CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10083 A;282;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3476;1;401;;14-12-2006;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;18.2;15.1;0.9;21.8;;39.2;0.94;7.3;27.9;;0.8692;;0.5;;;35.1;68.8;0.006;13.6;;0.002;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10083 A;282;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3477;1;401;;26-10-2007;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;4;17.9;0.9;28.3;;36.1;0.93;15.6;52.4;;0.8691;;0.5;;;37.3;87;0.007;5.4;;0.004;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10083 A;282;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3478;1;401;;26-03-2008;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;4.2;7.7;0.4;11.3;;19;0.33;2.3;9.9;;0.8693;;0.5;;;37.4;50.8;0.007;6.1;;0.003;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10083 A;282;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3479;1;401;;20-10-2009;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;9.9;28.2;1.2;42.1;;56;1.19;4.6;23.3;;0.8692;;0.5;;;36.7;65.6;0.002;6.8;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10083 A;282;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3480;1;401;;24-11-2010;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;5.7;31.8;1.3;49.6;;48.9;1.48;3.9;20.7;;0.8691;;0.5;;;37.4;52.8;0.007;7.4;;0.003;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10083 A;282;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3481;1;401;;24-05-2011;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;8.6;34.4;1.5;55.3;0.7;48.3;1.72;6.7;27.9;;0.8658;;0.5;;;34.1;67.9;0.018;6.8;;0.002;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10083 A;282;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3482;1;401;;31-05-2012;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;21.3;7.3;0.9;16.5;;50.6;0.66;11.2;41.8;;0.8662;;0.5;;;33.4;85.4;0.017;7.1;;0.002;;;;;NC;NC;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10083 A;282;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3483;1;401;;07-05-2013;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;27.2;10.3;0.2;21.2;;62.8;1.03;3.1;15.9;;0.8662;;0.5;;;35.4;83.8;0.037;7.3;;0.001;;;;;NC;NC;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10083 A;282;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3484;1;401;;11-03-2014;0;Zona inferior da cuba;33;0.05;0.05;0.05;0.05;0.05;;11.4;13.9;2;35.2;;57.2;1.42;5.1;21.6;;0.8661;;0.5;;;35.4;68.3;0.024;8.4;;0.001;;;;;NC;NC;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10084 A;283;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3485;2;402;;14-10-2004;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;12;2.6;1.2;0.7;;103.5;0.43;6.3;26.3;;0.867;9.7;0.5;;;44.4;70.8;0.019;6.9;148;0.003;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10084 A;283;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3486;2;402;;18-10-2005;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;8.2;3.7;;2.4;;38.5;0.34;4.8;18.7;;0.8685;;0.5;;;41.2;79.8;0.003;5.9;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10084 A;283;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3487;2;402;;14-12-2006;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;32.4;17.6;1.8;17.3;;54;0.84;7.1;28;;0.8684;;0.5;;;40.2;67.2;0.005;11.9;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10084 A;283;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3488;2;402;;26-10-2007;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;5;21.6;1.8;22.8;;54.9;0.84;13.1;47.2;;0.8684;;0.5;;;40.9;76.7;0.005;15.4;;0.002;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10084 A;283;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3489;2;402;;26-03-2008;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;10.3;26.1;2.3;27.4;;71.6;0.89;13.6;51;;0.8684;;0.5;;;41.3;72.1;0.008;5.9;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10084 A;283;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3490;2;402;;20-10-2009;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;11.8;24;2.1;24.7;;78.1;0.73;3.2;21.9;;0.8685;;0.5;;;40.9;68.9;0.002;6.4;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10084 A;283;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3491;2;402;;24-11-2010;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;11.8;32.9;2.8;36.1;0.2;71.7;1.21;3.7;22.2;;0.8685;;0.5;;;34.3;72.7;0.005;6.7;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10084 A;283;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3492;2;402;;24-05-2011;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;5.1;36.8;3.1;40.9;;73.1;1.38;6.4;28.2;;0.8652;;0.5;;;40.2;78;0.009;4.4;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10084 A;283;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3493;2;402;;31-05-2012;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;2.8;41.1;3.1;46.8;;81.1;1.01;13.5;54.7;;0.8652;;0.5;;;33.3;97;0.01;6.8;;0.002;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10084 A;283;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3494;2;402;;07-05-2013;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;9.7;41.6;3.6;46.4;0.3;82.7;1.49;2.7;20;;0.8652;;0.5;;;39.4;72.1;0.003;6.8;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10084 A;283;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3495;2;402;;11-03-2014;0;Zona inferior da cuba;33;0.05;0.05;0.05;0.05;0.05;;21.8;6.1;1.2;6.1;;59.7;0.9;3.7;15.6;;0.8653;;0.5;;;40;64.3;0.027;8.7;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;3;Silver;Ponta;PRO;Em Exploração;Fases;C 10085 A;284;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3496;3;334;;14-10-2004;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;4.6;0.5;0.4;;;16.5;0.17;15.8;47.6;;0.87;9.9;0.5;;;42.6;51.4;0.015;10.5;148;0.004;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;3;Silver;Ponta;PRO;Em Exploração;Fases;C 10085 A;284;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3497;3;334;;18-10-2005;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;28.2;31;37.4;7.4;0.2;44.4;0.28;2.9;12.5;;0.8708;10;0.5;;;38.1;90;0.001;6.6;148;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;3;Silver;Ponta;PRO;Em Exploração;Fases;C 10085 A;284;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3498;3;334;;14-12-2006;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;80.4;298.1;305.2;125.8;;81;1.19;10.6;38.9;;0.8708;;0.5;;;39.8;62.4;0.006;11.8;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;3;Silver;Ponta;PRO;Em Exploração;Fases;C 10085 A;284;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3499;3;334;;26-10-2007;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;7.9;86.3;103.4;60.8;;85;1.11;16.6;57.4;;0.871;;0.5;;;37.1;85.1;0.005;9.1;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;3;Silver;Ponta;PRO;Em Exploração;Fases;C 10085 A;284;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3500;3;334;;26-03-2008;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;14.9;100;109.6;66;;112.7;1.04;6.1;31.6;;0.8708;;0.5;;;38.2;86;0.002;9;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;3;Silver;Ponta;PRO;Em Exploração;Fases;C 10085 A;284;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3501;3;334;;20-10-2009;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;15.3;113.9;117.7;86.7;;124.1;1.33;13;53.2;;0.8709;;0.5;;;36.8;80.2;0.002;7.4;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;3;Silver;Ponta;PRO;Em Exploração;Fases;C 10085 A;284;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3502;3;334;;24-11-2010;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;10.1;114.2;111.4;93.7;;118;1.73;10.3;45.4;;0.871;;0.5;;;37.3;52.8;0.007;9.5;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;3;Silver;Ponta;PRO;Em Exploração;Fases;C 10085 A;284;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3503;3;334;;24-05-2011;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;17.4;110.4;100.1;90.8;;106.9;1.99;6.9;33.9;;0.8675;;0.5;;;36.4;77.3;0.011;7.5;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;3;Silver;Ponta;PRO;Em Exploração;Fases;C 10085 A;284;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3504;3;334;;31-05-2012;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;10.7;124;105.1;106.4;;136.1;1.55;8.5;47.1;;0.8676;;0.5;;;33.8;92.1;0.012;7.2;;0.002;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;3;Silver;Ponta;PRO;Em Exploração;Fases;C 10085 A;284;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3505;3;334;;07-05-2013;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;22.2;12.9;11.6;20.2;0.2;52.2;1.21;4.5;18.4;;0.8676;;0.5;;;33.8;62;0.013;8.9;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;3;Silver;Ponta;PRO;Em Exploração;Fases;C 10085 A;284;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;64000;15;230;;230;01-01-2004;NYNAS NYTRO 11 EN;24.5;Principal;Operacional;3506;3;334;;11-03-2014;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;25.7;17.4;16;33.8;;56;1.66;3.8;17.1;;0.8676;;0.5;;;36.9;55.3;0.018;11.8;;0.001;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19418 C;285;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;400;0.4;10;;10;01-01-1983;SHELL DIALA D;1.68;Auxiliar;Operacional;3507;ND;335;;25-10-2001;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;19;5.3;4;5.7;18;90;1.91;14;69;;0.856;8;2.5;;;22.4;41.3;0.008;24.8;144;0.007;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19418 C;285;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;400;0.4;10;;10;01-01-1983;SHELL DIALA D;1.68;Auxiliar;Operacional;3508;ND;335;;11-09-2003;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;16.8;2.8;2.9;4.9;8.2;46.7;1.28;22.6;71.1;;0.858;;2.5;;;22.6;35.5;0.01;24.1;;0.008;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19418 C;285;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;400;0.4;10;;10;01-01-1983;SHELL DIALA D;1.68;Auxiliar;Operacional;3509;ND;335;;18-10-2005;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;46.7;5.2;3.9;7.7;6.5;165.1;2.52;14.6;71.4;;0.8593;;2.5;;;22.4;39.4;0.015;29.3;;0.008;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19418 C;285;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;400;0.4;10;;10;01-01-1983;SHELL DIALA D;1.68;Auxiliar;Operacional;3510;ND;335;;26-10-2007;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;35.3;7.9;6.8;9;4.2;161.3;2.78;15.9;71.3;;0.8594;;2.5;;;22.1;43.9;0.011;30.1;;0.008;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19418 C;285;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;400;0.4;10;;10;01-01-1983;SHELL DIALA D;1.68;Auxiliar;Operacional;3511;ND;335;;20-10-2009;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;16.3;3.8;3;2.7;0.3;98.1;1.2;16.6;47.1;;0.8725;;0.5;;;34;62.7;0.004;10.9;;0.005;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19418 C;285;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;400;0.4;10;;10;01-01-1983;SHELL DIALA D;1.68;Auxiliar;Operacional;3512;ND;335;;24-05-2011;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;14.8;3.4;2;2.3;0.2;133.6;1.54;19;51.8;;0.8691;;0.5;;;34.7;78.4;0.011;9.4;;0.004;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19418 C;285;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;400;0.4;10;;10;01-01-1983;SHELL DIALA D;1.68;Auxiliar;Operacional;3513;ND;335;;07-05-2013;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;24.2;2.8;;1.1;;169.3;1.6;17.8;52.2;;0.8691;;0.5;;;34;70.7;0.003;8.5;;0.003;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19419 C;286;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;1000;0.4;10;;10;01-01-1983;SHELL DIALA D;1.84;Auxiliar;Operacional;3514;ND;336;;17-12-1998;0;Zona inferior da cuba;10;0.05;0.05;0.05;0.05;0.05;;13.4;2.1;0.9;1.5;0.5;79.7;1.52;27.8;85.9;;0.855;7.8;3;;;23.6;80.7;0.015;14.3;142;0.011;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19419 C;286;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;1000;0.4;10;;10;01-01-1983;SHELL DIALA D;1.84;Auxiliar;Operacional;3515;ND;336;;25-10-2001;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;11;2.3;0.2;1.5;;98;1.77;22;73;;0.855;7.8;3;;;21;56.9;0.015;21.3;144;0.01;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19419 C;286;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;1000;0.4;10;;10;01-01-1983;SHELL DIALA D;1.84;Auxiliar;Operacional;3516;ND;336;;17-10-2002;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;10.2;1.4;;0.7;;63.9;0.95;17.3;60.3;;0.851;;3;;;22.4;51.6;0.017;23;;0.012;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19419 C;286;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;1000;0.4;10;;10;01-01-1983;SHELL DIALA D;1.84;Auxiliar;Operacional;3517;ND;336;;11-09-2003;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;9.7;1.8;;1.4;;37.6;1.29;27.6;73.5;;0.857;;3;;;21.3;53.5;0.031;9.9;;0.011;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19419 C;286;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;1000;0.4;10;;10;01-01-1983;SHELL DIALA D;1.84;Auxiliar;Operacional;3518;ND;336;;18-10-2005;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;12.3;2.7;;3.2;;69.4;1.42;28.8;75.7;;0.858;;3;;;21.3;76.2;0.016;20.4;;0.013;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19419 C;286;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;1000;0.4;10;;10;01-01-1983;SHELL DIALA D;1.84;Auxiliar;Operacional;3519;ND;336;;26-10-2007;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;9.2;2.1;0.4;3;;58.2;1.16;27.1;72.1;;0.8588;;2.5;;;21.4;51.2;0.021;16.7;;0.013;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19419 C;286;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;1000;0.4;10;;10;01-01-1983;SHELL DIALA D;1.84;Auxiliar;Operacional;3520;ND;336;;20-10-2009;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;11.6;1.9;0.3;2.4;;54;1.01;30.3;75.3;;0.8587;;2.5;;;21.8;45.4;0.016;18.6;;0.014;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19419 C;286;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;1000;0.4;10;;10;01-01-1983;SHELL DIALA D;1.84;Auxiliar;Operacional;3521;ND;336;;24-05-2011;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;15.1;2.4;0.4;2.9;;68.9;1.2;29;73.1;;0.8553;;2.5;;;20.9;52.4;0.019;20.6;;0.012;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;19419 C;286;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;1000;0.4;10;;10;01-01-1983;SHELL DIALA D;1.84;Auxiliar;Operacional;3522;ND;336;;07-05-2013;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;11.5;1.6;;0.4;;77.1;1.12;27.3;70.2;;0.8553;;2.5;;;20.7;91.4;0.022;17;;0.013;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;LEL 19632;278;Trifásico;FALSE;FALSE;FALSE;Reserva;SIEMENS;61000;15.5;175;;175;01-01-1982;NYNAS NYTRO 11 EN;21;Reserva;NOperacional;3523;ND;404;;17-12-1998;100;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;7.2;3.2;1.4;1.6;5.4;170.1;1.62;31.3;81;;0.854;8;2;;;23.6;80.6;0.023;4.1;142;0.016;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;LEL 19632;278;Trifásico;FALSE;FALSE;FALSE;Reserva;SIEMENS;61000;15.5;175;;175;01-01-1982;NYNAS NYTRO 11 EN;21;Reserva;NOperacional;3524;ND;404;;17-12-1999;100;Zona inferior da cuba;17;0.05;0.05;0.08;0.05;0.05;;7;1.6;;0.9;;75.5;0.94;29.5;72.8;;;;;;;;77.2;;4.3;;;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;LEL 19632;278;Trifásico;FALSE;FALSE;FALSE;Reserva;SIEMENS;61000;15.5;175;;175;01-01-1982;NYNAS NYTRO 11 EN;21;Reserva;NOperacional;3525;ND;404;;12-02-2001;100;Zona inferior da cuba;33;0.05;0.05;0.07;0.05;0.05;;4.8;1.7;0.2;0.5;;109;0.97;16;43;;0.853;8;2;;;23.3;83.5;0.019;6.2;152;0.019;;;;;--;--;;;;04-05-2017 17:12;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;LEL 19632;278;Trifásico;FALSE;FALSE;FALSE;Reserva;SIEMENS;61000;15.5;175;;175;01-01-1982;NYNAS NYTRO 11 EN;21;Reserva;NOperacional;3526;ND;404;;25-10-2001;100;Zona inferior da cuba;18;0.05;0.05;0.1;0.05;0.05;;2.7;2.8;0.1;1;;185;1.61;29;75;;;;;;;;76.2;;4.3;;;;;;;--;--;;;;04-05-2017 17:13;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;LEL 19632;278;Trifásico;FALSE;FALSE;FALSE;Reserva;SIEMENS;61000;15.5;175;;175;01-01-1982;NYNAS NYTRO 11 EN;21;Reserva;NOperacional;3527;ND;404;;17-10-2002;100;Zona inferior da cuba;22;0.05;0.05;0.11;0.05;0.05;;1.4;1.6;;0.4;;103.7;0.97;27.4;76.9;;0.85;;2.5;;;20.6;68.6;0.029;4.8;;0.018;;;;;--;--;;;;04-05-2017 17:13;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;LEL 19632;278;Trifásico;FALSE;FALSE;FALSE;Reserva;SIEMENS;61000;15.5;175;;175;01-01-1982;NYNAS NYTRO 11 EN;21;Reserva;NOperacional;3528;ND;404;;11-09-2003;100;Zona inferior da cuba;17;0.05;0.05;0.11;0.05;0.05;;10.4;3.4;;1.2;;216.3;1.68;28.6;74.6;;0.855;;2.5;;;19.4;84.7;0.051;4.8;;0.018;;;;;--;--;;;;04-05-2017 17:13;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;LEL 19632;278;Trifásico;FALSE;FALSE;FALSE;Reserva;SIEMENS;61000;15.5;175;;175;01-01-1982;NYNAS NYTRO 11 EN;21;Reserva;NOperacional;3529;ND;404;;14-10-2004;100;Zona inferior da cuba;18;0.05;0.05;0.09;0.05;0.05;;6.6;2;3.1;1.2;;119.8;1.24;29.4;70.9;;0.855;;2.5;;;19.2;73.6;0.05;6.7;;0.021;;;;;--;--;;;;04-05-2017 17:13;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;LEL 19632;278;Trifásico;FALSE;FALSE;FALSE;Reserva;SIEMENS;61000;15.5;175;;175;01-01-1982;NYNAS NYTRO 11 EN;21;Reserva;NOperacional;3530;ND;404;;18-10-2005;100;Zona inferior da cuba;20;0.05;0.05;0.11;0.05;0.05;;6.4;3;1.6;1.1;;140.2;1.43;32.6;75.1;;0.8566;;2.5;;;19.4;77.8;0.034;6.6;;0.022;;;;;--;--;;;;04-05-2017 17:13;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;T 432744;346;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;3532;ND;406;;17-12-1998;100;Zona inferior da cuba;12;0.05;0.05;0.09;0.05;0.05;;12.3;5.4;2.8;2.9;1.9;325.9;3.44;21;80.3;;0.867;8.9;2;;;29.8;76.3;0.02;4.1;138;0.01;;;;;--;--;;;;04-05-2017 17:18;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;T 432744;346;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;3533;ND;406;;17-12-1999;100;Zona inferior da cuba;13;0.05;0.05;0.17;0.05;0.05;;7.2;4.9;2.2;2.8;;302.7;3.17;24.6;94.1;;;;;;;;82.1;;5.6;;;;;;;--;--;;;;04-05-2017 17:18;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;T 432744;346;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;3534;ND;406;;12-02-2001;100;Zona inferior da cuba;21;0.05;0.05;0.17;0.05;0.05;;2;1.6;0.5;0.8;;39;0.96;19;60;;0.865;8.9;2;;;28.7;61.5;0.016;6.4;140;0.012;;;;;--;--;;;;04-05-2017 17:18;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;T 432744;346;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;3535;ND;406;;25-10-2001;100;Zona inferior da cuba;16;0.05;0.05;0.18;0.05;0.05;;1.5;1.8;0.4;1;;60;1.08;9.1;27;;;;;;;;90.9;;5.8;;;;;;;--;--;;;;04-05-2017 17:18;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;T 432744;346;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;3536;ND;406;;17-10-2002;100;Zona inferior da cuba;18;0.05;0.05;0.2;0.05;0.05;;1.7;1.4;;0.4;;56.8;0.78;11.4;41.7;;0.863;;2;;;27.1;68.3;0.019;6.6;;0.01;;;;;--;--;;;;04-05-2017 17:18;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Castelo do Bode;56;ND;Silver;Ponta;PRO;Em Exploração;Fases;T 432744;346;Trifásico;FALSE;FALSE;FALSE;Reserva;;;;;;;;;;Reserva;NOperacional;3537;ND;406;;11-09-2003;100;Zona inferior da cuba;21;0.05;0.05;0.14;0.05;0.05;;6.5;2.7;0.4;1.1;;119.7;1.31;7.9;29.6;;0.868;;2;;;27.6;60.8;0.053;3.3;;0.011;;;;;--;--;;;;04-05-2017 17:18;historico_central_castelobode_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13018 C;293;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3538;ND;343;;16-12-1999;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;28.8;37.1;34.1;26.6;58.3;187.9;1.46;9.4;63.5;;0.869;9.5;1.5;;;26.2;70.8;0.016;11.8;143;0.02;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13018 C;293;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3539;ND;343;;14-02-2001;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;18;26;20;22;20;150;1.06;4;43;;;;;;;;58.2;;13.8;;;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13018 C;293;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3540;ND;343;;29-11-2002;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;31.2;51.1;28.9;37.6;8.4;277.7;2.07;6.3;69.2;;0.866;;2;;;24.4;65.4;0.018;16;;0.016;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13018 C;293;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3541;ND;343;;10-09-2003;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;32.6;58.2;29.4;39.9;3.9;294.4;1.87;4.1;67.4;;0.871;;2;;;24.2;32.7;0.02;17.9;;0.014;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13018 C;293;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3542;ND;343;;23-11-2005;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;30;48.4;20.3;34.8;;319.4;2.38;6.9;69.3;;0.8716;;2;;;21.2;77.2;0.055;19.2;;0.016;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13018 C;293;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3543;ND;343;;10-10-2006;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;13.6;1.4;0.8;0.4;;122.1;0.97;17.4;54.1;;0.8679;9.9;0.5;0.043;0.022;25.8;74.1;0.033;17.3;145.5;0.031;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13018 C;293;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3544;ND;343;;20-03-2007;0;Zona inferior da cuba;;;;;;;;;;;;;;;;;;;;;0.02;0.02;;;;;;;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13018 C;293;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3545;ND;343;;15-11-2007;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;21.8;3;0.9;2;;156.9;1.41;5.6;46.6;;0.8681;;0.5;;;25;49.6;0.03;17;;0.034;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13018 C;293;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3546;ND;343;;21-10-2009;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;44.9;9.2;1.9;8.9;0.5;211;2.23;6.5;69.1;;0.8679;;0.5;;;24.4;38.3;0.042;9.3;;0.034;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13018 C;293;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3547;ND;343;;30-09-2011;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;83;12.2;2.8;13.9;;223.2;2.44;3.5;67.4;;0.8646;;0.5;;;23.9;42.9;0.048;16.4;;0.031;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13018 C;293;Trifásico;FALSE;FALSE;FALSE;1TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3548;ND;343;;07-05-2013;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;89.3;11.5;4.4;12.8;;235.7;2.99;6.4;65;;0.8647;;0.5;;;23.7;66.6;0.037;9.7;;0.02;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13017 C;294;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3549;ND;344;;16-12-1999;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;16.7;38.7;70.7;78.6;60.8;199.5;1.69;16.5;84.4;;0.867;9.4;1.5;;;26.9;88.9;0.014;7.4;147;0.014;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13017 C;294;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3550;ND;344;;14-02-2001;0;Zona inferior da cuba;21;;;;;;;32;23;41;47;16;144;1.08;5;45;;;;;;;;65;;9.7;;;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13017 C;294;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3551;ND;344;;29-11-2002;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;98;50.4;75.6;86.1;13.7;298.9;2.14;4.9;70.1;;0.865;;2;;;23.8;70.3;0.016;8.8;;0.014;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13017 C;294;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3552;ND;344;;10-09-2003;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;87.6;56.5;84.1;93.5;11.1;307.4;1.93;4.7;72;;0.869;;2;;;24.9;63.7;0.014;10.7;;0.013;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13017 C;294;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3553;ND;344;;23-11-2005;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;105.3;51.4;68.9;85.1;3.3;350.4;2.42;3.4;72.4;;0.8694;;1.5;;;24.1;79.8;0.046;11.7;;0.014;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13017 C;294;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3554;ND;344;;15-11-2007;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;78.7;47.6;63.4;81.5;1;332.9;2.52;5.5;71;;0.8697;;1.5;;;24.6;60.4;0.023;10;;0.017;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;ND;Silver;Base;PRO;Em Exploração;Fases;13017 C;294;Trifásico;FALSE;FALSE;FALSE;2TS;EFACEC;1250;0.4;10;;10;01-01-1972;SHELL DIALA D;3.3;Auxiliar;Operacional;3555;ND;344;;07-05-2013;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;70.6;42.2;50.5;68.9;;348.4;2.15;1.4;59.2;;0.8662;;2;;;23.1;75.1;0.023;10.3;;0.014;;;;;NC;NC;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3556;1;340;;16-12-1999;0;Zona inferior da cuba;16;0.05;0.05;2.37;0.05;0.05;;7.6;5.4;2.8;4;;634.7;5.1;20.7;75.4;;0.865;9.1;4.5;;;16.6;83.4;0.346;11.2;143;0.08;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3557;1;340;;14-02-2001;0;Zona inferior da cuba;30;0.05;0.05;2;0.05;0.05;;10;5.8;2.8;3.6;;664;5.36;23;95;;0.864;9.1;4.5;;;16;64.4;0.343;19.1;144;0.114;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3558;1;340;;30-11-2001;0;Zona inferior da cuba;21;0.05;0.05;2.12;0.05;0.05;;11.4;7.1;4.6;;;1036.3;6.39;20.9;78.8;;;;;;;;92.4;;11;;;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3559;1;340;;29-11-2002;0;Zona inferior da cuba;33;0.05;0.05;2.9;0.05;0.05;;17.1;6.5;2.1;7.4;;747.1;5.29;17.7;64.6;;0.863;;4.5;;;13.4;59.4;0.434;15.4;;0.071;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3560;1;340;;10-09-2003;0;Zona inferior da cuba;20;0.05;0.05;2.8;0.05;0.08;;27;7.3;1.7;3.3;;909;4.74;14.7;72.6;;0.868;9.1;4.5;;;15.6;78.8;0.415;16.7;142;0.061;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3561;1;340;;28-10-2003;0;Zona inferior da cuba;33;0.05;0.05;0.14;0.05;0.05;;1.4;0.9;;0.3;;72.8;0.82;18.1;52;;0.868;10.1;0.5;;;30;71;0.012;8.6;146;0.008;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3562;1;340;;15-10-2004;0;Zona inferior da cuba;36;0.05;0.05;0.55;0.05;0.05;;4.4;4.3;;1.8;;358.4;4.26;24.8;62.3;;0.87;9.6;1;;;28.9;52.9;0.04;13;146;0.014;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3563;1;340;;23-11-2005;0;Zona inferior da cuba;28;0.05;0.05;0.74;0.05;0.05;;5.2;3.4;0.7;2.6;0.2;222.4;3.48;27.2;62.4;;0.8697;;1;;;27.1;70;0.036;10.6;;0.012;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3564;1;340;;10-10-2006;0;Zona inferior da cuba;24;0.05;0.05;0.71;0.05;0.05;;8.3;4.6;1;2.4;;443.4;4.53;27.2;71.8;;0.8697;;1;;;25.5;43.8;0.048;10.6;;0.013;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3565;1;340;;15-11-2007;0;Zona inferior da cuba;12;0.05;0.05;1.5;0.05;0.05;;6.9;3.8;1.8;2.3;3.1;361.9;4.24;21.9;57.5;;0.8698;;1.5;;;26.4;54.6;0.033;6.3;;0.015;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3566;1;340;;08-01-2009;0;Zona inferior da cuba;8;0.05;0.05;1.15;0.05;0.05;;3.4;3;;2.6;;241.4;3.33;30.7;72.5;;0.8698;;1.5;;;26.2;71.9;0.033;8.7;;0.012;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3567;1;340;;11-05-2010;0;Zona inferior da cuba;27;0.05;0.05;2.12;0.05;0.05;;6.2;5.6;1.7;3.4;;459.6;8.05;26.8;76.1;;0.8699;;1.5;;;25.3;60.1;0.045;9.5;;0.015;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3568;1;340;;09-02-2011;0;Zona inferior da cuba;24;0.05;0.05;1.86;0.05;0.05;;43;4;1.3;1.6;;509.1;4.18;18;57.6;;0.8668;;1.5;;;23;84.2;0.066;8.6;;0.008;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3569;1;340;;23-08-2012;0;Zona inferior da cuba;36;0.05;0.05;1.33;0.05;0.05;;29;3.6;1.3;3.2;0.3;338.1;3.72;21;58.1;;0.8668;;1.5;;;20.7;66.1;0.071;9.6;;0.009;;;;;NC;NC;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;1;Silver;Base;PRO;Em Exploração;Fases;10437;290;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO 11 EN;14;Principal;Operacional;3570;1;340;;08-10-2013;0;Zona inferior da cuba;30;0.05;0.05;1.35;0.05;0.05;;78.8;12.3;6.2;10.5;;654.4;5.38;6.5;61.6;;0.8669;;1.5;;;20.6;32.1;0.068;15.2;;0.009;;;;;NC;NC;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3571;2;341;;16-12-1999;0;Zona inferior da cuba;14;0.05;0.05;0.91;0.05;0.05;;13.6;20.2;7.4;10;;761.2;3.72;13.9;74.8;;0.86;8.4;4.5;;;18.2;86.8;0.33;9.2;143;0.095;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3572;2;341;;14-02-2001;0;Zona inferior da cuba;28;0.05;0.05;0.73;0.05;0.05;;12;25;7.6;8.6;;729;3.77;8;57;;0.86;8.4;4.5;;;18.3;74.4;0.379;15.3;144;0.089;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3573;2;341;;30-11-2001;0;Zona inferior da cuba;24;0.05;0.05;0.08;0.05;0.05;;1.6;1.5;0.6;;;53;0.74;17.1;47.4;;0.88;10.2;1;;;28.4;84.8;0.011;6.4;144;0.024;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3574;2;341;;29-11-2002;0;Zona inferior da cuba;38;0.05;0.05;0.33;0.05;0.05;;4.4;4.8;0.8;2.7;;273.8;2.67;23.9;56.3;;0.879;;1;;;26.8;55.8;0.014;11.3;;0.027;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3575;2;341;;10-09-2003;0;Zona inferior da cuba;21;0.05;0.05;0.51;0.05;0.05;;8;7.7;2.7;4.8;;400.6;3.33;24.5;69.4;;0.884;;1;;;27.3;75.4;0.029;7.4;;0.023;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3576;2;341;;15-10-2004;0;Zona inferior da cuba;35;0.05;0.05;0.7;0.05;0.05;;34.1;8.3;4.6;5.7;;484.2;4.1;12.1;62.3;;0.883;;1.5;;;26.3;53.6;0.075;12.3;;0.028;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3577;2;341;;23-11-2005;0;Zona inferior da cuba;24;0.05;0.05;1.15;0.05;0.05;;44.6;6.1;4.1;5.1;0.2;421.8;3.43;16.3;65.8;;0.8837;;1.5;;;23.8;88.2;0.068;10.4;;0.024;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3578;2;341;;10-10-2006;0;Zona inferior da cuba;33;0.05;0.05;0.78;0.05;0.05;;54.1;9.8;6.3;6.2;;752;4.61;11.9;68.4;;0.8838;;2;;;22.8;43.4;0.069;17.6;;0.031;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3579;2;341;;15-11-2007;0;Zona inferior da cuba;21;0.05;0.05;1.4;0.05;0.05;;25;6.9;4.4;4.8;;515.9;4.36;13.3;53.5;;0.8838;;2;;;22;47.5;0.068;9.2;;0.033;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3580;2;341;;08-01-2009;0;Zona inferior da cuba;7;0.05;0.05;1.22;0.05;0.05;;24;7.4;4.3;5.7;;638.4;4.81;19.7;72.7;;0.8838;;2.5;;;20.9;57;0.073;9.4;;0.035;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3581;2;341;;21-10-2009;0;Zona inferior da cuba;29;0.05;0.05;0.09;0.05;0.05;;4.4;0.6;0.2;0.2;0.5;19.7;0.46;8;21.3;;0.8747;;0.5;;;24.4;56.1;0.012;3.3;;0.014;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3582;2;341;;11-05-2010;0;Zona inferior da cuba;29;0.05;0.05;0.16;0.05;0.05;;8.9;9.5;4.1;2.6;;380.5;4.04;11.4;58.2;;0.875;;1;;;29.2;62.4;0.02;6.4;;0.018;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3583;2;341;;09-02-2011;0;Zona inferior da cuba;22;0.05;0.05;0.21;0.05;0.05;;5.2;21;6.4;22.6;;256.3;2.59;20.7;69.9;;0.8717;;1;;;28.3;95.8;0.014;6.6;;0.016;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3584;2;341;;26-11-2012;0;Zona inferior da cuba;24;0.05;0.05;0.21;0.05;0.05;;29.4;15;6.6;22.6;;391.8;2.36;7.9;54.7;;0.8718;;1.5;;;25.8;87.2;0.026;4.4;;0.023;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;2;Silver;Base;PRO;Em Exploração;Fases;10439 S;291;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3585;2;341;;08-10-2013;0;Zona inferior da cuba;33;0.05;0.05;0.28;0.05;0.05;;44.8;21.9;8.3;24.7;;545.8;2.69;6.4;62;;0.8718;;1.5;;;24.7;65.8;0.034;9;;0.019;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3586;3;342;;16-12-1999;0;Zona inferior da cuba;15;0.05;0.05;0.85;0.05;0.05;;16.7;33.2;9.7;19;;893.3;4.19;13.9;83.4;;0.86;8.5;4.5;;;17.7;87.1;0.333;10.9;143;0.099;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3587;3;342;;14-02-2001;0;Zona inferior da cuba;28;0.05;0.05;0.63;0.05;0.05;;14;30;6.7;12;;656;3.06;3.6;40;;0.86;8.4;4.5;;;17.7;85.7;0.388;18.9;144;0.083;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3588;3;342;;30-11-2001;0;Zona inferior da cuba;12;0.05;0.05;0.69;0.05;0.05;;1.5;28.4;3.8;11.8;;941.9;3.32;11.8;67;;;;;;;;88.7;;12.3;;;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3589;3;342;;29-11-2002;0;Zona inferior da cuba;38;0.05;0.05;0.13;0.05;0.05;;3.8;2.9;0.6;1.2;;148.3;1.34;17.6;42.9;;0.879;;1;;;27.4;68.4;0.052;11.8;;0.022;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3590;3;342;;10-09-2003;0;Zona inferior da cuba;26;0.05;0.05;0.47;0.05;0.05;;63.3;16.1;7.6;11;;506.4;3.12;8.5;65.9;;0.884;10.4;1;;;25.8;53.4;0.031;11;144;0.02;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3591;3;342;;15-10-2004;0;Zona inferior da cuba;37;0.05;0.05;0.57;0.05;0.05;;40.6;13;8;10.7;;580.3;4.04;11.4;62.3;;0.883;;1.5;;;23;47.1;0.082;13.3;;0.023;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3592;3;342;;24-11-2005;0;Zona inferior da cuba;20;0.05;0.05;0.78;0.05;0.05;;34.4;5.4;4.7;6.3;;389.1;2.98;20.1;65.5;;0.8836;;1.5;;;22.7;84.7;0.073;11.1;;0.017;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
