CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3593;3;342;;10-10-2006;0;Zona inferior da cuba;25;0.05;0.05;0.72;0.05;0.05;;58.4;9.3;6.7;6.7;;794.4;4.88;12.7;70.2;;0.8834;;2;;;22;69.4;0.077;11.1;;0.02;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3594;3;342;;15-11-2007;0;Zona inferior da cuba;13;0.05;0.05;1.11;0.05;0.05;;29.9;6.8;4.6;5;;566.4;4.3;14.1;58.7;;0.8837;;2;;;22.7;76.2;0.071;6.7;;0.019;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3595;3;342;;08-01-2009;0;Zona inferior da cuba;8;0.05;0.05;0.87;0.05;0.05;;32.1;5.8;3.3;4.3;;531.3;3.5;18.9;63.8;;0.8837;10.3808;2;0.011;0.006;21.1;52.1;0.072;8;142.5;0.016;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3596;3;342;;09-01-2009;0;Zona inferior da cuba;2;;;;;;;40;6;3.2;4.4;;592.7;3.61;19.8;68.6;;0.8837;10.3771;2;0.012;0.007;21.2;60.3;0.072;6.7;144;0.017;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Relé de Buchholz;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3597;3;407;;09-01-2009;0;Relé do Buchholz;2;;;;;;;188.7;10.2;1.8;;;1310.7;2.62;195.6;864.5;;;;;;;;;;;;;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3598;3;342;;11-05-2010;0;Zona inferior da cuba;31;0.05;0.05;0.99;0.05;0.05;;44;8.5;5.6;6;;769.6;7.12;13;69.4;;0.8834;;2;;;20.2;62.6;0.084;6.3;;0.018;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Fratel;36;3;Silver;Base;PRO;Em Exploração;Fases;10438 S;292;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;50000;10;165.5;;165.5;01-01-1972;NYNAS NYTRO TAURUS;14;Principal;Operacional;3599;3;342;;08-10-2013;0;Zona inferior da cuba;33;0.05;0.05;0.19;0.05;0.05;;29.2;33;9.6;45.3;;397.9;2.45;6.4;63.2;;0.8715;10.2044;1.5;0.014;0.006;25.7;87.8;0.018;12.2;144;0.017;;;;;--;--;;;;04-05-2017 17:25;historico_central_fratel_11092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3600;1/2;322;;15-12-1998;0;Zona inferior da cuba;18;0.05;0.23;1.02;0.05;0.05;;;2.3;1.7;1.9;1.8;55.9;2.19;30.2;72.2;;0.86;8.9;3.5;;;20.3;68.9;0.051;13.6;142;0.028;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3601;1/2;322;;07-09-2000;0;Zona inferior da cuba;29;0.1;0.05;1.23;0.05;0.05;;22;31;172;42;11;79;2.43;24;58;;0.86;8.9;3.5;;;22.4;67.6;0.051;19.4;140;0.036;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3602;1/2;322;;30-11-2000;0;Zona inferior da cuba;25;0.05;0.05;1.36;0.05;0.05;;4;1.1;0.8;0.4;;52.7;1.74;19.9;49.6;;;;;;;;40.2;;27;;;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3603;1/2;322;;13-11-2001;0;Zona inferior da cuba;22;0.05;0.05;1.62;0.05;0.05;;12;1.2;;;;66;1.17;31;76;;0.861;8.9;4;;;18.8;50.3;0.058;12.5;;0.035;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3604;1/2;322;;29-10-2002;0;Zona inferior da cuba;28;0.05;0.05;1.49;0.05;0.05;;2;1.6;0.5;0.4;;98.9;2.14;26.3;67.3;;0.859;;4;;;18.3;36.4;0.083;25.6;;0.037;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3605;1/2;322;;03-02-2004;0;Zona inferior da cuba;31;;;;;;;;;;;;;;;;;;;;;;;25.6;;39.1;;;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3606;1/2;322;;22-09-2004;0;Zona inferior da cuba;33;0.06;0.05;2.07;0.05;0.05;;3.8;1.3;1.6;0.6;;62.7;4;24.3;57.6;;0.863;8.8;4;;;20;23.9;0.088;32.2;140;0.044;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3607;1/2;322;;07-12-2005;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;5.7;3.6;;3;;99.2;1.18;10.6;56.9;;0.8707;10.1;1;;;32.6;66.3;0.015;9.3;142;0.006;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3608;1/2;322;;12-12-2006;0;Zona inferior da cuba;27;0.05;0.05;0.15;0.05;0.05;;148.5;16.3;7.7;32.7;;329.5;4.19;8.6;79.4;;0.8709;;1;;;26.4;59.4;0.025;13.1;;0.007;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3609;1/2;322;;24-10-2007;0;Zona inferior da cuba;24;0.05;0.05;0.21;0.05;0.05;;37.4;2.8;4.6;20.3;0.8;121.7;4.62;24.3;61;;0.8709;;1;;;25.8;59.4;0.03;8.4;;0.013;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3610;1/2;322;;06-01-2009;0;Zona inferior da cuba;26;0.05;0.05;0.23;0.05;0.05;;13;2.2;4.1;15.9;0.8;86.5;5;30.1;66.8;;0.8712;;1;;;23.3;69.6;0.033;8.7;;0.007;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3611;1/2;322;;23-11-2010;0;Zona inferior da cuba;23;0.05;0.05;0.73;0.05;0.05;;10.6;2.1;3.9;5.3;8.3;115.3;4.24;29;68.9;;0.871;;1.5;;;22.6;69.1;0.066;5.3;;0.022;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3612;1/2;322;;17-11-2011;0;Zona inferior da cuba;20;0.05;0.05;1.12;0.05;0.05;;9.4;3;5.6;3.5;12.4;93.3;3.46;28.1;69.4;;0.8676;;1.5;;;23;75.6;0.046;7;;0.009;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3613;1/2;322;;29-05-2012;0;Zona inferior da cuba;23;0.05;0.05;0.82;0.05;0.05;;12.4;3.3;6.7;3.9;15.8;139.7;3.97;23.8;61.4;;0.8677;;1.5;;;21;77.9;0.056;7.8;;0.009;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3614;1/2;322;;06-05-2013;0;Zona inferior da cuba;32;0.05;0.05;1.13;0.05;0.05;;29.6;3.4;6.6;2.3;37;293;4.46;20.4;55.7;;0.8677;;2;;;20.8;73.7;0.081;14.2;;0.007;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;1/2;Standard;Base;PRO;Em Exploração;Fases;19292 C;269;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;26300;3.5;66;3.5;66;01-01-1980;NYNAS NYTRO 11 EN;11;Principal;Operacional;3615;1/2;322;;03-06-2014;0;Zona inferior da cuba;34;0.05;0.05;1.33;0.05;0.05;;16.2;4.2;10.9;3;45.2;207.6;4.99;24.9;64.6;;0.8677;;2;;;22.7;44.3;0.065;14.9;;0.005;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3616;ND;323;;15-12-1998;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;;2.6;5.6;2.2;5.9;66.6;2.89;34.6;88.3;;0.863;8.9;2;;;23.9;78;0.011;5.8;146;0.011;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3617;ND;323;;07-09-2000;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;4.9;6.2;29;8;5.1;62;2.33;26;63;;0.862;8.9;2;;;25.8;70;0.011;6;144;0.014;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3618;ND;323;;13-11-2001;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;14;2.6;1.3;1.8;2.7;124;3.08;35;90;;0.862;8.9;2.5;;;21.6;86.3;0.017;4.6;;0.015;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3619;ND;323;;29-10-2002;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;1.4;2.4;2;1.4;2.3;105.4;3.03;28;68.9;;0.861;;2.5;;;21.9;65.6;0.021;6.2;;0.016;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3620;ND;323;;22-09-2004;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;5.9;2.3;1.4;1.3;0.9;102.3;2.81;24.4;63.7;;0.865;;2.5;;;25.8;73.6;0.025;7.5;;0.016;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3621;ND;323;;07-12-2005;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;3.2;3.3;2.3;1.8;1.1;127.1;3.54;34.6;84.6;;0.8658;;2.5;;;21.6;81.4;0.042;7;;0.022;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3622;ND;323;;12-12-2006;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;6.7;2.8;2.1;2.1;0.9;112.1;3.16;33.9;82;;0.8658;;2.5;;;20.8;71.1;0.024;8.4;;0.022;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3623;ND;323;;24-10-2007;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;2.6;2.1;1.2;2.1;;82.6;3.11;27.9;62.4;;0.8658;;2.5;;;22.1;76.9;0.024;5.4;;0.023;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3624;ND;323;;06-01-2009;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;2.3;2.4;1.1;1.9;;106;2.92;29.7;69.1;;0.8657;;2.5;;;20.6;83.7;0.02;9.3;;0.019;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3625;ND;323;;23-11-2010;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;2.8;2.2;1.1;1.5;0.8;104.8;2.68;31.4;77;;0.866;;2;;;20.2;89.7;0.03;4.8;;0.027;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3626;ND;323;;17-11-2011;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;33.3;2.3;2.2;2.6;;126.9;1.85;21.6;66.8;;0.8624;;2.5;;;21.6;67.9;0.02;6.3;;0.023;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3627;ND;323;;29-05-2012;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;2.1;3.4;2.3;1.9;0.8;112.3;2.63;24.4;62.8;;0.8624;8.8893;2.5;0.011;0.006;18;80.2;0.028;8;148;0.034;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;ND;Standard;Base;PRO;Em Exploração;Fases;LEL 13884;270;Trifásico;FALSE;TRUE;FALSE;TS1;SIEMENS;3500;30;63;;63;01-01-1978;ESSO UNIVOLT N 62;4.6;Auxiliar;Operacional;3628;ND;323;;03-06-2014;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;2.8;2.9;2.4;1.7;1.1;117;2.55;27.1;67.8;;0.8624;;2.5;;;21.9;70.2;0.024;5.4;;0.021;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;3;Standard;Base;PRO;Em Exploração;Fases;LEL 16637;271;Trifásico;FALSE;TRUE;FALSE;TS2;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.395;Auxiliar;Operacional;3629;3;324;;15-12-1998;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;;1.8;0.6;3.6;;59.1;1.33;29.1;74.4;;0.859;8.4;1.5;;;21.8;79.1;0.014;10.2;142;0.016;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;3;Standard;Base;PRO;Em Exploração;Fases;LEL 16637;271;Trifásico;FALSE;TRUE;FALSE;TS2;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.395;Auxiliar;Operacional;3630;3;324;;07-09-2000;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;3.5;3;8.9;4.9;;76;1.4;26;65.1;;0.86;8.4;2;;;22.4;76.2;0.016;10.3;144;0.024;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;3;Standard;Base;PRO;Em Exploração;Fases;LEL 16637;271;Trifásico;FALSE;TRUE;FALSE;TS2;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.395;Auxiliar;Operacional;3631;3;324;;13-11-2001;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;9.8;1.9;0.2;2.2;;77;1.8;28;66;;0.858;8.4;2;;;18.4;69.4;0.03;11.8;;0.02;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;3;Standard;Base;PRO;Em Exploração;Fases;LEL 16637;271;Trifásico;FALSE;TRUE;FALSE;TS2;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.395;Auxiliar;Operacional;3632;3;324;;29-10-2002;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;1.5;2.3;0.7;2;;108.3;2.34;26.3;66.2;;0.858;;2;;;19;48.7;0.024;14.3;;0.023;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;3;Standard;Base;PRO;Em Exploração;Fases;LEL 16637;271;Trifásico;FALSE;TRUE;FALSE;TS2;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.395;Auxiliar;Operacional;3633;3;324;;22-09-2004;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;4.7;1.5;0.6;1.1;;59.2;1.46;26.8;65.5;;0.862;8.3;2.5;;;21;37.8;0.033;12.1;144;0.021;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;3;Standard;Base;PRO;Em Exploração;Fases;LEL 16637;271;Trifásico;FALSE;TRUE;FALSE;TS2;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.395;Auxiliar;Operacional;3634;3;324;;12-12-2006;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;3.3;1.4;0.4;0.8;;48.3;1.1;27.8;61.3;;0.8628;;2.5;;;18.4;91.5;0.027;11.7;;0.027;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;3;Standard;Base;PRO;Em Exploração;Fases;LEL 16637;271;Trifásico;FALSE;TRUE;FALSE;TS2;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.395;Auxiliar;Operacional;3635;3;324;;06-01-2009;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;1.2;1.6;0.3;0.7;;47.6;1.49;33.1;69.8;;0.8631;;2;;;17.7;60.8;0.023;9.8;;0.024;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;3;Standard;Base;PRO;Em Exploração;Fases;LEL 16637;271;Trifásico;FALSE;TRUE;FALSE;TS2;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.395;Auxiliar;Operacional;3636;3;324;;23-11-2010;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;2;2.4;4.5;1.2;;49.3;1.32;31.5;69.3;;0.8631;8.3937;2;0.011;0.004;16.2;94.9;0.035;8.3;146;0.026;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;3;Standard;Base;PRO;Em Exploração;Fases;LEL 16637;271;Trifásico;FALSE;TRUE;FALSE;TS2;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.395;Auxiliar;Operacional;3637;3;324;;06-05-2013;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;;1.4;1;;;59.6;1.26;29.1;61.7;;0.8603;8.3906;2.5;0.014;0.006;17.6;89.4;0.031;11.3;146;0.022;;;;;NC;NC;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;4;Standard;Base;PRO;Em Exploração;Fases;LEL 16638;272;Trifásico;FALSE;TRUE;FALSE;TS3;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.49;Auxiliar;Operacional;3638;4;325;;15-12-1998;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;;4;3.7;14.8;;139.2;2.58;24.9;77;;0.861;10.6;3.5;;;19.6;62.4;0.059;7.2;144;0.044;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;4;Standard;Base;PRO;Em Exploração;Fases;LEL 16638;272;Trifásico;FALSE;TRUE;FALSE;TS3;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.49;Auxiliar;Operacional;3639;4;325;;07-09-2000;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;5.3;3.9;5.1;12;;147;2.14;19;62;;0.861;10.9;3.5;;;21.2;49.7;0.054;9;144;0.066;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;4;Standard;Base;PRO;Em Exploração;Fases;LEL 16638;272;Trifásico;FALSE;TRUE;FALSE;TS3;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.49;Auxiliar;Operacional;3640;4;325;;13-11-2001;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;10.9;3.6;2.3;11.9;0.5;126.8;2.24;25.7;68.2;;0.861;11.3;3.5;;;16.6;58;0.059;6.2;;0.06;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;4;Standard;Base;PRO;Em Exploração;Fases;LEL 16638;272;Trifásico;FALSE;TRUE;FALSE;TS3;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.49;Auxiliar;Operacional;3641;4;325;;22-09-2004;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;8.1;4.3;2.4;8.7;;228.1;2.45;14.6;61.1;;0.864;11.2;3.5;;;21.6;42.5;0.084;13.6;144;0.063;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;4;Standard;Base;PRO;Em Exploração;Fases;LEL 16638;272;Trifásico;FALSE;TRUE;FALSE;TS3;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.49;Auxiliar;Operacional;3642;4;325;;06-01-2009;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;1;0.7;;;;33.8;0.42;16.4;37.3;;0.8739;9.6585;0.5;0.009;0.003;37.3;77.3;0.001;6;148;0.004;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;4;Standard;Base;PRO;Em Exploração;Fases;LEL 16638;272;Trifásico;FALSE;TRUE;FALSE;TS3;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.49;Auxiliar;Operacional;3643;4;325;;23-11-2010;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;2.3;1.4;0.1;0.4;;124.4;0.73;18;46.1;;0.8739;;0.5;;;33.2;81.3;0.003;4;;0.008;;;;;--;--;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Raiva;43;4;Standard;Base;PRO;Em Exploração;Fases;LEL 16638;272;Trifásico;FALSE;TRUE;FALSE;TS3;SIEMENS;500;0.4;30;0.231;30;01-01-1980;ESSO UNIVOLT N 62;0.49;Auxiliar;Operacional;3644;4;325;;06-05-2013;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;;1.6;;;;173.8;0.77;16.3;39.8;;0.8706;;0.5;;;32.7;83.3;0.001;3.7;;0.006;;;;;NC;NC;;;;04-05-2017 17:27;historico_central_raiva_15092014.xlsx
Tejo-Mondego;Riba Côa;44;1;;;PRE;Em Exploração;Fases;A 78549;327;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISIENNE;315;0.397;15;;15;01-01-1951;;;Principal;Operacional;3645;1;376;;21-11-2012;0;Zona inferior da cuba;21;0.05;0.05;4.48;0.06;0.16;;14.7;4.3;4.9;1.9;;273.5;7.12;16.8;53.1;;0.8839;13.2814;5;0.031;0.01;14.7;26.6;0.623;51.2;142;0.11;;;;;--;--;;;;04-05-2017 17:37;historico_central_ribacoa_11092014.xlsx
Tejo-Mondego;Riba Côa;44;1;;;PRE;Em Exploração;Fases;A 78549;327;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISIENNE;315;0.397;15;;15;01-01-1951;;;Principal;Operacional;3646;1;376;;22-04-2014;0;Zona inferior da cuba;34;0.05;0.05;1.64;0.05;0.05;;5.7;2.1;4.5;1.1;0.6;169.8;5.76;20.4;57;;0.879;11.1681;1.5;0.018;0.009;24.4;13.1;0.074;47.9;148;0.007;;;;;NC;NC;;;;04-05-2017 17:37;historico_central_ribacoa_11092014.xlsx
Tejo-Mondego;Riba Côa;44;1;;;PRE;Em Exploração;Fases;A 78549;327;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISIENNE;315;0.397;15;;15;01-01-1951;;;Principal;Operacional;3647;1;376;;01-07-2014;0;Zona inferior da cuba;26;;;;;;;;;;;;;;;;;;;;;;;16.3;;40.2;;;;;;;--;--;;;;04-05-2017 17:37;historico_central_ribacoa_11092014.xlsx
Tejo-Mondego;Ribafeita;67;1;;;PRE;Em Exploração;Fases;LEL 8588;324;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;630;0.4;15;;15;01-01-1973;;0.495;Principal;Operacional;3648;1;373;;20-11-2012;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;7.1;2.4;0.9;1.3;;90.2;1.04;23.9;53.1;;0.8773;8.5474;2.5;0.015;0.005;21.8;52.4;0.048;16.4;146;0.021;;;;;--;--;;;;04-05-2017 17:38;historico_central_ribafeita_11092014.xlsx
Tejo-Mondego;Ribafeita;67;1;;;PRE;Em Exploração;Fases;LEL 8588;324;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;630;0.4;15;;15;01-01-1973;;0.495;Principal;Operacional;3649;1;373;;23-04-2014;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;15.9;2.7;2.9;2.3;;276.3;2.59;19.6;60.3;;0.8773;8.5686;2.5;0.016;0.006;19.3;34.4;0.049;24.2;148;0.035;;;;;--;--;;;;04-05-2017 17:38;historico_central_ribafeita_11092014.xlsx
Tejo-Mondego;Ribafeita;67;2;;;PRE;Em Exploração;Fases;LEL 8585;325;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;630;0.4;15;;15;01-01-1973;;0.495;Principal;Operacional;3650;2;374;;20-11-2012;0;Zona inferior da cuba;29;0.05;0.05;0.3;0.05;0.05;;4.6;1.8;1.1;;;63.2;1.13;26.2;56.4;;0.8753;8.3259;2;0.014;0.004;26.4;39.2;0.02;24;144;0.014;;;;;--;--;;;;04-05-2017 17:38;historico_central_ribafeita_11092014.xlsx
Tejo-Mondego;Ribafeita;67;2;;;PRE;Em Exploração;Fases;LEL 8585;325;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;630;0.4;15;;15;01-01-1973;;0.495;Principal;Operacional;3651;2;374;;23-04-2014;0;Zona inferior da cuba;37;0.05;0.05;0.54;0.05;0.05;;7.8;3;2.3;0.7;;197.3;2.64;22.3;62.7;;0.8754;8.3382;2.5;0.014;0.005;24.9;24.6;0.021;33;146;0.017;;;;;--;--;;;;04-05-2017 17:38;historico_central_ribafeita_11092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3652;1;358;;15-09-1998;0;Zona inferior da cuba;26;0.05;0.05;0.06;0.05;0.05;;24;118;16;351;;241;3.2;1.6;81;;;;;;;;;;17.3;;;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3653;1;358;;08-07-1999;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;23;83;12;343;;165;2.47;3.8;75;;0.849;7.8;3;;;25.6;88.1;0.025;13.3;144;0.044;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3654;1;358;;11-10-2000;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;29;83;11;347;;197;1.62;3.2;62;;;;;;;;46.1;;23;;;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3655;1;358;;11-10-2001;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;49;101;13;353;;277;2.07;5.3;71;;0.846;7.8;3.5;;;23.2;82.7;0.03;12.2;144;0.054;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3656;1;358;;21-11-2002;0;Zona inferior da cuba;32;0.05;0.05;0.06;0.05;0.05;;58;126;15;481.1;;373.8;2.42;0.2;67.2;;0.846;;3;;;22;23.3;0.03;39.5;;0.05;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3657;1;358;;23-04-2003;0;Zona inferior da cuba;35;;;;;;;159.4;152.3;13.1;414.3;;384.4;2.47;2.2;67.8;;0.846;;3.5;;;24.2;23.4;0.036;48.6;;0.043;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3658;1;358;;30-11-2005;0;Zona inferior da cuba;12;0.05;0.05;0.05;0.05;0.05;;33.1;14.9;3.6;28.2;;168.4;1.5;8.5;66.9;;0.8685;;1;;;27.6;83.6;0.027;5.2;;0.026;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3659;1;358;;11-10-2006;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;58.2;105.1;16.8;234;;295.3;2.12;4.5;72.7;;0.8683;;0.5;;;26.4;66.6;0.027;6.4;;0.025;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3660;1;358;;08-01-2009;0;Zona inferior da cuba;8;0.05;0.05;0.07;0.05;0.05;;62.7;102.4;21.6;384.3;;233.9;1.91;7.2;68.7;;0.8686;;1;;;25.9;75.9;0.023;8.4;;0.03;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3661;1;358;;11-05-2010;0;Zona inferior da cuba;28;0.05;0.05;0.09;0.05;0.05;;68.6;155.9;30.1;562.3;;286.4;2.62;8.7;69.4;;0.8687;;1;;;26.3;30.9;0.018;20.3;;0.043;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3662;1;358;;26-05-2011;0;Zona inferior da cuba;34;0.05;0.05;0.08;0.05;0.05;;48.8;105.2;19.4;365.1;0.1;219.3;1.71;5;49.1;;0.8653;;1;;;25.2;47.3;0.026;19.1;;0.034;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3663;1;358;;27-11-2012;0;Zona inferior da cuba;22;0.05;0.05;0.1;0.05;0.05;;80.9;94.2;24.6;404.4;;254.3;1.79;2.4;56;;0.8653;;1;;;25.9;50.3;0.032;11.9;;0.034;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3664;1;358;;08-05-2013;0;Zona inferior da cuba;36;0.05;0.05;0.1;0.05;0.05;;103.3;152.1;28.2;500.2;;328.8;2.18;1.4;51.9;;0.8654;;1.5;;;24.6;47.4;0.034;20.4;;0.036;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3665;1;358;;18-11-2013;0;Zona inferior da cuba;29;;;;;;;87.3;69;37.7;653.3;;360.7;2.62;3.1;64.6;;;;;;;;57.2;;20.7;;;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Tejo-Mondego;Velada;71;1;;;PRE;Em Exploração;Fases;C 11903;309;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;2500;6.3;63.02;;63.02;01-01-1988;;2.5;Principal;Operacional;3666;1;358;;02-04-2014;0;Zona inferior da cuba;33;0.05;0.05;0.13;0.05;0.05;;73.9;187.1;42.8;723.2;;382.8;2.93;3.6;63.4;;0.8654;9.8939;1.5;0.014;0.005;26;31.6;0.036;20.6;146;0.034;;;;;--;--;;;;04-05-2017 17:38;historico_central_velada_15092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3667;1;408;1606523;13-10-2016;0;Cuba Ponto Inferior Fase 0;31.7;;;;;;;11;31;5;48;0.5;73;3.14;3.7;25.6;Estado normal;;;;;;;87;;5;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:04;_skypper_CCLR_16set_31dez.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3668;1;409;1606524;13-10-2016;0;Cuba Ponto Inferior Fase 4;28.4;;;;;;;10;31;5;48;0.5;72;3.09;3.5;24.4;Estado normal;;;;;;;77;;5;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:04;_skypper_CCLR_16set_31dez.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3669;1;410;1606525;13-10-2016;0;Cuba Ponto Inferior Fase 8;27.9;;;;;;;14;31;4;46;0.5;74;3.05;2.8;22.9;Estado normal;;;;;;;97;;5;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:04;_skypper_CCLR_16set_31dez.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3670;2;411;1606526;13-10-2016;0;Cuba Ponto Inferior Fase 0;37.8;;;;;;;10;32;0.5;56;0.5;78;3.9;6.3;32.6;Estado normal;;;;;;;86;;6;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:04;_skypper_CCLR_16set_31dez.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3671;2;412;1606527;13-10-2016;0;Cuba Ponto Inferior Fase 4;31.4;;;;;;;12;34;0.5;56;0.5;92;3.92;4.4;30.2;Estado normal;;;;;;;96;;6;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:04;_skypper_CCLR_16set_31dez.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3672;2;413;1606528;13-10-2016;0;Cuba Ponto Inferior Fase 8;31;;;;;;;11;34;0.5;57;0.5;85;3.96;4.7;31.1;Estado normal;;;;;;;66;;5;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:04;_skypper_CCLR_16set_31dez.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3673;1;430;1606529;13-10-2016;0;Cuba Ponto Inferior (F);23.3;;;;;;;5;35;6;44;0.5;288;1.89;5.5;41.1;Estado normal;;;;;;;93;;3;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:04;_skypper_CCLR_16set_31dez.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3674;2;429;1606530;13-10-2016;0;Cuba Ponto Inferior (F);24.1;;;;;;;13;26;7;38;0.5;717;4.04;5.6;82.7;Estado normal;;;;;;;96;;4;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:04;_skypper_CCLR_16set_31dez.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3675;1;408;03615/16-TE/MI;31-05-2016;0;Cuba Ponto Inferior Fase 0;16.4;0.05;0.05;0.05;0.05;0.05;;8;24;0.5;38;0.5;66;1.71;4.9;28.8;;0.871;9.33;0.5;0.02;0.01;35;62;0.02;2;152;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:05;_skypper_CCLR_15set.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3676;1;409;03616/16-TE/MI;31-05-2016;0;Cuba Ponto Inferior Fase 4;16.4;0.05;0.05;0.05;0.05;0.05;;7;24;0.5;39;0.5;58;1.74;7;32.9;;0.871;10.06;0.5;0.02;0.01;35;64;0.02;2;154;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:05;_skypper_CCLR_15set.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3677;1;410;03617/16-TE/MI;31-05-2016;0;Cuba Ponto Inferior Fase 8;16.8;0.05;0.05;0.05;0.05;0.05;;8;24;0.5;39;0.5;65;1.74;4.5;26.6;;0.871;9.85;0.5;0.02;0.01;36;82;0.02;2;154;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:05;_skypper_CCLR_15set.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3678;1;431;03618/16-TE/MI;31-05-2016;0;Regulador em Carga - Ruptor (Rp);19.3;;;;;;;956000;369000;553000;788;1560000;159;1.35;11.3;49.7;;;;;0.02;0.01;;61;0.02;9;;;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:05;_skypper_CCLR_15set.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3679;2;411;03619/16-TE/MI;31-05-2016;0;Cuba Ponto Inferior Fase 0;26.3;0.05;0.05;0.05;0.05;0.05;;5;24;1;41;0.5;69;2.17;7.1;32.1;;0.8701;9.826;0.5;0.02;0.01;37;87;0.02;3;152;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:05;_skypper_CCLR_15set.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3680;2;412;03620/16-TE/MI;31-05-2016;0;Cuba Ponto Inferior Fase 4;25.8;0.05;0.05;0.05;0.05;0.05;;6;23;1;42;0.5;62;2.23;8.8;36.9;;0.8701;9.926;0.5;0.02;0.01;38;96;0.02;3;154;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:05;_skypper_CCLR_15set.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3681;2;413;03621/16-TE/MI;31-05-2016;0;Cuba Ponto Inferior Fase 8;25.3;0.05;0.05;0.05;0.05;0.05;;8;24;1;41;0.5;69;2.24;6.8;32.7;;0.8701;9.846;0.5;0.02;0.01;38;89;0.02;3;154;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:05;_skypper_CCLR_15set.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3682;2;432;03622/16-TE/MI;31-05-2016;0;Regulador em Carga - Ruptor (Rp);27.3;;;;;;;903000;480000;427000;289000;321;19;0.14;10.8;49.7;;;;;0.02;0.01;;89;0.02;2;;;;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:05;_skypper_CCLR_15set.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3683;1;430;03623/16-TE/MI;31-05-2016;0;Cuba Ponto Inferior (F);19.2;0.05;0.05;0.05;0.05;0.05;;4;27;1;33;0.5;240;1.43;4.8;35.2;;0.8712;10.18;0.5;0.02;0.01;28;63;0.02;2;154;0.011;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:05;_skypper_CCLR_15set.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3684;2;429;03624/16-TE/MI;31-05-2016;0;Cuba Ponto Inferior (F);22.2;0.05;0.05;0.05;0.05;0.05;;7;20;2;32;0.5;510;3.08;9.7;70.3;;0.8711;9.517;0.5;0.02;0.01;30;91;0.02;3;154;0.008;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:05;_skypper_CCLR_15set.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3685;1;408;1503166;26-05-2015;0;Cuba Ponto Inferior Fase 0;27.1;0.05;0.05;0.05;0.05;0.05;;12;18;2;28;0.5;59;2.2;2.5;19.1;;0.871;10;0.5;0.02;0.01;35;90;0.02;5;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3686;1;409;1503167;26-05-2015;0;Cuba Ponto Inferior Fase 4;28.1;0.05;0.05;0.05;0.05;0.05;;8;18;0.5;29;0.5;60;2.19;2.4;18.9;;0.871;10.12;0.5;0.02;0.01;35;76;0.02;6;152;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3687;1;410;1503168;26-05-2015;0;Cuba Ponto Inferior Fase 8;27;0.05;0.05;0.05;0.05;0.05;;7;18;0.5;28;0.5;60;2.15;1.9;17;;0.871;10.03;0.5;0.02;0.01;34;94;0.02;5;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3688;1;431;1503169;26-05-2015;0;Regulador em Carga - Ruptor (Rp);27.2;;;;;;;13500;2660;2690;179;14400;189;0.95;4.5;35.1;;;;;0.02;0.01;;57;0.02;16;;;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3689;1;408;1505425;04-09-2015;0;Cuba Ponto Inferior Fase 0;32.6;;;;;;;9;23;0.5;33;0.5;66;3.34;3;22.6;;;;;;;;97;;7;;;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3690;1;409;1505426;04-09-2015;0;Cuba Ponto Inferior Fase 4;31.2;;;;;;;10;23;0.5;34;0.5;67;3.36;2.3;20.3;;;;;;;;85;;12;;;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3691;1;410;1505427;04-09-2015;0;Cuba Ponto Inferior Fase 8;29.8;;;;;;;9;23;0.5;32;0.5;65;3.26;2.7;20.9;;;;;;;;83;;6;;;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3692;2;411;1503171;26-05-2015;0;Cuba Ponto Inferior Fase 0;27.3;0.05;0.05;0.05;0.05;0.05;;9;17;1;26;0.5;73;2.75;2.3;17.4;;0.8701;9.727;0.5;0.02;0.01;39;86;0.02;4;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3693;2;412;1503172;26-05-2015;0;Cuba Ponto Inferior Fase 4;27;0.05;0.05;0.05;0.05;0.05;;9;17;1;26;0.5;72;2.77;2.2;17.4;;0.8701;9.827;0.5;0.02;0.01;38;85;0.02;5;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3694;2;413;1503173;26-05-2015;0;Cuba Ponto Inferior Fase 8;26.9;0.05;0.05;0.05;0.05;0.05;;10;17;1;26;0.5;73;2.78;2.2;17.1;;0.8701;9.785;0.5;0.02;0.01;38;85;0.02;4;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3695;2;432;1503174;26-05-2015;0;Regulador em Carga - Ruptor (Rp);27.1;;;;;;;14300;4060;2520;1158;548;54;0.04;2.3;40.8;;;;;0.02;0.01;;81;0.02;4;;;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3696;2;411;1505428;04-09-2015;0;Cuba Ponto Inferior Fase 0;35.7;;;;;;;9;21;1;31;0.5;72;3.78;3.6;23;;;;;;;;89;;6;;;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3697;2;412;1505429;04-09-2015;0;Cuba Ponto Inferior Fase 4;31.8;;;;;;;11;21;1;31;0.5;81;3.77;1.6;18.4;;;;;;;;95;;6;;;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3698;2;413;1505430;04-09-2015;0;Cuba Ponto Inferior Fase 8;29.4;;;;;;;11;21;1;33;0.5;76;3.89;8.8;41.1;;;;;;;;100;;8;;;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806348/7;352;Monofásico;FALSE;FALSE;FALSE;2TT (Fase 1) Ld REN;;;;;;;;;;Medida&Controlo;Operacional;3699;2;415;1506572;13-10-2015;0;Cuba Ponto Inferior (F);20.1;0.05;0.05;0.12;0.05;0.05;;3;3;3;2;1;139;0.22;13.2;39.3;;;;;;;;;;4;;0.005;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806348/8;353;Monofásico;FALSE;FALSE;FALSE;2TT (Fase 3) Ld REN;;;;;;;;;;Medida&Controlo;Operacional;3700;2;416;1506573;13-10-2015;0;Cuba Ponto Inferior (F);20;0.05;0.05;0.05;0.05;0.05;;3;1;0.5;0.5;0.5;122;0.19;10.8;30.1;;;;;;;;;;5;;0.005;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806348/2;363;Monofásico;FALSE;FALSE;FALSE;2TT (Fase 2) Ld TR;;;;;;;;;;Medida&Controlo;Operacional;3701;2;423;1506574;13-10-2015;0;Cuba Ponto Inferior (F);20;0.05;0.05;0.05;0.05;0.05;;3;1;0.5;0.5;0.5;73;0.16;14.8;39.5;;;;;;;;;;6;;0.005;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806350/4;354;Monofásico;FALSE;FALSE;FALSE;2TI (Fase 1);;;;;;;;;;Medida&Controlo;Operacional;3702;2;417;1506569;14-10-2015;0;Cuba Ponto Inferior (F);18.6;0.05;0.05;0.05;0.05;0.05;;8;1;0.5;0.5;0.5;155;0.11;12.1;33.6;;;;;;;;;;4;;0.005;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806350/5;355;Monofásico;FALSE;FALSE;FALSE;2TI (Fase 2);;;;;;;;;;Medida&Controlo;Operacional;3703;2;418;1506570;14-10-2015;0;Cuba Ponto Inferior (F);19;0.05;0.05;0.05;0.05;0.05;;3;1;0.5;0.5;0.5;174;0.11;10.2;28.9;;;;;;;;;;4;;0.005;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806350/6;356;Monofásico;FALSE;FALSE;FALSE;2TI (Fase 3);;;;;;;;;;Medida&Controlo;Operacional;3704;2;419;1506571;14-10-2015;0;Cuba Ponto Inferior (F);19;0.05;0.05;0.05;0.05;0.05;;6;2;0.5;0.5;0.5;157;0.12;11.7;32.2;;;;;;;;;;4;;0.005;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3705;1;430;1503170;26-05-2015;0;Cuba Ponto Inferior (F);26.9;0.05;0.05;0.05;0.05;0.05;;9;25;2;27;8;264;1.69;2.5;27.7;;0.8712;10.19;0.5;0.02;0.01;28;73;0.02;6;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3706;1;430;1505431;04-09-2015;0;Cuba Ponto Inferior (F);26.7;;;;;;;8;27;1;30;0.5;268;2.2;2.2;28.3;;;;;;;;69;;5;;;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3707;2;429;1503175;26-05-2015;0;Cuba Ponto Inferior (F);27.2;0.05;0.05;0.05;0.05;0.05;;8;19;3;29;0.5;477;3.24;11.6;70.5;;0.8719;10;0.5;0.02;0.01;31;90;0.02;3;150;0.008;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3708;2;429;1505432;04-09-2015;0;Cuba Ponto Inferior (F);25.5;;;;;;;13;19;2;29;0.5;529;3.92;9.3;74.9;;;;;;;;94;;4;;;;;;;;;;;;04-05-2017 18:06;_skypper_CCLR_2015.xlsx
