CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3709;1;408;1410547;14-11-2014;0;FUNDO FASE 0;14;;;;;;;5;12;2;25;1;48;1.08;3.9;20.3;;;;;;;;96;;2;;;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3710;1;409;1410548;14-11-2014;0;FUNDO FASE 4;14;;;;;;;5;11;2;25;0.5;48;1.07;3.7;21.4;;;;;;;;93;;2;;;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3711;1;410;1410549;14-11-2014;0;FUNDO FASE 8;15;;;;;;;5;11;2;25;0.5;47;1.06;3.8;20.2;;;;;;;;98;;2;;;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3712;1;431;1410550;14-11-2014;0;RP;18;;;;;;;6630;591;876;55;3940;105;0.45;7.5;33.2;;;;;;;;85;0.02;4;;;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3713;2;411;1410013;10-09-2014;0;FUNDO FASE 0;27;;;;;;;9;17;3;19;0.5;78;2.66;1;16;;;;;;;;;;10;;;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3714;2;412;1410014;10-09-2014;0;FUNDO FASE 4;27;;;;;;;9;17;3;19;0.5;78;2.71;1.2;15.4;;;;;;;;;;10;;;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3715;2;413;1410015;10-09-2014;0;FUNDO FASE 8;27;;;;;;;9;17;3;19;0.5;78;2.71;1.1;15.2;;;;;;;;;;11;;;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3716;2;411;1410552;14-11-2014;0;FUNDO FASE 0;26;;;;;;;17;11;3;21;6;65;2.01;4.6;20.4;;;;;;;;92;;3;;;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3717;2;412;1410553;14-11-2014;0;FUNDO FASE 4;26;;;;;;;11;11;3;21;2;65;2.06;3.6;19.5;;;;;;;;84;;2;;;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3718;2;413;1410554;14-11-2014;0;FUNDO FASE 8;25;;;;;;;30;15;4;21;2;64;1.99;3.3;18.5;;;;;;;;83;;3;;;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3719;2;432;1410555;14-11-2014;0;RP;26;;;;;;;12200;1307;1131;684;721;99;0.11;5.7;46.1;;;;;;;;74;0.02;2;;;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase;0806350/1;360;Monofásico;FALSE;FALSE;FALSE;1TI (Fase 1);;;;;;;;;;Medida&Controlo;Operacional;3720;1;420;1410010;10-09-2014;0;FUNDO;26;0.05;0.05;0.05;0.05;0.05;;41;4;0.5;1;0.5;122;0.11;8.5;21.6;;;;;;;;;;7;;0.009;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase;0806350/2;361;Monofásico;FALSE;FALSE;FALSE;1TI (Fase 2);;;;;;;;;;Medida&Controlo;Operacional;3721;1;421;1410011;10-09-2014;0;FUNDO;26;0.05;0.05;0.05;0.05;0.05;;7;3;0.5;0.5;0.5;94;0.17;13.8;31.4;;;;;;;;;;6;;0.007;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase;0806350/3;362;Monofásico;FALSE;FALSE;FALSE;1TI (Fase 3);;;;;;;;;;Medida&Controlo;Operacional;3722;1;422;1410012;10-09-2014;0;FUNDO;26;0.05;0.05;0.05;0.05;0.05;;49;3;0.5;0.5;0.5;116;0.11;8.9;22.8;;;;;;;;;;7;;0.012;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3723;1;430;1410551;14-11-2014;0;FUNDO;16;;;;;;;9;23;4;25;0.5;252;1.04;3.2;27.6;;;;;;;;87;;2;;;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3724;2;429;1410556;14-11-2014;0;FUNDO;20;;;;;;;12;20;7;28;0.5;528;2.18;10.5;68.7;;;;;;;;89;;2;;;;;;;;;;;;04-05-2017 18:09;CENTRAL LARES_22032015.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3725;1;431;;19-11-2008;0;Ruptor;17.4;;;;;;;1.5;0.8;0.2;;0.5;5.8;0.19;21.5;47;;;;;;;;57.5;0.002;5.8;;;;;;;;;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3726;1;431;;13-11-2009;0;Ruptor;20;;;;;;;12293;1374;1330;70.2;6913.8;232;1.04;9.4;58;;;;;;;;73.2;;9.4;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3727;1;431;;29-04-2010;0;Ruptor;37;;;;;;;9680.9;1805;2538.8;232.9;8178.9;182.9;1.31;10.2;54.8;;;;;;;;69.9;0.009;13;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3728;1;431;;04-08-2010;0;Ruptor;24;0.05;0.05;0.05;0.05;0.05;;15355.7;3364.6;7631.5;1054.2;11351.4;242.4;1.37;8.4;56.8;;0.8745;9.9914;0.5;0.014;0.006;35.8;82;0.004;9.3;150;0.003;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3729;1;431;;24-11-2010;0;Ruptor;29;;;;;;;24.4;1.7;0.4;1.4;4.2;10.9;0.23;8.1;27.5;;;;;;;;79;0.006;5.3;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3730;1;431;;01-03-2011;0;Ruptor;23;;;;;;;2349.7;138.9;118.1;11.4;620.6;37;0.48;5.3;25;;;;;;;;58.5;0.009;14.6;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3731;1;431;;12-07-2011;0;Ruptor;45;;;;;;;8896.6;1259.2;2221.2;242.4;4209.8;129.2;1.14;4.5;38.6;;;;;;;;36.7;0.003;20.9;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3732;1;431;;13-09-2011;0;Ruptor;40;;;;;;;9995.4;1507.4;2695.8;301.3;4415.4;156.5;1.14;5.6;44.7;;;;;;;;57.7;;17.4;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3733;1;431;;03-11-2011;0;Ruptor;27;;;;;;;11508.7;1821;3047.6;435.1;4904.2;169.1;1.17;7;53.8;;;;;;;;71.8;0.004;9.2;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3734;1;431;;06-12-2011;0;Ruptor;35;;;;;;;10353.2;1812.9;3166.9;448.1;4835.3;143.1;1.12;7.1;50.2;;;;;;;;43;0.014;18.3;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3735;1;431;;19-06-2012;0;Ruptor;28;;;;;;;8090.8;1140.4;1501.6;258.2;5591.3;104.4;0.74;5.7;58.9;;;;;;;;62.6;0.01;16.9;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3736;1;431;;25-09-2012;0;Ruptor;22;;;;;;;12492.7;2494.7;4836.7;805.7;10617.4;178.6;0.93;4.5;56;;;;;0.023;0.001;;45.4;0.003;16.7;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3737;1;431;;22-11-2012;0;Ruptor;18;;;;;;;11564.8;2653.2;4853.3;803.8;8861.2;146.6;0.85;5.4;44;;;;;0.014;0.005;;69.8;0.005;9.9;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3738;1;431;;23-01-2013;0;Ruptor;17;;;;;;;;;;;;;;;;;;;;0.006;0.003;;73.1;0.006;10.2;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3739;1;431;;10-05-2013;0;Ruptor;21;;;;;;;;;;;;;;;;;;;;;;;53;0.001;12.7;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Ruptor;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3740;1;431;;05-09-2013;0;Ruptor;49;;;;;;;12576.8;3712.4;9684;1623.5;8007.6;277.2;1.13;4.8;51.3;;;;;0.008;0.002;;43.5;0.002;24.1;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3741;1;408;;19-11-2008;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;3.7;1.6;1.3;1.6;0.6;14.9;0.11;9;25.4;;0.8742;10.0596;0.5;0.008;0.003;42.2;45.9;0.007;3.2;150;0.002;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3742;1;408;;04-08-2009;0;Zona inferior da cuba;44;0.05;0.05;0.05;0.05;0.05;;33.7;3.8;1.6;2;;89.4;1.18;4.3;19;;0.8743;10.0188;0.5;0.008;0.002;37.6;84.6;0.002;7.4;148;0.003;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3743;1;408;;13-11-2009;0;Zona inferior da cuba;18;;;;;;;38.3;4.2;0.8;2.7;0.2;78.4;1.17;2.7;13.6;;;;;;;;87.8;;5.9;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3744;1;408;;15-12-2009;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;24.3;6.1;12.7;4.8;;65.7;1.22;4;16.8;;0.8742;9.9743;0.5;0.002;0.001;29.9;78.4;0.004;7.3;150.5;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3745;1;408;;29-04-2010;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;1.4;2.8;0.7;4.2;;29.4;1.29;28.6;59.2;;0.8742;10.0138;0.5;0.008;0.002;39.9;88.3;0.008;7.8;150.1;0.002;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3746;1;408;;24-11-2010;0;Zona inferior da cuba;27;;;;;;;6.8;3;0.4;3;;36.9;0.57;10.2;34.9;;;;;;;;65.4;;8.7;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3747;1;408;;01-03-2011;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;5.7;7.4;0.8;9.9;1.5;35.9;1.24;9.2;30.8;;0.8709;9.5124;0.5;0.007;0.004;38.4;87.1;0.008;6.4;154;0.002;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3748;1;408;;03-11-2011;0;Zona inferior da cuba;21;;;;;;;27.3;33.8;4.1;50.2;4.7;71.9;2.59;5.8;37.4;;;;;;;;78.3;;3.6;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3749;1;408;;19-06-2012;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;8.2;19.4;3;27.8;5.4;91.4;2.18;9.4;39.5;;0.871;10.0056;0.5;0.009;0.003;36.9;52.7;0.011;11.4;154;0.002;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3750;1;408;;22-11-2012;0;Zona inferior da cuba;15;;;;;;;26;38.1;5.3;57;;110.9;2.2;4.8;44.4;;;;;;;;69.7;;4.9;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3751;1;408;;04-04-2013;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;53.2;42.4;5.3;64.6;;130.6;1.77;4.1;44.8;;0.871;10.0444;0.5;0.01;0.003;35;75.7;0.007;5.3;152;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3752;1;408;;05-09-2013;0;Zona inferior da cuba;36;;;;;;;42.6;51.6;21.4;76.7;13.6;130.3;2.89;4.8;42.4;;;;;;;;56.9;;10.7;;;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 1;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3753;1;408;;30-05-2014;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;5.7;12.1;2.6;19;;32.8;0.73;3.4;17.3;;0.871;10.0407;0.5;0.009;0.002;36.1;67.3;0.015;4.9;152;0.001;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3754;1;409;;19-11-2008;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;3.9;1;1.2;0.3;0.7;11.3;0.11;9.5;27.1;;0.8743;10.0162;0.5;0.009;0.004;42.3;78.9;0.001;2.7;150;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3755;1;409;;04-08-2009;0;Zona inferior da cuba;44;0.05;0.05;0.05;0.05;0.05;;25.1;4.1;1.8;2.4;0.2;81.3;1.29;18.4;58.4;;0.8742;9.9871;0.5;0.01;0.003;38.8;78.2;0.001;7.3;150;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3756;1;409;;13-11-2009;0;Zona inferior da cuba;18;;;;;;;38.6;4.1;0.8;2.6;;79;1.15;1.8;12;;;;;;;;;;5.8;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3757;1;409;;15-12-2009;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;24.9;4.1;0.8;3.1;;69.1;1.31;5.4;22;;0.8742;9.9922;0.5;0.001;0.001;30;84.4;0.004;7.6;152.5;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3758;1;409;;29-04-2010;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;25.5;5.3;0.9;4.9;;68.2;1.96;8.7;29.2;;0.8742;10.0052;0.5;0.012;0.005;37.3;78.6;0.009;7.1;152;0.002;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3759;1;409;;04-08-2010;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;10.5;6.3;0.9;6.9;;66.9;2.46;27.7;79.9;;0.8743;10.0134;0.5;0.01;0.004;33;80.8;0.005;5.1;152;0.002;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3760;1;409;;24-11-2010;0;Zona inferior da cuba;27;;;;;;;6.8;2.8;0.3;2.9;;30.4;0.52;5;18.3;;;;;;;;82;;9.8;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3761;1;409;;01-03-2011;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;5.8;8.8;0.7;11.4;;42.7;1.44;5.5;20.1;;0.8709;10.0081;0.5;0.008;0.003;38.5;83.1;0.005;5.8;154;0.002;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3762;1;409;;03-11-2011;0;Zona inferior da cuba;21;;;;;;;23;34.2;3.7;50.5;2.9;74.3;2.62;4.8;35;;;;;;;;80.9;;3.2;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3763;1;409;;19-06-2012;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;1.8;17;1.9;25.2;1.7;80.6;2.03;7.2;31.7;;0.871;10.0207;0.5;0.008;0.002;37.7;83.8;0.012;6.4;152;0.001;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3764;1;409;;22-11-2012;0;Zona inferior da cuba;16;;;;;;;98.3;47.9;22.4;59.7;34.7;107.3;2.2;5.4;45.2;;;;;;;;93.8;;4.1;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3765;1;409;;04-04-2013;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;18;42;5.4;65.6;;124;1.82;5.2;45.1;;0.871;10.0375;0.5;0.009;0.003;35;84.2;0.002;7.5;152;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3766;1;409;;05-09-2013;0;Zona inferior da cuba;35;;;;;;;14.4;48.4;11.4;75.1;4.1;126.7;2.9;3.9;40.4;;;;;;;;82.2;;6.9;;;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 2;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3767;1;409;;30-05-2014;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;5;12.1;1.7;19.8;;33.2;0.74;2;14.1;;0.871;10.0788;0.5;0.01;0.002;34.7;71.7;0.018;5.4;154;0.001;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3768;1;410;;19-11-2008;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;3.6;1;1.2;;;11.4;0.1;9.4;26.4;;0.8742;10.0056;0.5;0.006;0.003;38.7;82.6;0.005;3.9;154;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3769;1;410;;04-08-2009;0;Zona inferior da cuba;44;0.05;0.05;0.05;0.05;0.05;;27.1;3.9;1.7;2.3;0.2;82.1;1.2;9.7;33;;0.8742;10.1134;0.5;0.009;0.001;39.4;74.7;0.005;8.9;150;0.002;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3770;1;410;;13-11-2009;0;Zona inferior da cuba;18;;;;;;;37;4.2;0.8;2.8;;80.2;1.22;2.8;14;;;;;;;;80.1;;6.6;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3771;1;410;;15-12-2009;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;23.9;3.8;0.7;2.7;;63.8;1.18;3.4;15.9;;0.8742;10.018;0.5;0.009;0.001;38.4;69.3;0.009;7.7;152.5;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3772;1;410;;29-04-2010;0;Zona inferior da cuba;38;0.05;0.05;0.05;0.05;0.05;;15.2;5.6;1;5.2;;69.6;2.05;11.6;36.3;;0.8742;10.0161;0.5;0.01;0.004;37.5;79.2;0.006;7;150;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3773;1;410;;24-11-2010;0;Zona inferior da cuba;26;;;;;;;7.2;2.8;0.3;2.9;0.2;30.9;0.53;5.9;20.2;;;;;;;;88.7;;9.4;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3774;1;410;;01-03-2011;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;5.9;9.5;0.8;12.4;;46.3;1.56;6.4;23;;0.8708;10.0161;0.5;0.01;0.003;38;76.8;0.007;6.1;152;0.002;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3775;1;410;;03-11-2011;0;Zona inferior da cuba;20;;;;;;;17.6;33.4;3.5;50.2;1.9;72.2;2.6;5.5;36.2;;;;;;;;93.8;;3.3;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3776;1;410;;19-06-2012;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;2.8;17.9;1.8;26.9;0.8;85.4;2.13;14.9;57.1;;0.871;10.0022;0.5;0.011;0.005;37.3;82.9;0.013;4.9;152;0.001;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3777;1;410;;22-11-2012;0;Zona inferior da cuba;15;;;;;;;23.9;39.9;8.1;57.4;6.4;111;2.21;3.6;41;;;;;;;;77.5;;3.9;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3778;1;410;;04-04-2013;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;22.2;43.9;5.4;66.4;;139;1.86;3;42.7;;0.871;10.035;0.5;0.01;0.004;35.2;89.5;0.001;6.1;152;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3779;1;410;;05-09-2013;0;Zona inferior da cuba;36;;;;;;;14.7;47.9;8.1;74.4;1.2;129.5;2.9;3.8;40.5;;;;;;;;66.1;;10.6;;;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase 3;S0048 A;347;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3780;1;410;;30-05-2014;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;5.1;12.6;1.4;20.7;;33.2;0.77;4.6;22.4;;0.871;10.1157;0.5;0.009;0.002;35.8;64.7;0.018;4.3;154;0.001;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3781;2;432;;13-01-2009;0;Ruptor;8;;;;;;;8.8;8.2;13.1;0.7;84.7;9.6;0.19;22;53.6;;;;;;;;63.8;0.001;5.6;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;ND;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3782;2;433;;08-07-2009;0;Zona superior da cuba;24;;;;;;;21.3;2;0.3;0.6;;155.4;0.95;4.6;24.2;;;;;;;;69.6;0.005;6.4;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3783;2;432;;08-07-2009;0;Ruptor;25;;;;;;;490.8;41.7;32;1.5;230.6;96.4;0.5;16;50.9;;;;;;;;78.6;0.007;9;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3784;2;432;;29-04-2010;0;Ruptor;35;;;;;;;7115.9;1143.6;1292.2;80.9;6144.8;212.9;1.24;11.2;60.3;;;;;;;;73.7;0.008;17;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3785;2;432;;01-03-2011;0;Ruptor;23;;;;;;;12486.6;3402.2;7158.2;1039.3;11927.4;242.9;1.49;6.4;48.7;;;;;;;;61.5;0.008;9.4;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3786;2;432;;12-07-2011;0;Ruptor;21;;;;;;;13364;3509.7;9113.9;1471;7431.2;267.8;1.27;2.4;44.2;;;;;;;;60.3;0.003;4.6;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3787;2;432;;23-08-2011;0;Ruptor;20;;;;;;;;;;;;;;;;;;;;;;;89.4;;7.8;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3788;2;432;;03-11-2011;0;Ruptor;22;;;;;;;4155.2;392.6;438.2;48.7;1580.3;23.4;0.19;7.6;30.4;;;;;;;;74.6;0.002;8.4;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3789;2;432;;19-06-2012;0;Ruptor;27;;;;;;;11705.6;2865.7;6096.9;846.4;6401;68.2;0.37;0.6;28.9;;;;;;;;49.6;0.01;8.4;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3790;2;432;;25-09-2012;0;Ruptor;26;;;;;;;15226.6;3991.2;11195.6;1739.6;4089;138.4;0.47;0.4;32;;;;;0.026;0.006;;59.8;0.003;10.8;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3791;2;432;;22-11-2012;0;Ruptor;22;;;;;;;13874.5;3810;10941.2;1745.4;2891.8;119.4;0.48;0.4;33.6;;;;;0.014;0.004;;55.1;0.006;7.3;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3792;2;432;;23-01-2013;0;Ruptor;22;;;;;;;;;;;;;;;;;;;;0.022;0.001;;74.1;0.004;7.6;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3793;2;432;;14-02-2013;0;Ruptor;24;;;;;;;14827.7;5020;17217.8;2800.4;3336.9;172.4;0.65;5.8;35.7;;;;;;;;76.8;0.007;7.7;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3794;2;432;;14-05-2013;0;Ruptor;23;;;;;;;;;;;;;;;;;;;;;;;88;0.006;7;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3795;2;432;;05-09-2013;0;Ruptor;36;;;;;;;8764;1150.8;1176.1;306.5;3685.7;237.8;0.68;4.4;69.9;;;;;0.007;0.003;;51.3;0.003;16.6;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Ruptor;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3796;2;432;;04-04-2014;0;Ruptor;18;;;;;;;7514.4;1632.5;350;323.7;158.3;59.3;0.07;5.4;69.5;;;;;0.017;0.008;;52.1;0.004;3.8;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3797;2;411;;13-01-2009;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;5.6;0.5;0.1;;;20.3;0.23;13.1;38.1;;0.8733;9.8018;0.5;0.008;0.004;43.7;93.4;0.004;5;148;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3798;2;411;;08-07-2009;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;24.2;2;0.3;0.6;0.2;164.9;0.95;4.6;24.9;;0.8734;9.7777;0.5;0.008;0.002;40.6;61.4;0.003;2.7;150;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3799;2;411;;04-08-2009;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;15.8;2.4;0.3;0.9;;149.2;1.18;8.1;33.5;;0.8734;9.7958;0.5;0.011;0.001;41.4;86.9;0.005;7.3;148;0.002;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3800;2;411;;29-04-2010;0;Zona inferior da cuba;38;0.05;0.05;0.05;0.05;0.05;;12.2;6.2;0.3;3.7;;124.1;2.57;6.4;28.4;;0.8734;9.7868;0.5;0.012;0.004;38.4;78;0.007;6.6;150;0.002;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3801;2;411;;09-09-2010;0;Zona inferior da cuba;45;;;;;;;12.6;8;0.6;6.1;;113.9;3.03;18.4;63.3;;;;;;;;54.8;;7.2;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3802;2;411;;01-03-2011;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;16.6;9;3.3;6.4;6.1;105.7;2.58;6;25;;0.87;9.7914;0.5;0.01;0.005;39.6;86.9;0.007;6.5;152;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3803;2;411;;23-08-2011;0;Zona inferior da cuba;20;;;;;;;;;;;;;;;;;;;;;;;81.3;;4.1;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3804;2;411;;03-11-2011;0;Zona inferior da cuba;19;;;;;;;12.3;6.9;1.3;6.3;1.2;93.7;2.21;5.4;25.9;;;;;;;;74.4;;3.1;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3805;2;411;;26-04-2012;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;14.4;10.1;1;9.1;;92.4;2.21;7.4;32.5;;0.87;9.7908;0.5;0.011;0.005;35.8;73.4;0.001;7;148;0.001;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3806;2;411;;19-06-2012;0;Zona inferior da cuba;24;;;;;;;;;;;;;;;;;;;;;;;90.8;;4.1;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3807;2;411;;25-09-2012;0;Zona inferior da cuba;23;;;;;;;11.9;9.9;1.3;9.5;;100.4;2.15;6.7;29.1;;;;;;;;82.6;;7;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3808;2;411;;04-04-2013;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;11.3;16;1.8;18.9;;117;1.95;3.6;23.4;;0.8701;9.8074;0.5;0.01;0.004;38.8;81.2;0.001;5;150;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3809;2;411;;05-09-2013;0;Zona inferior da cuba;28;;;;;;;11;20.2;7.4;25.2;3.7;100.9;2.58;5.6;28.9;;;;;;;;85.7;;4.2;;;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 1;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3810;2;411;;16-04-2014;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;20.7;10.7;7.3;12.9;15;43.7;1.01;4.7;18.7;;0.8701;9.9074;0.5;0.01;0.004;39.9;74.7;0.003;2.8;150;0.001;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3811;2;412;;13-01-2009;0;Zona inferior da cuba;8.1;;;;;;;4.6;0.4;;;;17.3;0.18;11.2;32.3;;0.8733;9.8022;0.5;0.01;0.003;42.8;74;0.003;4.8;148;0.001;;;;;;;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3812;2;412;;08-07-2009;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;23.2;2.1;0.3;0.6;;161.4;0.96;5.2;25.9;;0.8734;9.7597;0.5;0.008;0.003;40.8;76.5;0.004;2.8;148;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3813;2;412;;04-08-2009;0;Zona inferior da cuba;33;0.05;0.05;0.05;0.05;0.05;;18.2;2.4;0.4;0.8;;166.7;1.21;6.4;30.7;;0.8733;9.7656;0.5;0.01;0.001;42.8;90.1;0.005;10.1;148;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3814;2;412;;29-04-2010;0;Zona inferior da cuba;38;0.05;0.05;0.05;0.05;0.05;;9.4;6.4;0.4;4;;113.9;2.73;17.9;62.4;;0.8734;9.7703;0.5;0.013;0.003;38.7;86.2;0.005;6.7;150;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3815;2;412;;09-09-2010;0;Zona inferior da cuba;45;;;;;;;11.9;8.1;0.2;6.2;;111.6;3.09;21.8;72.9;;;;;;;;60.2;;7;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3816;2;412;;01-03-2011;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;13.3;9.7;1.4;7.6;2.5;124.9;3.21;13.5;48.2;;0.87;9.7971;0.5;0.01;0.003;39.4;90.5;0.009;7.4;150;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3817;2;412;;23-08-2011;0;Zona inferior da cuba;20;;;;;;;;;;;;;;;;;;;;;;;88.1;;4.5;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3818;2;412;;03-11-2011;0;Zona inferior da cuba;19;;;;;;;11.7;6.6;1.2;5.9;0.9;92.3;2.19;5.1;24.4;;;;;;;;94.2;;3.9;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3819;2;412;;26-04-2012;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;11.7;7.7;1;7.8;;91.4;2.23;8.3;34.1;;0.87;9.8019;0.5;0.011;0.005;34.9;89.2;0.002;7.2;150;0.001;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3820;2;412;;19-06-2012;0;Zona inferior da cuba;24;;;;;;;;;;;;;;;;;;;;;;;94.4;;4.1;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3821;2;412;;25-09-2012;0;Zona inferior da cuba;23;;;;;;;10.6;9.5;1.2;9.1;;96.4;2.08;3.4;17.3;;;;;;;;92.7;;6.6;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3822;2;412;;04-04-2013;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;11.6;15.8;1.8;18.1;;119.1;1.94;2.8;20.3;;0.8701;9.8156;0.5;0.011;0.004;38.6;91.1;0.001;5.2;152;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3823;2;412;;05-09-2013;0;Zona inferior da cuba;28;;;;;;;8.4;19.6;3.9;25.4;1.2;108.8;2.65;5.1;29.1;;;;;;;;86.2;;3.6;;;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 2;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3824;2;412;;16-04-2014;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;12.6;9.7;5.6;12;10.2;39.2;0.95;3.9;15.2;;0.8701;9.9091;0.5;0.011;0.004;39.4;85.7;0.003;2.8;150;0.001;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3825;2;413;;13-01-2009;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;4.1;0.4;;;;16.5;0.19;14.2;40.1;;0.8734;9.7775;0.5;0.009;0.003;42;78.9;0.005;5;148;0.002;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3826;2;413;;08-07-2009;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;25.4;2;0.3;0.4;;168.9;0.98;4.3;24.4;;0.8734;9.7704;0.5;0.01;0.004;40.8;78.4;0.007;2.8;148;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
