CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3827;2;413;;04-08-2009;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;18.9;2.4;0.3;0.7;;163.7;1.17;5.6;28.1;;0.8733;9.7626;0.5;0.012;0.002;39.1;97.9;0.004;7.2;150;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3828;2;413;;29-04-2010;0;Zona inferior da cuba;37;0.05;0.05;0.05;0.05;0.05;;9.3;6;0.4;3.6;;108.4;2.52;6.7;29.4;;0.8734;9.7872;0.5;0.011;0.004;38.4;85.8;0.004;6.7;150;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3829;2;413;;09-09-2010;0;Zona inferior da cuba;46;;;;;;;12.3;7.7;0.2;5.7;;110.3;2.92;7.9;31.5;;;;;;;;58.7;;7.1;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3830;2;413;;01-03-2011;0;Zona inferior da cuba;31;0.05;0.05;0.05;0.05;0.05;;13.4;10.3;0.9;8.2;1.1;136.1;3.44;15.7;56.6;;0.87;9.7607;0.5;0.011;0.005;39.3;78.9;0.006;7;150;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3831;2;413;;23-08-2011;0;Zona inferior da cuba;20;;;;;;;;;;;;;;;;;;;;;;;98.1;;3.8;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3832;2;413;;03-11-2011;0;Zona inferior da cuba;20;;;;;;;10.4;6.6;1.2;6;0.8;89.9;2.21;6.4;28.6;;;;;;;;90.8;;3.8;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3833;2;413;;26-04-2012;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;8.7;7.7;1;7.8;;91;2.26;8.7;35.2;;0.87;9.7723;0.5;0.008;0.004;34.8;51.5;0.001;7.6;150;0.002;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3834;2;413;;19-06-2012;0;Zona inferior da cuba;24;;;;;;;;;;;;;;;;;;;;;;;82.3;;3.4;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3835;2;413;;25-09-2012;0;Zona inferior da cuba;22;;;;;;;9.2;9.4;1.2;9.3;;92.8;2.09;5.2;21.8;;;;;;;;77.2;;6.8;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3836;2;413;;04-04-2013;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;10.7;15.9;1.8;18.4;;116.7;1.96;5.2;28.8;;0.8701;9.8049;0.5;0.009;0.004;38.7;93.9;0.001;4.9;152;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3837;2;413;;05-09-2013;0;Zona inferior da cuba;28;;;;;;;9.8;19.9;3.6;25.4;0.6;116.8;2.68;3.8;25.3;;;;;;;;63.3;;4.3;;;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase 3;S0048 B;348;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;2TP;EFACEC;528000;19;410;;410;01-01-2008;NYNAS NYTRO TAURUS;93.5;Principal;Operacional;3838;2;413;;16-04-2014;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;9.1;9.9;4.8;12.1;7.9;39.4;0.98;4.7;18.8;;0.8701;9.8207;0.5;0.01;0.004;39;96.4;0.001;2.8;150;0.001;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase;0806348/3;357;Monofásico;FALSE;FALSE;FALSE;1TT (Fase 1) Ld REN;;;;;;;;;;Medida&Controlo;Operacional;3839;1;428;;21-06-2013;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;13.4;1.8;2.2;1.7;0.4;72.9;0.15;8.4;23.3;;;;;;;;;;4.4;;0.008;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase;0806348/3;357;Monofásico;FALSE;FALSE;FALSE;1TT (Fase 1) Ld REN;;;;;;;;;;Medida&Controlo;Operacional;3840;1;428;;02-05-2014;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;10.4;2.3;0.3;0.1;0.2;89.6;0.13;8;19.4;;;;;;;;;;1;;0.006;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase;0806348/4;358;Monofásico;FALSE;FALSE;FALSE;1TT (Fase 2) Ld REN;;;;;;;;;;Medida&Controlo;Operacional;3841;1;427;;21-06-2013;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;21.4;6.2;11.6;3.9;0.4;71.2;0.13;10.9;27.9;;;;;;;;;;4.4;;0.006;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase;0806348/4;358;Monofásico;FALSE;FALSE;FALSE;1TT (Fase 2) Ld REN;;;;;;;;;;Medida&Controlo;Operacional;3842;1;427;;02-05-2014;0;Zona inferior da cuba;20;0.05;0.05;0.05;0.05;0.05;;24.6;2.7;0.2;0.1;0.1;104.4;0.11;6.2;15.5;;;;;;;;;;4.4;;0.007;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase;0806348/5;359;Monofásico;FALSE;FALSE;FALSE;1TT (Fase 3) Ld REN;;;;;;;;;;Medida&Controlo;Operacional;3843;1;426;;21-06-2013;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;2189.4;32424.6;36686.4;11420.3;52.8;421.2;0.3;7.8;25.1;;;;;;;;;;3.8;;0.006;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3844;1;430;;19-11-2008;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;;1.1;;;;10.3;0.1;13.1;32.7;;0.8745;10.115;0.5;;;32.8;75.1;0.004;5.8;152;0.008;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3845;1;430;;04-08-2009;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;8.4;1.7;0.2;;;111.8;0.43;8.7;27.5;;0.8745;10.1176;0.5;0.007;0.002;32.4;85.7;0.002;7.3;150;0.012;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3846;1;430;;29-04-2010;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;13.3;3.7;0.9;0.9;0.8;246.4;1.26;14;52.7;;0.8745;10.0944;0.5;0.006;0.002;30.4;84;0.04;6.3;150.1;0.016;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3847;1;430;;24-11-2010;0;Zona inferior da cuba;23;;;;;;;15.2;5.7;1;1.4;;292.8;1.02;3.8;27.9;;;;;;;;92.3;;9.9;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3848;1;430;;01-03-2011;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;10.4;6.2;1.4;1.7;;268;1.23;7.7;35.9;;0.8712;10.108;0.5;0.009;0.004;30.8;79.5;0.012;6.1;154;0.019;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3849;1;430;;03-11-2011;0;Zona inferior da cuba;18;;;;;;;10.2;14.7;2.9;14;0.9;257.1;1.52;9.7;48;;;;;;;;77.3;;3.1;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3850;1;430;;25-09-2012;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;6.2;18.6;4.8;19.5;;254;1.48;4.6;28.4;;0.8712;10.0964;0.5;0.009;0.003;30.1;98.1;0.007;6.4;152;0.013;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3851;1;430;;22-11-2012;0;Zona inferior da cuba;12;;;;;;;6.7;19.8;3.7;20.4;1.8;251.9;1.38;2.9;25.8;;;;;;;;53.4;;5.6;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3852;1;430;;04-04-2013;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;4.4;21.8;3.2;22.8;;307.4;1.36;2.6;27;;0.8712;10.1103;0.5;0.01;0.004;28.4;82;0.003;6.5;150;0.011;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3853;1;430;;05-09-2013;0;Zona inferior da cuba;29;;;;;;;3.2;22.9;4.8;25.4;;281.4;1.59;4;29;;;;;;;;73.1;;4.6;;;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fases;L 001697 01;349;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3854;1;430;;30-05-2014;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;7.1;24.2;2.7;25.4;;270.2;1.28;3.1;28.9;;0.8712;10.1378;0.5;0.009;0.003;28.2;86.9;0.018;4;152;0.012;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3855;2;429;;13-01-2009;0;Zona inferior da cuba;8;0.05;0.05;0.05;0.05;0.05;;1.9;0.9;;;;25.4;0.18;24.1;57.8;;0.8745;10.084;0.5;0.008;0.002;39.1;85.7;0.002;3.9;150;0.005;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3856;2;429;;04-08-2009;0;Zona inferior da cuba;39;0.05;0.05;0.05;0.05;0.05;;11.9;2;0.3;1;;169;0.52;19.7;53.5;;0.8744;10.0476;0.5;0.007;0.002;34.6;68.6;0.001;8.3;152;0.009;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3857;2;429;;29-04-2010;0;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;22.2;11;2.3;12.4;;449.6;1.94;17.2;77.9;;0.8744;10.0872;0.5;0.007;0.003;31.2;82.4;0.002;5.1;150.5;0.011;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3858;2;429;;09-09-2010;0;Zona inferior da cuba;28;;;;;;;18.4;16.1;3;17.7;;537.7;2.62;16;82.8;;;;;;;;74.4;;5.4;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3859;2;429;;01-03-2011;0;Zona inferior da cuba;26;0.05;0.05;0.05;0.05;0.05;;18.4;18.1;4.9;18.4;4.2;640.1;2.51;11.5;76.2;;0.8711;10.0603;0.5;0.009;0.004;31.1;85.7;0.007;5.3;154;0.01;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3860;2;429;;03-11-2011;0;Zona inferior da cuba;16;;;;;;;13.2;18.2;4.4;20.4;1.6;642.8;2.32;9.6;79.1;;;;;;;;89.3;;3.4;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3861;2;429;;25-09-2012;0;Zona inferior da cuba;20;;;;;;;53.6;38.7;74;30.4;24;547.4;2.26;11.3;70;;;;;;;;95.8;;9.9;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3862;2;429;;04-04-2013;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;5;18.8;4.8;23.8;;603.6;2.36;10.7;73.8;;0.8711;10.0929;0.5;0.01;0.003;30.6;90.1;0.003;4.6;150;0.006;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3863;2;429;;05-09-2013;0;Zona inferior da cuba;28;;;;;;;7.3;18.8;5.9;25.3;;569.7;2.75;10.2;69.2;;;;;;;;79.2;;1.9;;;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fases;L 001697 02;350;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;24000;6.9;19;;19;01-01-2008;NYNAS NYTRO TAURUS;8;Auxiliar;Operacional;3864;2;429;;16-04-2014;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;54.2;19.9;16.3;28.5;30.9;497.1;2.45;13.6;79;;0.8711;10.1188;0.5;0.011;0.004;30.9;76.3;0.015;3.1;150;0.007;;;;;NC;NC;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase;0806350/1;360;Monofásico;FALSE;FALSE;FALSE;1TI (Fase 1);;;;;;;;;;Medida&Controlo;Operacional;3865;1;420;;02-05-2014;0;Zona inferior da cuba;21.4;;;;;;;48.4;3.2;0.2;0.2;0.1;136.3;0.07;6.1;14.1;;;;;;;;;;1.6;;0.003;;;;;;;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase;0806350/1;360;Monofásico;FALSE;FALSE;FALSE;1TI (Fase 1);;;;;;;;;;Medida&Controlo;Operacional;3866;1;420;;30-05-2014;0;Zona inferior da cuba;20;;;;;;;41.5;2.2;0.3;0.4;;106.2;0.1;8.4;22.8;;;;;;;;;;;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase;0806350/2;361;Monofásico;FALSE;FALSE;FALSE;1TI (Fase 2);;;;;;;;;;Medida&Controlo;Operacional;3867;1;421;;02-05-2014;0;Zona inferior da cuba;21.6;;;;;;;18.1;3.2;1.1;0.6;0.3;100.7;0.16;9.2;20.4;;;;;;;;;;1.9;;0.002;;;;;;;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase;0806350/3;362;Monofásico;FALSE;FALSE;FALSE;1TI (Fase 3);;;;;;;;;;Medida&Controlo;Operacional;3868;1;422;;02-05-2014;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;56.2;2.7;0.1;0.1;0.1;137.3;0.08;7.2;16.4;;;;;;;;;;4.1;;0.001;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase;0806350/3;362;Monofásico;FALSE;FALSE;FALSE;1TI (Fase 3);;;;;;;;;;Medida&Controlo;Operacional;3869;1;422;;30-05-2014;0;Zona inferior da cuba;20;;;;;;;53.6;2.4;0.3;0.1;;107.7;0.09;7.8;21.3;;;;;;;;;;;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806350/4;354;Monofásico;FALSE;FALSE;FALSE;2TI (Fase 1);;;;;;;;;;Medida&Controlo;Operacional;3870;2;417;;03-04-2014;0;Zona inferior da cuba;17;;;;;;;13;4.4;4.1;1.3;0.2;127.3;0.17;8.2;24.1;;;;;;;;;;5.6;;0.007;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806350/5;355;Monofásico;FALSE;FALSE;FALSE;2TI (Fase 2);;;;;;;;;;Medida&Controlo;Operacional;3871;2;418;;03-04-2014;0;Zona inferior da cuba;17;;;;;;;11.8;26.8;37.8;13.9;0.4;135;0.11;7.3;19.8;;;;;;;;;;5.2;;0.006;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806350/5;355;Monofásico;FALSE;FALSE;FALSE;2TI (Fase 2);;;;;;;;;;Medida&Controlo;Operacional;3872;2;418;;02-07-2014;0;Zona inferior da cuba;26;;;;;;;4.9;7.2;0.3;0.2;;129;0.11;8.1;21;;;;;;;;;;;;;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806350/6;356;Monofásico;FALSE;FALSE;FALSE;2TI (Fase 3);;;;;;;;;;Medida&Controlo;Operacional;3873;2;419;;03-04-2014;0;Zona inferior da cuba;17;;;;;;;8.2;3;3;1.6;0.4;126.3;0.11;7.9;22.8;;;;;;;;;;5.6;;0.006;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806348/6;351;Monofásico;FALSE;FALSE;FALSE;2TT (Fase 1) Ld REN;;;;;;;;;;Medida&Controlo;Operacional;3874;2;414;;03-07-2013;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;8.6;1.3;0.6;0.3;0.4;97.8;0.17;6.9;22.1;;;;;;;;;;5.3;;0.003;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806348/6;351;Monofásico;FALSE;FALSE;FALSE;2TT (Fase 1) Ld REN;;;;;;;;;;Medida&Controlo;Operacional;3875;2;414;;03-04-2014;0;Zona inferior da cuba;17;;;;;;;8.4;1.7;0.8;0.1;0.3;96.1;0.19;8.4;24;;;;;;;;;;5.6;;0.007;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806348/7;352;Monofásico;FALSE;FALSE;FALSE;2TT (Fase 1) Ld REN;;;;;;;;;;Medida&Controlo;Operacional;3876;2;415;;03-07-2013;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;4.5;1.3;0.3;0.2;0.3;112.1;0.14;8.4;24.4;;;;;;;;;;6.2;;0.007;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806348/7;352;Monofásico;FALSE;FALSE;FALSE;2TT (Fase 1) Ld REN;;;;;;;;;;Medida&Controlo;Operacional;3877;2;415;;03-04-2014;0;Zona inferior da cuba;18;;;;;;;5.1;1.5;0.4;0.4;0.4;100.4;0.17;11.4;35.6;;;;;;;;;;4.4;;0.007;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806348/2;363;Monofásico;FALSE;FALSE;FALSE;2TT (Fase 2) Ld TR;;;;;;;;;;Medida&Controlo;Operacional;3878;2;423;;03-07-2013;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;8.3;1.2;0.2;0.2;;87.1;0.11;8.1;21.9;;;;;;;;;;3.9;;0.004;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806348/2;363;Monofásico;FALSE;FALSE;FALSE;2TT (Fase 2) Ld TR;;;;;;;;;;Medida&Controlo;Operacional;3879;2;423;;03-04-2014;0;Zona inferior da cuba;17;;;;;;;8.3;1.6;0.2;0.2;;87.1;0.13;8.2;23.4;;;;;;;;;;3.7;;0.007;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806348/8;353;Monofásico;FALSE;FALSE;FALSE;2TT (Fase 3) Ld REN;;;;;;;;;;Medida&Controlo;Operacional;3880;2;416;;03-07-2013;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;3.8;1.3;0.3;0.2;0.3;99.1;0.15;8.5;23.9;;;;;;;;;;3.3;;0.005;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;2;Gold;;PRO;Em Exploração;Fase;0806348/8;353;Monofásico;FALSE;FALSE;FALSE;2TT (Fase 3) Ld REN;;;;;;;;;;Medida&Controlo;Operacional;3881;2;416;;03-04-2014;0;Zona inferior da cuba;17;;;;;;;5;1.7;0.4;0.2;0.1;100.8;0.17;9;24.9;;;;;;;;;;4.1;;0.008;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;ND;Gold;;PRO;Em Exploração;Fase;0806348/1;365;Monofásico;FALSE;FALSE;FALSE;Painel Lavos (Fase 2);;;;;;;;;;ND;Operacional;3882;ND;425;;21-06-2013;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;5;1.6;0.4;0.2;;44.2;0.31;18.1;37.8;;;;;;;;;;4.8;;0.004;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;ND;Gold;;PRO;Em Exploração;Fase;0806348/1;365;Monofásico;FALSE;FALSE;FALSE;Painel Lavos (Fase 2);;;;;;;;;;ND;Operacional;3883;ND;425;;30-04-2014;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;18.1;3.2;1.1;0.6;0.3;100.7;0.16;9.2;20.4;;;;;;;;;;2.1;;0.004;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Lares;90;1;Gold;;PRO;Em Exploração;Fase;11011882/1;364;Monofásico;FALSE;FALSE;FALSE;1TT (Fase 3) Ld TR;;;;;;;;;;Medida&Controlo;Operacional;3884;1;424;;02-05-2014;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;12.2;2.2;0.8;0.2;0.3;44.7;0.06;5.2;12.7;;;;;;;;;;1.6;;0.006;;;;;--;--;;;;04-05-2017 18:10;historico_central_lares_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3885;1;437;1607969;02-12-2016;0;Cuba Ponto Inferior (F);;;;;;;;9;1;1;1;1;64;0.85;31.3;70.3;Estado normal;;;;;;;66;;2;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:26;skypper_CCRJ_16set_31dez.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;3886;2;435;1607705;22-11-2016;0;Cuba Ponto Inferior (F);45.9;;;;;;;4;22;0.5;33;0.5;44;6.4;4.5;18.4;Estado normal;;;;;;;;;6;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:26;skypper_CCRJ_16set_31dez.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;3887;2;435;1608338;13-12-2016;0;Cuba Ponto Inferior (F);26.3;;;;;;;3;24;1;36;0.5;48;6.92;5.6;25;Estado normal;;;;;;;;;6;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:26;skypper_CCRJ_16set_31dez.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3888;1;434;00428/16-TE/MI;20-01-2016;0;Cuba Ponto Inferior (F);28.7;0.05;0.05;0.05;0.05;0.05;;20;6;1;6;0.5;375;2.89;14.1;57.3;;0.8774;8.243;2.5;0.02;0.01;24;96;0.03;6;146;0.021;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3889;1;437;00429/16-TE/MI;20-01-2016;0;Cuba Ponto Inferior (F);21.5;0.05;0.05;0.05;0.05;0.05;;4;1;0.5;0.5;0.5;47;0.8;27.7;64.2;;0.8802;8.875;0.5;0.02;0.01;25;96;0.02;5;148;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;3890;2;435;00430/16-TE/MI;20-01-2016;0;Cuba Ponto Inferior (F);41.7;0.05;0.05;0.05;0.05;0.05;;5;68;4;108;0.5;113;7.87;4.3;25.8;;0.8651;10.2;0.5;0.02;0.01;26;84;0.02;6;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita dentro de cerca de 6 meses;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3891;2;438;00431/16-TE/MI;20-01-2016;0;Cuba Ponto Inferior (F);23.4;0.05;0.05;0.05;0.05;0.05;;2;2;0.5;2;0.5;31;0.99;29.4;65.2;;0.8801;8.666;0.5;0.02;0.01;25;98;0.02;4;146;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;3892;3;436;00432/16-TE/MI;20-01-2016;0;Cuba Ponto Inferior (F);12.3;0.05;0.05;0.05;0.05;0.05;;6;45;0.5;55;0.5;94;6.83;4.7;23.6;;0.8607;9.769;0.5;0.02;0.01;26;79;0.02;3;146;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3893;3;439;00433/16-TE/MI;20-01-2016;0;Cuba Ponto Inferior (F);12;0.05;0.05;0.05;0.05;0.05;;17;2;0.5;1;0.5;120;1.06;28.9;66.1;;0.8688;9.946;0.5;0.02;0.01;23;83;0.03;3;150;0.005;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3894;1;434;03900/16-TE/MI;20-06-2016;0;Cuba Ponto Inferior (F);42.5;;;;;;;18;6;0.5;7;0.5;365;2.64;17.5;57.2;;;;;;;;70;;3;;;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3895;1;437;03901/16-TE/MI;20-06-2016;0;Cuba Ponto Inferior (F);32.1;;;;;;;4;1;1;0.5;0.5;34;0.73;27.2;58;;;;;;;;85;;4;;;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;3896;3;436;03902/16-TE/MI;20-06-2016;0;Cuba Ponto Inferior (F);52.1;;;;;;;4;45;4;53;0.5;89;9.96;4.9;19.6;;;;;;;;67;;9;;;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3897;3;439;03903/16-TE/MI;20-06-2016;0;Cuba Ponto Inferior (F);40.3;;;;;;;21;2;1;1;0.5;118;1.14;25.8;57.6;;;;;;;;98;;2;;;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fases;108484;372;Trifásico;FALSE;FALSE;FALSE;Reserva TS;Imefy;14000;6.9;23.1;;23.1;01-01-2012;NYNAS NYTRO TAURUS;4.45;Reserva;NOperacional;3898;ND;440;03904/16-TE/MI;20-06-2016;100;Cuba Ponto Inferior (F);28.2;;;;;;;;;;;;;;;;;;;;;;;63;0.02;2;;;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 1;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;3899;ND;441;03905/16-TE/MI;20-06-2016;100;Cuba Ponto Inferior Fase 0;26.7;;;;;;;;;;;;;;;;;;;;;;;87;0.02;2;;;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 2;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;3900;ND;442;03906/16-TE/MI;20-06-2016;100;Cuba Ponto Inferior Fase 4;26.2;;;;;;;;;;;;;;;;;;;;;;;87;0.02;2;;;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 3;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;3901;ND;443;03907/16-TE/MI;20-06-2016;100;Cuba Ponto Inferior Fase 8;26.5;;;;;;;;;;;;;;;;;;;;;;;88;0.02;3;;;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;3902;2;435;05729/16-TE/MI;30-08-2016;0;Cuba Ponto Inferior (F);;;;;;;;2;21;1;32;0.5;41;6.23;3.4;14.6;;;;;;;;63;;6;;;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3903;2;438;05730/16-TE/MI;30-08-2016;0;Cuba Ponto Inferior (F);;;;;;;;6;1;0.5;0.5;0.5;31;0.52;22.8;52.8;;;;;;;;67;;8;;;;;;;Não Corrosivo;Não Corrosivo;;;Nova colheita com periodicidade pré-estabelecida.;04-05-2017 18:29;skypper_CCRJ_15set.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 1;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;3904;ND;441;1504746;07-08-2015;100;Cuba Ponto Inferior Fase 0;23.2;;;;;;;;;;;;;;;;;;;;;;;84;0.02;2;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 2;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;3905;ND;442;1504747;07-08-2015;100;Cuba Ponto Inferior Fase 4;23.2;;;;;;;;;;;;;;;;;;;;;;;87;0.02;2;;;;;;;;;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 3;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;3906;ND;443;1504748;07-08-2015;100;Cuba Ponto Inferior Fase 8;23.1;;;;;;;;;;;;;;;;;;;;;;;94;0.02;2;;;;;;;;;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3907;1;434;1500401;27-01-2015;0;Cuba Ponto Inferior (F);9.7;0.05;0.05;0.05;0.05;0.05;;15;3;6;6;0.5;232;1.33;19;61.4;;0.8773;8.279;2.5;0.02;0.01;26;98;0.03;2;142;0.015;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3908;1;434;1504740;07-08-2015;0;Cuba Ponto Inferior (F);32.8;;;;;;;24;16;12;10;11;278;2.92;21.3;61.3;;;;;;;;73;;6;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3909;1;434;1505281;01-09-2015;0;Cuba Ponto Inferior (F);45.9;;;;;;;21;5;1;4;0.5;271;2.56;18.2;56.6;;;;;;;;;;;;;;;;;;;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3910;1;437;1500402;27-01-2015;0;Cuba Ponto Inferior (F);10.1;0.05;0.05;0.05;0.05;0.05;;2;2;0.5;1;0.5;36;0.55;27.4;64.8;;0.8806;8.734;0.5;0.02;0.01;28;84;0.02;4;142;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3911;1;437;1504741;07-08-2015;0;Cuba Ponto Inferior (F);28.6;;;;;;;7;7;6;3;7;48;0.85;24.9;56.7;;;;;;;;85;;3;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3912;1;437;1505282;01-09-2015;0;Cuba Ponto Inferior (F);34.8;;;;;;;7;2;0.5;0.5;0.5;37;0.68;25.9;58.3;;;;;;;;;;;;;;;;;;;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;3913;2;435;1500403;27-01-2015;0;Cuba Ponto Inferior (F);10.4;0.05;0.05;0.05;0.05;0.05;;5;46;17;103;0.5;144;5.34;7;38.6;;0.8651;10.22;0.5;0.02;0.01;36;87;0.02;3;144;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;3914;2;435;1504742;07-08-2015;0;Cuba Ponto Inferior (F);28.2;;;;;;;7;71;6;92;0.5;131;6.87;3.7;26.7;;;;;;;;77;;4;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3915;2;438;1500404;27-01-2015;0;Cuba Ponto Inferior (F);10.7;0.05;0.05;0.05;0.05;0.05;;4;2;2;1;0.5;39;1.02;31.2;71;;0.8801;8.628;0.5;0.02;0.01;26;84;0.03;3;144;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3916;2;438;1504743;07-08-2015;0;Cuba Ponto Inferior (F);28;;;;;;;4;4;0.5;3;2;40;1.21;29.7;65.6;;;;;;;;93;;3;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3917;2;438;1505283;01-09-2015;0;Cuba Ponto Inferior (F);24.7;;;;;;;6;2;1;0.5;0.5;37;0.93;29.7;65.5;;;;;;;;;;;;;;;;;;;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;3918;3;436;1500405;27-01-2015;0;Cuba Ponto Inferior (F);24.6;0.05;0.05;0.05;0.05;0.05;;4;42;10;48;0.5;82;6.15;10.1;38.3;;0.8607;9.708;0.5;0.02;0.01;33;99;0.02;3;144;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;3919;3;436;1504744;07-08-2015;0;Cuba Ponto Inferior (F);28.4;;;;;;;6;43;0.5;45;0.5;95;6.84;5.1;23.9;;;;;;;;91;;3;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3920;3;439;1500406;27-01-2015;0;Cuba Ponto Inferior (F);18.7;0.05;0.05;0.05;0.05;0.05;;20;3;0.5;2;0.5;128;0.78;31.4;70.7;;0.8687;9.972;0.5;0.02;0.01;25;88;0.02;2;146;0.005;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3921;3;439;1504745;07-08-2015;0;Cuba Ponto Inferior (F);24.2;;;;;;;24;3;1;2;1;130;1.25;29.4;66.7;;;;;;;;88;;2;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3922;3;439;1505284;01-09-2015;0;Cuba Ponto Inferior (F);28.2;;;;;;;28;2;1;0.5;0.5;127;1.01;28.9;65;;;;;;;;;;;;;;;;;;;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fases;108484;372;Trifásico;FALSE;FALSE;FALSE;Reserva TS;Imefy;14000;6.9;23.1;;23.1;01-01-2012;NYNAS NYTRO TAURUS;4.45;Reserva;NOperacional;3923;ND;440;1504749;07-08-2015;100;Cuba Ponto Inferior (F);25;;;;;;;;;;;;;;;;;;;;;;;90;0.02;2;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;skypper_CCRJ_2015.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3924;1;434;1410239;06-10-2014;0;FUNDO;21;;;;;;;15;5;5;5;0.5;218;1.63;23.3;64.4;;;;;;;;84;;6;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;CENTRAL RIBATEJO_22032015.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3925;1;437;1410240;06-10-2014;0;FUNDO;21;;;;;;;5;2;0.5;0.5;0.5;37;0.63;30.5;65.3;;;;;;;;66;;10;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;CENTRAL RIBATEJO_22032015.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;3926;2;435;1410241;06-10-2014;0;FUNDO;34;;;;;;;6;88;16;111;0.5;140;10.21;12.3;55.6;;;;;;;;86;;5;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;CENTRAL RIBATEJO_22032015.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3927;2;438;1410242;06-10-2014;0;FUNDO;26;;;;;;;6;2;1;2;0.5;53;1.04;29.1;62.3;;;;;;;;82;;5;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;CENTRAL RIBATEJO_22032015.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;3928;3;436;1410243;06-10-2014;0;FUNDO;22;;;;;;;7;48;6;47;0.5;101;6.35;4;20.9;;;;;;;;79;;4;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;CENTRAL RIBATEJO_22032015.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3929;3;439;1410244;06-10-2014;0;FUNDO;22;;;;;;;37;3;1;2;0.5;183;0.98;28.9;64.7;;;;;;;;80;;3;;;;;;;Não Corrosivo;Não Corrosivo;;;;04-05-2017 18:33;CENTRAL RIBATEJO_22032015.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fases;108484;372;Trifásico;FALSE;FALSE;FALSE;Reserva TS;Imefy;14000;6.9;23.1;;23.1;01-01-2012;NYNAS NYTRO TAURUS;4.45;Reserva;NOperacional;3930;ND;440;;24-07-2012;100;Zona inferior da cuba;25;0.05;0.05;0.05;0.05;0.05;;18.7;1.7;0.8;2;0.4;21.7;0.16;10.2;28.7;;0.8729;10.1736;0.5;0.007;0.004;37.1;71.9;0.001;3.6;150;0.002;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fases;108484;372;Trifásico;FALSE;FALSE;FALSE;Reserva TS;Imefy;14000;6.9;23.1;;23.1;01-01-2012;NYNAS NYTRO TAURUS;4.45;Reserva;NOperacional;3931;ND;440;;13-05-2013;100;Zona inferior da cuba;26;;;;;;;;;;;;;;;;;;;;;;;47.9;0.007;4.1;;;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fases;108484;372;Trifásico;FALSE;FALSE;FALSE;Reserva TS;Imefy;14000;6.9;23.1;;23.1;01-01-2012;NYNAS NYTRO TAURUS;4.45;Reserva;NOperacional;3932;ND;440;;29-07-2014;100;Zona inferior da cuba;26;;;;;;;;;;;;;;;;;;;;;;;81.7;0.008;0.1;;;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3933;1;434;;04-11-2004;0;Zona inferior da cuba;44;0.05;0.05;0.05;0.05;0.05;;20.3;14.7;;7.4;;327.5;2.9;11.9;59.4;;0.881;8;1;;;35.7;66.6;0.003;6.3;142;0.007;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3934;1;434;;13-10-2005;0;Zona inferior da cuba;46;0.05;0.05;0.05;0.05;0.05;;41.7;13.2;2;8.3;;677.7;4.19;10.4;64.7;;0.8806;8.2;1;;;33.1;72.8;0.003;8.1;144;0.004;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3935;1;434;;27-07-2006;0;Zona inferior da cuba;43;0.05;0.05;0.05;0.05;0.05;;20.8;10.4;2.4;7.2;;553.5;3.81;16.2;65.9;;0.8806;8.2;1.5;0.012;0.009;31.6;57.9;0.015;10.5;144;0.008;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3936;1;434;;09-02-2007;0;Zona inferior da cuba;39;;;;;;;21.4;11;2.8;7.8;;589.8;4.22;18.3;74.6;;;;;;;;78.1;;9;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3937;1;434;;24-08-2007;0;Zona inferior da cuba;51;0.05;0.05;0.05;0.05;0.05;;23.1;9.6;2.2;6.3;0.2;576.8;4.13;10.3;56;;0.8803;8.2;1.5;0.012;0.007;30.9;41.1;0.015;11.6;148;0.01;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3938;1;434;;11-10-2007;0;Zona inferior da cuba;45;;;;;;;;;;;;;;;;;;;;;;;85.5;;5.3;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3939;1;434;;11-04-2008;0;Zona inferior da cuba;36;0.05;0.05;0.05;0.05;0.05;;15.6;6.4;1.9;5.9;;490.3;3.92;14.6;59.2;;;;;;;;81.8;;6.9;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3940;1;434;;31-03-2009;0;Zona inferior da cuba;40;0.05;0.05;0.05;0.05;0.05;;17.7;7.7;2.1;5.6;0.2;492.7;3.79;19.7;74.4;;0.8807;8.2366;2;0.018;0.003;27.5;84.9;0.017;3.7;148;0.014;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3941;1;434;;02-10-2009;0;Zona inferior da cuba;31;;;;;;;27.4;8.2;2.3;5.4;;607.7;4;14.9;72.8;;;;;;;;90.1;;6.7;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3942;1;434;;31-03-2010;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;21.8;7.3;2.2;4.9;;496.3;3.2;21.4;75.4;;0.8807;8.199;2;0.019;0.002;28.3;81.5;0.017;3.7;142.5;0.014;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3943;1;434;;20-08-2010;0;Zona inferior da cuba;45;;;;;;;21.4;7;2;5;;481.5;3.44;19;69.7;;;;;;;;62.7;;4.2;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Ruptor;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3944;1;444;;20-08-2010;0;Ruptor;47;;;;;;;13112.7;2554.4;4562.3;358.6;12811.4;254.7;1.19;3.8;64;;;;;;;;53.4;0.006;18.4;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Ruptor;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3945;1;444;;23-02-2011;0;Ruptor;28;;;;;;;13871.3;4121.9;10163.2;1091.9;13977.4;204.6;1.25;5.3;47.6;;;;;;;;58.4;0.008;14.5;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3946;1;434;;05-05-2011;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;17.9;5.7;1.7;4.4;;383.2;2.73;23.2;77.8;;0.8773;8.2122;2;0.01;0.004;26.9;66.2;0.001;3.8;146;0.018;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3947;1;434;;21-11-2011;0;Zona inferior da cuba;27;;;;;;;21.7;7.6;11.6;6.8;9.7;340.9;2.59;20;70.1;;;;;;;;74.4;;3.8;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Ruptor;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3948;1;444;;21-11-2011;0;Ruptor;26;;;;;;;15524;5444;17171;2474;11445;324;1.37;6;52;;;;;;;;50.8;0.009;18.2;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
