CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3949;1;434;;13-04-2012;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;48;15.4;40;9.7;26.8;348.2;2.57;20.1;65.2;;0.8774;8.3519;2.5;0.013;0.006;24.3;66.9;0.003;6.3;146;0.015;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Ruptor;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3950;1;444;;13-04-2012;0;Ruptor;25;;;;;;;15641.6;5804.4;20959.7;3126.3;11505.5;166;1.29;11.4;52;;;;;;;;55.5;0.013;11.8;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Ruptor;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3951;1;444;;24-07-2012;0;Ruptor;39;;;;;;;14551.1;7548;32488.9;4544.6;11403.8;264.9;1.46;3.4;37.1;;;;;;;;65.3;0.009;16.4;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3952;1;434;;12-11-2012;0;Zona inferior da cuba;24;;;;;;;16.8;10.8;43.3;11;5.3;257.9;2.33;22.4;62;;;;;;;;84.7;;4.8;;;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Ruptor;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3953;1;444;;12-11-2012;0;Ruptor;25;;;;;;;15240.1;8506.6;41286.3;5899;3885.4;183.8;1.48;6.6;38.1;;;;;;;;74.6;0.007;10.4;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3954;1;434;;28-01-2013;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;25.3;4.4;1.2;4.1;;274.1;2.11;21;59.4;;0.8774;8.2039;2.5;0.015;0.006;26.2;47.1;0.045;3.6;144;0.016;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Ruptor;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3955;1;444;;15-04-2013;0;Ruptor;30;;;;;;;14726.8;7517.2;36499.6;5058;4512.7;112.7;1.24;5.1;27.1;;;;;;;;52.6;0.01;13.4;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3956;1;434;;08-08-2013;0;Zona inferior da cuba;22;;;;;;;17.2;7.3;22.4;7.9;;260.7;1.95;20;62.5;;;;;;;;55.8;;5.9;;;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Ruptor;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3957;1;444;;08-08-2013;0;Ruptor;26;;;;;;;17015.3;10178.9;49104.4;7190.8;312.7;165.3;1.51;5.4;33.5;;;;;;;;44.8;0.006;19.4;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Ruptor;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3958;1;444;;05-11-2013;0;Ruptor;20;;;;;;;17642.9;9855.6;49576.5;7387.9;93.1;237.3;1.54;4.8;39.3;;;;;;;;72.5;0.013;7.6;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3959;1;434;;19-02-2014;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;15.7;5.3;3.6;5.6;;244.1;1.68;25.4;71.3;;0.8774;8.1143;2.5;0.014;0.004;26.4;77.9;0.027;2.3;145.5;0.004;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Ruptor;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3960;1;444;;19-02-2014;0;Ruptor;;;;;;;;18713.3;12147.1;50709.9;7662.6;369.9;202.7;1.42;5.1;37.9;;;;;0.014;0.008;;65.6;0.012;5.5;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Ruptor;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3961;1;444;;29-07-2014;0;Ruptor;28;;;;;;;18339.9;1739.2;48282.4;7206.1;981.4;255.6;1.55;3;36.1;;;;;;;;88.3;0.011;11.4;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3962;1;434;;25-08-2014;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;23;9.6;33.1;9.6;0.3;226.1;1.69;23.2;66.7;;0.8773;8.2654;2.5;0.016;0.006;27.1;90.3;0.027;2.6;146;0.016;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Ruptor;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;3963;1;444;;25-08-2014;0;Ruptor;26;;;;;;;18513.7;10247.4;46844.2;6950.6;441.4;204.1;1.55;1.7;33.1;;;;;0.015;0.004;;62;0.013;7.7;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3964;1;437;;04-11-2004;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;7.8;2.6;;;;133.8;1.42;28.8;68.1;;0.883;8.6;0.5;;;35.5;73.9;0.004;4.3;142;0.004;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3965;1;437;;25-10-2005;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;7.5;2;0.9;1.5;;92.8;1.43;30.2;68.5;;0.884;;0.5;;;31;73.9;0.019;8.2;;0.002;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3966;1;437;;22-09-2006;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;3.9;1.8;0.5;0.6;;87;1.46;30.4;69.4;;0.8838;;0.5;;;31.7;72.9;0.001;5;;0.006;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3967;1;437;;24-08-2007;0;Zona inferior da cuba;40;0.05;0.05;0.05;0.05;0.05;;4.2;1.9;;;;71.5;1.53;26.7;59.1;;0.8837;;0.5;;;31.6;55;0.015;9.1;;0.003;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3968;1;437;;11-04-2008;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;0.9;1.4;0.3;0.9;;56;1.33;32.7;72.5;;;;;;;;73.1;;4.8;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3969;1;437;;03-06-2008;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;1.6;1.6;;;;66.6;1.48;33;70.6;;0.8841;8.8;0.5;0.009;0.002;31.3;82.5;0.008;3.4;144;0.006;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3970;1;437;;31-03-2009;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;5.2;1.1;;0.2;;43.1;0.66;29.9;65.1;;0.884;8.8131;0.5;0.011;0.002;29.4;88.7;0.011;2.9;148;0.003;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3971;1;437;;02-10-2009;0;Zona inferior da cuba;32;;;;;;;11.6;2.1;;1.1;;79.6;1.28;31.9;73.4;;;;;;;;98.2;;4.8;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3972;1;437;;31-03-2010;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;5.1;1.4;;0.3;;50;0.91;35.3;76.8;;0.8839;8.7484;0.5;0.013;0.002;28.6;67;0.011;7.7;144.5;0.003;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3973;1;437;;20-08-2010;0;Zona inferior da cuba;38;;;;;;;13.3;2.2;1.7;0.4;6.4;68.3;1.08;33.8;73.4;;;;;;;;90.6;;4.2;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3974;1;437;;05-05-2011;0;Zona inferior da cuba;24;0.05;0.05;0.05;0.05;0.05;;4.8;0.8;;0.3;;23.8;0.53;23.9;54.3;;0.8806;8.6592;0.5;0.012;0.005;28.8;71.2;0.002;4;146;0.006;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3975;1;437;;21-11-2011;0;Zona inferior da cuba;19;;;;;;;3.2;1.4;0.8;0.5;1.3;38.4;0.8;29;74.8;;;;;;;;91.1;;2.6;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3976;1;437;;13-04-2012;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;3.1;2.4;6.9;1.3;4.7;29.9;0.72;30.5;67.4;;0.8806;8.7855;0.5;0.011;0.005;27.4;59.2;0.008;4.6;146;0.004;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3977;1;437;;12-11-2012;0;Zona inferior da cuba;20;;;;;;;3;2.6;9.1;1.7;1.3;29.4;0.69;28.3;59.9;;;;;;;;91.9;;4;;;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3978;1;437;;28-01-2013;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;;1;;;;33.7;0.65;31.2;62.6;;0.8806;8.7664;0.5;0.01;0.003;28;61.1;0.018;3.2;146;0.004;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3979;1;437;;08-08-2013;0;Zona inferior da cuba;20;;;;;;;3.8;1.7;4.3;1;;32.4;0.7;29;64.9;;;;;;;;66.4;;5.4;;;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3980;1;437;;19-02-2014;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;3.1;1.5;0.4;0.3;0.2;33.2;0.59;31.4;71.6;;0.8806;8.8243;0.5;0.011;0.003;29.3;61.7;0.019;2.2;145.5;0.004;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3981;2;438;;04-11-2004;0;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;7.1;1.6;;;;102.2;0.82;29;66.3;;0.883;8.4;0.5;;;28.8;85.3;0.021;4.3;142;0.008;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3982;2;438;;25-10-2005;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;12.6;2.2;1.2;1;;121.9;1.59;28.9;73.6;;0.8834;;0.5;;;28.8;86.1;0.017;4;;0.006;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3983;2;438;;22-09-2006;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;5;1.7;0.9;1.2;;88.4;1.82;27;64.9;;0.8833;;0.5;;;29.9;83;0.001;6.3;;0.004;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3984;2;438;;24-08-2007;0;Zona inferior da cuba;41;0.05;0.05;0.05;0.05;0.05;;4.4;1.6;0.4;1.1;;69.4;1.92;29.2;65.1;;0.8832;;0.5;;;28.4;78;0.009;10.9;;0.004;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3985;2;438;;11-04-2008;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;1.3;2.2;0.6;2.6;;53.7;1.91;30.9;69.6;;;;;;;;61.9;;6.4;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3986;2;438;;03-06-2008;0;Zona inferior da cuba;32;0.05;0.05;0.05;0.05;0.05;;2.1;1.4;0.3;1;;60.4;1.77;30;65.7;;0.8834;;0.5;;;29.3;82.9;0.009;4.4;;0.004;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3987;2;438;;24-06-2008;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;8.2;0.6;;;;27.2;0.53;17.2;40.4;;0.8834;8.6;0.5;0.01;0.001;29.6;94.3;0.008;4.1;144;0.004;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3988;2;438;;31-03-2009;0;Zona inferior da cuba;19;0.05;0.05;0.05;0.05;0.05;;7;2.7;0.3;2.5;;57;1.42;32.3;70.9;;0.8834;8.6575;0.5;0.018;0.001;27.2;60;0.009;2.8;150;0.004;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3989;2;438;;02-10-2009;0;Zona inferior da cuba;43;;;;;;;17.5;1.7;0.3;0.6;;100.8;1.54;31.6;74.2;;;;;;;;84.3;;6.4;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3990;2;438;;31-03-2010;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;5.4;2.3;0.3;2.2;;47.7;1.53;33.7;73;;0.8834;8.5965;0.5;0.019;0.006;24.4;72.7;0.014;2.9;144.5;0.004;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3991;2;438;;20-08-2010;0;Zona inferior da cuba;34;;;;;;;8.7;3.7;5.3;3.9;1.9;55;1.54;34;75;;;;;;;;53.4;;7.4;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3992;2;438;;05-05-2011;0;Zona inferior da cuba;23;0.05;0.05;0.05;0.05;0.05;;3.1;1.6;0.2;1.7;;25.5;0.81;24.1;55.7;;0.8801;8.5738;0.5;0.011;0.005;26.4;65.4;0.001;3.8;148;0.004;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3993;2;438;;21-11-2011;0;Zona inferior da cuba;19;;;;;;;2;2;0.9;1.7;0.7;39.2;1.04;28.2;72.1;;;;;;;;80.3;;3.4;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3994;2;438;;13-04-2012;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;2.3;1.7;0.4;1.4;;25.2;0.99;29.9;64;;0.8801;8.7598;0.5;0.009;0.004;27.7;79.7;0.007;5.4;148;0.004;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3995;2;438;;12-11-2012;0;Zona inferior da cuba;14;;;;;;;2.8;1.6;1.3;0.8;;28.1;0.79;29.9;64.1;;;;;;;;89.2;;2.2;;;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3996;2;438;;28-01-2013;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;;0.8;;0.2;;25.4;0.59;27.4;54.4;;0.8801;8.6213;0.5;0.012;0.005;27.4;49.1;0.016;2.8;146;0.004;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3997;2;438;;08-08-2013;0;Zona inferior da cuba;26;;;;;;;4.3;2.2;1;1.8;;42.8;1.05;29.9;66.6;;;;;;;;53.7;;11.4;;;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3998;2;438;;19-02-2014;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;3.4;3.1;1.3;2;0.3;36.9;0.88;30.3;68.9;;0.8801;8.6947;0.5;0.011;0.004;26.3;55.8;0.021;2.7;147.5;0.006;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;3999;3;439;;22-09-2006;0;Zona inferior da cuba;30;0.05;0.05;0.05;0.05;0.05;;11.7;3;0.7;2.4;;121.8;1.16;27.9;70.6;;0.8723;9.9;0.5;0.007;0.008;30.6;74.5;0.001;6.2;150;0.001;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;4000;3;439;;24-08-2007;0;Zona inferior da cuba;41;0.05;0.05;0.05;0.05;0.05;;10;2.4;0.3;2;;104.9;1.47;29;67.6;;0.8719;;0.5;;;30.5;55;0.012;12.9;;0.001;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;4001;3;439;;11-04-2008;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;3.2;2.1;;2;;55.9;1.31;30.7;70.7;;;;;;;;72.9;;7;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;4002;3;439;;03-06-2008;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;3.9;1.9;0.2;1.4;;64.7;1.39;32;70.6;;0.8723;;0.5;;;32;98.6;0.003;3.9;;0.001;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;4003;3;439;;20-08-2010;0;Zona inferior da cuba;40;;;;;;;63.8;5.1;16.7;4.7;3.8;194.2;1.46;14.4;66.8;;;;;;;;81.2;;4.3;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;4004;3;439;;05-05-2011;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;17.9;1.2;0.2;1.1;;41.4;0.38;15.8;43.1;;0.8687;9.7999;0.5;0.011;0.004;26.4;64;0.001;4.1;148;0.002;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;4005;3;439;;21-11-2011;0;Zona inferior da cuba;19;;;;;;;41;2.2;0.9;2;;206.5;0.97;24.4;70.8;;;;;;;;64.4;;3.4;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;4006;3;439;;13-04-2012;0;Zona inferior da cuba;17;0.05;0.05;0.05;0.05;0.05;;20.2;2.1;0.4;2;;132.6;0.96;28.7;65.4;;0.8606;9.8727;0.5;0.008;0.004;31.2;79.4;0.022;4.9;148;0.002;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;4007;3;439;;12-11-2012;0;Zona inferior da cuba;13;;;;;;;40.6;1.9;0.7;1.2;;160.4;0.77;28.9;65.7;;;;;;;;92.1;;3.9;;;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;4008;3;439;;28-01-2013;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;54.1;2;;1.9;;165.3;0.76;30;65.6;;0.8687;9.9096;0.5;0.011;0.005;26.3;85.3;0.034;2.3;148;0.002;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;4009;3;439;;08-08-2013;0;Zona inferior da cuba;21;;;;;;;38.8;2.2;0.9;1.8;;185.4;1;27.5;61.7;;;;;;;;87.5;;3.6;;;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;4010;3;439;;19-02-2014;0;Zona inferior da cuba;16;0.05;0.05;0.05;0.05;0.05;;21.7;2.9;1.8;2;0.6;149.9;0.99;29.2;67.1;;0.8688;10.0138;0.5;0.01;0.002;25;95.8;0.047;2.2;147.5;0.001;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4011;2;435;;04-11-2004;0;Zona inferior da cuba;53;0.05;0.05;0.05;0.05;0.05;;10.4;18.1;0.9;10.9;;124.6;2.69;6.1;29.2;;0.871;9.7;0.5;;;39.7;78.1;0.025;11;148;0.003;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4012;2;435;;08-11-2005;0;Zona inferior da cuba;34;0.05;0.05;0.05;0.05;0.05;;1.1;0.9;0.1;0.6;;11.6;0.29;14.3;33.4;;0.868;10.2;0.5;;;35.3;66.4;0.004;5;148.5;0.002;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4013;2;435;;11-01-2006;0;Zona inferior da cuba;48;;;;;;;70.3;47.1;33.4;54.1;;114.1;1.85;8.1;26.6;;;;;;;;66.2;;7.2;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4014;2;435;;19-04-2006;0;Zona inferior da cuba;40;0.05;0.05;0.05;0.05;0.05;;24.8;48.4;26.1;51.1;;128.8;3.3;4.7;18.7;;;;;;;;62.4;;8.2;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4015;2;435;;27-07-2006;0;Zona inferior da cuba;47;0.05;0.05;0.05;0.05;0.05;;6.7;61.9;23.2;70.9;;143.9;5.72;14;51.6;;0.8681;10.2;0.5;0.012;0.008;34.7;77.8;0.018;13.6;144;0.001;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4016;2;435;;22-09-2006;0;Zona inferior da cuba;50;;;;;;;2.9;40.8;14.4;50.9;;82.1;5.59;9.5;31.8;;;;;;;;47.2;;12.4;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4017;2;435;;09-02-2007;0;Zona inferior da cuba;41;0.05;0.05;0.05;0.05;0.05;;6.4;51.4;13.6;53.9;0.9;132.3;6.73;2.5;18.4;;0.8682;10.1;0.5;0.023;0.022;32.8;65.3;0.019;11.1;144;0.001;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4018;2;435;;24-08-2007;0;Zona inferior da cuba;58;;;;;;;5.8;53.3;12;60.4;0.2;125.4;9.9;12;46.8;;;;;;;;50.4;;13.9;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4019;2;435;;11-04-2008;0;Zona inferior da cuba;37;0.05;0.05;0.05;0.05;0.05;;1.3;50.3;9.3;59.3;;101.5;9.12;8.3;32.9;;0.8683;10.1;0.5;0.032;0.001;34.8;57.3;0.009;6;146;0.002;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4020;2;435;;31-03-2009;0;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;3.7;62.3;8.4;70.9;;133.2;11.32;6.3;29.4;;0.8682;10.2063;0.5;0.025;0.007;34.1;82.8;0.007;3.4;152;0.001;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4021;2;435;;02-10-2009;0;Zona inferior da cuba;25;;;;;;;7.2;59.7;7.3;73;;122.9;12.18;18.9;70;;;;;;;;66.5;;12.6;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4022;2;435;;31-03-2010;0;Zona inferior da cuba;19;0.05;0.05;0.06;0.05;0.05;;7.6;68.6;7.7;81.3;;147.8;10.95;8.9;43.5;;0.8683;10.1427;0.5;0.023;0.008;33.8;82.1;0.019;3.6;146;0.001;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4023;2;435;;20-08-2010;0;Zona inferior da cuba;38;;;;;;;7.2;65.9;7.4;80.5;1.4;132.8;10.53;16.6;67.5;;;;;;;;55;;9.5;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Ruptor;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4024;2;445;;20-08-2010;0;Ruptor;39;;;;;;;16633.9;6689.4;28290.7;5873.7;7536.9;171.8;1.38;4.8;49.7;;;;;;;;59.4;0.004;15.5;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4025;2;435;;05-05-2011;0;Zona inferior da cuba;28;0.05;0.05;0.06;0.05;0.05;;3.6;36.1;3.4;43;;70.4;5.34;6.4;30.2;;0.8649;10.0974;0.5;0.012;0.006;33;81;0.037;4.2;148;0.003;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Ruptor;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4026;2;445;;06-10-2011;0;Ruptor;40;;;;;;;17058.6;7905.6;38407.9;8491.3;2132.1;157.4;1.5;3.9;44.6;;;;;;;;36.9;0.005;20.9;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4027;2;435;;21-11-2011;0;Zona inferior da cuba;25;;;;;;;7;61.8;8.7;84.8;;126.4;7.87;6.4;37.7;;;;;;;;78.2;;3.3;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Ruptor;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4028;2;445;;21-11-2011;0;Ruptor;20;;;;;;;3689;88;259;53;52;22;0.3;18;67;;;;;;;;78.6;0.009;8.2;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4029;2;435;;13-04-2012;0;Zona inferior da cuba;23;0.05;0.05;0.06;0.05;0.05;;6.2;63;7.6;89.6;;121.7;7.99;6.9;35.1;;0.8649;10.0805;0.5;0.01;0.004;31.3;72.9;0.016;7;148;0.001;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4030;2;435;;12-11-2012;0;Zona inferior da cuba;16;;;;;;;5.1;60.5;10.3;92.3;;99.1;5.14;7.2;33.1;;;;;;;;87.7;;2.3;;;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4031;2;435;;28-01-2013;0;Zona inferior da cuba;15;0.05;0.05;0.05;0.05;0.05;;17;64.9;4.7;72.6;;126.1;4.47;13.4;63.2;;0.865;10.148;0.5;0.015;0.006;37.4;65.2;0.012;8.8;148;0.002;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4032;2;435;;08-08-2013;0;Zona inferior da cuba;36;;;;;;;5.3;70.2;11.6;95.6;;130.8;9.16;3;24.7;;;;;;;;74.2;;5;;;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4033;2;435;;19-02-2014;0;Zona inferior da cuba;14;0.05;0.05;0.05;0.05;0.05;;6.6;80.4;12;97.1;;138.1;5.71;3.9;29.9;;0.8651;10.1521;0.5;0.013;0.006;38;94;0.018;2.2;147.5;0.001;;;;;NC;NC;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4034;3;436;;13-10-2005;0;Zona inferior da cuba;51;0.05;0.05;0.05;0.05;0.05;;18.3;3.1;;;;114;1.57;3.1;17.7;;0.8632;9.7;0.5;;;32;81.7;0.015;7.8;142;0.001;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4035;3;436;;19-04-2006;0;Zona inferior da cuba;44;0.05;0.05;0.05;0.05;0.05;;5.3;3.3;;1.9;0.6;38.6;1.95;8.9;23.4;;0.8635;9.7;0.5;;;35.2;72.5;0.028;10.2;142;0.001;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4036;3;436;;27-07-2006;0;Zona inferior da cuba;46;;;;;;;5.6;5.8;0.4;4.7;;44.9;3.07;7.3;19.3;;;;;;;;75.9;;9.9;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4037;3;436;;22-09-2006;0;Zona inferior da cuba;51;;;;;;;3.4;8.4;0.4;7.7;;49.8;4.63;7.4;22.4;;;;;;;;57.9;;10.8;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4038;3;436;;09-02-2007;0;Zona inferior da cuba;46;0.05;0.05;0.05;0.05;0.05;;6.5;12;;10.1;;64.8;5.29;4.4;15.2;;0.8635;9.7;0.5;0.02;0.021;30.4;62.6;0.013;11.7;144;0.001;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4039;3;436;;24-08-2007;0;Zona inferior da cuba;56;;;;;;;5.4;16.4;0.4;14.8;;69;7.97;5.6;18.6;;;;;;;;76.5;;14.4;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4040;3;436;;11-04-2008;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;2.1;19.7;;17.3;;75.8;8.11;8;27.4;;0.8636;9.7;0.5;0.023;0.001;32.4;66.1;0.009;4.1;144;0.001;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4041;3;436;;31-03-2009;0;Zona inferior da cuba;54;0.05;0.05;0.05;0.05;0.05;;1.8;25.8;;25.7;;69.4;10.34;9.9;26.9;;0.8636;9.7296;0.5;0.023;0.008;32;83;0.008;3.6;146;0.001;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4042;3;436;;02-10-2009;0;Zona inferior da cuba;43;;;;;;;6.1;35.4;;35.3;;84.4;12.85;15.8;51.6;;;;;;;;62.6;;9.4;;;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4043;3;436;;31-03-2010;0;Zona inferior da cuba;18;0.05;0.05;0.05;0.05;0.05;;5.4;35.4;;36;;78.9;10.48;21.2;65.1;;0.8636;9.6739;0.5;0.002;0.01;30.5;68.9;0.016;3.7;142.5;0.001;;;;;--;--;;;;04-05-2017 18:35;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4044;3;436;;20-08-2010;0;Zona inferior da cuba;56;;;;;;;5.1;33.4;1.9;32.1;0.7;74;10.7;7.2;24.8;;;;;;;;70.9;;8.6;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Ruptor;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4045;3;446;;20-08-2010;0;Ruptor;45;;;;;;;17270.7;9448.9;37291.4;6462.3;7625.6;181.2;1.71;5.4;39.4;;;;;;;;37.6;0.003;21.2;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4046;3;436;;05-05-2011;0;Zona inferior da cuba;29;0.05;0.05;0.05;0.05;0.05;;3.4;16.9;;16.3;;48.2;4.12;7.5;27.5;;0.8606;9.6513;0.5;0.011;0.005;33.3;70.3;0.001;4.5;144;0.001;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4047;3;436;;21-11-2011;0;Zona inferior da cuba;24;;;;;;;4.5;34;;37.8;;90.8;7.3;6.9;29.6;;;;;;;;84.1;;4;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4048;3;436;;13-04-2012;0;Zona inferior da cuba;22;0.05;0.05;0.05;0.05;0.05;;7.2;36.4;1;40.7;;99.6;7.11;5.8;25.3;;0.8606;9.6539;0.5;0.01;0.004;30.6;65.3;0.008;4.7;146;0.001;;;;;NC;NC;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4049;3;436;;12-11-2012;0;Zona inferior da cuba;14;;;;;;;7.6;37;2.7;42.6;;87.4;4.87;3;16.8;;;;;;;;78.8;;4.8;;;;;;;NC;NC;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4050;3;436;;28-01-2013;0;Zona inferior da cuba;13;0.05;0.05;0.05;0.05;0.05;;18.8;33.8;;32.7;;89.1;3.92;4.4;21.7;;0.8606;9.7056;0.5;0.016;0.007;33.7;80.5;0.021;2.4;144;0.001;;;;;NC;NC;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4051;3;436;;08-08-2013;0;Zona inferior da cuba;23;;;;;;;6.6;41.6;3.7;45.4;;101.1;7.5;4.8;23.7;;;;;;;;66.6;;5.4;;;;;;;NC;NC;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4052;3;436;;19-02-2014;0;Zona inferior da cuba;21;0.05;0.05;0.05;0.05;0.05;;9;49.2;6.4;47.9;;110.5;7.1;2.8;17.2;;0.8607;9.7942;0.5;0.012;0.004;33.2;91.4;0.047;2.5;145.5;0.001;;;;;NC;NC;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 1;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4053;ND;441;;20-08-2010;100;Zona inferior da cuba;28;0.05;0.05;0.05;0.05;0.05;;8.6;1.7;1.5;4;;37.2;0.26;6.6;25.4;;0.8763;10.0267;0.5;0.008;0.001;41;80.4;0.005;3.2;150;0.001;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 1;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4054;ND;441;;05-05-2011;100;Zona inferior da cuba;18;;;;;;;;;;;;;;;;;;;;;;;67.8;0.011;5.4;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 1;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4055;ND;441;;21-11-2011;100;Zona inferior da cuba;18;;;;;;;;;;;;;;;;;;;;;;;64.9;;4.2;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 1;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4056;ND;441;;24-07-2012;100;Zona inferior da cuba;26;;;;;;;;;;;;;;;;;;;;;;;73.6;0.004;4.1;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 1;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4057;ND;441;;13-05-2013;100;Zona inferior da cuba;27;;;;;;;;;;;;;;;;;;;;;;;86.6;0.003;4.1;;;;;;;NC;NC;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 1;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4058;ND;441;;29-07-2014;100;Zona inferior da cuba;25;;;;;;;;;;;;;;;;;;;;;;;72.8;0.006;2.9;;;;;;;NC;NC;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 2;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4059;ND;442;;20-08-2010;100;Zona inferior da cuba;27;0.05;0.05;0.05;0.05;0.05;;7;1.7;0.8;3.8;;34.4;0.24;7.3;27.3;;0.876;10.0227;0.5;0.009;0.002;41.4;89.6;0.005;2.7;152;0.001;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 2;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4060;ND;442;;05-05-2011;100;Zona inferior da cuba;18;;;;;;;;;;;;;;;;;;;;;;;78.2;0.013;3.8;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 2;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4061;ND;442;;21-11-2011;100;Zona inferior da cuba;18;;;;;;;;;;;;;;;;;;;;;;;81.1;;5.2;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 2;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4062;ND;442;;24-07-2012;100;Zona inferior da cuba;25;;;;;;;;;;;;;;;;;;;;;;;82.4;0.005;4.2;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 2;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4063;ND;442;;13-05-2013;100;Zona inferior da cuba;25;;;;;;;;;;;;;;;;;;;;;;;81.5;0.001;3.8;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 2;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4064;ND;442;;29-07-2014;100;Zona inferior da cuba;24;;;;;;;;;;;;;;;;;;;;;;;80.6;0.004;5.6;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 3;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4065;ND;443;;05-05-2011;100;Zona inferior da cuba;18;;;;;;;;;;;;;;;;;;;;;;;59.6;0.011;7;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 3;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4066;ND;443;;21-11-2011;100;Zona inferior da cuba;18;;;;;;;;;;;;;;;;;;;;;;;81.4;;3.4;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 3;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4067;ND;443;;24-07-2012;100;Zona inferior da cuba;25;;;;;;;;;;;;;;;;;;;;;;;77.2;0.003;4.3;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 3;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4068;ND;443;;13-05-2013;100;Zona inferior da cuba;25;;;;;;;;;;;;;;;;;;;;;;;93.6;0.001;4;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
