CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Ciclos Combinados;Ribatejo;91;ND;Gold;;PRO;Em Exploração;Fase 3;S 0050 A;373;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;Reserva TP;EFACEC;500000;18;400;;400;01-01-2010;NYNAS NYTRO TAURUS;90;Reserva;NOperacional;4069;ND;443;;29-07-2014;100;Zona inferior da cuba;24;;;;;;;;;;;;;;;;;;;;;;;74.4;0.007;2.6;;;;;;;--;--;;;;04-05-2017 18:36;historico_central_ribatejo_11092014.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;4070;1;198;;21-03-2017;0;FUNDO;25;0.05;0.05;0.4;0.05;0.05;;35;42;98;23;0.5;544;2.19;16.1;61;;0.869;9.87;2;0.02;0.01;25;96;0.03;2;152;0.011;;;;;;;;;;28-06-2017 11:16;CENTRAL POCINHO 2017.xlsx
Douro;Pocinho;64;1;Silver;Base;PRO;Em Exploração;Fases;16641 S;177;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;Operacional;4071;1;198;;19-05-2017;0;FUNDO;23;0.05;0.05;0.44;0.05;0.05;;37;38;94;17;2;450;1.87;17;60.5;;0.869;;2;;;25;63;0.03;3;;0.012;;;;;;;;;;28-06-2017 11:16;CENTRAL POCINHO 2017.xlsx
Douro;Aregos;52;1/2;;;PRE;Em Exploração;Fases;8665;232;Trifásico;FALSE;FALSE;FALSE;1/2TP;;4000;2;30;;30;01-01-1998;;2.153;Principal;Operacional;4072;1/2;251;1702360;05-04-2017;0;Cuba Ponto Inferior (F);30.4;0.05;0.05;0.77;0.05;0.05;Sintomas de degradação ligeira do papel isolante.;21;6;0.5;1;0.5;146;2.59;24.3;64.8;Estado normal;0.8814;8.995;2;0.02;0.01;20;63;0.07;23;150.5;0.015;OK;475;197;39;Potencialmente Corrosivo;Não Corrosivo;Valor Enxofre potencialmente corrosivo não adequado. Valor de DBDS significativo;0.01;Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5913;166;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 1) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;4073;2;185;1702053;30-03-2017;0;Cuba Ponto Inferior (F);13.6;0.05;0.05;0.21;0.05;0.05;Sintomas degradação muito ligeira do papel;1;4;8;2;18;48;0.91;29.3;70;Estado normal;0.8688;;1.5;;;22;90;0.02;4;;0.005;OK;212;80;12;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5907;167;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 2) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;4074;2;186;1702054;30-03-2017;0;Cuba Ponto Inferior (F);13.2;0.05;0.05;0.05;0.05;0.05;Papel normal;1;3;2;0.5;0.5;23;0.61;31.9;72.6;Estado normal;0.8555;;2.5;;;32;60;0.04;3;;0.021;OK;1988;885;168;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;5906;168;Monofásico;TRUE;FALSE;FALSE;2TP (Fase 3) [1996];EFACEC;29000;15;242;;242;;;;Principal;NOperacional;4075;2;187;1702055;30-03-2017;0;Cuba Ponto Inferior (F);13.8;0.05;0.05;0.05;0.05;0.05;Papel normal;1;3;1;0.5;0.5;23;0.56;30.6;70;Estado normal;0.8559;;2.5;;;32;61;0.05;2;;0.026;OK;840;287;37;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5915;157;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;4076;1;176;1702043;29-03-2017;0;Cuba Ponto Inferior (F);17.6;0.05;0.05;0.15;0.05;0.05;Papel normal;45;5;1;4;0.5;160;1.82;20.9;65.7;Estado normal;0.8707;;1.5;;;21;81;0.05;2;;0.008;OK;;;;;;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5914;158;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;4077;1;177;1702044;29-03-2017;0;Cuba Ponto Inferior (F);20.4;0.05;0.05;0.11;0.05;0.05;Papel normal;53;73;11;197;0.5;361;1.38;4.9;62;Defeito térmico de baixa temperatura;0.8714;;2.5;;;22;73;0.04;3;;0.11;OK;;;;;;OK;;Nova colheita dentro de cerca de 6 meses;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta I;53;1;Silver;Ponta;PRO;Em Exploração;Fase;5909;159;Monofásico;FALSE;FALSE;FALSE;1TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;4078;1;178;1702045;29-03-2017;0;Cuba Ponto Inferior (F);19.8;0.05;0.05;0.21;0.05;0.05;Papel normal;86;19;2;22;0.5;288;1.84;16.8;66.1;Estado normal;0.8709;;2;;;20;76;0.05;2;;0.012;OK;;;;;;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19184 S;163;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 1);;;15;242;;242;;;;Principal;NOperacional;4079;2;182;1702046;29-03-2017;0;Cuba Ponto Inferior (F);27;0.05;0.05;0.05;0.05;0.05;Papel normal;5;10;3;11;0.5;315;1.28;7.9;46.9;Estado normal;0.8755;;0.5;;;44;86;0.02;3;;0.005;OK;;;;Não Corrosivo;Não Corrosivo;OK;0.39;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19185 S;164;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 2);;;15;242;;242;;;;Principal;NOperacional;4080;2;183;1702047;29-03-2017;0;Cuba Ponto Inferior (F);28;0.05;0.05;0.05;0.05;0.05;Papel normal;1;14;2;24;0.5;374;1.6;9.3;53.5;Estado normal;0.8754;;0.5;;;41;70;0.02;3;;0.005;OK;;;;Não Corrosivo;Não Corrosivo;OK;0.36;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta I;53;2;Silver;Ponta;PRO;Em Exploração;Fase;19186 S;165;Monofásico;FALSE;FALSE;FALSE;2TP (Fase 3);;;15;242;;242;;;;Principal;NOperacional;4081;2;184;1702048;29-03-2017;0;Cuba Ponto Inferior (F);26;0.05;0.05;0.05;0.05;0.05;Papel normal;3;10;2;13;0.5;406;1.83;7.3;50.3;Estado normal;0.8749;;0.5;;;44;78;0.02;3;;0.005;OK;;;;Não Corrosivo;Não Corrosivo;OK;0.41;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5912;169;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 1);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;4082;3;188;1702049;29-03-2017;0;Cuba Ponto Inferior (F);17.4;0.05;0.05;0.17;0.05;0.05;Papel normal;1;4;7;1;0.5;164;1.66;28.2;69.7;Estado normal;0.8587;;2;;;31;86;0.04;3;;0.009;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5911;170;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 2);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;4083;3;189;1702050;29-03-2017;0;Cuba Ponto Inferior (F);19.8;0.05;0.05;0.19;0.05;0.05;Sintomas degradação muito ligeira do papel;1;4;4;1;0.5;195;1.74;27.4;69.1;Estado normal;0.864;;1.5;;;29;65;0.02;2;;0.006;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta I;53;3;Silver;Ponta;PRO;Em Exploração;Fase;5910;171;Monofásico;FALSE;FALSE;FALSE;3TP (Fase 3);EFACEC;29000;15;242;;242;01-01-1963;NYNAS NYTRO TAURUS;9.5;Principal;Operacional;4084;3;190;1702051;29-03-2017;0;Cuba Ponto Inferior (F);18;0.05;0.05;0.14;0.05;0.05;Sintomas degradação muito ligeira do papel;5;4;2;1;0.5;180;1.71;27.2;67.6;Estado normal;0.8665;;1.5;;;32;89;0.02;3;;0.006;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fase;5908;172;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;29000;15;242;;242;01-01-1963;SONAP STO 10;9.5;Reserva;NOperacional;4085;ND;191;1702052;29-03-2017;100;Cuba Ponto Inferior (F);13.4;0.05;0.05;0.07;0.05;0.05;Papel normal;1;3;2;0.5;0.5;23;0.61;30.7;69.2;Estado normal;0.8557;;2.5;;;30;86;0.05;4;;0.028;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta I;53;ND;Silver;Ponta;PRO;Em Exploração;Fases;2668;174;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;15;;15;01-01-1957;SHELL DIALA D;0.9;Auxiliar;Operacional;4086;ND;195;1703034;18-01-2017;0;Cuba Ponto Inferior (F);21.3;0.05;0.05;0.09;0.05;0.05;Papel normal;8;4;0.5;0.5;0.5;75;1.19;25.5;63.4;Estado normal;0.8651;;2;;;25;75;0.04;8;;0.02;OK;435;157;23;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 1;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;4087;1;192;1702056;30-03-2017;0;Cuba Ponto Inferior Fase 0;18.6;0.05;0.05;0.05;0.05;0.05;Papel normal;6;36;0.5;66;0.5;68;2.32;8.8;39.5;Estado normal;0.8731;10.31;0.5;0.02;0.01;33;84;0.02;3;156.5;0.005;OK;874;264;20;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 2;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;4088;1;193;1702057;30-03-2017;0;Cuba Ponto Inferior Fase 4;19.4;0.05;0.05;0.05;0.05;0.05;Papel normal;6;29;0.5;65;0.5;64;2.34;8.6;39.6;Estado normal;0.8731;10.3;0.5;0.02;0.01;33;91;0.02;2;156.5;0.005;OK;213;64;6;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Bemposta II;6;1;Silver;Base;PRO;Em Exploração;Fase 3;S 0067 A;173;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;4TP;EFACEC;212000;15;417;;417;01-01-2010;SHELL DIALA D;63;Principal;Operacional;4089;1;194;1702058;30-03-2017;0;Cuba Ponto Inferior Fase 8;18.9;0.05;0.05;0.05;0.05;0.05;Papel normal;7;30;0.5;65;0.5;70;2.33;7.3;36.2;Estado normal;0.8731;10.28;0.5;0.02;0.01;33;53;0.02;2;156.5;0.005;OK;1342;285;16;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;4090;3;231;1700907;08-02-2017;0;Cuba Ponto Inferior (F);28.2;;;;;;;33;34;5;39;0.5;839;4.48;10.9;65.5;Estado normal;;;;;;;74;;6;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Carrapatelo;32;3;Gold;Base;PRO;Em Exploração;Fases;7687 S;212;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;4091;3;231;1702363;05-04-2017;0;Cuba Ponto Inferior (F);32.9;0.05;0.05;0.11;0.05;0.05;Sintomas de degradação muito ligeira do papel antes da substituição do óleo;28;29;3;31;0.5;688;3.64;11.7;64.3;Estado normal;0.8671;10.24;3;0.02;0.01;19;81;0.07;6;154;0.025;Valor tensão interfacial e partículas não adequados.;5273;825;53;Não Corrosivo;Não Corrosivo;OK;0.01;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Carrapatelo;32;1;Gold;Base;PRO;Em Exploração;Fases;7688 S;210;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO TAURUS;18;Principal;Operacional;4092;1;229;1702361;05-04-2017;0;Cuba Ponto Inferior (F);34;0.05;0.05;0.15;0.05;0.05;Papel normal;39;54;9;78;0.5;507;2.33;6.9;62.2;Estado normal;0.871;;2.5;;;21;81;0.06;6;;0.037;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;4093;2;230;1700905;08-02-2017;0;Cuba Ponto Inferior (F);22.3;;;;;;;14;128;29;188;0.5;249;1.65;6.5;70.1;Defeito térmico de baixa temperatura;;;;;;;73;;2;;;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Carrapatelo;32;2;Gold;Base;PRO;Em Exploração;Fases;7689 S;211;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;67000;10;230;;230;01-01-1969;NYNAS NYTRO 11 EN;18;Principal;Operacional;4094;2;230;1702362;05-04-2017;0;Cuba Ponto Inferior (F);33.6;0.05;0.05;0.05;0.05;0.05;Papel normal;12;106;24;152;0.5;201;1.3;7.3;63.7;Defeito térmico de baixa temperatura;0.8713;;1.5;;;26;79;0.02;3;;0.031;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9781;216;Trifásico;FALSE;FALSE;FALSE;TS8;EFACEC;250;0.4;30;;30;;;;Eclusas;Operacional;4095;ND;235;1702367;04-04-2017;0;Cuba Ponto Inferior (F);20.2;0.05;0.05;0.05;0.05;0.05;Papel normal;26;6;0.5;2;0.5;84;2.39;23.3;64.4;Estado normal;0.8931;13.93;2;0.03;0.01;21;64;0.12;13;162.5;0.024;OK;389;104;10;;;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7644 C;213;Trifásico;FALSE;TRUE;FALSE;TS5;EAFCEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;4096;ND;232;1702364;04-04-2017;0;Cuba Ponto Inferior (F);20.3;0.05;0.05;0.07;0.05;0.05;Papel normal;40;52;11;81;0.5;530;3.33;8.3;72.5;Estado normal;0.8685;;2.5;;;22;50;0.05;19;;0.033;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;7645 C;214;Trifásico;FALSE;TRUE;FALSE;TS6;EFACEC;3500;10;30;;30;01-01-1968;SHELL DIALA D;3.8;Auxiliar;Operacional;4097;ND;233;1702365;04-04-2017;0;Cuba Ponto Inferior (F);20.6;0.05;0.05;0.05;0.05;0.05;Papel normal;44;53;9;100;0.5;400;2.75;8.3;70.5;Defeito térmico de baixa temperatura;0.8687;;2;;;24;53;0.03;18;;0.024;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Carrapatelo;32;ND;Gold;Base;PRO;Em Exploração;Fases;9037;215;Trifásico;FALSE;TRUE;FALSE;TS7;EFACEC;1000;0.4;30;;30;;SHELL DIALA D;0.9;Auxiliar;Operacional;4098;ND;234;1702366;04-04-2017;0;Cuba Ponto Inferior (F);24.2;0.05;0.05;0.05;0.05;0.05;Papel normal;4;5;0.5;1;0.5;30;0.6;21.5;52.3;Estado normal;0.8666;9.842;0.5;0.02;0.01;35;85;0.02;4;155.5;0.005;OK;522;194;26;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Crestuma-Lever;33;1;Silver;Base;PRO;Em Exploração;Fases;19425 C;220;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;4099;1;239;1702368;04-04-2017;0;Cuba Ponto Inferior (F);39.4;0.05;0.05;0.42;0.05;0.05;Sintomas de degradação ligeira do papel isolante.;6;12;4;13;0.5;114;2.33;25.2;61.7;Estado normal;0.8714;;1.5;;;30;81;0.02;12;;0.005;OK;;;;;;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Crestuma-Lever;33;2;Silver;Base;PRO;Em Exploração;Fases;19426 C;221;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;40000;6;70;;70;01-01-1983;NYNAS NYTRO TAURUS;9.6;Principal;Operacional;4100;2;240;1702369;04-04-2017;0;Cuba Ponto Inferior (F);33.8;0.05;0.05;0.06;0.05;0.05;Papel normal;5;7;0.5;3;0.5;80;2.04;27.1;64.3;Estado normal;0.8708;;0.5;;;33;77;0.02;6;;0.005;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Crestuma-Lever;33;3;Silver;Base;PRO;Em Exploração;Fases;19427 C;222;Trifásico;FALSE;TRUE;FALSE;3TP;EFACEC;40000;6;70;;70;01-01-1983;ESSO UNIVOLT N 52;9.6;Principal;Operacional;4101;3;241;1702370;04-04-2017;0;Cuba Ponto Inferior (F);33.9;0.05;0.05;0.12;0.05;0.05;Papel normal;4;7;0.5;1;0.5;96;3.02;28.4;67.3;Estado normal;0.8596;8.52;3.5;0.02;0.01;20;64;0.06;11;154;0.013;Valor das partículas não adequado;36032;669;5;Não Corrosivo;Não Corrosivo;Valor de DBDS significativo;0.01;Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo para eliminar o DBDS:;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Crestuma-Lever;33;ND;Silver;Base;PRO;Em Exploração;Fases;19441 C;224;Trifásico;FALSE;TRUE;FALSE;TS5;EFACEC;1000;0.4;6;;6;01-01-1984;ESSO UNIVOLT N 52;1.2;Auxiliar;Operacional;4102;ND;243;1702371;04-04-2017;0;Cuba Ponto Inferior (F);25.8;0.05;0.05;0.05;0.05;0.05;Papel normal;48;13;10;9;99;220;4.19;21.3;72.7;Estado normal;0.8574;;3;;;18;99;0.04;11;;0.025;Valor tensão interfacial e partículas não adequados.;30480;956;78;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Foz Tua;35;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0109A;378;Trifásico (Fases Dissociadas);FALSE;FALSE;TRUE;1TP;EFACEC;160000;;415;;;01-01-2016;NYNAS NYTRO TAURUS;36.5;Principal;Operacional;4103;1;1461;1702422;07-04-2017;0;Cuba Ponto Inferior Fase 0;26.9;0.05;0.05;0.05;0.05;0.05;Papel normal;20;11;1;8;1;78;0.37;8.6;40.2;Estado normal;0.8702;9.967;0.5;0.02;0.01;43;92;0.02;2;156;0.005;OK;539;156;18;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Foz Tua;35;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0109A;378;Trifásico (Fases Dissociadas);FALSE;FALSE;TRUE;1TP;EFACEC;160000;;415;;;01-01-2016;NYNAS NYTRO TAURUS;36.5;Principal;Operacional;4104;1;1462;1702423;07-04-2017;0;Cuba Ponto Inferior Fase 4;28.5;0.05;0.05;0.05;0.05;0.05;Papel normal;21;12;2;9;1;83;0.39;13.1;56;Estado normal;0.8702;9.951;0.5;0.02;0.01;43;74;0.02;2;156;0.005;OK;669;148;11;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Foz Tua;35;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0109A;378;Trifásico (Fases Dissociadas);FALSE;FALSE;TRUE;1TP;EFACEC;160000;;415;;;01-01-2016;NYNAS NYTRO TAURUS;36.5;Principal;Operacional;4105;1;1463;1702424;07-04-2017;0;Cuba Ponto Inferior Fase 8;27.8;0.05;0.05;0.05;0.05;0.05;Papel normal;18;11;1;8;1;76;0.36;9.3;41.6;Estado normal;0.8702;9.958;0.5;0.02;0.01;44;83;0.02;2;156;0.005;OK;657;143;10;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Foz Tua;35;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0109B;379;Trifásico (Fases Dissociadas);FALSE;FALSE;TRUE;2TP;EFACEC;160000;;415;;;01-01-2016;NYNAS NYTRO TAURUS;36.5;Principal;Operacional;4106;2;1464;1702425;07-04-2017;0;Cuba Ponto Inferior Fase 0;30.5;0.05;0.05;0.05;0.05;0.05;Papel normal;6;7;2;4;0.5;48;0.36;7.9;35.3;Estado normal;0.8676;9.889;0.5;0.02;0.01;43;85;0.02;3;156;0.005;OK;795;272;22;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Foz Tua;35;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0109B;379;Trifásico (Fases Dissociadas);FALSE;FALSE;TRUE;2TP;EFACEC;160000;;415;;;01-01-2016;NYNAS NYTRO TAURUS;36.5;Principal;Operacional;4107;2;1465;1702426;07-04-2017;0;Cuba Ponto Inferior Fase 4;31.4;0.05;0.05;0.05;0.05;0.05;Papel normal;5;7;2;4;0.5;46;0.36;8.1;35.1;Estado normal;0.8676;9.884;0.5;0.02;0.01;44;62;0.02;3;156;0.005;OK;1016;252;15;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Foz Tua;35;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0109B;379;Trifásico (Fases Dissociadas);FALSE;FALSE;TRUE;2TP;EFACEC;160000;;415;;;01-01-2016;NYNAS NYTRO TAURUS;36.5;Principal;Operacional;4108;2;1466;1702427;07-04-2017;0;Cuba Ponto Inferior Fase 8;30.8;0.05;0.05;0.05;0.05;0.05;Papel normal;4;7;2;4;0.5;43;0.37;10.4;39.9;Estado normal;0.8677;9.89;0.5;0.02;0.01;43;84;0.02;3;156;0.005;OK;1097;267;16;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Freigil;60;1;;;PRE;Em Exploração;Fases;C 11933;233;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5000;6;15;;15;01-01-1988;NYNAS NYTRO 11 EN;1.9;Principal;Operacional;4109;1;252;1702372;05-04-2017;0;Cuba Ponto Inferior (F);31.2;0.05;0.05;1.56;0.05;0.05;Sintomas de degradação significativa do papel;75;9;3;31;0.5;169;4.8;19.1;63.4;Estado normal;0.8672;;1.5;;;20;50;0.05;23;;0.008;Valor das partículas não adequado;28824;247;10;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3696;139;Trifásico;FALSE;FALSE;FALSE;TS6 Interligação;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;4110;ND;156;1702070;28-03-2017;0;Cuba Ponto Inferior (F);18.4;0.05;0.05;0.19;0.05;0.05;Papel normal;2;3;2;1;10;27;1.1;27.6;67.4;Estado normal;0.8644;9.469;2.5;0.02;0.01;21;97;0.03;12;152;0.017;OK;1169;63;6;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fases;3695;140;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;1500;15;30;;30;01-01-1959;SHELL DIALA D;;Auxiliar;Operacional;4111;ND;157;1702071;28-03-2017;0;Cuba Ponto Inferior (F);16;0.05;0.05;0.05;0.05;0.05;Papel normal;6;4;21;1;21;135;1.27;23.2;70;Estado normal;0.8625;;2.5;;;26;87;0.04;6;;0.025;OK;548;199;14;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13306;126;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;4112;1;143;1702059;29-03-2017;0;Cuba Ponto Inferior (F);19.7;0.05;0.05;0.49;0.05;0.05;Sintomas de degradação ligeira do papel isolante.;6;4;0.5;1;0.5;130;1.3;27.6;67.6;Estado normal;0.8673;;3;;;23;81;0.04;4;;0.042;OK;;;;;;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13308;127;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;4113;1;144;1702060;29-03-2017;0;Cuba Ponto Inferior (F);19.1;0.05;0.05;0.6;0.05;0.05;Sintomas de degradação ligeira do papel isolante.;9;4;0.5;1;0.5;148;1.42;27.9;72.4;Estado normal;0.8673;13.2;3;0.02;0.01;23;97;0.04;5;162;0.061;OK;5927;2223;391;;;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Miranda;1;1;Gold;Base;PRO;Em Exploração;Fase;13311;128;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;4114;1;145;1702061;29-03-2017;0;Cuba Ponto Inferior (F);20.6;0.05;0.05;0.64;0.05;0.05;Sintomas de degradação ligeira do papel isolante.;4;4;0.5;0.5;0.5;138;1.31;28.2;71.4;Estado normal;0.8671;;3;;;22;88;0.04;3;;0.039;OK;;;;;;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13305;129;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;4115;2;146;1702062;29-03-2017;0;Cuba Ponto Inferior (F);24.6;0.05;0.05;0.59;0.05;0.05;Sintomas de degradação ligeira do papel isolante.;6;4;0.5;1;0.5;133;1.2;28.1;69.8;Estado normal;0.8674;;3;;;22;87;0.04;2;;0.029;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13313;130;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;4116;2;147;1703036;18-05-2017;0;Cuba Ponto Inferior (F);20.2;0.05;0.05;0.71;0.05;0.05;Papel normal;4;4;0.5;0.5;0.5;106;1.06;26.2;62.6;Estado normal;0.8674;;3;;;22;72;0.05;4;;0.027;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Miranda;1;2;Gold;Base;PRO;Em Exploração;Fase;13307;131;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;4117;2;148;1702064;29-03-2017;0;Cuba Ponto Inferior (F);21.7;0.05;0.05;0.59;0.05;0.05;Sintomas de degradação ligeira do papel isolante.;5;4;0.5;1;0.5;125;1.23;27.3;68.7;Estado normal;0.8668;13.54;3.5;0.02;0.01;22;93;0.04;3;162;0.054;OK;15116;3364;352;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13310;132;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;4118;3;149;1702065;29-03-2017;0;Cuba Ponto Inferior (F);22.3;0.05;0.05;0.38;0.05;0.05;Papel normal;5;4;0.5;0.5;0.5;123;1.19;29.2;72.7;Estado normal;0.8669;;3;;;24;78;0.03;3;;0.033;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13314;133;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;4119;3;150;1702066;29-03-2017;0;Cuba Ponto Inferior (F);21.9;0.05;0.05;0.42;0.05;0.05;Papel normal;5;4;0.5;0.5;0.5;116;1.13;28.3;71.1;Estado normal;0.8676;13.37;2.5;0.02;0.01;22;83;0.06;3;164;0.024;OK;3799;1300;141;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Miranda;1;3;Gold;Base;PRO;Em Exploração;Fase;13312;134;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Principal;Operacional;4120;3;151;1702067;29-03-2017;0;Cuba Ponto Inferior (F);20.9;0.05;0.05;0.37;0.05;0.05;Papel normal;6;4;0.5;0.5;0.5;122;1.09;28.7;75.6;Estado normal;0.8677;;2.5;;;23;72;0.03;4;;0.049;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;N 408088;141;Trifásico;FALSE;FALSE;FALSE;4TP;TRAFO UNION;216000;15;248;;248;01-01-1995;SHELL DIALA D;52;Principal;Operacional;4121;4;158;1702068;28-03-2017;0;Cuba Ponto Inferior (F);10.2;0.05;0.05;0.05;0.05;0.05;Papel normal;3;3;0.5;1;0.5;13;0.2;16.5;54.3;Estado normal;0.8725;;1;;;34;85;0.02;3;;0.012;OK;;;;;;;;Transformador previamente identificado para regeneração de óleo devido à presença de DBDS e Enxofre potencialmente corrosivo (Rl 07200/16-TE/MI);17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Miranda;1;4;Gold;Base;PRO;Em Exploração;Fases;N 408088;141;Trifásico;FALSE;FALSE;FALSE;4TP;TRAFO UNION;216000;15;248;;248;01-01-1995;SHELL DIALA D;52;Principal;Operacional;4122;4;158;1703035;18-05-2017;0;Cuba Ponto Inferior (F);15.1;0.05;0.05;0.05;0.05;0.05;Papel normal;3;4;0.5;1;0.5;7;0.1;6.7;22.7;Estado normal;0.8723;8.291;0.5;0.02;0.01;44;72;0.02;6;144;0.005;OK;182;58;8;Não Corrosivo;Não Corrosivo;OK;0.4;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Miranda;1;ND;Gold;Base;PRO;Em Exploração;Fase;13309;135;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CGE;23800;15;248;;248;01-01-1959;SHELL DIALA C;16.5;Reserva;NOperacional;4123;ND;152;1702069;28-03-2017;100;Cuba Ponto Inferior (F);9.6;0.05;0.05;0.06;0.05;0.05;Papel normal;4;3;0.5;0.5;0.5;45;0.59;27.3;66.1;Estado normal;0.8671;;2.5;;;26;87;0.02;4;;0.036;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;19113 S;142;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1981;NYNAS NYTRO TAURUS;5.1;Principal;Operacional;4124;1;159;1702072;28-03-2017;0;Cuba Ponto Inferior (F);38.4;0.05;0.05;1.67;0.05;0.05;Sintomas de degradação avançada do papel antes da substituição do óleo;72;10;3;11;0.5;552;7.38;11.5;62.5;Estado normal;0.8717;;2.5;;;18;72;0.09;12;;0.007;Valor tensão interfacial não adequado;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11734;143;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1985;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;4125;1;160;1702073;28-03-2017;0;Cuba Ponto Inferior (F);36;0.05;0.05;0.78;0.05;0.05;Sintomas de degradação significativa do papel antes da substituição do óleo;57;9;2;8;0.5;463;4.95;13.3;64;Estado normal;0.871;;2.5;;;19;83;0.08;9;;0.008;Valor tensão interfacial não adequado;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote I;63;1;Silver;Ponta;PRO;Em Exploração;Fase;S 11810;144;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1986;NYNAS NYTRO TAURUS;6.5;Principal;Operacional;4126;1;161;1702074;28-03-2017;0;Cuba Ponto Inferior (F);34;0.05;0.05;0.72;0.05;0.05;Sintomas de degradação significativa do papel antes da substituição do óleo;43;9;0.5;7;0.5;397;4.94;14.7;63.5;Estado normal;0.8703;;2.5;;;20;91;0.07;7;;0.009;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11816;145;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;4127;2;162;1702075;28-03-2017;0;Cuba Ponto Inferior (F);28;0.05;0.05;0.56;0.05;0.05;Papel normal;4;5;1;2;0.5;145;2.78;29.3;72.3;Estado normal;0.8665;9.353;0.5;0.02;0.01;35;88;0.02;2;150.5;0.005;OK;567;258;63;Não Corrosivo;Não Corrosivo;OK;0.46;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11923;146;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;4128;2;163;1702076;28-03-2017;0;Cuba Ponto Inferior (F);17.4;0.05;0.05;0.54;0.05;0.05;Papel normal;6;6;2;2;0.5;214;2.91;28.1;70.4;Estado normal;0.8672;9.479;1;0.02;0.01;28;56;0.02;2;150.5;0.007;OK;570;194;25;Não Corrosivo;Não Corrosivo;OK;0.51;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote I;63;2;Silver;Ponta;PRO;Em Exploração;Fase;S 11922;147;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;25000;15;244;;244;01-01-1988;NYNAS NYTRO 11 EN;6.5;Principal;Operacional;4129;2;164;1702077;28-03-2017;0;Cuba Ponto Inferior (F);19.8;0.05;0.05;0.59;0.05;0.05;Papel normal;4;6;1;2;0.5;224;3.19;27.9;70.1;Estado normal;0.8674;9.472;1;0.02;0.01;29;84;0.02;2;152.5;0.008;OK;1247;455;57;Não Corrosivo;Não Corrosivo;OK;0.51;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28913;148;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 1);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;4130;3;165;1702078;28-03-2017;0;Cuba Ponto Inferior (F);21.4;0.05;0.05;0.15;0.05;0.05;Sintomas de degradação significativa do papel antes da substituição do óleo;2;4;0.5;0.5;0.5;42;0.82;29.9;70.4;Estado normal;0.8698;;0.5;;;35;89;0.02;2;;0.006;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28912;149;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 2);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;4131;3;166;1702079;28-03-2017;0;Cuba Ponto Inferior (F);20.6;0.05;0.05;0.41;0.05;0.05;Sintomas de degradação significativa do papel antes da substituição do óleo;2;4;0.5;0.5;0.5;42;0.82;29.6;70;Estado normal;0.8697;;0.5;;;34;73;0.02;2;;0.008;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote I;63;3;Silver;Ponta;PRO;Em Exploração;Fase;LEL 28911;150;Monofásico;FALSE;FALSE;TRUE;3TP (Fase 3);SIEMENS;25000;15;244;;244;01-01-1987;NYNAS NYTRO TAURUS;9;Principal;Operacional;4132;3;167;1702080;28-03-2017;0;Cuba Ponto Inferior (F);20.4;0.05;0.05;0.08;0.05;0.05;Papel normal;3;4;0.5;0.5;0.5;40;0.78;29.4;70.2;Estado normal;0.8697;;1;;;31;91;0.02;2;;0.005;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote II;17;4;Gold;Base;PRO;Em Exploração;Fase 1;S 0068 A;380;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;278000;;240;;;01-01-2010;NYNAS NYTRO TAURUS;40;Principal;Operacional;4133;4;1467;1702082;30-03-2017;0;Cuba Ponto Inferior Fase 0;20.4;0.05;0.05;0.05;0.05;0.05;Papel normal;7;29;3;60;1;46;0.44;7.9;36.7;Estado normal;0.8732;10.29;0.5;0.02;0.01;33;78;0.02;3;154;0.005;OK;369;136;17;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote II;17;4;Gold;Base;PRO;Em Exploração;Fase 2;S 0068 A;380;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;278000;;240;;;01-01-2010;NYNAS NYTRO TAURUS;40;Principal;Operacional;4134;4;1468;1702083;30-03-2017;0;Cuba Ponto Inferior Fase 4;19.8;0.05;0.05;0.05;0.05;0.05;Papel normal;7;30;3;61;1;47;0.43;6.9;35;Estado normal;0.8732;10.27;0.5;0.02;0.01;33;70;0.02;2;156;0.005;OK;660;331;32;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote II;17;4;Gold;Base;PRO;Em Exploração;Fase 3;S 0068 A;380;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;278000;;240;;;01-01-2010;NYNAS NYTRO TAURUS;40;Principal;Operacional;4135;4;1469;1702084;30-03-2017;0;Cuba Ponto Inferior Fase 8;20.3;0.05;0.05;0.05;0.05;0.05;Papel normal;7;30;3;61;1;46;0.43;7.4;36.3;Estado normal;0.8732;10.27;0.5;0.02;0.01;32;77;0.02;3;155.5;0.005;OK;386;127;16;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fase;H 19888;151;Monofásico;FALSE;FALSE;FALSE;Reserva TP;CEM;25000;15;244;;244;01-01-1956;SHELL DIALA C;14;Reserva;NOperacional;4136;ND;168;1702081;30-03-2017;100;Cuba Ponto Inferior (F);10.8;0.05;0.05;0.74;0.05;0.07;Sintomas de degradação significativa do papel;2;4;0.5;1;0.5;28;0.79;29.1;73.1;Estado normal;0.8658;;4;;;21;82;0.08;4;;0.033;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;3481;156;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;10000;30;15;;30;01-01-1959;NYNAS NYTRO TAURUS;12.5;Auxiliar;Operacional;4137;ND;175;1702085;28-03-2017;0;Cuba Ponto Inferior (F);20;0.05;0.05;0.31;0.05;0.05;Sintomas de degradação ligeira do papel isolante.;;;;;;;;;;;0.8703;10.26;0.5;0.02;0.01;34;85;0.02;3;156;0.006;OK;876;264;14;Não Corrosivo;Não Corrosivo;Valor de DBDS significativo;0.01;Óleo para regeneração.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Picote I;63;ND;Silver;Ponta;PRO;Em Exploração;Fases;3481;156;Trifásico;FALSE;FALSE;FALSE;TS7;EFACEC;10000;30;15;;30;01-01-1959;NYNAS NYTRO TAURUS;12.5;Auxiliar;Operacional;4138;ND;175;1608631;12-04-2017;0;Cuba Ponto Inferior (F);13.7;0.05;0.05;0.05;0.05;0.05;Sintomas de degradação ligeira do papel antes da regeneração do óleo;4;4;1;1;0.5;2;0.08;17.5;56.4;Estado normal;0.8677;10.19;0.5;0.02;0.01;45;71;0.02;4;154;0.005;OK;197;53;6;Não Corrosivo;Não Corrosivo;OK;0.5;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Pocinho;64;2;Silver;Base;PRO;Em Exploração;Fases;S 0131A;381;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;62000;10;10;;10;01-01-2013;NYNAS;14;Principal;Operacional;4139;2;1470;1701860;21-03-2017;0;Cuba Ponto Inferior (F);26.6;0.05;0.05;0.05;0.05;0.05;Papel normal;23;36;10;67;0.5;491;1.54;6.4;62.1;Estado normal;0.8712;;0.5;;;31;84;0.02;3;;0.005;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Pocinho;64;3;Silver;Base;PRO;Em Exploração;Fases;16639 S;179;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;62000;10;240;;240;01-01-1979;NYNAS NYTRO 11 EN;15.6;Principal;NOperacional;4140;3;200;1701861;21-03-2017;0;Cuba Ponto Inferior (F);33.1;0.05;0.05;0.57;0.05;0.05;Sintomas de degradação significativa do papel antes da substituição do óleo;22;9;3;8;5;543;3.86;17.2;59;Estado normal;0.8664;10.26;3;0.02;0.01;18;85;0.08;7;156;0.018;Valor tensão interfacial e partículas não adequados.;46614;1575;17;Não Corrosivo;Não Corrosivo;Valor de DBDS significativo;0.01;Óleo para regeneração.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;1966;207;Trifásico;FALSE;FALSE;FALSE;TS7;ACEC;500;0.4;30;;30;;NYNAS NYTRO 11 EN;;Eclusas;Operacional;4141;ND;226;1702379;06-04-2017;0;Cuba Ponto Inferior (F);23.2;0.05;0.05;0.36;0.05;0.05;Sintomas degradação muito ligeira do papel;34;39;5;73;0.5;152;8.66;12.5;78.1;Estado normal;0.8658;;1;;;23;52;0.05;10;;0.248;OK;846;274;18;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Régua;66;1;Silver;Base;PRO;Em Exploração;Fases;S 0058 A;198;Trifásico;FALSE;FALSE;TRUE;1TP;;;10;240;;240;;;;Principal;Operacional;4142;1;219;1702373;06-04-2017;0;Cuba Ponto Inferior (F);19.6;0.05;0.05;0.05;0.05;0.05;Papel normal;4;76;0.5;96;0.5;153;3.94;7.7;47.3;Estado normal;0.8699;;1;;;31;88;0.02;3;;0.008;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Régua;66;2;Silver;Base;PRO;Em Exploração;Fases;S 0072 A;200;Trifásico;FALSE;FALSE;TRUE;2TP;;;10;240;;240;;;;Principal;Operacional;4143;2;221;1702374;06-04-2017;0;Cuba Ponto Inferior (F);20.2;0.05;0.05;0.05;0.05;0.05;Papel normal;4;86;5;103;0.5;267;2.89;7.4;62.8;Defeito térmico de baixa temperatura;0.8711;;0.5;;;29;96;0.02;2;;0.007;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Régua;66;3;Silver;Base;PRO;Em Exploração;Fases;S 0112 A;202;Trifásico;FALSE;FALSE;TRUE;3TP;;;10;235;;235;;;;Principal;Operacional;4144;3;223;1702375;06-04-2017;0;Cuba Ponto Inferior (F);18.5;0.05;0.05;0.05;0.05;0.05;Papel normal;4;53;6;64;0.5;343;1.96;8.4;60.3;Estado normal;0.8722;10.19;0.5;0.02;0.01;28;89;0.02;2;156.5;0.005;OK;661;252;38;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;11050;208;Trifásico;FALSE;FALSE;FALSE;Reserva TS;EFACEC;630;0.4;10;;10;;SHELL DIALA D;;Reserva;NOperacional;4145;ND;227;1702376;06-04-2017;100;Cuba Ponto Inferior (F);16.9;0.05;0.05;0.05;0.05;0.05;Papel normal;2;4;0.5;1;0.5;9;0.51;26;59.8;Estado normal;0.8539;8.016;1;0.02;0.01;22;65;0.03;10;150.5;0.039;OK;169;57;10;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;C 11891;204;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;4.15;Auxiliar;Operacional;4146;ND;224;1702377;06-04-2017;0;Cuba Ponto Inferior (F);15;0.05;0.05;0.05;0.05;0.05;Papel normal;93;11;14;10;177;116;1.37;24.4;73.9;Estado normal;0.8539;;3;;;19;91;0.09;6;;0.015;Valor tensão interfacial não adequado;1768;202;9;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Régua;66;ND;Silver;Base;PRO;Em Exploração;Fases;10492 C;205;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1971;SHELL DIALA D;3.8;Auxiliar;Operacional;4147;ND;225;1702378;06-04-2017;0;Cuba Ponto Inferior (F);15.2;0.05;0.05;0.05;0.05;0.05;Papel normal;32;8;3;23;24;168;1.73;20.7;72.1;Estado normal;0.8647;;2.5;;;20;95;0.04;7;;0.028;OK;160;40;6;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Vilar-Tabuaço;26;1;Silver;Ponta;PRO;Em Exploração;Fases;C 10001;190;Trifásico;FALSE;FALSE;FALSE;1TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;4148;1;211;1701862;24-03-2017;0;Cuba Ponto Inferior (F);21.6;0.05;0.05;1.09;0.05;0.05;Sintomas de degradação significativa do papel antes da regeneração do óleo;3;6;6;2;0.5;523;8.28;24.4;64.2;Estado normal;0.8596;9.078;2;0.02;0.01;35;60;0.02;10;156;0.007;OK;307;62;6;Não Corrosivo;Não Corrosivo;OK;0.37;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Vilar-Tabuaço;26;2;Silver;Ponta;PRO;Em Exploração;Fases;C 10000;191;Trifásico;FALSE;FALSE;FALSE;2TP;SAVOISENNE;40000;11;153;;153;01-01-1962;SONAP STO 10;9.5;Principal;Operacional;4149;2;212;1701863;24-03-2017;0;Cuba Ponto Inferior (F);20.3;0.05;0.05;0.6;0.05;0.05;Sintomas de degradação significativa do papel antes da regeneração do óleo;3;6;5;2;0.5;407;5.99;25.3;65.7;Estado normal;0.8587;9.016;2;0.02;0.01;35;71;0.02;9;152;0.01;OK;318;79;6;Não Corrosivo;Não Corrosivo;OK;0.4;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Vilar-Tabuaço;26;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 6500;196;Trifásico;FALSE;FALSE;FALSE;Reserva TP;SAVOISENNE;5000;30;150;;150;;;;Reserva;NOperacional;4150;ND;217;1701865;24-03-2017;100;Cuba Ponto Inferior (F);5.1;0.05;0.05;0.05;0.05;0.05;Papel normal;1;3;1;0.5;0.5;21;0.92;32.7;72.6;Estado normal;0.8617;9.346;2;0.02;0.01;26;94;0.04;5;156;0.024;OK;174;50;3;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Vilar-Tabuaço;26;4;Silver;Ponta;PRO;Em Exploração;Fases;10400 S;192;Trifásico;FALSE;FALSE;FALSE;4TP;EFACEC;7500;30;150;;150;01-01-1969;NYNAS NYTRO TAURUS;7.9;Principal;Operacional;4151;4;213;1701864;24-03-2017;0;Cuba Ponto Inferior (F);17.6;0.05;0.05;0.14;0.05;0.05;Papel normal;16;9;3;10;9;310;5.32;23.7;68.5;Estado normal;0.8693;;1.5;;;24;90;0.03;4;;0.01;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Torrão;47;1;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28249;217;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;4152;1;236;1702380;03-04-2017;0;Cuba Ponto Inferior (F);15.6;0.05;0.05;0.29;0.05;0.05;Sintomas de degradação significativa do papel;5;7;0.5;2;0.5;142;1.81;29.8;72.4;Estado normal;0.8716;;0.5;;;32;99;0.02;3;;0.011;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Torrão;47;2;Silver;Ponta;PRO;Em Exploração;Fases;LEL 28250;218;Trifásico;FALSE;FALSE;FALSE;2TP;SIMENS;90000;10;230;;230;01-01-1987;NYNAS NYTRO TAURUS;23.4;Principal;Operacional;4153;2;237;1702381;03-04-2017;0;Cuba Ponto Inferior (F);20.2;0.05;0.05;0.29;0.05;0.05;Sintomas de degradação ligeira do papel isolante.;7;6;0.5;1;0.5;113;1.54;28.2;66.7;Estado normal;0.8677;;0.5;;;32;81;0.02;3;;0.013;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Torrão;47;ND;Silver;Ponta;PRO;Em Exploração;Fases;C 11818;219;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;1500;10;30;;30;01-01-1986;;2.2;Auxiliar;Operacional;4154;ND;238;1702382;03-04-2017;0;Cuba Ponto Inferior (F);15.4;0.05;0.05;0.05;0.05;0.05;Papel normal;11;28;2;15;0.5;57;0.72;5.6;46.1;Estado normal;0.856;;4.5;;;27;74;0.02;5;;0.018;OK;;;;;;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Valeira;24;1;Gold;Base;PRO;Em Exploração;Fases;13737 S;182;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;80000;10;240;;240;01-01-1974;ESSO UNIVOLT N 52;21;Principal;Operacional;4155;1;203;1701868;22-03-2017;0;Cuba Ponto Inferior (F);22.4;0.05;0.05;0.92;0.05;0.05;Sintomas de degradação avançada do papel antes da substituição do óleo;6;10;35;8;0.5;452;3.16;25.4;64.4;Estado normal;0.8629;;3;;;24;97;0.06;4;;0.022;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Valeira;24;2;Gold;Base;PRO;Em Exploração;Fases;13736 S;183;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;4156;2;204;1701869;22-03-2017;0;Cuba Ponto Inferior (F);22.8;0.05;0.05;0.31;0.05;0.05;Sintomas de degradação avançada do papel antes da regeneração do óleo;3;8;18;7;0.5;530;3.29;19.6;63.4;Estado normal;0.8674;9.572;1.5;0.02;0.01;30;80;0.03;6;152;0.028;OK;763;167;8;Não Corrosivo;Não Corrosivo;OK;0.39;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Valeira;24;3;Gold;Base;PRO;Em Exploração;Fases;13738 S;184;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;80000;10;240;;240;01-01-1974;NYNAS NYTRO 11 EN;21;Principal;Operacional;4157;3;205;1701870;22-03-2017;0;Cuba Ponto Inferior (F);17.4;0.05;0.05;0.73;0.05;0.05;Sintomas de degradação avançada do papel antes da regeneração do óleo;3;9;3;4;0.5;531;3.43;24.2;65.7;Estado normal;0.8667;9.893;1;0.02;0.01;31;84;0.02;3;154;0.005;OK;212;57;5;Não Corrosivo;Não Corrosivo;OK;0.4;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;22633;189;Trifásico;FALSE;FALSE;FALSE;Reserva TS;EFACEC;1000;0.4;11;;11;;ENERGOL JSA;;Reserva;NOperacional;4158;ND;210;1701871;22-03-2017;100;Cuba Ponto Inferior (F);13.4;0.05;0.05;0.05;0.05;0.05;Papel normal;1;6;0.5;2;0.5;80;1.98;27.2;66.9;Estado normal;0.8614;;1.5;;;20;90;0.03;6;;0.019;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;C 11892;185;Trifásico;FALSE;FALSE;FALSE;TS4;EFACEC;1000;0.4;10;;10;01-01-1988;ESSO UNIVOLT N 52;1.1;Auxiliar;Operacional;4159;ND;206;1701872;22-03-2017;0;Cuba Ponto Inferior (F);15.6;0.05;0.05;0.05;0.05;0.05;Papel normal;20;6;2;20;26;130;1.87;24.5;68.4;Estado normal;0.8518;;3;;;19;72;0.04;9;;0.015;Valor tensão interfacial não adequado;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;13055 C;186;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;3500;10;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;4160;ND;207;1701873;22-03-2017;0;Cuba Ponto Inferior (F);14;0.05;0.05;0.05;0.05;0.05;Papel normal;4;5;1;4;0.5;48;0.76;25.3;66.4;Estado normal;0.8682;;0.5;;;40;90;0.02;3;;0.005;OK;;;;;;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Valeira;24;ND;Gold;Base;PRO;Em Exploração;Fases;14279;187;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;1000;0.4;30;;30;01-01-1973;ENERGOL JSA;3.8;Auxiliar;Operacional;4161;ND;208;1701874;22-03-2017;0;Cuba Ponto Inferior (F);12.2;0.05;0.05;0.06;0.05;0.05;Papel normal;6;5;0.5;1;0.5;71;1.83;29.8;71.2;Estado normal;0.8567;;1.5;;;20;87;0.03;8;;0.011;OK;433;120;10;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Varosa;48;1;Silver;Base;PRO;Em Exploração;Fases;500536490;227;Trifásico;FALSE;FALSE;FALSE;1TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;4162;1;246;1701866;23-03-2017;0;Cuba Ponto Inferior (F);9.4;0.05;0.05;0.73;0.05;0.05;Sintomas de degradação ligeira do papel isolante.;5;4;0.5;1;0.5;94;2.66;27.9;66.5;Estado normal;0.8791;10.27;1.5;0.02;0.01;20;56;0.06;10;150;0.008;OK;1331;427;59;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Varosa;48;2/3;Silver;Base;PRO;Em Exploração;Fases;5824;228;Trifásico;FALSE;FALSE;FALSE;2/3TP;;16000;5;60;;60;01-01-2000;NYNAS NYTRO 10 GBN;7.9;Principal;Operacional;4163;2/3;247;1701867;23-03-2017;0;Cuba Ponto Inferior (F);9.4;0.05;0.05;0.05;0.05;0.05;Papel normal;52;12;2;49;0.5;152;1.37;12.8;68.1;Estado normal;0.8678;10.09;0.5;0.02;0.01;23;91;0.02;2;160;0.005;OK;367;108;13;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:05;skypper_DDR_01jan_07jul.xlsx
Douro;Ovadas;78;1;;;PRE;Em Exploração;Fases;C 12462;235;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;6500;6;30;;30;01-01-1992;NYNAS NYTRO TAURUS;2.55;Principal;Operacional;4164;1;254;1702359;05-04-2017;0;Cuba Ponto Inferior (F);24.8;0.05;0.05;0.25;0.05;0.05;Papel normal;3;6;0.5;1;0.5;100;2.19;27.7;66.1;Estado normal;0.8678;;1;;;32;83;0.02;4;;0.006;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:10;skypper_DDR_PH_01jan_07jul.xlsx
