CentroProducao;Central;Central_ID;Grupo;Segmento;TipoUso;TipoProducao;Central.Estado;Componente;ReferenciaLabelec;Transformador_ID;Fases;Substituido;Local_Caverna;Transf_Reserva;Descricao;Fabricante;Potencia_kVA;Tensao_Primario_kV;Tensao_Secundario_kV;Tensao_Terciario_kV;Max_Tensao_kV;AnoFabrico;TipoOleo;PesoOleo_Ton;Tipo_ID;Transformador.Estado;ID;Grupo_ID;Componente_ID;NRel;DataColheita;Reserva;PtAmostragem;TemperaturaOleo;5HMF;2FOL;2FAL;2ACF;5MEF;Diag_HPLC;H2;CH4;C2H4;C2H6;C2H2;CO;CO2;O2;N2;Diag_AC;MassaVolumica;Viscosidade;Cor;Sedimentos;Lamas;TensaoInterfacial;TensaoDisruptiva;IndiceAcidez;TeorAgua;PtInflamacao;TangDelta90;Diag_FQ;Part4;Part6;Part14;S_CEI;S_DIN;Diag_S;DBPC;Recomendacoes;DateModified;File
Douro;Sôrdo;77;1/2;;;PRE;Em Exploração;Fases;C 12855;240;Trifásico;FALSE;FALSE;FALSE;1/2TP;EFACEC;10000;6;30;;30;;;;Principal;Operacional;4165;1/2;259;1701875;23-03-2017;0;Cuba Ponto Inferior (F);;0.05;0.05;0.28;0.05;0.05;Papel normal;7;5;1;1;0.5;164;2.23;27.8;65.1;Estado normal;0.8566;;1;;;28;78;0.02;13;;0.005;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:10;skypper_DDR_PH_01jan_07jul.xlsx
Douro;Terragido;76;1;;;PRE;Em Exploração;Fases;C 12430;236;Trifásico;FALSE;FALSE;FALSE;1TP;EFACEC;5163;6;30;;30;;;10.1;Principal;Operacional;4166;1;255;1701876;23-03-2017;0;Cuba Ponto Inferior (F);17.4;0.05;0.05;0.26;0.05;0.05;Sintomas de degradação significativa do papel antes da substituição do óleo;107;29;56;14;174;126;1.94;26;61.8;Descargas eléctricas de baixa energia.;0.8704;;1.5;;;31;76;0.02;5;;0.007;OK;;;;;;;;Nova colheita dentro de cerca de 3 meses. Realização de ensaios eléctricos.;17-11-2017 15:10;skypper_DDR_PH_01jan_07jul.xlsx
Douro;Terragido;76;2;;;PRE;Em Exploração;Fases;C 12431;237;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;5163;6;30;;30;;;10.1;Principal;Operacional;4167;2;256;1701877;23-03-2017;0;Cuba Ponto Inferior (F);18.8;0.05;0.05;0.11;0.05;0.05;Sintomas de degradação avançada do papel antes da substituição do óleo;127;69;21;150;0.5;247;2.12;23.4;64.5;O transformador apresenta sintomas de descargas parciais associadas a defeito térmico de baixa temperatura.;0.8687;;1;;;32;90;0.02;4;;0.007;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;17-11-2017 15:10;skypper_DDR_PH_01jan_07jul.xlsx
Douro;Terragido;76;3;;;PRE;Em Exploração;Fases;13332;238;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;1400;6;30;;30;;;4.09;Principal;Operacional;4168;3;257;1701878;23-03-2017;0;Cuba Ponto Inferior (F);11.3;0.05;0.05;0.26;0.05;0.05;Papel normal;3;5;0.5;3;0.5;76;1.14;29.6;66.3;Estado normal;0.8687;;1;;;25;87;0.02;3;;0.005;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:10;skypper_DDR_PH_01jan_07jul.xlsx
Douro;Torga;75;1/2;;;PRE;Em Exploração;Fases;116417;245;Trifásico;FALSE;FALSE;FALSE;1/2TP;INCOESA;10000;6;60;;60;01-01-1998;;7.7;Principal;Operacional;4169;1/2;264;1700695;31-01-2017;0;Cuba Ponto Inferior (F);16.5;;;;;;;;;;;;;;;;;0.8772;;;0.02;0.01;42;;0.02;;;0.005;OK;;;;Não Corrosivo;;OK;0.53;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:10;skypper_DDR_PH_01jan_07jul.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12270;58;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;4170;1;72;1700526;25-01-2017;0;Cuba Ponto Inferior (F);1.8;0.05;0.05;0.05;0.05;0.05;Papel normal;53;6;0.5;8;0.5;219;1.93;22.1;78.1;Estado normal;0.8713;9.87;1.5;0.02;0.01;24;84;0.04;2;154;0.006;OK;103;35;6;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12269;59;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;4171;1;73;1700527;25-01-2017;0;Cuba Ponto Inferior (F);2.1;0.05;0.05;0.05;0.05;0.05;Papel normal;27;5;0.5;5;0.5;198;2.04;24.6;79.3;Estado normal;0.8712;9.875;1;0.02;0.01;26;69;0.02;2;156;0.005;OK;58;19;3;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fase;S 12271;60;Monofásico;FALSE;FALSE;TRUE;1TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;4172;1;74;1700528;25-01-2017;0;Cuba Ponto Inferior (F);2.4;0.05;0.05;0.05;0.05;0.05;Papel normal;69;12;1;20;0.5;267;2.3;19;74.3;Estado normal;0.8713;9.89;1.5;0.02;0.01;23;78;0.03;2;156;0.005;OK;64;22;1.9;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12267;61;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 1);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;4173;2;75;1700529;25-01-2017;0;Cuba Ponto Inferior (F);4.9;0.05;0.05;0.05;0.05;0.05;Papel normal;85;8;1;11;0.5;249;1.95;17;70.1;Estado normal;0.8716;9.964;1.5;0.02;0.01;24;92;0.03;2;156;0.005;OK;181;82;3;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12266;62;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 2);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;4174;2;76;1700530;25-01-2017;0;Cuba Ponto Inferior (F);5.3;0.05;0.05;0.05;0.05;0.05;Papel normal;87;13;1;24;0.5;331;2.09;17.7;77.5;Estado normal;0.8713;9.915;1.5;0.02;0.01;22;95;0.04;2;154;0.006;OK;55;15;1.9;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fase;S 12268;63;Monofásico;FALSE;FALSE;TRUE;2TP (Fase 3);EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Principal;Operacional;4175;2;77;1700531;25-01-2017;0;Cuba Ponto Inferior (F);5.3;0.05;0.05;0.06;0.05;0.05;Papel normal;74;15;2;26;0.5;354;2.46;17.8;75;Estado normal;0.8715;9.908;1.5;0.02;0.01;22;90;0.05;2;156;0.007;OK;104;35;3;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Alto Lindoso;4;ND;Gold;Ponta;PRO;Em Exploração;Fase;S 12394;64;Monofásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;116700;18;400;;400;01-01-1992;NYNAS NYTRO TAURUS;21;Reserva;NOperacional;4176;ND;134;1700532;25-01-2017;100;Cuba Ponto Inferior (F);2.8;0.05;0.05;0.05;0.05;0.05;Papel normal;69;4;0.5;2;0.5;103;1.35;24.7;77.5;Estado normal;0.8758;8.221;1.5;0.02;0.01;25;88;0.02;2;146;0.006;OK;1701;264;18;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Alto Lindoso;4;1;Gold;Ponta;PRO;Em Exploração;Fases;12744 1;65;Trifásico;FALSE;FALSE;FALSE;TS1;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;4177;1;78;1700524;25-01-2017;0;Cuba Ponto Inferior (F);4.1;0.05;0.05;0.05;0.05;0.05;Papel normal;32;3;0.5;1;0.5;78;1.44;30.8;76.2;Estado normal;0.8557;7.979;2;0.02;0.01;16;70;0.07;4;150;0.017;Valor tensão interfacial não adequado;227;79;9;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Alto Lindoso;4;2;Gold;Ponta;PRO;Em Exploração;Fases;12744 2;66;Trifásico;FALSE;FALSE;FALSE;TS2;EFACEC;500;0.4;15;;15;01-01-1991;SHELL DIALA D;0.355;Auxiliar;Operacional;4178;2;79;1700525;25-01-2017;0;Cuba Ponto Inferior (F);9.9;0.05;0.05;0.05;0.05;0.05;Papel normal;25;3;0.5;4;0.5;54;1.26;28.5;73.8;Estado normal;0.8551;;1.5;;;21;87;0.03;2;;0.011;OK;453;138;4;;;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Caniçada;55;1;Silver;Base;PRO;Em Exploração;Fases;LEL 81901;95;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;4179;1;111;1700536;24-01-2017;0;Cuba Ponto Inferior (F);10.9;0.05;0.05;0.05;0.05;0.05;Papel normal;4;145;3;327;0.5;170;3.88;6.1;90.3;Defeito térmico de baixa temperatura;0.8823;;1.5;;;31;80;0.02;2;;0.005;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita dentro de cerca de 6 meses;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Caniçada;55;2;Silver;Base;PRO;Em Exploração;Fases;LEL 81902;96;Trifásico;FALSE;FALSE;FALSE;2TP;SIEMENS;35000;10.25;158;;158;01-01-2000;NYNAS NYTRO 10 BN;19.5;Principal;Operacional;4180;2;112;1700537;24-01-2017;0;Cuba Ponto Inferior (F);16.1;0.05;0.05;0.05;0.05;0.05;Papel normal;2;87;2;176;0.5;158;4.16;6.6;62.6;Defeito térmico de baixa temperatura;0.8807;;1;;;32;82;0.02;3;;0.005;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita dentro de cerca de 6 meses;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;B 118925;98;Trifásico;FALSE;FALSE;FALSE;TS4;BBC;800;0.4;10;;10;01-01-1955;SHELL DIALA D;0.6;Auxiliar;Operacional;4181;ND;114;1700533;24-01-2017;0;Cuba Ponto Inferior (F);11.9;0.05;0.05;0.06;0.05;0.05;Papel normal;5;8;1;9;0.5;249;4.93;29.5;78;Estado normal;0.8709;;1;;;23;86;0.04;6;;0.028;OK;280;80;6;;;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13574 12;99;Trifásico;FALSE;FALSE;FALSE;TS5;EFACEC;630;0.4;15;;15;01-01-1992;ESSO UNIVOLT N 52;;Auxiliar;Operacional;4182;ND;115;1700534;24-01-2017;0;Cuba Ponto Inferior (F);7;0.05;0.05;0.05;0.05;0.05;Papel normal;156;4;0.5;8;0.5;144;1.62;11.7;81.1;Descargas parciais;0.8516;;1;;;20;56;0.03;2;;0.015;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Caniçada;55;ND;Silver;Base;PRO;Em Exploração;Fases;13088 9;100;Trifásico;FALSE;FALSE;FALSE;TS6;EFACEC;630;0.4;15;;15;01-01-1991;ESSO UNIVOLT N 52;;Auxiliar;Operacional;4183;ND;116;1700535;24-01-2017;0;Cuba Ponto Inferior (F);7.5;0.05;0.05;0.05;0.05;0.05;Papel normal;120;4;0.5;5;0.5;115;1.4;22.1;80.8;Descargas parciais;0.8545;8;1;0.02;0.01;20;85;0.05;5;150;0.012;OK;406;171;33;;;OK;;Nova colheita dentro de cerca de 3 meses;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Frades;59;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 01;86;Trifásico;FALSE;TRUE;FALSE;1TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;4184;1;98;1700538;26-01-2017;0;Cuba Ponto Inferior (F);24.9;0.05;0.05;0.05;0.05;0.05;Papel normal;22;123;109;48;7;148;4.47;5.7;31.9;Defeito térmico de elevada temperatura;0.8669;;0.5;;;38;72;0.02;5;;0.005;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita dentro de cerca de 6 meses;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Frades;59;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;C 10076 02;87;Trifásico;FALSE;TRUE;FALSE;2TP;EFACEC;113000;12;160;;160;01-01-2005;NYNAS NYTRO 11 EN;26;Principal;Operacional;4185;2;99;1700539;26-01-2017;0;Cuba Ponto Inferior (F);25.6;0.05;0.05;0.05;0.05;0.05;Papel normal;28;130;130;48;9;171;3.6;6.6;34.6;Defeito térmico de elevada temperatura;0.8665;;0.5;;;40;92;0.02;4;;0.005;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita dentro de cerca de 6 meses;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Frades II;49;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0102 A;92;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;1TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;4186;1;104;1700540;26-01-2017;0;Cuba Ponto Inferior Fase 0;17.1;0.05;0.05;0.05;0.05;0.05;Papel normal;33;14;2;35;0.5;167;0.77;5;34;Estado normal;0.8699;9.745;0.5;0.02;0.01;33;91;0.02;2;154;0.005;OK;788;467;202;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Frades II;49;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0102 A;92;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;1TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;4187;1;105;1700541;26-01-2017;0;Cuba Ponto Inferior Fase 4;17;0.05;0.05;0.05;0.05;0.05;Papel normal;33;13;1;35;0.5;169;0.73;4.8;34.1;Estado normal;0.8699;9.767;0.5;0.02;0.01;34;92;0.02;2;156;0.005;OK;320;117;17;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Frades II;49;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0102 A;92;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;1TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;4188;1;106;1700542;26-01-2017;0;Cuba Ponto Inferior Fase 8;17;0.05;0.05;0.05;0.05;0.05;Papel normal;31;13;1;34;0.5;164;0.71;6.3;38.4;Estado normal;0.8699;9.738;0.5;0.02;0.01;34;91;0.02;2;154;0.005;OK;820;215;14;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Frades II;49;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0102 B;93;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;2TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;4189;2;107;1700543;26-01-2017;0;Cuba Ponto Inferior Fase 0;15.1;0.05;0.05;0.05;0.05;0.05;Papel normal;22;5;0.5;6;0.5;295;0.93;8.3;51;Estado normal;0.8701;9.769;0.5;0.02;0.01;35;89;0.02;2;156;0.005;OK;258;88;15;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Frades II;49;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0102 B;93;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;2TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;4190;2;108;1700544;26-01-2017;0;Cuba Ponto Inferior Fase 4;14.9;0.05;0.05;0.05;0.05;0.05;Papel normal;24;5;0.5;5;0.5;290;0.9;6.3;47.1;Estado normal;0.8701;9.787;0.5;0.02;0.01;34;92;0.02;2;154;0.005;OK;258;85;13;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Frades II;49;2;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0102 B;93;Trifásico (Fases Dissociadas);FALSE;TRUE;FALSE;2TP;EFACEC;465000;;415;;;01-01-2015;;;Principal;Operacional;4191;2;109;1700545;26-01-2017;0;Cuba Ponto Inferior Fase 8;14.8;0.05;0.05;0.05;0.05;0.05;Papel normal;24;5;0.5;5;0.5;287;0.89;5.9;45.9;Estado normal;0.8701;9.76;0.5;0.02;0.01;34;63;0.02;2;154;0.005;OK;127;49;7;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Frades II;49;ND;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fases;s/r;94;Trifásico;FALSE;FALSE;FALSE;Reserva TP;EFACEC;155000;;138;;;;;;Reserva;NOperacional;4192;ND;110;1700546;26-01-2017;100;Cuba Ponto Inferior (F);20.2;0.05;0.05;0.05;0.05;0.05;Papel normal;54;13;0.5;30;0.5;218;0.77;4.8;47.5;Estado normal;0.8699;9.784;0.5;0.02;0.01;31;68;0.02;2;156;0.005;OK;135;59;10;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;France;13;1;;;PRE;Em Exploração;Fases;LEL 6830;103;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;10000;4;30;;30;01-01-1974;SHELL DIALA D;4.6;Principal;Operacional;4193;1;119;1700553;27-01-2017;0;Cuba Ponto Inferior (F);13;0.05;0.05;1.75;0.05;0.05;Sintomas de degradação avançada do papel antes da substituição do óleo;1;3;0.5;0.5;0.5;76;2.59;33.7;76.9;Estado normal;0.8653;9.918;0.5;0.02;0.01;45;91;0.02;6;151.5;0.005;OK;374;144;34;Não Corrosivo;Não Corrosivo;OK;0.44;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Salamonde I;22;1;Standard;Ponta;PRO;Em Exploração;Fases;B 99419;48;Trifásico;FALSE;FALSE;FALSE;1TP;BBC;25000;10.25;160;;160;01-01-1952;NYNAS NYTRO 11 EN;20;Principal;Operacional;4194;1;63;1700547;24-01-2017;0;Cuba Ponto Inferior (F);15.4;0.05;0.05;0.06;0.05;0.05;Sintomas de degradação significativa do papel antes da regeneração do óleo;58;5;0.5;1;0.5;85;0.92;24;59.2;Normal. Subida Significativa do Hidrogénio;0.8772;9.946;0.5;0.02;0.01;43;67;0.02;3;146;0.005;OK;138;43;5;Não Corrosivo;Não Corrosivo;OK;0.46;Nova colheita dentro de cerca de 6 meses;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Salamonde I;22;2;Standard;Ponta;PRO;Em Exploração;Fases;LEL 89290;47;Trifásico;FALSE;FALSE;FALSE;Reserva TP / 2TP SD;SIEMENS;25000;10.25;160;;160;01-01-2002;NYNAS NYTRO 11 EN;15.1;Principal;Operacional;4195;2;62;1700548;24-01-2017;0;Cuba Ponto Inferior (F);5.4;0.05;0.05;0.05;0.05;0.05;Papel normal;27;4;0.5;2;0.5;153;0.81;26.4;66;Estado normal;0.8801;;0.5;;;35;61;0.02;2;;0.005;OK;;;;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Salamonde II;46;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 1;S 0113 A;46;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;256000;;414;;;01-01-2014;NYNAS NYTRO TAURUS;51.1;Principal;Operacional;4196;1;59;1700549;24-01-2017;0;Cuba Ponto Inferior Fase 0;17.1;0.05;0.05;0.05;0.05;0.05;Papel normal;10;11;0.5;9;0.5;151;1.33;6.1;37.5;Estado normal;0.8692;9.867;0.5;0.02;0.01;35;80;0.02;2;154;0.005;OK;827;288;40;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Salamonde II;46;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 2;S 0113 A;46;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;256000;;414;;;01-01-2014;NYNAS NYTRO TAURUS;51.1;Principal;Operacional;4197;1;60;1700550;24-01-2017;0;Cuba Ponto Inferior Fase 4;17.6;0.05;0.05;0.05;0.05;0.05;Papel normal;11;11;0.5;9;0.5;153;1.34;5.3;35.4;Estado normal;0.8692;9.834;0.5;0.02;0.01;33;70;0.02;3;156;0.005;OK;256;96;15;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Salamonde II;46;1;Gold;Ponta c/ Bombagem;PRO;Em Exploração;Fase 3;S 0113 A;46;Trifásico (Fases Dissociadas);FALSE;FALSE;FALSE;1TP;EFACEC;256000;;414;;;01-01-2014;NYNAS NYTRO TAURUS;51.1;Principal;Operacional;4198;1;61;1700551;24-01-2017;0;Cuba Ponto Inferior Fase 8;18;0.05;0.05;0.05;0.05;0.05;Papel normal;10;11;0.5;9;0.5;149;1.35;5.7;36.5;Estado normal;0.8692;9.852;0.5;0.02;0.01;34;52;0.02;2;156;0.005;OK;184;62;8;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Touvedo;70;1;Standard;Ponta;PRO;Em Exploração;Fases;LEL 41573;77;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;27000;6;63;;63;01-01-1992;NYNAS NYTRO 11 EN;8.3;Principal;Operacional;4199;1;90;1700552;25-01-2017;0;Cuba Ponto Inferior (F);3.3;0.05;0.05;2.35;0.05;0.05;Sintomas de degradação avançada do papel antes da substituição do óleo;1;3;0.5;0.5;0.5;31;0.88;35.6;81.7;Estado normal;0.8676;;1;;;26;94;0.02;3;;0.011;OK;783;294;62;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Vilarinho das Furnas;50;1;Silver;Ponta;PRO;Em Exploração;Fases;10402 S;30;Trifásico;FALSE;FALSE;TRUE;1TP;EFACEC;80000;10;160;;160;01-01-1969;SONAP STO/10;23;Principal;Operacional;4200;1;43;1701200;20-02-2017;0;;22.2;;;;;;;9;59;102;32;0.5;258;2.07;27.4;64.7;Defeito térmico de elevada temperatura;;;;;;;88;;4;;;OK;;;;;;;;Nova colheita dentro de cerca de 6 meses;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Cávado-Lima;Vilarinho das Furnas;50;2;Silver;Ponta;PRO;Em Exploração;Fases;S 11684;31;Trifásico;FALSE;FALSE;TRUE;2TP;EFACEC;84000;10;160;;160;01-01-1985;ESSO UNIVOLT N 52;16;Principal;Operacional;4201;2;47;1701201;20-02-2017;0;Cuba Ponto Inferior (F);17.4;;;;;;;8;12;39;5;0.5;500;3.55;24.3;69.6;Estado normal;;;;;;;91;;3;;;OK;;;;;;;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 15:11;skypper_DCL_01jan_07jul.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;110133;366;Trifásico;FALSE;FALSE;FALSE;1TP;SIEMENS;438000;22;230;;230;01-01-2002;SHELL DIALA D;67;Principal;Operacional;4202;1;434;1700017;03-01-2017;0;Cuba Ponto Inferior (F);50.4;0.05;0.05;0.05;0.05;0.05;Papel normal;31;22;19;11;0.5;584;3.51;14.2;60.9;Estado normal;0.8773;8.308;2.5;0.02;0.01;24;82;0.03;12;145.5;0.023;OK;134;40;4;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 16:12;skypper_CCRJ_01jan_07jul.xlsx
Ciclos Combinados;Ribatejo;91;1;Gold;;PRO;Em Exploração;Fases;LEL 91749;369;Trifásico;FALSE;FALSE;FALSE;TS1;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;4203;1;437;1700018;03-01-2017;0;Cuba Ponto Inferior (F);21.9;0.05;0.05;0.05;0.05;0.05;Papel normal;5;1;0.5;0.5;0.5;61;0.9;31.6;73.4;Estado normal;0.8801;8.851;0.5;0.02;0.01;28;96;0.02;7;152;0.005;OK;115;41;5;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 16:12;skypper_CCRJ_01jan_07jul.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;S 0002 A;367;Trifásico;FALSE;FALSE;FALSE;2TP;EFACEC;438000;22;410;;410;01-01-2003;NYNAS NYTRO P;62.5;Principal;Operacional;4204;2;435;1700019;03-01-2017;0;Cuba Ponto Inferior (F);45.5;0.05;0.05;0.05;0.05;0.05;Papel normal;3;24;0.5;37;0.5;48;6.58;5.5;20.8;Estado normal;0.8651;10.28;0.5;0.02;0.01;37;70;0.02;9;152;0.005;OK;203;73;9;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 16:13;skypper_CCRJ_01jan_07jul.xlsx
Ciclos Combinados;Ribatejo;91;2;Gold;;PRO;Em Exploração;Fases;LEL 91750;370;Trifásico;FALSE;FALSE;FALSE;TS2;SIEMENS;14000;6.6;22;;22;01-01-2003;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;4205;2;438;1700020;03-01-2017;0;Cuba Ponto Inferior (F);25.2;0.05;0.05;0.05;0.05;0.05;Papel normal;4;1;0.5;1;0.5;44;0.81;31.9;72.7;Estado normal;0.8796;8.712;0.5;0.02;0.01;27;94;0.02;9;150;0.005;OK;118;46;6;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 16:13;skypper_CCRJ_01jan_07jul.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;S 0012 A;368;Trifásico;FALSE;FALSE;FALSE;3TP;EFACEC;438000;22;410;;410;01-01-2004;NYNAS NYTRO P;62.5;Principal;Operacional;4206;3;436;1700021;03-01-2017;0;Cuba Ponto Inferior (F);25.6;0.05;0.05;0.05;0.05;0.05;Papel normal;5;53;0.5;60;0.5;111;7.7;4.6;25.5;Estado normal;0.8607;9.819;0.5;0.02;0.01;34;97;0.02;6;145.5;0.005;OK;184;65;12;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 16:13;skypper_CCRJ_01jan_07jul.xlsx
Ciclos Combinados;Ribatejo;91;3;Gold;;PRO;Em Exploração;Fases;LEL 97216;371;Trifásico;FALSE;FALSE;FALSE;TS3;SIEMENS;14000;6.6;22;;22;01-01-2005;NYNAS NYTRO 10 BN;5.3;Auxiliar;Operacional;4207;3;439;1700022;03-01-2017;0;Cuba Ponto Inferior (F);17;0.05;0.05;0.05;0.05;0.05;Papel normal;18;2;0.5;2;0.5;143;1.25;30.6;75.2;Estado normal;0.8688;9.953;0.5;0.02;0.01;25;95;0.03;2;148;0.005;OK;128;45;7;Não Corrosivo;Não Corrosivo;OK;;Nova colheita com periodicidade pré-estabelecida.;17-11-2017 16:13;skypper_CCRJ_01jan_07jul.xlsx
