SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
225564364,SE ALPALHAO,TR 1,F002503.01,2018-05-02,0.05,Papel normal,7.0,1.0,1.0,1.0,1.0,21.0,1.0,9.6,24.0,Estado normal,0.5,0.8658,38.0,71.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
225564364,SE ALPALHAO,TR 1,F002503.01,2019-08-13,0.05,Papel normal,11.0,6.0,1.0,3.0,9.0,105.0,1.0,6.1,28.6,Estado normal,0.5,0.8658,36.0,90.0,0.02,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
225564364,SE ALPALHAO,TR 1,F002503.01,2020-10-22,0.05,Papel normal,21.5,12.1,2.2,1.2,24.0,118.0,1.0,5.4,34.9,Estado normal,0.5,0.8658,36.0,90.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
230268356,SE BOAVISTA (LISBOA),TR 2,C 1100 A,2019-11-08,0.05,Papel normal,6.0,5.0,1.0,8.0,2.0,358.0,1.0,7.8,34.4,Estado normal,0.5,0.8664,35.0,79.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181363,SE VISTA ALEGRE,TR 1,19259 C,1997-02-28,0.08,,6.0,3.0,67.0,23.0,3.0,34.0,1.1,26.9,59.9,,2.5,0.858,24.4,65.0,0.02,8.9,0.015,,
280181363,SE VISTA ALEGRE,TR 1,19259 C,2001-10-09,0.05,,3.2,1.6,1.0,1.0,1.0,151.0,1.54,18.0,55.0,,0.5,0.881,41.6,84.6,0.007,7.4,0.003,,
280181363,SE VISTA ALEGRE,TR 1,19259 C,2002-09-26,0.05,,8.4,3.9,2.3,1.0,1.0,483.1,3.87,13.4,45.9,,0.5,0.879,37.1,44.9,0.002,8.9,0.004,,
280181363,SE VISTA ALEGRE,TR 1,19259 C,2003-07-10,0.05,,17.5,6.3,2.7,1.0,1.0,602.1,3.62,11.9,51.6,,0.5,0.884,41.9,47.5,0.005,8.0,0.006,,
280181363,SE VISTA ALEGRE,TR 1,19259 C,2004-01-20,0.05,,15.6,5.3,2.1,1.0,1.0,606.1,4.3,9.6,44.4,,0.5,0.883,37.1,57.3,0.016,9.1,0.004,,
280181363,SE VISTA ALEGRE,TR 1,19259 C,2005-08-11,0.05,,13.4,9.5,1.7,1.0,1.1,626.0,4.54,13.5,55.8,,0.5,0.8847,40.4,71.9,0.019,11.3,0.006,,
280181363,SE VISTA ALEGRE,TR 1,19259 C,2008-12-29,0.05,,23.5,13.4,8.4,10.1,3.0,844.0,10.5,17.1,71.6,,0.5,0.8837,35.3,68.0,0.012,8.6,0.002,,
280181363,SE VISTA ALEGRE,TR 1,19259 C,2010-01-08,0.07,,16.6,11.4,6.9,8.4,2.5,781.6,9.44,18.7,74.2,,0.5,0.8836,31.9,76.6,0.01,9.3,0.002,,
280181363,SE VISTA ALEGRE,TR 1,19259 C,2011-01-14,0.05,,14.2,12.2,6.9,9.4,2.9,801.0,9.5,18.9,70.6,,0.5,0.8802,38.8,81.1,0.016,15.2,0.002,,
280181363,SE VISTA ALEGRE,TR 1,19259 C,2012-01-26,0.06,,14.2,13.4,7.6,13.8,4.2,892.8,9.03,17.4,71.0,,0.5,0.8803,39.8,78.6,0.009,10.4,0.003,,
280181363,SE VISTA ALEGRE,TR 1,19259 C,2013-02-15,0.05,,13.9,14.4,7.0,15.5,5.0,934.4,9.4,13.1,61.8,,0.5,0.8803,41.7,48.4,0.007,9.0,0.003,,
280181363,SE VISTA ALEGRE,TR 1,19259 C,2014-04-24,0.06,,13.0,8.2,6.6,19.2,5.0,1052.8,9.44,14.0,66.7,,0.5,0.8802,39.1,63.9,0.005,11.4,0.002,,
280181363,SE VISTA ALEGRE,TR 1,19259 C,2016-01-22,0.05,Papel normal,12.0,14.0,1.0,10.0,4.0,984.0,7.84,15.0,64.1,Estado normal,0.5,0.8802,41.0,73.0,0.02,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181363,SE VISTA ALEGRE,TR 1,19259 C,2017-01-10,0.06,Papel normal,18.0,16.0,1.0,8.0,4.0,1300.0,9.22,15.7,72.2,Estado normal,0.5,0.8802,40.0,74.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181363,SE VISTA ALEGRE,TR 1,19259 C,2018-02-02,0.08,Papel normal,15.0,15.0,1.0,1.0,4.0,1220.0,7.73,16.0,69.0,Estado normal,0.5,0.8621,40.0,92.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181363,SE VISTA ALEGRE,TR 1,19259 C,2019-05-15,0.05,Papel normal,12.0,20.0,1.0,6.0,4.0,1010.0,9.09,13.0,58.4,Estado normal,0.5,0.8802,44.0,52.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181363,SE VISTA ALEGRE,TR 1,19259 C,2020-04-01,0.05,Papel normal,11.0,15.0,3.0,13.0,4.0,1040.0,7.91,15.1,65.5,Estado normal,0.5,0.8802,44.0,49.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181437,SE MOGADOURO,TR 2,LEL 11154,1997-12-26,0.12,,10.0,5.0,9.0,22.0,5.0,74.0,1.0,33.0,80.0,,3.0,0.863,23.0,70.3,0.053,9.4,0.03,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2001-05-08,0.18,,3.2,4.7,2.2,59.0,13.0,48.0,1.0,28.0,71.0,,3.0,0.864,22.4,78.4,0.044,3.0,0.023,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2002-06-26,,,2.9,3.7,7.5,35.0,7.6,62.4,1.0,24.8,59.9,,,,,,,,,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2003-04-01,0.16,,3.6,13.8,3.3,113.6,17.4,62.3,1.0,27.6,64.4,,3.0,0.861,21.9,84.7,0.048,4.2,0.022,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2004-09-07,0.16,,10.3,66.0,7.3,288.9,44.3,169.9,1.85,22.9,67.8,,3.0,0.867,22.3,67.1,0.058,7.8,0.038,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2005-09-29,0.22,,5.0,22.9,7.1,164.3,31.0,94.3,1.59,32.2,74.5,,3.0,0.8676,19.4,48.1,0.072,6.6,0.034,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2006-07-25,0.18,,4.9,5.2,6.5,96.4,19.6,89.9,1.65,31.4,67.2,,3.0,0.8678,20.1,73.4,0.079,9.6,0.037,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2007-07-06,0.22,,5.8,6.9,7.0,64.9,13.7,77.9,1.53,30.8,68.5,,3.0,0.8672,20.6,76.0,0.069,8.0,0.028,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2008-04-03,0.27,,15.4,163.1,23.4,857.7,106.7,70.6,2.07,32.0,69.7,,3.0,0.8677,18.3,51.0,0.065,5.6,0.029,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2008-07-29,,,33.4,209.0,25.7,903.5,114.9,171.8,2.68,32.4,74.0,,,,,,,,,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2009-02-17,0.24,,9.6,62.2,16.8,648.7,93.5,96.8,2.41,31.0,70.0,,3.0,0.8676,18.0,84.3,0.057,4.2,0.029,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2011-02-01,0.2,,1.0,1.6,1.0,10.4,3.9,19.6,1.0,35.1,72.7,,3.0,0.8644,21.4,61.0,0.059,6.6,0.021,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2012-07-04,0.19,,6.0,1.1,1.0,3.0,1.0,39.2,1.0,26.8,56.8,,3.0,0.8644,18.7,47.4,0.06,9.7,0.025,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2013-06-26,0.2,,2.2,2.0,1.1,6.0,1.6,62.6,1.0,25.9,58.2,,3.0,0.8644,19.8,62.1,0.081,7.1,0.024,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2014-07-09,0.17,,1.8,1.9,1.0,4.8,1.2,38.4,1.0,28.1,61.1,,3.0,0.8644,19.8,55.8,0.066,5.6,0.023,,
280181437,SE MOGADOURO,TR 2,LEL 11154,2015-09-08,0.21,Papel normal,3.0,1.0,1.0,4.0,1.0,55.0,1.0,30.8,67.7,Estado normal,3.0,0.8644,20.0,73.0,0.07,5.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181437,SE MOGADOURO,TR 2,LEL 11154,2016-09-06,0.2,Papel normal,3.0,2.0,1.0,3.0,1.0,78.0,1.11,25.5,57.9,Estado normal,3.0,0.8644,21.0,82.0,0.06,8.0,0.029,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181437,SE MOGADOURO,TR 2,LEL 11154,2017-09-18,0.24,Papel normal,4.0,2.0,1.0,2.0,1.0,82.0,1.0,28.4,63.9,Estado normal,3.0,0.8644,21.0,95.0,0.07,6.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181437,SE MOGADOURO,TR 2,LEL 11154,2018-11-28,0.22,Papel normal,2.0,2.0,1.0,3.0,3.0,77.0,1.31,29.7,63.8,Estado normal,3.0,0.8644,20.0,70.0,0.07,9.0,0.029,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181437,SE MOGADOURO,TR 2,LEL 11154,2019-11-21,0.24,Papel normal,3.0,5.0,1.0,3.0,4.0,120.0,1.86,28.7,62.3,Estado normal,3.0,0.8644,20.0,79.0,0.08,10.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181437,SE MOGADOURO,TR 2,LEL 11154,2020-10-15,0.22,Papel normal,13.0,3.0,1.0,3.0,5.0,160.0,2.13,25.2,59.5,Estado normal,3.0,0.8645,19.0,69.0,0.06,7.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,1996-06-05,,,2.0,17.0,1.0,59.0,17.0,58.0,1.0,24.2,56.6,,4.5,0.866,18.9,53.1,0.068,18.5,0.029,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,1997-04-15,,,3.0,21.0,1.0,60.0,16.0,59.0,1.0,24.1,58.6,,,,,,,25.1,,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,1998-05-26,0.43,,14.0,53.0,2.0,142.0,26.0,68.0,1.0,24.0,72.0,,4.5,0.865,20.8,76.0,0.079,15.6,0.026,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,1999-10-26,0.63,,1.1,7.3,1.0,35.0,11.0,61.0,1.1,30.0,75.0,,,,,59.0,,16.0,,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2001-01-03,0.62,,5.7,26.2,1.0,55.0,14.8,56.2,1.0,19.5,49.4,,4.5,0.866,22.8,78.4,0.079,13.8,0.037,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2002-10-04,,,1.0,11.1,1.3,43.9,11.3,44.1,1.0,21.7,53.8,,,,,,,,,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2003-07-18,0.56,,3.2,37.6,1.2,180.6,31.5,97.6,1.0,25.7,61.8,,4.5,0.87,17.5,54.7,0.092,26.6,0.035,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2004-01-14,,,9.5,66.1,1.2,167.4,34.2,122.8,1.37,27.9,66.5,,,,,57.4,,18.3,,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2004-07-06,0.66,,14.6,85.4,1.2,260.8,47.1,113.4,1.02,22.7,63.8,,4.5,0.868,15.8,43.2,0.123,35.7,0.04,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2004-10-27,,,6.3,21.1,1.0,103.1,26.5,103.9,1.46,26.3,63.0,,,,,,,,,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2005-02-15,1.0,,32.3,138.4,4.1,366.0,60.9,155.7,1.42,24.4,61.0,,4.5,0.868,19.2,72.2,0.103,10.2,0.038,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2005-11-04,,,5.0,12.0,1.0,87.8,31.9,84.4,1.23,28.3,69.8,,,,,70.4,,19.6,,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2006-03-28,1.14,,2.0,5.0,1.0,53.8,17.4,44.2,1.0,28.6,63.2,,4.5,0.8696,15.3,55.9,0.111,18.7,0.039,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2007-03-21,1.03,,1.6,2.2,1.0,11.6,5.2,35.4,1.0,23.9,51.2,,4.5,0.8696,17.7,76.5,0.088,13.9,0.042,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2008-03-28,1.0,,1.3,1.6,1.0,4.2,2.4,33.7,1.0,32.8,70.8,,4.5,0.8697,16.8,93.5,0.09,16.0,0.04,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2009-02-10,1.09,,1.4,1.1,1.0,1.3,1.1,37.0,1.0,30.5,65.6,,4.5,0.8696,16.6,63.2,0.084,14.4,0.05,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2010-06-22,0.87,,2.2,3.8,2.6,10.3,1.8,46.2,1.0,28.9,65.5,,4.5,0.8697,14.3,39.0,0.09,24.8,0.043,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2011-08-18,0.85,,2.8,1.4,1.0,2.0,1.0,73.7,1.0,29.0,65.9,,4.5,0.8662,14.4,54.6,0.091,19.2,0.042,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2012-03-15,0.95,,7.7,1.4,1.0,1.6,1.0,42.4,1.0,30.0,69.8,,4.5,0.8663,12.8,37.7,0.086,24.9,0.044,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2013-02-21,0.99,,2.4,1.9,1.0,1.7,1.0,44.5,1.0,29.2,61.7,,4.5,0.8662,16.7,62.4,0.089,13.7,0.046,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2014-04-04,0.88,,2.3,2.0,1.0,1.7,1.0,36.8,1.0,27.8,67.7,,4.5,0.8662,17.6,76.9,0.112,14.5,0.044,,
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2015-03-26,0.85,Sintomas de degradação significativa do papel.,2.0,2.0,1.0,1.0,1.0,38.0,1.25,30.4,66.8,Estado normal,4.5,0.8663,17.0,40.0,0.1,13.0,0.045,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2016-03-15,0.82,Sintomas de degradação significativa do papel.,4.0,1.0,1.0,1.0,1.0,43.0,1.0,27.9,65.5,Estado normal,4.5,0.8663,17.0,57.0,0.11,19.0,0.048,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2017-02-08,0.98,Sintomas de degradação significativa do papel.,1.0,2.0,1.0,1.0,1.0,54.0,1.0,28.6,68.6,Estado normal,4.5,0.8663,16.0,81.0,0.09,13.0,0.05,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2018-03-15,0.85,Sintomas de degradação significativa do papel.,5.0,1.0,1.0,1.0,1.0,49.0,1.0,27.7,66.4,Estado normal,4.5,0.8663,16.0,89.0,0.1,10.0,0.048,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280181446,SE ALCACOVA,TR 3 DE 30/6 KV,7104923,2019-05-30,0.76,Sintomas de degradação significativa do papel.,2.0,1.0,1.0,2.0,1.0,45.0,1.0,27.3,61.3,Estado normal,4.5,0.866,19.0,57.0,0.11,24.0,0.047,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,1996-06-05,,,4.0,15.0,1.0,49.0,9.0,127.0,1.2,22.9,57.7,,3.5,0.85,23.1,71.7,0.04,8.3,0.023,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,1997-04-15,,,5.0,14.0,1.0,46.0,9.0,92.0,1.0,22.0,57.6,,,,,,,10.7,,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,1998-05-26,0.05,,7.0,7.0,1.0,24.0,5.0,88.0,1.0,26.0,78.0,,3.5,0.851,22.6,74.3,0.05,6.4,0.024,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,1999-10-26,0.05,,6.6,9.2,1.0,35.0,6.3,116.0,1.12,32.0,84.0,,,,,70.3,,5.4,,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2001-01-03,0.08,,28.0,64.0,1.1,196.0,29.0,104.0,1.0,26.4,68.6,,3.5,0.849,23.8,77.2,0.037,4.4,0.028,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2003-07-18,0.11,,19.6,103.2,2.5,617.0,84.5,158.2,1.4,26.9,69.5,,3.5,0.856,20.8,83.9,0.044,11.0,0.034,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2004-01-14,,,18.3,50.3,1.9,322.6,50.7,147.7,1.44,25.4,65.1,,,,,57.8,,7.2,,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2004-07-06,0.09,,71.3,228.7,7.0,942.7,104.7,154.4,1.09,19.2,69.0,,3.5,0.853,19.6,66.4,0.086,14.4,0.04,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2004-10-27,,,19.8,94.0,3.6,451.2,62.8,146.4,1.29,26.7,68.3,,,,,,,,,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2005-02-15,0.13,,45.3,212.2,4.6,758.9,109.3,171.4,1.44,32.3,79.5,,3.5,0.853,19.8,75.7,0.06,10.2,0.033,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2005-11-04,,,12.9,38.0,1.4,266.2,50.3,135.9,1.24,28.9,72.0,,,,,63.3,,8.3,,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2006-03-28,0.14,,7.7,22.6,1.1,188.2,38.4,101.4,1.07,34.1,78.6,,3.5,0.8548,18.8,72.2,0.07,8.3,0.033,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2006-05-11,,,3.4,13.4,1.0,141.3,29.6,57.2,1.0,31.3,72.7,,,,,,,,,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2007-03-21,0.12,,3.6,4.9,1.0,55.6,14.7,65.6,1.0,25.7,56.4,,3.5,0.8547,20.0,83.6,0.059,9.6,0.036,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2008-03-28,0.12,,10.2,33.2,1.2,134.2,21.8,94.3,1.0,26.0,60.5,,3.5,0.8547,19.2,53.8,0.047,6.9,0.035,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2008-09-02,,,52.3,97.5,2.8,309.6,48.4,199.4,1.63,30.7,74.2,,,,,,,,,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2009-02-10,0.13,,75.2,199.1,5.1,618.4,75.3,140.1,1.31,31.6,71.2,,3.5,0.8547,19.6,89.0,0.061,9.3,0.036,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2009-05-26,,,22.4,108.2,2.9,441.3,72.4,105.4,1.13,30.2,71.6,,,,,,,,,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2009-06-09,,,,,,,,,,,,,,,,87.2,,6.0,,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2010-06-22,0.09,,35.3,195.7,2.9,784.5,125.2,128.0,1.57,30.8,71.4,,3.5,0.8549,18.2,93.9,0.058,8.6,0.038,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2011-08-18,0.12,,29.9,126.3,2.4,618.0,112.1,176.8,1.51,30.1,71.2,,4.0,0.8514,19.2,75.2,0.075,9.7,0.04,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2012-03-15,0.14,,72.8,266.0,3.6,883.3,160.8,129.6,1.19,30.3,70.9,,3.5,0.8514,17.6,84.9,0.064,11.6,0.041,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2012-11-29,,,32.4,79.4,1.3,355.9,82.5,152.4,1.23,25.6,60.3,,,,,70.0,,10.3,,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2013-02-21,0.12,,67.1,204.1,1.5,624.4,131.6,146.3,1.23,28.8,63.8,,4.0,0.8514,19.6,54.1,0.066,14.3,0.036,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2013-06-04,,,36.2,143.4,1.4,493.7,109.4,128.0,1.15,26.8,60.2,,,,,47.8,,7.3,,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2014-04-04,0.13,,54.3,218.5,1.8,625.0,142.6,144.7,1.21,28.4,70.4,,4.0,0.8513,19.9,84.8,0.087,6.3,0.036,,
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2014-10-09,,,34.0,100.0,1.0,352.0,87.0,163.0,1.3,27.1,63.8,Defeito térmico de elevada temperatura,,,,56.0,,7.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2015-03-26,0.11,Papel normal,102.0,373.0,2.0,1024.0,200.0,150.0,1.41,29.9,69.2,Defeito térmico de elevada temperatura,4.0,0.8514,19.0,82.0,0.08,8.0,0.033,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 1 mês. Realização de ensaios eléctricos assim que possível.
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2015-05-15,,,77.0,287.0,1.0,852.0,177.0,154.0,1.52,28.3,71.4,Defeito térmico de elevada temperatura,,,,85.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2016-03-15,0.13,Papel normal,69.0,328.0,1.0,946.0,216.0,159.0,1.31,28.3,69.0,Defeito térmico de elevada temperatura,4.0,0.8514,20.0,64.0,0.08,6.0,0.031,Conforme.,Nova colheita dentro de cerca de 6 meses
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2016-09-15,,,141.0,228.0,1.0,693.0,168.0,248.0,1.84,23.1,69.0,Descargas parciais associadas a defeito térmico de baixa temperatura.,,,,72.0,,7.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2017-02-08,0.16,Papel normal,115.0,320.0,1.0,819.0,196.0,192.0,1.28,27.0,71.6,Descargas parciais associadas a defeito térmico de elevada temperatura.,4.0,0.8514,19.0,82.0,0.07,6.0,0.033,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2018-03-15,0.14,Papel normal,79.0,300.0,1.0,806.0,172.0,184.0,1.19,23.8,66.4,Defeito térmico de elevada temperatura,4.0,0.8515,18.0,65.0,0.08,7.0,0.031,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2018-11-23,,,31.0,84.0,1.0,361.0,94.0,190.0,1.48,28.7,68.4,Defeito térmico de elevada temperatura,,,,76.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2019-05-30,0.12,Papel normal,18.0,39.0,1.0,240.0,64.0,96.0,1.15,28.2,62.8,Defeito térmico de elevada temperatura,4.0,0.8513,20.0,86.0,0.08,8.0,0.033,Conforme.,Nova colheita dentro de cerca de 6 meses.
280181447,SE ALCACOVA,TR 4 DE 30/6 KV,LEL 17929,2019-08-27,0.12,Papel normal,353.0,99.0,89.0,284.0,54.0,226.0,1.17,30.5,71.1,Descargas eléctricas,4.0,0.8513,18.0,40.0,0.08,10.0,0.041,Valor de tensão interfacial não conforme,Realização de ensaios eléctricos ao transformador. Nova colheita dentro de cerca de 1 semana após entrada em serviço.
280181452,SE ALHANDRA,EX TR 3,10443 S,1996-02-14,,,27.0,11.0,159.0,27.0,5.0,200.0,5.4,28.5,69.8,,3.5,0.861,18.7,65.3,0.091,10.0,0.059,,
280181452,SE ALHANDRA,EX TR 3,10443 S,1996-09-10,,,25.0,11.0,204.0,35.0,6.0,253.0,5.9,25.0,64.1,,,,,,,12.7,,,
280181452,SE ALHANDRA,EX TR 3,10443 S,1997-01-29,0.68,,27.0,13.0,222.0,40.0,6.0,173.0,5.3,27.6,67.6,,3.5,0.862,19.9,88.7,0.132,8.8,0.034,,
280181452,SE ALHANDRA,EX TR 3,10443 S,1998-02-18,0.66,,42.0,12.0,248.0,40.0,6.0,209.0,4.0,30.0,81.0,,3.5,0.861,20.7,74.3,0.143,10.9,0.056,,
280181452,SE ALHANDRA,EX TR 3,10443 S,1999-08-26,0.77,,4.9,5.1,99.0,13.0,3.1,164.0,2.35,18.0,48.0,,3.5,0.862,20.1,69.2,0.138,10.0,0.079,,
280181452,SE ALHANDRA,EX TR 3,10443 S,2001-01-24,0.71,,20.9,7.6,174.1,21.6,3.4,191.6,3.93,26.5,71.2,,3.5,0.861,20.6,53.2,0.158,9.9,0.039,,
280181452,SE ALHANDRA,EX TR 3,10443 S,2002-02-14,0.63,,2.8,5.9,124.2,21.8,4.6,132.8,3.48,33.4,94.1,,3.5,0.86,16.6,52.3,0.135,7.5,0.032,,
280181452,SE ALHANDRA,EX TR 3,10443 S,2002-11-28,0.86,,20.5,6.2,125.4,15.8,3.4,309.6,4.18,21.7,60.9,,3.5,0.858,17.1,52.3,0.147,14.3,0.032,,
280181452,SE ALHANDRA,EX TR 3,10443 S,2004-01-07,1.23,,14.9,10.1,91.0,22.7,5.0,309.7,3.68,25.7,73.6,,3.5,0.864,15.9,61.9,0.138,11.8,0.034,,
280181452,SE ALHANDRA,EX TR 3,10443 S,2005-03-02,1.75,,27.3,16.1,99.1,54.2,10.8,280.2,5.99,31.7,81.2,,3.5,0.8645,15.2,65.4,0.181,10.0,0.059,,
280181452,SE ALHANDRA,EX TR 3,10443 S,2006-04-28,1.69,,16.6,10.8,130.4,64.1,10.5,194.1,6.27,29.3,68.8,,3.5,0.8652,16.2,70.0,0.202,12.9,0.074,,
280181452,SE ALHANDRA,EX TR 3,10443 S,2007-02-09,1.54,,25.2,9.4,167.6,49.1,9.1,345.5,8.18,23.6,71.3,,3.5,0.8651,15.8,42.8,0.217,22.6,0.032,,
280181452,SE ALHANDRA,EX TR 3,10443 S,2008-05-16,1.89,,8.7,5.7,133.8,52.9,9.6,264.0,6.66,26.4,66.3,,4.0,0.8652,16.1,32.4,0.159,19.9,0.08,,
280181452,SE ALHANDRA,EX TR 3,10443 S,2009-01-14,1.52,,7.7,4.6,84.8,30.5,8.7,234.7,6.31,30.4,73.2,,3.5,0.8651,15.3,67.4,0.198,15.2,0.031,,
280181452,SE ALHANDRA,EX TR 3,10443 S,2010-10-07,0.27,,120.2,22.4,178.9,29.7,3.9,306.4,4.62,24.0,76.3,,1.0,0.874,27.2,73.2,0.018,7.4,0.016,,
280181452,SE ALHANDRA,EX TR 3,10443 S,2011-08-10,0.3,,59.3,14.5,207.6,33.6,4.4,353.0,4.53,19.2,73.8,,1.5,0.8705,26.3,63.0,0.024,10.7,0.018,,
280181452,SE ALHANDRA,EX TR 3,10443 S,2012-05-11,0.41,,40.3,9.1,198.5,34.0,5.0,245.5,4.57,22.2,72.3,,1.5,0.8705,22.4,71.2,0.038,13.0,0.02,,
280181452,SE ALHANDRA,EX TR 3,10443 S,2013-04-30,0.39,,23.2,6.9,153.1,24.7,4.7,258.6,4.59,20.8,62.8,,1.5,0.8706,22.4,93.3,0.039,4.1,0.023,,
280181452,SE ALHANDRA,TR 3,10443 S,2014-10-10,0.44,Sintomas de degradação significativa do papel antes da substituição do óleo.,46.0,10.0,137.0,28.0,6.0,388.0,4.39,20.4,66.9,Estado normal,1.5,0.8705,21.0,90.0,0.05,9.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181452,SE ALHANDRA,TR 3,10443 S,2015-09-03,0.46,Sintomas de degradação significativa do papel antes da substituição do óleo.,42.0,7.0,136.0,17.0,4.0,348.0,4.7,19.7,66.7,Estado normal,2.0,0.8706,21.0,91.0,0.04,6.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181452,SE ALHANDRA,TR 3,10443 S,2016-07-04,0.42,Sintomas de degradação significativa do papel antes da substituição do óleo.,27.0,8.0,141.0,21.0,5.0,237.0,4.38,22.2,61.5,Estado normal,2.0,0.8706,22.0,59.0,0.05,8.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181452,SE ALHANDRA,TR 3,10443 S,2017-08-21,0.49,Sintomas de degradação significativa do papel antes da substituição do óleo.,29.0,7.0,110.0,13.0,4.0,304.0,3.85,21.0,60.9,Estado normal,2.0,0.8675,21.0,81.0,0.07,10.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,1996-02-14,,,8.0,2.0,14.0,4.0,2.0,56.0,2.3,30.4,71.7,,3.5,0.851,20.1,81.7,0.059,15.8,0.024,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,1997-01-29,0.05,,6.0,2.0,28.0,6.0,2.0,46.0,2.3,29.5,67.8,,3.5,0.852,19.6,59.8,0.062,19.6,0.025,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,1998-02-18,0.05,,37.0,3.0,42.0,6.0,3.0,65.0,2.0,29.0,74.0,,3.0,0.851,19.4,74.3,0.069,20.3,0.023,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,1999-08-26,0.05,,17.0,5.7,79.0,38.0,6.2,119.0,3.62,28.0,74.0,,3.0,0.854,21.1,35.8,0.093,28.5,0.024,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2001-01-24,0.05,,17.9,5.6,67.4,37.4,7.7,103.8,3.91,23.8,70.8,,3.5,0.851,21.8,78.1,0.083,26.1,0.022,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2002-02-14,0.05,,6.1,10.6,71.9,84.1,15.1,89.9,3.87,32.3,97.9,,3.5,0.85,17.8,43.3,0.077,20.6,0.022,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2002-11-28,0.14,,21.8,14.3,75.3,102.2,23.8,191.1,4.36,21.6,71.0,,3.5,0.85,17.4,37.7,0.091,31.3,0.022,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2004-01-07,0.2,,19.3,21.9,55.3,135.7,18.8,127.9,2.39,29.0,76.1,,3.5,0.856,17.8,52.0,0.09,30.8,0.026,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2005-03-02,0.23,,13.8,10.5,26.8,102.6,22.4,152.4,3.54,30.8,77.9,,3.5,0.8561,17.5,45.2,0.13,27.3,0.022,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2006-04-28,0.28,,14.9,11.5,15.0,96.2,17.4,153.1,5.34,27.3,72.5,,3.5,0.8562,19.9,34.3,0.14,21.8,0.024,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2007-02-09,0.27,,7.1,23.4,6.9,140.4,20.2,77.9,2.74,32.4,76.7,,3.5,0.8562,16.4,21.7,0.147,38.2,0.024,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2007-09-05,,,24.3,18.0,11.4,197.9,25.4,175.3,5.79,27.0,68.0,,,,,,,38.2,,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2008-05-16,1.7,,7.9,98.2,7.4,173.0,121.0,370.4,9.25,23.8,67.1,,4.5,0.8562,18.1,28.2,0.125,34.2,0.042,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2008-10-03,,,11.9,47.1,6.3,189.9,104.8,263.7,8.8,27.0,74.1,,,,,,,,,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2009-01-14,1.42,,18.9,46.0,6.8,252.3,101.1,224.9,9.32,29.1,75.1,,5.0,0.8561,17.8,45.1,0.124,37.1,0.027,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2010-10-07,0.57,,26.6,23.3,7.8,236.3,48.6,242.7,7.31,28.0,76.7,,4.5,0.8561,17.5,31.8,0.147,33.4,0.037,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2011-11-08,0.05,,5.0,3.0,1.0,5.5,1.0,98.0,1.07,20.8,55.8,,1.0,0.8713,36.6,71.4,0.02,4.6,0.01,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2012-05-11,0.05,,9.0,7.7,3.9,26.8,3.7,86.7,1.64,29.1,71.6,,1.0,0.8713,34.6,80.2,0.013,10.4,0.004,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2013-04-30,0.05,,5.9,6.4,7.9,29.6,4.6,62.6,2.26,27.7,61.6,,1.0,0.8713,31.9,74.7,0.01,11.5,0.003,,
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2014-10-10,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,6.0,22.0,34.0,6.0,72.0,1.96,30.0,67.4,Estado normal,1.0,0.8712,33.0,86.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2015-09-03,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,5.0,27.0,32.0,6.0,59.0,2.13,28.8,67.3,Estado normal,1.0,0.8712,34.0,83.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2016-07-04,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,5.0,24.0,35.0,6.0,38.0,1.52,26.8,59.6,Estado normal,1.0,0.8713,34.0,79.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2017-08-21,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,6.0,25.0,43.0,8.0,52.0,1.3,27.6,61.2,Estado normal,1.0,0.8706,34.0,83.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2018-03-05,,,391.0,91.0,282.0,213.0,23.0,265.0,1.45,27.4,61.0,Descargas eléctricas,,,,71.0,,4.0,,Conforme.,Recomenda-se a realização de ensaios eléctricos ao transformador.
280181453,SE BOAVISTA (LISBOA),TR 1,19363 C,2019-09-19,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,21.0,19.0,1.0,22.0,20.0,172.0,2.02,18.9,64.0,Estado normal,0.5,0.8711,39.0,48.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181454,SE ALHANDRA,EX TR 1,10444 S,1996-02-14,,,15.0,9.0,181.0,30.0,7.0,224.0,6.7,27.2,67.7,,4.0,0.862,18.2,82.7,0.249,13.4,0.049,,
280181454,SE ALHANDRA,EX TR 1,10444 S,1996-09-10,,,18.0,9.0,225.0,34.0,7.0,358.0,6.9,22.3,61.8,,,,,,,16.0,,,
280181454,SE ALHANDRA,EX TR 1,10444 S,1997-01-29,1.9,,22.0,10.0,226.0,36.0,7.0,300.0,7.7,26.0,68.2,,4.0,0.864,17.0,44.8,0.211,16.1,0.038,,
280181454,SE ALHANDRA,EX TR 1,10444 S,1998-02-18,0.61,,25.0,10.0,232.0,35.0,7.0,487.0,8.0,23.0,81.0,,4.0,0.862,18.0,50.1,0.202,20.3,0.037,,
280181454,SE ALHANDRA,EX TR 1,10444 S,1999-08-26,2.82,,6.9,21.0,163.0,94.0,18.0,386.0,8.02,24.0,71.0,,4.0,0.864,18.1,54.6,0.211,20.5,0.042,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2001-01-24,3.36,,15.5,46.3,150.2,244.3,42.8,415.2,8.94,21.0,69.6,,4.0,0.862,18.8,65.3,0.234,20.4,0.036,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2002-02-14,4.36,,16.4,293.6,85.6,670.1,266.6,518.1,11.0,27.4,98.5,,4.5,0.862,15.1,35.8,0.263,21.9,0.043,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2002-11-28,4.29,,64.7,1073.4,74.5,2984.4,1096.4,635.8,9.76,16.0,65.3,,4.5,0.86,15.2,35.7,0.254,29.3,0.031,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2003-02-27,,,14.3,278.8,75.2,1985.3,677.8,459.3,7.21,17.5,57.1,,,,,,,,,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2003-08-22,,,16.0,81.0,80.1,1483.6,598.1,574.4,7.17,18.4,65.0,,,,,,,,,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2004-01-07,5.11,,16.1,45.4,79.3,945.1,408.0,296.1,5.24,25.0,69.8,,4.5,0.867,15.1,57.1,0.261,28.5,0.044,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2004-05-27,2.3,,15.4,28.3,79.2,644.8,308.4,266.9,4.83,25.9,67.6,,4.0,0.866,15.9,57.4,0.233,18.4,0.05,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2005-03-02,4.8,,24.9,12.7,99.6,293.6,193.4,243.4,5.83,30.6,78.0,,4.0,0.8668,14.7,75.4,0.25,13.0,0.048,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2006-04-28,4.52,,20.2,7.7,97.9,75.4,63.2,238.6,5.31,27.7,68.7,,4.0,0.867,15.2,53.8,0.378,17.2,0.077,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2007-02-09,4.47,,24.2,10.8,85.8,46.0,37.2,571.3,8.56,23.3,78.7,,4.0,0.8671,14.7,45.3,0.339,22.0,0.043,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2008-05-16,4.27,,8.2,13.4,44.0,63.8,21.9,203.0,5.02,27.0,68.3,,3.5,0.867,15.4,48.7,0.267,19.8,0.066,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2009-01-14,4.04,,9.1,16.7,33.3,97.8,22.7,185.3,5.04,31.7,72.8,,4.0,0.867,14.8,34.4,0.27,19.6,0.037,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2010-10-07,1.67,,16.2,7.0,68.4,10.5,2.7,424.3,6.77,29.4,77.1,,1.5,0.874,24.4,54.8,0.044,19.1,0.036,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2011-08-10,1.96,,13.4,6.5,79.7,12.7,3.8,333.0,7.36,26.9,66.2,,1.5,0.8706,21.7,30.1,0.046,23.2,0.032,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2012-05-11,2.29,,20.4,7.5,122.1,19.1,4.2,123.1,5.01,30.5,73.0,,1.5,0.8706,21.2,38.3,0.06,17.0,0.03,,
280181454,SE ALHANDRA,EX TR 1,10444 S,2013-04-30,1.89,,20.3,9.2,137.1,22.2,5.0,120.1,3.89,27.4,62.9,,2.0,0.8706,24.0,83.7,0.046,9.1,0.025,,
280181454,SE ALHANDRA,TR 1,10444 S,2014-10-10,2.16,Sintomas de degradação avançada do papel antes da substituição do óleo.,28.0,99.0,98.0,337.0,53.0,269.0,4.36,26.1,65.8,Defeito térmico de elevada temperatura,2.0,0.8705,23.0,50.0,0.06,17.0,0.026,Conforme.,Nova colheita dentro de cerca de 1 mês. Inspecção dos contactos do regulador em carga
280181454,SE ALHANDRA,TR 1,10444 S,2014-11-17,,,24.0,45.0,98.0,348.0,56.0,245.0,4.35,21.9,61.9,Defeito térmico de elevada temperatura,,,,51.0,,12.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280181454,SE ALHANDRA,TR 1,10444 S,2015-05-13,,,22.0,103.0,113.0,510.0,88.0,172.0,4.39,27.0,65.1,Defeito térmico de elevada temperatura,,,,46.0,,20.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280181454,SE ALHANDRA,TR 1,10444 S,2015-09-03,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,34.0,114.0,85.0,511.0,82.0,246.0,4.59,24.7,66.2,Defeito térmico de elevada temperatura,2.0,0.8705,23.0,42.0,0.04,16.0,0.03,Conforme.,Nova colheita dentro de cerca de 6 meses
280181454,SE ALHANDRA,TR 1,10444 S,2016-04-29,,,28.0,253.0,93.0,876.0,161.0,165.0,4.19,27.0,64.0,Defeito térmico de elevada temperatura,,,,54.0,,15.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280181454,SE ALHANDRA,TR 1,10444 S,2016-07-04,2.02,Sintomas de degradação avançada do papel antes da substituição do óleo.,13.0,132.0,64.0,713.0,130.0,167.0,4.03,25.2,60.3,Defeito térmico de elevada temperatura,2.0,0.8706,24.0,36.0,0.05,24.0,0.025,Conforme.,Nova colheita dentro de cerca de 6 meses
280181454,SE ALHANDRA,TR 1,10444 S,2017-01-03,,,32.0,111.0,65.0,529.0,111.0,269.0,4.83,28.3,72.1,Defeito térmico de elevada temperatura,,,,51.0,,24.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280181454,SE ALHANDRA,TR 1,10444 S,2017-08-21,2.23,Sintomas de degradação avançada do papel antes da substituição do óleo.,28.0,103.0,68.0,507.0,99.0,342.0,5.27,22.5,61.4,Defeito térmico de elevada temperatura,2.0,0.8713,24.0,34.0,0.06,27.0,0.032,Conforme.,Nova colheita dentro de cerca de 6 meses
280181454,SE ALHANDRA,TR 1,10444 S,2018-03-19,,,277.0,353.0,208.0,1214.0,185.0,455.0,6.89,24.4,65.6,Defeito térmico de elevada temperatura,,,,67.0,,6.0,,Conforme.,
280181517,SE BELVER,TR 5,LEL 53720,2001-01-05,0.05,,69.0,3.1,1.0,1.0,2.0,236.0,1.0,12.1,50.4,,0.5,0.846,48.0,52.2,0.003,6.4,0.018,,
280181517,SE BELVER,TR 5,LEL 53720,2001-10-10,0.05,,7.2,2.3,1.0,1.0,2.0,186.0,1.0,25.0,62.0,,,,,82.8,,6.7,,,
280181517,SE BELVER,TR 5,LEL 53720,2002-05-14,0.05,,2.6,1.4,1.0,1.0,1.5,75.6,1.0,30.7,77.1,,0.5,0.845,40.7,81.3,0.002,3.8,0.012,,
280181517,SE BELVER,TR 5,LEL 53720,2003-04-22,,,12.9,31.6,1.0,4.5,131.2,192.7,1.0,1.0,63.7,,0.5,0.845,34.3,77.1,0.004,5.0,0.032,,
280181517,SE BELVER,TR 5,LEL 53720,2003-07-17,,,26.8,86.8,1.0,8.2,417.6,213.6,1.13,1.0,81.1,,,,,,,,,,
280181517,SE BELVER,TR 5,LEL 53720,2004-07-07,0.05,,36.9,118.5,1.0,10.9,636.4,223.5,1.25,4.0,76.0,,1.0,0.85,27.1,51.4,0.022,14.6,0.079,,
280181517,SE BELVER,TR 5,LEL 53720,2005-02-16,0.05,,22.1,63.9,1.0,9.6,565.4,220.4,1.5,1.0,72.3,,1.0,0.8516,25.5,90.8,0.034,5.1,0.085,,
280181517,SE BELVER,TR 5,LEL 53720,2005-11-23,,,56.9,68.0,1.0,10.4,483.4,360.8,1.86,2.3,73.8,,,,,78.9,,14.7,,,
280181517,SE BELVER,TR 5,LEL 53720,2006-03-30,0.05,,77.1,44.6,1.0,9.7,434.2,362.7,2.08,2.5,84.4,,1.5,0.8518,22.7,80.9,0.047,7.4,0.091,,
280181517,SE BELVER,TR 5,LEL 53720,2006-10-13,,,97.8,101.0,1.0,11.0,365.5,632.7,2.9,5.1,73.9,,,,,89.3,,12.8,,,
280181517,SE BELVER,TR 5,LEL 53720,2007-05-25,0.1,,109.4,30.3,1.0,9.5,247.1,434.2,2.8,5.4,71.4,,2.0,0.8521,20.4,86.2,0.066,10.1,0.063,,
280181517,SE BELVER,TR 5,LEL 53720,2008-03-26,0.05,,91.5,23.2,1.0,7.0,175.6,467.7,3.54,11.0,76.9,,2.0,0.8522,18.8,63.9,0.08,10.8,0.056,,
280181517,SE BELVER,TR 5,LEL 53720,2009-10-22,0.06,,136.7,45.6,1.0,6.7,91.4,653.5,4.57,12.1,83.5,,2.5,0.8522,15.9,82.0,0.127,10.4,0.055,,
280181517,SE BELVER,TR 5,LEL 53720,2010-12-16,0.05,,53.2,30.4,1.0,6.1,58.9,447.8,4.54,21.6,80.7,,2.5,0.8522,16.0,81.5,0.174,12.1,0.055,,
280181517,SE BELVER,TR 5,LEL 53720,2011-05-26,0.08,,82.7,12.9,1.0,4.7,40.7,460.2,4.39,18.1,72.6,,2.5,0.8489,15.4,69.8,0.157,12.3,0.05,,
280181517,SE BELVER,TR 5,LEL 53720,2012-09-17,0.09,,117.1,6.4,1.0,5.5,18.4,478.5,4.03,12.2,60.0,,3.0,0.8492,15.9,89.7,0.194,11.2,0.051,,
280181517,SE BELVER,TR 5,LEL 53720,2013-07-29,0.05,,140.4,7.7,1.0,6.4,15.8,590.4,4.67,14.4,70.2,,3.0,0.8492,16.2,50.4,0.266,15.4,0.042,,
280181517,SE BELVER,TR 5,LEL 53720,2014-02-18,,,47.4,7.2,1.1,8.3,14.3,337.1,4.09,24.1,76.2,,,,,91.6,,5.5,,,
280181517,SE BELVER,TR 5,LEL 53720,2014-10-14,0.06,Papel normal,91.0,8.0,1.0,4.0,11.0,493.0,4.55,17.8,70.1,Descargas parciais,3.0,0.8492,16.0,51.0,0.24,8.0,0.045,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita dentro de cerca de 3 meses. Regeneração do óleo.
280181517,SE BELVER,TR 5,LEL 53720,2015-11-10,,,,,,,,,,,,,0.5,0.8665,28.0,74.0,0.03,8.0,0.005,Conforme.,
280181517,SE BELVER,TR 5,LEL 53720,2015-12-03,0.05,Papel normal,5.0,1.0,1.0,1.0,1.0,22.0,1.0,8.1,19.9,Estado normal,1.0,0.8664,22.0,86.0,0.04,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181517,SE BELVER,TR 5,LEL 53720,2017-02-08,0.05,Papel normal,9.0,4.0,1.0,1.0,2.0,161.0,2.13,24.4,65.9,Estado normal,1.0,0.8662,23.0,69.0,0.05,3.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181517,SE BELVER,TR 5,LEL 53720,2018-03-13,0.05,Papel normal,10.0,2.0,1.0,1.0,2.0,109.0,1.83,24.1,63.8,Estado normal,1.0,0.8663,21.0,90.0,0.06,5.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181517,SE BELVER,TR 5,LEL 53720,2019-03-27,0.05,Papel normal,16.0,5.0,1.0,1.0,2.0,126.0,2.22,24.2,65.6,Estado normal,1.0,0.8663,23.0,96.0,0.06,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181517,SE BELVER,TR 5,LEL 53720,2020-02-27,0.05,Papel normal,29.0,3.0,1.0,1.0,2.0,147.0,2.01,20.9,57.6,Estado normal,1.0,0.8663,22.0,76.0,0.07,5.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181527,SE REBOLEIRA,TR 1,LEL 32620,1996-07-30,,,20.0,121.0,1.0,29.0,274.0,585.0,3.8,4.0,58.9,,,,,,,19.9,,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,1997-01-24,0.06,,19.0,113.0,1.0,36.0,301.0,544.0,4.2,6.2,58.6,,4.5,0.849,19.6,64.5,0.178,25.0,0.109,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,1998-01-15,0.08,,21.0,109.0,1.0,28.0,238.0,430.0,4.0,15.0,73.0,,5.5,0.849,18.5,54.9,0.164,28.8,0.091,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,1998-01-19,0.11,,40.9,130.4,1.0,27.8,154.2,809.2,4.46,5.8,79.7,,5.5,0.85,18.6,61.5,0.298,28.7,0.062,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2000-05-10,0.12,,41.0,125.0,1.0,21.0,116.0,794.0,3.75,12.0,87.0,,6.0,0.849,18.3,47.7,0.381,26.4,0.08,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2001-02-21,0.2,,29.3,73.4,1.0,11.1,64.6,456.4,2.49,7.7,51.0,,7.5,0.848,18.3,42.0,0.346,33.3,0.094,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2002-02-13,0.2,,45.2,131.4,1.0,19.6,109.0,876.5,4.22,11.2,83.6,,6.0,0.848,16.4,48.1,0.334,23.1,0.096,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2002-11-19,0.48,,85.6,155.6,1.0,19.2,103.4,918.3,4.56,2.7,70.4,,6.5,0.847,16.7,33.1,0.401,38.9,0.14,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2003-05-23,,,83.3,152.8,1.0,15.1,97.2,616.9,3.11,3.0,59.8,,,,,,,,,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2004-01-06,0.39,,67.9,142.4,1.0,12.4,82.4,701.2,3.51,4.6,62.0,,6.0,0.853,16.5,47.7,0.426,48.1,0.098,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2004-04-26,,,67.6,118.4,1.0,10.2,64.7,591.6,2.89,3.5,54.7,,6.0,0.854,16.5,39.2,0.387,46.1,0.093,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2005-08-12,0.87,,101.9,156.9,1.0,17.2,110.4,746.9,3.23,2.0,66.6,,5.5,0.8542,16.4,32.7,0.415,54.4,0.108,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2006-09-18,0.82,,78.3,146.3,1.0,20.0,100.7,975.4,4.91,3.5,64.8,,6.0,0.8543,16.3,30.1,0.544,70.6,0.134,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2007-09-13,0.05,,6.1,3.0,1.0,20.0,4.2,60.1,1.0,20.0,53.9,,2.0,0.8695,21.0,46.4,0.023,17.1,0.044,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2007-12-06,0.05,,23.2,7.2,1.8,16.7,11.3,100.3,1.37,7.3,53.8,,2.0,0.8693,23.7,51.3,0.028,13.2,0.032,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2008-10-01,0.06,,84.4,7.2,8.0,17.7,16.1,196.8,3.19,16.0,65.0,,2.0,0.8695,22.6,60.2,0.039,19.0,0.02,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2010-01-07,0.31,,43.0,13.3,8.6,21.7,28.6,442.8,8.93,18.4,74.7,,2.5,0.8701,19.8,38.0,0.069,24.9,0.013,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2011-04-07,0.61,,33.3,8.8,21.1,15.5,15.1,348.5,8.53,19.7,62.3,,2.5,0.8666,20.6,35.2,0.084,20.7,0.012,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2012-02-28,0.84,,49.1,13.6,55.9,24.5,20.6,355.2,13.4,23.0,71.2,,2.5,0.8667,19.7,57.0,0.082,16.4,0.013,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2013-01-08,0.73,,20.9,11.5,76.1,24.5,15.0,194.7,10.48,21.6,58.2,,2.5,0.8667,19.2,46.6,0.093,12.1,0.02,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2014-05-30,0.52,,31.7,13.3,104.0,35.4,17.0,192.2,7.84,25.8,68.8,,2.5,0.8666,21.4,69.3,0.1,10.6,0.009,,
280181527,SE REBOLEIRA,TR 1,LEL 32620,2015-01-15,0.88,Papel normal,27.0,13.0,112.0,38.0,17.0,232.0,6.27,22.3,57.7,Estado normal,2.5,0.8667,21.0,84.0,0.1,9.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181527,SE REBOLEIRA,TR 1,LEL 32620,2017-01-06,0.72,Sintomas de degradação ligeira do papel isolante.,25.0,11.0,126.0,22.0,12.0,217.0,6.07,27.7,72.6,Estado normal,2.5,0.8666,20.0,82.0,0.09,12.0,0.008,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280181527,SE REBOLEIRA,TR 1,LEL 32620,2018-07-11,0.77,Sintomas de degradação ligeira do papel isolante.,41.0,11.0,130.0,25.0,10.0,133.0,3.91,25.7,67.9,Estado normal,2.5,0.8667,17.0,48.0,0.09,17.0,0.01,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280181527,SE REBOLEIRA,TR 1,LEL 32620,2019-07-16,0.84,Sintomas de degradação significativa do papel antes da substituição do óleo.,32.0,10.0,116.0,30.0,11.0,197.0,5.66,26.3,64.5,Estado normal,2.5,0.8666,21.0,47.0,0.1,17.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181581,SE ENTRONCAMENTO,TR 1,10489 C,1996-03-25,,,8.0,5.0,79.0,13.0,5.0,86.0,2.2,26.8,67.6,,2.0,0.873,29.5,88.8,0.018,9.1,0.01,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,1997-03-14,0.34,,18.0,6.0,92.0,14.0,1.0,116.0,2.6,24.9,59.9,,2.0,0.873,29.3,47.1,0.016,22.2,0.014,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,1998-09-17,0.05,,15.3,8.5,125.1,18.9,3.0,211.7,3.5,23.4,65.9,,2.5,0.875,26.2,35.1,0.006,24.9,0.015,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,1999-10-28,0.6,,6.0,6.8,122.0,19.0,2.6,75.0,2.19,36.0,96.0,,2.5,0.875,26.3,88.8,0.007,9.0,0.015,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2001-01-05,0.86,,17.0,6.0,92.1,14.7,2.0,117.6,1.89,22.0,56.0,,2.5,0.874,26.8,51.8,0.018,20.1,0.014,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2002-05-13,0.88,,8.3,5.4,69.3,10.1,1.7,92.8,1.7,25.3,70.9,,2.5,0.871,25.2,53.9,0.024,12.8,0.015,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2003-04-28,0.76,,31.7,7.0,73.1,11.2,4.7,66.4,1.17,24.7,54.9,,3.0,0.871,23.0,44.0,0.023,13.4,0.015,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2004-02-11,0.88,,34.5,8.9,86.8,15.5,3.7,110.0,1.69,17.6,64.8,,2.5,0.878,22.7,45.4,0.04,15.9,0.018,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2005-09-21,1.29,,37.9,26.1,122.9,47.1,6.2,178.1,2.89,26.9,67.0,,2.5,0.8774,22.0,27.9,0.07,30.8,0.023,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2006-09-27,1.23,,21.3,12.1,125.6,43.7,5.8,157.2,3.02,28.3,71.2,,3.0,0.8772,20.4,28.5,0.038,21.6,0.019,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2007-11-13,1.57,,28.0,45.0,116.0,104.1,15.4,108.6,2.27,25.1,56.7,,3.0,0.8773,22.0,88.0,0.037,17.3,0.022,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2008-04-24,1.29,,17.4,26.3,136.9,96.7,15.7,104.3,2.41,30.2,67.6,,2.5,0.8774,21.7,62.6,0.033,20.6,0.02,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2009-09-29,1.35,,13.1,6.4,67.5,41.0,9.6,108.2,2.24,28.7,67.9,,3.0,0.8773,21.4,54.7,0.044,19.6,0.028,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2010-10-20,1.51,,19.1,6.6,87.9,30.1,7.1,105.4,2.36,30.6,78.3,,2.5,0.8774,20.4,50.2,0.04,15.4,0.02,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2011-02-08,1.48,,20.4,13.1,88.2,35.4,7.7,116.5,2.34,32.7,73.4,,2.5,0.874,21.0,41.1,0.044,18.2,0.023,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2012-08-10,1.64,,29.2,4.9,54.4,11.7,2.8,107.4,1.59,25.3,60.0,,3.0,0.874,21.4,35.1,0.057,19.2,0.022,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2013-07-24,1.38,,12.9,4.6,50.2,12.4,2.7,88.3,1.66,28.6,66.2,,3.0,0.874,18.5,34.7,0.086,21.7,0.028,,
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2014-09-18,1.22,Sintomas de degradação significativa do papel.,10.0,4.0,54.0,10.0,2.0,99.0,1.82,24.4,63.4,Estado normal,3.0,0.8739,21.0,49.0,0.05,18.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2015-06-23,1.3,Sintomas de degradação significativa do papel.,12.0,3.0,69.0,7.0,2.0,68.0,2.09,27.3,63.1,Estado normal,2.5,0.874,21.0,56.0,0.09,18.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2016-06-30,1.41,Sintomas de degradação significativa do papel.,13.0,4.0,40.0,6.0,1.0,61.0,1.45,28.2,62.4,Estado normal,3.0,0.8739,21.0,31.0,0.04,17.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2017-07-06,1.47,Sintomas de degradação significativa do papel.,10.0,10.0,34.0,4.0,1.0,60.0,1.55,28.5,62.8,Estado normal,3.0,0.874,21.0,38.0,0.09,19.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2018-07-20,1.27,Sintomas de degradação significativa do papel.,8.0,3.0,37.0,5.0,1.0,52.0,1.0,29.9,70.1,Estado normal,3.0,0.874,20.0,36.0,0.06,17.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2019-03-27,1.12,Sintomas de degradação significativa do papel.,21.0,7.0,50.0,5.0,1.0,55.0,1.39,28.3,64.7,Estado normal,3.0,0.8739,22.0,56.0,0.06,12.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181581,SE ENTRONCAMENTO,TR 1,10489 C,2020-02-28,0.67,Sintomas de degradação significativa do papel.,21.0,3.0,26.0,3.0,1.0,32.0,1.0,22.7,51.2,Estado normal,3.0,0.8735,21.0,69.0,0.05,12.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181755,SE ESPADANAL,TR 1,19338 C,2002-03-27,0.05,,1.1,1.3,3.2,1.0,1.0,16.0,1.0,26.7,68.9,,3.0,0.849,26.0,83.4,0.013,9.5,0.009,,
280181755,SE ESPADANAL,TR 1,19338 C,2003-03-19,0.05,,24.9,2.7,3.9,1.0,1.9,175.3,2.22,13.0,61.8,,2.5,0.851,23.6,53.8,0.016,25.7,0.009,,
280181755,SE ESPADANAL,TR 1,19338 C,2004-03-31,0.05,,33.9,3.3,5.2,3.0,1.9,179.8,2.93,11.0,75.9,,3.0,0.856,21.6,89.4,0.06,17.1,0.011,,
280181755,SE ESPADANAL,TR 1,19338 C,2005-05-31,0.06,,47.6,6.4,8.7,7.6,7.8,185.7,3.28,13.9,68.8,,3.0,0.855,20.3,30.2,0.07,31.9,0.018,,
280181755,SE ESPADANAL,TR 1,19338 C,2006-09-26,0.12,,60.1,4.9,4.0,6.5,5.6,264.4,4.72,17.4,78.7,,3.0,0.855,18.9,32.2,0.058,33.4,0.021,,
280181755,SE ESPADANAL,TR 1,19338 C,2007-08-24,0.11,,22.2,8.3,4.1,22.0,7.3,106.6,3.14,27.5,71.8,,2.5,0.8548,17.8,51.1,0.052,23.4,0.022,,
280181755,SE ESPADANAL,TR 1,19338 C,2008-09-09,0.09,,16.1,9.7,4.5,50.1,9.0,90.8,2.17,29.1,69.3,,3.0,0.8551,14.3,70.3,0.06,23.0,0.021,,
280181755,SE ESPADANAL,TR 1,19338 C,2009-05-14,0.08,,13.3,22.4,5.7,100.2,16.0,55.8,1.78,30.7,72.1,,3.0,0.8553,18.4,64.1,0.06,16.8,0.019,,
280181755,SE ESPADANAL,TR 1,19338 C,2010-12-03,0.06,,12.2,19.3,8.7,167.4,24.1,91.6,2.66,30.8,74.3,,3.0,0.8552,18.1,75.4,0.071,19.4,0.017,,
280181755,SE ESPADANAL,TR 1,19338 C,2011-08-10,0.11,,13.4,15.1,8.0,128.8,19.0,97.3,2.13,27.6,63.7,,3.0,0.8518,19.0,34.3,0.062,29.4,0.021,,
280181755,SE ESPADANAL,TR 1,19338 C,2012-09-07,0.15,,20.7,14.9,7.9,158.4,20.7,99.7,2.23,27.6,68.0,,3.0,0.8518,19.9,42.4,0.072,27.9,0.022,,
280181755,SE ESPADANAL,TR 1,19338 C,2013-06-12,,,5.1,5.0,6.6,105.6,17.4,63.8,1.9,27.1,65.8,,,,,44.8,,20.6,,,
280181755,SE ESPADANAL,TR 1,19338 C,2013-08-09,0.12,,11.4,4.2,6.2,93.2,16.2,95.8,2.18,28.0,67.6,,3.0,0.8518,18.8,42.4,0.088,25.4,0.019,,
280181755,SE ESPADANAL,TR 1,19338 C,2014-10-10,0.14,Papel normal,13.0,14.0,5.0,104.0,17.0,107.0,2.1,27.1,67.1,Defeito térmico de elevada temperatura,3.0,0.8518,16.0,46.0,0.09,23.0,0.021,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses.
280181755,SE ESPADANAL,TR 1,19338 C,2015-05-13,,,9.0,10.0,3.0,108.0,17.0,59.0,2.44,27.5,63.9,Defeito térmico de elevada temperatura,,,,65.0,,23.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280181755,SE ESPADANAL,TR 1,19338 C,2015-08-10,0.11,Papel normal,9.0,6.0,3.0,74.0,11.0,85.0,2.4,26.7,61.3,Estado normal,3.5,0.8518,19.0,46.0,0.07,24.0,0.021,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280181755,SE ESPADANAL,TR 1,19338 C,2016-08-01,0.1,Papel normal,7.0,7.0,3.0,72.0,12.0,79.0,1.91,27.5,64.5,Estado normal,3.5,0.8518,18.0,47.0,0.07,21.0,0.019,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280181755,SE ESPADANAL,TR 1,19338 C,2017-09-07,0.13,Papel normal,16.0,17.0,6.0,88.0,13.0,107.0,1.99,28.1,65.9,Estado normal,3.0,0.8518,19.0,40.0,0.08,19.0,0.021,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280181755,SE ESPADANAL,TR 1,19338 C,2018-09-26,0.13,Papel normal,12.0,26.0,8.0,126.0,19.0,124.0,2.2,26.1,63.2,Defeito térmico de elevada temperatura,3.5,0.8519,19.0,51.0,0.09,33.0,0.018,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280181755,SE ESPADANAL,TR 1,19338 C,2019-06-21,,,11.0,19.0,9.0,135.0,20.0,72.0,1.92,30.3,67.1,Defeito térmico de elevada temperatura,,,,41.0,,18.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280181755,SE ESPADANAL,TR 1,19338 C,2019-12-04,0.08,Papel normal,8.0,21.0,5.0,125.0,18.0,91.0,2.17,30.4,68.1,Defeito térmico de elevada temperatura,3.5,0.8519,19.0,48.0,0.08,19.0,0.02,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses.
280181755,SE ESPADANAL,TR 1,19338 C,2020-05-25,,,12.0,31.0,7.0,184.0,26.0,50.0,1.66,27.6,58.6,Defeito térmico de elevada temperatura,,,,45.0,,22.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280181755,SE ESPADANAL,TR 1,19338 C,2020-10-23,0.13,Papel normal,33.1,50.2,5.4,290.0,35.9,91.0,2.12,27.6,66.2,Defeito térmico de elevada temperatura,3.5,0.8519,18.0,43.0,0.07,18.0,0.023,Valores de tensão interfacial e partículas não adequados,Nova colheita dentro de cerca de 3 meses.
280181811,SE QUIMIPARQUE,TR 2,13106 C,1996-12-19,,,3.0,2.0,8.0,7.0,3.0,43.0,1.5,29.6,71.2,,3.0,0.859,23.8,70.7,0.032,14.3,0.024,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,1997-12-23,0.96,,9.0,3.0,14.0,6.0,2.0,107.0,2.6,29.0,83.0,,3.0,0.859,20.7,68.4,0.03,16.8,0.024,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,1999-01-21,0.81,,3.4,1.5,3.4,1.8,1.0,36.4,1.0,30.9,73.5,,3.0,0.86,23.0,78.5,0.034,16.1,0.018,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2000-10-17,0.68,,3.9,1.5,4.6,1.8,1.0,32.0,1.09,27.0,67.0,,3.0,0.86,22.8,49.6,0.043,21.9,0.027,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2001-05-24,0.21,,2.7,1.0,1.0,1.0,1.0,18.0,1.0,24.0,57.0,,3.0,0.86,20.7,53.5,0.029,22.4,0.023,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2002-02-14,0.65,,1.0,1.0,1.0,1.0,1.0,27.4,1.0,33.3,92.3,,3.0,0.859,19.7,45.3,0.044,17.4,0.022,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2004-01-15,0.73,,1.0,1.2,1.0,1.0,1.0,38.1,1.0,30.3,70.5,,3.0,0.863,19.1,29.2,0.072,31.9,0.022,,
