SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280181811,SE QUIMIPARQUE,TR 2,13106 C,2004-06-22,,,,,,,,,,,,,,,,26.9,,29.7,,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2005-03-23,1.8,,4.3,1.3,1.0,1.0,1.0,40.3,1.0,32.5,71.4,,3.5,0.863,21.2,61.0,0.046,23.3,0.028,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2006-01-25,1.59,,2.0,1.5,2.3,1.0,1.0,46.8,1.1,33.7,75.0,,3.0,0.8631,19.0,68.7,0.03,24.1,0.024,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2007-02-27,1.54,,5.4,1.9,2.1,1.3,1.0,74.8,1.99,34.4,81.4,,3.0,0.8631,18.0,32.9,0.078,38.8,0.027,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2008-02-06,1.43,,5.6,1.3,1.0,1.0,1.0,43.0,1.16,34.0,76.1,,3.0,0.8632,18.6,33.6,0.056,21.1,0.029,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2009-09-16,1.42,,2.9,1.1,1.0,1.0,1.0,51.1,1.0,30.5,68.5,,3.0,0.8632,18.9,29.6,0.054,26.7,0.034,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2010-09-02,1.32,,2.2,1.1,1.0,1.0,1.0,55.6,1.0,28.7,68.6,,3.0,0.8634,18.6,31.4,0.057,37.3,0.041,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2011-06-08,1.11,,2.7,1.3,1.0,1.0,1.0,59.4,1.0,31.8,73.4,,3.0,0.8597,18.1,32.5,0.063,29.6,0.023,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2012-06-27,1.15,,1.0,1.2,1.0,1.0,1.0,52.7,1.27,28.0,64.8,,3.0,0.8598,15.6,45.8,0.079,35.3,0.029,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2013-06-03,1.06,,6.9,1.8,5.7,1.8,1.0,45.5,1.34,28.3,62.1,,3.0,0.8598,17.7,39.4,0.065,30.8,0.024,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2014-07-30,1.19,,9.2,3.8,13.1,4.4,1.0,79.8,1.73,27.0,70.1,,3.0,0.8598,19.1,25.4,0.068,35.4,0.023,,
280181811,SE QUIMIPARQUE,TR 2,13106 C,2015-07-23,1.15,Sintomas de degradação significativa do papel.,6.0,2.0,15.0,1.0,1.0,79.0,2.12,26.4,67.2,Estado normal,3.0,0.8598,17.0,31.0,0.07,36.0,0.034,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280181811,SE QUIMIPARQUE,TR 2,13106 C,2016-07-22,1.25,Sintomas de degradação significativa do papel.,7.0,2.0,20.0,2.0,1.0,69.0,1.76,27.4,63.8,Estado normal,3.5,0.8598,18.0,52.0,0.06,38.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280181811,SE QUIMIPARQUE,TR 2,13106 C,2017-07-11,1.26,Sintomas de degradação significativa do papel.,6.0,13.0,5.0,1.0,1.0,63.0,1.0,28.2,67.0,Estado normal,3.5,0.8598,18.0,40.0,0.13,32.0,0.025,"Valores de tensão interfacial, sedimentos e partículas não adequados. Óleo com alguma degradação.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280181811,SE QUIMIPARQUE,TR 2,13106 C,2018-07-19,1.16,Sintomas de degradação significativa do papel.,8.0,1.0,6.0,1.0,1.0,35.0,1.0,29.9,73.9,Estado normal,3.5,0.8599,18.0,31.0,0.09,38.0,0.035,Valores de tensão interfacial e sedimentos não adequados. Óleo com  alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280181811,SE QUIMIPARQUE,TR 2,13106 C,2019-07-08,1.02,Sintomas de degradação significativa do papel.,7.0,2.0,12.0,2.0,1.0,64.0,1.1,29.1,65.5,Estado normal,3.0,0.8598,19.0,33.0,0.08,35.0,0.026,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280181900,SE SAO SEBASTIAO (STB),TR Aparcado,LEL 18230,1996-02-15,,,18.0,2.0,1.0,3.0,25.0,66.0,1.1,19.8,75.7,,1.5,0.846,23.9,94.3,0.027,5.8,0.015,,
280181900,SE SAO SEBASTIAO (STB),TR Aparcado,LEL 18230,1997-01-23,0.05,,,,,,,,,,,,,,,,,,,,
280181900,SE SAO SEBASTIAO (STB),TR Aparcado,LEL 18230,1997-01-28,,,8.0,5.0,4.0,11.0,21.0,192.0,4.6,24.1,65.4,,2.5,0.848,21.4,87.4,0.046,6.8,0.014,,
280181900,SE SAO SEBASTIAO (STB),TR Aparcado,LEL 18230,1998-02-10,0.36,,15.0,6.0,3.0,12.0,15.0,360.0,6.0,25.0,84.0,,3.0,0.847,20.3,80.7,0.07,10.7,0.02,,
280181900,SE SAO SEBASTIAO (STB),TR Aparcado,LEL 18230,1999-03-17,0.63,,15.7,5.4,3.5,12.4,10.0,360.5,7.94,22.3,73.6,,3.5,0.848,19.3,78.1,0.102,12.6,0.018,,
280181900,SE SAO SEBASTIAO (STB),TR Aparcado,LEL 18230,2000-08-09,1.07,,6.2,4.0,3.0,7.3,5.4,161.0,3.23,17.0,59.0,,4.0,0.847,18.4,83.6,0.115,10.7,0.029,,
280181900,SE SAO SEBASTIAO (STB),TR Aparcado,LEL 18230,2002-10-02,2.01,,22.2,6.6,4.6,12.6,6.0,596.2,8.15,14.2,64.3,,4.0,0.847,16.2,40.1,0.142,14.1,0.025,,
280181900,SE SAO SEBASTIAO (STB),TR Aparcado,LEL 18230,2003-08-13,2.27,,27.5,5.7,10.9,12.9,4.6,317.6,3.57,17.8,57.8,,4.0,0.853,17.9,44.4,0.164,21.9,0.019,,
280181900,SE SAO SEBASTIAO (STB),TR Aparcado,LEL 18230,2004-05-04,2.29,,22.6,8.4,10.4,22.9,5.6,380.5,4.77,16.3,63.4,,4.5,0.851,15.7,56.7,0.172,17.0,0.029,,
280181900,SE SAO SEBASTIAO (STB),TR Aparcado,LEL 18230,2005-03-31,4.41,,29.0,10.9,10.9,26.7,7.1,576.3,7.52,16.5,66.2,,4.5,0.8528,15.9,50.8,0.187,27.1,0.025,,
280181900,SE SAO SEBASTIAO (STB),TR Aparcado,LEL 18230,2006-04-07,6.34,,36.0,10.3,11.1,34.3,8.0,613.6,10.33,19.4,73.9,,4.5,0.8529,16.4,41.2,0.258,29.3,0.039,,
280181900,SE SAO SEBASTIAO (STB),TR Aparcado,LEL 18230,2012-04-12,4.96,,,,,,,,,,,,4.0,0.8495,15.6,75.9,0.246,16.4,0.034,,
280181901,SE CHELAS,TR 2,28364,1996-02-15,,,12.0,36.0,23.0,16.0,14.0,710.0,10.0,17.7,69.4,,3.0,0.866,22.7,54.8,0.182,23.3,0.018,,
280181901,SE CHELAS,TR 2,28364,1997-01-23,1.34,,,,,,,,,,,,,,,,,,,,
280181901,SE CHELAS,TR 2,28364,1997-01-28,,,10.0,30.0,22.0,16.0,14.0,533.0,9.3,18.3,63.6,,,,,,,28.0,,,
280181901,SE CHELAS,TR 2,28364,1998-02-10,2.32,,13.0,31.0,26.0,15.0,14.0,533.0,8.0,23.0,82.0,,3.0,0.867,22.5,32.2,0.205,34.2,0.014,,
280181901,SE CHELAS,TR 2,28364,1999-03-17,1.52,,17.2,31.1,23.7,15.8,13.4,698.9,10.06,18.7,73.7,,,,,47.3,,28.4,,,
280181901,SE CHELAS,TR 2,28364,2000-08-09,1.23,,20.0,29.0,47.0,13.0,12.0,614.0,9.08,19.0,75.0,,3.0,0.868,21.6,27.6,0.234,44.2,0.016,,
280181901,SE CHELAS,TR 2,28364,2001-08-17,1.8,,16.0,30.8,31.6,17.0,11.3,695.4,9.22,23.0,94.2,,3.0,0.868,21.4,37.8,0.264,32.1,0.013,,
280181901,SE CHELAS,TR 2,28364,2002-08-09,,,12.7,21.1,28.1,13.1,7.8,489.6,7.0,17.6,64.9,,,,,,,,,,
280181901,SE CHELAS,TR 2,28364,2003-04-30,1.12,,21.8,29.2,19.1,10.0,24.2,560.7,4.8,11.6,57.4,,3.0,0.866,18.8,38.7,0.254,22.4,0.024,,
280181902,SE CHELAS,TR 1,6356 3,1996-02-15,,,30.0,6.0,1.0,3.0,4.0,311.0,4.6,19.3,63.5,,3.0,0.879,20.8,45.4,0.164,24.5,0.027,,
280181902,SE CHELAS,TR 1,6356 3,1997-01-23,2.15,,,,,,,,,,,,,,,,,,,,
280181902,SE CHELAS,TR 1,6356 3,1997-01-28,,,34.0,6.0,1.0,3.0,4.0,307.0,4.3,18.6,61.7,,,,,,,28.2,,,
280181902,SE CHELAS,TR 1,6356 3,1998-02-10,7.86,,32.0,6.0,1.0,2.0,4.0,260.0,4.0,24.0,77.0,,3.0,0.88,20.8,43.9,0.188,26.8,0.03,,
280181902,SE CHELAS,TR 1,6356 3,1999-03-17,2.21,,36.2,6.4,1.0,2.3,3.6,342.2,4.99,22.1,75.1,,,,,39.5,,31.1,,,
280181902,SE CHELAS,TR 1,6356 3,2000-08-09,2.14,,15.0,4.0,1.0,1.6,2.4,225.0,3.76,16.0,52.0,,3.0,0.881,20.0,33.0,0.162,38.8,0.034,,
280181902,SE CHELAS,TR 1,6356 3,2001-08-17,3.01,,29.6,6.8,1.0,4.0,3.3,344.4,5.28,27.9,98.2,,3.0,0.882,17.4,29.7,0.165,34.4,0.028,,
280181902,SE CHELAS,TR 1,6356 3,2002-08-09,,,19.4,3.4,1.0,1.2,1.9,201.0,3.16,17.6,59.6,,,,,,,,,,
280181902,SE CHELAS,TR 1,6356 3,2003-04-30,2.83,,49.8,6.3,1.0,1.0,2.2,317.2,3.2,12.3,55.7,,3.0,0.879,17.6,30.7,0.152,30.4,0.027,,
280181902,SE CHELAS,TR 1,6356 3,2004-09-03,2.39,,52.8,6.7,1.0,4.5,3.4,432.6,6.48,16.1,61.6,,3.0,0.884,19.0,25.5,0.231,36.1,0.024,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,1996-02-15,,,51.0,13.0,72.0,329.0,58.0,280.0,7.6,13.8,76.3,,4.0,0.853,20.7,32.6,0.049,42.9,0.038,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,1996-07-30,,,56.0,11.0,117.0,259.0,52.0,233.0,7.3,12.3,67.1,,,,,,,44.3,,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,1997-05-20,,,15.0,5.0,85.0,173.0,45.0,100.0,6.7,23.3,67.6,,4.0,0.854,19.8,37.0,0.094,36.2,0.029,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,1997-11-13,0.05,,26.0,6.0,73.0,135.0,39.0,174.0,7.0,21.0,67.0,,,,,,,31.4,,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,1998-09-07,0.07,,18.9,145.3,65.7,798.8,113.0,154.2,5.0,24.2,73.2,,4.5,0.856,19.2,40.3,0.112,38.9,0.028,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,1999-08-04,0.16,,11.0,11.0,64.0,320.0,58.0,86.0,3.6,28.0,73.0,,4.0,0.855,18.8,78.7,0.08,18.6,0.042,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,2001-08-17,0.08,,30.2,5.6,40.0,99.6,24.6,331.6,4.62,27.6,104.4,,4.5,0.855,16.4,48.2,0.114,29.8,0.034,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,2002-01-24,,,1191.2,3165.7,282.4,11214.3,992.9,179.7,5.65,22.1,63.8,,,,,,,,,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,2002-10-01,0.52,,51.4,409.1,111.7,2800.8,264.9,230.4,8.42,22.1,67.4,,4.5,0.855,16.9,24.5,0.141,39.9,0.037,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,2003-02-13,,,947.0,3210.9,264.4,11574.3,1029.7,166.5,5.24,25.2,66.2,,,,,,,,,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,2003-08-13,0.17,,177.9,1068.5,269.2,9176.4,890.1,176.9,3.96,23.6,64.6,,4.5,0.859,17.2,36.5,0.133,51.9,0.034,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,2003-11-28,,,134.3,888.5,214.7,7466.2,713.5,128.4,3.43,25.3,63.4,,,,,,,,,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,2004-05-28,0.29,,422.4,2631.7,272.9,13343.5,1328.7,131.9,3.33,24.5,64.4,,4.5,0.859,16.9,31.0,0.154,37.4,0.034,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,2004-06-24,,,182.7,1978.9,240.4,12188.9,1300.5,150.4,3.27,23.3,63.6,,,,,,,,,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,2004-11-10,0.12,,176.4,615.2,33.8,1402.5,155.4,308.2,3.38,22.8,71.6,,1.0,0.87,35.4,52.0,0.037,10.8,0.003,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,2005-09-30,0.54,,315.0,2212.7,212.0,7276.5,1085.3,418.0,12.21,19.6,64.5,,1.5,0.8703,29.2,43.0,0.023,23.2,0.004,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,2008-01-08,0.65,,18.1,254.2,156.0,5260.8,892.6,211.2,9.3,25.7,68.0,,1.0,0.8703,28.9,66.3,0.022,4.8,0.003,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,2009-01-13,0.59,,15.6,236.9,145.2,5128.4,878.4,208.4,9.14,25.4,66.9,,1.5,0.8703,29.1,85.1,0.018,4.4,0.004,,
280181903,SE SAO SEBASTIAO (STB),TR Aparcado,19286 C,2011-08-10,0.48,,34.6,265.9,161.4,5404.1,928.8,378.3,10.79,24.4,78.6,,1.5,0.867,26.2,83.9,0.021,5.2,0.004,,
280181903,SE SAO SEBASTIAO (STB),APARCADO,19286 C,2016-06-15,0.37,Sintomas de degradação ligeira do papel isolante.,,,,,,,,,,,1.0,0.867,30.0,83.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181904,SE VALE ESCURO,EX TR 2,LEL 12541,1997-05-20,,,1.0,2.0,1.0,3.0,2.0,94.0,2.2,25.8,60.6,,5.0,0.861,20.7,66.4,0.104,19.3,0.034,,
280181904,SE VALE ESCURO,EX TR 2,LEL 12541,1998-09-07,3.77,,1.0,2.7,1.0,2.5,2.0,203.7,3.5,24.2,66.7,,5.5,0.862,19.8,60.7,0.068,25.3,0.033,,
280181904,SE VALE ESCURO,EX TR 2,LEL 12541,1999-08-04,4.1,,4.3,3.0,1.0,3.1,2.2,205.0,3.38,31.0,82.0,,5.5,0.862,20.9,92.2,0.069,16.6,0.046,,
280181904,SE VALE ESCURO,EX TR 2,LEL 12541,2001-08-17,4.5,,4.8,3.7,1.1,6.2,2.5,362.8,4.46,27.3,94.0,,6.0,0.863,19.3,66.1,0.115,26.7,0.038,,
280181904,SE VALE ESCURO,EX TR 2,LEL 12541,2002-10-01,5.89,,6.4,32.4,1.7,94.2,11.0,282.2,5.85,22.7,69.0,,5.5,0.86,18.1,43.9,0.112,13.3,0.044,,
280181904,SE VALE ESCURO,EX TR 2,LEL 12541,2003-08-13,5.3,,6.0,7.4,1.3,57.7,8.5,197.0,2.88,25.6,63.9,,5.5,0.864,20.0,35.9,0.122,27.7,0.041,,
280181904,SE VALE ESCURO,EX TR 2,LEL 12541,2004-05-28,5.46,,12.8,246.8,17.7,937.3,88.2,243.4,3.11,22.1,63.7,,5.5,0.866,18.4,48.8,0.13,21.2,0.044,,
280181904,SE VALE ESCURO,EX TR 2,LEL 12541,2004-06-24,,,71.7,397.8,30.9,1283.4,116.5,274.4,3.06,19.9,62.1,,,,,,,,,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,1996-08-22,,,12.0,21.0,1.0,11.0,14.0,447.0,7.6,14.1,63.3,,5.5,0.851,19.8,48.7,0.154,25.1,0.025,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,1997-05-20,0.61,,6.0,6.0,4.0,12.0,9.0,276.0,5.1,21.9,65.5,,5.5,0.852,16.9,73.0,0.16,11.4,0.024,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,1999-04-28,1.29,,8.6,4.5,1.3,5.8,7.3,215.0,3.94,28.0,82.0,,5.5,0.851,18.7,86.4,0.14,19.2,0.023,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2000-10-23,1.05,,9.3,4.7,2.2,12.1,4.4,245.5,5.3,42.8,126.9,,5.5,0.852,19.9,80.0,0.196,24.2,0.026,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2001-08-17,1.61,,14.0,4.7,3.8,11.3,4.3,276.2,4.98,35.1,105.9,,5.5,0.853,19.2,80.8,0.17,25.5,0.024,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2002-10-01,2.57,,27.9,9.4,4.1,44.6,6.4,478.6,7.14,15.8,61.5,,5.5,0.85,17.2,21.4,0.211,41.6,0.032,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2003-08-13,1.41,,23.0,4.0,2.8,14.0,3.4,251.2,3.1,24.6,62.6,,5.5,0.854,17.3,29.7,0.22,33.2,0.03,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2004-11-10,0.13,,9.1,2.7,1.0,5.1,1.0,99.9,1.36,26.7,64.1,,1.0,0.87,35.2,68.8,0.046,10.7,0.004,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2005-10-18,0.3,,12.1,3.8,5.2,15.7,2.1,122.2,2.44,31.2,68.1,,1.0,0.8707,28.8,61.2,0.016,13.3,0.006,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2006-11-28,0.45,,12.1,3.6,3.6,18.4,2.4,111.4,2.44,27.4,59.8,,1.0,0.8707,25.1,32.0,0.014,19.5,0.004,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2007-08-20,0.55,,9.7,3.9,3.5,21.7,3.1,103.4,2.47,27.8,59.8,,1.0,0.8704,27.3,65.0,0.012,13.3,0.006,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2008-05-14,0.57,,4.8,4.0,2.4,26.4,3.4,93.8,2.62,29.7,62.4,,1.0,0.8708,30.4,34.6,0.014,14.3,0.005,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2009-10-09,0.68,,3.6,1.8,1.0,3.4,1.5,82.2,2.04,29.9,65.8,,1.0,0.8708,29.9,49.4,0.03,14.9,0.006,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2010-09-23,0.79,,4.7,2.2,1.0,2.7,2.0,105.1,2.36,32.4,72.4,,1.0,0.8711,29.4,46.4,0.02,15.1,0.005,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2011-11-10,0.79,,6.2,2.4,1.0,4.4,3.0,110.2,2.11,28.2,65.5,,1.0,0.8674,28.4,53.4,0.016,13.8,0.005,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2012-05-25,0.88,,6.2,2.9,1.0,3.7,3.1,107.6,2.42,29.4,73.3,,1.0,0.8675,27.0,45.1,0.018,15.0,0.023,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2013-03-27,1.04,,2.1,3.0,1.0,3.6,3.4,120.0,3.29,25.7,59.3,,1.5,0.8675,25.2,43.4,0.016,13.2,0.005,,
280181905,SE SAO SEBASTIAO (STB),TR 1,LEL 19881,2015-12-18,0.68,Sintomas de degradação significativa do papel antes da substituição do óleo.,,,,,,,,,,,1.5,0.8675,26.0,98.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280181908,SE OLHO BOI,RESERVA,5423,1996-02-14,,,61.0,1.0,1.0,2.0,1.0,53.0,1.0,31.7,79.5,,2.0,0.862,30.9,91.0,0.022,5.0,0.014,,
280181908,SE OLHO BOI,RESERVA,5423,1997-01-29,0.36,,33.0,1.0,1.0,1.0,1.0,33.0,1.0,25.8,58.3,,2.0,0.863,28.7,65.6,0.009,5.3,0.013,,
280181908,SE OLHO BOI,RESERVA,5423,1998-02-18,0.4,,30.0,2.0,1.0,1.0,2.0,35.0,1.0,34.0,87.0,,,,,,,8.7,,,
280181908,SE OLHO BOI,RESERVA,5423,2003-02-14,0.69,,20.9,3.2,18.3,4.2,1.0,67.9,1.42,25.9,58.8,,2.5,0.861,25.9,39.6,0.016,14.9,0.01,,
280181908,SE OLHO BOI,RESERVA,5423,2004-02-10,0.67,,28.5,2.6,20.2,4.3,1.2,121.6,2.55,27.8,66.6,,2.5,0.865,24.3,35.1,0.055,15.8,0.013,,
280181908,SE OLHO BOI,RESERVA,5423,2005-01-28,0.84,,66.6,4.1,63.1,6.6,1.3,93.9,2.19,30.6,74.6,,2.5,0.865,26.2,36.0,0.045,14.0,0.01,,
280181908,SE OLHO BOI,RESERVA,5423,2011-12-21,0.96,,,,,,,,,,,,2.5,0.8624,24.6,51.6,0.042,13.3,0.015,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,1997-09-16,,,2.0,4.0,1.0,2.0,20.0,148.0,1.6,23.5,64.2,,4.0,0.854,19.9,72.3,0.044,10.2,0.023,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,1998-03-03,,,13.0,5.0,1.0,2.0,22.0,233.0,3.0,24.0,80.0,,,,,,,,,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,1998-03-04,0.05,,,,,,,,,,,,,,,,,,,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,1999-05-19,0.05,,14.0,5.7,1.0,2.7,21.0,210.0,3.82,22.0,78.0,,,,,,,14.8,,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,2001-05-15,0.05,,25.0,5.2,1.0,1.3,13.9,199.4,4.67,16.4,67.2,,4.0,0.856,20.8,79.8,0.094,11.3,0.028,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,2002-09-17,,,58.3,28.2,1.0,5.3,32.1,491.3,7.93,5.4,71.8,,,,,,,,,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,2003-04-16,0.05,,24.3,12.8,1.0,1.9,37.3,264.7,4.31,14.6,64.3,,4.5,0.853,18.6,91.2,0.091,12.1,0.034,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,2003-07-31,0.05,,50.7,12.1,1.0,4.0,24.6,437.3,5.44,8.7,71.2,,4.5,0.859,18.0,81.2,0.108,22.6,0.028,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,2004-11-09,0.17,,34.4,61.3,1.0,6.8,57.7,546.3,9.72,7.9,70.8,,5.5,0.86,18.4,67.3,0.15,19.2,0.039,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,2005-03-11,0.09,,35.7,37.6,1.0,4.8,55.9,435.6,8.04,12.6,77.4,,5.5,0.8598,19.3,83.6,0.126,21.2,0.043,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,2006-05-04,0.05,,37.4,28.3,1.0,11.1,63.0,444.2,11.07,12.6,77.4,,5.0,0.8599,17.0,63.6,0.196,19.6,0.05,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,2007-06-05,0.05,,36.8,18.5,1.0,10.0,64.4,390.4,10.39,12.8,64.7,,5.0,0.8599,16.7,79.9,0.176,28.4,0.06,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,2008-04-29,0.25,,34.7,63.2,1.0,13.0,91.3,537.0,12.04,6.2,70.0,,5.5,0.86,13.7,61.7,0.175,32.9,0.051,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,2009-05-12,0.58,,47.4,72.6,1.0,12.8,95.2,554.4,11.06,5.7,77.9,,6.0,0.8601,16.7,44.8,0.257,29.0,0.061,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,2010-02-22,0.88,,83.8,100.0,1.0,14.0,107.7,703.4,14.03,8.0,80.9,,6.5,0.86,17.2,43.5,0.233,23.6,0.061,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,2011-11-04,11.17,,148.5,98.6,1.0,16.8,110.0,764.8,12.82,3.5,67.1,,7.5,0.8567,17.5,59.2,0.254,38.4,0.058,,
280181918,SE SAO MARTINHO DO PORTO,TR 1,LEL 21695,2012-04-19,7.8,,107.3,82.7,1.0,13.0,108.5,777.0,11.69,5.1,76.2,,7.0,0.8567,17.4,36.8,0.271,31.2,0.072,,
280182018,SE POCINHO,TR 1,LEL 19872,1994-09-28,,,7.0,2.0,1.0,1.0,1.0,62.0,1936.0,22897.0,71291.0,,,,,,,,,,
280182018,SE POCINHO,TR 1,LEL 19872,1996-10-30,,,9.0,2.0,1.0,1.0,1.0,109.0,2.3,22.6,65.4,,3.5,0.854,23.3,97.5,0.058,9.4,0.017,,
280182018,SE POCINHO,TR 1,LEL 19872,1998-05-07,0.05,,4.0,2.0,1.0,1.0,1.0,59.0,2.1,25.0,68.0,,3.5,0.851,21.1,72.5,0.032,9.5,0.023,,
280182018,SE POCINHO,TR 1,LEL 19872,2000-09-12,0.05,,14.0,2.4,1.0,1.1,1.4,151.0,2.88,22.0,67.0,,4.0,0.854,21.7,65.3,0.084,17.9,0.021,,
280182018,SE POCINHO,TR 1,LEL 19872,2001-04-20,0.05,,6.2,3.3,2.8,2.4,3.0,47.0,1.28,15.0,41.0,,4.0,0.853,20.0,87.0,0.044,8.7,0.02,,
280182018,SE POCINHO,TR 1,LEL 19872,2002-04-11,,,1.0,1.8,1.0,1.1,1.3,59.8,2.14,33.8,95.3,,,,,,,,,,
280182018,SE POCINHO,TR 1,LEL 19872,2003-02-26,0.05,,2.4,1.4,1.0,1.0,1.0,52.4,1.86,25.2,55.8,,3.5,0.851,18.0,69.6,0.069,8.7,0.02,,
280182018,SE POCINHO,TR 1,LEL 19872,2004-03-17,0.05,,3.4,1.9,1.0,1.0,1.2,81.7,2.3,24.6,67.8,,4.0,0.857,18.2,76.3,0.067,10.0,0.024,,
280182018,SE POCINHO,TR 1,LEL 19872,2005-04-15,0.05,,7.6,2.0,1.0,1.0,1.3,83.2,2.66,27.7,69.6,,3.5,0.857,18.0,81.8,0.076,11.2,0.026,,
280182018,SE POCINHO,TR 1,LEL 19872,2006-06-08,0.05,,11.3,2.0,1.0,1.2,1.4,118.2,2.9,23.4,64.0,,3.5,0.857,18.1,73.5,0.093,22.9,0.029,,
280182018,SE POCINHO,TR 1,LEL 19872,2007-05-07,0.07,,5.4,1.9,1.0,2.0,1.4,81.7,2.93,26.7,57.3,,3.5,0.8571,17.7,62.1,0.094,16.2,0.031,,
280182018,SE POCINHO,TR 1,LEL 19872,2008-11-05,0.08,,4.9,2.7,1.0,3.0,1.6,161.7,3.23,31.3,78.2,,4.0,0.8571,17.6,52.8,0.088,11.5,0.024,,
280182018,SE POCINHO,TR 1,LEL 19872,2008-12-09,0.06,,3.8,2.6,1.0,3.3,1.4,108.7,2.57,33.5,76.5,,4.0,0.8571,16.9,74.5,0.084,7.6,0.022,,
280182018,SE POCINHO,TR 1,LEL 19872,2009-12-03,0.08,,4.4,5.8,1.0,19.0,3.3,95.9,2.52,32.2,76.8,,4.0,0.8571,17.2,92.4,0.103,12.1,0.029,,
280182018,SE POCINHO,TR 1,LEL 19872,2010-05-27,0.05,,3.8,4.1,1.0,14.4,5.4,75.7,2.64,33.6,78.4,,4.0,0.8572,17.5,55.6,0.093,11.6,0.027,,
280182018,SE POCINHO,TR 1,LEL 19872,2011-02-01,0.05,,2.6,2.9,1.0,9.0,2.4,90.6,2.47,32.7,72.3,,4.0,0.8537,17.6,73.6,0.09,13.7,0.029,,
280182018,SE POCINHO,TR 1,LEL 19872,2012-05-21,0.05,,23.8,65.8,4.2,279.3,36.3,111.6,2.41,28.1,67.9,,4.0,0.8538,17.5,80.7,0.109,11.8,0.028,,
280182018,SE POCINHO,TR 1,LEL 19872,2012-12-06,,,78.0,322.8,13.6,1398.4,177.4,147.8,2.86,26.3,62.7,,,,,62.6,,15.2,,,
280182018,SE POCINHO,TR 1,LEL 19872,2013-06-25,0.05,,9.4,71.7,11.0,985.7,148.1,99.3,2.69,26.3,63.2,,4.0,0.8538,17.3,81.4,0.131,12.8,0.028,,
280182018,SE POCINHO,TR 1,LEL 19872,2014-04-22,0.05,,8.8,4.3,5.9,336.4,69.3,63.5,2.13,28.1,67.0,,4.0,0.8537,17.2,76.9,0.119,13.0,0.028,,
280182018,SE POCINHO,TR 2,LEL 19872,2014-11-26,,,7.0,4.0,4.0,146.0,36.0,75.0,1.46,26.5,60.0,Defeito térmico de elevada temperatura,,,,55.0,,14.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182018,SE POCINHO,TR 2,LEL 19872,2015-02-03,0.13,Papel normal,8.0,4.0,4.0,125.0,31.0,97.0,1.74,23.9,68.4,Defeito térmico de elevada temperatura,4.0,0.8538,19.0,96.0,0.12,10.0,0.022,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Regeneração do óleo.
280182018,SE POCINHO,TR 2,LEL 19872,2016-02-02,0.08,Papel normal,5.0,4.0,4.0,51.0,15.0,56.0,2.06,27.7,62.5,Estado normal,4.0,0.8538,16.0,56.0,0.12,16.0,0.03,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182018,SE POCINHO,TR 2,LEL 19872,2017-03-21,0.13,Papel normal,7.0,9.0,3.0,33.0,8.0,52.0,1.43,24.8,69.4,Estado normal,4.0,0.8538,17.0,63.0,0.09,11.0,0.023,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182018,SE GALA,TR 2,LEL 19872,2018-12-28,0.05,Papel normal,6.0,2.0,1.0,1.0,1.0,113.0,1.0,25.3,58.7,Estado normal,0.5,0.867,33.0,83.0,0.05,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182018,SE GALA,TR 2,LEL 19872,2019-11-14,0.05,Papel normal,8.0,6.0,8.0,1.0,1.0,147.0,2.01,29.3,63.2,Estado normal,0.5,0.8671,35.0,82.0,0.04,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182018,SE GALA,TR 2,LEL 19872,2020-08-14,0.05,Papel normal,7.0,4.0,19.0,3.0,2.0,124.0,2.42,29.6,63.7,Estado normal,0.5,0.867,34.0,91.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182114,SE CALDAS RAINHA II,TR 2,13054 C,1996-05-29,,,5.0,1.0,1.0,3.0,1.0,130.0,2.4,26.9,73.5,,,,,,,33.0,,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,1997-03-26,0.05,,6.0,2.0,1.0,4.0,1.0,164.0,3.2,27.0,70.0,,4.0,0.856,16.3,57.3,0.22,28.7,0.052,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,1998-03-03,,,2.0,1.0,1.0,3.0,1.0,76.0,2.0,33.0,87.0,,4.0,0.855,15.4,71.6,0.216,19.2,0.058,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,1999-05-18,0.58,,3.7,1.5,1.0,3.4,1.0,118.0,2.21,28.0,73.0,,,,,,,25.4,,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,2001-05-17,0.21,,1.0,1.0,1.0,1.0,1.0,19.4,1.0,27.0,92.0,,4.5,0.857,16.2,53.0,0.304,22.1,0.058,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,2002-09-16,,,4.8,1.2,1.0,1.4,1.0,230.5,1.5,9.1,59.6,,,,,,,,,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,2003-07-31,0.12,,4.9,1.5,1.0,2.6,1.0,157.7,1.79,26.5,66.5,,4.0,0.86,13.7,32.2,0.29,28.8,0.062,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,2004-06-02,0.24,,1.9,1.3,1.0,2.2,1.0,92.5,1.49,30.1,69.0,,4.0,0.86,13.1,55.4,0.314,27.0,0.058,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,2005-03-10,0.31,,4.5,1.4,1.0,1.4,1.0,77.7,1.89,34.9,79.4,,4.5,0.8606,14.2,66.4,0.367,22.0,0.066,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,2006-02-10,0.05,,4.2,1.1,1.0,1.0,1.0,35.8,1.0,26.6,61.7,,0.5,0.8686,32.2,78.6,0.017,4.4,0.009,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,2007-06-05,0.05,,13.8,1.6,1.0,1.0,1.4,51.2,1.14,20.6,64.8,,0.5,0.8694,29.9,85.6,0.012,7.0,0.01,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,2008-04-28,0.05,,19.4,1.4,1.0,1.1,1.4,46.1,1.38,26.7,68.2,,0.5,0.8694,29.4,76.8,0.016,5.1,0.013,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,2009-05-13,0.05,,21.4,1.3,1.0,1.4,1.4,38.7,1.6,30.8,70.4,,1.0,0.8695,28.2,91.7,0.034,8.3,0.007,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,2010-01-29,0.07,,29.3,1.8,1.0,2.0,1.6,60.9,1.88,35.0,81.7,,1.0,0.8692,27.2,40.0,0.02,5.1,0.01,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,2011-04-06,0.05,,4.1,1.0,1.0,1.0,1.0,13.9,1.0,28.4,63.0,,1.0,0.8651,26.7,69.8,0.028,4.2,0.036,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,2012-04-18,0.05,,35.9,1.6,1.0,1.2,1.0,52.8,1.1,29.1,72.3,,1.0,0.8658,26.9,63.2,0.029,4.7,0.007,,
280182114,SE CALDAS RAINHA II,TR 2,13054 C,2013-06-18,0.05,,28.0,3.0,1.0,2.8,1.2,53.1,1.0,29.9,67.5,,1.0,0.8659,25.4,94.6,0.036,4.4,0.003,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,1996-05-29,,,2.0,1.0,1.0,1.0,1.0,48.0,1.0,32.6,73.7,,,,,,,16.8,,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,1997-03-26,3.35,,2.0,1.0,1.0,1.0,1.0,36.0,1.0,28.7,62.0,,4.5,0.857,17.0,82.5,0.194,9.0,0.08,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,1998-03-03,,,4.0,2.0,1.0,1.0,1.0,50.0,1.0,35.0,88.0,,4.5,0.856,16.8,71.6,0.198,11.8,0.078,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,1999-05-18,3.41,,2.0,1.3,1.0,1.0,1.0,51.0,1.0,30.0,74.0,,,,,,,14.4,,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,2001-05-17,3.03,,6.2,2.6,1.0,7.1,1.6,52.0,1.0,28.0,69.8,,4.5,0.858,17.9,88.4,0.234,17.4,0.066,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,2002-09-16,,,1.0,4.8,1.0,19.7,2.9,100.4,1.0,28.2,82.8,,,,,,,,,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,2003-07-31,2.2,,2.6,1.9,1.0,9.8,2.1,73.3,1.0,32.0,68.7,,4.0,0.86,15.2,57.4,0.246,20.1,0.068,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,2004-06-02,3.24,,1.0,1.2,1.0,3.4,1.1,43.7,1.0,34.0,74.8,,4.0,0.861,14.9,63.9,0.289,16.4,0.071,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,2005-03-10,3.77,,3.8,1.5,1.0,1.8,1.0,49.7,1.0,35.3,77.7,,4.5,0.8611,15.8,70.1,0.323,15.3,0.076,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,2006-02-10,3.8,,3.8,1.3,1.0,1.1,1.0,79.5,1.07,28.8,72.9,,4.0,0.8611,15.9,68.8,0.385,13.0,0.077,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,2007-06-05,3.17,,5.6,1.1,1.0,1.0,1.0,54.9,1.0,29.1,65.0,,4.0,0.8611,15.3,45.3,0.27,17.1,0.082,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,2009-05-13,0.05,,1.0,1.3,1.0,1.0,1.0,52.6,1.24,32.4,69.4,,0.5,0.8726,30.9,64.7,0.032,10.2,0.017,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,2010-01-29,0.05,,1.2,1.4,1.0,1.0,1.0,49.2,1.26,35.8,76.7,,1.0,0.8723,30.7,77.9,0.011,2.6,0.014,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,2011-04-06,0.07,,4.4,1.3,1.0,1.0,1.0,42.8,1.0,32.9,73.6,,1.0,0.869,29.0,71.8,0.019,3.3,0.014,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,2012-04-18,0.05,,3.9,1.4,1.0,1.0,1.0,39.2,1.0,31.0,74.7,,1.0,0.8689,30.7,44.7,0.02,10.6,0.02,,
280182120,SE CALDAS RAINHA II,TR 1,LEL 4768,2013-06-18,0.05,,2.9,4.1,1.0,3.7,1.3,41.4,1.0,28.1,58.9,,1.0,0.8689,28.8,60.4,0.023,5.0,0.013,,
280182153,SE PORTEL,TR 1,LEL 21694,1997-01-08,0.05,,53.0,6.0,1.0,3.0,6.0,163.0,1.9,15.3,67.0,,3.5,0.852,22.1,88.4,0.043,10.1,0.021,,
280182153,SE PORTEL,TR 1,LEL 21694,1998-02-19,,,68.0,71.0,1.0,190.0,33.0,199.0,2.0,19.0,84.0,,3.5,0.852,19.8,75.4,0.054,8.3,0.03,,
280182153,SE PORTEL,TR 1,LEL 21694,1999-03-12,0.05,,17.0,15.1,1.0,80.5,16.9,59.5,1.0,26.2,67.8,,,,,54.2,,7.0,,,
280182153,SE PORTEL,TR 1,LEL 21694,2002-01-10,0.05,,40.7,62.7,1.0,180.5,27.3,169.6,1.8,25.5,81.9,,4.0,0.851,18.3,94.7,0.056,8.0,0.022,,
280182153,SE PORTEL,TR 1,LEL 21694,2002-12-11,,,75.6,52.2,4.1,219.2,24.6,220.4,1.84,23.0,68.2,,3.5,0.852,18.7,86.7,0.084,8.5,0.024,,
280182153,SE PORTEL,TR 1,LEL 21694,2003-05-28,,,42.5,31.6,1.2,194.4,20.1,130.9,1.19,24.4,61.8,,,,,,,,,,
280182153,SE PORTEL,TR 1,LEL 21694,2004-01-15,0.05,,50.7,42.5,1.5,145.8,17.5,215.6,2.13,23.9,71.7,,3.5,0.857,18.2,94.1,0.095,9.7,0.021,,
280182153,SE PORTEL,TR 1,LEL 21694,2004-04-27,,,31.6,26.8,1.0,110.5,15.6,118.7,1.18,19.6,56.2,,,,,,,,,,
280182153,SE PORTEL,TR 1,LEL 21694,2005-01-13,0.05,,56.4,37.6,1.0,107.9,19.0,246.0,2.1,18.0,71.8,,3.5,0.857,18.4,90.6,0.086,8.1,0.03,,
280182153,SE PORTEL,TR 1,LEL 21694,2006-02-17,0.05,,40.3,15.9,1.0,53.6,12.4,237.8,2.54,27.3,76.8,,3.5,0.8569,17.7,82.9,0.103,9.0,0.027,,
280182153,SE PORTEL,TR 1,LEL 21694,2007-01-11,0.05,,35.0,7.4,1.0,24.8,7.2,219.6,2.34,24.5,74.0,,3.5,0.8569,18.0,79.7,0.089,11.1,0.029,,
280182153,SE PORTEL,TR 1,LEL 21694,2008-07-02,0.05,,23.2,4.2,1.0,8.3,3.3,179.3,2.15,25.7,66.6,,3.5,0.8569,18.2,76.8,0.072,24.2,0.032,,
280182153,SE PORTEL,TR 1,LEL 21694,2009-01-22,0.05,,18.7,5.8,1.0,14.8,3.6,161.5,1.87,29.8,73.6,,3.5,0.8569,17.8,91.0,0.089,9.4,0.026,,
280182153,SE PORTEL,TR 1,LEL 21694,2010-06-22,0.05,,17.5,6.4,1.0,15.6,3.4,160.7,2.5,27.4,77.4,,3.5,0.8571,18.0,96.7,0.083,15.0,0.037,,
280182153,SE PORTEL,TR 1,LEL 21694,2011-01-21,0.05,,34.6,41.4,1.3,124.8,13.5,181.9,2.09,28.0,72.5,,3.5,0.8535,17.4,39.7,0.104,10.2,0.024,,
280182153,SE PORTEL,TR 1,LEL 21694,2011-06-03,,,18.4,47.1,1.8,181.4,20.7,125.8,2.04,30.5,72.3,,,,,87.7,,12.6,,,
280182153,SE PORTEL,TR 1,LEL 21694,2012-02-01,0.05,,29.2,32.1,1.4,143.2,20.5,177.9,2.02,25.4,70.0,,3.5,0.8535,17.8,81.6,0.092,7.7,0.029,,
280182153,SE PORTEL,TR 1,LEL 21694,2013-01-18,0.05,,72.0,79.7,2.9,257.1,28.2,180.2,1.83,23.9,61.6,,3.5,0.8536,17.4,87.2,0.089,7.3,0.03,,
280182153,SE PORTEL,TR 1,LEL 21694,2013-06-04,,,43.7,90.1,3.3,346.7,42.6,139.2,1.75,24.0,60.2,,,,,84.0,,17.6,,,
280182153,SE PORTEL,TR 1,LEL 21694,2014-02-05,0.05,,46.5,99.5,3.0,376.8,52.1,184.7,1.97,27.2,66.1,,3.5,0.8536,17.1,85.8,0.108,12.4,0.03,,
280182153,SE PORTEL,TR 1,LEL 21694,2014-12-17,,,112.0,178.0,6.0,628.0,83.0,184.0,1.9,22.2,63.1,Descargas parciais associadas a defeito térmico de elevada temperatura.,,,,97.0,,11.0,,Conforme.,Nova colheita dentro de cerca de 3 meses.
280182153,SE PORTEL,TR 1,LEL 21694,2015-04-15,0.05,Papel normal,84.0,190.0,6.0,696.0,94.0,160.0,2.01,27.1,65.0,Defeito térmico de elevada temperatura,3.5,0.8536,18.0,92.0,0.1,9.0,0.03,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280182153,SE PORTEL,TR 1,LEL 21694,2015-11-24,,,46.0,89.0,1.0,432.0,67.0,194.0,2.42,23.0,65.2,Defeito térmico de elevada temperatura,,,,91.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182153,SE PORTEL,TR 1,LEL 21694,2016-04-04,0.05,Papel normal,43.0,93.0,1.0,451.0,69.0,164.0,1.84,24.9,64.1,Defeito térmico de elevada temperatura,4.0,0.8536,17.0,62.0,0.12,8.0,0.023,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280182153,SE PORTEL,TR 1,LEL 21694,2016-10-20,,,45.0,81.0,5.0,387.0,64.0,229.0,2.49,24.4,67.7,Defeito térmico de elevada temperatura,,,,98.0,,14.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182153,SE PORTEL,TR 1,LEL 21694,2017-02-21,0.05,Papel normal,192.0,344.0,11.0,1006.0,129.0,192.0,1.8,25.9,70.6,Descargas parciais associadas a defeito térmico de elevada temperatura.,4.0,0.8536,18.0,84.0,0.09,11.0,0.025,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 1 mês
280182153,SE PORTEL,TR 1,LEL 21694,2017-04-07,,,173.0,310.0,10.0,974.0,121.0,152.0,1.74,25.9,69.8,Descargas parciais associadas a defeito térmico de elevada temperatura.,,,,56.0,,12.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182153,SE PORTEL,TR 1,LEL 21694,2018-05-03,0.05,Papel normal,54.0,115.0,7.0,641.0,92.0,139.0,1.6,26.0,66.2,Defeito térmico de elevada temperatura,4.0,0.8536,17.0,76.0,0.13,10.0,0.031,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280182153,SE PORTEL,TR 1,LEL 21694,2018-11-22,,,31.0,91.0,4.0,521.0,77.0,217.0,2.18,25.8,69.3,Defeito térmico de elevada temperatura,,,,97.0,,10.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182153,SE PORTEL,TR 1,LEL 21694,2019-05-15,0.05,Papel normal,55.0,120.0,5.0,610.0,80.0,157.0,1.9,23.0,61.4,Defeito térmico de elevada temperatura,3.5,0.8536,19.0,75.0,0.11,11.0,0.025,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses.
280182153,SE PORTEL,TR 1,LEL 21694,2019-10-29,,,48.0,111.0,5.0,541.0,84.0,182.0,1.98,25.0,60.6,Defeito térmico de elevada temperatura,,,,72.0,,13.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182153,SE PORTEL,TR 1,LEL 21694,2020-06-25,0.05,Papel normal,54.0,130.0,7.0,582.0,81.0,131.0,1.51,25.0,57.5,Defeito térmico de elevada temperatura,4.0,0.8536,17.0,91.0,0.11,19.0,0.032,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Regeneração ou substituição total do óleo.
280182194,SE CUBA,TR 1,13134 C,2002-01-10,11.14,,9.7,5.2,1.0,6.3,3.6,280.0,10.27,27.5,81.2,,5.0,0.861,17.6,41.2,0.144,41.3,0.045,,
280182194,SE CUBA,TR 1,13134 C,2002-12-10,,,29.7,5.4,1.0,4.0,3.0,447.0,8.46,18.3,63.4,,5.0,0.861,17.6,20.2,0.146,44.7,0.031,,
280182194,SE CUBA,TR 1,13134 C,2004-01-16,15.93,,33.3,5.0,1.0,3.7,2.0,467.5,9.22,16.4,63.6,,5.0,0.864,17.9,24.4,0.152,31.4,0.035,,
280182194,SE CUBA,TR 1,13134 C,2004-04-28,11.87,,,,,,,,,,,,5.0,0.865,16.8,25.3,0.19,46.3,0.033,,
280182194,SE CUBA,TR 1,13134 C,2005-01-14,18.08,,28.8,4.7,1.0,2.0,2.3,370.8,10.1,24.1,72.9,,5.5,0.864,18.1,19.8,0.196,48.0,0.033,,
280182194,SE CUBA,TR 1,13134 C,2006-01-05,17.46,,16.8,3.7,1.0,4.8,1.0,233.4,9.7,27.7,72.6,,4.5,0.865,17.4,62.3,0.239,24.6,0.043,,
280182194,SE CUBA,TR 1,13134 C,2007-01-11,16.4,,18.4,3.0,1.0,3.6,2.2,159.4,6.8,30.2,73.2,,5.0,0.8651,16.7,49.2,0.178,28.4,0.041,,
280182194,SE CUBA,TR 1,13134 C,2008-01-18,14.72,,10.7,3.0,1.0,3.9,2.3,146.5,5.69,27.0,66.9,,4.5,0.8652,16.8,47.6,0.168,34.1,0.044,,
280182194,SE CUBA,TR 1,13134 C,2009-01-21,12.12,,8.8,2.2,1.0,1.4,1.6,121.4,4.28,28.9,67.9,,5.0,0.865,16.9,43.4,0.179,28.8,0.039,,
280182194,SE CUBA,TR 1,13134 C,2010-01-05,14.48,,15.3,2.6,1.0,3.5,2.0,145.5,4.17,29.7,73.6,,4.5,0.8658,16.4,34.6,0.21,31.6,0.037,,
280182194,SE CUBA,TR 1,13134 C,2011-01-21,12.97,,12.2,3.1,1.0,3.2,2.0,186.2,4.95,28.1,69.3,,4.5,0.8625,16.7,48.6,0.191,28.1,0.044,,
280182194,SE CUBA,TR 1,13134 C,2012-02-03,11.03,,11.7,3.1,1.0,3.1,2.3,157.6,4.84,28.4,73.3,,4.5,0.8625,15.8,61.9,0.168,24.4,0.041,,
280182194,SE CUBA,TR 1,13134 C,2013-01-09,13.06,,9.9,4.2,1.0,1.1,5.1,158.9,4.74,25.9,64.0,,4.5,0.8624,16.8,31.3,0.186,32.7,0.039,,
280182194,SE CUBA,TR 1,13134 C,2014-02-05,10.96,,8.0,4.3,1.0,9.8,3.0,145.9,4.82,27.8,62.6,,4.5,0.8624,16.6,44.6,0.207,30.7,0.034,,
280182194,SE CUBA,TR 1,13134 C,2015-01-29,10.07,Sintomas de degradação avançada do papel.,9.0,3.0,1.0,3.0,1.0,150.0,4.41,24.6,69.4,Estado normal,4.5,0.8625,17.0,40.0,0.21,26.0,0.038,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Inspecção dos enrolamentos.
280182194,SE CUBA,TR 1,13134 C,2016-03-03,7.64,Sintomas de degradação avançada do papel.,32.0,8.0,1.0,1.0,5.0,176.0,8.5,23.8,64.0,Estado normal,1.0,0.869,29.0,44.0,0.02,9.0,0.005,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280182194,SE CUBA,TR 1,13134 C,2017-02-09,7.66,Papel normal,14.0,5.0,1.0,1.0,5.0,172.0,7.06,26.5,68.0,Estado normal,1.0,0.869,29.0,34.0,0.02,19.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182194,SE CUBA,TR 1,13134 C,2018-05-03,6.91,Sintomas de degradação avançada do papel.,11.0,3.0,1.0,1.0,3.0,116.0,3.92,26.8,62.1,Estado normal,1.0,0.869,28.0,55.0,0.03,18.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182194,SE CUBA,TR 1,13134 C,2019-04-04,6.95,Sintomas de degradação avançada do papel.,14.0,3.0,2.0,2.0,3.0,133.0,4.72,28.3,63.4,Estado normal,1.0,0.869,29.0,54.0,0.02,17.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182194,SE CUBA,TR 1,13134 C,2020-03-03,7.04,Sintomas de degradação avançada do papel.,9.0,3.0,1.0,2.0,3.0,108.0,3.7,25.4,56.8,Estado normal,1.0,0.869,29.0,70.0,0.03,16.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182197,SE CUBA,TR 2,13001 C,2002-01-10,5.34,,14.7,8.8,1.0,9.2,3.8,473.5,9.57,20.8,83.5,,5.5,0.863,16.7,47.9,0.222,46.4,0.061,,
280182197,SE CUBA,TR 2,13001 C,2002-12-10,,,43.7,9.7,1.0,6.5,3.1,617.3,8.04,10.4,63.6,,5.5,0.863,16.6,45.1,0.261,51.0,0.048,,
280182197,SE CUBA,TR 2,13001 C,2004-01-16,7.87,,39.0,9.3,1.0,5.4,2.3,644.4,9.46,9.2,64.0,,5.5,0.867,17.0,21.0,0.216,27.3,0.058,,
280182197,SE CUBA,TR 2,13001 C,2004-04-28,6.68,,,,,,,,,,,,5.5,0.867,16.9,24.6,0.318,57.8,0.054,,
280182197,SE CUBA,TR 2,13001 C,2005-01-14,13.49,,38.4,8.2,1.0,4.1,2.5,597.7,9.94,15.4,70.3,,5.5,0.867,16.4,18.7,0.362,55.8,0.048,,
280182197,SE CUBA,TR 2,13001 C,2006-01-05,15.47,,33.7,6.4,1.0,7.8,2.9,472.2,10.51,18.3,70.5,,5.0,0.8678,16.7,57.4,0.334,31.8,0.054,,
280182197,SE CUBA,TR 2,13001 C,2007-01-11,12.5,,29.1,5.0,1.0,6.7,2.6,433.3,8.84,19.8,71.9,,5.0,0.8679,15.4,45.9,0.253,34.1,0.052,,
280182197,SE CUBA,TR 2,13001 C,2008-01-18,7.61,,20.5,3.8,1.0,4.8,2.2,351.0,7.94,20.3,65.4,,5.0,0.868,16.2,45.6,0.244,38.6,0.053,,
280182197,SE CUBA,TR 2,13001 C,2009-01-21,8.29,,12.2,3.3,1.0,3.6,2.0,298.2,6.83,25.4,75.0,,5.0,0.8678,15.9,66.3,0.258,27.6,0.046,,
280182197,SE CUBA,TR 2,13001 C,2010-01-05,16.49,,19.4,3.1,1.0,2.6,1.6,301.5,5.62,20.6,64.8,,5.0,0.8689,15.9,22.6,0.3,26.3,0.042,,
280182197,SE CUBA,TR 2,13001 C,2011-01-21,4.08,,24.1,3.9,1.0,2.9,1.7,404.2,6.75,20.5,67.1,,4.5,0.866,16.4,57.4,0.258,32.7,0.041,,
280182197,SE CUBA,TR 2,13001 C,2012-02-03,15.9,,18.7,4.1,1.0,5.5,2.7,347.7,6.89,21.3,68.8,,4.5,0.8661,16.1,59.7,0.23,31.2,0.046,,
280182197,SE CUBA,TR 2,13001 C,2013-01-09,20.08,,27.0,3.4,1.0,2.0,1.4,347.1,6.66,18.6,59.9,,5.0,0.8661,16.2,31.6,0.251,39.3,0.041,,
280182197,SE CUBA,TR 2,13001 C,2014-02-05,15.84,,19.6,5.1,1.0,7.1,2.1,377.6,7.38,22.0,62.0,,4.5,0.8661,15.4,42.1,0.281,38.7,0.039,,
280182197,SE CUBA,TR 2,13001 C,2015-01-29,14.19,Sintomas de degradação avançada do papel.,16.0,4.0,1.0,6.0,1.0,366.0,6.04,16.2,66.3,Estado normal,5.0,0.8661,17.0,66.0,0.27,31.0,0.045,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Inspecção dos enrolamentos.
280182197,SE CUBA,TR 2,13001 C,2016-03-03,0.16,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,2.0,1.0,1.0,1.0,186.0,1.76,19.9,56.3,Estado normal,1.0,0.8681,36.0,82.0,0.02,4.0,0.005,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280182197,SE CUBA,TR 2,13001 C,2017-02-09,0.37,Sintomas de degradação avançada do papel antes da substituição do óleo.,9.0,5.0,1.0,1.0,1.0,302.0,2.96,21.3,68.1,Estado normal,0.5,0.8681,32.0,78.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182197,SE CUBA,TR 2,13001 C,2018-05-03,0.42,Sintomas de degradação avançada do papel antes da substituição do óleo.,11.0,3.0,1.0,1.0,2.0,196.0,2.64,21.7,62.7,Estado normal,0.5,0.8681,31.0,92.0,0.03,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182197,SE CUBA,TR 2,13001 C,2019-04-04,0.39,Sintomas de degradação avançada do papel antes da substituição do óleo.,14.0,3.0,1.0,2.0,2.0,217.0,3.47,23.2,64.1,Estado normal,1.0,0.8682,31.0,95.0,0.02,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182197,SE CUBA,TR 2,13001 C,2020-03-03,0.49,Sintomas de degradação avançada do papel antes da substituição do óleo.,17.0,3.0,1.0,2.0,2.0,218.0,3.03,20.8,59.3,Estado normal,1.0,0.8681,30.0,81.0,0.02,5.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182225,SE BOAVISTA (PORTALEGRE),TR 1,13150 C,2009-01-09,0.15,,8.0,2.0,1.0,1.0,1.0,113.0,3.12,28.0,71.7,,3.0,0.8645,18.6,57.9,0.042,22.7,0.036,,
280182225,SE BOAVISTA (PORTALEGRE),TR 1,13150 C,2009-10-30,0.39,,10.5,1.9,1.0,1.0,1.0,121.3,3.29,23.0,63.0,,3.0,0.8645,19.0,34.8,0.043,26.4,0.045,,
280182225,SE BOAVISTA (PORTALEGRE),TR 1,13150 C,2010-05-13,0.37,,7.3,1.9,1.0,1.6,1.0,125.4,4.17,26.2,66.3,,3.0,0.8647,18.9,36.6,0.06,21.6,0.046,,
280182225,SE BOAVISTA (PORTALEGRE),TR 1,13150 C,2011-08-19,0.35,,13.6,2.0,1.0,1.6,1.0,173.8,3.72,21.8,61.2,,3.0,0.8611,18.6,36.1,0.064,39.3,0.035,,
280182225,SE BOAVISTA (PORTALEGRE),TR 1,13150 C,2012-03-14,0.47,,9.3,2.0,1.0,1.9,1.0,116.2,3.42,26.1,66.5,,3.0,0.8612,18.8,31.1,0.054,28.0,0.036,,
280182225,SE BOAVISTA (PORTALEGRE),TR 1,13150 C,2013-02-21,0.42,,12.2,3.6,1.0,8.3,2.2,131.1,3.42,25.1,62.2,,3.5,0.8612,19.1,46.7,0.059,18.6,0.042,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,1996-03-25,,,1.0,2.0,1.0,2.0,2.0,84.0,2.1,29.2,71.3,,3.5,0.861,22.0,99.6,0.047,4.1,0.031,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,1997-03-14,0.08,,2.0,2.0,1.0,1.0,2.0,130.0,2.5,24.6,60.7,,,,,,,10.1,,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,1998-09-17,,,1.0,2.3,1.0,1.9,1.9,129.7,2.9,26.8,72.7,,4.0,0.863,21.3,87.2,0.05,8.8,0.029,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,1999-10-28,0.22,,1.0,3.3,1.0,2.6,2.1,190.0,3.68,23.0,69.0,,,,,74.8,,11.4,,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2001-01-05,0.37,,6.8,3.4,1.0,2.7,2.2,236.0,3.5,21.0,70.0,,4.5,0.863,22.6,69.0,0.064,3.6,0.039,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2002-05-13,,,2.7,3.5,2.2,1.0,1.7,121.3,2.81,26.3,77.8,,,,,,,,,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2003-04-28,0.3,,1.4,2.7,1.0,1.0,8.2,114.2,2.43,21.1,51.4,,4.0,0.86,19.7,60.7,0.089,7.8,0.044,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2004-02-11,0.29,,2.7,3.1,1.4,2.2,5.3,162.2,3.72,20.1,67.8,,4.5,0.866,19.6,70.2,0.078,8.8,0.04,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2005-09-21,0.96,,4.1,4.9,1.5,5.5,3.8,333.4,7.07,22.1,68.8,,4.5,0.8659,18.4,79.7,0.109,13.8,0.047,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2006-09-27,1.1,,2.7,3.1,1.0,4.3,3.3,170.7,5.54,28.9,71.9,,5.0,0.8657,18.1,82.8,0.107,10.2,0.05,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2007-11-13,2.22,,2.9,4.2,1.0,3.9,3.3,314.0,7.12,23.5,67.2,,5.0,0.8658,18.0,86.7,0.11,10.4,0.05,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2008-04-24,1.86,,1.3,3.2,1.0,3.5,3.6,150.2,6.33,29.4,71.0,,5.0,0.866,18.0,64.2,0.118,20.3,0.05,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2009-09-29,1.51,,5.8,3.4,1.0,3.3,3.6,206.7,5.34,26.6,70.4,,5.0,0.8658,18.4,92.8,0.114,12.9,0.051,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2010-10-20,1.57,,36.4,9.4,2.9,8.9,17.8,188.0,4.01,28.7,77.5,,4.5,0.8659,16.4,83.7,0.108,11.3,0.051,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2011-02-08,1.68,,1.4,2.9,1.0,2.6,3.4,126.0,4.06,29.9,69.0,,4.5,0.8625,17.6,94.7,0.119,10.1,0.054,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2013-07-24,1.46,,4.1,3.4,1.0,4.4,4.3,156.4,3.75,25.9,65.1,,5.0,0.8624,14.7,61.7,0.205,13.4,0.048,,
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2014-09-18,1.4,Sintomas de degradação significativa do papel.,2.0,4.0,1.0,2.0,4.0,167.0,3.9,23.6,63.8,Estado normal,5.0,0.8624,14.0,69.0,0.12,2.0,0.05,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2015-06-23,1.42,Sintomas de degradação significativa do papel antes da substituição do óleo.,2.0,2.0,1.0,2.0,3.0,120.0,4.02,24.3,61.4,Estado normal,4.5,0.8625,18.0,81.0,0.17,13.0,0.049,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2015-12-01,0.05,Sintomas de degradação significativa do papel antes da regeneração do óleo,1.0,1.0,1.0,2.0,2.0,11.0,1.0,11.9,37.6,Estado normal,1.0,0.8588,40.0,86.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2016-03-01,,,,,,,,,,,,,,0.8588,38.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2016-06-30,0.11,Sintomas de degradação significativa do papel antes da regeneração do óleo,1.0,2.0,1.0,1.0,2.0,81.0,1.18,27.1,61.8,Estado normal,1.5,0.8588,38.0,64.0,0.02,8.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2017-07-06,0.43,Sintomas de degradação significativa do papel antes da regeneração do óleo,3.0,9.0,1.0,1.0,2.0,105.0,2.03,28.6,63.7,Estado normal,1.5,0.859,36.0,42.0,0.02,11.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2018-07-20,0.58,Sintomas de degradação significativa do papel antes da regeneração do óleo,1.0,2.0,1.0,3.0,2.0,79.0,1.19,29.4,68.9,Estado normal,1.5,0.8591,36.0,51.0,0.02,10.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2019-03-27,0.57,Sintomas de degradação significativa do papel antes da regeneração do óleo,2.0,4.0,1.0,2.0,2.0,69.0,2.55,28.8,64.3,Estado normal,1.5,0.859,36.0,61.0,0.02,7.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182278,SE ENTRONCAMENTO,TR 4,LEL 13336,2020-02-28,0.74,Sintomas de degradação significativa do papel antes da regeneração do óleo,2.0,2.0,1.0,6.0,1.0,105.0,2.43,26.8,58.2,Estado normal,1.5,0.859,35.0,93.0,0.02,9.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182285,SE ANAIA,TR 1,LEL 16058,1997-02-26,0.05,,6.0,2.0,1.0,1.0,1.0,71.0,1.1,25.6,66.4,,1.0,0.857,28.0,61.7,0.014,8.7,0.01,,
280182285,SE ANAIA,TR 1,LEL 16058,1998-04-21,0.05,,5.0,2.0,4.0,1.4,1.0,50.0,1.2,28.0,70.0,,1.5,0.858,26.9,76.7,0.009,5.3,0.013,,
280182285,SE ANAIA,TR 1,LEL 16058,1999-08-25,0.05,,4.8,3.1,9.3,3.6,2.2,61.0,1.06,26.0,64.0,,1.5,0.858,25.9,65.2,0.007,10.2,0.012,,
280182285,SE ANAIA,TR 1,LEL 16058,2000-08-10,0.05,,6.6,1.7,7.2,2.4,1.0,55.0,1.0,23.0,58.0,,1.5,0.859,25.8,94.3,0.008,7.2,0.013,,
280182285,SE ANAIA,TR 1,LEL 16058,2002-08-08,0.05,,3.4,1.0,1.7,1.0,1.0,36.4,1.0,21.3,63.4,,1.5,0.856,24.5,63.9,0.005,6.9,0.015,,
280182285,SE ANAIA,TR 1,LEL 16058,2003-06-17,0.05,,13.7,2.1,5.1,1.5,1.0,114.8,1.29,26.8,65.0,,1.5,0.856,23.9,74.4,0.011,8.2,0.014,,
280182285,SE ANAIA,TR 1,LEL 16058,2004-02-05,0.05,,6.2,2.1,5.3,3.3,1.0,114.4,1.55,26.7,65.2,,2.0,0.858,22.4,89.6,0.049,7.1,0.014,,
280182285,SE ANAIA,TR 1,LEL 16058,2005-01-12,0.05,,15.1,3.4,6.5,4.6,1.6,165.2,1.98,26.5,78.6,,2.0,0.861,23.6,89.5,0.027,11.6,0.02,,
280182285,SE ANAIA,TR 1,LEL 16058,2006-01-03,0.05,,18.7,3.2,7.1,10.4,2.3,154.4,1.84,32.6,79.5,,2.0,0.8617,22.1,74.3,0.042,7.7,0.019,,
280182285,SE ANAIA,TR 1,LEL 16058,2007-01-03,0.05,,14.4,3.4,4.3,14.5,3.0,173.1,2.19,30.0,73.6,,2.0,0.8617,22.4,43.4,0.033,12.9,0.022,,
280182285,SE ANAIA,TR 1,LEL 16058,2008-01-11,0.05,,6.3,2.6,2.0,4.6,1.6,188.6,2.75,27.2,68.0,,2.0,0.8619,20.8,59.1,0.024,13.4,0.024,,
280182285,SE ANAIA,TR 1,LEL 16058,2009-01-13,0.05,,6.7,2.7,2.9,4.5,1.5,211.2,2.77,26.2,64.7,,2.5,0.8617,21.1,79.1,0.04,13.7,0.026,,
280182285,SE ANAIA,TR 1,LEL 16058,2010-01-05,0.05,,4.5,2.6,2.2,2.7,1.2,172.6,2.58,32.3,83.8,,2.5,0.8618,20.4,75.0,0.039,9.1,0.025,,
280182285,SE ANAIA,TR 1,LEL 16058,2011-01-06,0.05,,3.8,2.5,2.4,3.1,1.4,155.3,2.72,31.6,73.9,,2.5,0.8584,20.3,66.1,0.063,14.2,0.033,,
280182285,SE ANAIA,TR 1,LEL 16058,2012-02-15,0.06,,6.8,2.4,3.4,4.0,1.9,106.9,1.91,27.9,67.4,,3.0,0.8585,21.4,72.2,0.042,13.2,0.031,,
280182285,SE ANAIA,TR 1,LEL 16058,2013-01-07,0.05,,1.2,1.8,2.5,1.7,1.8,80.9,1.25,26.2,58.4,,3.0,0.8585,19.8,76.0,0.043,7.7,0.03,,
280182285,SE ANAIA,TR 1,LEL 16058,2014-01-16,0.06,,10.0,2.4,3.0,4.2,1.4,87.6,1.33,29.6,72.5,,3.0,0.8584,19.4,82.2,0.066,7.4,0.03,,
280182285,SE ANAIA,TR 1,LEL 16058,2015-01-13,0.06,Papel normal,14.0,4.0,5.0,6.0,1.0,85.0,1.49,26.3,58.6,Estado normal,3.0,0.8584,22.0,77.0,0.05,8.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182285,SE ANAIA,TR 1,LEL 16058,2016-01-11,0.05,Papel normal,10.0,2.0,4.0,5.0,1.0,68.0,1.42,29.6,68.4,Estado normal,3.0,0.8585,19.0,74.0,0.06,9.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182285,SE ANAIA,TR 1,LEL 16058,2017-01-04,0.05,Papel normal,10.0,2.0,7.0,8.0,2.0,76.0,1.25,30.0,70.1,Estado normal,3.0,0.8585,19.0,91.0,0.04,9.0,0.027,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182285,SE ANAIA,TR 1,LEL 16058,2020-04-24,0.05,Papel normal,5.0,11.0,1.0,3.0,25.0,192.0,1.0,5.9,42.4,Estado normal,0.5,0.8667,32.0,80.0,0.02,3.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182286,SE VALE ESCURO,TR 1,LEL 21689,1996-03-20,,,8.0,3.0,6.0,5.0,2.0,143.0,3.2,25.5,67.5,,4.5,0.854,18.8,87.0,0.074,12.3,0.033,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,1997-02-26,0.05,,16.0,3.0,7.0,5.0,2.0,199.0,3.5,17.9,51.7,,4.5,0.856,18.5,83.1,0.084,18.2,0.031,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,1998-04-21,0.05,,17.0,4.0,11.0,8.0,3.0,181.0,3.5,25.0,74.0,,5.0,0.854,18.3,80.2,0.098,14.7,0.04,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,1999-08-25,0.05,,6.1,2.9,13.0,12.0,3.3,147.0,3.06,29.0,74.0,,5.0,0.856,18.2,87.1,0.13,15.0,0.037,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2000-10-24,0.05,,11.0,2.4,7.8,5.3,2.2,126.3,2.76,23.1,64.1,,5.0,0.856,19.8,67.0,0.165,14.9,0.037,,
