SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280182286,SE VALE ESCURO,TR 1,LEL 21689,2001-10-30,0.05,,4.5,2.1,3.2,4.7,1.4,114.3,1.78,18.4,49.5,,5.5,0.856,16.4,80.6,0.138,15.9,0.038,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2002-10-02,0.05,,42.9,8.9,4.6,30.9,4.6,565.3,6.81,5.6,62.9,,6.0,0.855,16.4,50.0,0.162,28.5,0.043,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2003-08-22,0.2,,29.7,5.6,11.2,16.3,3.4,260.6,2.55,19.9,63.8,,5.5,0.859,16.0,73.7,0.175,16.2,0.037,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2004-09-01,0.09,,24.4,5.8,32.3,12.0,2.8,187.2,2.5,23.4,63.1,,5.5,0.859,18.0,49.6,0.208,23.4,0.04,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2005-06-07,0.18,,25.1,7.3,50.5,19.4,3.2,157.2,2.27,25.3,63.7,,5.5,0.8597,16.1,70.8,0.197,27.1,0.066,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2006-11-28,0.05,,7.8,3.2,11.2,6.1,2.0,120.7,2.82,27.2,62.8,,1.0,0.8666,23.3,70.4,0.013,17.7,0.003,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2007-08-20,0.08,,6.3,2.2,9.9,3.7,1.9,84.3,2.35,31.6,67.4,,1.0,0.8665,30.6,66.1,0.009,5.2,0.004,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2008-05-13,0.08,,3.1,1.6,5.1,2.0,1.3,48.1,1.69,31.2,63.8,,1.0,0.8668,30.0,49.5,0.01,8.7,0.004,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2009-10-09,0.16,,10.1,3.0,6.7,4.3,1.4,136.9,2.82,30.3,68.5,,1.0,0.8668,30.3,66.4,0.006,9.7,0.004,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2010-03-04,0.2,,6.6,2.9,6.9,6.0,1.6,105.7,3.03,34.0,72.4,,1.0,0.8669,30.8,58.0,0.009,7.0,0.003,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2011-11-10,0.2,,12.4,3.3,6.4,12.9,3.0,115.4,3.05,28.5,64.8,,1.0,0.8634,30.6,59.4,0.01,8.9,0.005,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2012-05-25,0.31,,13.2,3.8,8.1,15.7,2.9,99.7,3.26,30.6,75.3,,1.0,0.8635,30.4,44.3,0.008,11.6,0.004,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2013-03-27,0.34,,10.2,4.2,9.0,18.3,3.1,112.6,4.1,26.3,59.0,,1.0,0.8634,27.7,64.4,0.01,12.9,0.004,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2014-03-18,0.28,,13.2,3.8,7.4,21.4,4.4,111.0,3.58,26.4,64.4,,1.0,0.8635,31.2,66.2,0.02,7.7,0.006,,
280182286,SE VALE ESCURO,TR 1,LEL 21689,2015-01-12,0.27,Sintomas de degradação muito ligeira do papel.,11.0,6.0,8.0,30.0,5.0,140.0,3.41,24.7,58.0,Estado normal,1.0,0.8635,30.0,83.0,0.02,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182286,SE VALE ESCURO,TR 1,LEL 21689,2016-04-28,0.27,Sintomas de degradação muito ligeira do papel.,9.0,3.0,3.0,14.0,3.0,117.0,3.45,25.6,59.1,Estado normal,1.0,0.8636,30.0,90.0,0.02,7.0,0.006,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182286,SE VALE ESCURO,TR 1,LEL 21689,2017-01-20,0.37,Sintomas de degradação muito ligeira do papel.,9.0,5.0,4.0,7.0,3.0,129.0,3.5,29.7,71.7,Estado normal,1.5,0.8632,28.0,86.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182286,SE VALE ESCURO,TR 1,LEL 21689,2018-07-10,0.37,Sintomas de degradação muito ligeira do papel.,12.0,3.0,5.0,7.0,2.0,92.0,2.43,25.8,64.2,Estado normal,1.0,0.8636,26.0,71.0,0.02,13.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182286,SE VALE ESCURO,TR 1,LEL 21689,2019-07-16,0.36,Sintomas de degradação muito ligeira do papel.,12.0,3.0,6.0,13.0,3.0,114.0,3.49,29.8,66.3,Estado normal,1.0,0.8636,29.0,53.0,0.03,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182286,SE VALE ESCURO,TR 1,LEL 21689,2020-06-23,0.35,Sintomas de degradação muito ligeira do papel.,8.0,4.0,5.0,11.0,3.0,95.0,3.12,24.6,53.7,Estado normal,1.5,0.8636,27.0,55.0,0.02,13.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182288,SE POVOA,EX TR 5,6356 1,1996-02-14,,,39.0,7.0,1.0,2.0,5.0,301.0,4.0,20.9,68.9,,3.0,0.879,19.5,75.7,0.109,17.2,0.026,,
280182288,SE POVOA,EX TR 5,6356 1,1997-01-29,2.1,,38.0,6.0,1.0,2.0,4.0,269.0,3.5,19.0,58.7,,2.5,0.879,20.8,46.8,0.114,18.6,0.028,,
280182288,SE POVOA,EX TR 5,6356 1,1998-02-18,1.68,,41.0,5.0,1.0,2.0,3.0,222.0,2.0,25.0,77.0,,,,,,,21.2,,,
280182288,SE POVOA,EX TR 5,6356 1,1999-08-26,2.06,,20.0,5.1,1.0,1.6,3.1,251.0,3.28,20.0,56.0,,3.0,0.882,21.1,38.4,0.12,27.4,0.024,,
280182288,SE POVOA,EX TR 5,6356 1,2000-08-10,1.88,,24.0,5.2,1.0,1.8,3.4,216.0,3.52,29.0,90.0,,,,,32.2,,31.3,,,
280182288,SE POVOA,EX TR 5,6356 1,2001-01-24,2.08,,28.3,4.9,1.0,1.1,2.4,225.8,3.1,19.4,60.7,,3.0,0.88,21.1,63.3,0.164,17.5,0.024,,
280182288,SE POVOA,EX TR 5,6356 1,2002-02-26,1.98,,16.1,3.8,1.0,1.4,2.3,163.0,2.49,24.0,77.2,,3.0,0.881,22.2,58.7,0.14,18.4,0.025,,
280182288,SE POVOA,EX TR 5,6356 1,2003-01-13,2.02,,51.8,5.3,1.0,1.0,2.4,297.8,3.11,20.6,68.7,,3.0,0.878,18.2,61.4,0.192,14.0,0.026,,
280182288,SE POVOA,EX TR 5,6356 1,2004-02-09,1.74,,45.6,4.8,1.0,1.0,2.0,301.7,3.77,20.8,66.7,,2.5,0.883,18.0,55.8,0.145,20.4,0.023,,
280182288,SE POVOA,EX TR 5,6356 1,2005-01-12,2.24,,51.4,5.3,1.0,1.0,2.3,331.2,4.1,20.5,68.1,,3.0,0.883,19.2,59.4,0.19,17.8,0.027,,
280182288,SE POVOA,EX TR 5,6356 1,2006-01-03,2.52,,65.6,5.8,1.0,1.9,2.7,369.1,4.64,22.7,69.8,,2.5,0.8836,18.2,42.4,0.22,18.0,0.034,,
280182288,SE POVOA,EX TR 5,6356 1,2007-01-03,2.43,,44.6,5.7,1.0,1.7,2.6,325.4,4.79,21.6,70.8,,2.5,0.8836,18.0,37.9,0.194,22.4,0.027,,
280182288,SE POVOA,EX TR 5,6356 1,2008-01-08,2.61,,30.0,4.6,1.0,1.3,2.1,274.4,4.31,21.8,62.5,,2.5,0.8839,18.4,46.8,0.186,23.0,0.027,,
280182288,SE POVOA,EX TR 5,6356 1,2009-01-13,2.17,,33.3,4.2,1.0,1.1,1.9,267.2,4.14,23.6,64.6,,2.5,0.8836,17.7,54.3,0.184,15.7,0.027,,
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2005-03-02,0.05,,16.3,16.3,1.7,1.0,3.3,682.4,4.04,9.8,64.3,,0.5,0.8701,35.3,80.9,0.039,6.7,0.002,,
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2006-01-24,0.05,,20.8,29.6,1.0,2.8,16.3,657.0,3.56,4.0,50.0,,0.5,0.8701,35.4,92.5,0.008,12.7,0.003,,
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2007-02-09,0.05,,16.9,54.1,1.6,4.4,44.4,664.7,4.46,9.8,73.3,,0.5,0.8701,32.2,30.8,0.006,26.8,0.004,,
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2008-01-22,0.05,,8.4,57.1,1.8,4.0,58.8,494.7,4.11,7.3,54.5,,0.5,0.8701,35.1,65.0,0.006,10.2,0.004,,
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2009-01-30,0.05,,10.9,76.4,2.8,5.0,81.7,556.3,4.13,6.7,60.3,,0.5,0.8701,35.9,83.3,0.008,7.3,0.005,,
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2010-05-20,0.05,,12.2,99.2,1.0,6.4,129.0,495.8,5.29,7.6,64.1,,0.5,0.8702,33.8,47.6,0.008,12.8,0.005,,
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2011-11-09,0.05,,16.0,111.2,1.0,8.4,157.4,426.3,3.9,6.1,57.5,,0.5,0.8668,34.6,60.4,0.006,7.5,0.004,,
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2012-02-29,0.05,,25.4,123.7,1.4,6.8,165.8,501.8,4.33,7.3,67.1,,0.5,0.8669,30.1,87.0,0.011,7.9,0.007,,
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2013-01-09,0.05,,11.9,116.6,1.0,7.0,152.9,413.3,3.66,3.7,51.6,,0.5,0.8668,35.3,84.2,0.007,8.5,0.004,,
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2014-11-04,0.05,Papel normal,12.0,150.0,1.0,15.0,255.0,456.0,4.0,3.2,56.5,Defeito térmico de baixa temperatura,0.5,0.8668,30.0,76.0,0.02,8.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2015-05-13,,,10.0,156.0,1.0,6.0,265.0,415.0,4.66,2.4,54.0,Defeito térmico de baixa temperatura,,,,85.0,,14.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2015-08-10,0.05,Papel normal,12.0,160.0,1.0,8.0,245.0,412.0,4.06,2.6,54.6,Defeito térmico de baixa temperatura,0.5,0.8668,35.0,56.0,0.02,10.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2016-03-01,,,10.0,152.0,1.0,10.0,289.0,365.0,3.52,6.5,62.8,Defeito térmico de baixa temperatura,,,,76.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2016-08-01,0.05,Papel normal,9.0,174.0,1.0,11.0,293.0,409.0,4.09,4.4,33.9,Defeito térmico de baixa temperatura,0.5,0.8668,37.0,61.0,0.02,10.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2017-09-08,0.05,Papel normal,11.0,172.0,1.0,14.0,293.0,353.0,3.66,6.2,60.3,Defeito térmico de baixa temperatura,0.5,0.8668,37.0,85.0,0.02,9.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2018-09-26,0.05,Papel normal,8.0,168.0,1.0,13.0,273.0,290.0,3.19,5.8,51.8,Defeito térmico de baixa temperatura,0.5,0.8668,36.0,46.0,0.02,12.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2019-11-07,0.05,Papel normal,11.0,181.0,1.0,10.0,337.0,300.0,3.32,7.0,58.0,Defeito térmico de baixa temperatura,0.5,0.8668,36.0,91.0,0.02,6.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182290,SE VALE DO TEJO,TR 1,C 0038 A,2020-10-22,0.05,Papel normal,11.9,161.0,1.0,8.1,339.0,244.0,2.96,11.7,62.6,Defeito térmico de baixa temperatura,0.5,0.8668,35.0,56.0,0.02,9.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182291,SE VALE DO TEJO,TR 2,19108 S,1996-02-14,,,12.0,8.0,99.0,26.0,7.0,180.0,5.4,26.7,68.3,,4.0,0.851,21.0,92.8,0.116,9.3,0.044,,
280182291,SE VALE DO TEJO,TR 2,19108 S,1997-02-26,0.08,,12.0,6.0,96.0,25.0,7.0,143.0,5.3,26.0,64.4,,4.0,0.851,20.4,90.5,0.1,13.0,0.036,,
280182291,SE VALE DO TEJO,TR 2,19108 S,1998-02-18,0.05,,24.0,9.0,131.0,32.0,9.0,224.0,5.0,30.0,86.0,,4.0,0.85,18.8,70.7,0.109,14.7,0.04,,
280182291,SE VALE DO TEJO,TR 2,19108 S,1999-08-26,0.07,,8.7,7.5,154.0,34.0,9.6,289.0,8.22,28.0,79.0,,4.0,0.851,19.0,51.4,0.126,16.4,0.046,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2000-05-09,0.05,,9.7,6.4,147.0,30.0,7.9,204.0,7.04,23.0,62.0,,4.5,0.85,19.4,71.2,0.111,19.4,0.052,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2001-01-24,0.19,,14.9,10.4,129.1,40.1,8.0,256.6,7.21,18.9,61.9,,4.5,0.849,20.1,90.4,0.134,18.3,0.041,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2002-02-14,0.11,,4.4,5.8,115.2,37.2,9.7,293.2,9.52,32.6,115.3,,4.5,0.849,17.2,46.9,0.132,18.9,0.041,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2002-11-28,0.34,,31.1,9.0,137.8,37.1,9.9,621.9,11.25,16.9,71.0,,4.5,0.851,17.5,67.7,0.14,25.1,0.044,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2004-01-07,0.46,,26.0,13.2,131.7,55.1,9.9,362.4,5.31,19.8,70.9,,4.5,0.854,16.8,85.5,0.168,25.6,0.046,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2005-03-02,0.07,,27.8,12.2,113.1,38.8,9.3,440.6,7.81,22.3,72.7,,4.5,0.8548,17.4,57.8,0.17,35.0,0.046,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2006-01-24,0.89,,36.3,13.3,97.8,45.6,9.4,569.9,11.24,20.2,70.2,,4.5,0.8549,16.4,58.8,0.15,37.4,0.052,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2007-02-09,0.47,,32.3,12.4,113.9,45.0,10.6,468.5,13.74,17.3,75.2,,4.5,0.8551,16.6,32.2,0.161,56.2,0.049,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2008-01-22,0.46,,18.2,7.4,103.4,30.9,8.4,285.6,11.19,23.1,64.3,,4.5,0.8558,16.9,34.2,0.182,24.6,0.044,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2009-01-30,0.35,,8.5,5.6,108.7,29.6,8.1,212.5,9.98,29.3,71.9,,4.5,0.8558,16.3,91.3,0.196,18.6,0.055,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2010-05-20,0.08,,6.9,5.6,90.8,19.2,7.9,195.7,8.89,29.7,74.3,,4.5,0.8559,17.1,41.7,0.203,19.6,0.054,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2011-11-09,0.76,,18.6,8.0,99.2,23.2,9.2,282.7,6.38,24.6,66.7,,4.5,0.8524,17.0,38.1,0.204,24.7,0.051,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2012-02-29,0.78,,32.2,6.8,115.8,21.7,5.7,207.5,6.76,30.9,75.3,,4.5,0.8525,15.0,77.6,0.207,17.1,0.058,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2013-01-09,0.71,,12.4,8.5,121.3,22.6,7.3,267.4,6.21,22.1,61.1,,4.5,0.8525,16.8,69.2,0.221,21.7,0.054,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2014-01-17,0.63,,,,,,,,,,,,4.5,0.8524,16.4,92.1,0.269,14.1,0.048,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2014-03-17,0.05,,4.6,1.2,1.9,1.0,1.0,8.7,1.0,12.7,30.0,,1.0,0.8522,36.2,97.9,0.004,6.4,0.005,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2014-06-09,,,,,,,,,,,,,,,37.7,,0.024,,0.006,,
280182291,SE VALE DO TEJO,TR 2,19108 S,2014-11-04,0.16,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,13.0,10.0,73.0,16.0,6.0,233.0,2.89,25.4,66.7,Estado normal,2.0,0.8523,28.0,93.0,0.02,12.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182291,SE VALE DO TEJO,TR 2,19108 S,2015-08-10,0.17,Papel normal,12.0,6.0,78.0,20.0,5.0,194.0,3.9,26.2,60.7,Estado normal,2.5,0.8523,29.0,51.0,0.03,15.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182291,SE VALE DO TEJO,TR 2,19108 S,2016-08-01,0.26,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,12.0,7.0,74.0,38.0,6.0,216.0,3.71,27.1,66.1,Estado normal,2.0,0.8523,29.0,36.0,0.02,13.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182291,SE VALE DO TEJO,TR 2,19108 S,2017-09-08,0.38,Sintomas de degradação ligeira do papel isolante.,8.0,6.0,42.0,43.0,5.0,224.0,3.32,29.4,69.9,Estado normal,2.5,0.8523,27.0,72.0,0.03,12.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182291,SE VALE DO TEJO,TR 2,19108 S,2018-09-26,0.27,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,4.0,9.0,12.0,20.0,1.0,183.0,2.19,26.5,57.5,Estado normal,2.0,0.8532,29.0,49.0,0.02,17.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182291,SE VALE DO TEJO,TR 2,19108 S,2019-11-07,0.29,Sintomas de degradação significativa do papel antes da regeneração do óleo,8.0,6.0,20.0,21.0,1.0,203.0,2.99,29.0,64.8,Estado normal,2.5,0.8533,28.0,80.0,0.03,10.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182291,SE VALE DO TEJO,TR 2,19108 S,2020-10-22,0.33,Sintomas de degradação significativa do papel antes da regeneração do óleo,19.9,4.6,25.7,20.2,2.8,194.0,2.89,26.6,62.0,Estado normal,2.5,0.8533,27.0,53.0,0.03,14.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,1997-03-12,,,7.0,1.0,16.0,3.0,2.0,14.0,1.9,30.3,66.0,,3.5,0.849,19.6,97.6,0.094,11.9,0.03,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,1998-04-21,0.05,,3.0,2.0,15.0,3.0,2.0,102.0,2.4,27.0,80.0,,3.5,0.851,20.0,57.1,0.075,23.9,0.038,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,1999-08-25,0.1,,6.9,2.7,22.0,6.6,2.5,91.5,1.87,33.0,89.8,,4.0,0.852,20.0,46.5,0.093,27.7,0.044,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2000-10-24,0.12,,5.2,1.9,24.0,3.9,1.7,75.0,2.04,27.0,75.0,,4.0,0.85,21.4,47.4,0.088,30.0,0.037,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2001-10-30,0.11,,1.8,2.4,26.2,3.4,2.1,89.0,2.4,28.7,73.7,,4.0,0.851,17.9,30.6,0.084,35.2,0.037,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2002-08-09,0.05,,5.3,2.0,16.3,3.9,1.8,110.4,2.2,26.7,79.4,,4.0,0.85,17.2,25.0,0.096,32.0,0.043,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2002-08-26,0.09,,1.1,1.0,1.0,1.4,1.0,9.4,1.0,3.4,16.8,,,0.852,,,,,0.044,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2002-09-09,0.13,,1.7,1.0,1.0,1.0,1.0,28.1,1.0,15.0,48.0,,3.5,0.852,18.4,74.8,0.079,13.6,0.035,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2003-06-17,0.09,,4.9,1.7,3.8,1.0,1.0,116.0,1.68,26.7,67.2,,4.0,0.852,19.4,43.8,0.076,19.4,0.033,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2004-09-01,0.1,,5.1,2.5,13.7,3.4,1.0,140.0,2.9,21.5,63.0,,4.0,0.858,18.3,37.2,0.172,31.4,0.044,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2005-07-14,0.13,,5.8,2.7,32.0,4.2,1.2,122.9,3.04,30.9,71.9,,4.0,0.8586,17.9,33.3,0.124,29.9,0.045,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2006-11-09,0.2,,7.6,2.5,20.8,5.9,1.6,127.8,3.36,25.0,61.2,,3.5,0.8583,17.0,30.0,0.13,34.6,0.048,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2007-12-06,0.19,,3.0,2.0,17.9,4.8,1.3,96.4,2.88,26.4,60.4,,4.0,0.8585,17.9,33.6,0.094,24.0,0.043,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2008-10-01,0.19,,5.1,2.6,17.7,5.4,1.7,154.7,3.44,28.9,73.6,,3.5,0.8584,16.3,44.4,0.098,28.3,0.045,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2009-10-07,0.25,,7.1,2.4,11.8,3.8,1.4,156.8,3.2,27.1,68.6,,4.0,0.8585,17.0,31.4,0.108,34.8,0.047,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2010-10-06,0.11,,8.1,3.2,28.4,5.9,1.5,164.3,3.42,30.2,77.0,,4.0,0.8586,17.1,37.1,0.114,26.5,0.044,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2011-08-19,0.16,,5.3,2.2,27.3,4.4,1.0,106.5,2.58,26.6,59.5,,4.0,0.855,16.8,46.9,0.103,27.4,0.049,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2012-10-29,0.34,,6.7,3.0,37.0,8.8,2.2,119.6,3.04,26.2,61.7,,4.0,0.855,17.2,44.2,0.11,23.3,0.044,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2013-10-07,0.32,,9.6,4.2,43.2,12.6,3.0,186.3,3.15,24.9,67.1,,4.0,0.8551,17.2,38.9,0.127,31.2,0.04,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2014-08-08,0.26,,3.5,1.4,38.4,13.8,3.4,110.0,2.45,25.8,66.1,,4.0,0.855,17.1,28.7,0.124,30.9,0.038,,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2014-10-21,0.05,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,3.0,1.0,1.0,1.0,1.0,4.0,1.0,5.5,13.2,Estado normal,1.5,0.8561,41.0,70.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2015-01-12,,,,,,,,,,,,,,0.8562,39.0,,0.02,,0.005,Conforme.,
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2015-09-03,0.06,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,9.0,3.0,40.0,8.0,2.0,75.0,1.93,28.2,66.1,Estado normal,1.5,0.8562,39.0,69.0,0.02,15.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2016-09-12,0.09,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,7.0,4.0,64.0,15.0,3.0,102.0,2.35,28.7,67.5,Estado normal,1.5,0.8562,37.0,63.0,0.02,16.0,0.005,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2017-10-27,0.14,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,5.0,11.0,40.0,17.0,2.0,86.0,1.78,26.3,58.5,Estado normal,1.5,0.8562,37.0,37.0,0.02,25.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2018-12-07,0.14,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,2.0,3.0,3.0,1.0,1.0,28.0,1.0,23.0,51.3,Estado normal,1.5,0.8575,37.0,41.0,0.02,21.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182292,SE QUINTA CALDEIRA,TR 2,19316 C,2019-09-27,0.1,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,5.0,5.0,8.0,9.0,1.0,75.0,1.51,27.5,61.4,Estado normal,1.5,0.8574,36.0,37.0,0.02,17.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,1998-04-21,0.38,,1.0,1.0,2.0,1.0,1.0,27.0,1.0,29.0,80.0,,3.5,0.854,23.0,61.6,0.06,15.2,0.034,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,1999-08-25,0.53,,1.0,2.0,18.0,5.2,1.8,73.0,1.81,25.0,62.0,,4.0,0.856,22.1,67.8,0.087,18.9,0.043,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2000-10-24,0.42,,11.0,2.0,24.0,3.8,1.8,77.0,1.88,28.0,75.0,,4.0,0.856,21.7,57.0,0.079,17.8,0.034,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2001-10-30,0.47,,13.0,2.3,26.9,3.8,2.6,73.2,1.79,29.0,75.0,,4.0,0.855,18.8,66.2,0.078,18.7,0.057,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2002-08-09,0.05,,3.6,1.5,18.1,4.1,2.3,52.7,1.22,25.9,69.3,,4.0,0.854,19.2,51.8,0.086,17.1,0.049,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2003-06-17,0.3,,2.3,1.7,16.8,3.5,2.1,80.7,1.63,29.5,65.8,,4.0,0.854,18.4,42.9,0.096,21.7,0.041,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2004-09-01,0.34,,2.9,2.3,15.3,4.2,2.3,132.2,2.68,22.1,63.6,,4.0,0.859,18.5,32.5,0.108,36.6,0.044,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2005-07-14,0.52,,3.8,2.5,25.1,5.6,2.7,99.0,2.9,32.7,73.1,,4.0,0.8595,18.4,43.9,0.094,25.4,0.048,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2006-11-09,0.68,,6.4,2.3,14.0,7.9,2.7,137.4,3.13,18.4,47.4,,4.0,0.8591,17.7,30.2,0.118,35.7,0.046,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2007-12-06,0.79,,2.7,2.0,12.6,8.8,3.3,133.5,3.82,25.7,61.1,,4.0,0.8593,18.0,32.8,0.09,25.3,0.058,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2008-10-01,0.69,,4.7,2.5,10.0,8.1,4.2,223.8,4.51,26.4,73.4,,4.0,0.8594,16.5,42.9,0.09,35.4,0.046,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2009-10-07,1.05,,6.1,2.7,7.8,4.1,2.9,198.8,4.36,27.2,72.2,,4.0,0.8594,17.1,50.7,0.108,24.4,0.059,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2010-10-06,0.8,,10.9,4.4,32.4,10.5,5.5,280.9,5.13,28.2,78.4,,4.5,0.8594,16.6,31.5,0.118,31.1,0.048,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2011-08-19,1.27,,4.3,3.3,29.8,12.6,6.2,169.3,3.78,25.0,60.9,,4.0,0.856,15.9,49.9,0.104,6.6,0.064,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2012-10-29,0.19,,5.2,2.4,4.3,3.1,1.2,152.8,3.03,24.3,57.8,,0.5,0.8706,34.6,44.6,0.003,10.5,0.004,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2013-10-07,0.25,,8.1,3.8,11.6,7.0,2.0,161.2,2.92,26.2,64.1,,1.0,0.8705,34.3,64.0,0.006,11.8,0.006,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2014-08-08,0.24,,4.4,1.3,13.2,10.4,2.6,110.3,2.26,24.5,62.4,,1.0,0.8705,33.4,40.4,0.01,11.9,0.005,,
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2015-09-03,0.26,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,2.0,7.0,7.0,2.0,70.0,2.21,26.8,63.5,Estado normal,1.0,0.8705,33.0,65.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2016-09-12,0.54,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,5.0,15.0,14.0,4.0,221.0,3.41,24.6,64.2,Estado normal,1.0,0.8706,31.0,60.0,0.02,13.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2017-10-27,0.69,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,10.0,5.0,7.0,3.0,130.0,2.11,21.8,52.4,Estado normal,1.0,0.8706,31.0,42.0,0.02,17.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2018-12-07,0.37,Sintomas de degradação significativa do papel antes da substituição do óleo.,2.0,3.0,2.0,2.0,1.0,28.0,1.0,12.9,30.0,Estado normal,1.0,0.8706,31.0,76.0,0.02,3.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182293,SE QUINTA CALDEIRA,TR 1,19315 C,2019-09-27,0.62,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,5.0,6.0,3.0,2.0,136.0,2.06,25.1,60.0,Estado normal,1.5,0.8705,29.0,40.0,0.02,15.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182295,SE LOUSA,TR 1,LEL 15523,1997-03-12,,,1.0,1.0,6.0,1.0,2.0,32.0,1.0,27.9,60.3,,3.5,0.851,19.7,87.4,0.072,7.1,0.024,,
280182295,SE LOUSA,TR 1,LEL 15523,2002-02-26,0.05,,8.0,17.7,5.5,169.7,340.9,57.2,1.09,34.3,93.7,,4.0,0.85,20.9,68.7,0.049,5.9,0.024,,
280182295,SE LOUSA,TR 1,LEL 15523,2002-11-29,,,7.2,15.6,4.7,200.2,498.9,93.8,1.3,30.6,66.9,,,,,,,,,,
280182295,SE LOUSA,TR 1,LEL 15523,2003-02-14,0.05,,24.7,15.8,4.4,181.4,481.1,234.4,1.86,21.2,62.8,,3.5,0.851,19.4,36.1,0.041,21.4,0.027,,
280182295,SE LOUSA,TR 1,LEL 15523,2004-01-07,0.06,,14.7,11.3,2.6,135.1,418.2,128.9,2.12,32.8,85.7,,3.5,0.856,18.4,59.1,0.08,11.5,0.022,,
280182295,SE LOUSA,TR 1,LEL 15523,2004-09-01,,,14.6,24.7,2.1,166.3,396.9,188.3,2.33,25.4,65.2,,,,,,,,,,
280182295,SE LOUSA,TR 1,LEL 15523,2005-01-28,0.09,,10.3,21.4,2.2,168.9,390.5,141.5,2.14,31.4,75.1,,4.0,0.854,18.6,85.2,0.085,8.0,0.024,,
280182295,SE LOUSA,TR 1,LEL 15523,2005-06-07,,,14.7,15.1,1.7,181.4,383.7,101.1,1.77,26.6,66.9,,,,,,,,,,
280182295,SE LOUSA,TR 1,LEL 15523,2006-11-09,0.08,,20.7,27.6,2.4,114.9,149.7,135.7,1.83,27.4,65.8,,3.5,0.8557,18.0,88.6,0.081,14.2,0.036,,
280182295,SE LOUSA,TR 1,LEL 15523,2007-05-23,0.14,,13.9,65.0,4.8,313.1,152.4,89.4,1.63,27.5,63.9,,3.5,0.8559,18.2,85.8,0.061,9.9,0.041,,
280182295,SE LOUSA,TR 1,LEL 15523,2007-09-05,,,15.9,37.0,5.6,255.5,132.4,99.9,1.74,27.1,60.1,,,,,,,20.0,,,
280182295,SE LOUSA,TR 1,LEL 15523,2008-10-01,0.07,,5.4,6.5,6.2,113.8,75.8,74.8,1.39,29.2,66.8,,3.5,0.8559,18.5,74.8,0.085,7.4,0.03,,
280182295,SE LOUSA,TR 1,LEL 15523,2009-10-07,0.05,,74.2,142.5,11.4,470.1,90.7,119.8,1.64,32.2,73.7,,3.5,0.8559,18.1,98.2,0.089,14.4,0.039,,
280182295,SE LOUSA,TR 1,LEL 15523,2010-10-06,0.05,,261.7,865.6,33.3,3556.7,436.1,132.7,1.64,32.3,74.6,,3.5,0.856,17.5,82.4,0.076,9.1,0.046,,
280182295,SE LOUSA,TR 1,LEL 15523,2010-12-06,,,418.2,1405.8,44.1,5067.4,586.6,115.9,1.53,32.6,72.4,,,,,40.1,,8.3,,,
280182295,SE LOUSA,TR 1,LEL 15523,2011-05-18,,,693.0,2231.6,80.1,7976.8,907.6,107.6,1.25,25.1,60.5,,,,,79.0,,9.7,,,
280182295,SE LOUSA,TR 1,LEL 15523,2011-08-18,0.05,,379.1,2179.4,85.1,9339.3,1140.3,137.7,1.58,31.4,68.1,,3.5,0.8525,18.4,84.7,0.074,10.4,0.025,,
280182295,SE LOUSA,TR 1,LEL 15523,2011-11-11,,,215.3,1615.3,91.1,8202.6,1217.7,164.6,1.58,30.0,71.2,,,,,87.6,,10.0,,,
280182295,SE LOUSA,TR 1,LEL 15523,2012-03-22,,,213.4,1371.0,111.3,8165.4,1208.7,106.4,1.56,31.1,73.2,,,,,69.4,,6.8,,,
280182295,SE LOUSA,TR 1,LEL 15523,2012-11-02,0.05,,167.9,892.9,92.6,6682.1,1063.6,112.1,1.58,32.1,79.4,,3.5,0.8525,17.9,91.7,0.095,6.8,0.027,,
280182295,SE LOUSA,TR 1,LEL 15523,2013-06-12,,,22.0,403.3,63.1,4891.9,850.8,88.6,1.38,25.1,63.8,,,,,75.2,,8.3,,,
280182295,SE LOUSA,TR 1,LEL 15523,2013-11-04,0.08,,37.5,311.2,58.0,4071.6,763.9,89.3,1.45,29.3,71.3,,3.5,0.8525,18.4,95.2,0.116,7.0,0.023,,
280182295,SE LOUSA,TR 1,LEL 15523,2014-11-05,0.06,Papel normal,34.0,207.0,44.0,2670.0,544.0,85.0,1.34,27.7,65.0,Defeito térmico de elevada temperatura,3.5,0.8525,17.0,98.0,0.09,7.0,0.025,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses.
280182296,SE POVOA,TR 3,LEL 25240,1996-09-10,,,3.0,1.0,1.0,1.0,1.0,51.0,1.0,27.6,70.7,,4.0,0.858,26.6,89.0,0.015,5.5,0.008,,
280182296,SE POVOA,TR 3,LEL 25240,2000-08-10,0.05,,12.0,4.7,1.9,1.8,2.1,233.0,3.32,21.0,81.0,,4.5,0.855,24.3,82.3,0.02,8.4,0.009,,
280182296,SE POVOA,TR 3,LEL 25240,2001-01-24,0.05,,7.8,3.1,1.5,1.4,1.3,128.8,2.57,16.1,50.1,,4.5,0.855,24.0,83.2,0.015,4.7,0.012,,
280182296,SE POVOA,TR 3,LEL 25240,2002-02-26,0.05,,6.0,4.4,2.5,1.0,2.1,206.0,4.45,23.6,75.4,,5.0,0.855,25.3,90.1,0.017,5.6,0.007,,
280182296,SE POVOA,TR 3,LEL 25240,2004-02-09,0.05,,9.8,7.6,9.1,7.1,2.6,270.6,1.81,22.5,62.2,,1.0,0.87,35.9,89.7,0.012,6.3,0.003,,
280182296,SE POVOA,TR 3,LEL 25240,2005-01-12,0.05,,9.4,3.9,4.4,3.4,5.7,140.2,2.19,29.8,74.0,,1.0,0.871,34.4,60.6,0.024,3.1,0.003,,
280182296,SE POVOA,TR 3,LEL 25240,2006-01-03,0.05,,87.8,6.6,5.8,6.4,7.3,232.2,3.5,7.8,77.7,,1.0,0.8711,30.2,69.9,0.022,5.2,0.003,,
280182296,SE POVOA,TR 3,LEL 25240,2007-01-03,0.05,,131.6,7.7,5.8,11.8,8.4,328.4,4.11,16.6,72.2,,1.5,0.8713,24.9,56.3,0.043,7.6,0.003,,
280182296,SE POVOA,TR 3,LEL 25240,2007-09-06,,,82.1,6.5,7.8,14.4,7.2,347.6,4.54,20.4,63.1,,,,,,,9.0,,,
280182296,SE POVOA,TR 3,LEL 25240,2008-01-08,0.13,,34.7,6.1,7.7,14.2,7.1,262.4,4.87,24.6,63.2,,1.5,0.8712,24.1,63.4,0.047,6.3,0.028,,
280182296,SE POVOA,TR 3,LEL 25240,2009-01-13,0.19,,16.4,4.2,3.1,5.6,4.7,233.1,4.57,26.8,64.0,,1.5,0.8712,23.1,89.8,0.041,6.4,0.004,,
280182296,SE POVOA,TR 3,LEL 25240,2010-01-05,0.27,,12.4,3.9,1.3,2.8,3.4,235.0,4.05,31.6,78.8,,1.5,0.8713,22.1,92.8,0.058,8.9,0.008,,
280182296,SE POVOA,TR 3,LEL 25240,2011-01-06,0.25,,13.6,3.0,3.4,3.3,3.0,117.4,3.13,31.5,69.6,,1.5,0.8679,22.6,61.3,0.062,5.6,0.008,,
280182296,SE POVOA,TR 3,LEL 25240,2012-02-15,0.26,,17.1,3.2,6.8,7.4,3.3,109.8,2.37,28.7,68.7,,1.5,0.8679,22.6,72.4,0.05,7.6,0.018,,
280182296,SE POVOA,TR 3,LEL 25240,2013-01-07,0.23,,9.9,3.1,5.9,8.8,2.9,110.4,2.33,25.2,54.9,,2.0,0.8679,23.3,88.8,0.049,4.5,0.012,,
280182296,SE POVOA,TR 3,LEL 25240,2014-06-12,0.18,,8.1,2.8,5.0,8.2,3.2,96.5,2.44,25.8,58.8,,2.0,0.8678,21.8,89.0,0.053,4.6,0.005,,
280182296,SE POVOA,TR 3,LEL 25240,2015-04-23,0.2,Papel normal,13.0,3.0,5.0,5.0,3.0,102.0,3.27,27.7,65.2,Estado normal,2.0,0.8679,22.0,97.0,0.07,7.0,0.007,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182296,SE POVOA,TR 3,LEL 25240,2016-04-26,0.21,Papel normal,12.0,3.0,5.0,9.0,4.0,86.0,2.97,28.0,62.9,Estado normal,2.0,0.8679,23.0,87.0,0.04,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182296,SE POVOA,TR 3,LEL 25240,2017-03-09,0.24,Papel normal,7.0,4.0,5.0,10.0,3.0,83.0,2.46,28.6,67.2,Estado normal,2.0,0.8679,23.0,85.0,0.05,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182296,SE POVOA,TR 3,LEL 25240,2018-06-08,0.21,Papel normal,10.0,2.0,4.0,14.0,4.0,62.0,1.75,28.0,65.4,Estado normal,2.0,0.8679,22.0,81.0,0.06,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182296,SE POVOA,TR 3,LEL 25240,2019-06-12,0.22,Papel normal,13.0,3.0,5.0,21.0,5.0,101.0,2.48,29.5,64.7,Estado normal,2.0,0.8679,23.0,57.0,0.05,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182296,SE POVOA,TR 3,LEL 25240,2020-07-07,0.22,Papel normal,11.0,3.0,5.0,12.0,3.0,102.0,2.24,27.5,60.2,Estado normal,2.0,0.8679,22.0,89.0,0.06,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182297,SE POVOA,EX TR 4,6217 C,1996-02-14,,,8.0,6.0,107.0,42.0,2.0,151.0,4.4,29.1,67.5,,4.0,0.853,28.0,77.0,0.16,13.8,0.02,,
280182297,SE POVOA,EX TR 4,6217 C,1997-01-29,,,15.0,7.0,117.0,42.0,2.0,210.0,4.7,27.4,66.6,,3.5,0.853,27.9,49.1,0.133,17.6,0.018,,
280182297,SE POVOA,EX TR 4,6217 C,1997-02-28,0.88,,,,,,,,,,,,,,,,,,,,
280182297,SE POVOA,EX TR 4,6217 C,1998-02-18,0.93,,31.0,8.0,126.0,45.0,3.0,231.0,4.0,31.0,86.0,,3.5,0.854,28.8,85.7,0.131,7.4,0.021,,
280182297,SE POVOA,EX TR 4,6217 C,1999-03-12,0.97,,15.2,6.7,131.5,49.0,2.7,217.3,6.52,32.5,82.4,,3.5,0.854,25.7,50.0,0.137,14.6,0.014,,
280182297,SE POVOA,EX TR 4,6217 C,2000-08-10,1.02,,14.0,7.4,101.0,50.0,4.0,256.0,5.31,26.0,72.0,,4.0,0.855,27.9,34.5,0.106,19.3,0.024,,
280182297,SE POVOA,EX TR 4,6217 C,2001-01-24,1.05,,8.2,5.8,83.5,39.9,2.9,200.6,4.9,24.7,65.4,,4.0,0.855,28.4,44.1,0.087,15.9,0.023,,
280182297,SE POVOA,EX TR 4,6217 C,2002-02-26,0.96,,2.9,2.9,45.3,26.7,2.5,120.6,3.66,23.6,68.1,,4.0,0.855,28.9,59.5,0.141,15.4,0.019,,
280182297,SE POVOA,EX TR 4,6217 C,2003-01-13,1.4,,37.1,13.2,56.6,50.6,4.2,483.7,5.64,24.0,73.8,,4.0,0.852,25.3,37.8,0.135,21.1,0.184,,
280182297,SE POVOA,EX TR 4,6217 C,2004-02-09,1.09,,13.8,6.3,27.6,29.3,2.4,322.4,4.17,28.3,77.7,,4.0,0.857,24.2,67.7,0.113,9.5,0.353,,
280182297,SE POVOA,EX TR 4,6217 C,2005-01-12,1.14,,7.1,2.9,20.6,23.2,2.0,153.1,2.65,31.9,75.4,,4.0,0.858,26.0,60.0,0.136,6.1,0.343,,
280182297,SE POVOA,EX TR 4,6217 C,2006-01-03,1.14,,4.7,2.2,10.4,20.6,1.6,144.0,1.88,35.4,79.3,,4.0,0.8585,24.8,64.9,0.186,10.6,0.336,,
280182297,SE POVOA,EX TR 4,6217 C,2007-01-03,1.07,,3.9,2.1,9.2,19.4,1.2,121.2,1.49,35.9,82.1,,4.0,0.8587,24.0,58.0,0.176,10.4,0.32,,
280182297,SE POVOA,EX TR 4,6217 C,2008-01-08,1.62,,9.0,2.9,10.4,25.1,1.0,222.0,2.08,31.1,73.1,,3.5,0.8591,24.7,77.2,0.174,9.6,0.293,,
280182297,SE POVOA,EX TR 4,6217 C,2009-01-13,0.8,,2.7,1.7,7.9,20.1,1.0,109.6,1.58,33.0,70.7,,3.5,0.8589,24.4,87.1,0.174,8.7,0.293,,
280182298,SE POVOA,TR 2,LEL 25242,1996-03-20,,,2.0,1.0,1.0,1.0,1.0,42.0,1.0,27.3,65.7,,4.5,0.854,25.1,99.0,0.009,4.1,0.008,,
280182298,SE POVOA,TR 2,LEL 25242,1997-01-24,0.11,,,,,,,,,,,,,,,,,,,,
280182298,SE POVOA,TR 2,LEL 25242,1997-01-29,,,4.0,62.0,1.0,8.0,31.0,168.0,4.6,7.0,56.3,,6.5,0.856,24.1,65.6,0.03,12.4,0.019,,
280182298,SE POVOA,TR 2,LEL 25242,1998-02-18,0.41,,13.0,109.0,1.0,15.0,211.0,268.0,4.0,8.0,70.0,,7.5,0.856,22.9,77.7,0.05,16.6,0.018,,
280182298,SE POVOA,TR 2,LEL 25242,1999-03-12,0.56,,17.5,82.3,1.0,16.9,227.9,374.2,4.21,9.3,75.4,,8.0,0.857,20.7,77.3,0.079,15.2,0.015,,
280182298,SE POVOA,TR 2,LEL 25242,2000-08-10,2.19,,21.0,74.0,1.0,11.0,91.0,444.0,4.88,16.0,81.0,,7.5,0.857,20.9,31.0,0.15,37.8,0.024,,
280182298,SE POVOA,TR 2,LEL 25242,2001-01-24,2.4,,31.6,37.4,1.1,8.9,53.4,421.0,2.8,6.3,60.7,,7.5,0.856,21.4,45.9,0.177,20.4,0.019,,
280182298,SE POVOA,TR 2,LEL 25242,2002-02-26,2.09,,9.4,35.7,1.0,11.9,79.4,266.0,2.99,25.0,93.0,,7.5,0.857,22.3,91.3,0.237,9.8,0.019,,
280182298,SE POVOA,TR 2,LEL 25242,2003-01-13,2.19,,48.0,8.9,1.3,7.1,52.2,275.7,3.23,20.3,73.8,,7.5,0.855,18.9,68.2,0.192,8.8,0.013,,
280182298,SE POVOA,TR 2,LEL 25242,2004-02-09,1.66,,16.3,30.9,1.6,14.5,30.1,337.4,3.8,19.8,69.8,,6.5,0.859,18.0,80.7,0.262,21.1,0.014,,
280182298,SE POVOA,TR 2,LEL 25242,2005-01-12,2.35,,30.2,7.7,1.0,8.1,22.8,345.1,4.72,19.8,73.6,,6.5,0.86,18.2,72.5,0.267,12.5,0.018,,
280182298,SE POVOA,TR 2,LEL 25242,2006-01-03,1.99,,29.7,5.0,1.0,7.9,14.7,204.1,4.37,29.2,75.9,,6.5,0.8605,17.8,49.8,0.326,14.1,0.03,,
280182298,SE POVOA,TR 2,LEL 25242,2007-01-03,1.79,,14.4,4.7,3.8,5.4,10.9,183.0,4.53,26.9,72.9,,6.5,0.8605,17.1,39.7,0.315,17.9,0.018,,
280182298,SE POVOA,TR 2,LEL 25242,2008-01-08,0.12,,25.4,7.8,16.7,7.0,1.0,42.6,1.0,25.9,61.6,,1.5,0.8718,29.6,83.6,0.014,5.6,0.006,,
280182298,SE POVOA,TR 2,LEL 25242,2009-01-13,0.16,,4.0,3.4,8.2,3.9,1.7,89.9,1.97,31.7,68.2,,2.0,0.8717,29.0,84.7,0.019,6.5,0.004,,
280182298,SE POVOA,TR 2,LEL 25242,2010-01-05,0.23,,4.0,3.6,3.8,2.4,2.2,162.9,3.06,31.2,78.2,,2.0,0.8717,27.0,63.8,0.03,10.2,0.005,,
280182298,SE POVOA,TR 2,LEL 25242,2011-01-06,0.26,,8.3,3.0,3.6,2.6,2.4,91.8,2.74,30.7,66.0,,2.0,0.8683,27.6,53.5,0.027,9.1,0.005,,
280182298,SE POVOA,TR 2,LEL 25242,2012-02-15,0.27,,16.2,3.2,5.3,6.4,3.2,73.6,2.31,29.0,68.9,,2.0,0.8683,28.7,46.9,0.028,10.7,0.007,,
280182298,SE POVOA,TR 2,LEL 25242,2013-01-07,0.22,,9.6,3.0,6.1,7.9,2.7,91.9,2.24,25.9,56.5,,2.5,0.8683,28.0,71.5,0.02,8.8,0.006,,
280182298,SE POVOA,TR 2,LEL 25242,2014-06-12,0.22,,8.6,3.0,6.6,16.8,4.3,86.6,2.34,26.3,60.6,,2.0,0.8683,26.1,84.4,0.023,10.9,0.006,,
280182298,SE POVOA,TR 2,LEL 25242,2015-04-23,0.22,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,3.0,5.0,7.0,3.0,79.0,2.88,27.8,64.6,Estado normal,2.5,0.8683,27.0,86.0,0.04,15.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182298,SE POVOA,TR 2,LEL 25242,2016-04-26,0.24,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,2.0,3.0,5.0,3.0,67.0,2.32,27.3,61.5,Estado normal,2.5,0.8683,28.0,65.0,0.02,12.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182298,SE POVOA,TR 2,LEL 25242,2017-03-09,0.29,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,4.0,3.0,3.0,2.0,69.0,2.14,28.7,67.3,Estado normal,2.5,0.8683,28.0,79.0,0.02,10.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182298,SE POVOA,TR 2,LEL 25242,2018-06-08,0.26,Sintomas de degradação significativa do papel.,8.0,2.0,2.0,4.0,2.0,54.0,1.56,28.0,66.1,Estado normal,2.0,0.8684,27.0,73.0,0.03,9.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182298,SE POVOA,TR 2,LEL 25242,2019-06-12,0.27,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,3.0,2.0,9.0,3.0,78.0,2.19,29.8,65.0,Estado normal,2.5,0.8683,28.0,62.0,0.02,5.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182298,SE POVOA,TR 2,LEL 25242,2020-07-07,0.22,Sintomas de degradação ligeira do papel antes da substituição do óleo.,10.0,3.0,1.0,13.0,3.0,80.0,2.0,26.3,56.5,Estado normal,2.5,0.8681,27.0,48.0,0.02,15.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182299,SE POVOA,TR 1,LEL 19878,1996-02-14,,,8.0,2.0,1.0,1.0,2.0,117.0,2.3,32.6,81.6,,4.5,0.851,18.2,98.1,0.171,14.3,0.038,,
280182299,SE POVOA,TR 1,LEL 19878,1997-01-24,0.05,,,,,,,,,,,,,,,,,,,,
280182299,SE POVOA,TR 1,LEL 19878,1997-01-29,,,8.0,2.0,2.0,1.0,1.0,84.0,1.5,27.1,64.2,,4.5,0.853,18.8,75.8,0.177,16.9,0.045,,
280182299,SE POVOA,TR 1,LEL 19878,1998-02-18,0.05,,9.0,2.0,4.0,1.0,1.0,70.0,1.0,31.0,82.0,,,,,,,,,,
280182299,SE POVOA,TR 1,LEL 19878,1999-03-12,0.05,,10.7,2.5,3.2,2.0,1.8,126.4,2.92,30.0,80.1,,4.5,0.853,18.5,77.3,0.141,14.8,0.034,,
280182299,SE POVOA,TR 1,LEL 19878,2000-08-10,0.05,,8.1,2.7,2.7,3.0,2.2,181.0,3.57,21.0,67.0,,4.5,0.854,18.3,66.0,0.218,28.1,0.069,,
280182299,SE POVOA,TR 1,LEL 19878,2001-01-24,0.05,,14.4,3.7,3.2,3.1,4.9,209.4,5.16,20.4,64.9,,5.0,0.854,18.3,66.2,0.22,23.7,0.042,,
280182299,SE POVOA,TR 1,LEL 19878,2002-02-26,0.05,,6.6,1.6,2.4,1.0,1.6,105.0,3.04,17.5,51.2,,4.5,0.854,19.1,92.5,0.195,15.5,0.041,,
280182299,SE POVOA,TR 1,LEL 19878,2003-01-13,0.13,,11.2,2.9,1.4,1.8,2.8,188.7,3.63,23.6,69.7,,5.0,0.85,16.4,42.4,0.19,21.6,0.038,,
280182299,SE POVOA,TR 1,LEL 19878,2004-02-09,0.1,,9.0,2.2,1.3,1.4,1.6,136.2,3.23,27.8,67.8,,4.5,0.856,15.5,92.4,0.207,19.7,0.037,,
280182299,SE POVOA,TR 1,LEL 19878,2005-01-12,0.25,,12.6,2.6,1.0,1.3,1.6,187.3,3.35,23.3,64.7,,5.0,0.857,16.7,55.3,0.224,28.2,0.041,,
280182299,SE POVOA,TR 1,LEL 19878,2006-01-03,0.11,,13.2,3.1,1.2,3.9,2.2,194.3,4.56,28.2,71.7,,4.5,0.8569,16.6,80.6,0.348,15.2,0.051,,
280182299,SE POVOA,TR 1,LEL 19878,2007-01-03,0.1,,12.3,2.9,2.6,4.7,2.2,126.0,3.76,30.0,73.3,,4.5,0.8569,15.7,59.8,0.318,21.3,0.043,,
280182299,SE POVOA,TR 1,LEL 19878,2008-01-08,0.05,,3.6,1.0,1.2,2.2,1.0,35.6,1.0,26.4,60.9,,1.0,0.8719,31.9,64.7,0.009,9.1,0.006,,
280182299,SE POVOA,TR 1,LEL 19878,2009-01-13,0.05,,4.4,1.9,4.7,3.2,1.0,59.9,1.74,30.8,63.2,,1.0,0.8717,30.5,72.3,0.014,6.8,0.004,,
280182299,SE POVOA,TR 1,LEL 19878,2010-01-05,0.09,,3.3,2.1,1.9,4.2,1.4,79.3,2.38,34.7,78.4,,1.0,0.8716,29.2,67.4,0.022,13.9,0.004,,
280182299,SE POVOA,TR 1,LEL 19878,2011-01-06,0.08,,7.3,2.4,2.8,6.2,2.3,72.1,1.99,31.4,65.0,,1.0,0.8683,29.3,63.8,0.023,9.3,0.004,,
280182299,SE POVOA,TR 1,LEL 19878,2012-02-15,0.12,,13.2,3.2,3.4,14.0,3.0,55.6,1.68,29.7,68.2,,1.0,0.8683,29.7,56.5,0.018,12.3,0.004,,
280182299,SE POVOA,TR 1,LEL 19878,2013-01-07,0.07,,2.3,1.9,3.7,12.8,2.3,69.1,1.58,26.2,54.8,,1.0,0.8683,30.2,83.0,0.013,8.2,0.004,,
280182299,SE POVOA,TR 1,LEL 19878,2014-06-12,0.11,,8.0,3.0,2.8,11.8,2.6,93.8,2.5,27.0,61.0,,1.0,0.8683,25.3,65.8,0.016,12.4,0.004,,
280182299,SE POVOA,TR 1,LEL 19878,2015-04-23,0.12,Papel normal,9.0,2.0,1.0,9.0,2.0,69.0,2.6,28.6,64.3,Estado normal,1.0,0.8683,29.0,84.0,0.03,14.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182299,SE POVOA,TR 1,LEL 19878,2016-04-26,0.14,Papel normal,8.0,2.0,1.0,14.0,3.0,57.0,2.17,28.4,61.6,Estado normal,1.0,0.8683,30.0,49.0,0.02,20.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182299,SE POVOA,TR 1,LEL 19878,2017-03-09,0.18,Papel normal,4.0,4.0,1.0,17.0,3.0,61.0,1.86,29.5,67.2,Estado normal,1.0,0.8683,29.0,64.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182299,SE POVOA,TR 1,LEL 19878,2018-06-08,0.17,Papel normal,5.0,2.0,1.0,5.0,2.0,56.0,1.41,27.7,63.7,Estado normal,1.0,0.8683,26.0,51.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182299,SE POVOA,TR 1,LEL 19878,2019-06-12,0.19,Papel normal,8.0,2.0,2.0,8.0,2.0,73.0,2.05,29.6,63.6,Estado normal,1.0,0.8683,31.0,63.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182299,SE POVOA,TR 1,LEL 19878,2020-07-07,0.18,Papel normal,9.0,3.0,3.0,12.0,2.0,68.0,1.71,28.1,60.2,Estado normal,1.0,0.8682,29.0,55.0,0.02,14.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182300,SE JANAS,TR 2,7672 S,1997-01-23,,,21.0,26.0,42.0,88.0,16.0,371.0,4.6,21.7,65.7,,3.5,0.864,15.8,41.2,0.195,29.9,0.061,,
280182300,SE JANAS,TR 2,7672 S,1998-01-14,0.65,,55.0,196.0,79.0,501.0,68.0,269.0,6.0,28.0,80.0,,4.0,0.863,16.5,38.0,0.183,22.0,0.07,,
280182300,SE JANAS,TR 2,7672 S,1999-01-20,0.92,,12.1,11.2,76.8,146.2,23.4,306.4,6.71,26.8,81.3,,3.5,0.863,17.2,59.4,0.22,25.5,0.047,,
280182300,SE JANAS,TR 2,7672 S,2000-01-27,1.06,,10.4,5.6,71.7,69.6,15.0,270.5,7.64,27.2,80.3,,3.5,0.862,17.5,41.9,0.238,25.7,0.054,,
280182300,SE JANAS,TR 2,7672 S,2001-01-10,1.13,,12.7,4.4,76.0,46.9,10.5,224.0,7.8,24.6,66.0,,3.5,0.862,16.4,29.6,0.23,25.7,0.048,,
280182300,SE JANAS,TR 2,7672 S,2002-01-31,1.29,,3.8,8.8,67.1,43.7,9.1,237.1,7.94,31.5,92.6,,4.0,0.862,14.9,34.4,0.214,22.6,0.048,,
280182300,SE JANAS,TR 2,7672 S,2003-01-16,1.28,,21.9,24.8,89.1,146.8,18.7,272.8,6.23,25.1,69.4,,3.5,0.862,16.1,44.0,0.214,26.7,0.053,,
280182300,SE JANAS,TR 2,7672 S,2004-03-24,1.15,,20.7,63.7,115.3,383.1,34.6,223.9,5.14,29.3,74.0,,3.5,0.865,15.1,48.2,0.242,20.8,0.045,,
280182300,SE JANAS,TR 2,7672 S,2004-11-11,,,19.7,31.3,100.3,239.4,36.8,310.2,6.37,22.9,62.6,,,,,,,,,,
280182300,SE JANAS,TR 2,7672 S,2005-02-15,1.67,,24.7,39.0,120.1,260.8,37.0,322.4,6.02,28.1,74.0,,3.5,0.866,15.2,37.4,0.287,23.7,0.056,,
280182300,SE JANAS,TR 2,7672 S,2006-02-01,1.22,,36.5,9.4,19.4,62.0,23.0,152.1,2.78,30.0,74.4,,3.0,0.8666,15.5,56.4,0.345,27.8,0.046,,
280182300,SE JANAS,TR 2,7672 S,2007-05-23,1.24,,22.3,11.8,51.7,50.8,13.7,116.2,2.88,25.4,63.9,,3.0,0.8666,16.1,45.9,0.275,18.3,0.059,,
280182300,SE JANAS,TR 2,7672 S,2008-05-15,1.07,,12.8,9.0,60.4,48.5,12.5,100.0,2.91,33.1,71.2,,3.0,0.8666,16.1,43.6,0.264,18.0,0.067,,
280182300,SE JANAS,TR 2,7672 S,2009-01-23,0.06,,6.4,1.4,4.7,1.0,1.0,50.8,1.0,20.1,49.2,,0.5,0.8727,31.6,75.5,0.011,5.8,0.009,,
280182300,SE JANAS,TR 2,7672 S,2010-01-28,0.08,,19.7,6.5,40.8,9.1,1.7,238.2,2.46,29.4,70.8,,1.0,0.8726,31.6,84.0,0.013,4.0,0.018,,
280182300,SE JANAS,TR 2,7672 S,2011-10-14,0.1,,9.4,5.4,66.6,15.4,3.2,221.4,3.55,22.9,63.9,,1.0,0.8693,28.7,64.7,0.023,8.1,0.017,,
280182300,SE JANAS,TR 2,7672 S,2012-02-29,0.08,,28.4,5.8,66.6,14.1,2.7,203.7,3.85,32.8,75.0,,1.0,0.8693,27.2,83.9,0.02,4.5,0.015,,
280182300,SE JANAS,TR 2,7672 S,2013-01-18,0.06,,26.4,5.8,67.2,14.6,2.6,148.1,3.08,25.1,59.7,,1.0,0.8693,27.6,75.8,0.02,4.9,0.014,,
280182300,SE JANAS,TR 2,7672 S,2014-03-19,0.08,,18.4,6.9,87.4,25.1,4.2,128.4,3.2,24.7,66.3,,1.0,0.8693,28.0,72.4,0.022,7.8,0.013,,
280182300,SE JANAS,TR 2,7672 S,2015-01-13,0.07,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.0,8.0,96.0,29.0,5.0,167.0,3.34,23.8,58.6,Estado normal,1.0,0.8693,27.0,81.0,0.03,4.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182300,SE JANAS,TR 2,7672 S,2016-01-07,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,5.0,88.0,24.0,5.0,136.0,3.72,26.3,67.5,Estado normal,1.0,0.8693,26.0,86.0,0.03,4.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182300,SE JANAS,TR 2,7672 S,2017-01-18,0.09,Sintomas de degradação significativa do papel antes da substituição do óleo.,14.0,9.0,97.0,25.0,6.0,154.0,3.4,30.3,81.3,Estado normal,1.0,0.8693,26.0,90.0,0.02,8.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182300,SE JANAS,TR 2,7672 S,2018-01-25,0.09,Sintomas de degradação significativa do papel antes da substituição do óleo.,14.0,9.0,95.0,40.0,8.0,159.0,2.96,27.0,71.6,Estado normal,1.0,0.8694,26.0,86.0,0.03,4.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182300,SE JANAS,TR 2,7672 S,2019-01-24,0.1,Sintomas de degradação significativa do papel antes da substituição do óleo.,18.0,13.0,90.0,43.0,8.0,152.0,3.11,23.3,64.1,Estado normal,1.0,0.8694,25.0,89.0,0.03,4.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182300,SE JANAS,TR 2,7672 S,2020-01-15,0.07,Sintomas de degradação significativa do papel antes da substituição do óleo.,23.0,9.0,87.0,40.0,8.0,134.0,2.77,26.0,65.6,Estado normal,1.0,0.8694,25.0,83.0,0.04,5.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182301,SE JANAS,TR 1,7675 S,1997-01-23,0.78,,21.0,18.0,105.0,75.0,12.0,166.0,4.6,23.5,57.3,,3.5,0.863,17.9,52.8,0.111,28.5,0.038,,
280182301,SE JANAS,TR 1,7675 S,1998-01-14,0.88,,17.0,15.0,120.0,69.0,12.0,177.0,6.0,29.0,81.0,,4.0,0.861,19.2,56.0,0.108,20.0,0.039,,
280182301,SE JANAS,TR 1,7675 S,1999-01-20,0.97,,18.2,28.7,125.3,100.2,15.0,234.1,6.66,27.7,79.2,,3.5,0.862,18.9,44.7,0.101,25.7,0.031,,
280182301,SE JANAS,TR 1,7675 S,2000-01-27,1.12,,6.7,16.1,68.4,61.9,12.6,189.7,5.18,27.9,79.1,,4.0,0.863,18.8,43.2,0.164,25.8,0.042,,
280182301,SE JANAS,TR 1,7675 S,2001-01-10,1.14,,14.0,19.0,70.0,92.0,15.5,147.0,5.2,29.0,77.2,,4.0,0.862,18.0,44.7,0.158,18.8,0.034,,
280182301,SE JANAS,TR 1,7675 S,2002-01-31,1.14,,2.7,13.9,66.2,84.6,14.4,163.1,4.54,33.6,96.4,,4.0,0.861,16.4,38.4,0.139,22.6,0.034,,
280182301,SE JANAS,TR 1,7675 S,2003-01-16,1.21,,29.6,63.8,100.6,246.2,29.2,324.2,5.39,23.3,70.1,,3.5,0.862,17.5,33.4,0.159,31.4,0.035,,
280182301,SE JANAS,TR 1,7675 S,2004-03-24,1.21,,19.7,47.2,97.4,258.4,29.0,202.2,4.29,27.3,69.4,,3.5,0.865,16.7,42.2,0.135,22.7,0.037,,
280182301,SE JANAS,TR 1,7675 S,2004-11-11,,,38.2,89.4,96.4,330.7,52.2,360.4,7.03,26.4,73.0,,,,,,,,,,
280182301,SE JANAS,TR 1,7675 S,2005-02-15,1.78,,57.2,208.9,110.9,629.4,87.2,405.8,6.63,23.6,72.8,,3.5,0.8658,16.8,27.0,0.181,31.5,0.037,,
280182301,SE JANAS,TR 1,7675 S,2005-08-12,,,31.3,82.3,69.8,420.2,68.1,282.1,3.8,25.2,68.6,,,,,,,,,,
280182301,SE JANAS,TR 1,7675 S,2006-02-01,1.73,,12.2,67.0,47.2,361.7,65.9,220.4,6.62,28.7,72.4,,3.5,0.8658,16.0,74.2,0.248,13.6,0.035,,
280182301,SE JANAS,TR 1,7675 S,2007-05-23,1.29,,29.5,14.6,67.0,112.9,34.1,133.2,3.27,27.5,66.4,,3.5,0.866,16.8,51.9,0.194,19.2,0.044,,
280182301,SE JANAS,TR 1,7675 S,2008-05-15,1.44,,5.3,4.7,42.8,57.9,20.8,101.2,3.26,31.0,68.0,,3.5,0.866,16.9,33.1,0.17,19.3,0.062,,
280182301,SE JANAS,TR 1,7675 S,2009-01-23,0.05,,8.4,2.4,4.4,1.0,2.3,60.1,1.0,15.6,38.8,,0.5,0.8736,33.6,85.9,0.011,5.0,0.008,,
280182301,SE JANAS,TR 1,7675 S,2010-01-28,0.07,,20.4,5.9,32.5,5.6,2.5,249.0,2.67,29.0,71.7,,1.0,0.8735,31.2,45.0,0.012,5.4,0.011,,
280182301,SE JANAS,TR 1,7675 S,2011-10-14,0.05,,9.2,4.5,48.7,9.3,3.4,192.1,3.33,23.2,62.0,,1.0,0.8701,29.8,86.0,0.014,5.9,0.012,,
280182301,SE JANAS,TR 1,7675 S,2012-02-29,0.06,,30.8,5.3,53.0,8.3,2.9,183.7,3.62,32.7,72.9,,1.0,0.8702,29.3,69.2,0.022,4.2,0.011,,
280182301,SE JANAS,TR 1,7675 S,2013-01-18,0.05,,27.2,4.8,53.7,7.9,2.4,136.4,2.85,25.2,57.4,,1.0,0.8702,29.4,68.6,0.014,3.7,0.009,,
280182301,SE JANAS,TR 1,7675 S,2014-03-19,0.06,,22.3,6.2,74.9,14.1,3.9,129.0,3.16,26.4,69.3,,1.0,0.8701,28.7,66.4,0.015,4.9,0.009,,
280182301,SE JANAS,TR 1,7675 S,2015-01-13,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.0,7.0,84.0,18.0,5.0,138.0,3.43,24.6,56.3,Estado normal,1.0,0.8702,29.0,86.0,0.02,3.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182301,SE JANAS,TR 1,7675 S,2016-01-07,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,4.0,52.0,10.0,4.0,93.0,3.51,28.0,65.7,Estado normal,1.0,0.8702,28.0,98.0,0.02,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182301,SE JANAS,TR 1,7675 S,2017-01-18,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,14.0,6.0,83.0,9.0,4.0,128.0,3.27,31.4,79.1,Estado normal,1.0,0.8702,30.0,84.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182301,SE JANAS,TR 1,7675 S,2018-01-25,0.07,Sintomas de degradação significativa do papel antes da substituição do óleo.,12.0,4.0,85.0,8.0,4.0,128.0,2.87,28.0,68.1,Estado normal,1.0,0.8702,29.0,76.0,0.02,3.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182301,SE JANAS,TR 1,7675 S,2019-01-24,0.07,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,8.0,65.0,6.0,4.0,114.0,2.9,27.0,67.0,Estado normal,1.0,0.8702,28.0,94.0,0.02,3.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182301,SE JANAS,TR 1,7675 S,2020-01-15,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,15.0,6.0,67.0,7.0,4.0,114.0,2.93,48.6,139.4,Estado normal,1.0,0.8702,28.0,77.0,0.02,5.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182302,SE ESTORIL,TR 2,7340093,1997-01-22,5.81,,19.0,16.0,94.0,80.0,15.0,397.0,6.7,18.5,68.3,,5.0,0.861,19.9,64.2,0.115,17.2,0.071,,
280182302,SE ESTORIL,TR 2,7340093,1998-01-08,9.99,,16.0,24.0,79.0,96.0,18.0,366.0,7.0,21.0,75.0,,5.0,0.861,19.2,53.4,0.122,18.8,0.072,,
280182302,SE ESTORIL,TR 2,7340093,1999-01-14,7.98,,13.9,17.7,48.8,53.9,12.3,479.9,7.72,16.1,71.3,,5.5,0.863,18.9,77.5,0.199,23.3,0.059,,
280182302,SE ESTORIL,TR 2,7340093,2000-01-26,8.27,,9.0,19.6,20.2,49.2,12.4,412.3,7.63,19.4,74.2,,5.5,0.862,17.5,49.7,0.174,31.4,0.07,,
280182302,SE ESTORIL,TR 2,7340093,2000-08-08,7.14,,4.6,11.0,10.0,39.0,11.0,274.0,5.92,21.0,68.0,,6.0,0.861,19.1,62.4,0.229,27.5,0.066,,
280182302,SE ESTORIL,TR 2,7340093,2001-01-10,8.71,,8.8,30.7,8.1,97.4,21.2,301.0,6.01,19.6,59.8,,5.5,0.861,20.5,54.4,0.243,26.2,0.07,,
280182302,SE ESTORIL,TR 2,7340093,2006-11-10,0.05,,50.3,23.4,1.0,3.3,22.4,653.2,2.16,4.8,74.1,,0.5,0.8706,35.6,37.6,0.016,12.8,0.006,,
280182302,SE ESTORIL,TR 2,7340093,2007-08-21,0.05,,62.1,37.8,1.0,3.8,41.1,601.4,2.38,6.4,77.3,,0.5,0.8704,36.6,84.2,0.028,4.8,0.007,,
280182302,SE ESTORIL,TR 2,7340093,2008-10-01,0.05,,39.9,45.9,1.2,5.4,56.5,434.4,2.54,8.9,69.2,,0.5,0.8708,36.9,87.2,0.003,11.1,0.009,,
