SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280182302,SE ESTORIL,TR 2,7340093,2009-01-23,0.05,,46.1,58.3,1.0,3.7,72.0,531.6,2.62,6.1,72.7,,0.5,0.8708,36.4,91.9,0.008,8.5,0.007,,
280182302,SE ESTORIL,TR 2,7340093,2010-01-28,0.05,,52.0,77.7,1.0,4.3,97.9,545.2,2.82,5.9,79.1,,0.5,0.8708,36.7,58.9,0.006,9.6,0.008,,
280182302,SE ESTORIL,TR 2,7340093,2011-05-27,0.05,,80.2,115.3,1.7,26.7,258.9,344.1,4.03,2.0,68.5,,1.0,0.8681,26.9,52.8,0.023,10.7,0.015,,
280182302,SE ESTORIL,TR 2,7340093,2011-08-24,,,63.0,103.4,1.8,27.0,252.3,321.8,3.31,2.2,59.4,,,,,41.4,,11.1,,,
280182302,SE ESTORIL,TR 2,7340093,2012-12-20,0.05,,77.0,160.6,5.3,71.0,623.1,442.9,5.31,4.2,67.8,,2.0,0.8683,23.3,60.9,0.049,10.8,0.026,,
280182302,SE ESTORIL,TR 2,7340093,2013-09-25,0.12,,112.1,207.4,8.4,88.0,754.2,558.7,6.97,3.8,63.7,,2.5,0.8684,22.2,36.5,0.063,28.8,0.027,,
280182302,SE ESTORIL,TR 2,7340093,2014-12-02,0.19,Sintomas de degradação avançada do papel antes da substituição do óleo.,92.0,161.0,7.0,80.0,612.0,624.0,3.95,2.0,63.0,Descargas parciais associadas a defeito térmico de baixa temperatura.,3.0,0.8685,20.0,64.0,0.02,14.0,0.025,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182302,SE ESTORIL,TR 2,7340093,2015-10-08,0.24,Sintomas de degradação avançada do papel antes da substituição do óleo.,107.0,156.0,7.0,67.0,552.0,667.0,7.53,4.7,75.8,Descargas parciais associadas a defeito térmico de baixa temperatura.,3.0,0.8686,19.0,79.0,0.12,24.0,0.023,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280182302,SE ESTORIL,TR 2,7340093,2016-05-03,,,121.0,74.0,10.0,60.0,374.0,671.0,7.99,4.5,67.8,Descargas parciais associadas a defeito térmico de baixa temperatura.,,,,68.0,,17.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182302,SE ESTORIL,TR 2,7340093,2016-10-07,0.37,Sintomas de degradação avançada do papel antes da substituição do óleo.,102.0,73.0,14.0,56.0,328.0,824.0,9.35,4.9,76.7,Descargas parciais associadas a defeito térmico de baixa temperatura.,3.5,0.8686,18.0,69.0,0.13,25.0,0.023,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Regeneração do óleo.
280182302,SE ESTORIL,TR 2,7340093,2017-10-12,0.67,Sintomas de degradação avançada do papel antes da substituição do óleo.,66.0,27.0,14.0,45.0,131.0,566.0,6.97,6.7,58.6,Defeito térmico de baixa temperatura,3.5,0.8711,18.0,46.0,0.19,21.0,0.02,"Valores de aspecto, tensão interfacial e partículas não adequados",Nova colheita dentro de cerca de 6 meses. Regeneração do óleo.
280182302,SE ESTORIL,TR 2,7340093,2018-10-18,0.96,Sintomas de degradação avançada do papel antes da substituição do óleo.,31.0,22.0,29.0,41.0,78.0,500.0,6.63,15.7,63.2,Estado normal,3.0,0.8688,18.0,35.0,0.2,22.0,0.023,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182302,SE ESTORIL,TR 2,7340093,2019-11-12,1.32,Sintomas de degradação avançada do papel antes da substituição do óleo.,33.0,14.0,28.0,21.0,36.0,476.0,7.03,19.4,65.8,Estado normal,4.0,0.8688,18.0,41.0,0.27,21.0,0.017,"Valores de cor, aspecto, tensão interfacial e partículas não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182303,SE CAPA ROTA,TR 1,LEL 19877,1997-01-22,0.06,,15.0,3.0,8.0,5.0,2.0,213.0,3.2,21.6,59.7,,4.0,0.851,19.2,80.2,0.117,17.9,0.03,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,1998-01-08,0.06,,15.0,3.0,7.0,4.0,2.0,153.0,3.0,26.0,70.0,,4.5,0.851,17.6,79.4,0.121,17.5,0.027,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,1999-01-14,0.05,,17.1,2.6,3.2,2.4,1.2,212.7,2.07,26.9,76.2,,4.5,0.852,18.0,85.1,0.091,18.3,0.023,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2000-01-26,0.21,,16.6,3.9,6.7,5.5,1.9,252.6,3.28,24.0,74.0,,4.5,0.852,19.7,64.8,0.16,24.9,0.024,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2000-08-08,,,,,,,,,,,,,5.0,0.852,18.4,57.9,0.169,22.7,0.029,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2001-01-11,0.51,,30.0,8.4,1.8,6.3,4.4,438.0,6.4,17.0,72.7,,5.0,0.852,17.5,74.2,0.176,25.4,0.03,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2002-01-30,0.22,,7.2,3.0,1.4,3.8,2.9,181.3,3.12,32.2,93.2,,5.0,0.85,16.3,51.8,0.17,19.7,0.024,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2002-11-14,0.7,,15.9,2.9,3.1,2.7,1.9,203.2,2.71,24.8,66.6,,5.0,0.851,16.4,53.1,0.257,21.4,0.027,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2004-02-12,0.49,,20.4,3.5,4.5,8.4,2.1,235.9,3.37,24.1,63.7,,5.0,0.856,17.7,60.9,0.17,27.6,0.023,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2004-08-26,,,,,,,,,,,,,5.0,0.856,17.0,42.8,0.197,28.9,0.026,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2005-01-07,0.94,,31.4,7.4,6.7,23.2,4.8,454.4,6.18,20.7,70.3,,5.5,0.857,17.0,47.8,0.249,31.5,0.029,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2006-01-09,0.58,,38.3,7.8,10.3,37.0,6.1,463.3,6.59,21.0,72.2,,5.0,0.8557,16.8,34.1,0.292,31.4,0.033,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2007-01-05,0.22,,7.4,3.4,4.7,12.2,2.0,149.6,2.72,28.9,65.6,,1.0,0.8756,27.9,47.8,0.01,17.6,0.005,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2008-01-09,0.3,,6.7,2.8,3.8,9.3,1.8,126.1,2.48,27.3,57.9,,1.0,0.8757,23.1,37.8,0.009,11.6,0.006,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2009-01-23,0.35,,13.4,5.2,15.9,26.7,3.8,147.0,2.92,27.4,59.1,,1.0,0.8755,27.4,74.0,0.02,13.8,0.006,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2010-01-06,0.56,,18.9,7.3,22.0,53.8,7.4,223.7,4.89,29.6,71.3,,1.0,0.8755,27.4,41.1,0.018,13.2,0.007,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2010-10-18,,,23.6,7.0,15.3,62.1,9.3,219.0,4.46,24.9,64.0,,,,,40.7,,13.4,,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2011-02-03,0.72,,23.6,7.1,14.5,62.4,9.2,176.4,3.94,25.6,61.2,,1.5,0.8721,27.0,40.3,0.024,15.2,0.011,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2012-01-03,0.85,,33.3,10.2,18.5,122.9,20.0,214.1,4.49,21.4,63.4,,1.5,0.8722,24.6,42.4,0.024,13.2,0.014,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2013-01-10,0.8,,15.9,6.2,13.6,89.9,13.2,88.7,2.81,23.9,54.3,,1.5,0.8722,24.0,36.9,0.028,5.6,0.01,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2014-03-20,0.74,,27.8,6.0,16.8,102.8,17.0,64.6,2.35,25.7,64.1,,1.5,0.8722,23.9,73.6,0.033,6.6,0.008,,
280182303,SE CAPA ROTA,TR 1,LEL 19877,2015-01-14,0.74,Sintomas de degradação ligeira do papel isolante.,15.0,7.0,11.0,97.0,16.0,86.0,2.4,23.1,51.0,Estado normal,1.5,0.8722,25.0,75.0,0.03,9.0,0.008,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182303,SE CAPA ROTA,TR 1,LEL 19877,2016-01-07,0.7,Sintomas de degradação ligeira do papel isolante.,11.0,5.0,5.0,65.0,13.0,76.0,2.19,26.8,61.2,Estado normal,1.5,0.8722,23.0,72.0,0.05,7.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182303,SE CAPA ROTA,TR 1,LEL 19877,2017-01-19,0.77,Sintomas de degradação ligeira do papel isolante.,12.0,7.0,12.0,70.0,13.0,75.0,2.08,30.3,70.5,Estado normal,1.5,0.872,23.0,94.0,0.03,7.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182303,SE CAPA ROTA,TR 1,LEL 19877,2018-01-25,0.72,Sintomas de degradação ligeira do papel isolante.,10.0,4.0,12.0,57.0,12.0,87.0,2.02,28.1,65.0,Estado normal,1.5,0.8721,24.0,90.0,0.04,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182303,SE CAPA ROTA,TR 1,LEL 19877,2019-01-23,0.7,Sintomas de degradação ligeira do papel isolante.,14.0,7.0,16.0,25.0,6.0,73.0,2.0,28.1,65.4,Estado normal,1.5,0.8721,23.0,79.0,0.05,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182303,SE CAPA ROTA,TR 1,LEL 19877,2020-01-15,0.64,Sintomas de degradação significativa do papel antes da substituição do óleo.,11.0,6.0,29.0,28.0,5.0,53.0,1.74,29.4,60.7,Estado normal,1.5,0.872,23.0,65.0,0.06,10.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182306,SE CAPA ROTA,TR 2,LEL 19876,1997-01-22,0.1,,15.0,3.0,6.0,4.0,3.0,246.0,3.2,20.0,55.4,,5.0,0.852,17.8,70.9,0.197,22.9,0.045,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,1998-01-08,0.05,,15.0,4.0,9.0,5.0,3.0,205.0,4.0,26.0,72.0,,5.5,0.852,17.5,67.7,0.211,27.0,0.04,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,1999-01-14,0.23,,23.1,5.6,12.4,9.6,4.1,384.6,5.88,20.8,67.6,,5.5,0.853,15.9,91.6,0.232,19.1,0.031,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2000-01-26,0.46,,15.9,6.7,44.1,21.7,3.9,181.7,2.82,26.0,72.4,,5.0,0.853,18.3,66.4,0.306,18.7,0.039,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2000-08-08,,,,,,,,,,,,,5.0,0.853,17.5,66.1,0.306,29.8,0.039,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2001-01-11,0.35,,11.0,2.0,5.2,4.8,1.7,146.0,2.1,15.0,42.0,,5.5,0.854,17.1,79.8,0.31,25.4,0.041,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2002-01-30,0.12,,6.3,2.6,1.5,3.4,2.2,169.9,2.96,31.4,92.2,,5.5,0.853,16.0,56.9,0.288,18.4,0.036,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2002-11-14,0.85,,11.2,2.4,2.4,2.1,1.9,170.7,2.54,27.5,69.6,,5.5,0.853,15.7,73.8,0.337,19.9,0.041,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2004-02-12,0.3,,15.5,2.7,3.7,5.5,1.6,177.3,2.21,26.5,64.6,,5.5,0.855,17.2,69.8,0.295,25.9,0.035,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2004-08-26,,,,,,,,,,,,,5.0,0.858,16.4,63.5,0.279,16.7,0.054,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2005-01-07,1.16,,16.2,3.4,4.8,11.9,2.4,142.4,2.11,29.4,75.2,,5.5,0.856,17.1,95.2,0.322,24.7,0.043,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2006-01-09,0.44,,13.9,3.6,5.5,18.5,3.2,159.2,2.46,28.2,71.2,,5.0,0.8567,16.4,47.3,0.419,26.5,0.049,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2007-01-05,0.05,,9.4,3.5,4.9,22.5,2.3,85.4,1.0,24.2,62.7,,1.0,0.8758,29.0,41.8,0.012,17.8,0.006,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2008-01-09,0.12,,9.7,4.8,17.3,19.9,2.4,110.7,2.29,29.1,61.5,,1.0,0.8757,28.8,58.0,0.009,11.9,0.007,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2009-01-23,0.17,,14.4,5.3,24.6,14.8,2.1,141.6,2.68,28.2,60.3,,1.0,0.8756,27.2,50.6,0.019,12.4,0.007,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2010-01-06,0.21,,82.8,48.9,518.0,98.5,7.3,122.4,2.51,31.6,70.4,,1.0,0.8756,27.4,76.0,0.018,8.0,0.008,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2010-10-18,,,44.6,30.3,406.7,101.0,8.8,77.1,1.96,30.8,67.6,,,,,79.5,,7.4,,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2011-02-03,0.2,,47.7,29.5,411.8,105.6,9.1,89.6,1.94,29.3,62.7,,1.0,0.8722,26.8,73.3,0.021,8.0,0.007,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2012-01-03,0.2,,92.1,109.8,1055.0,539.0,98.4,110.7,2.03,27.8,66.2,,1.5,0.8723,24.1,58.4,0.018,8.4,0.011,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2012-06-25,,,16.5,63.6,769.8,581.7,113.9,95.7,1.78,28.6,61.9,,,,,35.3,,12.7,,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2013-01-10,0.23,,3.9,25.9,387.7,389.6,83.2,87.8,1.67,25.9,53.6,,1.5,0.8723,27.4,82.7,0.018,7.4,0.009,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2013-08-13,,,11.1,17.6,263.0,321.3,85.2,85.7,1.76,27.0,59.4,,,,,48.7,,12.2,,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2014-03-20,0.25,,12.8,11.3,169.4,215.7,61.4,71.2,1.76,27.3,65.3,,1.5,0.8723,27.7,64.4,0.019,6.3,0.009,,
280182306,SE CAPA ROTA,TR 2,LEL 19876,2014-12-04,,,15.0,9.0,102.0,138.0,42.0,79.0,1.12,27.9,62.2,Defeito térmico de elevada temperatura,,,,89.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182306,SE CAPA ROTA,TR 2,LEL 19876,2015-05-25,0.21,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,6.0,76.0,100.0,33.0,56.0,1.69,27.1,58.6,Defeito térmico de elevada temperatura,1.5,0.8723,28.0,84.0,0.02,7.0,0.011,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280182306,SE CAPA ROTA,TR 2,LEL 19876,2016-01-07,0.16,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,6.0,46.0,76.0,29.0,71.0,1.78,27.3,61.1,Estado normal,1.5,0.8723,26.0,83.0,0.02,7.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182306,SE CAPA ROTA,TR 2,LEL 19876,2017-01-19,0.28,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,8.0,30.0,60.0,21.0,74.0,1.57,31.3,72.5,Estado normal,1.5,0.8722,28.0,93.0,0.02,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182306,SE CAPA ROTA,TR 2,LEL 19876,2018-01-25,0.28,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,5.0,23.0,52.0,17.0,96.0,1.68,28.1,64.8,Estado normal,1.5,0.8722,28.0,51.0,0.04,7.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182306,SE CAPA ROTA,TR 2,LEL 19876,2019-01-23,0.29,Sintomas de degradação significativa do papel antes da substituição do óleo.,11.0,9.0,23.0,28.0,10.0,108.0,1.99,26.4,60.8,Estado normal,1.5,0.872,27.0,77.0,0.03,7.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182306,SE CAPA ROTA,TR 2,LEL 19876,2020-01-15,0.27,Sintomas de degradação significativa do papel antes da substituição do óleo.,18.0,9.0,34.0,37.0,12.0,106.0,2.01,27.4,58.3,Estado normal,1.5,0.8719,27.0,64.0,0.03,10.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,1996-07-30,,,149.0,4.0,44.0,11.0,2.0,124.0,2.1,25.8,63.9,,,,,,,20.0,,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,1997-01-24,,,184.0,5.0,44.0,13.0,2.0,128.0,2.1,26.6,66.0,,3.0,0.861,22.5,43.7,0.056,17.3,0.013,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,1997-06-25,0.19,,109.0,5.0,60.0,15.0,2.0,101.0,2.0,24.6,58.2,,,,,37.5,,16.7,,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,1998-01-15,0.05,,73.0,5.0,77.0,16.0,2.0,90.0,2.0,29.0,74.0,,3.0,0.862,24.1,54.2,0.063,19.1,0.017,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,1999-01-19,0.24,,164.1,7.0,96.1,20.7,3.1,128.1,2.27,31.0,80.1,,3.0,0.863,22.9,55.7,0.044,16.3,0.016,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2000-05-10,0.22,,170.0,7.3,51.0,26.0,4.5,84.0,1.74,33.0,89.0,,3.0,0.862,24.3,52.4,0.055,15.3,0.015,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2002-02-13,0.21,,8.2,29.0,19.2,114.4,19.6,41.1,1.0,18.4,48.2,,3.5,0.861,20.8,62.0,0.053,18.0,0.017,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2002-11-19,0.38,,46.4,29.0,22.8,182.4,28.2,70.8,1.43,29.6,66.8,,3.5,0.86,21.2,33.8,0.078,16.8,0.018,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2003-06-12,,,392.3,95.3,36.5,387.3,59.1,136.0,1.83,25.7,60.1,,,,,,,,,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2003-12-03,,,436.4,56.0,32.1,299.1,53.2,133.9,1.73,26.4,61.7,,,,,,,,,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2004-03-24,0.32,,187.9,23.7,30.4,213.7,42.3,117.9,1.94,30.1,68.4,,3.5,0.865,20.7,38.0,0.081,13.7,0.016,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2004-11-11,,,434.8,11.4,34.8,126.6,33.9,133.2,2.25,26.2,67.7,,,,,,,,,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2005-02-15,0.49,,303.3,8.1,45.4,102.6,30.4,131.6,2.18,28.4,70.9,,3.5,0.8654,21.0,39.0,0.096,13.7,0.018,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2005-08-12,,,397.9,5.1,36.0,60.1,20.3,94.2,1.37,28.1,64.3,,,,,,,,,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2005-10-28,,,392.1,4.2,30.4,43.4,15.8,128.6,1.96,27.8,66.4,,,,,,,,,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2006-01-10,0.64,,153.0,3.9,28.3,34.3,13.0,102.6,1.94,30.6,68.8,,3.0,0.8654,21.1,33.5,0.104,15.5,0.017,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2007-02-15,0.49,,308.4,5.8,35.5,31.6,9.9,96.9,2.28,32.7,75.1,,3.0,0.8655,19.2,66.0,0.11,18.3,0.016,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2007-09-07,,,479.7,6.3,34.1,28.4,7.3,94.8,2.06,27.6,61.6,,,,,,,18.4,,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2008-01-10,0.51,,215.7,8.4,35.4,33.2,7.7,98.0,2.3,29.0,65.4,,3.0,0.8657,20.5,50.0,0.069,19.6,0.022,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2008-10-09,,,408.3,7.1,30.0,28.9,6.8,164.5,2.62,29.7,81.3,,,,,,,,,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2009-01-23,0.58,,186.7,5.6,27.1,25.9,6.4,140.7,2.54,31.4,73.4,,3.0,0.8655,22.0,68.8,0.068,13.0,0.016,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2010-01-07,0.61,,358.8,4.0,18.3,18.7,4.9,90.9,2.21,35.7,82.1,,3.0,0.8657,23.7,69.4,0.069,15.1,0.016,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2011-04-07,0.58,,407.6,16.8,12.4,66.8,10.0,78.7,1.46,22.4,56.6,,3.0,0.8624,25.2,82.4,0.034,13.4,0.016,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2012-02-27,0.62,,183.9,18.3,67.6,87.4,13.7,95.2,1.9,33.1,71.5,,3.5,0.8624,19.6,61.6,0.074,12.2,0.017,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2013-01-08,0.78,,225.3,11.4,64.8,56.9,9.2,106.8,1.58,23.4,56.4,,3.0,0.8624,20.1,32.4,0.085,18.3,0.022,,
280182307,SE SAO SEBASTIAO (STB),EX TR 2,5505,2014-03-19,0.6,,363.1,21.4,82.8,104.2,17.8,104.1,1.98,24.1,66.0,,3.5,0.8624,20.6,56.8,0.095,10.8,0.016,,
280182309,SE ESTORIL,TR 1,7338023,1997-01-22,0.7,,18.0,16.0,128.0,76.0,20.0,252.0,4.8,22.4,66.9,,4.5,0.859,22.0,72.3,0.049,10.9,0.034,,
280182309,SE ESTORIL,TR 1,7338023,1998-01-08,1.11,,14.0,21.0,127.0,84.0,21.0,159.0,5.0,28.0,73.0,,4.5,0.859,23.3,93.6,0.057,6.4,0.032,,
280182309,SE ESTORIL,TR 1,7338023,1999-01-14,1.15,,13.9,17.7,126.2,79.1,20.7,285.5,4.93,26.4,83.8,,4.5,0.86,19.6,57.1,0.074,11.2,0.026,,
280182309,SE ESTORIL,TR 1,7338023,2000-01-26,1.71,,14.3,73.2,80.1,172.9,44.5,346.8,5.39,21.9,73.3,,5.0,0.859,20.1,65.5,0.104,17.1,0.035,,
280182309,SE ESTORIL,TR 1,7338023,2000-08-08,2.44,,10.0,128.0,44.0,407.0,103.0,232.0,4.72,20.0,66.0,,4.5,0.859,23.3,80.4,0.113,12.8,0.036,,
280182309,SE ESTORIL,TR 1,7338023,2001-01-10,2.93,,20.0,220.5,54.4,786.9,176.1,161.4,4.73,22.0,60.0,,4.5,0.859,24.5,74.7,0.104,8.2,0.033,,
280182309,SE ESTORIL,TR 1,7338023,2002-10-02,3.3,,11.4,44.4,48.1,655.2,166.2,291.6,4.64,25.6,71.4,,4.5,0.855,21.7,46.3,0.121,11.0,0.034,,
280182309,SE ESTORIL,TR 1,7338023,2003-08-14,3.51,,15.2,48.6,57.5,367.7,96.7,270.4,2.7,22.1,64.6,,4.5,0.862,19.5,60.9,0.112,18.1,0.036,,
280182309,SE ESTORIL,TR 1,7338023,2004-03-05,,,16.6,72.1,41.2,266.5,85.8,224.4,2.74,25.4,66.4,,,,,,,,,,
280182309,SE ESTORIL,TR 1,7338023,2004-08-26,,,14.2,218.3,34.3,595.2,223.3,343.3,4.43,23.6,66.7,,,,,,,,,,
280182309,SE ESTORIL,TR 1,7338023,2004-11-26,4.46,,35.3,187.8,34.3,586.2,206.3,384.4,4.64,17.5,68.7,,5.0,0.862,18.1,73.6,0.146,18.3,0.044,,
280182309,SE ESTORIL,TR 1,7338023,2005-06-01,,,20.8,99.6,27.6,463.8,175.4,272.7,3.9,24.7,69.3,,,,,,,,,,
280182309,SE ESTORIL,TR 1,7338023,2005-09-30,4.39,,12.1,49.5,19.4,305.8,136.0,255.3,4.72,26.3,67.9,,5.0,0.863,18.3,54.1,0.128,25.3,0.044,,
280182309,SE ESTORIL,TR 1,7338023,2006-09-18,4.78,,11.9,63.7,12.3,261.4,98.3,282.7,5.15,25.7,69.3,,4.5,0.8629,18.9,35.7,0.167,23.1,0.046,,
280182309,SE ESTORIL,TR 1,7338023,2007-09-14,5.96,,16.1,62.7,9.5,260.3,90.4,268.8,4.39,23.4,63.2,,5.0,0.8629,19.0,43.6,0.123,15.2,0.05,,
280182309,SE ESTORIL,TR 1,7338023,2008-09-02,5.28,,14.3,107.3,7.2,484.9,148.5,269.6,4.91,25.7,68.8,,4.5,0.8632,18.6,52.3,0.134,18.2,0.042,,
280182309,SE ESTORIL,TR 1,7338023,2008-12-04,,,20.6,117.5,4.8,481.3,156.5,248.4,4.52,24.6,65.3,,,,,,,,,,
280182309,SE ESTORIL,TR 1,7338023,2009-09-25,5.18,,42.4,308.2,6.8,799.6,305.5,286.4,5.35,20.6,64.2,,4.5,0.8636,18.1,36.0,0.165,22.3,0.044,,
280182309,SE ESTORIL,TR 1,7338023,2010-03-05,7.57,,77.4,956.4,9.2,1968.4,877.4,432.6,8.04,24.5,75.6,,5.0,0.8639,18.5,55.3,0.174,17.4,0.044,,
280182309,SE ESTORIL,TR 1,7338023,2010-04-16,,,67.4,1313.7,6.8,2937.3,1409.8,410.3,9.58,26.3,75.8,,,,,51.1,,18.0,,,
280182309,SE ESTORIL,TR 1,7338023,2014-12-02,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,20.0,12.0,1.0,4.0,3.0,986.0,2.74,10.1,74.8,Estado normal,0.5,0.871,44.0,79.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182309,SE ESTORIL,TR 1,7338023,2015-10-08,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,11.0,13.0,1.0,1.0,5.0,880.0,5.46,11.6,75.4,Estado normal,0.5,0.8711,43.0,81.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182309,SE ESTORIL,TR 1,7338023,2016-10-07,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,13.0,20.0,1.0,1.0,4.0,1400.0,6.75,5.6,88.0,Estado normal,0.5,0.871,42.0,56.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182309,SE ESTORIL,TR 1,7338023,2017-10-12,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,8.0,18.0,1.0,2.0,4.0,1070.0,4.99,5.5,75.1,Estado normal,0.5,0.8688,42.0,66.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182309,SE ESTORIL,TR 1,7338023,2018-10-18,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,29.0,1.0,2.0,5.0,1090.0,5.27,5.8,76.3,Estado normal,0.5,0.8711,42.0,92.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182309,SE ESTORIL,TR 1,7338023,2019-11-12,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,24.0,1.0,1.0,4.0,1120.0,6.1,5.3,76.2,Estado normal,0.5,0.8711,41.0,80.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182311,SE ABOBODA,TR 1,13067 C,1997-01-24,0.78,,8.0,4.0,92.0,19.0,3.0,114.0,3.1,23.4,58.5,,3.0,0.86,22.5,30.3,0.022,41.7,0.018,,
280182311,SE ABOBODA,TR 1,13067 C,1998-01-14,1.37,,8.0,5.0,93.0,21.0,3.0,109.0,3.0,28.0,74.0,,2.5,0.861,22.2,30.4,0.04,32.4,0.018,,
280182311,SE ABOBODA,TR 1,13067 C,1999-01-20,1.73,,9.7,5.0,46.7,20.3,3.0,160.9,3.0,24.2,67.5,,3.0,0.86,23.2,33.3,0.024,43.1,0.022,,
280182311,SE ABOBODA,TR 1,13067 C,2000-01-27,2.08,,6.5,3.2,29.8,9.6,2.0,152.9,2.84,21.0,59.1,,3.0,0.862,21.4,37.7,0.038,42.2,0.021,,
280182311,SE ABOBODA,TR 1,13067 C,2001-01-11,2.39,,8.4,3.0,26.4,8.6,1.6,124.0,2.88,25.0,68.0,,3.0,0.86,22.9,46.9,0.052,37.0,0.02,,
280182311,SE ABOBODA,TR 1,13067 C,2002-01-24,2.83,,4.4,3.4,20.8,6.7,1.8,153.4,2.68,32.1,97.4,,3.5,0.859,20.6,34.9,0.053,37.2,0.021,,
280182311,SE ABOBODA,TR 1,13067 C,2002-11-19,3.08,,12.0,4.6,32.0,10.2,1.6,202.1,3.17,23.4,68.7,,3.5,0.859,19.7,32.2,0.078,41.9,0.021,,
280182311,SE ABOBODA,TR 1,13067 C,2004-01-08,3.31,,10.8,5.4,36.5,17.3,2.0,117.1,1.81,27.4,68.9,,3.5,0.863,18.3,49.4,0.074,23.8,0.033,,
280182311,SE ABOBODA,TR 1,13067 C,2007-12-14,3.67,,8.0,3.6,23.4,18.9,2.9,91.3,4.5,27.1,68.8,,3.0,0.8637,19.8,60.9,0.074,28.2,0.029,,
280182311,SE ABOBODA,TR 1,13067 C,2009-01-22,2.96,,7.4,3.4,20.5,21.2,2.9,85.2,4.63,28.7,66.6,,3.0,0.8637,21.2,56.2,0.073,32.4,0.025,,
280182311,SE ABOBODA,TR 1,13067 C,2010-02-24,2.89,,10.4,5.2,35.4,34.9,4.3,94.0,5.06,31.3,70.3,,3.0,0.8637,19.8,58.3,0.069,23.0,0.024,,
280182311,SE ABOBODA,TR 1,13067 C,2011-02-17,3.12,,11.0,5.8,36.9,43.7,5.1,109.8,5.3,28.7,67.9,,3.0,0.8604,17.9,72.2,0.084,28.3,0.028,,
280182311,SE ABOBODA,TR 1,13067 C,2012-09-18,3.11,,22.1,7.0,54.7,49.3,5.7,119.2,4.55,23.4,56.0,,3.0,0.8604,20.4,23.4,0.083,35.0,0.03,,
280182311,SE ABOBODA,TR 1,13067 C,2013-07-26,2.48,,11.2,6.1,60.5,62.7,7.4,117.6,5.41,27.2,66.1,,3.0,0.8604,20.0,23.6,0.097,27.2,0.028,,
280182311,SE ABOBODA,TR 1,13067 C,2014-09-16,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,4.0,13.0,4.0,1.0,135.0,2.26,26.5,65.2,Estado normal,0.5,0.8696,38.0,72.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182311,SE ABOBODA,TR 1,13067 C,2015-10-08,0.1,Sintomas de degradação avançada do papel antes da substituição do óleo.,16.0,6.0,29.0,18.0,3.0,145.0,4.03,27.7,64.3,Estado normal,0.5,0.8696,37.0,77.0,0.02,9.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182311,SE ABOBODA,TR 1,13067 C,2016-10-07,0.13,Sintomas de degradação avançada do papel antes da substituição do óleo.,13.0,9.0,43.0,49.0,8.0,111.0,4.66,30.6,69.9,Estado normal,0.5,0.8696,36.0,84.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182311,SE ABOBODA,TR 1,13067 C,2017-10-04,0.17,Sintomas de degradação avançada do papel antes da substituição do óleo.,11.0,8.0,48.0,73.0,13.0,78.0,3.55,29.5,65.3,Estado normal,0.5,0.8696,35.0,66.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182311,SE ABOBODA,TR 1,13067 C,2018-10-17,0.17,Sintomas de degradação avançada do papel antes da substituição do óleo.,9.0,16.0,53.0,100.0,17.0,69.0,3.22,29.6,62.7,Defeito térmico de elevada temperatura,0.5,0.8697,35.0,61.0,0.02,9.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182311,SE ABOBODA,TR 1,13067 C,2019-06-26,,,22.0,9.0,39.0,113.0,19.0,169.0,4.14,25.3,62.5,Defeito térmico de elevada temperatura,,,,38.0,,15.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182311,SE ABOBODA,TR 1,13067 C,2019-11-12,0.2,Sintomas de degradação avançada do papel antes da substituição do óleo.,16.0,11.0,36.0,117.0,21.0,179.0,4.99,27.1,65.6,Defeito térmico de elevada temperatura,0.5,0.8697,32.0,41.0,0.02,15.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182311,SE ABOBODA,TR 1,13067 C,2020-04-29,,,10.0,7.0,44.0,120.0,22.0,78.0,3.88,28.4,63.6,Defeito térmico de elevada temperatura,,,,78.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182312,SE ABOBODA,TR 2,13070 C,1997-01-24,0.3,,7.0,4.0,81.0,21.0,3.0,122.0,4.0,22.9,56.5,,2.0,0.86,27.0,37.1,0.012,28.9,0.009,,
280182312,SE ABOBODA,TR 2,13070 C,1998-01-14,0.55,,5.0,4.0,75.0,23.0,4.0,83.0,3.0,26.0,64.0,,2.0,0.861,28.2,41.8,0.024,25.5,0.009,,
280182312,SE ABOBODA,TR 2,13070 C,1999-01-20,0.56,,7.6,4.2,65.4,30.4,4.3,118.0,3.03,29.8,81.8,,2.0,0.861,27.6,52.4,0.026,22.8,0.012,,
280182312,SE ABOBODA,TR 2,13070 C,2000-01-27,,,4.0,2.8,45.6,16.0,3.1,108.6,2.93,23.4,65.9,,2.0,0.862,24.9,56.0,0.021,24.1,0.016,,
280182312,SE ABOBODA,TR 2,13070 C,2001-01-11,0.97,,7.9,2.4,33.8,11.0,2.1,107.5,2.7,21.6,57.5,,2.5,0.861,26.1,49.4,0.03,29.0,0.012,,
280182312,SE ABOBODA,TR 2,13070 C,2002-01-24,1.0,,2.4,2.5,20.8,7.3,1.9,98.5,1.96,33.4,102.1,,2.5,0.86,23.4,40.0,0.04,27.9,0.019,,
280182312,SE ABOBODA,TR 2,13070 C,2002-11-19,0.97,,5.2,2.4,26.1,6.1,1.3,80.4,1.7,28.1,64.4,,2.5,0.86,23.4,49.0,0.044,18.9,0.016,,
280182312,SE ABOBODA,TR 2,13070 C,2004-01-08,0.92,,4.1,2.7,31.9,7.3,1.2,64.0,1.15,27.6,63.8,,2.5,0.864,21.9,52.4,0.036,20.7,0.015,,
280182312,SE ABOBODA,TR 2,13070 C,2005-01-07,1.04,,7.1,3.0,37.6,13.7,1.6,78.8,1.53,28.6,68.3,,2.5,0.864,26.3,53.9,0.054,16.8,0.018,,
280182312,SE ABOBODA,TR 2,13070 C,2007-12-14,1.34,,4.6,2.3,2.0,9.4,1.0,89.4,1.69,26.3,61.7,,2.0,0.8642,21.3,65.0,0.047,25.1,0.023,,
280182312,SE ABOBODA,TR 2,13070 C,2009-01-22,1.1,,5.0,2.4,3.3,11.9,1.3,102.0,1.9,27.4,63.7,,2.5,0.8643,20.7,42.6,0.052,29.4,0.022,,
280182312,SE ABOBODA,TR 2,13070 C,2010-02-24,1.25,,7.4,3.5,12.9,21.7,2.0,111.6,2.22,30.2,69.1,,2.5,0.8643,20.9,37.8,0.047,24.0,0.022,,
280182312,SE ABOBODA,TR 2,13070 C,2011-02-17,1.32,,6.8,3.4,11.7,24.3,2.1,101.8,2.11,29.4,68.1,,2.5,0.861,20.9,54.6,0.062,22.8,0.024,,
280182312,SE ABOBODA,TR 2,13070 C,2012-09-18,1.5,,22.8,4.7,17.4,26.9,2.6,208.9,3.72,20.1,56.6,,2.5,0.861,20.4,24.1,0.074,37.9,0.036,,
280182312,SE ABOBODA,TR 2,13070 C,2013-07-26,1.97,,11.1,3.9,16.8,26.9,3.0,205.8,3.68,23.5,64.1,,3.0,0.861,20.2,37.7,0.084,29.9,0.03,,
280182312,SE ABOBODA,TR 2,13070 C,2014-09-16,2.05,Sintomas de degradação significativa do papel.,3.0,4.0,7.0,23.0,2.0,148.0,3.43,25.2,66.2,Estado normal,3.0,0.8611,16.0,34.0,0.07,38.0,0.037,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182312,SE ABOBODA,TR 2,13070 C,2015-10-08,2.27,Sintomas de degradação significativa do papel.,9.0,4.0,4.0,29.0,4.0,153.0,3.36,26.0,65.6,Estado normal,3.0,0.8611,19.0,33.0,0.1,28.0,0.033,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182312,SE ABOBODA,TR 2,13070 C,2016-10-07,2.31,Sintomas de degradação significativa do papel.,12.0,6.0,6.0,52.0,4.0,178.0,3.4,27.1,68.2,Estado normal,3.0,0.8611,20.0,51.0,0.08,33.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182312,SE ABOBODA,TR 2,13070 C,2017-10-04,2.59,Sintomas de degradação significativa do papel.,11.0,6.0,7.0,64.0,5.0,180.0,3.11,24.8,63.4,Estado normal,3.0,0.8612,20.0,33.0,0.09,32.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182312,SE ABOBODA,TR 2,13070 C,2018-10-17,2.64,Sintomas de degradação significativa do papel.,7.0,13.0,7.0,59.0,6.0,130.0,2.34,24.5,58.8,Estado normal,3.0,0.8612,20.0,31.0,0.1,32.0,0.041,Conforme.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182312,SE ABOBODA,TR 2,13070 C,2019-11-12,2.87,Sintomas de degradação significativa do papel.,8.0,7.0,1.0,53.0,5.0,206.0,4.04,24.8,62.5,Estado normal,3.0,0.8612,19.0,38.0,0.13,30.0,0.04,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182313,SE PAREDE,TR 2,LEL 23875,1997-01-22,,,10.0,3.0,8.0,8.0,3.0,146.0,4.7,23.1,57.9,,,,,,,,,,
280182313,SE PAREDE,TR 2,LEL 23875,1998-01-08,0.05,,11.0,3.0,8.0,6.0,3.0,157.0,5.0,28.0,72.0,,4.5,0.852,19.8,93.4,0.044,9.1,0.014,,
280182313,SE PAREDE,TR 2,LEL 23875,1999-01-14,0.05,,17.1,3.3,8.4,10.2,3.1,181.8,4.48,24.2,66.5,,4.5,0.854,20.6,93.7,0.07,9.8,0.011,,
280182313,SE PAREDE,TR 2,LEL 23875,2000-01-27,0.06,,6.0,2.0,3.0,4.0,2.0,156.0,3.0,22.0,59.0,,5.0,0.854,20.8,85.3,0.078,10.7,0.02,,
280182313,SE PAREDE,TR 2,LEL 23875,2000-08-08,,,,,,,,,,,,,5.0,0.854,20.5,97.8,0.071,11.3,0.016,,
280182313,SE PAREDE,TR 2,LEL 23875,2001-01-10,0.14,,11.7,2.8,2.7,2.9,2.0,197.2,4.0,26.2,69.4,,5.0,0.853,21.1,97.3,0.077,10.8,0.015,,
280182313,SE PAREDE,TR 2,LEL 23875,2002-01-31,0.05,,7.9,2.8,2.7,2.9,1.7,165.9,2.86,31.0,89.4,,4.5,0.853,18.0,62.8,0.071,12.0,0.014,,
280182313,SE PAREDE,TR 2,LEL 23875,2002-11-19,0.19,,12.3,3.1,2.1,2.1,1.9,240.8,4.39,25.8,65.7,,5.0,0.85,17.4,76.7,0.097,13.4,0.02,,
280182313,SE PAREDE,TR 2,LEL 23875,2004-01-06,0.21,,10.7,3.0,1.9,1.0,1.7,180.4,3.04,24.7,59.3,,5.0,0.856,17.6,85.6,0.141,15.2,0.016,,
280182313,SE PAREDE,TR 2,LEL 23875,2004-04-26,,,,,,,,,,,,,5.0,0.856,15.2,59.3,0.132,14.1,0.018,,
280182313,SE PAREDE,TR 2,LEL 23875,2005-01-06,0.25,,14.5,3.4,1.4,2.2,2.1,253.1,4.42,25.1,67.2,,5.0,0.856,19.7,67.3,0.11,24.3,0.03,,
280182313,SE PAREDE,TR 2,LEL 23875,2006-01-10,0.31,,10.2,3.1,1.5,3.8,2.2,186.6,4.43,29.4,69.3,,4.5,0.8568,18.8,69.3,0.166,15.6,0.02,,
280182313,SE PAREDE,TR 2,LEL 23875,2007-03-29,0.05,,5.7,1.9,1.0,1.0,1.0,140.7,2.16,26.1,57.4,,0.5,0.8755,34.2,70.2,0.014,8.8,0.004,,
280182313,SE PAREDE,TR 2,LEL 23875,2008-01-25,0.07,,4.2,2.1,1.0,1.0,1.0,137.3,2.96,29.8,65.0,,1.5,0.8756,31.1,75.4,0.01,7.3,0.009,,
280182313,SE PAREDE,TR 2,LEL 23875,2009-09-25,0.13,,9.7,2.4,2.0,1.8,1.5,131.5,3.7,28.2,61.0,,1.0,0.8754,31.0,48.9,0.01,9.8,0.007,,
280182313,SE PAREDE,TR 2,LEL 23875,2010-01-07,0.12,,8.0,2.3,3.4,1.3,1.0,134.9,3.48,31.5,71.3,,1.0,0.8754,29.2,64.0,0.005,9.0,0.004,,
280182313,SE PAREDE,TR 2,LEL 23875,2011-02-17,0.12,,10.9,2.8,6.3,4.5,1.4,140.2,3.48,29.0,62.4,,1.0,0.8721,30.2,92.9,0.016,7.0,0.004,,
280182313,SE PAREDE,TR 2,LEL 23875,2012-02-28,0.16,,25.6,3.4,5.1,10.4,2.2,184.4,3.35,29.9,65.3,,1.0,0.8721,30.0,56.0,0.015,9.7,0.006,,
280182313,SE PAREDE,TR 2,LEL 23875,2013-01-10,0.15,,3.4,2.6,3.0,11.4,2.1,115.3,2.41,25.3,53.1,,1.0,0.8721,29.9,51.9,0.015,7.6,0.005,,
280182313,SE PAREDE,TR 2,LEL 23875,2014-05-30,0.14,,12.0,5.0,3.4,24.8,4.2,150.8,3.11,26.3,61.7,,1.0,0.8721,27.2,78.2,0.022,9.7,0.007,,
280182313,SE PAREDE,TR 2,LEL 23875,2015-01-15,0.22,Papel normal,10.0,5.0,3.0,29.0,5.0,150.0,2.94,23.6,53.2,Estado normal,1.0,0.8721,29.0,84.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182313,SE PAREDE,TR 2,LEL 23875,2016-02-12,0.18,Papel normal,9.0,3.0,1.0,21.0,4.0,131.0,3.18,24.3,57.0,Estado normal,1.0,0.8721,27.0,65.0,0.02,9.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182313,SE PAREDE,TR 2,LEL 23875,2017-01-19,0.26,Papel normal,13.0,6.0,1.0,6.0,3.0,190.0,4.14,26.3,68.2,Estado normal,1.5,0.8721,28.0,86.0,0.02,7.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182313,SE PAREDE,TR 2,LEL 23875,2018-07-12,0.28,Papel normal,32.0,2.0,1.0,3.0,2.0,136.0,2.44,20.7,65.5,Estado normal,1.0,0.8722,24.0,54.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182313,SE PAREDE,TR 2,LEL 23875,2019-07-16,0.28,Sintomas de degradação muito ligeira do papel.,25.0,3.0,2.0,7.0,1.0,193.0,3.65,25.0,59.8,Estado normal,1.0,0.872,26.0,45.0,0.03,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182314,SE PAREDE,TR 1,LEL 23876,1997-01-22,,,13.0,4.0,5.0,8.0,4.0,221.0,4.0,22.7,60.1,,,,,,,,,,
280182314,SE PAREDE,TR 1,LEL 23876,1998-01-08,0.26,,12.0,5.0,7.0,8.0,5.0,299.0,5.0,25.0,73.0,,5.5,0.852,19.0,61.6,0.102,19.3,0.02,,
280182314,SE PAREDE,TR 1,LEL 23876,1999-01-14,0.27,,14.6,4.1,6.9,11.9,4.6,243.8,5.42,27.9,81.9,,5.5,0.854,19.8,91.9,0.112,17.8,0.019,,
280182314,SE PAREDE,TR 1,LEL 23876,2000-01-27,0.55,,9.2,3.4,3.3,5.5,3.7,261.4,4.79,22.4,64.4,,6.0,0.855,19.3,83.0,0.172,18.1,0.032,,
280182314,SE PAREDE,TR 1,LEL 23876,2000-08-08,,,,,,,,,,,,,6.5,0.854,19.8,86.4,0.181,22.0,0.02,,
280182314,SE PAREDE,TR 1,LEL 23876,2001-01-10,0.6,,8.3,2.0,2.4,2.2,1.4,142.5,2.92,18.9,50.1,,6.5,0.854,20.5,77.4,0.202,19.6,0.02,,
280182314,SE PAREDE,TR 1,LEL 23876,2002-01-31,0.44,,7.5,3.6,1.0,5.1,3.3,254.3,4.62,29.1,89.8,,6.0,0.853,14.8,51.7,0.123,22.8,0.02,,
280182314,SE PAREDE,TR 1,LEL 23876,2002-11-19,0.72,,13.7,3.6,1.1,2.9,3.1,329.4,5.62,23.4,64.7,,6.0,0.85,17.4,48.7,0.185,23.9,0.03,,
280182314,SE PAREDE,TR 1,LEL 23876,2004-01-06,1.01,,28.1,7.4,2.3,5.2,5.2,455.9,5.96,14.7,62.1,,6.5,0.856,16.9,49.7,0.25,33.8,0.022,,
280182314,SE PAREDE,TR 1,LEL 23876,2004-04-26,,,,,,,,,,,,,6.0,0.857,16.9,57.2,0.254,29.6,0.022,,
280182314,SE PAREDE,TR 1,LEL 23876,2005-01-06,2.0,,31.6,7.5,1.3,9.6,6.2,592.0,9.31,14.1,63.9,,6.5,0.857,17.8,32.4,0.261,48.5,0.02,,
280182314,SE PAREDE,TR 1,LEL 23876,2006-01-10,3.22,,41.8,9.7,1.7,12.4,6.6,755.7,12.7,13.4,69.9,,5.5,0.8574,17.4,23.8,0.39,44.2,0.022,,
280182314,SE PAREDE,TR 1,LEL 23876,2007-03-29,0.33,,7.9,3.4,1.0,1.0,1.4,303.9,5.23,22.9,59.1,,1.5,0.876,25.3,64.1,0.009,27.7,0.006,,
280182314,SE PAREDE,TR 1,LEL 23876,2008-01-25,1.12,,5.9,4.3,1.0,1.5,3.5,358.1,9.55,22.3,58.2,,1.5,0.876,26.4,30.0,0.033,21.9,0.013,,
280182314,SE PAREDE,TR 1,LEL 23876,2009-09-25,1.86,,9.3,3.8,2.0,3.7,3.9,260.8,10.86,23.8,60.7,,1.5,0.876,25.0,23.5,0.026,27.1,0.006,,
280182314,SE PAREDE,TR 1,LEL 23876,2010-01-07,2.16,,15.2,4.4,3.6,3.8,3.5,369.0,11.3,22.0,62.6,,1.5,0.8761,24.2,26.6,0.008,27.1,0.004,,
280182314,SE PAREDE,TR 1,LEL 23876,2011-02-17,4.12,,52.6,6.4,4.1,11.0,5.2,536.0,11.05,14.2,63.2,,2.0,0.8729,23.7,28.2,0.052,30.5,0.006,,
280182314,SE PAREDE,TR 1,LEL 23876,2012-02-28,5.86,,69.4,7.7,5.9,28.2,7.0,589.0,12.8,13.9,60.2,,2.0,0.8729,21.4,24.3,0.055,29.8,0.008,,
280182314,SE PAREDE,TR 1,LEL 23876,2013-01-10,0.16,,2.8,1.8,1.0,1.0,1.0,166.6,1.72,22.2,50.9,,0.5,0.8712,37.5,54.3,0.01,4.4,0.003,,
280182314,SE PAREDE,TR 1,LEL 23876,2014-05-30,0.42,,9.3,6.1,10.7,8.7,2.2,214.4,5.0,27.1,63.7,,0.5,0.8712,30.2,69.3,0.02,7.8,0.003,,
280182314,SE PAREDE,TR 1,LEL 23876,2015-01-15,0.88,Sintomas de degradação avançada do papel antes da substituição do óleo.,11.0,6.0,13.0,14.0,3.0,295.0,4.73,23.1,53.8,Estado normal,0.5,0.8712,34.0,84.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182314,SE PAREDE,TR 1,LEL 23876,2016-02-12,0.69,Sintomas de degradação avançada do papel antes da substituição do óleo.,8.0,3.0,11.0,6.0,2.0,173.0,4.59,24.9,58.2,Estado normal,1.0,0.8712,32.0,62.0,0.02,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182314,SE PAREDE,TR 1,LEL 23876,2017-01-19,0.81,Sintomas de degradação avançada do papel antes da substituição do óleo.,8.0,6.0,12.0,5.0,3.0,291.0,4.72,26.1,66.6,Estado normal,1.0,0.8712,31.0,82.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182314,SE PAREDE,TR 1,LEL 23876,2018-07-12,1.35,Sintomas de degradação avançada do papel antes da substituição do óleo.,17.0,4.0,6.0,7.0,4.0,153.0,4.27,24.9,65.6,Estado normal,1.0,0.8713,27.0,67.0,0.02,8.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182314,SE PAREDE,TR 1,LEL 23876,2019-07-16,1.45,Sintomas de degradação avançada do papel antes da substituição do óleo.,12.0,5.0,7.0,19.0,5.0,239.0,6.6,24.3,59.7,Estado normal,1.0,0.8713,28.0,82.0,0.03,7.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182315,SE ALCOITAO,TR 2,13066 C,1997-01-23,,,15.0,46.0,120.0,152.0,26.0,171.0,5.8,22.6,59.1,,2.5,0.86,23.1,29.6,0.051,34.5,0.018,,
280182315,SE ALCOITAO,TR 2,13066 C,1998-01-14,1.12,,9.0,32.0,126.0,207.0,42.0,87.0,4.0,31.0,79.0,,3.0,0.855,23.5,45.5,0.048,22.0,0.031,,
280182315,SE ALCOITAO,TR 2,13066 C,1999-01-20,1.09,,7.1,7.6,97.1,99.5,22.5,146.4,4.62,24.8,67.3,,3.0,0.859,23.2,36.3,0.048,33.8,0.019,,
280182315,SE ALCOITAO,TR 2,13066 C,2000-05-11,1.59,,5.6,4.4,36.3,28.8,7.6,116.1,3.15,26.4,68.6,,3.0,0.86,21.4,32.0,0.044,23.7,0.028,,
280182315,SE ALCOITAO,TR 2,13066 C,2001-01-11,1.44,,6.0,3.4,37.6,25.6,5.9,89.5,3.6,27.4,69.5,,3.0,0.86,23.4,66.7,0.047,20.4,0.022,,
280182315,SE ALCOITAO,TR 2,13066 C,2002-01-30,1.31,,2.4,3.4,47.8,18.6,4.3,65.2,2.11,35.5,97.0,,3.0,0.859,19.0,33.2,0.044,22.0,0.023,,
280182315,SE ALCOITAO,TR 2,13066 C,2002-11-14,1.46,,6.4,3.2,41.7,13.7,3.2,101.3,1.93,28.7,71.4,,3.0,0.859,18.8,37.7,0.053,19.4,0.023,,
280182315,SE ALCOITAO,TR 2,13066 C,2004-01-08,1.29,,14.3,49.4,18.8,85.6,11.8,87.9,1.34,27.1,64.7,,3.0,0.863,19.4,37.2,0.073,41.2,0.025,,
280182315,SE ALCOITAO,TR 2,13066 C,2004-04-26,,,,,,,,,,,,,3.0,0.863,18.8,35.3,0.101,27.9,0.029,,
280182315,SE ALCOITAO,TR 2,13066 C,2005-01-06,1.32,,12.4,30.0,16.6,79.8,15.7,113.4,1.84,27.6,66.1,,3.0,0.863,19.2,46.0,0.081,30.4,0.026,,
280182315,SE ALCOITAO,TR 2,13066 C,2006-01-09,2.41,,8.6,10.3,15.4,53.8,11.5,117.3,2.18,29.2,71.8,,3.0,0.8628,17.8,46.2,0.094,27.6,0.026,,
280182315,SE ALCOITAO,TR 2,13066 C,2007-01-05,1.59,,7.6,4.6,17.4,31.4,7.0,101.8,2.07,29.9,69.8,,3.0,0.8628,18.9,40.7,0.081,26.9,0.027,,
280182315,SE ALCOITAO,TR 2,13066 C,2008-01-09,1.71,,4.4,2.9,15.3,21.1,4.4,80.1,1.84,28.9,65.2,,3.0,0.863,18.3,33.9,0.068,27.4,0.032,,
280182315,SE ALCOITAO,TR 2,13066 C,2009-01-16,0.94,,4.3,3.3,6.6,10.8,2.8,79.3,1.7,30.6,69.0,,3.0,0.8628,18.2,54.1,0.07,26.0,0.032,,
280182315,SE ALCOITAO,TR 2,13066 C,2010-01-06,1.47,,4.4,2.7,7.4,9.1,2.4,77.4,1.77,31.7,76.2,,3.0,0.8628,18.2,37.6,0.08,23.2,0.028,,
280182315,SE ALCOITAO,TR 2,13066 C,2011-02-03,1.58,,6.4,28.4,25.9,151.9,19.6,99.3,2.7,31.8,71.3,,3.0,0.8596,18.0,85.3,0.083,23.2,0.032,,
280182315,SE ALCOITAO,TR 2,13066 C,2011-05-27,,,10.1,13.0,23.4,107.4,15.0,106.0,2.36,28.8,67.2,,,,,30.8,,29.8,,,
280182315,SE ALCOITAO,TR 2,13066 C,2011-08-24,,,6.9,6.6,16.4,64.4,9.4,90.6,1.72,22.9,52.9,,,,,36.4,,28.1,,,
280182315,SE ALCOITAO,TR 2,13066 C,2012-01-03,1.4,,8.8,5.9,20.0,72.4,13.4,101.1,2.19,27.2,69.3,,3.0,0.8597,19.3,35.4,0.094,22.6,0.036,,
280182315,SE ALCOITAO,TR 2,13066 C,2013-01-07,1.33,,4.4,5.9,15.3,37.4,7.0,90.1,1.89,28.2,64.3,,3.0,0.8597,17.8,32.4,0.093,23.2,0.041,,
280182315,SE ALCOITAO,TR 2,13066 C,2014-03-20,1.36,,9.4,2.4,7.3,18.4,4.6,63.7,1.71,27.6,67.8,,3.0,0.8596,18.1,41.9,0.1,30.4,0.033,,
280182315,SE ALCOITAO,TR 2,13066 C,2015-01-14,1.32,Sintomas de degradação significativa do papel.,11.0,4.0,8.0,15.0,4.0,87.0,1.94,24.8,54.9,Estado normal,3.0,0.8597,20.0,38.0,0.09,23.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182315,SE ALCOITAO,TR 2,13066 C,2016-01-08,1.29,Sintomas de degradação significativa do papel.,4.0,4.0,16.0,20.0,4.0,78.0,2.32,26.5,62.1,Estado normal,3.0,0.8601,18.0,40.0,0.09,21.0,0.029,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182315,SE ALCOITAO,TR 2,13066 C,2017-01-19,1.44,Sintomas de degradação significativa do papel.,6.0,4.0,15.0,20.0,3.0,89.0,2.22,31.6,76.8,Estado normal,3.0,0.8597,19.0,67.0,0.07,7.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182315,SE ALCOITAO,TR 2,13066 C,2018-01-23,1.44,Sintomas de degradação significativa do papel.,7.0,3.0,13.0,20.0,3.0,99.0,2.08,27.8,67.4,Estado normal,3.0,0.8597,19.0,38.0,0.11,3.0,0.015,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182315,SE ALCOITAO,TR 2,13066 C,2019-01-23,1.18,Sintomas de degradação significativa do papel.,4.0,6.0,9.0,9.0,2.0,84.0,2.24,27.1,64.4,Estado normal,3.0,0.8596,18.0,51.0,0.11,21.0,0.033,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182315,SE ALCOITAO,TR 2,13066 C,2020-01-28,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,2.0,1.0,1.0,1.0,40.0,1.04,21.0,46.8,Estado normal,0.5,0.8631,29.0,77.0,0.02,6.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182316,SE ALCOITAO,TR 1,LEL 32619,1997-01-22,0.05,,124.0,2.0,1.0,2.0,48.0,111.0,1.3,16.0,69.0,,,,,,,,,,
280182316,SE ALCOITAO,TR 1,LEL 32619,1998-01-08,0.05,,44.0,92.0,1.0,19.0,236.0,550.0,4.0,12.0,76.0,,3.0,0.846,17.2,85.8,0.094,11.5,0.044,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2000-01-27,0.05,,75.2,9.2,1.0,8.6,48.6,544.7,5.24,13.7,72.9,,3.5,0.848,15.4,75.8,0.24,13.4,0.032,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2000-08-08,0.05,,44.0,6.1,1.0,8.3,21.0,336.0,3.34,13.0,60.0,,3.5,0.847,15.2,69.9,0.244,17.7,0.035,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2001-01-11,0.05,,11.0,3.5,1.0,3.4,12.6,185.5,2.87,27.0,78.0,,3.5,0.847,16.9,85.6,0.248,13.8,0.036,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2002-01-30,0.05,,36.4,4.8,1.0,4.3,7.4,340.4,4.04,29.6,103.7,,3.5,0.846,14.9,62.3,0.241,16.7,0.028,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2002-11-14,0.05,,71.3,5.6,2.0,3.8,6.1,522.6,5.32,19.0,72.4,,3.5,0.847,14.3,57.3,0.272,12.6,0.034,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2004-01-08,0.1,,40.0,4.4,1.7,2.0,4.3,308.1,3.89,22.7,68.0,,4.0,0.851,15.0,73.9,0.242,24.4,0.044,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2004-04-26,,,,,,,,,,,,,3.5,0.85,14.6,55.4,0.274,21.3,0.037,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2005-01-06,0.2,,41.9,4.4,1.0,1.8,4.3,405.9,5.16,22.1,67.8,,3.5,0.851,16.1,54.9,0.306,27.1,0.041,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2006-01-09,0.33,,26.6,4.1,1.6,4.6,4.2,287.7,5.66,27.1,72.6,,3.5,0.8513,14.5,84.7,0.587,20.3,0.04,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2007-01-05,0.05,,1.8,1.0,1.0,1.0,1.0,22.5,1.0,16.4,38.8,,0.5,0.8758,29.5,65.2,0.019,8.6,0.006,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2008-01-09,0.05,,5.9,2.4,1.2,1.9,1.3,116.7,3.21,28.2,59.5,,0.5,0.8758,24.5,52.7,0.015,11.7,0.013,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2009-01-16,0.05,,5.3,1.9,1.0,1.0,1.4,86.2,3.18,30.8,64.2,,1.0,0.8757,25.1,65.0,0.018,10.9,0.011,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2010-01-06,0.1,,10.3,2.4,1.6,1.0,1.4,137.4,3.86,32.4,73.5,,1.0,0.8757,25.4,41.2,0.015,9.8,0.01,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2011-02-03,0.11,,10.7,2.4,1.8,2.6,1.6,123.6,3.61,31.8,68.8,,1.0,0.8723,24.8,89.0,0.024,5.4,0.011,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2012-01-03,0.1,,11.8,2.7,1.0,4.4,1.7,121.7,2.98,27.0,64.9,,1.0,0.8724,22.3,42.2,0.024,7.8,0.011,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2013-01-07,0.12,,6.4,2.2,1.0,2.7,1.0,93.7,2.51,23.9,51.0,,1.0,0.8723,25.3,43.0,0.029,11.3,0.02,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2014-03-20,0.16,,11.8,2.4,1.0,2.2,1.1,122.4,3.03,26.6,65.7,,1.0,0.8723,23.4,77.4,0.023,6.4,0.011,,
280182316,SE ALCOITAO,TR 1,LEL 32619,2015-01-14,0.16,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,8.0,3.0,1.0,3.0,1.0,131.0,3.32,23.8,52.2,Estado normal,1.0,0.8723,27.0,78.0,0.03,9.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182316,SE ALCOITAO,TR 1,LEL 32619,2016-01-08,0.16,Papel normal,6.0,2.0,1.0,1.0,1.0,97.0,3.26,26.9,61.0,Estado normal,1.0,0.8723,25.0,77.0,0.02,7.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182316,SE ALCOITAO,TR 1,LEL 32619,2017-01-19,0.18,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,7.0,3.0,1.0,1.0,1.0,120.0,2.83,29.9,70.2,Estado normal,1.0,0.8723,23.0,77.0,0.02,10.0,0.011,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182316,SE ALCOITAO,TR 1,LEL 32619,2018-01-23,0.2,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,7.0,2.0,1.0,1.0,1.0,126.0,2.65,26.9,62.6,Estado normal,1.0,0.8736,25.0,79.0,0.04,9.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182316,SE ALCOITAO,TR 1,LEL 32619,2019-01-23,0.22,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,7.0,6.0,1.0,1.0,1.0,122.0,3.11,26.7,63.3,Estado normal,1.0,0.8724,24.0,85.0,0.03,8.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182316,SE ALCOITAO,TR 1,LEL 32619,2020-01-28,0.22,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,10.0,4.0,1.0,1.0,1.0,184.0,4.85,27.0,61.3,Estado normal,1.0,0.8724,25.0,53.0,0.03,12.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182318,SE REBOLEIRA,TR 2,LEL 19879,1997-01-23,,,28.0,37.0,3.0,13.0,24.0,606.0,7.9,8.0,56.5,,,,,,,,,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,1997-06-25,7.49,,27.0,25.0,4.0,14.0,19.0,503.0,6.4,8.6,54.1,,6.5,0.852,18.8,19.6,0.209,57.5,0.035,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,1998-01-15,2.73,,9.0,6.0,5.0,9.0,13.0,153.0,4.0,27.0,73.0,,7.0,0.852,18.3,50.9,0.169,28.9,0.022,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,1998-01-19,2.51,,17.9,4.5,5.2,4.6,4.6,333.0,4.67,23.6,74.9,,6.5,0.854,18.7,54.3,0.16,34.4,0.014,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2000-05-10,3.85,,12.0,3.9,2.3,3.9,3.5,294.0,5.73,21.0,63.0,,6.5,0.852,19.1,46.9,0.229,36.8,0.024,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2001-02-21,5.64,,10.9,3.7,1.0,2.6,3.0,316.3,5.54,18.1,53.6,,6.0,0.853,20.2,27.6,0.281,46.7,0.021,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2002-02-13,0.06,,9.4,4.6,3.1,3.4,1.6,174.2,3.64,27.1,88.0,,5.0,0.856,20.2,58.6,0.025,23.0,0.008,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2002-11-15,7.36,,17.1,4.9,1.0,3.1,3.0,464.3,6.47,15.4,60.4,,8.0,0.853,17.1,22.8,0.312,40.4,0.02,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2004-01-06,5.85,,13.3,5.4,1.8,3.6,3.4,347.6,5.61,21.0,60.7,,6.0,0.857,15.0,31.6,0.286,55.4,0.026,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2005-01-06,12.22,,12.0,4.1,1.0,1.0,2.8,348.0,7.68,21.1,62.3,,7.5,0.856,17.4,31.7,0.26,53.6,0.036,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2006-01-10,9.95,,8.2,3.4,1.0,3.2,1.0,185.3,7.44,30.5,74.6,,6.0,0.8575,17.1,28.2,0.5,41.3,0.034,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2007-02-15,5.08,,11.7,4.3,1.0,4.3,2.9,330.5,9.38,22.8,63.4,,5.5,0.8576,16.2,34.6,0.414,53.7,0.027,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2008-01-10,7.13,,8.9,6.6,1.0,13.2,4.1,265.6,8.64,25.0,63.7,,6.0,0.8577,16.8,35.7,0.384,51.4,0.038,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2009-01-22,0.24,,4.4,15.7,1.0,52.8,10.2,134.4,3.92,27.6,59.2,,1.5,0.8727,26.8,45.4,0.018,17.5,0.003,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2010-01-07,1.08,,2.4,2.5,1.0,1.0,1.7,125.3,6.44,33.0,75.4,,1.0,0.8728,25.0,42.8,0.027,24.9,0.005,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2011-04-07,1.43,,6.1,2.2,2.5,3.1,1.7,134.7,5.2,23.5,52.2,,1.5,0.8694,25.7,43.8,0.018,27.3,0.006,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2012-02-28,1.74,,19.6,3.6,3.6,6.5,2.3,188.6,8.48,27.8,60.5,,1.5,0.8694,24.5,42.9,0.026,15.4,0.006,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2013-01-08,1.86,,3.9,3.5,4.3,10.4,2.5,125.4,7.32,23.2,52.0,,1.5,0.8694,25.9,72.6,0.027,12.1,0.007,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2014-05-30,1.33,,6.2,3.5,5.1,14.9,3.6,69.8,6.38,27.8,61.3,,1.5,0.8693,25.9,33.8,0.031,18.1,0.007,,
280182318,SE REBOLEIRA,TR 2,LEL 19879,2015-01-15,1.91,Sintomas de degradação avançada do papel antes da substituição do óleo.,8.0,5.0,7.0,19.0,5.0,152.0,5.89,24.7,55.6,Estado normal,1.5,0.8694,27.0,45.0,0.02,14.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182318,SE REBOLEIRA,TR 2,LEL 19879,2016-02-12,1.41,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,3.0,7.0,17.0,4.0,93.0,5.8,26.6,60.7,Estado normal,1.5,0.8694,23.0,46.0,0.02,13.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182318,SE REBOLEIRA,TR 2,LEL 19879,2017-01-06,1.49,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,3.0,7.0,19.0,4.0,106.0,5.66,29.7,67.4,Estado normal,1.5,0.8694,25.0,65.0,0.02,11.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
