SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280182318,SE REBOLEIRA,TR 2,LEL 19879,2018-07-11,1.6,Sintomas de degradação avançada do papel antes da substituição do óleo.,16.0,4.0,6.0,32.0,5.0,73.0,3.74,27.1,64.8,Estado normal,1.5,0.8695,25.0,44.0,0.02,15.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182318,SE REBOLEIRA,TR 2,LEL 19879,2019-07-16,1.58,Sintomas de degradação avançada do papel antes da substituição do óleo.,9.0,5.0,5.0,58.0,8.0,104.0,5.39,28.5,64.7,Estado normal,1.5,0.8694,26.0,38.0,0.03,15.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182319,SE LEIAO,TR 1,C 13328,2002-01-31,0.05,,1.3,2.7,1.0,1.0,8.2,67.8,1.8,39.3,109.0,,0.5,0.88,34.9,56.6,0.001,11.3,0.005,,
280182319,SE LEIAO,TR 1,C 13328,2002-11-15,0.05,,11.3,3.5,1.3,1.0,10.1,159.8,3.01,24.7,62.9,,0.5,0.88,29.3,40.9,0.007,16.0,0.003,,
280182319,SE LEIAO,TR 1,C 13328,2004-03-24,0.16,,15.3,5.6,1.0,1.0,9.8,226.4,4.12,25.0,67.9,,1.0,0.883,28.5,38.4,0.026,20.4,0.004,,
280182319,SE LEIAO,TR 1,C 13328,2005-01-07,0.05,,16.2,5.8,1.0,1.0,11.1,236.2,5.59,26.3,75.7,,1.0,0.884,30.4,40.1,0.025,23.4,0.007,,
280182319,SE LEIAO,TR 1,C 13328,2006-09-18,0.15,,20.0,7.2,1.0,4.4,12.9,297.3,6.42,22.9,67.0,,1.0,0.8841,25.5,33.2,0.001,34.4,0.007,,
280182319,SE LEIAO,TR 1,C 13328,2007-03-29,0.15,,12.4,5.1,1.8,1.7,11.4,188.2,5.07,25.1,65.8,,1.0,0.8844,25.3,64.3,0.028,20.8,0.016,,
280182319,SE LEIAO,TR 1,C 13328,2008-01-25,0.32,,13.0,5.4,1.0,1.7,12.3,208.3,7.0,25.6,66.3,,1.0,0.8843,24.2,66.4,0.017,28.8,0.008,,
280182319,SE LEIAO,TR 1,C 13328,2009-01-16,0.4,,11.3,4.1,1.0,1.0,10.0,156.3,5.13,25.6,62.4,,1.5,0.8843,23.6,32.8,0.019,35.9,0.009,,
280182319,SE LEIAO,TR 1,C 13328,2010-06-24,0.99,,25.9,5.1,1.0,1.2,9.7,243.9,6.89,25.4,68.3,,1.5,0.8846,22.6,33.2,0.032,29.3,0.018,,
280182319,SE LEIAO,TR 1,C 13328,2011-02-17,1.26,,20.1,4.8,1.0,1.4,9.5,200.9,5.45,28.9,72.3,,1.5,0.8808,22.8,66.9,0.037,20.7,0.018,,
280182319,SE LEIAO,TR 1,C 13328,2012-09-06,1.87,,26.2,2.7,1.0,1.0,6.6,113.0,3.23,24.1,56.1,,1.5,0.881,22.6,32.1,0.039,30.8,0.021,,
280182319,SE LEIAO,TR 1,C 13328,2013-08-13,1.17,,22.0,3.7,1.5,3.4,7.8,122.3,2.48,25.3,62.0,,2.0,0.881,21.8,25.7,0.049,32.2,0.016,,
280182319,SE LEIAO,TR 1,C 13328,2014-11-06,1.15,Sintomas de degradação significativa do papel.,19.0,4.0,1.0,3.0,8.0,109.0,2.5,23.4,58.6,Estado normal,2.0,0.8811,19.0,25.0,0.05,34.0,0.018,Valores de tensão interfacial e tensão disruptiva não adequados,Nova colheita com periodicidade pré-estabelecida.Secagem do óleo e dos enrolamentos.
280182319,SE LEIAO,TR 1,C 13328,2015-10-15,1.15,Sintomas de degradação significativa do papel.,14.0,2.0,1.0,1.0,6.0,80.0,2.7,27.1,65.2,Estado normal,2.0,0.8811,22.0,47.0,0.06,23.0,0.02,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182319,SE LEIAO,TR 1,C 13328,2016-09-13,0.98,Sintomas de degradação significativa do papel.,16.0,2.0,1.0,1.0,5.0,93.0,2.27,26.1,64.3,Estado normal,2.0,0.8811,21.0,32.0,0.03,24.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182319,SE LEIAO,TR 1,C 13328,2017-10-26,1.09,Sintomas de degradação significativa do papel.,12.0,6.0,1.0,1.0,3.0,60.0,1.48,22.9,50.9,Estado normal,2.0,0.8811,22.0,62.0,0.05,21.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182319,SE LEIAO,TR 1,C 13328,2018-10-17,0.98,Sintomas de degradação significativa do papel.,12.0,13.0,1.0,1.0,3.0,97.0,1.99,28.2,63.6,Estado normal,2.0,0.8811,21.0,59.0,0.05,21.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182319,SE LEIAO,TR 1,C 13328,2019-09-25,0.88,Sintomas de degradação significativa do papel.,16.0,5.0,1.0,1.0,2.0,85.0,1.97,26.2,62.8,Estado normal,2.0,0.8811,21.0,34.0,0.05,24.0,0.026,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182321,SE LEIAO,TR 2,C 13327,2002-01-31,0.05,,4.0,3.4,1.0,1.4,9.4,104.3,2.87,35.1,100.0,,0.5,0.88,31.6,53.5,0.004,14.0,0.003,,
280182321,SE LEIAO,TR 2,C 13327,2002-11-15,0.05,,10.8,3.8,1.0,1.0,10.9,146.2,3.38,25.7,67.3,,1.0,0.88,26.4,45.3,0.008,13.8,0.003,,
280182321,SE LEIAO,TR 2,C 13327,2004-03-24,0.07,,6.7,3.0,1.0,1.0,9.1,68.6,2.41,29.1,66.2,,1.0,0.884,26.4,46.9,0.02,9.5,0.004,,
280182321,SE LEIAO,TR 2,C 13327,2005-01-07,0.05,,13.4,3.3,1.0,1.0,10.8,117.7,2.91,28.1,72.4,,1.0,0.885,30.4,39.0,0.034,24.4,0.007,,
280182321,SE LEIAO,TR 2,C 13327,2006-09-18,0.05,,20.3,5.3,1.0,1.4,10.7,232.1,5.14,23.2,67.7,,1.0,0.8843,25.3,39.8,0.001,27.2,0.014,,
280182321,SE LEIAO,TR 2,C 13327,2007-03-29,0.05,,7.4,3.4,1.0,1.1,9.8,95.6,3.94,24.9,60.4,,1.0,0.8844,25.3,63.0,0.02,19.6,0.011,,
280182321,SE LEIAO,TR 2,C 13327,2008-01-25,0.05,,8.0,2.9,1.0,1.0,9.0,84.6,3.17,28.4,66.4,,1.0,0.8846,25.1,41.4,0.014,21.7,0.017,,
280182321,SE LEIAO,TR 2,C 13327,2009-01-16,0.05,,10.8,2.8,1.0,1.0,7.8,99.0,2.85,28.2,66.7,,1.0,0.8845,24.4,49.1,0.018,26.4,0.039,,
280182321,SE LEIAO,TR 2,C 13327,2010-06-24,0.1,,12.8,2.7,1.0,1.0,7.3,100.2,3.38,27.3,65.3,,1.0,0.8846,23.4,33.2,0.021,24.3,0.015,,
280182321,SE LEIAO,TR 2,C 13327,2011-02-17,0.1,,10.3,2.9,1.0,1.0,7.2,94.6,3.01,30.9,71.7,,1.5,0.8812,23.8,83.1,0.018,8.0,0.02,,
280182321,SE LEIAO,TR 2,C 13327,2012-09-06,0.16,,20.2,2.1,1.0,1.0,5.1,79.1,2.09,25.2,56.2,,1.5,0.8811,23.2,33.7,0.03,32.4,0.03,,
280182321,SE LEIAO,TR 2,C 13327,2013-08-13,0.12,,11.7,2.7,1.0,2.7,6.9,81.4,2.68,26.4,63.4,,1.5,0.8811,22.6,38.3,0.032,21.6,0.017,,
280182321,SE LEIAO,TR 2,C 13327,2014-11-06,0.12,Papel normal,12.0,2.0,1.0,3.0,5.0,79.0,2.33,25.9,65.3,Estado normal,1.5,0.8811,21.0,64.0,0.04,13.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182321,SE LEIAO,TR 2,C 13327,2016-09-13,0.12,Papel normal,12.0,2.0,1.0,1.0,3.0,82.0,2.26,26.4,63.8,Estado normal,1.5,0.8812,23.0,70.0,0.03,21.0,0.026,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182321,SE LEIAO,TR 2,C 13327,2017-10-26,0.16,Papel normal,11.0,7.0,2.0,1.0,3.0,69.0,1.87,23.2,52.5,Estado normal,1.5,0.8812,23.0,46.0,0.04,23.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182321,SE LEIAO,TR 2,C 13327,2018-10-17,0.14,Papel normal,11.0,13.0,1.0,1.0,3.0,85.0,2.27,28.6,65.0,Estado normal,1.5,0.8812,22.0,46.0,0.04,22.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182321,SE LEIAO,TR 2,C 13327,2019-09-25,0.12,Papel normal,14.0,5.0,1.0,1.0,1.0,72.0,2.12,26.1,62.1,Estado normal,1.5,0.8812,22.0,40.0,0.04,21.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,1997-05-27,,,16.0,3.0,1.0,4.0,1.0,100.0,1.4,26.7,61.3,,1.0,0.871,35.6,70.2,0.005,3.7,0.005,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,1999-12-09,0.05,,306.0,4.0,2.5,3.8,1.6,127.0,1.62,28.0,74.0,,1.0,0.873,35.6,75.4,0.007,4.0,0.007,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2000-04-19,0.05,,50.0,1.9,1.0,1.7,1.0,73.0,1.28,27.0,66.0,,,,,,,8.4,,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2001-01-25,0.05,,46.7,2.3,1.0,2.2,1.0,108.9,1.44,28.0,74.1,,1.5,0.872,36.6,76.3,0.003,3.2,0.007,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2002-02-27,0.05,,425.9,2.9,1.0,3.8,1.0,90.8,1.32,30.6,96.9,,1.5,0.871,34.9,68.6,0.006,5.6,0.014,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2003-01-10,,,23.9,2.8,1.0,2.9,1.0,147.6,1.66,29.6,71.1,,1.5,0.87,32.5,71.2,0.014,3.0,0.008,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2004-02-02,0.05,,25.4,2.9,1.0,3.8,1.0,212.0,2.12,25.1,68.1,,2.0,0.875,30.7,81.4,0.06,5.6,0.012,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2005-06-07,0.05,,1122.9,6.2,1.0,10.6,1.9,218.1,2.29,27.5,78.7,,2.0,0.875,28.7,53.4,0.02,11.4,0.016,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2005-10-06,,,859.9,3.8,1.0,4.9,1.0,230.3,2.62,27.6,79.8,,,,,,,,,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2006-01-25,0.05,,359.0,3.6,1.0,4.5,1.3,216.2,2.58,30.4,84.1,,2.0,0.8751,27.7,64.4,0.021,6.1,0.017,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2006-06-09,,,202.6,2.8,1.0,3.7,1.1,161.1,2.04,29.9,75.3,,,,,,,,,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2007-01-24,0.05,,968.0,3.8,1.0,5.3,1.4,190.6,2.33,29.9,82.7,,2.0,0.8751,21.3,74.7,0.01,9.9,0.017,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2007-12-12,,,1002.6,4.3,1.0,2.8,5.6,147.6,1.81,23.8,68.0,,,,,,,,,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2008-01-22,0.05,,13.0,2.3,1.0,1.9,1.0,122.7,1.78,29.2,69.1,,2.0,0.8751,28.1,87.2,0.013,9.8,0.039,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2009-11-05,0.05,,66.3,2.9,1.0,1.7,1.3,166.8,2.16,32.4,86.0,,2.0,0.8751,25.3,66.2,0.022,4.9,0.035,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2010-06-15,0.05,,364.2,3.0,2.6,4.2,1.6,160.4,2.56,32.3,80.7,,2.0,0.8752,24.9,57.2,0.015,6.9,0.033,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2010-12-16,0.05,,347.2,3.0,1.0,2.3,1.1,163.1,2.14,33.4,87.0,,,,,76.5,,7.6,,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2011-06-02,0.05,,336.2,3.3,1.0,2.8,1.2,190.2,2.47,33.5,83.1,,2.0,0.8718,25.1,70.8,0.025,10.4,0.026,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2012-03-22,,,182.6,2.9,1.0,3.6,1.4,165.0,2.21,26.4,71.4,,,,,73.9,,8.2,,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2012-06-14,0.05,,72.6,4.3,1.0,3.7,4.4,155.1,2.3,23.8,61.9,,2.5,0.8718,23.8,70.3,0.019,9.2,0.038,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2013-06-21,0.05,,52.6,3.3,1.0,4.4,1.6,160.7,2.3,27.0,65.7,,2.5,0.8718,24.3,82.9,0.031,7.0,0.023,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2014-06-11,0.05,,8.6,2.8,1.0,4.2,1.4,174.7,2.3,24.8,66.9,,2.5,0.8718,22.8,78.1,0.029,7.2,0.032,,
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2015-04-22,0.05,Papel normal,42.0,3.0,1.0,3.0,2.0,174.0,2.96,25.9,65.9,Estado normal,2.5,0.8718,22.0,91.0,0.03,5.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2016-04-27,0.05,Papel normal,47.0,3.0,1.0,1.0,2.0,185.0,2.49,26.0,67.1,Estado normal,2.5,0.8718,23.0,96.0,0.03,5.0,0.032,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2017-03-08,0.08,Papel normal,25.0,4.0,1.0,1.0,1.0,197.0,2.32,25.7,69.5,Estado normal,2.5,0.8718,21.0,95.0,0.03,6.0,0.032,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2018-06-07,0.09,Papel normal,21.0,2.0,3.0,2.0,2.0,159.0,1.94,26.3,70.8,Estado normal,2.5,0.8719,19.0,58.0,0.04,8.0,0.032,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2019-03-21,0.1,Papel normal,27.0,6.0,1.0,1.0,2.0,221.0,2.86,25.1,66.7,Estado normal,2.5,0.8719,20.0,53.0,0.04,8.0,0.038,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182322,SE CASALINHOS ALFAIATA,TR 1,12145790,2020-04-10,0.11,Papel normal,7.0,3.0,3.0,3.0,2.0,176.0,2.36,24.2,60.9,Estado normal,3.0,0.8718,21.0,94.0,0.04,6.0,0.045,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,1997-05-27,,,20.0,2.0,1.0,3.0,1.0,104.0,1.6,26.8,65.0,,1.5,0.876,31.4,84.1,0.01,3.5,0.006,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,1999-12-09,0.05,,48.0,2.2,1.0,3.3,1.0,137.0,1.52,24.0,69.0,,1.5,0.877,30.8,84.4,0.009,3.2,0.015,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2001-01-25,0.05,,38.0,7.3,1.0,10.7,2.1,184.8,2.22,30.4,89.0,,,,,79.4,,3.4,,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2002-02-27,0.05,,32.9,5.9,1.0,14.2,2.9,16.6,1.62,27.9,93.5,,2.5,0.876,29.2,67.3,0.01,4.9,0.021,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2003-01-10,,,34.8,14.8,1.0,30.6,5.4,229.8,2.26,24.1,72.4,,2.5,0.875,26.8,74.2,0.028,3.1,0.03,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2004-02-02,0.05,,60.0,6.4,1.0,21.9,4.4,185.9,2.24,21.8,69.0,,2.5,0.879,24.7,86.7,0.033,4.2,0.022,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2005-06-07,0.05,,893.6,18.1,1.0,33.5,6.9,188.9,2.68,19.4,65.9,,2.5,0.8801,24.7,49.4,0.025,15.9,0.027,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2005-10-06,,,1921.6,13.8,1.0,31.9,6.7,211.7,2.65,23.4,77.6,,,,,,,,,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2006-01-25,0.05,,1782.9,10.6,1.0,27.3,6.1,251.4,2.67,27.4,91.1,,2.5,0.8802,23.9,44.8,0.038,7.0,0.037,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2006-06-09,,,226.1,6.6,1.0,19.5,4.6,227.7,2.31,25.9,73.8,,,,,,,,,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2007-01-24,0.05,,194.1,5.9,1.0,17.2,4.9,231.9,2.7,25.8,74.3,,2.5,0.8803,23.2,78.0,0.02,11.3,0.023,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2007-12-12,,,135.7,9.9,1.0,22.6,5.0,158.9,2.0,22.4,61.0,,,,,,,,,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2008-01-22,0.05,,20.4,11.5,1.0,29.8,6.7,163.4,2.17,26.3,68.4,,2.5,0.8804,24.6,90.8,0.02,7.7,0.09,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2009-11-05,0.06,,363.5,5.2,1.0,12.4,4.1,257.0,2.63,21.8,80.6,,2.5,0.8803,21.9,64.7,0.033,10.5,0.039,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2010-06-15,0.06,,178.4,7.7,1.0,15.4,3.8,219.9,2.42,21.4,68.3,,2.5,0.8805,22.4,66.1,0.031,10.3,0.035,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2010-12-16,,,205.2,9.0,1.0,22.0,4.8,260.5,2.63,23.6,82.2,,,,,52.4,,19.6,,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2011-06-02,0.06,,398.0,9.7,1.0,27.4,6.1,395.1,3.75,19.4,88.4,,2.5,0.8769,22.0,80.9,0.043,12.1,0.028,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2011-08-18,,,88.1,4.2,1.0,12.4,3.7,269.7,2.69,25.5,72.2,,,,,33.8,,19.2,,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2011-10-13,,,95.6,4.1,1.3,14.3,4.6,261.8,2.63,17.5,66.8,,,,,77.3,,9.2,,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2012-06-14,0.13,,169.0,4.4,1.0,13.0,4.4,209.3,2.6,20.4,63.3,,3.0,0.877,20.2,86.6,0.04,12.9,0.034,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2013-06-21,0.05,,253.6,6.0,1.0,21.4,4.3,253.3,2.86,20.6,68.8,,3.0,0.877,21.4,87.2,0.052,11.2,0.032,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2013-11-27,,,66.6,4.1,1.0,12.2,4.2,167.8,2.32,25.4,66.7,,,,,77.2,,6.0,,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2014-06-11,0.08,,33.6,3.0,1.0,10.5,3.3,148.2,2.22,25.0,65.2,,3.0,0.8769,20.1,61.5,0.044,8.3,0.034,,
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2015-04-22,0.05,Papel normal,2270.0,36.0,1.0,59.0,17.0,349.0,3.6,7.4,64.3,Descargas parciais,3.0,0.8769,21.0,34.0,0.04,14.0,0.062,Conforme.,Nova colheita dentro de cerca de 1 mês
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2015-05-15,,,705.0,7.0,1.0,21.0,4.0,240.0,3.05,18.5,70.3,Descargas parciais,,,,54.0,,22.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2016-04-27,0.07,Papel normal,30.0,67.0,1.0,136.0,24.0,154.0,2.02,26.8,67.5,Defeito térmico de elevada temperatura,3.0,0.8769,21.0,70.0,0.04,11.0,0.043,Conforme.,Nova colheita dentro de cerca de 3 meses
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2016-10-14,,,21.0,34.0,1.0,104.0,20.0,163.0,2.02,28.1,71.0,Defeito térmico de elevada temperatura,,,,86.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2017-03-08,0.08,Papel normal,10.0,20.0,1.0,62.0,14.0,133.0,1.64,26.9,68.6,Estado normal,3.0,0.877,20.0,43.0,0.04,6.0,0.04,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2018-06-07,0.06,Papel normal,12.0,7.0,1.0,39.0,10.0,97.0,1.3,27.7,69.6,Estado normal,3.0,0.877,18.0,49.0,0.05,6.0,0.039,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2019-03-21,0.06,Papel normal,15.0,8.0,1.0,28.0,8.0,143.0,1.8,26.1,65.0,Estado normal,3.0,0.877,20.0,52.0,0.04,9.0,0.044,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182323,SE CASALINHOS ALFAIATA,TR 2,12145789,2020-04-10,0.06,Papel normal,15.0,18.0,2.0,48.0,10.0,130.0,1.63,25.8,63.2,Estado normal,3.0,0.8769,21.0,90.0,0.05,5.0,0.04,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182324,SE VENDA DO PINHEIRO,EX TR 2,13101 C,1997-06-03,1.8,,4.0,3.0,35.0,8.0,1.0,73.0,1.6,27.2,66.0,,4.0,0.856,20.1,51.3,0.081,32.4,0.024,,
280182324,SE VENDA DO PINHEIRO,EX TR 2,13101 C,2011-03-31,0.09,,17.0,3.0,40.8,4.2,1.0,50.9,2.46,28.1,58.1,,0.5,0.8788,38.4,38.8,0.009,28.7,0.002,,
280182324,SE VENDA DO PINHEIRO,EX TR 2,13101 C,2012-10-29,0.23,,15.8,5.3,113.6,13.0,1.7,67.3,2.55,31.2,72.7,,0.5,0.8787,38.4,52.9,0.002,11.4,0.004,,
280182324,SE VENDA DO PINHEIRO,EX TR 2,13101 C,2013-11-04,0.23,,12.6,5.9,129.8,15.8,2.4,58.2,2.26,27.5,66.4,,0.5,0.8787,39.2,74.9,0.005,10.0,0.003,,
280182325,SE MAFRA,TR 1 A,LEL 7011,1997-06-03,0.57,,7.0,3.0,33.0,9.0,2.0,228.0,2.9,25.4,71.6,,3.5,0.853,17.5,90.8,0.16,15.1,0.041,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2000-04-19,1.02,,7.8,3.1,28.0,6.9,2.6,202.0,3.44,22.0,69.0,,3.5,0.854,16.4,80.3,0.152,13.6,0.041,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2002-02-27,0.99,,4.4,2.7,37.2,9.4,2.3,174.8,2.31,29.8,92.3,,4.0,0.853,17.3,51.8,0.153,13.3,0.044,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2003-02-14,1.16,,12.9,3.9,37.1,7.0,1.8,201.7,2.29,24.4,67.8,,3.5,0.852,16.3,47.6,0.192,12.8,0.044,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2004-08-27,0.95,,19.1,8.0,35.0,10.5,4.7,696.2,6.57,10.4,63.6,,4.0,0.857,14.0,32.4,0.188,32.3,0.058,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2005-01-28,2.03,,18.2,6.9,73.8,10.1,2.8,424.6,6.21,20.9,75.8,,3.5,0.858,14.3,49.2,0.219,19.9,0.064,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2006-11-10,1.97,,21.3,5.0,51.5,11.1,2.4,396.1,4.95,20.2,65.1,,3.5,0.8577,16.0,38.3,0.252,25.4,0.072,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2007-09-06,0.3,,20.3,2.4,11.2,1.6,1.0,103.1,1.54,20.7,45.9,,0.5,0.8708,28.4,41.0,0.01,19.2,0.014,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2008-04-01,0.3,,9.9,3.3,30.7,3.6,1.1,109.4,2.57,28.2,63.3,,0.5,0.8713,31.6,37.5,0.009,9.4,0.015,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2009-10-08,0.42,,24.9,4.4,47.0,11.1,2.3,101.7,2.5,29.5,67.0,,0.5,0.8712,30.2,61.7,0.016,8.7,0.013,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2010-10-08,0.55,,10.9,4.4,59.2,10.8,2.9,102.5,2.48,25.9,65.4,,0.5,0.8713,30.6,97.4,0.014,6.9,0.015,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2011-03-31,0.57,,8.8,3.8,52.6,12.8,2.4,85.2,2.33,28.7,60.1,,0.5,0.8678,30.4,78.4,0.01,8.4,0.01,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2012-10-30,0.64,,1632.9,93.4,1277.4,126.6,9.6,147.1,2.21,6.3,58.4,,1.0,0.8678,27.5,42.7,0.026,11.1,0.009,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2012-11-26,,,1561.4,99.6,1302.0,126.7,9.6,136.0,2.0,10.1,59.6,,,,,52.2,,7.8,,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2013-06-12,,,14.0,6.9,85.8,46.6,8.1,50.7,1.81,27.0,58.6,,,,,82.4,,8.0,,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2013-11-05,0.65,,11.2,4.4,84.0,11.4,2.1,62.7,1.87,26.7,66.6,,1.0,0.8678,24.2,41.6,0.023,8.8,0.013,,
280182325,SE MAFRA,TR 1 A,LEL 7011,2014-11-05,0.56,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,5.0,75.0,11.0,2.0,65.0,1.63,24.2,56.6,Estado normal,1.0,0.8679,29.0,59.0,0.02,5.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182325,SE MAFRA,TR 1 A,LEL 7011,2015-09-01,0.54,Sintomas de degradação significativa do papel antes da substituição do óleo.,14.0,3.0,70.0,5.0,1.0,73.0,2.04,26.2,60.4,Estado normal,1.0,0.8678,29.0,71.0,0.02,10.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182325,SE MAFRA,TR 1 A,LEL 7011,2016-09-13,0.51,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.0,3.0,69.0,6.0,2.0,66.0,1.64,28.1,67.1,Estado normal,1.0,0.8678,28.0,93.0,0.02,8.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182325,SE MAFRA,TR 1 A,LEL 7011,2017-10-24,0.59,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,8.0,45.0,5.0,1.0,49.0,1.03,23.5,52.2,Estado normal,1.0,0.8679,28.0,91.0,0.02,7.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182325,SE MAFRA,TR 1 A,LEL 7011,2018-01-17,0.54,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,3.0,67.0,4.0,1.0,58.0,1.42,28.7,66.3,Estado normal,1.0,0.8678,28.0,93.0,0.03,4.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182325,SE MAFRA,TR 1 A,LEL 7011,2019-01-25,0.59,Sintomas de degradação significativa do papel antes da substituição do óleo.,12.0,7.0,62.0,5.0,1.0,51.0,1.41,28.2,65.0,Estado normal,1.0,0.8679,28.0,94.0,0.02,5.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182325,SE MAFRA,TR 1 A,LEL 7011,2020-01-13,0.51,Sintomas de degradação significativa do papel antes da substituição do óleo.,15.0,4.0,64.0,5.0,1.0,55.0,1.36,31.5,69.7,Estado normal,1.0,0.8679,28.0,93.0,0.02,6.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182326,SE CADAVAL,TR 2,C 0059 A,2005-02-18,0.05,,8.9,3.7,1.0,1.0,5.0,160.3,1.0,23.9,68.4,,0.5,0.8691,39.4,73.8,0.034,3.7,0.005,,
280182326,SE CADAVAL,TR 2,C 0059 A,2006-01-25,0.05,,33.0,31.7,1.0,8.8,45.0,364.4,1.23,8.6,60.8,,0.5,0.8691,34.6,62.1,0.017,8.9,0.002,,
280182326,SE CADAVAL,TR 2,C 0059 A,2007-01-24,0.05,,29.0,45.8,1.0,9.7,67.0,368.4,1.36,9.1,67.0,,0.5,0.8692,31.6,82.9,0.003,2.9,0.003,,
280182326,SE CADAVAL,TR 2,C 0059 A,2008-01-22,0.05,,20.8,57.3,1.0,9.1,87.2,366.5,1.64,7.3,62.0,,0.5,0.8692,35.6,74.7,0.001,5.7,0.004,,
280182326,SE CADAVAL,TR 2,C 0059 A,2009-02-23,0.05,,22.9,59.0,1.0,8.1,96.6,289.1,1.53,8.8,59.2,,0.5,0.8691,36.1,85.8,0.004,7.4,0.004,,
280182326,SE CADAVAL,TR 2,C 0059 A,2010-02-10,0.05,,46.2,79.3,1.6,9.3,127.5,370.4,1.83,5.4,64.9,,0.5,0.8691,35.8,79.4,0.005,4.3,0.004,,
280182326,SE CADAVAL,TR 2,C 0059 A,2010-09-14,,,34.1,78.2,1.0,9.2,137.0,293.9,1.85,10.4,66.5,,,,,78.0,,8.6,,,
280182326,SE CADAVAL,TR 2,C 0059 A,2011-06-03,0.05,,45.9,97.0,1.0,10.4,159.1,380.9,2.01,2.5,60.6,,0.5,0.8658,35.1,76.5,0.012,5.5,0.004,,
280182326,SE CADAVAL,TR 2,C 0059 A,2012-02-17,0.05,,37.8,88.3,1.0,10.2,168.0,296.1,1.62,6.1,58.8,,0.5,0.8658,35.3,87.0,0.011,3.6,0.003,,
280182326,SE CADAVAL,TR 2,C 0059 A,2013-01-09,0.05,,37.8,87.4,1.0,8.1,150.9,281.9,1.55,3.7,52.3,,0.5,0.8658,34.8,91.3,0.007,3.4,0.002,,
280182326,SE CADAVAL,TR 2,C 0059 A,2014-01-16,0.05,,49.0,129.0,1.0,14.3,232.3,367.5,1.89,6.3,70.1,,0.5,0.8658,35.2,84.4,0.009,4.0,0.004,,
280182326,SE CADAVAL,TR 2,C 0059 A,2014-12-04,,,49.0,115.0,1.0,14.0,241.0,315.0,1.24,3.6,38.3,Defeito térmico de baixa temperatura,,,,94.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182326,SE CADAVAL,TR 2,C 0059 A,2015-05-13,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,58.0,125.0,4.0,10.0,254.0,299.0,2.3,3.8,57.4,Defeito térmico de elevada temperatura,0.5,0.8658,29.0,90.0,0.02,6.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280182326,SE CADAVAL,TR 2,C 0059 A,2015-11-26,,,43.0,123.0,1.0,9.0,266.0,279.0,2.15,4.3,56.6,Defeito térmico de baixa temperatura,,,,90.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182326,SE CADAVAL,TR 2,C 0059 A,2016-01-15,0.05,Papel normal,43.0,125.0,1.0,10.0,276.0,281.0,2.28,5.1,59.1,Defeito térmico de baixa temperatura,0.5,0.8658,37.0,74.0,0.02,6.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280182326,SE CADAVAL,TR 2,C 0059 A,2016-07-20,,,48.0,141.0,1.0,11.0,297.0,321.0,2.36,2.5,55.6,Defeito térmico de baixa temperatura,,,,58.0,,7.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182326,SE CADAVAL,TR 2,C 0059 A,2016-09-14,,,38.0,139.0,1.0,14.0,295.0,294.0,2.44,5.8,61.6,Defeito térmico de baixa temperatura,,,,70.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182326,SE CADAVAL,TR 2,C 0059 A,2017-01-04,0.05,Papel normal,53.0,144.0,1.0,9.0,301.0,344.0,2.28,4.6,66.4,Defeito térmico de baixa temperatura,0.5,0.8658,37.0,86.0,0.02,6.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280182326,SE CADAVAL,TR 2,C 0059 A,2018-06-07,0.05,Papel normal,24.0,134.0,1.0,10.0,288.0,211.0,1.61,6.4,61.9,Defeito térmico de baixa temperatura,0.5,0.8658,34.0,79.0,0.02,7.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses
280182326,SE CADAVAL,TR 2,C 0059 A,2019-03-18,0.05,Papel normal,28.0,150.0,1.0,9.0,312.0,279.0,2.33,3.1,58.1,Defeito térmico de baixa temperatura,0.5,0.8658,37.0,77.0,0.02,3.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182326,SE CADAVAL,TR 2,C 0059 A,2020-04-27,0.05,Papel normal,26.0,141.0,1.0,13.0,285.0,242.0,2.04,5.0,56.9,Defeito térmico de baixa temperatura,0.5,0.8658,34.0,71.0,0.02,7.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280182327,SE MAFRA,TR 2,13102 C,1997-06-03,0.5,,4.0,5.0,99.0,22.0,3.0,100.0,4.0,24.9,65.6,,3.5,0.856,20.1,49.6,0.075,30.4,0.026,,
280182327,SE MAFRA,TR 2,13102 C,2000-04-19,0.85,,11.0,7.1,122.0,37.0,5.7,60.0,4.33,26.0,73.0,,3.5,0.856,19.8,74.8,0.082,22.0,0.042,,
280182327,SE MAFRA,TR 2,13102 C,2002-02-27,0.74,,3.4,2.9,59.4,23.3,5.2,70.6,3.02,30.9,93.3,,4.0,0.856,19.7,43.3,0.058,25.1,0.03,,
280182327,SE MAFRA,TR 2,13102 C,2003-02-14,,,11.4,4.5,78.6,19.6,2.7,75.4,2.54,26.9,66.3,,3.5,0.855,19.1,23.8,0.092,25.3,0.028,,
280182327,SE MAFRA,TR 2,13102 C,2004-02-10,0.97,,14.6,4.1,104.2,16.4,2.8,79.6,2.56,25.1,64.6,,3.5,0.86,17.7,50.9,0.085,26.7,0.032,,
280182327,SE MAFRA,TR 2,13102 C,2005-01-28,1.01,,18.3,5.8,173.8,17.4,2.1,110.5,2.76,21.6,77.6,,3.5,0.859,18.3,62.3,0.101,22.6,0.032,,
280182327,SE MAFRA,TR 2,13102 C,2006-11-10,1.01,,18.1,5.2,158.4,25.3,3.5,112.2,3.54,29.5,73.2,,3.5,0.8598,17.3,33.6,0.086,33.1,0.037,,
280182327,SE MAFRA,TR 2,13102 C,2007-03-23,1.07,,20.1,7.4,157.6,26.9,5.4,92.6,3.25,21.3,61.7,,3.5,0.8601,17.2,32.1,0.088,33.3,0.035,,
280182327,SE MAFRA,TR 2,13102 C,2008-04-01,1.0,,7.7,4.1,162.5,24.4,2.7,75.9,4.29,31.2,72.8,,3.5,0.8601,17.2,34.6,0.082,24.0,0.037,,
280182327,SE MAFRA,TR 2,13102 C,2009-10-08,1.12,,13.0,3.4,116.1,15.8,1.8,89.8,3.14,30.4,71.1,,3.5,0.8601,17.0,38.0,0.099,30.0,0.034,,
280182327,SE MAFRA,TR 2,13102 C,2010-10-08,0.91,,8.5,4.8,106.2,21.2,3.9,82.9,3.03,27.2,72.2,,4.0,0.8602,16.9,38.8,0.104,25.0,0.036,,
280182327,SE MAFRA,TR 2,13102 C,2011-03-31,1.47,,7.7,4.7,99.6,20.4,2.8,84.9,3.37,32.7,73.4,,4.0,0.8567,17.0,58.6,0.09,25.7,0.032,,
280182327,SE MAFRA,TR 2,13102 C,2012-10-30,0.17,,13.2,5.0,95.8,11.3,1.3,67.0,2.5,26.2,58.5,,0.5,0.8714,34.2,56.6,0.012,12.0,0.006,,
280182327,SE MAFRA,TR 2,13102 C,2013-11-05,0.16,,8.0,4.6,95.1,10.7,1.3,50.4,2.13,26.7,65.5,,0.5,0.8713,40.2,43.0,0.009,14.4,0.003,,
280182327,SE MAFRA,TR 2,13102 C,2014-11-05,0.16,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,6.0,77.0,20.0,3.0,53.0,1.77,25.4,61.0,Estado normal,0.5,0.8714,36.0,64.0,0.02,7.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182327,SE MAFRA,TR 2,13102 C,2015-09-01,0.16,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,3.0,53.0,5.0,2.0,41.0,1.93,28.3,65.6,Estado normal,0.5,0.8713,36.0,68.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182327,SE MAFRA,TR 2,13102 C,2016-09-13,0.17,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,3.0,73.0,9.0,2.0,44.0,1.72,28.1,66.3,Estado normal,0.5,0.8714,34.0,60.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182327,SE MAFRA,TR 2,13102 C,2017-10-24,0.22,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,8.0,46.0,6.0,1.0,35.0,1.07,23.9,52.6,Estado normal,0.5,0.8714,35.0,85.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182327,SE MAFRA,TR 2,13102 C,2018-01-17,0.21,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,3.0,69.0,6.0,1.0,39.0,1.45,29.2,68.4,Estado normal,0.5,0.8714,34.0,72.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182327,SE MAFRA,TR 2,13102 C,2019-01-25,0.22,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,7.0,59.0,6.0,1.0,36.0,1.42,28.7,67.4,Estado normal,0.5,0.8714,33.0,93.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182327,SE MAFRA,TR 2,13102 C,2020-01-13,0.19,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,4.0,61.0,6.0,1.0,29.0,1.28,30.3,64.7,Estado normal,0.5,0.8714,33.0,77.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182328,SE MAFRA,TR 2 A,19293 C,1997-06-03,0.07,,2.0,1.0,1.0,1.0,1.0,47.0,1.5,28.5,64.2,,2.0,0.859,23.3,73.9,0.017,15.2,0.024,,
280182328,SE MAFRA,TR 2 A,19293 C,2000-04-19,0.05,,1.4,1.3,1.8,1.4,1.0,12.0,1.44,25.0,59.0,,2.0,0.859,22.8,90.2,0.023,11.4,0.027,,
280182328,SE MAFRA,TR 2 A,19293 C,2002-02-27,,,2.0,1.2,1.0,1.4,1.4,34.3,1.15,32.2,89.2,,2.5,0.86,23.3,81.2,0.024,11.5,0.023,,
280182328,SE MAFRA,TR 2 A,19293 C,2003-02-14,,,2.1,1.7,1.7,1.1,1.0,38.6,1.11,30.1,66.4,,2.5,0.859,23.1,53.4,0.021,10.0,0.023,,
280182328,SE MAFRA,TR 2 A,19293 C,2004-02-10,0.05,,4.6,1.1,2.2,1.0,1.0,48.7,1.16,22.5,67.1,,2.5,0.862,18.8,79.1,0.046,11.4,0.025,,
280182328,SE MAFRA,TR 2 A,19293 C,2005-01-28,0.05,,5.6,1.4,4.3,1.0,1.0,53.4,1.34,29.5,78.8,,2.5,0.863,20.9,61.2,0.035,13.9,0.024,,
280182328,SE MAFRA,TR 2 A,19293 C,2006-11-10,0.06,,8.6,1.4,2.5,1.0,1.0,55.2,1.54,31.4,71.0,,2.5,0.8635,15.6,65.6,0.049,16.4,0.028,,
280182328,SE MAFRA,TR 2 A,19293 C,2007-03-23,0.05,,15.6,3.3,10.2,3.3,3.5,60.8,1.44,22.6,65.1,,2.5,0.8639,20.6,76.3,0.031,21.7,0.028,,
280182328,SE MAFRA,TR 2 A,19293 C,2008-04-01,0.05,,2.8,1.0,1.8,1.0,1.0,27.5,1.0,23.8,51.5,,2.5,0.8636,20.2,73.9,0.026,11.6,0.027,,
280182328,SE MAFRA,TR 2 A,19293 C,2009-10-08,0.06,,6.5,1.3,4.1,1.0,1.0,41.3,1.22,32.8,71.5,,2.5,0.8637,19.1,64.8,0.034,12.9,0.027,,
280182328,SE MAFRA,TR 2 A,19293 C,2010-10-08,0.05,,5.1,1.4,2.0,1.6,1.7,38.0,1.16,28.4,70.4,,2.5,0.8637,19.4,71.6,0.036,18.4,0.029,,
280182328,SE MAFRA,TR 2 A,19293 C,2011-03-31,0.06,,5.0,1.2,2.4,1.0,1.0,34.3,1.1,33.3,70.5,,2.5,0.8602,20.0,60.3,0.031,12.0,0.026,,
280182328,SE MAFRA,TR 2 A,19293 C,2012-10-30,0.06,,6.6,1.7,3.2,1.2,1.0,35.4,1.06,27.4,59.7,,2.5,0.8603,20.2,56.2,0.043,18.9,0.032,,
280182328,SE MAFRA,TR 2 A,19293 C,2013-11-05,0.06,,4.2,2.4,2.1,1.0,1.0,30.6,1.07,28.3,67.4,,2.5,0.8602,18.7,77.2,0.047,13.8,0.028,,
280182328,SE MAFRA,TR 2 A,19293 C,2014-11-05,0.05,Papel normal,4.0,2.0,2.0,1.0,1.0,31.0,1.05,27.9,64.8,Estado normal,2.5,0.8603,20.0,69.0,0.03,9.0,0.029,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182328,SE MAFRA,TR 2 A,19293 C,2015-09-01,0.06,Papel normal,8.0,2.0,2.0,1.0,1.0,33.0,1.27,30.3,69.0,Estado normal,2.5,0.8602,20.0,69.0,0.02,9.0,0.029,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182328,SE MAFRA,TR 2 A,19293 C,2016-09-13,0.05,Papel normal,4.0,1.0,2.0,1.0,1.0,35.0,1.04,28.4,67.1,Estado normal,2.5,0.8603,20.0,75.0,0.03,14.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182328,SE MAFRA,TR 2 A,19293 C,2017-10-24,0.05,Papel normal,3.0,8.0,1.0,1.0,1.0,27.0,1.0,26.9,57.3,Estado normal,2.5,0.8603,21.0,52.0,0.04,19.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182328,SE MAFRA,TR 2 A,19293 C,2018-01-17,0.06,Papel normal,1.0,2.0,2.0,1.0,1.0,29.0,1.0,31.0,70.5,Estado normal,2.5,0.8603,20.0,94.0,0.05,7.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182328,SE MAFRA,TR 2 A,19293 C,2019-01-25,0.07,Papel normal,4.0,5.0,2.0,1.0,1.0,27.0,1.0,30.0,67.6,Estado normal,2.5,0.8603,20.0,89.0,0.04,9.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182328,SE MAFRA,TR 2 A,19293 C,2020-01-13,0.05,Papel normal,3.0,2.0,2.0,1.0,1.0,26.0,1.0,31.1,66.4,Estado normal,2.5,0.8603,21.0,87.0,0.04,11.0,0.029,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182329,SE LOURINHA,TR 2,C 12720,2002-02-27,0.05,,1.0,1.0,3.2,3.1,1.4,5.9,1.0,33.0,114.3,,1.0,0.844,36.9,53.0,0.012,14.6,0.026,,
280182329,SE LOURINHA,TR 2,C 12720,2003-01-10,0.05,,10.4,4.3,24.2,20.3,6.9,137.9,3.89,32.6,74.4,,1.0,0.843,31.7,60.7,0.008,9.8,0.014,,
280182329,SE LOURINHA,TR 2,C 12720,2004-02-02,0.05,,12.9,5.9,23.5,21.4,10.2,120.3,3.78,27.3,64.0,,1.0,0.848,33.2,49.2,0.01,18.2,0.014,,
280182329,SE LOURINHA,TR 2,C 12720,2005-02-18,0.05,,11.2,5.1,19.3,35.9,9.7,115.9,4.49,33.6,76.8,,1.0,0.849,33.2,71.6,0.019,11.8,0.017,,
280182329,SE LOURINHA,TR 2,C 12720,2006-01-25,0.05,,11.4,5.2,12.0,52.7,12.6,108.1,4.61,34.9,77.6,,1.0,0.849,32.1,54.0,0.005,15.4,0.012,,
280182329,SE LOURINHA,TR 2,C 12720,2007-01-24,0.05,,11.0,5.3,5.7,57.4,13.7,117.5,4.34,34.9,77.6,,1.0,0.849,33.1,65.7,0.009,8.9,0.008,,
280182329,SE LOURINHA,TR 2,C 12720,2008-04-01,0.05,,6.9,2.7,5.4,27.8,8.0,100.4,4.89,27.8,63.1,,1.0,0.8491,32.8,32.7,0.012,15.0,0.011,,
280182329,SE LOURINHA,TR 2,C 12720,2009-02-23,0.05,,4.8,3.8,5.6,19.0,9.1,80.3,5.49,32.9,70.4,,1.0,0.8489,32.5,67.7,0.014,10.6,0.013,,
280182329,SE LOURINHA,TR 2,C 12720,2010-02-10,0.05,,5.6,3.3,5.8,12.7,7.6,58.9,3.39,35.1,75.7,,1.0,0.849,32.1,59.1,0.012,12.7,0.007,,
280182329,SE LOURINHA,TR 2,C 12720,2011-06-03,0.05,,8.8,2.7,8.0,13.7,4.6,56.1,3.07,35.9,72.6,,1.0,0.8456,32.9,55.7,0.019,16.4,0.012,,
280182329,SE LOURINHA,TR 2,C 12720,2012-02-17,0.05,,8.9,2.6,8.3,13.3,4.6,34.5,2.32,31.2,70.5,,1.0,0.8456,30.6,80.4,0.014,7.4,0.012,,
280182329,SE LOURINHA,TR 2,C 12720,2013-01-09,0.05,,8.9,2.4,8.2,12.1,3.6,41.1,1.97,31.4,65.1,,1.0,0.8456,32.2,78.4,0.01,9.8,0.012,,
280182329,SE LOURINHA,TR 2,C 12720,2014-10-17,0.05,Papel normal,6.0,3.0,8.0,20.0,5.0,46.0,2.01,30.9,67.7,Estado normal,1.0,0.8456,30.0,50.0,0.02,11.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182329,SE LOURINHA,TR 2,C 12720,2016-07-20,0.05,Papel normal,3.0,2.0,6.0,22.0,7.0,29.0,1.89,30.4,65.6,Estado normal,1.0,0.8456,29.0,87.0,0.02,6.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182329,SE LOURINHA,TR 2,C 12720,2017-08-31,0.05,Papel normal,5.0,3.0,4.0,21.0,7.0,37.0,1.68,31.1,69.2,Estado normal,1.0,0.8456,32.0,72.0,0.02,9.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182329,SE LOURINHA,TR 2,C 12720,2018-07-31,0.05,Papel normal,4.0,2.0,3.0,26.0,8.0,25.0,1.0,31.7,70.8,Estado normal,1.0,0.8457,31.0,60.0,0.02,15.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182329,SE LOURINHA,TR 2,C 12720,2019-05-17,0.05,Papel normal,5.0,7.0,3.0,27.0,10.0,26.0,1.89,30.4,67.7,Estado normal,1.5,0.8456,33.0,86.0,0.02,10.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182329,SE LOURINHA,TR 2,C 12720,2020-04-09,0.05,Papel normal,2.0,2.0,5.0,30.0,10.0,27.0,1.71,29.8,61.7,Estado normal,1.0,0.8456,33.0,75.0,0.02,9.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182330,SE PONTE SOR,TR 1,C 12516,1996-06-05,,,6.0,1.0,1.0,1.0,1.0,29.0,1.0,28.3,60.0,,0.5,0.849,44.9,50.2,0.005,21.5,0.022,,
280182330,SE PONTE SOR,TR 1,C 12516,1997-04-15,,,2.0,1.0,2.0,1.0,1.0,25.0,1.0,28.7,62.2,,0.5,0.848,40.0,62.8,0.005,23.0,0.017,,
280182330,SE PONTE SOR,TR 1,C 12516,1998-05-27,0.05,,8.0,2.0,4.0,1.0,1.0,47.0,1.2,28.0,77.0,,0.5,0.851,36.4,39.6,0.006,27.6,0.015,,
280182330,SE PONTE SOR,TR 1,C 12516,1999-10-28,0.05,,1.5,2.3,17.0,2.5,1.2,68.0,1.73,34.0,80.0,,1.0,0.85,41.2,52.5,0.003,23.4,0.026,,
280182330,SE PONTE SOR,TR 1,C 12516,2001-01-02,0.05,,7.2,2.8,29.7,4.9,1.4,66.6,2.16,29.6,73.9,,1.0,0.849,39.5,75.1,0.004,9.4,0.026,,
280182330,SE PONTE SOR,TR 1,C 12516,2002-05-16,0.05,,1.6,1.0,11.6,1.2,1.0,19.5,1.0,29.6,76.4,,1.0,0.846,38.9,54.6,0.005,14.0,0.026,,
280182330,SE PONTE SOR,TR 1,C 12516,2003-04-30,0.05,,4.7,3.2,10.6,1.0,1.0,41.1,1.0,28.5,60.9,,1.0,0.849,36.7,38.2,0.004,19.4,0.032,,
280182330,SE PONTE SOR,TR 1,C 12516,2004-04-07,0.05,,11.1,3.2,27.5,4.6,1.6,103.6,2.66,29.3,66.0,,1.0,0.853,30.4,19.6,0.028,32.2,0.026,,
280182330,SE PONTE SOR,TR 1,C 12516,2004-07-08,,,,,,,,,,,,,,,,14.8,,41.9,,,
280182330,SE PONTE SOR,TR 1,C 12516,2005-02-18,0.05,,9.7,5.1,21.7,4.8,4.2,134.1,5.52,28.6,76.4,,1.5,0.853,31.8,30.6,0.03,30.9,0.006,,
280182330,SE PONTE SOR,TR 1,C 12516,2006-03-31,0.1,,23.8,5.9,25.4,14.7,7.5,181.8,5.17,30.9,80.6,,1.5,0.8537,29.0,38.4,0.024,30.1,0.006,,
280182330,SE PONTE SOR,TR 1,C 12516,2007-05-25,0.1,,5.7,1.2,1.0,1.6,1.0,67.8,1.16,24.4,55.0,,1.5,0.8754,32.4,85.2,0.007,5.9,0.024,,
280182330,SE PONTE SOR,TR 1,C 12516,2008-04-22,0.05,,6.6,1.6,2.8,1.0,1.0,56.2,1.31,33.1,69.3,,0.5,0.8754,33.5,95.0,0.003,4.7,0.003,,
280182330,SE PONTE SOR,TR 1,C 12516,2009-02-13,0.05,,7.5,1.7,5.6,1.8,1.0,55.1,1.47,32.3,68.2,,0.5,0.8753,33.7,70.4,0.01,5.6,0.003,,
280182330,SE PONTE SOR,TR 1,C 12516,2010-05-13,0.05,,8.6,2.1,13.9,7.6,2.6,37.8,1.72,34.4,74.0,,0.5,0.8753,29.1,90.6,0.001,4.3,0.002,,
280182330,SE PONTE SOR,TR 1,C 12516,2011-02-10,0.05,,4.1,2.1,11.2,6.6,3.1,49.0,1.47,34.1,73.1,,0.5,0.872,32.7,99.7,0.004,3.1,0.003,,
280182330,SE PONTE SOR,TR 1,C 12516,2012-03-15,0.05,,10.0,1.9,11.3,5.0,2.4,33.4,1.13,29.4,65.1,,0.5,0.872,25.8,70.9,0.011,3.8,0.003,,
280182330,SE PONTE SOR,TR 1,C 12516,2013-03-01,0.05,,8.5,2.7,13.2,9.8,3.8,36.9,1.15,29.4,61.4,,0.5,0.872,30.6,81.1,0.008,4.4,0.002,,
280182330,SE PONTE SOR,TR 1,C 12516,2014-04-01,0.05,,17.3,3.1,16.7,17.4,6.6,34.9,1.17,28.0,66.7,,0.5,0.872,30.9,81.2,0.015,3.7,0.003,,
280182330,SE PONTE SOR,TR 1,C 12516,2015-03-25,0.05,Papel normal,13.0,3.0,18.0,22.0,8.0,31.0,1.27,29.7,66.3,Estado normal,0.5,0.872,29.0,92.0,0.02,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182330,SE PONTE SOR,TR 1,C 12516,2016-03-15,0.05,Papel normal,7.0,2.0,16.0,26.0,11.0,31.0,1.19,29.1,68.8,Estado normal,0.5,0.872,31.0,80.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182330,SE PONTE SOR,TR 1,C 12516,2017-02-09,0.05,Papel normal,9.0,3.0,16.0,17.0,9.0,37.0,1.03,29.4,70.4,Estado normal,0.5,0.872,30.0,73.0,0.03,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182330,SE PONTE SOR,TR 1,C 12516,2018-05-02,0.05,Papel normal,14.0,3.0,16.0,28.0,11.0,26.0,1.0,27.4,64.1,Estado normal,0.5,0.8721,28.0,88.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182330,SE PONTE SOR,TR 1,C 12516,2019-05-30,0.05,Papel normal,17.0,3.0,18.0,39.0,15.0,41.0,1.04,26.0,60.4,Estado normal,0.5,0.8721,30.0,80.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182330,SE PONTE SOR,TR 1,C 12516,2020-05-12,0.05,Papel normal,28.0,3.0,15.0,42.0,17.0,34.0,1.0,24.8,59.4,Estado normal,0.5,0.8721,29.0,92.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182331,SE PONTE SOR,TR 2,C 12515,1996-06-05,,,3.0,2.0,2.0,1.0,1.0,48.0,1.2,28.3,60.6,,0.5,0.848,41.2,63.1,0.008,16.9,0.013,,
280182331,SE PONTE SOR,TR 2,C 12515,1997-04-15,,,5.0,2.0,10.0,1.0,1.0,50.0,1.3,27.5,61.8,,0.5,0.848,40.8,82.9,0.007,17.4,0.031,,
280182331,SE PONTE SOR,TR 2,C 12515,1998-05-27,0.05,,7.6,2.2,25.8,4.0,1.1,38.9,1.4,27.6,75.0,,1.0,0.851,34.9,59.9,0.007,12.1,0.025,,
280182331,SE PONTE SOR,TR 2,C 12515,1999-10-28,0.05,,5.1,4.0,43.0,10.0,3.8,81.0,1.65,30.0,72.0,,1.0,0.85,39.5,87.9,0.005,6.4,0.028,,
280182331,SE PONTE SOR,TR 2,C 12515,2001-01-02,0.05,,6.2,2.4,35.4,9.7,3.6,46.1,1.22,23.8,57.9,,1.0,0.849,37.1,71.7,0.004,6.0,0.017,,
280182331,SE PONTE SOR,TR 2,C 12515,2002-05-16,0.05,,5.2,2.4,27.1,5.6,3.7,52.7,1.45,26.6,68.8,,1.5,0.847,33.8,50.6,0.008,13.1,0.031,,
280182331,SE PONTE SOR,TR 2,C 12515,2003-04-30,0.05,,9.8,2.3,29.2,6.7,6.6,38.2,1.13,28.6,61.9,,1.5,0.85,31.2,75.2,0.007,6.0,0.023,,
280182331,SE PONTE SOR,TR 2,C 12515,2004-04-07,0.05,,6.4,2.3,32.6,13.6,4.3,38.8,1.39,30.9,64.7,,1.5,0.853,31.1,54.2,0.018,7.7,0.036,,
280182331,SE PONTE SOR,TR 2,C 12515,2005-02-18,0.05,,2.5,1.9,27.0,12.7,4.5,29.7,1.37,35.0,81.2,,1.5,0.853,30.9,60.3,0.027,3.9,0.044,,
280182331,SE PONTE SOR,TR 2,C 12515,2006-03-31,0.05,,7.4,1.4,15.3,6.7,2.8,31.0,1.16,37.5,81.8,,1.5,0.8538,29.5,73.6,0.02,9.4,0.04,,
280182331,SE PONTE SOR,TR 2,C 12515,2007-05-25,0.11,,10.2,2.2,12.9,2.9,1.0,88.0,2.08,28.2,64.5,,1.5,0.8539,28.8,75.8,0.01,11.6,0.059,,
280182331,SE PONTE SOR,TR 2,C 12515,2008-04-22,0.05,,9.9,2.7,24.4,6.7,2.7,90.1,2.42,30.9,68.9,,1.5,0.854,28.4,60.9,0.01,11.8,0.061,,
280182331,SE PONTE SOR,TR 2,C 12515,2009-02-13,0.05,,8.4,2.3,24.6,9.3,3.1,51.6,1.9,32.9,69.2,,1.5,0.8538,28.4,70.6,0.019,8.5,0.079,,
280182331,SE PONTE SOR,TR 2,C 12515,2010-05-13,0.05,,9.4,2.9,34.9,17.6,5.4,62.4,2.4,34.7,78.8,,1.5,0.8538,27.1,65.2,0.002,10.2,0.106,,
280182331,SE PONTE SOR,TR 2,C 12515,2011-02-10,0.05,,4.7,2.3,20.1,9.4,3.7,68.9,2.08,33.4,74.1,,1.5,0.8505,27.7,92.0,0.015,11.2,0.092,,
280182331,SE PONTE SOR,TR 2,C 12515,2012-03-15,0.05,,9.4,2.1,21.4,8.4,3.0,48.6,1.74,30.7,67.2,,1.5,0.8506,25.1,74.7,0.02,9.7,0.109,,
280182331,SE PONTE SOR,TR 2,C 12515,2013-03-01,0.05,,9.7,2.9,23.8,15.1,4.6,46.0,1.69,30.6,65.3,,1.5,0.8505,23.9,73.3,0.021,8.0,0.072,,
280182331,SE PONTE SOR,TR 2,C 12515,2014-04-01,0.05,,11.7,2.6,25.3,19.7,6.7,29.1,1.28,30.3,70.1,,1.5,0.8505,23.6,86.2,0.02,6.8,0.072,,
280182331,SE PONTE SOR,TR 2,C 12515,2016-03-15,0.05,Papel normal,6.0,2.0,22.0,20.0,8.0,28.0,1.19,30.3,69.0,Estado normal,1.5,0.8505,26.0,79.0,0.02,8.0,0.08,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182331,SE PONTE SOR,TR 2,C 12515,2017-02-09,0.05,Papel normal,5.0,3.0,18.0,10.0,5.0,33.0,1.07,31.0,70.1,Estado normal,1.5,0.8505,25.0,78.0,0.03,8.0,0.069,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182331,SE PONTE SOR,TR 2,C 12515,2018-05-02,0.07,Papel normal,9.0,2.0,14.0,15.0,6.0,26.0,1.0,28.0,61.1,Estado normal,1.5,0.8506,25.0,88.0,0.03,6.0,0.081,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182331,SE PONTE SOR,TR 2,C 12515,2019-05-30,0.05,Papel normal,7.0,2.0,9.0,10.0,4.0,31.0,1.0,30.2,64.1,Estado normal,1.5,0.8504,28.0,66.0,0.02,13.0,0.095,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182331,SE PONTE SOR,TR 2,C 12515,2020-05-12,0.05,Papel normal,80.0,1.0,4.0,7.0,3.0,31.0,1.0,29.3,61.9,Estado normal,1.5,0.8504,25.0,83.0,0.02,11.0,0.093,Conforme.,Nova colheita dentro de cerca de 3 meses.
280182331,SE PONTE SOR,TR 2,C 12515,2020-10-22,,,19.5,1.9,3.4,4.2,2.0,56.8,1.09,27.9,64.7,Estado normal,,,,82.0,,8.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2003-04-30,2.85,,11.3,2.3,3.8,6.0,2.5,171.7,2.03,5.9,66.7,,4.5,0.859,19.4,43.2,0.087,7.3,0.042,,
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2004-04-07,2.99,,3.4,2.3,3.4,9.1,2.5,82.6,2.28,30.3,64.1,,4.5,0.863,19.2,78.6,0.091,11.7,0.037,,
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2005-02-18,3.61,,6.0,3.4,4.9,11.4,3.9,194.4,4.37,27.3,77.4,,4.5,0.863,19.8,78.7,0.104,7.8,0.089,,
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2006-03-31,3.57,,8.6,2.7,4.1,7.7,3.1,129.4,3.87,33.1,77.5,,4.5,0.8634,18.4,87.0,0.122,13.3,0.043,,
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2007-03-21,3.33,,10.4,2.8,4.0,5.0,3.1,127.1,4.09,25.5,62.3,,4.5,0.8638,18.7,90.0,0.134,10.2,0.046,,
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2008-04-22,3.47,,1.4,2.7,9.0,20.2,5.2,85.0,3.76,29.8,66.1,,4.5,0.8626,17.4,54.2,0.126,9.3,0.077,,
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2009-02-13,3.6,,7.6,3.5,7.5,18.8,5.6,209.6,4.83,30.0,70.9,,4.5,0.8635,17.5,45.6,0.107,12.7,0.046,,
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2010-05-14,5.93,,8.2,2.8,2.0,16.9,4.7,277.2,3.36,19.8,61.6,,,,,,,,,,
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2011-12-21,2.78,,,,,,,,,,,,4.5,0.8601,17.9,88.5,0.106,4.4,0.044,,
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2015-03-25,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,10.0,4.0,23.0,7.0,1.0,115.0,1.75,27.5,61.1,Estado normal,1.0,0.8736,31.0,91.0,0.02,3.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2016-03-15,0.08,Sintomas de degradação avançada do papel antes da substituição do óleo.,12.0,6.0,43.0,21.0,4.0,109.0,1.68,28.3,65.4,Estado normal,1.0,0.8736,31.0,51.0,0.03,9.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2017-02-09,0.09,Sintomas de degradação avançada do papel antes da substituição do óleo.,10.0,5.0,39.0,12.0,2.0,124.0,1.53,28.0,65.1,Estado normal,1.5,0.8736,30.0,65.0,0.02,2.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2018-05-02,0.11,Sintomas de degradação avançada do papel antes da substituição do óleo.,13.0,5.0,64.0,22.0,2.0,83.0,1.31,27.5,61.2,Estado normal,1.0,0.8736,29.0,60.0,0.03,2.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2019-05-30,0.08,Sintomas de degradação avançada do papel antes da substituição do óleo.,10.0,6.0,73.0,37.0,6.0,101.0,1.81,28.5,61.7,Estado normal,1.5,0.8736,33.0,86.0,0.02,3.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182332,SE ALTER DO CHAO,TR 1,LEL 16237,2020-05-28,0.08,Sintomas de degradação avançada do papel antes da substituição do óleo.,8.0,6.0,53.0,49.0,8.0,86.0,1.46,26.1,54.8,Estado normal,1.5,0.8736,30.0,94.0,0.03,4.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182333,SE SAO VICENTE,TR 1,LEL 11317,1996-06-04,,,3.0,2.0,4.0,13.0,3.0,138.0,2.1,23.9,62.1,,5.0,0.859,20.1,77.7,0.126,21.2,0.032,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,1997-04-15,,,3.0,3.0,6.0,13.0,3.0,112.0,1.6,19.0,50.2,,4.5,0.859,21.1,66.4,0.098,20.1,0.038,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,1998-05-26,2.38,,5.5,2.4,5.5,5.6,1.7,149.0,2.1,24.0,76.0,,5.5,0.858,19.8,90.5,0.114,16.7,0.03,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,1999-10-26,5.43,,2.4,3.8,4.8,29.6,4.8,148.0,3.17,28.0,74.0,,5.0,0.861,16.2,76.6,0.137,15.3,0.039,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,2001-01-03,6.17,,5.2,1.8,1.6,12.9,2.8,118.0,1.94,19.0,50.3,,5.5,0.861,21.1,94.5,0.135,9.7,0.041,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,2002-05-16,6.84,,1.7,1.4,1.4,3.8,2.0,63.6,1.46,25.8,68.8,,5.5,0.857,18.7,83.9,0.12,16.4,0.04,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,2003-04-29,4.67,,3.4,3.7,1.3,1.9,7.5,83.2,1.34,23.2,54.0,,5.5,0.858,18.6,58.4,0.154,11.4,0.043,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,2004-07-06,5.61,,5.6,2.2,1.4,2.7,1.1,177.6,1.46,16.6,61.8,,5.5,0.863,17.1,55.1,0.142,23.0,0.051,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,2005-02-16,6.78,,2.7,1.9,1.2,2.9,1.3,95.1,2.06,30.8,69.6,,5.5,0.864,16.2,44.1,0.186,15.0,0.041,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,2006-03-30,6.27,,4.1,2.1,1.0,3.4,1.7,91.4,1.95,29.5,67.7,,5.5,0.8635,17.1,91.3,0.223,18.6,0.044,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,2007-03-21,6.41,,7.6,4.6,1.0,4.6,12.1,220.2,2.99,23.1,62.4,,5.5,0.8645,16.7,66.2,0.214,24.8,0.047,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,2008-04-22,10.68,,3.1,2.4,1.0,5.1,2.0,240.9,4.22,24.4,63.1,,5.5,0.8641,15.9,54.0,0.198,26.6,0.047,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,2009-02-12,10.06,,4.1,2.6,1.0,5.8,1.9,284.1,4.63,24.2,62.9,,5.5,0.8642,16.1,55.3,0.207,33.6,0.041,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,2010-05-13,6.66,,2.1,1.9,1.9,13.8,2.5,73.9,2.45,30.2,74.4,,6.0,0.8642,16.2,29.6,0.196,16.4,0.048,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,2012-03-14,0.05,,12.4,5.1,5.5,3.7,16.4,53.6,1.0,5.8,48.4,,0.5,0.8715,31.9,68.1,0.008,6.9,0.004,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,2013-10-09,0.05,,108.0,15.4,1.0,5.7,24.6,285.4,2.92,8.8,61.5,,1.0,0.8713,23.1,47.4,0.03,13.6,0.008,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,2014-02-18,0.06,,79.1,8.0,1.7,7.3,20.7,205.6,2.84,15.4,71.6,,1.0,0.8713,24.3,91.6,0.041,1.9,0.01,,
280182333,SE SAO VICENTE,TR 1,LEL 11317,2015-03-25,0.06,Sintomas de degradação avançada do papel antes da substituição do óleo.,50.0,4.0,2.0,3.0,14.0,107.0,2.76,21.1,63.2,Estado normal,1.0,0.8714,21.0,74.0,0.06,3.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182333,SE SAO VICENTE,TR 1,LEL 11317,2016-03-15,0.08,Sintomas de degradação avançada do papel antes da substituição do óleo.,66.0,5.0,1.0,6.0,19.0,134.0,3.18,21.0,65.9,Estado normal,1.5,0.8716,20.0,89.0,0.08,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182333,SE SAO VICENTE,TR 1,LEL 11317,2017-02-09,0.13,Sintomas de degradação avançada do papel antes da substituição do óleo.,44.0,6.0,1.0,5.0,17.0,147.0,3.13,21.1,64.0,Estado normal,1.5,0.8716,18.0,80.0,0.08,2.0,0.007,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
