SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280182333,SE SAO VICENTE,TR 1,LEL 11317,2018-05-02,0.15,Sintomas de degradação avançada do papel antes da substituição do óleo.,47.0,4.0,1.0,3.0,12.0,115.0,2.33,23.8,63.9,Estado normal,2.0,0.8717,17.0,81.0,0.13,10.0,0.007,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280182333,SE SAO VICENTE,TR 1,LEL 11317,2019-05-29,0.09,Sintomas de degradação avançada do papel antes da substituição do óleo.,33.0,3.0,2.0,5.0,9.0,114.0,2.55,24.3,60.7,Estado normal,2.0,0.8717,18.0,89.0,0.12,11.0,0.015,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Substituição total do óleo.
280182333,SE SAO VICENTE,TR 1,LEL 11317,2020-05-28,0.14,Sintomas de degradação avançada do papel antes da substituição do óleo.,36.0,3.0,3.0,6.0,7.0,137.0,2.65,23.0,56.9,Estado normal,2.0,0.8717,17.0,63.0,0.15,14.0,0.009,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182334,SE ALPALHAO,EX TR 1,C 11965,1996-06-04,,,58.0,56.0,9.0,30.0,434.0,349.0,3.3,3.3,63.1,,3.0,0.855,20.0,32.1,0.112,33.7,0.046,,
280182334,SE ALPALHAO,EX TR 1,C 11965,1996-12-11,,,51.0,118.0,9.0,38.0,420.0,603.0,5.6,6.0,72.0,,4.0,0.856,20.7,44.7,0.146,28.4,0.072,,
280182334,SE ALPALHAO,EX TR 1,C 11965,1997-04-16,0.11,,37.0,110.0,11.0,38.0,395.0,486.0,5.1,5.2,55.3,,,,,,,43.2,,,
280182334,SE ALPALHAO,EX TR 1,C 11965,1997-12-17,0.28,,26.0,89.0,17.0,44.0,337.0,502.0,6.0,12.0,76.0,,,,,,,40.0,,,
280182334,SE ALPALHAO,EX TR 1,C 11965,1998-05-26,0.3,,123.0,58.0,33.0,41.0,262.0,536.0,6.0,4.7,80.0,,4.5,0.856,18.0,21.2,0.17,44.7,0.043,,
280182334,SE ALPALHAO,EX TR 1,C 11965,1999-10-26,0.47,,10.0,63.0,24.0,42.0,285.0,407.0,4.62,18.0,77.0,,,,,38.5,,27.8,,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2001-01-02,0.53,,63.9,35.2,11.2,32.9,200.1,439.9,6.0,7.1,59.2,,4.5,0.857,18.9,28.4,0.274,62.2,0.037,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2001-10-11,0.43,,38.0,39.0,3.9,16.0,100.0,246.0,3.1,15.0,69.0,,,,,40.1,,32.4,,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2002-05-16,0.48,,75.8,16.0,14.6,21.6,131.9,429.1,5.89,12.0,82.2,,4.5,0.846,17.1,35.0,0.344,45.5,0.036,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2003-04-24,,,76.1,7.1,7.5,13.4,67.8,285.0,3.26,10.2,51.9,,4.5,0.854,15.5,38.4,0.348,33.8,0.033,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2004-04-07,0.22,,27.5,8.7,10.0,14.9,58.5,168.9,3.25,20.6,65.9,,4.0,0.86,15.1,33.0,0.332,43.4,0.037,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2005-02-16,0.34,,31.3,6.5,17.0,9.0,39.1,328.6,5.36,16.6,74.6,,4.5,0.86,13.4,42.7,0.538,35.2,0.055,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2006-03-28,0.73,,51.3,6.5,11.2,10.4,19.2,383.8,6.06,22.3,79.5,,4.0,0.8608,10.3,42.8,0.496,44.0,0.037,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2007-06-22,0.54,,47.6,4.4,5.8,7.2,6.6,317.7,4.44,10.2,52.0,,4.0,0.8605,14.4,27.5,0.54,63.6,0.039,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2008-04-23,0.12,,3.6,2.2,2.9,1.0,1.0,96.4,2.23,28.9,62.0,,1.0,0.873,27.0,61.5,0.019,13.0,0.013,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2009-02-12,0.2,,3.9,2.4,5.9,1.8,1.1,113.8,3.29,29.0,62.8,,1.0,0.873,27.1,45.7,0.024,13.9,0.012,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2010-05-10,0.24,,19.5,2.2,8.2,2.7,3.1,46.3,2.61,28.5,63.6,,1.0,0.8731,25.7,54.0,0.02,13.1,0.011,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2011-08-19,0.24,,8.7,2.8,9.6,3.8,1.2,144.8,2.96,28.9,63.3,,1.5,0.8696,25.6,33.6,0.033,21.5,0.009,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2012-03-14,0.37,,67.6,2.8,16.6,4.1,1.4,59.2,2.21,30.0,66.2,,1.5,0.8697,25.9,51.8,0.031,14.4,0.01,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2013-02-21,0.27,,4.0,2.7,11.3,6.6,1.7,53.6,2.62,29.7,60.4,,1.5,0.8697,25.0,61.1,0.028,16.1,0.007,,
280182334,SE ALPALHAO,EX TR 1,C 11965,2014-04-03,0.32,,5.9,2.8,18.8,6.6,1.5,49.2,2.3,28.8,68.3,,1.5,0.8696,23.3,70.1,0.027,10.8,0.008,,
280182334,SE ALPALHAO,TR 1,C 11965,2015-03-25,0.42,Sintomas de degradação ligeira do papel antes da substituição do óleo.,5.0,4.0,23.0,10.0,2.0,126.0,4.08,28.7,65.1,Estado normal,1.5,0.8697,25.0,49.0,0.03,23.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182334,SE ALPALHAO,TR 1,C 11965,2016-03-30,0.5,Sintomas de degradação ligeira do papel isolante.,5.0,2.0,20.0,3.0,2.0,73.0,3.24,27.5,60.7,Estado normal,1.5,0.8696,27.0,40.0,0.04,17.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182334,SE ALPALHAO,TR 1,C 11965,2017-02-08,0.61,Sintomas de degradação ligeira do papel isolante.,2.0,3.0,15.0,8.0,2.0,91.0,2.86,28.1,65.5,Estado normal,1.5,0.8697,25.0,62.0,0.03,14.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182334,SE MOGADOURO,TR 1,C 11965,2020-10-15,1.04,Sintomas de degradação significativa do papel.,11.0,2.0,2.0,3.0,5.0,37.0,1.0,27.3,60.6,Estado normal,1.5,0.8697,25.0,63.0,0.06,9.0,0.007,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280182335,SE SAO VICENTE,TR 2,13047 C,1996-06-04,,,19.0,4.0,81.0,14.0,2.0,192.0,2.9,21.1,61.8,,3.0,0.859,19.0,49.6,0.129,27.0,0.03,,
280182335,SE SAO VICENTE,TR 2,13047 C,1997-04-15,,,13.0,4.0,66.0,12.0,2.0,250.0,2.6,14.9,56.2,,3.0,0.856,17.8,38.1,0.104,32.2,0.032,,
280182335,SE SAO VICENTE,TR 2,13047 C,1998-05-26,0.1,,27.0,5.1,73.0,13.0,1.5,296.0,3.2,20.0,77.0,,3.0,0.854,18.2,57.6,0.123,23.6,0.025,,
280182335,SE SAO VICENTE,TR 2,13047 C,1999-10-26,0.12,,12.0,4.6,82.0,14.1,1.5,279.0,2.94,24.0,79.0,,3.0,0.856,16.8,83.1,0.135,20.6,0.033,,
280182335,SE SAO VICENTE,TR 2,13047 C,2001-01-03,0.21,,15.6,3.7,31.0,8.3,1.2,361.0,3.7,17.4,68.2,,3.5,0.856,19.0,67.2,0.137,22.5,0.032,,
280182335,SE SAO VICENTE,TR 2,13047 C,2002-05-16,0.17,,7.3,2.3,21.6,4.0,1.0,202.5,2.34,22.3,72.3,,3.5,0.852,16.0,40.1,0.125,36.8,0.043,,
280182335,SE SAO VICENTE,TR 2,13047 C,2003-04-29,0.2,,16.1,3.1,29.1,5.0,5.3,245.0,2.28,19.6,60.2,,3.5,0.853,16.4,27.7,0.148,33.0,0.036,,
280182335,SE SAO VICENTE,TR 2,13047 C,2004-07-06,0.27,,20.1,3.8,16.2,5.4,1.0,355.4,2.41,13.7,66.1,,3.5,0.857,14.6,24.9,0.154,46.8,0.048,,
280182335,SE SAO VICENTE,TR 2,13047 C,2005-02-16,0.37,,12.0,3.9,29.6,5.0,1.0,340.3,3.76,18.3,70.4,,3.5,0.858,14.6,34.4,0.154,27.9,0.037,,
280182335,SE SAO VICENTE,TR 2,13047 C,2006-03-30,0.42,,14.4,3.5,20.2,6.7,1.0,291.7,3.6,26.8,76.7,,3.5,0.8591,14.8,34.3,0.229,33.0,0.04,,
280182335,SE SAO VICENTE,TR 2,13047 C,2007-03-21,0.37,,13.4,3.1,25.4,6.6,1.0,228.9,3.49,22.6,63.6,,4.0,0.8591,13.8,74.3,0.209,25.9,0.039,,
280182335,SE SAO VICENTE,TR 2,13047 C,2008-04-22,0.42,,7.4,2.1,26.1,4.4,1.0,167.0,2.53,26.2,65.4,,3.0,0.8591,13.4,30.7,0.216,35.2,0.039,,
280182335,SE SAO VICENTE,TR 2,13047 C,2009-02-12,0.05,,9.3,2.9,4.6,1.4,2.4,98.0,1.0,23.0,57.6,,0.5,0.8734,36.6,71.2,0.006,17.8,0.007,,
280182335,SE SAO VICENTE,TR 2,13047 C,2010-05-13,0.05,,11.5,3.5,16.4,3.0,3.4,117.1,1.96,28.3,70.1,,0.5,0.8734,33.1,79.7,0.001,3.9,0.006,,
280182335,SE SAO VICENTE,TR 2,13047 C,2011-08-18,0.05,,19.3,3.0,13.7,2.3,1.7,141.1,1.64,25.1,67.5,,0.5,0.8701,30.3,79.5,0.013,7.0,0.007,,
280182335,SE SAO VICENTE,TR 2,13047 C,2012-03-14,0.05,,17.0,2.9,21.7,2.8,1.6,85.8,1.34,26.1,65.2,,0.5,0.8701,28.4,86.7,0.015,6.5,0.006,,
280182335,SE SAO VICENTE,TR 2,13047 C,2013-02-21,0.05,,21.2,3.4,18.0,3.8,1.4,100.1,1.39,23.7,58.1,,0.5,0.8702,30.2,66.7,0.014,5.9,0.008,,
280182335,SE SAO VICENTE,TR 2,13047 C,2014-02-18,0.05,,21.1,3.4,15.0,4.5,1.6,92.8,1.28,26.2,67.0,,1.0,0.8701,29.4,75.2,0.016,1.7,0.006,,
280182335,SE SAO VICENTE,TR 2,13047 C,2015-03-25,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,17.0,3.0,14.0,1.0,2.0,67.0,1.28,27.0,64.7,Estado normal,0.5,0.8702,28.0,89.0,0.02,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182335,SE SAO VICENTE,TR 2,13047 C,2016-03-15,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,12.0,2.0,11.0,1.0,1.0,56.0,1.17,26.5,62.9,Estado normal,0.5,0.8702,28.0,92.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182335,SE SAO VICENTE,TR 2,13047 C,2017-02-09,0.06,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,13.0,2.0,10.0,1.0,1.0,71.0,1.07,26.2,65.9,Estado normal,1.0,0.8702,27.0,79.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182335,SE SAO VICENTE,TR 2,13047 C,2018-05-02,0.08,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,16.0,2.0,6.0,1.0,1.0,60.0,1.0,26.5,61.6,Estado normal,1.0,0.8702,27.0,77.0,0.03,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182335,SE SAO VICENTE,TR 2,13047 C,2019-05-29,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,15.0,2.0,12.0,2.0,1.0,67.0,1.15,26.5,59.5,Estado normal,1.0,0.8702,28.0,70.0,0.02,9.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182335,SE SAO VICENTE,TR 2,13047 C,2020-05-28,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,17.0,2.0,18.0,2.0,1.0,68.0,1.13,25.1,55.7,Estado normal,1.0,0.8702,28.0,76.0,0.02,8.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182343,SE ESPADANAL,TR 2,19337 C,1996-03-20,,,57.0,10.0,1.0,13.0,66.0,203.0,3.6,13.9,73.8,,3.5,0.854,19.3,50.0,0.123,33.4,0.042,,
280182343,SE ESPADANAL,TR 2,19337 C,1997-03-12,0.05,,39.0,6.0,1.0,9.0,38.0,167.0,4.0,16.3,64.4,,3.5,0.854,19.1,34.0,0.137,43.0,0.043,,
280182343,SE ESPADANAL,TR 2,19337 C,1999-10-19,0.12,,34.0,5.2,4.3,6.9,13.0,256.0,5.12,23.0,96.0,,4.0,0.855,17.7,80.3,0.252,43.8,0.045,,
280182343,SE ESPADANAL,TR 2,19337 C,2000-12-20,0.05,,41.0,7.3,3.5,7.5,8.7,332.0,6.13,14.4,63.4,,4.5,0.857,16.5,24.4,0.279,49.3,0.044,,
280182343,SE ESPADANAL,TR 2,19337 C,2002-03-01,0.18,,25.0,4.1,6.9,1.7,5.5,273.6,6.12,20.4,70.3,,4.0,0.855,17.2,26.8,0.28,47.4,0.044,,
280182343,SE ESPADANAL,TR 2,19337 C,2003-03-19,0.14,,22.2,4.3,8.1,6.4,12.2,198.8,3.18,21.0,64.0,,4.0,0.854,16.0,66.6,0.296,19.7,0.038,,
280182343,SE ESPADANAL,TR 2,19337 C,2004-03-31,0.14,,10.9,10.2,6.1,12.4,8.8,158.2,3.79,23.1,73.8,,4.0,0.859,15.6,87.9,0.281,25.1,0.043,,
280182343,SE ESPADANAL,TR 2,19337 C,2005-05-31,0.05,,4.0,1.4,2.1,1.0,1.0,70.8,1.0,27.8,60.6,,1.0,0.8705,33.2,67.9,0.008,4.6,0.006,,
280182343,SE ESPADANAL,TR 2,19337 C,2006-09-26,0.05,,4.7,2.6,1.9,1.2,1.0,173.3,2.59,30.4,71.3,,1.0,0.8706,30.2,84.1,0.001,6.2,0.004,,
280182343,SE ESPADANAL,TR 2,19337 C,2007-08-24,0.05,,3.8,2.0,2.6,1.5,1.0,88.2,2.25,31.3,66.6,,1.0,0.8703,30.9,82.9,0.014,7.5,0.005,,
280182343,SE ESPADANAL,TR 2,19337 C,2008-09-09,0.05,,4.3,2.0,3.2,2.8,1.0,94.0,1.98,32.4,69.0,,1.0,0.8706,31.4,71.1,0.015,8.6,0.005,,
280182343,SE ESPADANAL,TR 2,19337 C,2009-05-14,0.05,,1.1,1.8,3.0,3.7,1.0,34.8,1.43,34.1,72.2,,1.0,0.8707,31.4,73.1,0.024,2.9,0.004,,
280182343,SE ESPADANAL,TR 2,19337 C,2010-12-03,0.05,,3.4,2.0,6.8,6.9,1.4,55.9,1.52,33.8,73.1,,1.0,0.8706,29.6,63.4,0.015,7.6,0.004,,
280182343,SE ESPADANAL,TR 2,19337 C,2011-08-10,0.05,,4.1,2.4,10.8,9.0,1.7,75.6,1.71,34.4,70.8,,1.0,0.8673,30.8,89.1,0.021,9.4,0.004,,
280182343,SE ESPADANAL,TR 2,19337 C,2012-09-07,0.05,,13.8,1.6,7.2,6.4,1.4,64.1,1.37,28.1,57.9,,1.0,0.8673,32.0,55.2,0.014,9.1,0.006,,
280182343,SE ESPADANAL,TR 2,19337 C,2013-08-09,0.05,,4.1,2.1,8.8,6.7,1.5,38.4,1.22,30.4,66.5,,1.0,0.8672,30.3,74.3,0.005,7.8,0.004,,
280182343,SE ESPADANAL,TR 2,19337 C,2014-10-10,0.05,Papel normal,5.0,3.0,11.0,10.0,2.0,75.0,1.24,29.5,65.4,Estado normal,1.0,0.8673,28.0,96.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182343,SE ESPADANAL,TR 2,19337 C,2015-08-10,0.05,Papel normal,6.0,2.0,14.0,10.0,2.0,63.0,1.51,27.5,59.5,Estado normal,1.0,0.8673,31.0,65.0,0.02,9.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182343,SE ESPADANAL,TR 2,19337 C,2016-08-01,0.05,Papel normal,2.0,2.0,10.0,15.0,4.0,47.0,1.3,28.5,61.9,Estado normal,1.0,0.8673,29.0,91.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182343,SE ESPADANAL,TR 2,19337 C,2017-09-07,0.05,Papel normal,6.0,3.0,11.0,12.0,4.0,96.0,1.61,29.3,63.6,Estado normal,1.0,0.8673,32.0,48.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182343,SE ESPADANAL,TR 2,19337 C,2018-09-26,0.05,Papel normal,5.0,8.0,12.0,15.0,5.0,92.0,1.56,28.6,61.4,Estado normal,1.0,0.8673,31.0,59.0,0.02,13.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182343,SE ESPADANAL,TR 2,19337 C,2019-08-06,0.05,Papel normal,3.0,2.0,10.0,16.0,5.0,51.0,1.26,30.7,62.9,Estado normal,1.0,0.8673,32.0,50.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182343,SE ESPADANAL,TR 2,19337 C,2020-10-23,0.05,Papel normal,13.1,3.5,4.7,18.5,6.1,106.0,1.74,28.4,66.0,Estado normal,1.0,0.8673,30.0,78.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182344,SE ESPADANAL,TR 3,13002 C,2002-03-01,30.11,,10.2,3.6,2.0,6.8,3.1,182.4,4.16,18.2,63.8,,5.0,0.863,18.6,20.7,0.181,50.3,0.038,,
280182344,SE ESPADANAL,TR 3,13002 C,2003-03-19,25.14,,4.8,2.1,1.0,3.4,1.3,136.8,3.42,24.0,58.5,,5.0,0.863,17.4,30.3,0.184,45.2,0.034,,
280182344,SE ESPADANAL,TR 3,13002 C,2004-03-31,20.92,,2.4,1.6,1.0,2.4,1.0,83.8,2.99,24.6,60.6,,4.0,0.867,16.9,40.8,0.194,35.3,0.034,,
280182344,SE ESPADANAL,TR 3,13002 C,2005-05-31,21.28,,5.7,1.6,1.6,1.1,1.0,65.0,2.37,30.9,66.7,,4.5,0.8673,16.7,27.8,0.214,45.9,0.038,,
280182344,SE ESPADANAL,TR 3,13002 C,2006-09-26,22.2,,5.6,2.1,1.0,2.1,1.0,185.0,3.77,25.4,67.4,,4.5,0.8672,16.3,22.8,0.25,59.0,0.04,,
280182344,SE ESPADANAL,TR 3,13002 C,2007-08-24,20.23,,4.0,1.7,1.0,1.4,1.0,138.9,3.16,24.6,60.1,,4.5,0.867,15.2,33.4,0.177,55.2,0.036,,
280182344,SE ESPADANAL,TR 3,13002 C,2008-09-09,16.52,,4.0,1.7,1.0,1.3,1.0,117.2,3.03,28.0,63.4,,4.5,0.8674,16.0,36.4,0.243,54.6,0.036,,
280182344,SE ESPADANAL,TR 3,13002 C,2009-05-14,11.48,,3.5,1.6,1.0,1.1,1.0,105.0,2.94,28.1,69.3,,4.5,0.8674,16.1,48.4,0.233,44.6,0.036,,
280182344,SE ESPADANAL,TR 3,13002 C,2010-12-03,7.1,,3.7,2.0,1.0,2.7,1.0,135.6,6.0,29.4,70.0,,4.5,0.8674,16.4,30.9,0.279,46.4,0.035,,
280182344,SE ESPADANAL,TR 3,13002 C,2011-08-10,18.14,,6.1,2.1,1.0,3.1,1.0,188.1,6.28,27.9,67.9,,4.5,0.8641,16.7,24.2,0.244,67.4,0.037,,
280182344,SE ESPADANAL,TR 3,13002 C,2012-09-07,22.3,,14.6,1.6,1.0,2.0,1.0,120.7,4.37,27.0,62.4,,4.5,0.8641,16.6,28.3,0.256,60.9,0.038,,
280182344,SE ESPADANAL,TR 3,13002 C,2013-08-09,17.29,,9.2,2.4,1.0,4.7,1.0,154.6,4.89,25.4,64.0,,4.5,0.864,16.4,39.7,0.408,48.9,0.036,,
280182344,SE ESPADANAL,TR,13002 C,2014-10-10,19.63,Sintomas de degradação avançada do papel.,5.0,2.0,1.0,5.0,1.0,146.0,4.07,27.1,66.1,Estado normal,4.5,0.864,16.0,22.0,0.27,42.0,0.038,"Valores de tensão interfacial, tensão disruptiva, teor de água e partículas não são adequados. Óleo com degradação avançada.",Nova colheita com a periodicidade pré-definida. Inspecção dos enrolamentos antes da substituição do óleo.
280182344,SE ESPADANAL,TR,13002 C,2015-08-10,17.74,Sintomas de degradação avançada do papel.,17.0,1.0,1.0,1.0,1.0,120.0,3.81,24.5,57.8,Estado normal,4.5,0.8641,17.0,24.0,0.26,53.0,0.053,"Valores de tensão interfacial, tensão disruptiva, teor de água e partículas não são adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Inspecção dos enrolamentos.
280182344,SE ESPADANAL,TR,13002 C,2016-08-01,15.52,Sintomas de degradação avançada do papel.,3.0,2.0,1.0,1.0,1.0,128.0,3.34,25.6,62.0,Estado normal,4.5,0.8641,17.0,28.0,0.27,44.0,0.038,"Valores de tensão interfacial, tensão disruptiva, teor de água, sedimentos e partículas. Óleo com",Nova colheita com periodicidade pré-estabelecida. Inspecção dos enrolamentos.
280182344,SE ESPADANAL,TR,13002 C,2017-09-07,18.93,Sintomas de degradação avançada do papel.,5.0,2.0,1.0,2.0,1.0,139.0,3.08,26.7,61.7,Estado normal,4.5,0.8641,18.0,24.0,0.27,34.0,0.047,"Valores da tensão interfacial, tensão disruptiva, sedimentos e partículas não adequados. Degradação avançada do óleo.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182344,SE GUARITA,TR,13002 C,2018-09-25,0.18,Sintomas de degradação avançada do papel antes da substituição do óleo.,2.0,6.0,1.0,1.0,1.0,40.0,1.0,23.3,50.2,Estado normal,0.5,0.866,32.0,80.0,0.02,11.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182344,SE GUARITA,TR,13002 C,2019-12-23,0.31,Sintomas de degradação avançada do papel antes da substituição do óleo.,2.0,3.0,1.0,1.0,1.0,40.0,1.35,31.3,64.6,Estado normal,1.0,0.866,34.0,59.0,0.02,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182344,SE GUARITA,TR,13002 C,2020-10-22,0.44,Sintomas de degradação avançada do papel antes da substituição do óleo.,9.3,1.8,1.0,1.0,1.0,46.6,1.34,27.9,60.5,Estado normal,1.0,0.866,33.0,58.0,0.02,9.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182346,SE CORUCHE,TR 1,19336 C,1996-03-25,,,38.0,4.0,4.0,6.0,18.0,110.0,2.8,19.3,65.7,,,,,,,,,,
280182346,SE CORUCHE,TR 1,19336 C,1996-03-26,,,,,,,,,,,,,3.0,0.853,19.9,82.5,0.129,19.1,0.036,,
280182346,SE CORUCHE,TR 1,19336 C,1997-03-13,,,19.0,3.0,6.0,5.0,11.0,68.0,2.6,22.3,61.6,,3.0,0.852,17.7,83.6,0.112,16.4,0.035,,
280182346,SE CORUCHE,TR 1,19336 C,1998-07-02,0.05,,56.0,3.2,11.0,6.6,7.4,171.0,3.0,21.0,76.0,,3.5,0.853,18.4,86.5,0.156,28.3,0.031,,
280182346,SE CORUCHE,TR 1,19336 C,1999-10-29,0.05,,29.0,2.9,11.0,5.7,4.5,130.0,2.93,21.0,64.0,,3.5,0.853,17.5,79.0,0.178,20.7,0.041,,
280182346,SE CORUCHE,TR 1,19336 C,2001-02-22,0.05,,13.4,3.3,6.8,3.8,4.7,86.9,2.54,24.1,67.3,,3.5,0.853,17.6,85.8,0.153,18.0,0.043,,
280182346,SE CORUCHE,TR 1,19336 C,2002-07-02,0.05,,14.2,2.2,7.4,5.4,2.4,99.1,2.19,23.7,66.0,,3.5,0.851,17.3,54.4,0.166,26.4,0.042,,
280182346,SE CORUCHE,TR 1,19336 C,2003-02-27,0.05,,14.0,2.5,7.9,9.7,2.9,103.9,2.28,21.8,60.2,,3.5,0.85,17.1,46.5,0.159,17.2,0.041,,
280182346,SE CORUCHE,TR 1,19336 C,2004-04-01,0.05,,14.8,4.0,9.8,29.6,5.6,141.5,3.01,23.1,74.0,,3.5,0.858,15.8,94.6,0.183,13.0,0.042,,
280182346,SE CORUCHE,TR 1,19336 C,2005-05-31,0.05,,10.9,4.4,4.7,38.3,9.1,58.6,1.76,32.8,75.0,,3.5,0.8572,16.0,59.0,0.164,20.9,0.052,,
280182346,SE CORUCHE,TR 1,19336 C,2006-09-01,0.06,,21.5,4.7,1.4,70.1,12.4,116.5,1.47,29.6,70.5,,3.5,0.8572,15.3,35.8,0.24,32.8,0.048,,
280182346,SE CORUCHE,TR 1,19336 C,2007-03-22,0.05,,11.8,3.2,1.1,52.3,11.0,93.1,2.16,24.8,60.4,,3.5,0.8573,15.8,76.6,0.245,19.8,0.048,,
280182346,SE CORUCHE,TR 1,19336 C,2008-02-08,0.05,,14.3,3.9,8.8,41.6,9.7,114.2,2.93,27.4,68.6,,3.5,0.8572,14.6,76.0,0.222,19.6,0.056,,
280182346,SE CORUCHE,TR 1,19336 C,2009-02-13,0.05,,8.1,2.6,2.0,23.0,5.9,92.8,2.57,27.5,64.2,,3.5,0.8573,16.2,26.1,0.227,33.4,0.055,,
280182346,SE CORUCHE,TR 1,19336 C,2010-06-25,0.05,,1.7,1.2,1.0,1.3,1.0,38.9,1.22,25.9,60.1,,0.5,0.8781,29.6,43.0,0.011,15.0,0.003,,
280182346,SE CORUCHE,TR 1,19336 C,2011-02-10,0.05,,1.1,1.6,1.0,1.3,1.0,56.8,2.04,32.8,68.4,,0.5,0.8746,29.7,77.9,0.01,12.5,0.003,,
280182346,SE CORUCHE,TR 1,19336 C,2012-10-31,0.05,,3.0,2.5,3.8,6.6,1.8,64.7,1.97,27.4,57.1,,0.5,0.8747,26.4,36.4,0.007,16.1,0.004,,
280182346,SE CORUCHE,TR 1,19336 C,2013-10-09,0.05,,5.7,3.0,2.6,14.2,2.6,107.3,2.3,29.6,69.2,,0.5,0.8746,28.2,67.1,0.006,10.3,0.004,,
280182346,SE CORUCHE,TR 1,19336 C,2014-10-09,0.06,Papel normal,4.0,3.0,2.0,21.0,4.0,51.0,1.6,29.2,62.7,Estado normal,0.5,0.8746,29.0,52.0,0.02,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182346,SE CORUCHE,TR 1,19336 C,2015-08-12,0.06,Papel normal,5.0,2.0,2.0,19.0,3.0,43.0,1.68,28.5,63.3,Estado normal,0.5,0.8746,30.0,41.0,0.02,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182346,SE CORUCHE,TR 1,19336 C,2016-08-05,0.05,Papel normal,3.0,2.0,2.0,28.0,5.0,49.0,1.39,27.5,59.6,Estado normal,1.0,0.8746,30.0,54.0,0.02,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182346,SE CORUCHE,TR 1,19336 C,2017-09-05,0.07,Papel normal,5.0,3.0,1.0,33.0,6.0,45.0,1.23,29.5,61.7,Estado normal,0.5,0.8746,29.0,65.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182346,SE CORUCHE,TR 1,19336 C,2018-07-18,0.05,Papel normal,1.0,1.0,2.0,14.0,3.0,18.0,1.0,31.3,70.9,Estado normal,0.5,0.8747,28.0,53.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182346,SE CORUCHE,TR 1,19336 C,2019-08-09,0.05,Papel normal,2.0,2.0,4.0,11.0,3.0,35.0,1.03,31.4,65.4,Estado normal,0.5,0.8747,29.0,76.0,0.02,15.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182346,SE CORUCHE,TR 1,19336 C,2020-10-22,0.05,Papel normal,9.3,1.8,4.3,8.3,3.7,35.6,1.02,29.2,64.4,Estado normal,0.5,0.8747,30.0,75.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182350,SE ENTRONCAMENTO,TR 2,10490 C,1996-03-25,,,10.0,5.0,42.0,11.0,1.0,154.0,1.7,24.7,66.7,,4.5,0.856,19.5,50.6,0.135,24.5,0.032,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,1997-03-14,1.44,,9.0,2.0,18.0,5.0,1.0,78.0,1.0,25.6,62.1,,4.5,0.857,19.6,71.4,0.105,20.0,0.028,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,1998-09-17,,,4.8,1.7,6.0,2.5,1.0,85.8,1.1,28.7,72.6,,4.5,0.859,19.1,73.9,0.118,17.4,0.024,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,1999-10-28,1.18,,1.3,2.1,4.2,2.0,1.3,28.0,1.0,29.0,67.0,,4.0,0.859,19.7,82.4,0.115,16.4,0.032,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2001-01-05,1.75,,9.3,3.3,15.0,4.3,1.0,131.7,1.59,22.0,57.0,,4.5,0.859,20.7,92.6,0.106,15.1,0.039,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2002-05-13,1.15,,6.0,2.4,7.4,2.0,1.0,149.7,1.38,27.3,85.0,,4.5,0.856,19.3,31.6,0.125,34.1,0.03,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2003-04-28,1.29,,26.6,5.5,36.9,7.9,3.9,126.2,1.37,20.1,48.3,,4.5,0.856,18.4,43.4,0.124,22.9,0.032,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2004-02-11,1.5,,29.6,7.6,60.9,14.3,3.0,191.7,2.01,17.0,67.6,,4.5,0.862,17.6,33.8,0.126,26.8,0.034,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2005-09-21,2.14,,22.6,26.7,115.8,64.7,6.2,108.7,2.14,32.6,81.9,,4.0,0.8624,17.2,39.4,0.182,32.0,0.042,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2006-09-27,2.66,,27.8,9.0,69.0,27.7,3.4,292.8,3.54,23.4,70.0,,4.5,0.8625,16.4,34.3,0.164,37.4,0.035,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2007-11-13,0.21,,9.0,2.4,9.7,3.4,1.0,44.6,1.0,22.4,54.4,,0.5,0.8722,37.8,75.7,0.007,11.4,0.007,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2008-04-24,0.21,,16.4,4.3,36.1,7.7,1.1,55.4,1.13,32.0,68.7,,0.5,0.8721,36.3,69.1,0.016,12.2,0.005,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2008-05-27,0.22,,659.0,509.0,89.0,864.0,102.0,191.0,1.17,31.0,68.0,,0.5,0.8721,37.5,59.4,0.008,10.3,0.006,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2008-09-18,0.28,,1755.5,2625.7,840.7,5851.2,697.7,1070.5,2.57,29.4,71.4,,0.5,0.872,31.7,46.0,0.01,12.3,0.004,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2010-10-20,0.05,,245.8,319.2,14.1,413.2,765.2,179.8,1.28,12.8,61.6,,0.5,0.875,30.0,92.0,0.009,7.4,0.003,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2011-02-08,0.05,,25.4,14.6,17.1,10.3,33.5,159.4,1.44,16.7,69.6,,0.5,0.8714,31.9,89.8,0.007,8.7,0.003,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2012-08-10,0.05,,151.6,66.7,7.8,20.9,161.2,416.8,1.87,2.2,56.1,,1.0,0.8715,27.4,57.1,0.024,5.5,0.015,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2012-11-27,,,72.9,59.2,6.9,27.2,178.0,317.0,1.76,5.3,61.6,,,,,75.0,,3.4,,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2013-06-19,,,109.4,66.4,10.4,31.2,240.8,375.7,1.97,2.7,63.3,,,,,78.6,,3.4,,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2013-07-24,0.05,,134.9,96.6,9.1,35.9,314.4,465.1,2.21,4.4,64.6,,1.0,0.8716,24.2,57.7,0.039,9.2,0.019,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2013-12-02,,,105.8,103.8,11.8,43.4,351.4,452.4,2.25,4.0,67.7,,,,,52.4,,2.6,,,
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2014-09-18,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,131.0,115.0,12.0,45.0,445.0,564.0,2.69,2.4,64.5,Descargas parciais associadas a defeito térmico de baixa temperatura.,1.5,0.8717,24.0,76.0,0.04,5.0,0.02,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2015-05-27,,,125.0,59.0,13.0,35.0,307.0,365.0,2.62,2.6,60.5,Descargas parciais associadas a defeito térmico de baixa temperatura.,,,,75.0,,8.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2015-11-26,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,115.0,85.0,14.0,31.0,379.0,453.0,2.96,3.9,63.9,Descargas parciais associadas a defeito térmico de baixa temperatura.,1.5,0.8718,21.0,89.0,0.06,4.0,0.018,Conforme.,Nova colheita dentro de cerca de 6 meses
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2016-06-17,,,147.0,61.0,14.0,29.0,288.0,416.0,2.88,3.6,60.2,Descargas parciais associadas a defeito térmico de baixa temperatura.,,,,85.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2016-10-11,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,145.0,133.0,8.0,42.0,395.0,692.0,3.48,4.3,68.6,Descargas parciais associadas a defeito térmico de baixa temperatura.,2.0,0.8719,21.0,71.0,0.05,8.0,0.02,Conforme.,Nova colheita dentro de cerca de 6 meses
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2017-07-06,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,144.0,94.0,8.0,21.0,264.0,505.0,3.16,7.2,62.7,Descargas parciais associadas a defeito térmico de baixa temperatura.,2.5,0.8719,20.0,53.0,0.09,17.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2018-07-20,0.07,Sintomas de degradação significativa do papel antes da substituição do óleo.,132.0,67.0,9.0,23.0,211.0,459.0,1.73,8.6,67.3,Descargas parciais associadas a defeito térmico de baixa temperatura.,2.5,0.872,19.0,47.0,0.11,19.0,0.017,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração ou substituição total do óleo.
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2019-03-27,0.07,Sintomas de degradação significativa do papel antes da substituição do óleo.,73.0,57.0,21.0,20.0,196.0,431.0,3.91,11.1,63.3,Defeito térmico de baixa temperatura,2.5,0.872,18.0,87.0,0.11,8.0,0.016,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Regeneração ou substituição total do óleo.
280182350,SE ENTRONCAMENTO,TR 2,10490 C,2020-02-28,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,60.0,9.0,20.0,7.0,9.0,344.0,1.92,12.0,49.0,Estado normal,2.5,0.8719,18.0,43.0,0.13,12.0,0.015,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,1996-03-25,,,1.0,3.0,1.0,43.0,12.0,114.0,2.6,25.7,61.6,,3.0,0.861,22.3,94.4,0.032,7.9,0.024,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,1997-03-14,0.05,,2.0,3.0,1.0,29.0,9.0,121.0,2.5,26.2,65.4,,,,,,,4.6,,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,1998-09-17,,,1.0,2.1,1.0,17.9,7.1,79.1,2.2,26.7,64.0,,3.5,0.862,23.1,92.9,0.036,6.0,0.021,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,1999-10-28,0.05,,1.4,2.6,1.0,13.0,6.6,97.0,2.74,29.0,75.0,,,,,67.5,,5.7,,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2001-01-05,0.16,,6.0,3.3,1.0,5.7,3.8,240.0,4.3,18.9,60.9,,4.0,0.863,24.2,75.6,0.053,10.7,0.03,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2002-05-13,,,2.5,2.1,1.0,1.0,2.3,128.9,2.66,27.8,78.9,,,,,,,,,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2003-04-28,1.03,,3.7,3.7,1.0,1.7,10.7,292.0,3.28,17.1,54.2,,4.5,0.86,21.0,71.9,0.093,14.4,0.041,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2004-02-11,1.45,,5.8,2.7,1.0,2.0,5.3,227.8,3.77,15.7,65.8,,4.5,0.866,19.3,48.4,0.09,15.9,0.042,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2005-09-21,2.59,,2.8,3.3,1.0,3.3,3.0,197.5,5.39,26.6,67.1,,4.5,0.866,18.9,81.5,0.12,11.4,0.048,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2006-09-27,3.2,,3.7,3.8,1.0,3.9,3.6,314.8,6.84,23.8,69.9,,5.0,0.866,18.0,67.4,0.137,15.8,0.047,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2007-11-13,3.51,,1.6,2.0,1.0,1.3,1.9,138.0,2.79,24.0,55.2,,5.0,0.866,18.6,68.6,0.125,12.4,0.046,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2008-04-24,3.39,,1.0,2.0,1.0,1.0,1.8,121.9,2.3,31.3,70.4,,5.0,0.866,18.7,99.7,0.156,10.0,0.047,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2009-09-29,2.95,,5.6,2.5,1.0,1.0,1.5,231.3,2.73,26.3,69.6,,5.0,0.8661,18.4,57.3,0.129,14.4,0.049,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2010-10-20,3.57,,3.2,2.6,1.0,1.4,2.4,191.8,2.5,25.8,64.8,,5.0,0.8662,17.1,99.1,0.143,16.8,0.054,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2011-02-08,4.37,,2.1,2.6,1.0,1.1,1.3,273.2,3.08,23.2,61.0,,5.0,0.8627,17.7,50.8,0.153,18.8,0.048,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2012-08-10,4.43,,12.2,3.0,1.0,1.0,4.2,199.7,2.16,22.6,58.0,,5.0,0.8628,16.7,50.3,0.15,20.2,0.054,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2013-07-24,3.72,,6.4,3.7,1.0,2.7,5.3,222.7,2.32,24.4,63.5,,5.0,0.8628,15.0,59.8,0.25,17.0,0.05,,
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2014-09-18,3.55,Sintomas de degradação avançada do papel.,3.0,4.0,1.0,1.0,7.0,184.0,2.23,23.3,66.0,Estado normal,5.0,0.8627,18.0,92.0,0.16,16.0,0.05,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2015-06-23,0.09,Sintomas de degradação avançada do papel antes da substituição do óleo.,2.0,1.0,1.0,1.0,1.0,106.0,1.43,23.5,55.9,Estado normal,0.5,0.8695,35.0,84.0,0.02,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2016-06-30,0.17,Sintomas de degradação avançada do papel antes da substituição do óleo.,1.0,1.0,1.0,1.0,1.0,92.0,1.9,26.9,59.6,Estado normal,1.0,0.8695,36.0,72.0,0.02,3.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2017-07-06,0.25,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,10.0,1.0,1.0,6.0,86.0,1.72,27.6,62.1,Estado normal,1.0,0.8695,35.0,79.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2018-07-20,0.25,Sintomas de degradação avançada do papel antes da substituição do óleo.,1.0,2.0,1.0,1.0,4.0,66.0,1.0,29.1,68.0,Estado normal,1.0,0.8696,33.0,45.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2019-03-27,0.22,Sintomas de degradação avançada do papel antes da substituição do óleo.,3.0,5.0,1.0,1.0,4.0,63.0,1.84,27.6,62.4,Estado normal,1.0,0.8695,35.0,62.0,0.02,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182355,SE ENTRONCAMENTO,TR 3,LEL 13337,2020-02-28,0.26,Sintomas de degradação avançada do papel antes da substituição do óleo.,3.0,2.0,1.0,1.0,1.0,60.0,1.56,27.7,59.6,Estado normal,1.0,0.8695,33.0,99.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182356,SE SERRADA GRANDE,TR 1,19388 C,2003-02-13,0.05,,99.7,20.1,2.3,53.4,68.9,277.2,3.09,11.2,71.8,,4.5,0.855,17.0,74.4,0.158,24.6,0.039,,
280182356,SE SERRADA GRANDE,TR 1,19388 C,2003-07-10,,,,,,,,,,,,,4.0,0.85,15.9,54.9,0.178,28.8,0.024,,
280182356,SE SERRADA GRANDE,TR 1,19388 C,2004-02-11,0.12,,15.2,3.1,5.0,14.7,5.5,113.1,2.57,23.6,58.6,,4.5,0.86,16.4,27.6,0.209,40.1,0.034,,
280182356,SE SERRADA GRANDE,TR 1,19388 C,2006-03-28,0.05,,30.3,5.6,27.3,4.0,4.8,118.7,1.0,25.7,70.5,,0.5,0.8629,39.3,75.8,0.012,7.2,0.003,,
280182356,SE SERRADA GRANDE,TR 1,19388 C,2007-12-11,0.05,,90.1,4.5,26.7,6.3,7.2,95.3,1.42,15.3,51.7,,0.5,0.8697,29.1,78.4,0.016,7.2,0.006,,
280182356,SE SERRADA GRANDE,TR 1,19388 C,2008-08-28,0.05,,113.2,5.4,56.1,9.7,7.1,185.3,2.46,24.9,64.4,,1.0,0.8697,27.8,57.0,0.027,8.7,0.007,,
280182356,SE SERRADA GRANDE,TR 1,19388 C,2009-09-30,0.05,,76.4,8.3,106.2,14.0,4.4,185.4,2.48,29.2,72.5,,1.0,0.8697,28.0,97.1,0.022,8.6,0.006,,
280182356,SE SERRADA GRANDE,TR 1,19388 C,2010-12-13,0.09,,17.1,4.7,100.0,13.3,3.2,125.4,2.77,33.1,73.3,,1.0,0.8697,25.4,91.2,0.037,6.3,0.007,,
280182356,SE SERRADA GRANDE,TR 1,19388 C,2011-10-25,0.07,,28.1,4.6,88.2,12.5,2.6,134.8,2.01,26.8,65.7,,1.0,0.8663,20.4,59.3,0.034,7.5,0.008,,
280182356,SE SERRADA GRANDE,TR 1,19388 C,2012-07-09,0.1,,45.3,7.9,155.2,16.2,2.3,95.3,1.64,28.0,61.9,,1.5,0.8663,24.2,66.4,0.035,9.9,0.012,,
280182356,SE SERRADA GRANDE,TR 1,19388 C,2013-07-25,0.13,,35.8,7.7,153.0,20.3,2.4,140.1,1.87,26.9,62.9,,1.5,0.8663,25.6,67.7,0.045,6.8,0.013,,
280182356,SE SERRADA GRANDE,TR 1,19388 C,2014-09-18,0.15,Papel normal,29.0,7.0,130.0,15.0,2.0,137.0,1.77,25.9,64.4,Estado normal,1.5,0.8664,20.0,88.0,0.04,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182356,SE SERRADA GRANDE,TR 1,19388 C,2015-06-23,0.23,Papel normal,33.0,5.0,132.0,11.0,1.0,192.0,2.69,24.1,60.0,Estado normal,1.5,0.8664,24.0,88.0,0.04,8.0,0.011,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182356,SE SERRADA GRANDE,TR 1,19388 C,2016-06-30,0.25,Papel normal,25.0,5.0,85.0,10.0,2.0,124.0,1.97,25.7,60.5,Estado normal,1.5,0.8665,24.0,86.0,0.03,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182356,SE SERRADA GRANDE,TR 1,19388 C,2017-07-05,0.37,Sintomas de degradação muito ligeira do papel.,30.0,14.0,92.0,8.0,2.0,177.0,2.1,26.0,64.9,Estado normal,1.5,0.8665,24.0,54.0,0.06,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182356,SE SERRADA GRANDE,TR 1,19388 C,2018-07-20,0.35,Sintomas de degradação muito ligeira do papel.,17.0,5.0,83.0,10.0,1.0,105.0,1.0,28.5,70.2,Estado normal,1.5,0.8665,21.0,74.0,0.06,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182356,SE SERRADA GRANDE,TR 1,19388 C,2019-05-13,0.33,Sintomas de degradação muito ligeira do papel.,14.0,9.0,64.0,7.0,1.0,91.0,1.77,25.2,58.3,Estado normal,1.5,0.8665,23.0,93.0,0.05,8.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182356,SE SERRADA GRANDE,TR 1,19388 C,2020-04-28,0.41,Sintomas de degradação muito ligeira do papel.,18.0,6.0,67.0,10.0,1.0,89.0,1.62,29.1,64.6,Estado normal,1.5,0.8665,24.0,81.0,0.05,6.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182357,SE SERRADA GRANDE,TR 2,19413 C,2003-02-13,0.09,,14.7,3.2,10.8,13.1,5.1,111.3,2.22,26.3,69.0,,4.5,0.855,16.5,45.0,0.214,29.0,0.034,,
280182357,SE SERRADA GRANDE,TR 2,19413 C,2003-07-10,,,,,,,,,,,,,4.5,0.853,16.4,33.1,0.176,41.4,0.033,,
280182357,SE SERRADA GRANDE,TR 2,19413 C,2004-02-11,0.05,,53.0,11.3,9.4,38.0,39.8,176.9,3.46,18.0,62.7,,4.5,0.86,16.9,39.0,0.183,24.3,0.037,,
280182357,SE SERRADA GRANDE,TR 2,19413 C,2005-05-17,0.1,,16.3,2.4,2.9,9.1,2.7,100.0,2.51,31.1,73.1,,4.5,0.8598,16.2,34.4,0.234,35.1,0.044,,
280182357,SE SERRADA GRANDE,TR 2,19413 C,2006-03-28,0.33,,13.6,2.6,2.9,5.4,2.2,112.0,3.07,30.3,74.4,,4.0,0.8598,16.3,72.7,0.284,37.6,0.042,,
280182357,SE SERRADA GRANDE,TR 2,19413 C,2007-12-11,0.07,,2.1,1.0,1.0,1.0,1.0,38.7,1.0,21.8,50.3,,0.5,0.8721,31.7,57.2,0.009,8.0,0.007,,
280182357,SE SERRADA GRANDE,TR 2,19413 C,2008-08-28,0.08,,5.0,1.8,3.2,1.2,1.0,74.0,1.99,27.7,62.3,,0.5,0.872,31.6,53.2,0.013,14.9,0.006,,
280182357,SE SERRADA GRANDE,TR 2,19413 C,2009-09-30,0.09,,8.3,2.3,8.0,5.2,1.3,88.9,2.36,28.1,67.6,,1.0,0.8721,28.6,47.7,0.009,14.4,0.006,,
280182357,SE SERRADA GRANDE,TR 2,19413 C,2010-12-13,0.08,,3.7,2.4,5.3,18.1,3.1,64.7,2.57,32.0,71.3,,1.0,0.8721,28.3,40.6,0.019,17.0,0.007,,
280182357,SE SERRADA GRANDE,TR 2,19413 C,2011-10-25,0.06,,52.6,2.8,3.0,31.9,5.7,75.3,2.54,26.0,62.0,,1.0,0.8687,24.8,18.7,0.016,16.4,0.006,,
280182357,SE SERRADA GRANDE,TR 2,19413 C,2012-07-09,0.08,,8.7,3.4,5.4,41.4,6.4,64.4,2.22,27.1,60.8,,1.0,0.8688,22.1,47.1,0.016,20.4,0.005,,
280182357,SE SERRADA GRANDE,TR 2,19413 C,2013-07-25,0.1,,8.3,3.4,3.7,50.1,8.5,70.7,2.09,26.2,63.4,,1.0,0.8687,26.1,32.5,0.023,16.0,0.005,,
280182357,SE SERRADA GRANDE,TR 2,19413 C,2014-09-18,0.08,Papel normal,6.0,4.0,3.0,56.0,10.0,69.0,2.1,26.7,66.4,Estado normal,1.0,0.8688,24.0,55.0,0.02,15.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182357,SE SERRADA GRANDE,TR 2,19413 C,2015-06-23,0.1,Papel normal,8.0,3.0,2.0,53.0,11.0,54.0,2.32,26.9,62.2,Estado normal,1.0,0.8688,25.0,51.0,0.02,20.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182357,SE SERRADA GRANDE,TR 2,19413 C,2016-06-30,0.1,Papel normal,4.0,2.0,1.0,37.0,9.0,47.0,1.96,26.5,60.1,Estado normal,1.0,0.8688,28.0,50.0,0.02,16.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182357,SE SERRADA GRANDE,TR 2,19413 C,2017-07-05,0.14,Papel normal,9.0,10.0,4.0,14.0,5.0,65.0,1.92,27.5,64.8,Estado normal,1.0,0.8688,28.0,77.0,0.02,8.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182357,SE SERRADA GRANDE,TR 2,19413 C,2018-07-20,0.11,Papel normal,4.0,2.0,3.0,14.0,4.0,41.0,1.0,28.2,68.6,Estado normal,1.0,0.8689,25.0,44.0,0.02,16.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182357,SE SERRADA GRANDE,TR 2,19413 C,2019-05-13,0.09,Papel normal,4.0,6.0,2.0,11.0,3.0,35.0,1.68,26.4,59.4,Estado normal,1.0,0.8688,24.0,47.0,0.02,15.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182357,SE SERRADA GRANDE,TR 2,19413 C,2020-04-28,0.1,Papel normal,5.0,2.0,2.0,15.0,3.0,39.0,1.44,29.3,64.3,Estado normal,1.0,0.8688,27.0,74.0,0.02,11.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182360,SE ALCAINS,TR 2,19463 C,2016-04-01,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,1.0,1.0,1.0,4.0,1.0,29.0,1.52,29.2,64.4,Estado normal,1.5,0.8707,29.0,78.0,0.02,9.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182360,SE ALCAINS,TR 2,19463 C,2017-01-17,0.1,Papel normal,2.0,3.0,1.0,1.0,1.0,35.0,1.57,32.5,75.1,Estado normal,1.5,0.8707,27.0,63.0,0.02,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182360,SE ALCAINS,TR 2,19463 C,2019-05-29,0.1,Papel normal,19.0,2.0,1.0,2.0,1.0,33.0,1.49,28.0,62.9,Estado normal,1.5,0.8707,27.0,61.0,0.03,15.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182360,SE ALCAINS,TR 2,19463 C,2020-04-06,0.11,Papel normal,2.0,1.0,1.0,2.0,1.0,32.0,1.57,25.7,55.5,Estado normal,1.5,0.8708,27.0,69.0,0.03,11.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182364,SE ALMOUROL,TR 1,LEL 107340,2009-09-30,0.05,,5.6,2.8,1.0,1.0,1.0,165.1,1.0,29.4,67.4,,0.5,0.8736,45.8,66.1,0.002,3.4,0.001,,
280182364,SE ALMOUROL,TR 1,LEL 107340,2010-10-20,0.05,,7.4,2.6,1.0,1.0,1.0,150.6,1.15,27.9,63.2,,0.5,0.874,41.3,94.4,0.006,7.0,0.001,,
280182364,SE ALMOUROL,TR 1,LEL 107340,2011-02-08,0.05,,3.3,2.6,1.0,1.0,1.0,96.2,1.12,33.2,71.7,,0.5,0.8702,44.4,63.6,0.007,5.4,0.001,,
280182364,SE ALMOUROL,TR 1,LEL 107340,2012-08-10,0.05,,16.2,2.2,1.0,1.0,1.0,116.2,1.43,26.4,55.0,,0.5,0.8702,41.8,69.3,0.008,5.4,0.001,,
280182364,SE ALMOUROL,TR 1,LEL 107340,2013-07-23,0.05,,11.0,3.0,1.0,1.0,1.0,125.2,1.68,28.9,65.0,,0.5,0.8702,43.2,85.4,0.003,3.2,0.001,,
280182364,SE ALMOUROL,TR 1,LEL 107340,2014-09-18,0.05,Papel normal,7.0,5.0,1.0,1.0,1.0,166.0,1.91,27.6,67.0,Estado normal,0.5,0.8702,42.0,89.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182364,SE ALMOUROL,TR 1,LEL 107340,2015-06-23,0.05,Papel normal,7.0,2.0,1.0,1.0,1.0,88.0,2.02,27.2,60.8,Estado normal,0.5,0.8703,42.0,62.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182364,SE ALMOUROL,TR 1,LEL 107340,2016-06-30,0.05,Papel normal,8.0,2.0,1.0,1.0,1.0,85.0,1.71,27.5,59.7,Estado normal,0.5,0.8702,45.0,75.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182364,SE ALMOUROL,TR 1,LEL 107340,2017-07-06,0.05,Papel normal,10.0,9.0,1.0,1.0,1.0,98.0,1.64,28.1,62.4,Estado normal,0.5,0.8702,45.0,69.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182364,SE ALMOUROL,TR 1,LEL 107340,2018-07-23,0.05,Papel normal,5.0,2.0,1.0,1.0,1.0,81.0,1.0,29.4,68.8,Estado normal,0.5,0.8702,45.0,82.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182364,SE ALMOUROL,TR 1,LEL 107340,2019-05-13,0.05,Papel normal,3.0,7.0,1.0,1.0,2.0,86.0,1.98,26.4,59.9,Estado normal,0.5,0.8703,42.0,64.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182364,SE ALMOUROL,TR 1,LEL 107340,2020-03-26,0.05,Papel normal,8.0,3.0,1.0,2.0,2.0,96.0,1.83,26.8,58.9,Estado normal,0.5,0.8702,43.0,86.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182365,SE ALMEIRIM,TR 2,19398 C,1996-03-26,,,58.0,9.0,1.0,7.0,53.0,131.0,1.5,8.4,72.0,,3.0,0.852,20.2,75.2,0.028,16.5,0.035,,
280182365,SE ALMEIRIM,TR 2,19398 C,1997-03-13,,,67.0,5.0,3.0,5.0,35.0,133.0,2.0,7.1,63.6,,3.0,0.851,19.7,78.8,0.09,25.2,0.032,,
280182365,SE ALMEIRIM,TR 2,19398 C,1998-07-02,0.05,,36.3,7.6,1.1,5.9,38.6,130.3,2.6,23.0,79.2,,3.5,0.851,19.2,59.2,0.101,18.3,0.037,,
280182365,SE ALMEIRIM,TR 2,19398 C,1999-10-29,0.05,,53.0,10.0,2.3,5.2,26.0,219.0,3.94,20.0,81.0,,3.5,0.852,18.3,82.9,0.13,24.7,0.035,,
280182365,SE ALMEIRIM,TR 2,19398 C,2001-02-22,0.05,,18.9,3.7,2.3,3.7,10.0,115.2,3.25,18.4,55.6,,3.5,0.852,18.3,78.6,0.152,17.7,0.036,,
280182365,SE ALMEIRIM,TR 2,19398 C,2002-03-27,0.05,,13.2,2.6,3.8,2.4,6.7,127.2,3.24,19.9,66.6,,4.0,0.85,19.2,63.1,0.132,25.1,0.039,,
280182365,SE ALMEIRIM,TR 2,19398 C,2003-03-19,0.05,,17.2,2.8,5.8,4.0,5.0,79.3,1.94,27.4,67.3,,4.0,0.85,17.1,71.3,0.164,21.4,0.037,,
280182365,SE ALMEIRIM,TR 2,19398 C,2004-04-01,0.05,,,,,,,,,,,,,,,,,,,,
280182365,SE ALMEIRIM,TR 2,19398 C,2004-04-23,0.05,,27.9,3.4,15.7,10.6,4.0,133.0,2.37,26.6,72.2,,3.5,0.856,15.4,51.1,0.223,21.7,0.038,,
280182365,SE ALMEIRIM,TR 2,19398 C,2005-06-22,0.05,,63.9,4.5,13.7,6.9,4.1,198.9,2.92,23.0,72.4,,4.0,0.8562,16.6,31.9,0.19,45.1,0.05,,
280182365,SE ALMEIRIM,TR 2,19398 C,2006-09-01,0.05,,78.1,5.4,7.1,9.2,1.0,384.4,3.92,17.5,71.4,,4.0,0.8562,15.6,34.0,0.246,57.9,0.056,,
280182365,SE ALMEIRIM,TR 2,19398 C,2007-11-16,0.05,,5.8,2.6,2.4,1.4,1.0,168.8,2.88,23.5,58.2,,1.0,0.8758,29.3,97.2,0.011,5.7,0.007,,
280182365,SE ALMEIRIM,TR 2,19398 C,2008-09-18,0.05,,9.9,2.7,7.0,4.6,1.6,155.3,3.56,27.5,69.4,,1.0,0.8759,27.8,62.2,0.008,10.8,0.008,,
280182365,SE ALMEIRIM,TR 2,19398 C,2009-09-30,0.05,,16.0,2.8,6.3,7.2,2.4,168.2,3.09,21.2,68.1,,1.0,0.8759,27.0,74.4,0.011,8.8,0.008,,
280182365,SE ALMEIRIM,TR 2,19398 C,2010-11-11,0.05,,37.4,4.0,5.6,10.6,4.1,137.6,2.94,17.6,81.6,,1.0,0.876,26.3,90.0,0.018,8.6,0.008,,
280182365,SE ALMEIRIM,TR 2,19398 C,2011-08-12,0.05,,101.5,3.7,8.2,16.1,4.8,182.8,2.91,5.6,65.3,,1.0,0.8727,24.7,46.2,0.016,25.0,0.007,,
280182365,SE ALMEIRIM,TR 2,19398 C,2012-08-09,0.05,,184.8,4.0,10.3,21.0,6.0,261.7,3.16,12.8,62.4,,1.5,0.8727,24.6,57.4,0.044,7.7,0.007,,
280182365,SE ALMEIRIM,TR 2,19398 C,2012-11-29,,,79.8,4.5,9.1,25.2,7.4,195.5,3.2,19.0,60.5,,,,,83.1,,3.9,,,
280182365,SE ALMEIRIM,TR 2,19398 C,2013-07-22,0.12,,118.6,5.0,10.8,34.0,9.0,307.1,3.66,19.1,64.0,,1.5,0.8727,22.7,31.3,0.055,12.0,0.007,,
280182365,SE ALMEIRIM,TR 2,19398 C,2014-02-26,,,26.7,4.6,7.8,44.8,11.7,161.7,3.75,25.8,68.7,,,,,53.8,,10.1,,,
280182365,SE ALMEIRIM,TR 2,19398 C,2014-09-17,0.39,Papel normal,63.0,6.0,7.0,46.0,13.0,352.0,4.34,20.8,66.8,Descargas parciais,1.5,0.8728,20.0,46.0,0.06,16.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182365,SE ALMEIRIM,TR 2,19398 C,2015-08-11,0.66,Sintomas de degradação ligeira do papel isolante.,52.0,5.0,4.0,46.0,12.0,326.0,4.56,19.8,59.9,Estado normal,2.0,0.8728,21.0,34.0,0.06,19.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182365,SE ALMEIRIM,TR 2,19398 C,2016-08-04,0.83,Sintomas de degradação ligeira do papel isolante.,32.0,4.0,4.0,50.0,14.0,281.0,3.86,21.9,58.4,Estado normal,2.0,0.8728,20.0,57.0,0.06,19.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182365,SE ALMEIRIM,TR 2,19398 C,2017-09-05,1.65,Sintomas de degradação significativa do papel.,34.0,5.0,1.0,27.0,10.0,389.0,4.47,19.6,57.8,Estado normal,2.0,0.8728,21.0,44.0,0.07,20.0,0.009,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182365,SE ALMEIRIM,TR 2,19398 C,2018-07-18,1.46,Sintomas de degradação significativa do papel.,18.0,2.0,4.0,14.0,6.0,172.0,1.78,25.2,67.2,Estado normal,2.0,0.8729,21.0,44.0,0.07,18.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182365,SE ALMEIRIM,TR 2,19398 C,2019-03-12,0.05,Papel normal,3.0,4.0,1.0,1.0,1.0,5.0,1.0,6.5,17.5,Estado normal,0.5,0.8684,45.0,90.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182365,SE ALMEIRIM,TR 2,19398 C,2019-06-17,,,,,,,,,,,,,,0.8684,47.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182365,SE ALMEIRIM,TR 2,19398 C,2019-11-13,0.66,Sintomas de degradação significativa do papel antes da regeneração do óleo,6.0,6.0,1.0,3.0,6.0,172.0,2.69,28.5,61.9,Estado normal,0.5,0.8685,43.0,51.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182365,SE ALMEIRIM,TR 2,19398 C,2020-05-07,0.62,Sintomas de degradação significativa do papel antes da regeneração do óleo,5.0,2.0,7.0,13.0,2.0,66.0,1.79,27.9,58.0,Estado normal,0.5,0.8684,43.0,71.0,0.02,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182366,SE ALMEIRIM,TR 1,19397 C,1996-03-26,,,18.0,2.0,2.0,24.0,10.0,69.0,1.6,26.6,68.2,,4.0,0.853,21.2,87.8,0.077,15.3,0.025,,
280182366,SE ALMEIRIM,TR 1,19397 C,1997-03-13,,,12.0,2.0,6.0,11.0,5.0,65.0,1.6,24.7,64.1,,4.0,0.853,20.7,81.4,0.087,11.8,0.029,,
280182366,SE ALMEIRIM,TR 1,19397 C,1998-07-02,0.05,,20.0,2.9,6.9,6.3,4.1,121.0,1.7,23.0,73.0,,4.0,0.852,19.7,77.7,0.088,24.4,0.023,,
280182366,SE ALMEIRIM,TR 1,19397 C,1999-10-29,0.05,,6.5,2.4,1.0,3.3,2.6,67.0,1.78,29.0,74.0,,4.0,0.853,19.4,89.7,0.096,14.9,0.034,,
280182366,SE ALMEIRIM,TR 1,19397 C,2001-02-22,0.05,,5.4,3.3,3.6,2.9,3.1,49.8,1.0,21.9,57.1,,4.0,0.853,19.7,87.4,0.096,11.4,0.028,,
280182366,SE ALMEIRIM,TR 1,19397 C,2002-03-27,0.05,,4.4,2.1,2.6,1.3,1.7,59.1,1.44,25.9,75.6,,4.5,0.851,20.1,80.3,0.091,13.1,0.028,,
280182366,SE ALMEIRIM,TR 1,19397 C,2004-04-23,0.05,,13.1,2.7,21.6,10.6,2.9,68.5,1.61,30.1,67.5,,4.0,0.856,17.2,71.6,0.154,18.2,0.037,,
280182366,SE ALMEIRIM,TR 1,19397 C,2005-06-22,0.05,,39.8,3.2,14.2,7.5,3.0,189.6,2.44,24.3,70.5,,4.5,0.8571,17.4,46.0,0.148,34.6,0.046,,
280182366,SE ALMEIRIM,TR 1,19397 C,2006-09-01,0.06,,36.2,3.0,6.4,7.7,2.4,227.2,2.88,24.2,70.9,,4.0,0.8572,16.6,32.8,0.158,32.2,0.054,,
280182366,SE ALMEIRIM,TR 1,19397 C,2007-11-16,0.08,,11.4,3.4,10.4,26.8,5.9,137.5,3.3,27.3,68.4,,4.0,0.8573,16.9,52.8,0.157,20.7,0.028,,
280182366,SE ALMEIRIM,TR 1,19397 C,2008-09-18,0.06,,18.7,3.2,9.9,24.5,6.4,154.4,3.2,28.3,72.3,,4.0,0.8572,16.8,68.9,0.161,25.1,0.051,,
280182366,SE ALMEIRIM,TR 1,19397 C,2009-09-30,0.08,,19.6,2.7,5.6,17.8,4.7,165.9,3.01,25.9,68.5,,4.5,0.8574,16.5,53.4,0.149,25.1,0.046,,
280182366,SE ALMEIRIM,TR 1,19397 C,2010-11-11,0.05,,15.5,2.9,5.1,17.4,4.4,148.9,3.13,31.9,80.3,,4.5,0.8572,17.0,59.3,0.146,19.4,0.049,,
280182366,SE ALMEIRIM,TR 1,19397 C,2011-08-12,0.05,,11.2,2.6,6.1,17.8,4.2,133.8,2.74,26.2,69.1,,4.5,0.8538,17.4,27.8,0.144,37.6,0.037,,
280182366,SE ALMEIRIM,TR 1,19397 C,2012-08-09,0.05,,33.0,3.0,9.8,21.9,4.9,164.8,2.91,24.0,61.4,,4.0,0.8538,17.5,71.5,0.161,20.8,0.041,,
280182366,SE ALMEIRIM,TR 1,19397 C,2013-07-22,0.05,,23.1,4.5,12.2,31.9,7.2,201.7,2.99,24.4,66.2,,4.5,0.8538,16.9,30.7,0.195,28.5,0.033,,
280182366,SE ALMEIRIM,TR 1,19397 C,2014-01-17,0.22,,,,,,,,,,,,4.5,0.8538,16.8,56.7,0.209,16.1,0.028,,
280182366,SE ALMEIRIM,TR 1,19397 C,2014-02-26,0.05,,1.4,1.0,1.0,1.0,1.0,1.7,1.0,6.3,18.6,,2.0,0.853,40.9,83.9,0.005,5.8,0.002,,
280182366,SE ALMEIRIM,TR 1,19397 C,2014-06-02,,,,,,,,,,,,,,,40.1,,0.023,,0.003,,
280182366,SE ALMEIRIM,TR 1,19397 C,2014-09-17,0.05,Papel normal,9.0,4.0,6.0,20.0,4.0,113.0,1.47,27.2,67.5,Estado normal,2.0,0.8529,29.0,48.0,0.02,16.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182366,SE ALMEIRIM,TR 1,19397 C,2015-08-11,0.05,Papel normal,13.0,3.0,7.0,29.0,5.0,139.0,2.51,27.6,64.7,Estado normal,2.0,0.853,34.0,32.0,0.02,20.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
