SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280182366,SE ALMEIRIM,TR 1,19397 C,2016-08-04,0.06,Papel normal,9.0,3.0,8.0,59.0,10.0,139.0,2.48,27.0,61.4,Estado normal,2.5,0.8529,33.0,53.0,0.02,18.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182366,SE ALMEIRIM,TR 1,19397 C,2017-09-05,0.11,Papel normal,10.0,3.0,5.0,50.0,7.0,136.0,2.13,26.9,60.9,Estado normal,2.0,0.8529,33.0,46.0,0.02,19.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182366,SE ALMEIRIM,TR 1,19397 C,2018-07-18,0.09,Papel normal,3.0,1.0,4.0,30.0,4.0,50.0,1.0,31.7,72.5,Estado normal,2.0,0.853,32.0,63.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182366,SE ALMEIRIM,TR 1,19397 C,2019-06-17,0.07,Papel normal,5.0,2.0,6.0,29.0,3.0,67.0,1.4,31.6,67.4,Estado normal,2.0,0.853,34.0,39.0,0.02,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182366,SE ALMEIRIM,TR 1,19397 C,2020-05-07,0.08,Papel normal,4.0,2.0,18.0,38.0,4.0,59.0,1.29,29.1,60.0,Estado normal,2.5,0.8529,33.0,51.0,0.03,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182370,SE TALAGUEIRA,TR 1,LEL 44039,1996-06-03,,,23.0,3.0,1.0,1.0,23.0,101.0,1.0,18.4,61.0,,1.5,0.846,26.3,92.0,0.021,7.1,0.009,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,1997-04-16,0.05,,25.0,3.0,1.0,2.0,16.0,113.0,1.3,22.2,64.4,,1.5,0.847,23.7,80.1,0.022,5.2,0.01,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,1998-05-27,0.05,,20.0,2.8,1.0,1.4,10.0,141.0,1.7,26.0,81.0,,1.5,0.849,22.4,88.7,0.033,5.4,0.009,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,1999-10-27,0.05,,15.0,8.1,1.0,32.0,11.0,185.0,1.96,26.0,77.0,,1.5,0.849,22.8,85.8,0.038,7.0,0.014,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2001-01-04,0.05,,12.4,8.4,3.3,30.7,7.9,124.0,1.43,18.0,49.0,,2.0,0.847,20.8,93.7,0.054,3.4,0.016,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2001-03-06,0.05,,15.0,18.0,14.0,46.0,7.9,76.0,1.17,19.0,48.0,,2.5,0.847,21.9,90.1,0.048,4.1,0.017,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2004-04-06,0.05,,5.2,2.2,1.0,1.0,1.0,119.8,1.23,26.6,61.8,,2.0,0.868,20.6,64.2,0.06,5.8,0.024,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2005-02-22,0.05,,8.2,2.7,1.0,1.0,1.0,149.4,1.85,31.7,76.3,,2.0,0.8683,20.3,73.1,0.062,3.6,0.025,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2006-02-07,0.05,,12.0,2.4,1.0,1.1,1.0,123.8,1.91,32.0,74.8,,2.0,0.8683,19.4,76.7,0.066,4.8,0.028,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2007-01-29,0.05,,15.8,2.6,1.0,1.0,1.1,130.6,1.91,31.3,75.2,,2.0,0.8684,18.8,68.0,0.044,7.2,0.022,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2008-02-25,0.05,,17.7,2.1,1.0,1.0,1.0,104.9,1.7,28.9,66.3,,2.0,0.8685,19.3,84.7,0.06,6.4,0.03,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2009-05-28,0.05,,9.4,2.0,1.0,1.0,1.0,91.3,1.59,29.7,67.9,,2.0,0.8684,20.0,28.8,0.065,25.8,0.038,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2010-04-15,0.05,,12.4,2.3,1.0,1.0,1.0,110.6,1.88,32.9,73.4,,2.0,0.8685,19.7,94.9,0.077,3.6,0.037,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2011-05-26,0.05,,10.9,3.6,1.0,1.0,8.4,88.5,1.54,29.9,66.6,,2.0,0.8651,18.8,80.3,0.065,6.7,0.024,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2012-02-10,0.05,,10.0,2.4,1.0,1.3,1.2,102.4,1.52,29.3,72.1,,2.0,0.8651,18.8,47.4,0.063,4.4,0.021,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2013-01-14,0.05,,21.0,2.4,1.0,1.0,2.3,134.6,1.74,27.8,62.8,,2.0,0.8651,18.8,83.2,0.083,4.4,0.032,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2014-04-03,0.05,,8.9,2.8,1.0,1.4,1.4,86.9,1.5,27.1,66.2,,2.5,0.8651,18.8,77.9,0.082,2.4,0.035,,
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2017-01-05,0.05,Papel normal,6.0,2.0,1.0,1.0,1.0,107.0,1.52,30.1,70.5,Estado normal,2.5,0.8651,19.0,80.0,0.07,2.0,0.02,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2018-06-07,0.05,Papel normal,7.0,1.0,1.0,1.0,1.0,72.0,1.02,18.1,62.9,Estado normal,2.5,0.8652,17.0,86.0,0.09,7.0,0.045,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2019-05-29,0.05,Papel normal,4.0,3.0,1.0,1.0,3.0,66.0,1.3,28.9,63.2,Estado normal,2.5,0.8651,20.0,84.0,0.08,4.0,0.058,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182370,SE TALAGUEIRA,TR 1,LEL 44039,2020-04-07,0.05,Papel normal,3.0,2.0,1.0,1.0,1.0,62.0,1.16,27.6,58.6,Estado normal,2.5,0.8651,19.0,85.0,0.09,5.0,0.045,Valor de tensão interfacial não conforme,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182371,SE CASTELO BRANCO,TR 1,13026 C,1996-06-04,,,1.0,3.0,116.0,24.0,3.0,78.0,1.4,26.7,61.4,,2.0,0.863,25.2,89.0,0.041,5.4,0.058,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,1997-04-16,,,1.0,3.0,93.0,18.0,3.0,71.0,1.1,30.7,76.0,,,,,,,9.4,,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,1998-05-27,0.09,,4.5,3.2,92.7,15.0,2.7,77.0,1.4,27.0,77.0,,2.0,0.864,20.6,72.4,0.034,6.1,0.02,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,1999-10-27,0.12,,2.5,3.4,85.0,15.0,3.2,68.0,1.51,28.0,73.0,,,,,78.3,,7.0,,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2001-01-04,0.14,,5.9,1.8,53.2,9.5,1.5,62.0,1.14,21.3,53.6,,2.5,0.865,23.7,80.9,0.033,3.9,0.027,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2001-10-09,0.1,,18.9,2.6,68.6,12.6,2.1,124.1,1.71,39.3,111.6,,,,,82.9,,4.4,,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2002-02-22,0.05,,2.0,2.0,52.9,10.1,3.2,66.6,1.3,30.0,83.7,,2.5,0.864,22.2,68.4,0.042,11.1,0.027,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2003-02-07,,,2.9,2.5,56.0,9.7,1.5,82.6,1.38,28.1,61.5,,2.5,0.865,21.0,81.2,0.034,4.0,0.027,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2004-04-06,0.15,,3.0,2.3,50.0,8.4,1.3,77.6,1.27,29.4,65.6,,2.5,0.867,19.2,83.6,0.06,5.6,0.03,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2005-02-21,0.18,,4.6,2.5,49.9,7.4,1.4,92.6,1.64,32.1,71.7,,2.5,0.8679,19.2,66.4,0.064,6.5,0.05,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2006-02-07,0.18,,5.4,2.3,44.4,7.1,1.3,88.0,1.56,33.5,74.6,,2.5,0.8679,18.9,72.8,0.089,6.4,0.035,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2007-01-29,0.19,,7.2,2.6,37.9,6.7,1.2,91.3,1.59,33.9,75.2,,2.5,0.868,17.7,41.2,0.039,4.8,0.033,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2008-02-26,0.21,,7.5,1.7,21.8,3.9,1.0,82.0,1.39,30.7,67.4,,2.5,0.868,18.8,89.1,0.051,8.4,0.041,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2009-05-27,0.24,,1.0,1.4,14.7,3.1,1.0,63.1,1.38,32.9,72.0,,2.5,0.8682,17.0,35.0,0.061,13.6,0.058,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2010-11-18,0.22,,1.7,1.8,9.1,2.3,1.0,99.8,1.5,31.6,75.6,,2.5,0.868,18.6,77.7,0.057,4.8,0.061,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2011-05-27,0.2,,3.0,1.4,7.9,2.0,1.2,77.1,1.44,29.3,62.9,,2.5,0.8646,17.4,75.3,0.064,11.6,0.037,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2012-02-10,0.28,,3.2,1.8,8.4,2.8,1.0,88.2,1.59,30.6,74.5,,2.5,0.8647,18.4,85.3,0.062,4.2,0.041,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2013-01-14,0.22,,5.4,1.4,7.9,1.7,1.0,100.1,1.43,29.4,66.8,,2.5,0.8647,18.4,76.7,0.074,5.2,0.038,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2014-04-03,0.23,,4.4,2.6,12.8,3.6,1.0,77.2,1.47,28.2,68.8,,2.5,0.8647,19.8,93.9,0.073,3.4,0.04,,
280182371,SE CASTELO BRANCO,TR 1,13026 C,2016-03-29,0.22,Papel normal,3.0,1.0,5.0,1.0,1.0,72.0,1.0,24.5,58.6,Estado normal,2.5,0.8647,19.0,97.0,0.06,8.0,0.036,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182371,SE CASTELO BRANCO,TR 1,13026 C,2017-02-07,0.25,Papel normal,2.0,2.0,15.0,1.0,1.0,84.0,1.0,30.4,72.5,Estado normal,2.5,0.8647,18.0,84.0,0.07,6.0,0.037,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182371,SE CASTELO BRANCO,TR 1,13026 C,2018-06-06,0.22,Papel normal,3.0,1.0,16.0,2.0,1.0,86.0,1.0,24.9,67.9,Estado normal,2.5,0.8648,16.0,75.0,0.08,6.0,0.041,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280182371,SE CASTELO BRANCO,TR 1,13026 C,2019-05-29,0.17,Papel normal,3.0,2.0,23.0,4.0,1.0,82.0,1.19,30.5,67.4,Estado normal,2.5,0.8647,20.0,58.0,0.07,5.0,0.041,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182371,SE CASTELO BRANCO,TR 1,13026 C,2020-04-07,0.18,Papel normal,2.0,2.0,24.0,3.0,1.0,67.0,1.07,27.7,59.5,Estado normal,2.5,0.8647,19.0,76.0,0.08,12.0,0.042,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182372,SE TALAGUEIRA,TR 2,LEL 35971,1996-06-03,,,30.0,5.0,1.0,4.0,54.0,214.0,2.4,15.6,57.4,,2.0,0.848,21.4,76.0,0.067,15.9,0.02,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,1997-04-16,0.05,,24.0,4.0,1.0,5.0,32.0,179.0,2.5,17.4,55.2,,2.5,0.848,21.0,79.1,0.069,12.8,0.019,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,1998-05-27,0.05,,50.0,4.7,1.0,4.2,20.0,284.0,3.6,20.0,78.0,,2.5,0.849,20.3,92.1,0.113,10.9,0.025,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,1999-10-27,0.05,,22.0,5.1,1.0,5.4,9.8,292.0,3.41,27.0,93.0,,3.0,0.849,20.7,89.4,0.131,8.4,0.029,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2001-01-04,0.08,,16.0,2.9,1.0,1.9,3.2,143.0,2.02,15.0,45.0,,3.0,0.847,18.8,89.0,0.107,5.7,0.027,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2001-03-06,0.05,,8.8,2.1,1.0,1.4,2.4,99.0,1.5,14.0,41.0,,,,,92.8,,12.2,,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2001-10-09,0.06,,21.0,4.6,1.0,1.3,3.9,326.0,3.2,21.0,65.0,,3.5,0.848,15.7,86.4,0.131,11.2,0.034,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2002-02-21,0.05,,14.9,4.5,1.0,3.3,4.6,241.4,3.44,27.4,91.0,,3.5,0.848,18.4,75.5,0.126,7.8,0.027,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2003-02-07,0.05,,19.1,3.9,1.0,1.4,2.7,208.9,2.61,23.4,61.1,,3.5,0.849,16.6,76.0,0.146,7.0,0.027,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2004-04-06,0.12,,16.7,3.3,1.0,1.2,2.4,154.1,2.13,23.0,59.7,,3.5,0.852,17.1,71.0,0.152,13.6,0.03,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2005-02-22,0.13,,15.4,4.1,1.0,1.0,2.7,188.5,3.02,28.1,69.8,,3.5,0.8537,15.3,80.4,0.169,11.0,0.03,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2006-02-07,0.14,,19.9,4.3,1.0,1.9,3.0,229.0,3.64,28.3,71.8,,3.5,0.8537,15.2,70.1,0.213,17.6,0.036,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2007-01-29,0.14,,21.2,4.6,1.0,1.9,3.0,238.2,4.09,29.9,74.5,,3.5,0.8537,15.7,74.1,0.14,15.0,0.028,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2008-02-25,0.17,,26.3,4.0,1.0,1.3,2.4,274.1,4.09,23.9,61.8,,3.5,0.854,15.6,48.6,0.195,17.4,0.043,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2009-05-28,0.12,,13.6,3.5,1.0,1.3,2.3,218.3,3.93,24.9,64.0,,3.5,0.8538,16.2,59.4,0.213,18.4,0.038,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2010-04-15,0.15,,24.9,4.4,1.0,1.7,2.8,317.9,4.99,30.4,78.6,,4.0,0.8544,16.1,93.9,0.239,11.4,0.041,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2011-07-14,0.19,,30.7,4.4,1.0,2.1,2.8,369.4,4.59,22.3,66.7,,4.0,0.8505,15.8,91.3,0.204,14.1,0.031,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2012-02-10,0.31,,17.4,4.1,1.0,3.1,3.2,248.9,4.15,26.4,72.8,,4.0,0.8505,15.2,51.6,0.219,11.5,0.032,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2013-01-14,0.05,,12.7,1.1,1.0,1.0,1.0,65.6,1.0,21.6,49.5,,0.5,0.8675,36.7,94.4,0.012,6.0,0.004,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2014-04-03,0.07,,7.7,3.3,1.0,1.3,1.4,113.9,2.51,25.9,59.9,,0.5,0.8674,34.6,52.6,0.009,7.3,0.004,,
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2017-01-05,0.14,Papel normal,6.0,3.0,1.0,1.0,1.0,158.0,3.16,28.9,66.4,Estado normal,1.0,0.8674,32.0,83.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2018-06-07,0.19,Papel normal,5.0,2.0,1.0,1.0,1.0,81.0,1.94,25.1,59.9,Estado normal,1.0,0.8674,31.0,69.0,0.02,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2019-05-29,0.14,Papel normal,6.0,2.0,1.0,1.0,1.0,99.0,2.63,28.2,60.6,Estado normal,1.0,0.8674,33.0,88.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182372,SE TALAGUEIRA,TR 2,LEL 35971,2020-04-07,0.17,Papel normal,5.0,3.0,1.0,1.0,1.0,109.0,2.44,25.7,54.5,Estado normal,1.0,0.8674,31.0,66.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182373,SE CASTELO BRANCO,TR 2,13027 C,1996-06-04,,,2.0,2.0,91.0,14.0,1.0,103.0,1.5,25.2,60.3,,3.0,0.864,22.5,92.7,0.07,8.9,0.064,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,1997-04-16,,,2.0,6.0,62.0,26.0,5.0,86.0,1.2,25.4,59.3,,,,,,,13.9,,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,1998-05-27,0.14,,4.2,4.2,81.1,16.0,2.1,106.9,1.6,25.0,70.0,,3.0,0.865,21.6,78.3,0.089,8.4,0.028,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,1999-10-27,0.13,,2.2,2.7,67.0,14.0,2.0,88.0,1.5,32.0,89.0,,,,,81.0,,7.8,,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2001-01-04,0.16,,4.8,1.5,41.7,8.1,1.1,75.4,1.04,20.6,53.3,,3.0,0.865,20.6,89.7,0.058,5.7,0.034,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2001-10-09,0.15,,2.0,2.0,49.7,9.4,1.3,146.7,1.53,36.4,103.7,,,,,81.4,,9.7,,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2002-02-22,0.08,,1.0,1.8,43.4,8.4,1.3,86.7,1.3,30.7,86.8,,3.0,0.865,20.8,76.6,0.061,5.1,0.033,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2003-02-07,,,2.7,2.0,48.1,7.3,1.0,106.6,1.32,28.7,65.4,,3.0,0.866,18.3,80.6,0.083,5.8,0.038,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2004-04-06,0.33,,6.9,13.3,43.2,7.5,5.4,265.4,1.93,27.9,65.7,,3.0,0.867,15.8,51.3,0.086,16.7,0.033,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2005-02-21,0.6,,4.7,5.0,41.2,6.5,4.7,116.1,1.95,33.0,74.1,,3.0,0.8688,16.5,72.9,0.091,7.8,0.039,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2006-02-07,0.58,,6.8,2.9,33.3,6.6,3.1,98.8,1.67,33.6,74.4,,3.0,0.8688,16.3,67.4,0.099,10.5,0.039,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2007-01-29,0.65,,6.8,2.7,30.9,6.2,2.3,113.4,1.64,33.0,75.9,,3.0,0.869,14.3,52.3,0.059,8.1,0.038,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2008-02-26,0.6,,7.7,1.4,14.2,2.7,1.1,73.4,1.14,30.9,67.4,,3.0,0.869,17.1,80.0,0.077,7.3,0.048,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2009-05-27,0.63,,1.0,1.4,8.6,2.4,1.0,62.8,1.13,31.4,68.5,,3.0,0.8692,16.0,67.2,0.086,10.7,0.044,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2010-11-18,0.52,,1.9,1.5,4.4,1.9,1.0,113.1,1.37,31.1,76.3,,3.0,0.8689,16.1,74.2,0.09,5.8,0.039,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2011-05-27,0.48,,2.1,1.3,3.3,1.6,1.0,78.0,1.15,26.0,55.9,,2.5,0.8656,16.1,85.8,0.078,9.5,0.038,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2012-02-10,0.64,,3.8,1.7,3.6,2.3,1.0,102.3,1.36,29.8,73.8,,3.0,0.8657,16.0,91.8,0.081,6.3,0.044,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2013-01-14,0.49,,4.5,1.3,4.4,1.2,1.0,104.1,1.24,29.0,65.9,,3.0,0.8656,16.3,77.5,0.096,6.9,0.034,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2014-04-03,0.5,,3.2,2.3,7.5,3.1,1.0,81.9,1.26,28.4,70.7,,3.0,0.8656,18.3,57.7,0.102,5.0,0.038,,
280182373,SE CASTELO BRANCO,TR 2,13027 C,2016-03-29,0.39,Sintomas de degradação ligeira do papel isolante.,3.0,1.0,4.0,2.0,1.0,86.0,1.0,24.1,57.7,Estado normal,3.0,0.8657,20.0,91.0,0.09,10.0,0.032,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182373,SE CASTELO BRANCO,TR 2,13027 C,2017-02-07,0.5,Sintomas de degradação ligeira do papel isolante.,2.0,2.0,12.0,1.0,1.0,115.0,1.11,29.0,72.5,Estado normal,3.0,0.8657,19.0,63.0,0.09,10.0,0.031,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182373,SE CASTELO BRANCO,TR 2,13027 C,2018-06-06,0.4,Sintomas de degradação ligeira do papel isolante.,3.0,1.0,12.0,2.0,1.0,100.0,1.05,23.3,67.2,Estado normal,3.0,0.8658,16.0,76.0,0.1,8.0,0.032,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182373,SE CASTELO BRANCO,TR 2,13027 C,2019-05-29,0.33,Sintomas de degradação ligeira do papel isolante.,3.0,2.0,19.0,3.0,1.0,82.0,1.38,29.0,62.5,Estado normal,3.0,0.8656,20.0,85.0,0.09,8.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182373,SE CASTELO BRANCO,TR 2,13027 C,2020-04-07,0.32,Sintomas de degradação ligeira do papel isolante.,3.0,2.0,22.0,3.0,1.0,80.0,1.3,28.1,62.4,Estado normal,3.0,0.8657,19.0,94.0,0.11,5.0,0.034,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182374,SE PRACANA,TR 1,6783 C,1996-06-03,,,7.0,1.0,3.0,28.0,1.0,186.0,1.0,23.9,59.0,,2.0,0.856,29.9,72.4,0.05,10.8,0.041,,
280182374,SE PRACANA,TR 1,6783 C,1997-04-17,,,4.0,1.0,3.0,25.0,1.0,138.0,1.0,25.7,59.6,,,,,,,15.3,,,
280182374,SE PRACANA,TR 1,6783 C,1998-05-27,0.42,,11.0,1.5,4.3,30.0,1.0,178.0,1.2,28.0,78.0,,2.0,0.857,29.6,63.3,0.071,13.1,0.023,,
280182374,SE PRACANA,TR 1,6783 C,1999-10-27,0.43,,1.4,1.2,3.0,23.1,1.0,163.8,1.0,25.0,67.3,,,,,77.3,,14.3,,,
280182374,SE PRACANA,TR 1,6783 C,2000-06-15,0.44,,2.2,3.7,6.8,28.0,3.2,98.4,1.0,26.6,64.1,,2.5,0.858,28.4,59.3,0.044,17.1,0.023,,
280182374,SE PRACANA,TR 1,6783 C,2001-10-10,0.54,,9.8,1.4,4.4,24.0,1.0,215.2,1.18,31.7,82.4,,,,,51.3,,13.2,,,
280182374,SE PRACANA,TR 1,6783 C,2002-05-15,,,1.0,1.0,2.1,17.0,1.0,84.9,1.0,36.1,107.4,,,,,,,,,,
280182374,SE PRACANA,TR 1,6783 C,2003-04-24,0.38,,11.3,13.1,2.9,58.9,11.4,173.3,1.06,29.0,68.2,,2.5,0.855,26.8,45.4,0.052,10.7,0.023,,
280182374,SE PRACANA,TR 1,6783 C,2004-04-06,0.31,,9.9,1.4,1.7,20.4,1.0,175.8,1.16,28.5,68.1,,2.5,0.86,25.3,66.2,0.071,12.6,0.022,,
280182374,SE PRACANA,TR 1,6783 C,2005-02-17,0.58,,8.6,1.5,1.2,17.5,1.0,208.4,1.48,28.2,74.7,,2.5,0.8612,26.0,79.9,0.069,10.2,0.024,,
280182374,SE PRACANA,TR 1,6783 C,2006-03-29,0.61,,10.2,1.6,1.7,22.7,1.0,269.4,2.02,30.2,75.6,,2.5,0.8612,25.1,53.2,0.101,13.3,0.024,,
280182374,SE PRACANA,TR 1,6783 C,2007-11-16,0.55,,12.3,2.9,12.5,23.2,1.2,208.1,1.62,26.7,64.3,,2.5,0.8615,23.4,66.8,0.093,12.8,0.028,,
280182374,SE PRACANA,TR 1,6783 C,2008-03-24,0.6,,7.1,1.8,13.4,22.0,1.0,164.2,1.59,31.9,74.6,,2.5,0.8615,26.0,58.6,0.095,11.4,0.028,,
280182374,SE PRACANA,TR 1,6783 C,2009-10-22,0.62,,17.4,1.3,6.4,16.5,1.0,237.2,1.62,30.6,78.3,,2.5,0.8614,24.8,52.0,0.104,13.8,0.031,,
280182374,SE PRACANA,TR 1,6783 C,2010-10-22,0.55,,19.9,1.3,3.2,13.1,1.0,245.2,1.44,27.0,70.2,,2.5,0.8615,23.5,81.0,0.105,14.6,0.024,,
280182374,SE PRACANA,TR 1,6783 C,2011-02-09,0.6,,6.6,1.6,3.4,13.8,1.0,216.2,1.61,30.4,73.2,,2.5,0.858,24.4,55.3,0.115,11.5,0.023,,
280182374,SE PRACANA,TR 1,6783 C,2012-03-14,0.52,,13.8,1.6,3.3,13.9,1.0,181.2,1.37,28.6,70.3,,3.0,0.8582,24.2,70.2,0.101,9.0,0.026,,
280182374,SE PRACANA,TR 1,6783 C,2013-02-28,0.64,,15.0,1.8,1.7,12.4,1.0,190.6,1.31,28.0,66.2,,3.0,0.8583,24.5,79.3,0.126,8.0,0.022,,
280182374,SE PRACANA,TR 1,6783 C,2014-04-02,0.58,,12.8,2.4,3.1,11.5,1.0,171.5,1.34,27.3,71.0,,3.0,0.8583,24.8,77.1,0.143,9.9,0.023,,
280182374,SE PRACANA,TR 1,6783 C,2015-03-24,0.49,Sintomas de degradação ligeira do papel isolante.,11.0,2.0,3.0,9.0,1.0,159.0,1.4,27.6,65.5,Estado normal,3.0,0.8583,24.0,64.0,0.12,9.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182374,SE PRACANA,TR 1,6783 C,2016-03-30,0.49,Papel normal,4.0,1.0,1.0,3.0,1.0,110.0,1.0,28.6,66.8,Estado normal,3.0,0.8583,24.0,44.0,0.13,10.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182374,SE PRACANA,TR 1,6783 C,2017-02-08,0.58,Sintomas de degradação ligeira do papel isolante.,6.0,2.0,1.0,5.0,1.0,168.0,1.09,28.0,70.2,Estado normal,3.0,0.8584,24.0,72.0,0.12,12.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182374,SE PRACANA,TR 1,6783 C,2018-03-14,0.58,Sintomas de degradação ligeira do papel isolante.,8.0,1.0,1.0,5.0,1.0,173.0,1.15,26.6,69.7,Estado normal,3.0,0.8584,23.0,80.0,0.13,11.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182374,SE PRACANA,TR 1,6783 C,2019-03-26,0.46,Sintomas de degradação ligeira do papel isolante.,8.0,4.0,1.0,4.0,1.0,160.0,1.19,27.5,70.3,Estado normal,3.0,0.8584,25.0,68.0,0.13,12.0,0.024,OK. Óleo com alguma degradação,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182374,SE PRACANA,TR 1,6783 C,2020-02-26,0.52,Sintomas de degradação ligeira do papel isolante.,5.0,2.0,1.0,4.0,1.0,126.0,1.0,25.6,59.6,Estado normal,3.0,0.8584,25.0,77.0,0.16,10.0,0.023,OK. Óleo com alguma degradação,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182375,SE PRACANA,TR 2,LEL 53719,1996-06-03,,,6.0,2.0,1.0,1.0,4.0,87.0,1.0,24.3,62.8,,0.5,0.846,47.0,96.9,0.016,7.1,0.009,,
280182375,SE PRACANA,TR 2,LEL 53719,1997-04-17,,,2.0,2.0,1.0,1.0,3.0,68.0,1.0,27.5,62.5,,,,,,,8.1,,,
280182375,SE PRACANA,TR 2,LEL 53719,1998-05-27,0.05,,3.6,1.7,1.0,1.0,2.9,68.0,1.0,28.0,77.0,,1.0,0.847,38.7,81.4,0.017,4.9,0.017,,
280182375,SE PRACANA,TR 2,LEL 53719,1999-10-27,0.05,,10.8,48.2,1.2,5.3,373.4,148.7,1.0,3.7,77.8,,,,,63.5,,10.0,,,
280182375,SE PRACANA,TR 2,LEL 53719,2000-06-15,0.05,,17.3,18.0,1.0,3.3,185.9,88.4,1.0,3.0,50.8,,1.0,0.847,26.9,79.6,0.012,6.2,0.049,,
280182375,SE PRACANA,TR 2,LEL 53719,2001-10-10,0.05,,62.9,18.3,1.0,4.4,141.6,210.6,1.29,8.3,71.5,,,,,73.2,,7.0,,,
280182375,SE PRACANA,TR 2,LEL 53719,2002-05-15,,,25.0,2.7,1.0,1.9,48.7,71.0,1.0,17.4,81.2,,,,,,,,,,
280182375,SE PRACANA,TR 2,LEL 53719,2003-04-24,0.05,,102.2,8.7,1.0,1.9,70.2,183.3,1.0,12.7,66.8,,1.5,0.846,21.7,75.7,0.043,4.7,0.033,,
280182375,SE PRACANA,TR 2,LEL 53719,2004-04-06,0.05,,59.8,6.0,1.0,2.1,46.5,145.3,1.29,21.9,72.9,,1.5,0.851,18.7,87.2,0.076,6.4,0.034,,
280182375,SE PRACANA,TR 2,LEL 53719,2005-02-17,0.05,,60.6,4.5,1.0,1.4,33.4,214.4,1.98,19.4,79.9,,2.0,0.8518,19.3,84.8,0.097,7.4,0.031,,
280182375,SE PRACANA,TR 2,LEL 53719,2006-03-29,0.05,,70.8,4.0,1.0,2.2,17.2,193.7,2.27,28.1,83.6,,1.5,0.8519,14.9,76.3,0.113,7.2,0.033,,
280182375,SE PRACANA,TR 2,LEL 53719,2007-11-16,0.05,,103.5,3.7,1.0,1.4,6.5,254.1,2.41,19.8,67.3,,2.0,0.852,16.8,93.0,0.111,6.1,0.035,,
280182375,SE PRACANA,TR 2,LEL 53719,2008-03-24,0.05,,49.9,3.0,1.0,1.4,6.9,156.1,2.37,28.7,75.4,,2.0,0.8519,17.3,53.9,0.122,4.2,0.036,,
280182375,SE PRACANA,TR 2,LEL 53719,2009-10-22,0.05,,110.1,3.9,1.3,2.0,4.7,278.2,2.63,25.0,77.8,,2.0,0.852,16.7,87.1,0.126,5.6,0.03,,
280182375,SE PRACANA,TR 2,LEL 53719,2010-10-22,0.05,,73.0,2.7,1.0,1.0,2.8,203.2,1.8,17.4,54.6,,2.0,0.852,14.8,96.4,0.128,8.1,0.028,,
280182375,SE PRACANA,TR 2,LEL 53719,2011-02-09,0.05,,38.7,3.4,1.0,1.5,4.0,178.4,2.26,30.1,76.2,,2.0,0.8486,16.0,76.4,0.163,6.9,0.028,,
280182375,SE PRACANA,TR 2,LEL 53719,2012-03-14,0.05,,32.4,3.2,1.0,1.8,3.8,130.0,2.03,28.8,69.6,,2.0,0.8487,14.8,88.1,0.153,7.0,0.034,,
280182375,SE PRACANA,TR 2,LEL 53719,2013-02-28,0.05,,23.1,3.4,1.0,2.3,3.5,130.3,1.98,28.8,68.4,,2.5,0.8487,14.4,84.0,0.166,2.8,0.031,,
280182375,SE PRACANA,TR 2,LEL 53719,2014-04-02,0.05,,19.7,3.4,1.0,2.7,3.8,116.2,1.99,28.2,70.2,,2.5,0.8487,16.0,87.9,0.176,2.8,0.029,,
280182375,SE PRACANA,TR 2,LEL 53719,2015-03-24,0.05,Papel normal,21.0,3.0,1.0,1.0,3.0,125.0,2.24,28.8,68.8,Estado normal,2.5,0.8487,17.0,73.0,0.17,7.0,0.028,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182375,SE PRACANA,TR 2,LEL 53719,2015-12-17,0.05,Papel normal,2.0,2.0,1.0,5.0,2.0,17.0,1.0,13.7,45.5,Estado normal,1.0,0.8491,39.0,91.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182375,SE PRACANA,TR 2,LEL 53719,2016-03-24,,,,,,,,,,,,,,0.8491,36.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182375,SE PRACANA,TR 2,LEL 53719,2016-03-30,0.05,Papel normal,3.0,2.0,1.0,2.0,2.0,37.0,1.0,25.3,60.3,Estado normal,1.0,0.8491,37.0,72.0,0.03,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182375,SE PRACANA,TR 2,LEL 53719,2017-02-08,0.05,Papel normal,2.0,3.0,1.0,1.0,2.0,77.0,1.18,31.4,70.1,Estado normal,1.0,0.849,35.0,77.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182375,SE PRACANA,TR 2,LEL 53719,2018-03-14,0.05,Papel normal,2.0,2.0,1.0,1.0,2.0,56.0,1.15,31.0,67.2,Estado normal,1.0,0.849,34.0,53.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182375,SE PRACANA,TR 2,LEL 53719,2019-03-26,0.05,Papel normal,2.0,5.0,1.0,1.0,1.0,74.0,1.39,30.4,68.7,Estado normal,1.0,0.849,37.0,91.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182375,SE PRACANA,TR 2,LEL 53719,2020-02-26,0.05,Papel normal,2.0,2.0,1.0,4.0,1.0,77.0,1.15,29.9,65.1,Estado normal,1.0,0.849,35.0,92.0,0.02,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182377,SE VALE DE ESTACAS II,TR 1,LEL 22229,2000-12-20,0.05,,3.8,2.0,1.0,1.0,1.6,76.0,2.62,15.6,43.7,,3.5,0.851,24.6,67.6,0.023,6.4,0.014,,
280182377,SE VALE DE ESTACAS II,TR 1,LEL 22229,2002-10-17,0.05,,6.7,2.8,1.0,1.6,2.6,120.7,4.93,28.2,74.8,,3.5,0.851,19.9,72.6,0.038,6.8,0.014,,
280182377,SE VALE DE ESTACAS II,TR 1,LEL 22229,2003-02-27,0.05,,2.4,2.4,1.0,1.0,2.1,77.2,3.23,26.6,72.2,,3.5,0.851,20.3,98.6,0.027,6.4,0.017,,
280182377,SE VALE DE ESTACAS II,TR 1,LEL 22229,2004-03-30,0.05,,2.9,2.8,1.0,1.0,2.6,100.4,3.8,26.2,74.9,,3.5,0.857,20.1,87.4,0.06,8.8,0.017,,
280182377,SE VALE DE ESTACAS II,TR 1,LEL 22229,2005-09-21,0.05,,7.1,2.9,1.0,2.4,3.1,129.3,5.29,27.3,72.3,,3.5,0.8564,19.4,53.6,0.061,18.6,0.031,,
280182377,SE VALE DE ESTACAS II,TR 1,LEL 22229,2006-11-29,0.05,,7.6,2.5,1.0,1.5,2.5,102.1,4.43,32.2,75.1,,3.5,0.8562,18.9,21.5,0.057,33.7,0.021,,
280182377,SE VALE DE ESTACAS II,TR 1,LEL 22229,2007-04-09,0.13,,2.3,1.9,1.0,1.0,2.3,55.8,3.69,29.4,64.4,,3.5,0.8564,19.4,71.3,0.061,13.0,0.032,,
280182377,SE VALE DE ESTACAS II,TR 1,LEL 22229,2008-04-21,0.05,,1.0,2.0,1.0,1.0,2.2,62.5,3.56,32.0,70.3,,3.5,0.8566,17.4,77.8,0.067,8.9,0.029,,
280182377,SE VALE DE ESTACAS II,TR 1,LEL 22229,2009-10-01,0.05,,4.7,2.0,1.0,1.0,1.9,79.6,3.0,31.4,74.0,,3.5,0.8564,18.6,86.2,0.045,5.1,0.027,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,1994-12-05,,,32.0,47.0,80.0,271.0,40.0,302.0,6476.0,22072.0,65363.0,,,,,,,,,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,1996-04-10,,,11.0,72.0,63.0,479.0,61.0,169.0,3.5,21.7,59.0,,4.0,0.866,18.5,70.6,0.151,14.8,0.05,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,1997-03-11,,,17.0,12.0,93.0,293.0,43.0,244.0,5.2,21.9,61.4,,4.5,0.866,18.7,76.8,0.135,15.9,0.044,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,1997-09-23,0.07,,5.0,8.0,93.0,202.0,28.0,225.0,4.5,22.4,61.6,,4.0,0.866,18.3,46.4,0.121,18.4,0.044,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,1998-05-15,0.14,,18.0,13.0,135.0,199.0,28.0,255.0,6.5,27.0,87.0,,4.0,0.865,18.5,58.8,0.134,16.8,0.053,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,1999-04-28,0.15,,17.0,20.0,74.0,107.0,15.0,164.0,3.65,19.0,61.0,,4.0,0.866,17.8,44.8,0.134,11.3,0.052,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2000-05-11,0.17,,13.7,25.1,93.3,160.9,25.9,227.7,5.45,26.9,79.6,,4.0,0.866,19.5,78.6,0.208,13.8,0.076,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2001-01-19,0.19,,13.1,13.6,87.9,111.7,20.8,228.3,5.13,23.2,63.7,,4.5,0.867,19.8,80.4,0.186,11.2,0.046,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2002-03-13,0.13,,7.4,10.5,55.7,57.4,16.3,153.1,3.71,26.9,80.4,,4.5,0.863,19.2,81.7,0.158,10.5,0.046,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2003-03-06,0.17,,15.7,10.7,77.0,69.0,15.2,205.5,3.52,20.9,67.4,,4.5,0.862,17.4,85.7,0.171,10.1,0.061,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2004-09-03,0.11,,21.7,8.8,79.0,45.8,12.5,325.1,5.75,22.7,67.1,,4.0,0.866,18.6,40.0,0.247,19.7,0.058,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2004-11-03,,,21.1,8.4,86.9,43.4,12.1,330.3,6.02,25.1,69.7,,,,,,,,,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2005-08-12,0.22,,24.0,9.8,82.7,43.1,12.8,289.6,3.8,21.7,65.6,,4.5,0.8692,15.7,50.7,0.239,27.6,0.084,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2006-09-19,0.21,,23.7,7.2,74.9,36.0,9.8,338.0,7.54,22.6,66.2,,4.5,0.8689,17.1,59.0,0.256,23.3,0.076,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2007-05-23,0.27,,19.7,12.2,65.2,43.4,10.3,247.4,6.74,21.4,55.9,,4.5,0.8692,15.2,65.6,0.239,20.9,0.062,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2008-09-05,0.1,,3.6,6.2,11.1,14.7,6.0,146.6,3.25,28.8,64.7,,1.0,0.8704,27.7,66.5,0.019,14.4,0.009,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2009-10-09,0.13,,5.6,7.8,13.2,4.4,5.5,192.0,4.41,29.6,72.7,,1.0,0.8704,27.1,52.0,0.024,11.0,0.01,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2010-06-23,0.13,,16.4,7.9,29.8,5.4,5.6,126.4,4.59,32.2,73.1,,1.0,0.8706,27.2,39.6,0.018,10.2,0.01,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2011-09-30,0.13,,15.1,7.7,59.9,10.2,6.2,130.1,3.09,26.4,68.3,,1.0,0.8672,27.1,79.3,0.023,11.6,0.011,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2012-08-17,0.12,,19.4,6.6,69.1,9.8,4.6,115.4,2.74,25.4,60.2,,1.0,0.8672,26.4,64.1,0.029,13.7,0.013,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2013-08-13,0.12,,9.6,9.8,89.4,16.0,14.6,99.6,3.11,26.6,64.1,,1.0,0.8672,26.4,42.4,0.022,17.2,0.014,,
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2014-11-03,0.14,Papel normal,13.0,8.0,91.0,18.0,7.0,186.0,3.77,21.8,60.5,"Estado normal. Contaminação com gases do regulador em carga,",1.0,0.8672,27.0,67.0,0.03,10.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2015-10-16,0.16,Papel normal,13.0,7.0,94.0,9.0,6.0,144.0,3.89,27.2,69.4,Estado normal,1.5,0.8672,26.0,68.0,0.04,10.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2016-09-14,0.15,Papel normal,10.0,6.0,81.0,9.0,6.0,141.0,3.43,25.7,67.4,Estado normal,1.5,0.8672,25.0,76.0,0.02,10.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2017-10-25,0.17,Papel normal,9.0,8.0,48.0,7.0,3.0,103.0,2.14,20.4,50.2,Estado normal,1.5,0.8672,25.0,51.0,0.04,11.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182378,SE BOAVISTA (LISBOA),EX TR 1,6278,2018-07-10,0.16,Papel normal,15.0,6.0,81.0,9.0,4.0,96.0,2.12,24.9,67.7,Estado normal,1.0,0.8672,23.0,52.0,0.02,15.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,1994-12-05,,,14.0,11.0,79.0,40.0,7.0,186.0,3774.0,25090.0,62163.0,,,,,,,,,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,1996-04-10,,,6.0,23.0,58.0,114.0,17.0,92.0,2.9,23.0,52.8,,3.0,0.861,23.2,64.8,0.049,9.1,0.017,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,1997-03-11,,,13.0,7.0,88.0,89.0,15.0,110.0,3.5,27.2,64.1,,3.0,0.861,24.1,59.2,0.051,11.8,0.019,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,1997-09-23,0.16,,8.0,8.0,100.0,71.0,12.0,173.0,3.5,25.4,63.1,,3.0,0.861,23.5,56.4,0.054,13.8,0.027,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,1998-05-15,0.15,,12.0,7.0,122.0,65.0,11.0,127.0,3.9,28.0,78.0,,3.0,0.86,21.7,62.5,0.061,11.9,0.02,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,1999-04-28,0.14,,10.0,10.0,105.0,45.0,9.0,118.0,3.06,25.0,67.0,,3.0,0.861,24.2,71.5,0.057,17.6,0.024,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2000-05-11,0.19,,4.9,14.7,94.1,63.6,11.6,123.6,3.37,30.5,80.2,,3.0,0.861,22.0,68.5,0.053,13.6,0.034,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2001-01-19,0.24,,12.8,10.4,65.2,39.1,8.5,156.5,2.79,22.0,60.3,,3.0,0.861,23.6,84.4,0.056,10.9,0.019,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2002-03-13,0.18,,8.4,4.5,37.4,19.1,5.1,87.8,1.76,31.0,81.5,,3.0,0.858,23.6,56.7,0.058,9.7,0.026,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2003-03-06,0.21,,13.8,34.2,86.9,129.2,13.8,114.0,1.98,21.4,56.8,,3.0,0.857,21.1,75.0,0.07,12.6,0.025,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2004-09-03,0.22,,27.1,47.2,78.9,129.4,19.8,298.7,3.98,25.3,68.8,,3.0,0.862,22.7,41.8,0.103,17.9,0.03,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2005-08-12,0.35,,21.5,50.3,75.6,206.0,33.1,246.3,2.72,26.1,67.3,,3.5,0.8638,18.3,48.3,0.087,24.2,0.038,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2005-10-18,,,20.9,36.1,66.9,171.3,30.7,312.3,4.4,28.4,73.8,,,,,,,,,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2006-09-19,0.46,,32.4,58.7,73.5,223.3,32.4,275.6,4.33,28.4,73.5,,3.5,0.8638,17.6,35.4,0.064,22.0,0.037,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2007-02-16,,,20.8,67.4,104.6,364.5,52.2,217.0,5.54,30.9,75.5,,,,,,,,,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2007-12-14,0.51,,15.8,37.1,99.6,325.2,47.0,260.8,5.54,27.5,71.2,,3.0,0.864,18.5,60.6,0.085,14.2,0.033,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2008-09-05,0.5,,18.6,66.4,89.4,376.8,53.6,253.7,5.48,27.3,68.8,,3.0,0.8643,18.5,47.0,0.081,18.4,0.044,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2009-10-09,0.66,,28.7,164.7,63.4,585.9,81.3,275.6,5.68,29.1,75.6,,3.0,0.8643,18.3,44.3,0.1,19.1,0.03,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2010-06-23,0.63,,29.2,26.9,71.7,287.2,49.6,256.4,5.84,28.0,67.5,,3.0,0.8643,18.3,41.2,0.097,20.7,0.037,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2010-11-18,,,33.7,14.0,95.0,204.1,38.6,295.7,6.48,34.2,87.6,,,,,56.7,,15.1,,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2011-09-30,0.69,,22.2,11.4,134.4,155.3,32.8,248.9,5.35,26.3,69.3,,3.0,0.8614,19.1,68.1,0.104,21.0,0.031,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2012-08-17,0.75,,33.2,94.4,144.0,666.8,81.6,329.1,5.39,21.2,59.8,,3.5,0.8615,18.2,44.9,0.117,24.9,0.033,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2013-01-03,,,20.8,33.4,142.9,494.4,66.4,243.3,5.84,25.1,64.3,,,,,61.8,,14.8,,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2013-08-13,0.68,,25.5,24.1,158.8,354.2,61.2,342.1,6.12,23.8,65.7,,3.0,0.8615,16.0,39.4,0.131,22.3,0.03,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2014-03-17,,,23.0,12.8,125.1,195.6,46.4,225.0,5.16,25.3,69.9,,,,,45.0,,16.1,,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2014-07-31,,,286.0,77.9,206.4,259.4,42.0,370.5,5.5,24.4,71.1,,,,,34.4,,18.8,,,
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2014-11-03,0.91,Sintomas de degradação ligeira do papel isolante.,16.0,29.0,116.0,163.0,29.0,217.0,3.92,25.5,66.0,Defeito térmico de elevada temperatura,3.0,0.8617,17.0,32.0,0.11,19.0,0.025,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses. Inspecção dos contactos do regulador em carga. Regeneração do óleo.
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2015-05-12,,,20.0,11.0,106.0,92.0,20.0,228.0,4.79,27.3,67.6,Estado normal,,,,45.0,,23.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2015-10-16,0.89,Sintomas de degradação ligeira do papel isolante.,20.0,13.0,90.0,74.0,18.0,314.0,5.25,25.2,69.3,Estado normal,3.5,0.8618,18.0,62.0,0.13,16.0,0.026,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2016-09-14,0.86,Sintomas de degradação ligeira do papel isolante.,19.0,9.0,100.0,43.0,14.0,381.0,7.01,23.7,67.3,Estado normal,3.5,0.8617,18.0,46.0,0.1,23.0,0.039,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2016-12-23,0.07,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,3.0,1.0,3.0,1.0,1.0,11.0,1.0,10.1,29.3,Estado normal,1.5,0.8617,37.0,69.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2017-03-16,,,,,,,,,,,,,,0.8617,36.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2017-10-25,0.52,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,17.0,27.0,33.0,64.0,8.0,193.0,2.67,22.5,51.7,Estado normal,1.5,0.8617,35.0,47.0,0.02,20.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2018-07-10,0.48,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,18.0,32.0,63.0,161.0,22.0,182.0,2.64,26.9,66.7,Defeito térmico de elevada temperatura,2.0,0.8617,32.0,31.0,0.02,21.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280182379,SE BOAVISTA (LISBOA),EX TR 2,7318,2018-12-03,,,15.0,50.0,53.0,225.0,32.0,325.0,5.73,26.4,65.5,Defeito térmico de elevada temperatura,,,,50.0,,11.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182380,SE SANTA MARTA,TR 1,7674 S,1996-04-10,,,35.0,26.0,16.0,23.0,35.0,523.0,4.2,11.6,60.9,,3.5,0.865,18.5,84.2,0.193,20.1,0.09,,
280182380,SE SANTA MARTA,TR 1,7674 S,1997-03-11,0.46,,54.0,26.0,25.0,25.0,35.0,619.0,4.6,9.0,63.1,,3.5,0.864,18.1,47.8,0.19,23.2,0.086,,
280182380,SE SANTA MARTA,TR 1,7674 S,1998-05-15,0.57,,47.0,27.0,29.0,29.0,30.0,658.0,5.4,12.0,74.0,,3.5,0.864,17.8,52.8,0.259,25.8,0.073,,
280182380,SE SANTA MARTA,TR 1,7674 S,1999-04-28,0.59,,33.0,21.0,17.0,20.0,22.0,564.0,4.0,14.0,73.0,,3.5,0.865,18.4,69.2,0.257,16.2,0.095,,
280182380,SE SANTA MARTA,TR 1,7674 S,2000-10-04,0.63,,67.0,36.0,15.0,24.0,26.0,798.0,5.49,7.9,65.0,,4.0,0.865,18.1,29.5,0.261,31.8,0.075,,
280182380,SE SANTA MARTA,TR 1,7674 S,2001-07-12,0.69,,45.3,28.9,16.2,20.1,27.1,692.6,5.03,8.8,62.1,,4.0,0.864,15.6,41.5,0.299,40.0,0.086,,
280182380,SE SANTA MARTA,TR 1,7674 S,2002-03-13,0.86,,23.0,26.0,18.0,25.0,19.0,700.0,5.4,23.0,104.0,,4.0,0.863,17.2,58.6,0.262,21.6,0.092,,
280182380,SE SANTA MARTA,TR 1,7674 S,2003-02-20,0.64,,69.3,35.4,18.2,16.7,16.3,914.4,4.74,1.0,62.3,,4.0,0.86,15.9,53.4,0.3,18.9,0.081,,
280182380,SE SANTA MARTA,TR 1,7674 S,2004-05-04,0.77,,54.9,18.8,17.6,14.2,13.2,619.4,4.03,12.3,65.0,,4.0,0.867,13.6,34.1,0.329,32.9,0.072,,
280182380,SE SANTA MARTA,TR 1,7674 S,2005-04-01,1.78,,136.1,540.9,20.9,683.2,162.3,697.0,5.91,16.4,69.1,,4.0,0.8677,15.1,23.4,0.311,36.6,0.078,,
280182380,SE SANTA MARTA,TR 1,7674 S,2005-05-06,,,194.3,531.2,20.4,676.1,162.3,956.2,6.95,14.5,73.1,,,,,,,,,,
280182380,SE SANTA MARTA,TR 1,7674 S,2005-09-30,,,125.6,361.2,23.1,675.3,152.9,919.2,7.72,8.7,64.7,,,,,34.4,,49.9,,,
280182380,SE SANTA MARTA,TR 1,7674 S,2006-04-06,2.09,,313.2,919.4,35.2,1493.8,304.4,1040.7,7.73,13.0,75.2,,3.5,0.8677,16.7,40.7,0.356,41.3,0.077,,
280182380,SE SANTA MARTA,TR 1,7674 S,2007-03-30,1.48,,98.7,583.0,47.2,1415.7,193.4,460.1,8.21,21.1,64.7,,3.5,0.8678,14.2,48.7,0.377,33.7,0.083,,
280182380,SE SANTA MARTA,TR 1,7674 S,2007-09-07,,,455.6,1877.7,46.4,3040.7,779.9,960.1,8.59,10.1,59.3,,,,,,,55.4,,,
280182380,SE SANTA MARTA,TR 1,7674 S,2008-02-07,1.9,,334.6,1782.5,49.6,3248.1,869.5,813.8,7.71,18.4,72.7,,3.5,0.8678,15.1,46.3,0.397,24.3,0.083,,
280182380,SE SANTA MARTA,TR 1,7674 S,2008-05-14,,,327.8,2189.1,40.8,3337.7,1028.1,859.9,7.54,17.3,66.9,,,,,,,,,,
280182380,SE SANTA MARTA,TR 1,7674 S,2008-10-03,,,4.7,4.2,1.0,3.4,2.3,152.1,1.01,12.2,41.2,,,,,,,,,,
280182380,SE SANTA MARTA,TR 1,7674 S,2009-01-06,,,9.0,6.8,1.0,3.4,5.4,241.4,1.11,12.8,48.0,,,,,,,,,,
280182380,SE SANTA MARTA,TR 1,7674 S,2009-06-05,0.05,,12.2,8.1,7.3,6.1,7.9,243.8,1.58,15.6,59.1,,1.0,0.873,27.9,63.6,0.015,3.7,0.02,,
280182380,SE SANTA MARTA,TR 1,7674 S,2010-09-30,0.05,,64.5,25.2,20.8,14.8,30.6,369.7,2.73,6.4,79.6,,1.0,0.8731,26.2,94.7,0.029,5.3,0.024,,
280182380,SE SANTA MARTA,TR 1,7674 S,2011-09-01,0.05,,63.1,17.7,9.4,15.3,35.5,336.0,2.39,2.9,65.8,,1.5,0.8698,26.3,95.1,0.025,5.4,0.024,,
280182380,SE SANTA MARTA,TR 1,7674 S,2012-03-30,0.06,,48.2,21.0,8.5,12.6,50.7,301.1,2.28,11.6,67.3,,1.5,0.8698,25.4,89.8,0.041,8.7,0.023,,
280182380,SE SANTA MARTA,TR 1,7674 S,2013-03-26,0.06,,62.2,15.6,5.4,10.3,44.1,322.0,2.48,9.9,64.1,,1.5,0.8699,20.9,87.1,0.037,3.4,0.018,,
280182380,SE SANTA MARTA,TR 1,7674 S,2014-11-07,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,131.0,16.0,4.0,11.0,43.0,480.0,2.74,3.1,60.5,Descargas parciais,1.5,0.8699,22.0,87.0,0.05,4.0,0.021,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182380,SE SANTA MARTA,TR 1,7674 S,2015-05-12,,,81.0,11.0,1.0,3.0,36.0,364.0,3.23,11.5,67.3,Estado normal,,,,84.0,,4.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182380,SE SANTA MARTA,TR 1,7674 S,2015-10-07,0.08,Sintomas de degradação significativa do papel antes da substituição do óleo.,144.0,16.0,5.0,5.0,37.0,499.0,3.46,5.8,67.3,Descargas parciais,1.5,0.8699,22.0,76.0,0.05,2.0,0.019,Conforme.,Nova colheita dentro de cerca de 3 meses
280182380,SE SANTA MARTA,TR 1,7674 S,2016-10-21,0.07,Sintomas de degradação significativa do papel antes da substituição do óleo.,176.0,16.0,1.0,5.0,30.0,618.0,3.36,5.0,67.3,Descargas parciais,1.5,0.87,21.0,92.0,0.04,5.0,0.016,Conforme.,Nova colheita dentro de cerca de 6 meses
280182380,SE SANTA MARTA,TR 1,7674 S,2017-10-12,0.1,Sintomas de degradação significativa do papel antes da substituição do óleo.,98.0,9.0,5.0,5.0,15.0,343.0,2.21,5.2,45.6,Descargas parciais,1.5,0.87,23.0,51.0,0.07,9.0,0.016,Conforme.,Nova colheita dentro de cerca de 6 meses
280182380,SE SANTA MARTA,TR 1,7674 S,2018-04-19,,,92.0,8.0,11.0,7.0,19.0,353.0,2.46,12.3,65.6,Estado normal,,,,59.0,,9.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182380,SE SANTA MARTA,TR 1,7674 S,2018-10-30,0.09,Sintomas de degradação significativa do papel antes da substituição do óleo.,126.0,10.0,13.0,8.0,15.0,494.0,2.77,7.1,60.7,Descargas parciais,1.5,0.87,21.0,92.0,0.07,4.0,0.02,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182380,SE SANTA MARTA,TR 1,7674 S,2019-06-14,,,148.0,11.0,29.0,11.0,15.0,451.0,3.18,11.9,67.9,Descargas parciais,,,,69.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182380,SE SANTA MARTA,TR 1,7674 S,2019-11-08,0.08,Sintomas de degradação significativa do papel antes da substituição do óleo.,71.0,7.0,9.0,1.0,3.0,210.0,1.48,31.8,115.0,Estado normal,1.5,0.8701,21.0,73.0,0.06,5.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182384,SE NORTE,TR 1,C 13075,1997-01-23,0.05,,,,,,,,,,,,,,,,,,,,
280182384,SE NORTE,TR 1,C 13075,1997-01-28,,,1.0,2.0,1.0,1.0,1.0,82.0,1.0,28.2,68.2,,0.5,0.847,42.6,90.9,0.005,8.6,0.005,,
280182384,SE NORTE,TR 1,C 13075,1998-02-10,0.05,,15.0,2.0,1.0,1.0,1.0,69.0,1.0,34.0,82.0,,0.5,0.846,41.3,80.3,0.005,10.8,0.005,,
280182384,SE NORTE,TR 1,C 13075,1999-03-17,0.05,,4.9,2.3,1.0,1.0,1.0,83.0,1.47,31.6,71.6,,1.0,0.847,39.9,78.7,0.007,11.1,0.005,,
280182384,SE NORTE,TR 1,C 13075,2000-10-03,0.05,,4.0,3.3,1.0,1.2,1.5,148.0,2.17,27.0,66.0,,1.0,0.848,36.3,71.7,0.031,10.4,0.01,,
280182384,SE NORTE,TR 1,C 13075,2001-06-06,0.05,,6.5,2.3,1.0,1.0,1.0,89.1,1.69,24.1,64.2,,1.0,0.845,36.4,79.4,0.004,11.7,0.011,,
280182384,SE NORTE,TR 1,C 13075,2002-10-03,0.05,,3.6,2.9,1.0,1.0,1.1,165.5,3.36,30.0,68.0,,1.0,0.846,37.2,51.2,0.004,11.0,0.017,,
280182384,SE NORTE,TR 1,C 13075,2003-06-27,0.05,,4.9,2.6,1.0,1.0,1.0,129.8,2.14,28.1,63.4,,1.0,0.845,35.5,74.7,0.001,9.4,0.004,,
280182384,SE NORTE,TR 1,C 13075,2004-05-05,0.05,,4.1,4.7,1.0,1.0,1.0,111.1,2.01,30.1,67.6,,1.0,0.851,33.1,79.4,0.013,8.7,0.007,,
280182384,SE NORTE,TR 1,C 13075,2005-03-31,0.05,,3.7,4.3,1.0,1.0,1.1,107.2,3.25,31.1,67.2,,1.0,0.8509,33.9,41.6,0.016,10.4,0.007,,
280182384,SE NORTE,TR 1,C 13075,2006-06-02,0.05,,9.8,2.4,1.0,1.0,1.0,115.9,3.41,34.3,75.4,,1.0,0.851,36.0,49.0,0.017,11.7,0.009,,
280182384,SE NORTE,TR 1,C 13075,2007-08-21,0.05,,5.5,3.1,1.0,1.0,1.0,151.3,3.33,30.6,69.1,,1.0,0.8506,35.3,60.3,0.007,12.9,0.006,,
280182384,SE NORTE,TR 1,C 13075,2008-09-01,0.05,,4.0,2.3,1.0,1.0,1.0,104.4,3.44,32.7,71.4,,1.0,0.8509,33.1,77.5,0.009,12.7,0.011,,
280182384,SE NORTE,TR 1,C 13075,2009-03-03,0.05,,5.5,2.4,1.0,1.0,1.1,121.2,3.58,32.0,69.9,,1.0,0.8509,33.6,56.6,0.009,9.4,0.011,,
280182384,SE NORTE,TR 1,C 13075,2010-07-07,0.05,,5.3,2.4,1.0,1.0,1.0,118.9,3.07,31.1,68.0,,1.0,0.851,31.3,38.0,0.008,14.4,0.011,,
280182384,SE NORTE,TR 1,C 13075,2011-09-02,0.05,,5.8,2.2,1.0,1.0,1.0,138.6,2.5,26.3,57.0,,1.0,0.8476,30.9,66.3,0.008,9.7,0.009,,
280182384,SE NORTE,TR 1,C 13075,2012-06-26,0.05,,5.8,2.1,1.0,1.0,1.0,103.0,2.98,27.7,58.1,,1.0,0.8476,32.1,87.7,0.018,14.1,0.01,,
280182384,SE NORTE,TR 1,C 13075,2013-08-09,0.05,,9.8,3.1,1.0,1.7,1.0,156.8,3.65,28.9,65.9,,1.0,0.8475,32.0,66.1,0.004,11.7,0.008,,
280182384,SE NORTE,TR 1,C 13075,2014-07-29,0.05,,5.8,3.8,1.0,2.0,1.0,89.6,2.89,27.4,63.8,,1.0,0.8476,34.0,43.7,0.01,11.6,0.008,,
280182384,SE NORTE,TR 1,C 13075,2016-07-18,0.05,Papel normal,7.0,3.0,1.0,1.0,4.0,103.0,2.59,27.5,60.3,Estado normal,1.0,0.8476,30.0,58.0,0.02,13.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182384,SE NORTE,TR 1,C 13075,2017-08-30,0.05,Papel normal,6.0,3.0,1.0,1.0,1.0,97.0,1.94,29.3,66.5,Estado normal,1.0,0.8476,33.0,86.0,0.02,5.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182384,SE NORTE,TR 1,C 13075,2018-12-07,0.05,Papel normal,7.0,5.0,1.0,1.0,1.0,109.0,2.44,28.7,64.8,Estado normal,1.0,0.8476,32.0,94.0,0.02,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182384,SE NORTE,TR 1,C 13075,2019-09-25,0.05,Papel normal,9.0,5.0,1.0,1.0,1.0,90.0,2.13,28.3,64.4,Estado normal,1.0,0.8476,32.0,39.0,0.02,9.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182385,SE NORTE,TR 2,C 12925,1996-08-22,,,12.0,6.0,7.0,3.0,8.0,143.0,2.3,20.6,65.0,,0.5,0.847,36.2,44.2,0.008,17.0,0.005,,
280182385,SE NORTE,TR 2,C 12925,1997-05-20,,,4.0,3.0,14.0,4.0,8.0,48.0,2.2,26.7,61.5,,0.5,0.846,32.4,61.7,0.015,12.7,0.005,,
280182385,SE NORTE,TR 2,C 12925,1998-09-07,0.05,,7.2,3.8,21.6,4.2,7.6,121.6,3.1,28.8,72.6,,1.0,0.848,33.8,43.2,0.005,19.4,0.005,,
280182385,SE NORTE,TR 2,C 12925,1999-08-04,0.05,,1.0,3.5,20.0,7.4,6.0,105.0,2.43,30.0,75.0,,1.0,0.847,31.5,59.2,0.009,17.0,0.006,,
280182385,SE NORTE,TR 2,C 12925,2000-10-03,0.05,,5.0,3.1,27.0,8.4,3.9,95.0,2.42,27.0,67.0,,1.0,0.846,29.9,59.3,0.01,14.2,0.006,,
280182385,SE NORTE,TR 2,C 12925,2001-06-06,0.05,,6.7,2.0,15.1,4.9,2.4,40.9,1.44,23.7,63.6,,1.0,0.845,30.7,79.6,0.004,12.0,0.005,,
280182385,SE NORTE,TR 2,C 12925,2002-10-03,0.05,,5.8,3.2,29.3,8.4,3.2,131.7,3.17,28.4,64.1,,1.0,0.846,31.7,40.7,0.005,15.4,0.004,,
280182385,SE NORTE,TR 2,C 12925,2003-06-27,0.05,,10.4,3.7,35.2,8.2,2.8,117.1,2.16,28.3,64.2,,1.0,0.845,30.8,65.3,0.003,14.3,0.004,,
280182385,SE NORTE,TR 2,C 12925,2004-05-05,0.05,,6.6,5.8,27.3,15.2,3.7,87.7,2.05,30.2,66.9,,1.0,0.851,27.8,81.6,0.029,14.1,0.004,,
280182385,SE NORTE,TR 2,C 12925,2005-03-31,0.05,,12.6,4.2,13.4,4.0,2.6,143.6,3.19,30.3,66.8,,1.0,0.8505,30.2,30.3,0.046,22.2,0.007,,
280182385,SE NORTE,TR 2,C 12925,2006-06-02,0.05,,15.0,4.4,5.3,6.9,2.7,185.4,3.66,34.3,79.4,,1.0,0.8506,29.8,43.1,0.023,20.4,0.009,,
280182385,SE NORTE,TR 2,C 12925,2007-08-21,0.06,,8.4,3.9,2.4,11.1,4.0,155.6,3.48,29.3,66.7,,1.0,0.8502,27.4,63.9,0.013,16.4,0.007,,
280182385,SE NORTE,TR 2,C 12925,2008-09-01,0.06,,7.3,3.0,4.3,4.6,2.3,142.2,3.62,31.4,70.9,,1.0,0.8506,25.3,31.3,0.016,20.6,0.007,,
280182385,SE NORTE,TR 2,C 12925,2009-03-03,0.05,,5.6,2.8,5.1,4.3,1.9,102.1,3.34,32.1,70.4,,1.0,0.8506,28.5,37.9,0.014,17.3,0.01,,
280182385,SE NORTE,TR 2,C 12925,2010-07-07,0.07,,8.0,3.7,6.6,11.4,3.7,122.4,3.1,32.3,71.3,,1.5,0.8506,27.8,45.7,0.013,22.1,0.009,,
280182385,SE NORTE,TR 2,C 12925,2011-09-02,0.06,,6.7,3.2,5.6,17.3,6.4,90.9,2.17,33.3,70.9,,1.5,0.844,27.1,31.3,0.011,33.2,0.009,,
280182385,SE NORTE,TR 2,C 12925,2012-06-26,0.06,,5.5,2.4,4.9,18.7,8.1,43.5,1.87,28.4,58.0,,1.5,0.8473,27.3,79.4,0.027,18.3,0.012,,
280182385,SE NORTE,TR 2,C 12925,2013-08-09,0.06,,8.9,4.2,7.8,45.9,16.4,106.4,2.51,29.2,65.3,,1.5,0.8472,26.7,75.3,0.012,11.9,0.007,,
280182385,SE NORTE,TR 2,C 12925,2014-07-29,0.05,,4.3,4.0,8.2,49.1,18.6,48.6,1.83,28.5,67.0,,1.5,0.8472,28.1,65.7,0.018,13.2,0.009,,
280182385,SE NORTE,TR 2,C 12925,2015-07-27,0.06,Papel normal,4.0,3.0,7.0,39.0,18.0,48.0,1.72,28.1,63.1,Estado normal,1.5,0.8472,25.0,85.0,0.02,12.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182385,SE NORTE,TR 2,C 12925,2017-08-30,0.06,Papel normal,4.0,4.0,5.0,58.0,30.0,47.0,1.34,29.8,66.4,Estado normal,1.5,0.8476,29.0,83.0,0.02,9.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182385,SE NORTE,TR 2,C 12925,2018-12-07,0.07,Papel normal,3.0,4.0,15.0,40.0,20.0,26.0,1.14,30.7,67.4,Estado normal,1.0,0.8476,28.0,86.0,0.02,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182385,SE NORTE,TR 2,C 12925,2019-09-25,0.05,Papel normal,6.0,6.0,22.0,27.0,13.0,26.0,1.0,29.2,65.6,Estado normal,1.5,0.8476,28.0,68.0,0.02,8.0,0.026,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182386,SE SANTA MARTA,TR 3,C 12063,1996-04-10,,,50.0,49.0,3.0,29.0,76.0,229.0,7.5,10.0,71.3,,2.0,0.85,26.6,43.4,0.027,42.1,0.064,,
280182386,SE SANTA MARTA,TR 3,C 12063,1997-03-11,0.21,,78.0,26.0,6.0,25.0,61.0,363.0,7.2,6.6,61.8,,2.0,0.852,24.3,28.0,0.042,46.3,0.009,,
280182386,SE SANTA MARTA,TR 3,C 12063,1998-05-15,0.55,,59.0,15.0,11.0,24.0,43.0,376.0,8.9,13.0,79.0,,2.5,0.851,21.3,22.2,0.089,49.6,0.011,,
