SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280182386,SE SANTA MARTA,TR 3,C 12063,1999-04-28,0.61,,68.0,12.0,19.0,23.0,32.0,4.9,10.41,20.0,93.0,,3.0,0.852,21.9,37.9,0.113,33.1,0.032,,
280182386,SE SANTA MARTA,TR 3,C 12063,2000-10-04,1.24,,42.0,11.0,20.0,15.0,14.0,388.0,8.9,15.0,64.0,,3.5,0.852,20.0,24.6,0.14,50.3,0.015,,
280182386,SE SANTA MARTA,TR 3,C 12063,2001-07-12,1.88,,34.0,12.4,25.2,18.3,13.7,436.8,11.29,13.8,60.2,,4.0,0.852,17.2,26.1,0.154,63.2,0.019,,
280182386,SE SANTA MARTA,TR 3,C 12063,2002-03-13,2.9,,36.5,20.4,28.8,13.7,12.2,523.7,13.13,16.7,81.0,,4.5,0.851,18.9,23.8,0.2,55.0,0.016,,
280182386,SE SANTA MARTA,TR 3,C 12063,2002-11-11,,,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,4.2,,,0.867,,,,,0.004,,
280182386,SE SANTA MARTA,TR 3,C 12063,2003-02-20,0.06,,3.5,2.8,1.0,1.0,1.0,146.1,1.84,19.9,52.3,,0.5,0.865,37.6,55.1,0.007,17.8,0.006,,
280182386,SE SANTA MARTA,TR 3,C 12063,2004-05-04,0.29,,4.6,3.3,5.1,1.3,1.6,65.7,2.35,30.3,65.5,,0.5,0.871,34.4,47.7,0.031,11.0,0.004,,
280182386,SE SANTA MARTA,TR 3,C 12063,2005-04-01,0.31,,11.1,5.0,11.4,1.1,2.9,123.4,2.96,31.0,71.2,,0.5,0.8718,31.8,39.9,0.012,13.7,0.004,,
280182386,SE SANTA MARTA,TR 3,C 12063,2006-04-06,0.45,,8.6,4.3,16.0,4.0,2.6,97.9,3.12,31.3,69.6,,0.5,0.8719,36.0,60.4,0.028,17.6,0.004,,
280182386,SE SANTA MARTA,TR 3,C 12063,2007-03-30,0.4,,12.9,29.6,17.1,48.8,16.4,184.8,4.4,26.0,61.6,,0.5,0.8721,31.3,38.6,0.017,21.5,0.006,,
280182386,SE SANTA MARTA,TR 3,C 12063,2008-02-07,0.51,,16.6,24.4,20.4,57.4,12.1,204.3,7.75,28.1,69.3,,1.0,0.872,30.1,32.7,0.006,21.7,0.007,,
280182386,SE SANTA MARTA,TR 3,C 12063,2009-06-05,0.47,,2.9,2.9,16.7,5.6,3.6,60.8,5.34,33.0,71.9,,1.0,0.8718,30.1,46.4,0.012,11.4,0.005,,
280182386,SE SANTA MARTA,TR 3,C 12063,2010-09-30,0.62,,10.1,5.4,21.8,7.3,4.6,161.8,7.64,31.8,75.8,,1.0,0.8721,26.7,76.2,0.024,13.3,0.007,,
280182386,SE SANTA MARTA,TR 3,C 12063,2011-09-01,0.72,,8.4,4.2,21.8,6.7,4.0,114.3,5.81,32.9,72.4,,1.0,0.8685,30.5,74.3,0.015,12.1,0.008,,
280182386,SE SANTA MARTA,TR 3,C 12063,2012-03-30,0.72,,14.2,4.6,28.4,8.5,5.1,141.8,5.91,26.8,64.4,,1.0,0.8686,28.9,55.2,0.03,19.1,0.007,,
280182386,SE SANTA MARTA,TR 3,C 12063,2013-03-26,1.03,,7.8,7.2,24.3,11.4,7.1,189.4,9.46,25.9,64.2,,1.0,0.8685,26.7,49.1,0.013,18.7,0.007,,
280182386,SE SANTA MARTA,TR 3,C 12063,2014-11-07,0.76,Sintomas de degradação significativa do papel.,9.0,6.0,26.0,20.0,9.0,159.0,8.38,24.3,61.5,Estado normal,1.0,0.8685,28.0,51.0,0.02,24.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182386,SE SANTA MARTA,TR 3,C 12063,2015-10-07,0.8,Sintomas de degradação significativa do papel antes da substituição do óleo.,12.0,6.0,31.0,5.0,8.0,167.0,8.6,28.5,70.3,Estado normal,1.0,0.8685,29.0,63.0,0.03,10.0,0.009,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182386,SE SANTA MARTA,TR 3,C 12063,2016-10-21,0.84,Sintomas de degradação significativa do papel antes da substituição do óleo.,16.0,7.0,40.0,11.0,9.0,214.0,9.32,28.2,71.4,Estado normal,1.0,0.8685,28.0,77.0,0.02,9.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182386,SE SANTA MARTA,TR 3,C 12063,2017-10-12,0.9,Sintomas de degradação significativa do papel antes da substituição do óleo.,12.0,8.0,29.0,16.0,7.0,166.0,7.54,23.8,57.3,Estado normal,1.0,0.8686,29.0,37.0,0.03,26.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182386,SE SANTA MARTA,TR 3,C 12063,2018-10-30,0.8,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,3.0,18.0,11.0,6.0,72.0,5.14,28.2,61.0,Estado normal,1.0,0.8685,28.0,58.0,0.02,9.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182386,SE SANTA MARTA,TR 3,C 12063,2019-11-08,0.78,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,5.0,13.0,4.0,4.0,73.0,4.39,30.2,64.2,Estado normal,1.0,0.8685,28.0,63.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182387,SE SANTA MARTA,TR 4,C 12064,1996-04-10,,,31.0,147.0,1.0,74.0,754.0,395.0,5.1,6.7,65.5,,4.0,0.867,24.7,26.9,0.044,50.0,0.096,,
280182387,SE SANTA MARTA,TR 4,C 12064,1997-03-11,0.18,,32.0,141.0,2.0,76.0,643.0,434.0,5.0,5.4,65.6,,4.5,0.867,22.9,24.1,0.092,47.8,0.108,,
280182387,SE SANTA MARTA,TR 4,C 12064,1998-05-15,0.36,,16.0,137.0,5.4,83.0,543.0,493.0,5.8,10.0,74.0,,5.0,0.867,21.2,27.1,0.138,60.0,0.088,,
280182387,SE SANTA MARTA,TR 4,C 12064,1999-04-28,0.36,,42.0,168.0,4.9,99.0,547.0,569.0,7.79,12.0,92.0,,6.0,0.869,20.9,30.5,0.166,45.4,0.095,,
280182387,SE SANTA MARTA,TR 4,C 12064,2000-10-04,0.65,,19.0,142.0,5.6,83.0,391.0,490.0,7.06,15.0,79.0,,7.5,0.869,20.4,20.9,0.219,61.0,0.072,,
280182387,SE SANTA MARTA,TR 4,C 12064,2001-07-12,1.25,,48.6,151.2,7.4,91.1,383.7,567.5,9.73,11.6,79.4,,7.5,0.868,17.9,21.9,0.229,72.7,0.095,,
280182387,SE SANTA MARTA,TR 4,C 12064,2002-03-13,2.26,,41.5,100.3,4.3,65.8,260.7,569.4,9.54,15.4,86.1,,7.5,0.867,19.7,28.2,0.299,38.9,0.064,,
280182387,SE SANTA MARTA,TR 4,C 12064,2002-10-30,,,1.0,1.2,1.0,1.0,1.8,1.0,1.0,6.3,24.3,,,0.866,,,,,0.013,,
280182387,SE SANTA MARTA,TR 4,C 12064,2003-02-20,0.05,,25.6,61.0,1.0,16.1,98.3,152.3,1.54,1.0,59.8,,1.5,0.864,28.3,26.0,0.015,24.4,0.022,,
280182387,SE SANTA MARTA,TR 4,C 12064,2004-05-04,0.15,,23.5,128.9,1.2,91.3,641.8,179.5,1.62,1.0,67.2,,1.5,0.871,25.6,47.6,0.044,18.9,0.082,,
280182387,SE SANTA MARTA,TR 4,C 12064,2004-08-24,,,29.2,175.3,2.4,75.4,743.7,274.4,2.05,3.7,68.4,,,,,,,,,,
280182387,SE SANTA MARTA,TR 4,C 12064,2005-04-01,0.15,,30.7,171.0,1.0,91.6,987.9,265.7,2.19,6.9,73.6,,1.5,0.872,24.1,37.1,0.024,23.2,0.104,,
280182387,SE SANTA MARTA,TR 4,C 12064,2005-09-30,,,40.4,203.1,3.4,89.5,967.1,368.1,2.41,5.0,70.2,,,,,35.6,,40.4,,,
280182387,SE SANTA MARTA,TR 4,C 12064,2006-04-06,0.2,,57.8,200.1,1.4,94.8,1048.4,429.3,2.74,2.1,75.9,,2.0,0.8721,24.4,43.0,0.078,30.2,0.106,,
280182387,SE SANTA MARTA,TR 4,C 12064,2007-02-16,,,59.0,366.6,1.0,117.7,1167.2,651.2,5.01,4.2,72.3,,,,,,,,,,
280182387,SE SANTA MARTA,TR 4,C 12064,2007-03-30,0.41,,40.0,325.1,1.6,110.9,1078.4,584.1,4.99,5.6,63.5,,2.5,0.8723,20.9,29.1,0.097,64.8,0.048,,
280182387,SE SANTA MARTA,TR 4,C 12064,2007-09-07,,,64.0,301.0,4.8,169.8,959.2,614.7,5.61,4.6,65.9,,,,,,,49.6,,,
280182387,SE SANTA MARTA,TR 4,C 12064,2008-02-07,0.76,,53.0,259.3,1.0,97.0,909.3,609.9,6.29,6.1,66.1,,3.0,0.8727,19.8,30.9,0.117,44.6,0.05,,
280182387,SE SANTA MARTA,TR 4,C 12064,2008-05-14,,,50.4,293.3,1.9,171.2,884.7,618.2,6.36,7.4,66.2,,,,,,,,,,
280182387,SE SANTA MARTA,TR 4,C 12064,2008-10-03,,,38.3,171.0,1.4,84.1,736.5,497.7,6.29,11.9,76.9,,,,,,,,,,
280182387,SE SANTA MARTA,TR 4,C 12064,2009-06-05,0.79,,50.8,139.4,1.4,101.1,761.1,459.1,6.96,7.8,73.0,,3.0,0.8725,18.1,32.7,0.156,32.2,0.064,,
280182387,SE SANTA MARTA,TR 4,C 12064,2010-09-30,1.25,,77.0,211.2,2.2,92.2,676.0,757.0,8.25,4.8,72.2,,4.0,0.8727,17.3,37.1,0.234,44.2,0.05,,
280182387,SE SANTA MARTA,TR 4,C 12064,2011-09-01,0.08,,31.8,95.8,1.0,20.9,287.7,178.7,1.62,1.0,89.4,,1.0,0.8725,27.8,52.1,0.021,15.1,0.045,,
280182387,SE SANTA MARTA,TR 4,C 12064,2012-03-30,0.12,,23.1,113.4,1.0,39.0,550.8,158.5,1.9,3.8,70.3,,1.5,0.8726,24.3,32.3,0.024,17.4,0.061,,
280182387,SE SANTA MARTA,TR 4,C 12064,2012-09-19,,,39.0,144.9,1.0,45.9,743.3,214.3,2.28,1.0,64.6,,,,,39.9,,22.7,,,
280182387,SE SANTA MARTA,TR 4,C 12064,2013-03-26,0.17,,23.8,162.4,1.0,71.1,1063.8,218.3,2.72,1.8,67.3,,1.5,0.8727,25.4,38.1,0.024,26.4,0.091,,
280182387,SE SANTA MARTA,TR 4,C 12064,2013-08-09,,,28.4,206.3,1.4,85.1,1260.0,259.0,2.83,3.7,69.3,,,,,33.1,,21.5,,,
280182387,SE SANTA MARTA,TR 4,C 12064,2014-11-07,0.16,Sintomas de degradação significativa do papel antes da substituição do óleo.,36.0,198.0,1.0,104.0,1500.0,328.0,3.52,3.5,68.0,Defeito térmico de elevada temperatura,2.0,0.8728,23.0,24.0,0.05,28.0,0.083,Valor de tensão disruptiva não conforme,Nova colheita dentro de cerca de 6 meses. Secagem ao óleo e enrolamentos.
280182387,SE SANTA MARTA,TR 4,C 12064,2015-05-12,,,34.0,243.0,1.0,109.0,1730.0,354.0,4.37,3.1,72.6,Defeito térmico de elevada temperatura,,,,37.0,,25.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182387,SE SANTA MARTA,TR 4,C 12064,2015-10-07,0.21,Sintomas de degradação significativa do papel antes da substituição do óleo.,38.0,257.0,1.0,111.0,1710.0,376.0,4.68,4.6,73.4,Defeito térmico de baixa temperatura,2.5,0.873,22.0,42.0,0.08,29.0,0.109,Conforme.,Nova colheita dentro de cerca de 6 meses
280182387,SE SANTA MARTA,TR 4,C 12064,2016-05-02,,,33.0,300.0,1.0,114.0,1900.0,406.0,4.84,2.6,67.4,Defeito térmico de baixa temperatura,,,,39.0,,32.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182387,SE SANTA MARTA,TR 4,C 12064,2016-10-21,0.26,Sintomas de degradação significativa do papel antes da substituição do óleo.,53.0,297.0,1.0,142.0,2090.0,495.0,5.4,1.8,74.4,Defeito térmico de baixa temperatura,2.5,0.873,21.0,29.0,0.06,33.0,0.089,Valor de tensão disruptiva não conforme,Nova colheita dentro de cerca de 6 meses. Secagem ao óleo e enrolamentos.
280182387,SE SANTA MARTA,TR 4,C 12064,2017-10-12,0.3,Sintomas de degradação significativa do papel antes da substituição do óleo.,48.0,218.0,3.0,119.0,1416.0,394.0,4.38,1.4,60.6,Defeito térmico de baixa temperatura,2.5,0.8731,21.0,41.0,0.09,20.0,0.107,Conforme.,Nova colheita dentro de cerca de 6 meses
280182387,SE SANTA MARTA,TR 4,C 12064,2018-10-30,0.32,Sintomas de degradação significativa do papel antes da substituição do óleo.,32.0,212.0,1.0,127.0,1420.0,467.0,4.45,2.4,64.4,Defeito térmico de baixa temperatura,2.5,0.8732,20.0,33.0,0.13,32.0,0.117,Conforme.,Nova colheita dentro de cerca de 6 meses. Secagem ao óleo e enrolamentos.
280182387,SE SANTA MARTA,TR 4,C 12064,2019-06-14,,,37.0,260.0,1.0,133.0,1450.0,488.0,5.55,2.2,68.3,Defeito térmico de baixa temperatura,,,,29.0,,33.0,,Valor de tensão disruptiva não conforme,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280182387,SE SANTA MARTA,TR 4,C 12064,2019-11-08,0.35,Sintomas de degradação significativa do papel antes da substituição do óleo.,44.0,284.0,1.0,131.0,1640.0,505.0,6.3,3.7,68.6,Defeito térmico de baixa temperatura,3.0,0.8733,20.0,28.0,0.12,36.0,0.115,Valor de tensão disruptiva não conforme,Nova colheita dentro de cerca de 6 meses. Substituição do óleo com secagem dos enrolamentos.
280182387,SE SANTA MARTA,TR 4,C 12064,2020-06-09,,,41.0,295.0,1.0,135.0,1470.0,537.0,5.86,1.8,68.5,Defeito térmico de baixa temperatura,,,,31.0,,35.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,1996-04-10,,,64.0,108.0,13.0,76.0,195.0,827.0,6.2,4.4,73.6,,4.0,0.862,18.9,85.3,0.23,15.4,0.166,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,1997-03-11,0.05,,18.0,7.0,8.0,5.0,7.0,211.0,1.8,11.3,46.6,,1.0,0.848,26.4,30.2,0.032,23.2,0.046,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,1997-09-23,,,32.0,49.0,9.0,19.0,80.0,185.0,3.0,1.9,53.8,,1.5,0.848,25.8,39.4,0.026,30.6,0.054,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,1998-05-15,0.21,,62.0,91.0,8.0,33.0,203.0,200.0,4.3,7.0,81.0,,1.5,0.849,27.8,26.2,0.029,31.1,0.05,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,1999-04-08,0.2,,46.7,108.4,7.0,41.6,354.5,188.4,4.58,3.1,74.3,,1.5,0.849,26.7,54.3,0.046,26.5,0.059,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2002-03-13,0.29,,38.8,140.6,5.3,53.9,596.8,270.3,3.42,6.6,82.1,,2.5,0.847,24.0,32.7,0.045,24.6,0.168,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2003-02-20,0.28,,15.7,35.8,1.0,9.8,124.2,56.7,1.0,1.0,10.6,,2.5,0.848,20.1,17.9,0.039,44.2,0.197,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2003-05-20,,,,,,,,,,,,,,,,39.7,,34.4,,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2004-05-04,0.57,,59.6,187.8,3.1,56.1,690.3,299.7,2.35,1.0,62.8,,2.5,0.852,19.9,36.9,0.073,46.4,0.343,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2005-03-31,0.7,,78.9,186.4,2.4,46.4,606.7,441.4,4.36,5.8,73.2,,3.0,0.8532,20.3,42.6,0.096,18.5,0.268,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2005-08-02,,,93.2,200.3,3.0,51.4,642.6,401.4,3.23,5.3,74.7,,,,,,,,,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2006-04-07,0.7,,88.4,209.2,2.7,59.7,703.4,520.7,5.48,4.8,75.5,,3.5,0.8539,22.8,32.9,0.101,27.0,0.343,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2007-02-16,,,89.4,206.6,4.7,76.5,746.9,492.4,5.72,4.1,71.3,,,,,,,,,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2007-03-30,0.62,,82.3,194.9,4.0,74.5,727.1,476.0,5.28,5.6,71.1,,3.0,0.854,19.6,32.7,0.086,28.4,0.59,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2007-12-14,,,53.1,197.5,3.8,113.8,864.2,480.4,5.39,1.0,70.1,,,,,,,,,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2008-02-07,0.63,,65.9,188.3,4.4,90.2,849.7,483.4,5.26,2.9,73.7,,3.0,0.854,19.4,21.3,0.101,33.1,0.713,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2009-06-05,0.52,,68.8,193.4,3.4,104.5,972.4,475.0,4.97,4.4,68.1,,3.0,0.8542,19.7,23.2,0.106,37.3,0.855,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2010-08-04,0.57,,104.5,190.4,3.4,99.1,792.1,517.7,4.45,7.6,75.1,,3.5,0.8542,19.0,28.1,0.118,49.2,1049.0,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2011-09-30,0.13,,61.4,191.5,1.2,50.7,704.1,239.6,1.95,1.7,56.8,,1.5,0.8698,23.0,32.5,0.029,21.2,0.094,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2012-05-25,0.15,,45.3,174.0,5.2,55.7,775.8,201.7,2.18,9.4,76.0,,1.5,0.8699,20.8,37.2,0.028,19.0,0.1,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2013-01-03,,,66.6,176.7,4.5,58.3,806.3,215.8,2.44,2.6,59.5,,,,,32.1,,16.4,,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2013-04-29,0.15,,59.7,183.6,4.8,70.8,991.5,220.7,2.7,2.8,54.8,,2.0,0.8699,32.7,38.4,0.032,21.0,0.116,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2013-09-25,,,100.2,195.5,1.8,77.6,1132.8,260.1,3.82,1.9,57.1,,,,,33.8,,32.0,,,
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2014-11-07,0.25,Sintomas de degradação ligeira do papel antes da substituição do óleo.,97.0,210.0,3.0,78.0,1169.0,290.0,3.54,2.4,56.7,Defeito térmico de baixa temperatura,2.5,0.8699,21.0,30.0,0.05,28.0,0.128,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182388,SE PRACA DA  FIGUEIRA,EX TR 1,7685 S,2015-05-12,,,94.0,238.0,3.0,74.0,1252.0,323.0,3.99,2.2,65.2,Defeito térmico de baixa temperatura,,,,80.0,,14.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,1996-04-10,,,13.0,28.0,5.0,9.0,52.0,186.0,2.0,2.4,55.4,,1.5,0.845,26.4,47.1,0.034,22.1,0.039,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,1997-03-11,0.17,,54.0,111.0,5.0,31.0,315.0,192.0,4.0,5.0,56.1,,2.0,0.847,25.4,26.4,0.029,34.0,0.05,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,1997-09-23,,,42.0,134.0,7.0,44.0,426.0,225.0,4.1,2.4,60.3,,2.0,0.847,24.2,28.8,0.038,42.5,0.046,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,1998-05-15,0.53,,63.0,144.0,12.0,67.0,544.0,264.0,5.3,3.0,64.0,,2.0,0.847,23.9,24.4,0.039,27.6,0.058,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,1999-04-08,0.49,,54.8,135.2,10.9,76.2,596.2,306.4,5.3,3.4,72.8,,2.5,0.848,25.3,43.1,0.059,27.4,0.071,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2002-03-13,0.52,,31.0,147.3,8.2,81.0,688.5,449.7,4.08,8.9,99.0,,3.0,0.845,22.6,36.2,0.074,27.2,0.159,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2003-02-20,0.53,,62.8,169.0,4.4,62.5,564.0,316.5,2.4,1.0,47.0,,3.5,0.846,18.9,26.4,0.087,38.4,0.16,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2003-05-20,,,,,,,,,,,,,,,,32.3,,33.4,,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2004-05-04,0.8,,47.6,174.1,4.2,67.2,648.3,351.2,2.93,4.5,63.6,,3.5,0.85,18.8,24.4,0.105,44.4,0.228,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2005-03-31,1.26,,73.2,209.0,5.1,60.2,675.2,547.7,4.27,5.4,66.0,,3.5,0.8512,19.0,17.2,0.095,47.1,0.27,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2005-08-02,,,139.7,210.9,3.1,56.3,615.4,506.4,3.92,5.7,68.3,,,,,,,,,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2006-04-07,2.56,,147.9,227.4,5.0,68.1,565.7,837.5,10.85,4.1,78.8,,2.5,0.8518,20.6,35.9,0.159,44.8,0.263,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2007-02-16,,,72.9,188.5,4.2,63.5,493.9,658.4,8.26,4.0,66.2,,,,,,,,,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2007-03-30,2.09,,57.9,182.0,3.6,62.9,496.8,627.0,7.74,8.6,75.1,,4.0,0.8519,18.7,31.9,0.16,37.1,0.324,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2007-12-14,,,59.3,190.6,5.2,73.2,564.3,676.5,7.24,4.3,65.5,,,,,,,,,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2008-02-07,2.22,,56.1,172.6,5.6,68.2,528.0,574.1,6.43,6.2,62.6,,4.0,0.8518,18.8,18.0,0.169,45.8,0.381,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2009-06-05,0.38,,28.1,77.5,2.2,24.0,186.0,152.0,2.27,8.0,62.7,,1.0,0.8738,26.6,44.4,0.024,24.0,0.059,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2010-08-04,0.63,,69.4,149.0,3.5,46.4,464.0,242.3,3.18,7.7,67.9,,1.5,0.8735,24.1,34.3,0.024,24.6,0.098,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2011-05-19,,,98.7,143.3,5.7,49.3,402.9,247.1,2.62,2.2,47.3,,,,,21.1,,35.9,,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2011-09-30,1.06,,143.4,229.2,1.0,67.4,624.7,359.2,4.09,2.2,60.0,,2.0,0.87,23.9,27.1,0.039,31.2,0.092,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2012-05-25,1.17,,81.8,167.1,5.7,57.2,561.4,317.4,3.36,9.7,72.0,,1.5,0.8701,19.3,26.9,0.042,22.6,0.097,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2013-01-03,,,98.1,179.4,4.6,47.5,520.3,338.8,3.96,1.4,48.9,,,,,35.3,,28.0,,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2013-04-29,1.03,,90.2,177.9,5.0,66.0,644.1,382.8,4.31,2.7,53.7,,2.5,0.8701,22.2,57.7,0.047,28.3,0.094,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2013-09-25,,,146.5,217.4,2.4,73.3,763.8,422.3,5.94,3.1,56.8,,,,,21.6,,47.9,,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2013-11-26,,,112.3,242.4,4.4,71.0,705.7,450.4,5.46,2.6,58.7,,,,,26.0,,42.4,,,
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2014-11-07,1.72,Sintomas de degradação significativa do papel.,132.0,222.0,3.0,80.0,799.0,488.0,5.27,2.0,53.9,Descargas parciais associadas a defeito térmico de baixa temperatura.,2.5,0.8702,20.0,28.0,0.07,36.0,0.121,Valor de tensão disruptiva não conforme,Nova colheita com periodicidade pré-estabelecida.Secagem do óleo e dos enrolamentos.
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2015-05-12,,,74.0,214.0,5.0,65.0,794.0,402.0,4.87,6.3,54.2,Defeito térmico de baixa temperatura,,,,30.0,,65.0,,Valor de teor de água não adequado,Nova colheita dentro de cerca de 6 meses. Secagem do óleo
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2015-07-15,1.64,Sintomas de degradação significativa do papel.,179.0,237.0,1.0,71.0,780.0,500.0,5.97,2.1,52.5,Descargas parciais associadas a defeito térmico de baixa temperatura.,3.0,0.8702,21.0,20.0,0.12,51.0,0.118,Valores de tensão disruptiva e teor de água não conformes,Nova colheita dentro de cerca de 6 meses. Substituição do óleo com secagem dos enrolamentos.
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2016-02-12,,,94.0,207.0,1.0,67.0,753.0,479.0,6.26,1.6,56.3,Defeito térmico de baixa temperatura,,,,49.0,,33.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2016-10-20,2.74,Sintomas de degradação significativa do papel.,197.0,256.0,1.0,78.0,864.0,634.0,8.29,3.5,62.7,Descargas parciais associadas a defeito térmico de baixa temperatura.,3.5,0.8703,21.0,25.0,0.07,38.0,0.138,Valor de tensão disruptiva não conforme,Nova colheita dentro de cerca de 3 meses. Secagem do óleo.
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2017-01-06,,,130.0,228.0,1.0,55.0,810.0,602.0,7.48,3.9,64.9,Defeito térmico de baixa temperatura,,,,31.0,,46.0,,Valor de teor de água não adequado,Nova colheita dentro de cerca de 6 meses. Secagem do óleo
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2017-10-03,2.59,Sintomas de degradação significativa do papel.,106.0,182.0,3.0,58.0,594.0,498.0,5.5,2.4,55.6,Defeito térmico de baixa temperatura,3.5,0.8703,21.0,26.0,0.11,45.0,0.133,Valores de tensão disruptiva e teor de água não conformes,"Nova colheita dentro de cerca de 3 meses. Planeamento da regeneração do óleo do transformador a curto prazo ou, na sua impossibilidade, tratamento de secagem ao óleo e enrolamentos logo que seja possível do ponto de vista de exploração."
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2018-04-20,,,98.0,145.0,7.0,48.0,572.0,481.0,4.37,2.3,60.6,Defeito térmico de baixa temperatura,,,,46.0,,24.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182389,SE PRACA DA  FIGUEIRA,EX TR 2,7684 S,2018-10-30,2.05,Sintomas de degradação significativa do papel.,89.0,122.0,4.0,25.0,223.0,461.0,3.32,2.9,47.8,Defeito térmico de baixa temperatura,3.0,0.8704,20.0,40.0,0.12,29.0,0.116,Valor de partículas não conforme,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,1996-06-12,,,5.0,4.0,109.0,20.0,6.0,196.0,6.2,21.9,60.1,,,,,,,32.2,,,
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,1997-03-20,,,6.0,4.0,74.0,16.0,5.0,116.0,5.1,26.5,66.4,,,,,,,,,,
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,1997-03-21,1.21,,,,,,,,,,,,3.0,0.849,23.3,35.2,0.034,25.5,0.014,,
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,1998-07-01,1.23,,6.7,8.4,80.0,48.0,7.7,155.0,5.2,26.0,82.0,,3.0,0.849,21.0,35.6,0.046,28.6,0.022,,
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,1999-04-08,1.39,,6.4,5.2,75.3,31.7,5.6,183.0,4.51,28.0,78.4,,3.0,0.85,23.9,35.5,0.049,27.9,0.034,,
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2000-10-04,1.62,,8.1,7.5,57.0,31.0,5.8,159.0,4.74,25.0,70.0,,3.0,0.848,21.0,35.9,0.054,28.8,0.015,,
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2001-06-06,1.72,,8.2,3.4,32.8,13.1,2.9,99.1,2.47,20.9,62.9,,3.0,0.848,19.9,42.3,0.047,28.2,0.014,,
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2002-03-14,1.45,,2.0,6.6,40.2,21.2,4.9,118.4,3.06,24.8,66.9,,3.5,0.848,20.4,37.8,0.046,25.2,0.018,,
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2003-02-20,1.76,,1.3,1.2,10.4,4.4,1.0,36.9,1.0,5.1,14.9,,3.0,0.846,19.3,37.6,0.054,25.2,0.029,,
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2004-05-04,1.6,,6.0,4.7,43.1,25.2,9.8,116.3,2.68,25.8,69.0,,3.5,0.852,17.9,39.7,0.068,26.9,0.02,,
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2005-08-02,2.01,,18.6,36.7,36.8,108.8,12.0,127.4,2.25,30.8,72.2,,3.0,0.8531,17.7,42.2,0.07,23.9,0.038,,
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2006-09-19,2.17,,10.3,15.4,21.6,80.8,11.3,185.5,2.95,28.8,74.2,,3.0,0.8531,17.4,42.1,0.043,27.4,0.024,,
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2007-09-14,2.46,,9.6,13.2,25.6,91.6,12.4,172.7,3.11,25.9,66.3,,3.0,0.8535,18.1,31.0,0.057,35.0,0.027,,
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2008-09-02,2.32,,5.1,5.1,27.4,61.1,9.8,156.0,3.68,30.0,72.0,,3.0,0.8533,17.4,34.4,0.069,26.4,0.036,,
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2014-10-14,,,4.0,2.0,1.0,1.0,1.0,71.0,1.0,25.3,57.5,Estado normal,,,,50.0,,3.0,,Conforme.,Nova colheita cerca de 1 mês após entrada em serviço.
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2015-01-13,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,17.0,5.0,18.0,6.0,1.0,135.0,1.3,25.3,60.8,Estado normal,0.5,0.871,39.0,87.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2016-01-06,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,42.0,8.0,38.0,8.0,21.0,93.0,2.49,6.4,68.6,Estado normal,0.5,0.8711,32.0,84.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2016-07-20,,,102.0,14.0,35.0,13.0,38.0,151.0,2.39,4.2,59.9,Descargas parciais,,,,76.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2016-10-11,,,148.0,18.0,29.0,20.0,53.0,274.0,2.65,5.8,71.7,Descargas parciais,,,,68.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2016-12-14,,,118.0,15.0,27.0,13.0,51.0,239.0,2.71,8.5,75.2,Descargas parciais,,,,75.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2017-05-12,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,108.0,13.0,36.0,16.0,38.0,170.0,2.59,10.7,69.0,Descargas parciais,1.0,0.8712,26.0,80.0,0.03,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2017-11-16,,,164.0,11.0,29.0,21.0,36.0,268.0,3.22,9.1,65.1,Descargas parciais,,,,84.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2018-07-11,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,156.0,8.0,66.0,16.0,26.0,201.0,2.52,10.4,68.0,Descargas parciais,1.0,0.8714,20.0,82.0,0.06,10.0,0.009,Conforme.,Nova colheita dentro de cerca de 6 meses
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2018-12-03,,,123.0,14.0,49.0,11.0,27.0,315.0,4.31,12.0,67.8,Descargas parciais,,,,86.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2019-06-18,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,133.0,9.0,62.0,18.0,19.0,257.0,3.79,13.1,65.6,Descargas parciais,1.0,0.8713,22.0,61.0,0.07,10.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2020-01-23,,,95.0,10.0,79.0,14.0,16.0,240.0,4.62,20.3,73.6,Descargas eléctricas de baixa energia.,,,,95.0,,10.0,,Conforme.,Nova colheita dentro de cerca de 3 meses. Recomenda-se a realização de ensaios eléctricos ao transformador.
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2020-04-29,,,81.0,7.0,81.0,19.0,15.0,189.0,4.25,18.2,63.1,Descargas eléctricas de baixa energia.,,,,74.0,,10.0,,Conforme.,Nova colheita dentro de cerca de 6 meses. Recomenda-se a realização de ensaios eléctricos ao transformador.
280182390,SE VENDA NOVA (SUL),TR 2,13038 C,2020-07-08,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,136.0,8.0,84.0,20.0,14.0,280.0,4.77,14.5,66.3,Descargas eléctricas de baixa energia.,1.5,0.8715,19.0,78.0,0.08,15.0,0.006,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 3 meses. Recomenda-se a realização de ensaios eléctricos ao transformador.
280182391,SE AREIAS (SUL),TR 1,13051 C,1996-06-12,,,3.0,3.0,59.0,12.0,29.0,82.0,3.7,25.1,63.6,,,,,,,18.2,,,
280182391,SE AREIAS (SUL),TR 1,13051 C,1997-03-20,,,8.0,3.0,64.0,13.0,21.0,94.0,3.5,26.0,651.8,,2.0,0.848,24.7,66.1,0.027,16.1,0.012,,
280182391,SE AREIAS (SUL),TR 1,13051 C,1997-03-21,0.2,,,,,,,,,,,,,,,,,,,,
280182391,SE AREIAS (SUL),TR 1,13051 C,1998-07-01,0.24,,9.8,4.0,95.0,19.0,17.0,171.0,3.9,26.0,84.0,,2.5,0.849,22.4,41.3,0.027,19.7,0.024,,
280182391,SE AREIAS (SUL),TR 1,13051 C,1999-04-08,0.29,,6.7,3.8,124.4,15.4,11.6,154.4,3.72,26.1,73.0,,2.5,0.849,24.6,72.4,0.04,20.9,0.019,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2000-10-04,0.65,,9.1,4.3,46.0,14.0,6.3,220.0,3.45,22.0,66.0,,2.5,0.847,20.2,36.6,0.043,19.6,0.019,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2001-06-06,0.73,,8.6,2.9,25.8,7.9,3.2,100.6,1.99,22.3,68.3,,3.0,0.848,19.7,44.9,0.046,21.6,0.014,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2002-03-14,0.76,,1.5,3.5,32.1,7.4,4.3,124.5,2.32,25.3,69.0,,3.0,0.848,20.0,65.7,0.042,16.7,0.026,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2003-02-20,0.83,,2.4,2.6,12.4,7.4,1.2,52.4,1.0,8.0,24.8,,3.0,0.846,20.3,68.4,0.049,17.2,0.017,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2004-05-04,1.04,,9.5,33.6,42.6,240.7,39.8,153.8,2.4,25.0,67.5,,3.0,0.851,17.3,40.4,0.068,22.9,0.03,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2004-08-24,,,14.1,24.4,36.0,158.6,26.1,364.1,4.57,22.5,68.7,,,,,,,,,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2005-08-02,1.99,,14.1,15.9,34.1,117.5,18.4,287.3,3.08,25.9,74.7,,3.0,0.8528,17.0,36.6,0.078,23.2,0.051,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2006-09-19,2.34,,12.1,14.8,24.4,99.4,15.5,362.4,4.75,25.1,76.7,,3.0,0.8526,15.9,37.2,0.056,27.9,0.019,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2007-09-14,2.3,,18.8,29.8,26.2,160.7,20.6,217.2,3.74,23.6,62.8,,3.0,0.853,17.0,39.3,0.072,29.7,0.035,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2008-04-17,,,18.4,165.7,29.7,754.3,96.0,120.2,3.17,25.0,61.0,,,,,,,,,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2008-09-02,2.57,,11.3,76.4,33.2,624.8,65.7,267.2,4.58,27.1,73.9,,3.0,0.854,16.4,54.8,0.079,20.0,0.043,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2009-02-10,,,4.4,33.8,31.3,496.9,51.9,151.5,4.24,29.6,71.3,,,,,,,,,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2009-06-05,2.43,,4.1,18.2,37.6,400.5,48.0,139.9,3.82,26.1,68.8,,3.0,0.854,17.3,37.9,0.075,29.2,0.038,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2011-11-22,1.69,,34.3,1.8,1.0,2.4,2.6,36.9,1.0,19.1,67.2,,3.0,0.8554,20.1,60.0,0.083,14.1,0.026,,
280182391,SE AREIAS (SUL),TR 1,13051 C,2015-01-27,1.22,Sintomas de degradação significativa do papel.,11.0,2.0,40.0,11.0,2.0,114.0,1.63,20.3,63.9,Estado normal,2.5,0.8558,19.0,80.0,0.08,12.0,0.016,Valores de tensão interfacial e sedimentos não adequados. Óleo com  alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280182391,SE AREIAS (SUL),TR 1,13051 C,2016-01-15,1.17,Sintomas de degradação significativa do papel.,17.0,3.0,36.0,7.0,3.0,97.0,2.35,28.3,70.3,Estado normal,3.0,0.8558,19.0,48.0,0.09,21.0,0.021,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182391,SE AREIAS (SUL),TR 1,13051 C,2017-01-03,1.28,Sintomas de degradação significativa do papel.,14.0,3.0,42.0,4.0,3.0,118.0,2.2,29.2,74.2,Estado normal,3.0,0.8558,19.0,63.0,0.08,13.0,0.015,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182391,SE AREIAS (SUL),TR 1,13051 C,2018-06-05,1.29,Sintomas de degradação significativa do papel.,8.0,2.0,37.0,4.0,1.0,49.0,1.38,29.9,71.5,Estado normal,2.5,0.8558,17.0,46.0,0.08,17.0,0.018,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182391,SE AREIAS (SUL),TR 1,13051 C,2019-05-16,1.2,Sintomas de degradação significativa do papel.,13.0,8.0,34.0,10.0,2.0,83.0,2.0,27.1,66.8,Estado normal,2.5,0.8558,20.0,41.0,0.09,11.0,0.02,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280182391,SE AREIAS (SUL),TR 1,13051 C,2020-04-08,1.1,Sintomas de degradação significativa do papel.,9.0,3.0,41.0,6.0,1.0,64.0,1.72,27.5,60.9,Estado normal,3.0,0.8558,19.0,37.0,0.1,18.0,0.017,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182393,SE SAO MARCOS,TR 1,13011 C,1996-08-22,,,6.0,6.0,93.0,29.0,5.0,281.0,7.3,22.9,65.9,,4.0,0.858,21.3,24.8,0.088,30.3,0.022,,
280182393,SE SAO MARCOS,TR 1,13011 C,1997-05-20,2.81,,3.0,5.0,61.0,21.0,4.0,163.0,4.3,25.7,63.7,,4.0,0.856,20.3,30.2,0.098,20.0,0.037,,
280182393,SE SAO MARCOS,TR 1,13011 C,1998-09-07,4.08,,5.4,5.0,32.6,14.9,2.9,170.8,3.2,27.4,73.4,,4.0,0.858,18.6,51.6,0.092,18.0,0.036,,
280182393,SE SAO MARCOS,TR 1,13011 C,1999-04-27,3.99,,7.5,3.0,23.0,7.7,1.7,77.0,1.59,19.0,53.0,,4.0,0.858,19.9,38.6,0.071,19.8,0.055,,
280182393,SE SAO MARCOS,TR 1,13011 C,2000-10-03,4.13,,7.6,5.7,51.0,14.0,2.7,204.0,4.16,23.0,63.0,,4.0,0.858,22.3,32.6,0.098,27.8,0.018,,
280182393,SE SAO MARCOS,TR 1,13011 C,2001-01-19,4.12,,7.2,6.0,63.3,17.1,2.7,200.6,4.4,24.6,65.4,,4.0,0.858,21.4,35.0,0.094,26.1,0.021,,
280182393,SE SAO MARCOS,TR 1,13011 C,2001-07-12,4.15,,6.7,5.8,77.0,17.0,3.0,197.0,4.46,24.0,65.0,,4.0,0.858,20.1,30.0,0.097,30.5,0.02,,
280182393,SE SAO MARCOS,TR 1,13011 C,2002-03-14,3.49,,4.3,6.0,84.9,16.3,3.0,163.4,4.5,29.4,81.7,,4.0,0.857,20.3,31.8,0.092,30.1,0.021,,
280182393,SE SAO MARCOS,TR 1,13011 C,2003-02-13,4.53,,7.4,12.3,58.3,45.8,6.6,233.7,4.18,23.1,63.9,,4.0,0.857,18.2,22.7,0.094,33.8,0.024,,
280182393,SE SAO MARCOS,TR 1,13011 C,2004-05-05,4.07,,366.4,7.3,37.9,39.0,6.2,219.3,4.27,23.1,69.9,,3.5,0.863,18.1,23.5,0.118,39.0,0.022,,
280182393,SE SAO MARCOS,TR 1,13011 C,2004-08-24,,,434.2,8.9,45.4,43.9,8.1,298.3,8.33,22.2,69.8,,,,,18.1,,57.4,,,
280182393,SE SAO MARCOS,TR 1,13011 C,2004-11-03,,,291.3,9.1,49.1,38.1,10.4,357.2,8.07,19.9,66.4,,,,,14.9,,56.9,,,
280182393,SE SAO MARCOS,TR 1,13011 C,2005-03-31,5.56,,127.7,28.4,43.8,95.4,15.0,262.5,6.14,21.6,66.7,,4.0,0.8623,18.7,17.1,0.098,49.4,0.022,,
280182393,SE SAO MARCOS,TR 1,13011 C,2005-06-01,,,186.2,20.8,43.2,88.8,14.0,259.9,6.24,21.5,64.1,,,,,25.9,,57.3,,,
280182393,SE SAO MARCOS,TR 1,13011 C,2005-08-02,,,127.6,17.8,39.9,80.7,13.8,245.0,4.53,21.8,64.9,,,,,,,,,,
280182393,SE SAO MARCOS,TR 1,13011 C,2006-09-19,0.25,,14.7,4.0,3.1,2.2,1.4,248.6,2.61,21.8,63.6,,0.5,0.8678,33.7,46.4,0.017,14.0,0.004,,
280182393,SE SAO MARCOS,TR 1,13011 C,2007-03-29,0.29,,19.7,3.8,6.6,2.3,1.4,245.5,2.99,21.2,58.9,,0.5,0.868,33.7,61.4,0.004,12.2,0.005,,
280182393,SE SAO MARCOS,TR 1,13011 C,2008-02-07,0.51,,10.7,2.5,7.4,2.3,1.4,152.9,2.98,27.4,65.8,,0.5,0.868,32.0,48.7,0.019,11.5,0.008,,
280182393,SE SAO MARCOS,TR 1,13011 C,2009-02-27,0.58,,25.9,3.3,17.0,3.4,1.9,222.9,5.02,25.4,64.7,,1.0,0.8681,30.1,34.9,0.023,16.4,0.012,,
280182393,SE SAO MARCOS,TR 1,13011 C,2010-03-05,0.86,,19.7,4.1,34.3,5.1,2.0,250.0,4.84,27.1,69.4,,1.0,0.8683,28.0,62.2,0.021,13.7,0.013,,
280182393,SE SAO MARCOS,TR 1,13011 C,2012-09-18,0.14,,30.4,4.0,39.0,3.5,1.0,115.0,1.41,22.4,56.4,,0.5,0.8692,28.0,68.7,0.008,5.7,0.006,,
280182393,SE SAO MARCOS,TR 1,13011 C,2013-08-13,0.15,,22.4,6.9,78.5,10.9,1.6,142.4,2.71,25.2,62.7,,0.5,0.8691,36.9,36.3,0.002,14.3,0.005,,
280182393,SE SAO MARCOS,TR 1,13011 C,2014-11-06,0.21,Sintomas de degradação avançada do papel antes da substituição do óleo.,14.0,9.0,97.0,16.0,23.0,159.0,3.7,22.8,60.3,"Estado normal. Contaminação com gases do regulador em carga,",0.5,0.8692,34.0,65.0,0.02,17.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182393,SE SAO MARCOS,TR 1,13011 C,2015-10-08,0.24,Sintomas de degradação avançada do papel antes da substituição do óleo.,15.0,7.0,108.0,8.0,4.0,166.0,5.07,26.3,65.9,Estado normal,0.5,0.8692,35.0,68.0,0.02,10.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182393,SE SAO MARCOS,TR 1,13011 C,2016-10-06,0.23,Sintomas de degradação avançada do papel antes da substituição do óleo.,15.0,8.0,125.0,13.0,3.0,160.0,5.61,28.1,70.2,Estado normal,0.5,0.8692,35.0,57.0,0.02,10.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182393,SE SAO MARCOS,TR 1,13011 C,2017-10-04,0.31,Sintomas de degradação avançada do papel antes da substituição do óleo.,13.0,8.0,120.0,15.0,3.0,146.0,5.17,26.1,63.6,Estado normal,0.5,0.8692,36.0,72.0,0.02,7.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182393,SE SAO MARCOS,TR 1,13011 C,2018-10-17,0.37,Sintomas de degradação avançada do papel antes da substituição do óleo.,14.0,15.0,142.0,19.0,3.0,158.0,5.32,25.9,63.3,Estado normal,0.5,0.8692,35.0,47.0,0.02,10.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182393,SE SAO MARCOS,TR 1,13011 C,2019-11-12,0.34,Sintomas de degradação avançada do papel antes da substituição do óleo.,16.0,10.0,149.0,12.0,5.0,157.0,6.48,26.4,63.9,Estado normal,0.5,0.8692,33.0,63.0,0.02,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182394,SE SAO MARCOS,TR 2,13037 C,1994-12-05,,,18.0,29.0,59.0,124.0,20.0,372.0,10193.0,20764.0,61338.0,,,,,,,,,,
280182394,SE SAO MARCOS,TR 2,13037 C,1996-08-22,,,11.0,5.0,23.0,19.0,3.0,410.0,5.3,20.4,68.0,,4.5,0.853,17.9,21.7,0.24,36.5,0.033,,
280182394,SE SAO MARCOS,TR 2,13037 C,1997-05-20,3.57,,11.0,63.0,43.0,229.0,30.0,245.0,5.7,23.8,64.4,,4.5,0.851,15.9,27.7,0.203,26.9,0.052,,
280182394,SE SAO MARCOS,TR 2,13037 C,1997-11-13,4.45,,42.0,105.0,58.0,363.0,49.0,336.0,7.9,20.9,70.6,,4.5,0.852,17.7,30.9,0.181,49.5,0.033,,
280182394,SE SAO MARCOS,TR 2,13037 C,1998-09-07,5.4,,6.3,12.2,18.4,174.2,31.9,156.0,2.8,22.4,62.7,,4.5,0.853,20.9,31.7,0.177,45.4,0.029,,
280182394,SE SAO MARCOS,TR 2,13037 C,1999-04-27,4.94,,8.9,5.6,34.0,90.0,16.0,223.0,4.36,25.0,75.0,,4.5,0.854,17.4,37.5,0.226,41.4,0.033,,
280182394,SE SAO MARCOS,TR 2,13037 C,2000-10-03,5.78,,29.0,98.0,54.0,329.0,48.7,332.0,8.12,24.0,71.0,,4.5,0.853,18.8,26.8,0.252,41.1,0.034,,
280182394,SE SAO MARCOS,TR 2,13037 C,2001-01-19,6.0,,30.6,99.9,56.6,372.9,51.1,278.0,7.33,20.2,59.1,,4.5,0.853,19.0,19.5,0.26,48.4,0.031,,
280182394,SE SAO MARCOS,TR 2,13037 C,2001-07-12,5.84,,16.0,68.0,63.0,371.0,58.0,342.0,8.24,24.0,72.0,,4.5,0.853,17.2,24.9,0.263,43.6,0.032,,
280182394,SE SAO MARCOS,TR 2,13037 C,2002-03-14,5.35,,13.4,119.9,67.9,551.1,83.9,264.1,7.27,28.2,76.7,,5.0,0.852,17.3,31.4,0.218,43.0,0.036,,
280182394,SE SAO MARCOS,TR 2,13037 C,2003-02-13,5.95,,13.7,68.0,27.6,461.9,59.4,218.3,3.47,25.9,65.6,,4.5,0.853,16.6,23.7,0.244,41.0,0.032,,
280182394,SE SAO MARCOS,TR 2,13037 C,2004-05-05,4.37,,20.9,61.6,18.2,330.0,56.7,193.4,3.09,26.3,69.1,,4.5,0.858,15.7,27.1,0.29,48.8,0.027,,
280182394,SE SAO MARCOS,TR 2,13037 C,2004-08-24,,,19.9,37.2,13.1,191.3,34.4,363.4,5.84,24.0,67.4,,,,,19.0,,50.2,,,
280182394,SE SAO MARCOS,TR 2,13037 C,2004-11-03,,,17.3,25.7,15.4,154.9,28.2,340.0,6.12,25.4,69.2,,,,,18.4,,55.6,,,
280182394,SE SAO MARCOS,TR 2,13037 C,2005-03-31,5.84,,33.0,98.4,14.2,343.8,47.4,306.8,5.44,25.1,65.1,,4.5,0.8578,15.9,17.2,0.237,51.3,0.032,,
280182394,SE SAO MARCOS,TR 2,13037 C,2005-06-01,,,18.4,65.4,13.4,292.8,42.4,247.3,5.23,24.8,64.3,,,,,26.4,,55.0,,,
280182394,SE SAO MARCOS,TR 2,13037 C,2006-09-19,0.37,,14.4,3.4,5.2,2.1,1.0,302.8,3.24,22.2,61.6,,0.5,0.8675,33.0,31.5,0.017,25.4,0.006,,
280182394,SE SAO MARCOS,TR 2,13037 C,2007-03-29,0.38,,11.5,3.4,10.8,2.9,1.0,244.0,4.54,25.4,62.0,,0.5,0.8677,32.4,74.9,0.021,11.1,0.006,,
280182394,SE SAO MARCOS,TR 2,13037 C,2008-02-07,0.57,,9.4,3.2,15.4,3.3,1.3,233.5,6.72,27.2,65.9,,0.5,0.8677,32.7,54.4,0.015,10.8,0.005,,
280182394,SE SAO MARCOS,TR 2,13037 C,2009-02-27,0.68,,5.7,3.0,20.7,3.8,1.7,198.4,7.96,28.4,65.8,,0.5,0.8679,32.6,32.7,0.016,14.8,0.007,,
280182394,SE SAO MARCOS,TR 2,13037 C,2010-03-05,0.86,,6.4,3.4,47.7,6.4,2.2,185.7,7.27,30.7,72.2,,1.0,0.8681,31.4,52.2,0.01,12.5,0.007,,
280182394,SE SAO MARCOS,TR 2,13037 C,2012-09-18,0.62,,28.7,20.7,46.4,39.8,11.8,174.1,2.41,20.5,53.6,,1.0,0.8662,20.4,60.4,0.013,8.8,0.008,,
280182394,SE SAO MARCOS,TR 2,13037 C,2013-08-13,0.6,,7.9,12.6,69.8,50.6,15.3,219.1,4.91,23.3,62.3,,1.0,0.8662,30.4,36.6,0.014,13.2,0.009,,
280182394,SE SAO MARCOS,TR 2,13037 C,2014-11-06,0.61,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,7.0,58.0,42.0,15.0,210.0,6.23,22.3,60.2,"Estado normal. Contaminação com gases do regulador em carga,",1.0,0.8662,29.0,46.0,0.03,10.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182394,SE SAO MARCOS,TR 2,13037 C,2015-10-08,0.68,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,5.0,53.0,27.0,15.0,208.0,7.65,25.3,64.5,Estado normal,1.5,0.8662,29.0,58.0,0.02,14.0,0.012,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182394,SE SAO MARCOS,TR 2,13037 C,2016-10-06,0.69,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,5.0,45.0,22.0,12.0,216.0,8.95,27.0,67.8,Estado normal,1.5,0.8662,29.0,47.0,0.03,12.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182394,SE SAO MARCOS,TR 2,13037 C,2017-10-04,0.76,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,5.0,33.0,21.0,10.0,181.0,7.56,25.4,62.3,Estado normal,1.5,0.8663,30.0,45.0,0.03,14.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182394,SE SAO MARCOS,TR 2,13037 C,2018-10-17,0.78,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,11.0,29.0,19.0,10.0,176.0,7.29,25.9,61.2,Estado normal,1.0,0.8663,29.0,70.0,0.02,9.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182394,SE SAO MARCOS,TR 2,13037 C,2019-11-12,0.76,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,6.0,22.0,8.0,8.0,173.0,9.06,26.1,60.8,Estado normal,1.5,0.8663,28.0,38.0,0.03,10.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182395,SE AMOREIRAS,TR 2,LEL 9951,1996-06-12,,,2.0,2.0,1.0,2.0,2.0,101.0,1.7,24.8,57.7,,,,,,,17.4,,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,1997-03-20,0.33,,5.0,2.0,1.0,1.0,1.0,97.0,1.7,25.5,61.4,,,,,,,,,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,1997-03-21,,,,,,,,,,,,,5.5,0.853,23.0,70.3,0.04,12.2,0.011,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,1998-09-07,0.36,,3.6,1.8,1.0,1.0,1.0,121.3,1.4,22.8,58.9,,5.0,0.853,19.4,89.5,0.038,15.7,0.009,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,1999-04-08,0.34,,3.0,1.7,1.0,1.0,1.2,74.0,1.36,27.1,67.7,,5.5,0.854,22.4,94.2,0.042,9.3,0.009,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2000-10-04,0.46,,7.1,2.3,1.1,1.9,1.3,163.0,2.32,24.0,67.0,,5.5,0.855,22.9,75.2,0.044,13.9,0.012,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2001-06-06,0.41,,5.7,1.6,2.6,2.3,1.0,73.0,1.19,26.0,78.0,,5.5,0.853,20.0,57.4,0.044,19.6,0.012,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2002-05-07,0.48,,1.9,1.5,1.0,3.2,1.4,91.6,1.59,31.1,80.6,,5.5,0.85,22.1,83.5,0.072,13.1,0.015,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2003-03-06,0.58,,4.6,2.6,1.2,3.4,1.0,142.1,1.6,20.5,59.8,,5.5,0.855,18.1,83.8,0.065,14.0,0.011,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2004-08-24,0.45,,11.4,4.7,2.8,26.0,3.6,297.6,3.4,22.3,64.7,,5.5,0.857,19.0,65.3,0.076,16.6,0.014,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2005-06-01,0.82,,15.9,3.6,1.0,30.0,4.2,192.1,2.65,27.3,68.9,,5.5,0.8571,17.5,48.1,0.128,29.6,0.024,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2006-12-13,1.08,,5.0,2.7,1.0,15.2,3.4,183.7,3.86,30.1,81.6,,5.0,0.8572,18.4,64.5,0.085,15.6,0.012,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2007-05-24,1.08,,6.1,1.8,1.0,9.2,2.5,119.2,3.03,25.9,59.8,,5.0,0.8572,13.5,89.6,0.082,16.0,0.012,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2008-04-17,1.01,,2.2,1.4,1.0,4.7,1.6,79.5,2.24,31.3,69.0,,5.0,0.8572,19.2,72.2,0.064,21.7,0.025,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2009-03-03,1.01,,4.4,1.8,1.0,3.8,1.3,116.0,2.61,28.0,66.6,,5.0,0.8572,18.1,87.0,0.081,13.1,0.022,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2010-08-04,0.11,,3.7,1.4,1.0,1.0,1.0,109.4,1.76,32.6,72.0,,0.5,0.874,34.3,70.5,0.006,10.2,0.005,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2011-08-24,0.16,,3.1,1.7,1.0,2.3,1.0,124.4,1.96,27.4,58.6,,1.0,0.8705,28.1,71.4,0.01,9.8,0.007,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2012-10-26,0.2,,4.5,2.2,1.0,7.2,1.4,84.6,1.98,27.2,58.1,,1.0,0.8705,33.4,77.7,0.008,7.3,0.008,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2013-08-16,0.2,,4.8,2.4,1.0,8.4,1.5,111.2,1.91,26.9,62.2,,1.0,0.8705,33.0,71.2,0.018,10.6,0.005,,
280182395,SE AMOREIRAS,TR 2,LEL 9951,2014-11-03,0.21,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,2.0,1.0,8.0,2.0,96.0,1.82,25.2,57.8,Estado normal,1.0,0.8705,29.0,70.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182395,SE AMOREIRAS,TR 2,LEL 9951,2015-10-09,0.25,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,2.0,1.0,6.0,2.0,105.0,2.02,28.3,62.8,Estado normal,1.0,0.8706,32.0,86.0,0.02,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182395,SE AMOREIRAS,TR 2,LEL 9951,2016-10-20,0.32,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,2.0,1.0,8.0,2.0,133.0,2.09,28.3,62.2,Estado normal,1.0,0.8705,33.0,58.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182395,SE AMOREIRAS,TR 2,LEL 9951,2017-10-06,0.4,Sintomas de degradação muito ligeira do papel.,4.0,2.0,1.0,6.0,1.0,113.0,1.74,25.9,55.0,Estado normal,1.0,0.8706,34.0,76.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182395,SE AMOREIRAS,TR 2,LEL 9951,2018-10-29,0.41,Sintomas de degradação significativa do papel antes da substituição do óleo.,2.0,2.0,1.0,3.0,1.0,110.0,1.81,27.9,62.0,Estado normal,1.0,0.8706,33.0,80.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182395,SE AMOREIRAS,TR 2,LEL 9951,2019-11-08,0.43,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,4.0,1.0,3.0,1.0,124.0,1.86,27.9,59.2,Estado normal,1.0,0.8695,34.0,46.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182396,SE AMOREIRAS,TR 1,LEL 9952,1996-06-12,,,3.0,2.0,2.0,3.0,2.0,155.0,2.2,24.8,61.9,,,,,,,19.1,,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,1997-03-20,2.33,,3.0,2.0,2.0,2.0,1.0,122.0,2.0,24.6,59.4,,,,,,,,,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,1997-03-21,,,,,,,,,,,,,5.5,0.859,20.8,58.8,0.11,16.6,0.056,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,1998-09-07,2.88,,3.4,2.4,4.0,2.4,1.4,217.2,2.3,24.0,65.7,,5.5,0.859,18.5,81.7,0.15,16.4,0.041,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,1999-04-08,2.57,,3.2,2.2,2.4,2.5,1.4,138.0,2.16,28.2,75.5,,5.5,0.858,19.8,80.6,0.13,12.4,0.042,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2000-10-04,2.57,,5.2,2.6,3.6,4.0,2.2,161.0,2.18,24.0,67.0,,5.5,0.86,20.7,67.2,0.156,14.6,0.05,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2001-06-06,2.96,,5.7,1.6,2.6,2.3,1.0,73.0,1.19,26.0,78.0,,5.5,0.859,18.3,78.8,0.146,18.0,0.05,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2002-05-07,3.04,,1.9,1.7,1.7,4.5,1.4,106.1,1.69,34.2,92.2,,5.5,0.855,20.0,49.9,0.139,12.9,0.047,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2003-03-06,3.29,,3.3,1.6,1.3,3.7,1.0,119.6,1.3,18.0,53.7,,5.5,0.855,17.0,75.7,0.154,11.9,0.048,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2004-08-24,2.69,,6.6,3.1,1.2,11.6,2.2,301.0,2.87,20.1,62.5,,5.5,0.862,16.7,54.7,0.14,22.0,0.054,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2005-06-01,2.72,,4.0,2.7,1.1,10.8,1.9,195.0,2.38,26.5,69.8,,5.5,0.8624,16.1,30.4,0.18,38.7,0.051,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2006-12-13,5.46,,4.0,3.0,1.0,6.4,1.9,318.8,4.47,26.0,80.1,,5.5,0.8625,15.8,48.2,0.202,27.6,0.053,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2007-05-24,6.91,,5.8,2.4,1.0,4.3,1.6,276.0,3.7,21.5,57.0,,5.5,0.8625,15.0,59.7,0.213,25.4,0.053,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2008-04-17,0.45,,1.9,3.7,1.0,14.3,2.3,117.1,1.92,27.4,61.6,,1.0,0.8736,33.1,64.1,0.007,20.2,0.018,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2009-03-03,1.0,,3.7,1.9,1.0,1.1,1.0,130.9,3.34,30.4,65.9,,1.0,0.8734,30.2,69.6,0.005,10.3,0.019,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2010-08-04,2.12,,5.6,3.4,1.7,7.7,3.8,272.3,4.94,28.9,71.8,,1.0,0.8735,31.3,71.4,0.012,16.8,0.025,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2011-08-24,2.35,,3.4,1.6,1.0,6.2,1.0,128.4,2.02,16.2,37.0,,1.0,0.8701,27.3,79.2,0.019,13.8,0.018,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2012-10-26,3.07,,7.1,3.3,1.0,18.0,3.5,206.0,3.66,24.4,57.9,,1.0,0.8701,30.2,49.1,0.013,13.4,0.016,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2013-08-16,2.71,,5.8,3.6,1.3,14.9,2.8,208.4,3.02,26.3,66.1,,1.0,0.8701,26.9,86.3,0.04,7.4,0.027,,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2014-11-03,2.72,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,3.0,1.0,19.0,4.0,207.0,3.26,22.8,55.6,Estado normal,1.5,0.8701,30.0,36.0,0.02,14.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182396,SE AMOREIRAS,TR 1,LEL 9952,2015-10-09,3.28,Sintomas de degradação avançada do papel.,5.0,3.0,1.0,16.0,5.0,168.0,3.32,26.6,62.5,Estado normal,1.5,0.8701,27.0,80.0,0.02,6.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182396,SE AMOREIRAS,TR 1,LEL 9952,2016-10-20,3.18,Sintomas de degradação avançada do papel.,6.0,3.0,1.0,24.0,4.0,183.0,2.91,26.8,61.9,Estado normal,1.5,0.8701,29.0,41.0,0.02,17.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182396,SE AMOREIRAS,TR 1,LEL 9952,2017-10-06,3.07,Sintomas de degradação avançada do papel.,4.0,3.0,1.0,12.0,3.0,143.0,2.35,25.6,57.4,Estado normal,1.5,0.8701,30.0,57.0,0.02,17.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182396,SE AMOREIRAS,TR 1,LEL 9952,2018-01-29,,,3.0,2.0,1.0,4.0,2.0,138.0,2.41,27.4,65.4,Estado normal,,,,65.0,,7.0,,Conforme.,
280182396,SE AMOREIRAS,TR 1,LEL 9952,2018-10-29,3.11,Sintomas de degradação avançada do papel.,2.0,2.0,1.0,5.0,2.0,153.0,2.58,27.7,63.5,Estado normal,1.5,0.8701,28.0,76.0,0.02,9.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182396,SE AMOREIRAS,TR 1,LEL 9952,2019-11-08,3.21,Sintomas de degradação avançada do papel.,4.0,4.0,1.0,5.0,2.0,137.0,2.42,27.5,59.7,Estado normal,1.5,0.8701,29.0,55.0,0.02,12.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
