SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280182397,SE EXPO SUL,TR 1,C 12724,1999-03-17,0.05,,8.4,6.4,1.3,1.2,5.3,189.8,2.91,27.3,84.8,,0.5,0.847,36.0,81.4,0.007,8.2,0.005,,
280182397,SE EXPO SUL,TR 1,C 12724,2000-08-09,0.05,,3.7,4.9,4.3,1.9,6.0,133.0,4.2,25.0,64.0,,1.0,0.847,34.1,87.1,0.007,10.3,0.004,,
280182397,SE EXPO SUL,TR 1,C 12724,2001-06-05,0.05,,3.7,2.7,3.9,1.1,3.6,70.0,2.78,26.0,78.0,,1.0,0.845,32.3,81.1,0.003,11.6,0.007,,
280182397,SE EXPO SUL,TR 1,C 12724,2002-08-08,0.05,,1.1,1.0,2.7,1.1,1.3,39.1,1.39,12.4,33.3,,1.0,0.845,32.3,59.7,0.005,10.8,0.004,,
280182397,SE EXPO SUL,TR 1,C 12724,2003-04-30,0.05,,5.1,4.2,7.9,1.8,13.7,184.2,3.65,25.8,61.7,,1.0,0.846,31.7,64.9,0.014,11.8,0.004,,
280182397,SE EXPO SUL,TR 1,C 12724,2004-05-28,0.05,,3.6,3.3,4.8,1.0,2.6,115.7,3.8,26.7,60.2,,1.5,0.85,31.0,55.2,0.017,12.4,0.006,,
280182397,SE EXPO SUL,TR 1,C 12724,2005-04-26,0.05,,7.4,3.1,5.7,1.1,2.1,113.9,4.61,26.1,58.1,,1.5,0.851,29.4,64.5,0.013,11.6,0.008,,
280182397,SE EXPO SUL,TR 1,C 12724,2006-04-06,0.05,,9.6,4.1,7.3,2.6,3.3,189.0,7.9,32.2,75.7,,1.0,0.8509,29.7,73.3,0.01,13.7,0.009,,
280182397,SE EXPO SUL,TR 1,C 12724,2007-05-30,0.18,,5.0,3.7,9.2,2.8,2.4,142.8,5.94,28.0,64.1,,1.0,0.8509,28.7,62.3,0.006,12.1,0.01,,
280182397,SE EXPO SUL,TR 1,C 12724,2008-02-28,0.08,,3.1,3.2,5.8,1.6,2.0,144.9,6.72,30.1,68.0,,1.0,0.8509,27.0,44.4,0.014,23.2,0.012,,
280182397,SE EXPO SUL,TR 1,C 12724,2009-02-10,0.09,,5.3,3.4,4.8,1.4,2.8,171.1,6.12,29.9,68.1,,1.5,0.8511,27.8,59.2,0.021,19.4,0.01,,
280182397,SE EXPO SUL,TR 1,C 12724,2010-07-07,0.12,,6.3,3.9,6.7,3.1,3.2,162.3,6.22,36.3,82.9,,1.5,0.8513,27.3,47.4,0.02,19.4,0.017,,
280182397,SE EXPO SUL,TR 1,C 12724,2011-02-04,0.13,,7.4,2.9,7.1,3.6,2.2,101.4,4.12,31.3,68.1,,1.5,0.8475,27.0,50.9,0.021,18.1,0.01,,
280182397,SE EXPO SUL,TR 1,C 12724,2012-05-25,0.19,,11.7,4.3,8.9,7.7,3.2,111.2,3.78,30.4,75.3,,1.5,0.8476,26.4,53.0,0.021,12.9,0.014,,
280182397,SE EXPO SUL,TR 1,C 12724,2013-03-27,0.2,,5.0,4.6,8.2,6.7,12.6,114.6,4.52,27.8,64.9,,1.5,0.8476,24.8,40.7,0.014,20.7,0.011,,
280182397,SE EXPO SUL,TR 1,C 12724,2014-09-12,0.13,Sintomas de degradação muito ligeira do papel.,6.0,4.0,10.0,5.0,2.0,107.0,3.7,27.9,68.6,Estado normal,1.5,0.8476,25.0,45.0,0.03,15.0,0.01,Conforme.,
280182397,SE EXPO SUL,TR 1,C 12724,2015-10-08,0.16,Papel normal,7.0,3.0,10.0,6.0,3.0,90.0,4.29,29.9,68.3,Estado normal,1.5,0.8476,26.0,63.0,0.02,8.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182397,SE EXPO SUL,TR 1,C 12724,2016-10-28,0.15,Papel normal,9.0,3.0,11.0,10.0,3.0,121.0,3.44,32.0,72.3,Estado normal,1.5,0.8476,27.0,54.0,0.03,13.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182397,SE EXPO SUL,TR 1,C 12724,2017-10-02,0.16,Papel normal,3.0,3.0,8.0,8.0,3.0,92.0,3.03,29.3,63.9,Estado normal,1.5,0.8476,27.0,62.0,0.02,16.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182397,SE EXPO SUL,TR 1,C 12724,2018-10-19,0.17,Papel normal,5.0,11.0,8.0,5.0,3.0,95.0,3.24,30.5,65.7,Estado normal,1.5,0.8476,27.0,78.0,0.02,9.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182397,SE EXPO SUL,TR 1,C 12724,2019-11-08,0.14,Papel normal,8.0,5.0,8.0,6.0,2.0,112.0,3.76,29.8,63.6,Estado normal,1.5,0.8476,25.0,50.0,0.02,13.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182398,SE EXPO SUL,TR 2,C 12725,1999-03-17,0.05,,8.3,6.3,1.0,1.2,5.3,202.4,2.39,23.4,78.0,,0.5,0.847,35.5,72.8,0.007,7.3,0.005,,
280182398,SE EXPO SUL,TR 2,C 12725,2000-08-09,0.05,,4.6,5.6,4.3,1.0,6.6,149.0,3.63,26.0,73.0,,1.0,0.847,33.1,74.4,0.007,10.4,0.007,,
280182398,SE EXPO SUL,TR 2,C 12725,2001-06-05,0.05,,4.4,3.1,3.7,1.2,3.8,78.0,2.38,21.0,61.0,,1.0,0.845,31.4,62.3,0.004,21.0,0.008,,
280182398,SE EXPO SUL,TR 2,C 12725,2002-08-08,0.05,,1.6,2.7,6.3,2.4,4.4,97.0,3.12,26.9,68.6,,1.0,0.845,30.8,68.7,0.007,9.4,0.01,,
280182398,SE EXPO SUL,TR 2,C 12725,2003-04-30,0.05,,4.4,4.3,8.8,1.4,17.1,159.4,3.71,27.1,65.6,,1.0,0.846,30.8,66.3,0.016,8.4,0.004,,
280182398,SE EXPO SUL,TR 2,C 12725,2004-05-28,0.05,,3.4,3.9,4.7,1.0,4.2,161.4,3.97,27.8,67.0,,1.5,0.85,30.2,60.1,0.017,12.2,0.006,,
280182398,SE EXPO SUL,TR 2,C 12725,2005-04-26,0.05,,6.8,4.2,4.6,1.0,3.9,184.9,5.79,24.9,59.2,,1.5,0.8508,22.8,56.3,0.015,11.4,0.009,,
280182398,SE EXPO SUL,TR 2,C 12725,2006-04-06,0.09,,11.4,5.5,5.4,2.6,4.3,325.7,10.58,28.7,76.4,,1.0,0.8511,27.8,63.1,0.021,16.9,0.011,,
280182398,SE EXPO SUL,TR 2,C 12725,2007-05-30,0.24,,6.5,4.4,7.9,3.0,3.3,199.3,8.1,25.4,61.7,,1.0,0.851,26.3,56.5,0.007,14.4,0.011,,
280182398,SE EXPO SUL,TR 2,C 12725,2008-02-28,0.18,,3.6,3.9,5.2,2.2,3.2,192.1,9.94,28.4,68.4,,1.5,0.8509,25.0,63.2,0.019,15.8,0.014,,
280182398,SE EXPO SUL,TR 2,C 12725,2009-02-10,0.18,,6.4,4.1,4.3,1.7,2.7,231.4,10.05,28.6,69.4,,1.5,0.8509,24.7,55.7,0.023,20.6,0.013,,
280182398,SE EXPO SUL,TR 2,C 12725,2010-07-07,0.33,,7.4,4.3,8.9,4.2,3.1,229.8,9.19,32.6,79.1,,2.0,0.8511,24.2,46.4,0.026,21.7,0.025,,
280182398,SE EXPO SUL,TR 2,C 12725,2011-02-04,0.32,,3.7,3.2,9.7,5.0,2.7,100.2,5.9,33.0,74.6,,2.0,0.8475,25.6,77.0,0.019,12.0,0.012,,
280182398,SE EXPO SUL,TR 2,C 12725,2012-05-25,0.4,,9.3,3.5,13.4,9.8,3.7,65.0,3.93,32.3,78.0,,2.0,0.8476,24.3,67.8,0.03,14.7,0.015,,
280182398,SE EXPO SUL,TR 2,C 12725,2013-03-27,0.42,,4.2,3.6,14.5,9.1,4.1,129.7,5.52,26.9,64.4,,2.0,0.8475,21.8,52.2,0.023,17.6,0.014,,
280182398,SE EXPO SUL,TR 2,C 12725,2014-09-12,0.29,Sintomas de degradação muito ligeira do papel.,5.0,4.0,12.0,7.0,3.0,117.0,6.05,28.8,70.2,Estado normal,2.0,0.8476,22.0,59.0,0.04,14.0,0.013,Conforme.,
280182398,SE EXPO SUL,TR 2,C 12725,2016-10-28,0.36,Sintomas de degradação muito ligeira do papel.,10.0,4.0,18.0,15.0,5.0,171.0,5.42,30.2,70.8,Estado normal,2.0,0.8476,24.0,52.0,0.03,13.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182398,SE EXPO SUL,TR 2,C 12725,2017-10-02,0.39,Sintomas de degradação muito ligeira do papel.,4.0,4.0,11.0,13.0,5.0,131.0,4.74,28.2,63.5,Estado normal,2.0,0.8476,24.0,79.0,0.03,13.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182398,SE EXPO SUL,TR 2,C 12725,2018-10-19,0.4,Sintomas de degradação muito ligeira do papel.,6.0,12.0,11.0,8.0,5.0,140.0,4.56,29.2,65.2,Estado normal,2.0,0.8476,25.0,54.0,0.03,13.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182398,SE EXPO SUL,TR 2,C 12725,2019-11-08,0.36,Sintomas de degradação muito ligeira do papel.,7.0,5.0,9.0,6.0,3.0,125.0,4.77,29.8,64.7,Estado normal,2.0,0.8476,23.0,60.0,0.03,15.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182399,SE COLOMBO,TR 1,C 12722,1998-07-01,0.05,,8.3,22.0,1.0,4.9,71.0,155.0,3.2,15.0,71.0,,1.0,0.846,31.0,27.4,0.013,37.2,0.014,,
280182399,SE COLOMBO,TR 1,C 12722,1999-04-27,0.22,,15.0,10.0,4.6,7.4,60.0,231.0,7.71,26.0,89.0,,1.5,0.848,28.6,61.1,0.025,19.1,0.027,,
280182399,SE COLOMBO,TR 1,C 12722,2000-10-03,0.22,,5.8,4.1,4.0,5.0,32.0,112.0,5.48,28.0,72.0,,1.5,0.847,26.0,68.2,0.047,15.4,0.012,,
280182399,SE COLOMBO,TR 1,C 12722,2001-07-12,0.27,,1.4,2.0,4.9,2.1,14.0,57.0,2.34,20.0,50.0,,2.0,0.846,23.9,38.4,0.02,27.7,0.019,,
280182399,SE COLOMBO,TR 1,C 12722,2002-03-14,0.26,,5.3,5.1,10.4,6.4,12.8,151.6,3.35,26.8,72.3,,2.5,0.846,25.4,35.5,0.025,28.1,0.03,,
280182399,SE COLOMBO,TR 1,C 12722,2003-02-13,0.51,,9.2,4.4,6.8,5.4,5.8,148.6,3.2,26.7,67.8,,2.5,0.844,20.9,57.4,0.028,22.1,0.022,,
280182399,SE COLOMBO,TR 1,C 12722,2004-05-05,0.37,,4.3,3.0,4.2,4.5,3.8,91.6,2.71,26.8,68.6,,2.5,0.851,20.5,48.2,0.078,21.0,0.022,,
280182399,SE COLOMBO,TR 1,C 12722,2005-03-31,0.43,,8.1,3.4,3.2,1.4,3.2,123.5,4.04,28.8,70.6,,2.5,0.851,20.8,32.3,0.061,23.7,0.024,,
280182399,SE COLOMBO,TR 1,C 12722,2006-04-07,0.48,,9.9,2.8,2.3,2.1,2.4,84.4,3.47,34.4,80.0,,2.5,0.8511,20.6,46.1,0.053,20.1,0.017,,
280182399,SE COLOMBO,TR 1,C 12722,2007-03-29,0.46,,9.5,3.2,1.9,1.9,1.9,158.9,4.69,27.4,65.4,,2.5,0.8514,19.8,46.0,0.049,26.8,0.024,,
280182399,SE COLOMBO,TR 1,C 12722,2008-02-07,0.57,,11.7,3.1,2.0,1.2,1.4,180.2,4.29,29.8,73.6,,2.5,0.851,20.0,35.0,0.043,21.8,0.022,,
280182399,SE COLOMBO,TR 1,C 12722,2009-03-03,0.67,,6.6,3.4,2.6,1.9,1.6,166.4,6.01,29.6,72.3,,2.5,0.8511,18.5,54.6,0.047,26.3,0.031,,
280182399,SE COLOMBO,TR 1,C 12722,2010-09-23,0.92,,15.6,4.8,2.2,2.3,1.8,308.5,7.23,25.0,69.7,,3.0,0.8513,19.2,32.2,0.065,49.0,0.033,,
280182399,SE COLOMBO,TR 1,C 12722,2011-09-02,0.93,,10.2,2.9,2.7,2.8,1.6,136.9,4.63,30.4,69.1,,3.0,0.8478,17.8,41.4,0.067,29.6,0.037,,
280182399,SE COLOMBO,TR 1,C 12722,2012-05-24,0.96,,13.7,4.7,4.4,5.6,3.8,116.0,3.54,30.0,76.4,,2.5,0.8478,17.9,30.1,0.059,23.6,0.033,,
280182399,SE COLOMBO,TR 1,C 12722,2013-03-27,1.16,,10.1,3.7,6.3,4.8,2.0,122.6,3.75,26.8,64.3,,3.0,0.8478,16.7,41.3,0.072,35.9,0.03,,
280182399,SE COLOMBO,TR 1,C 12722,2014-11-06,1.17,Sintomas de degradação significativa do papel.,12.0,4.0,5.0,19.0,4.0,187.0,4.64,24.3,63.7,Estado normal,3.0,0.8478,19.0,50.0,0.08,29.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182399,SE COLOMBO,TR 1,C 12722,2015-10-09,1.13,Sintomas de degradação significativa do papel.,10.0,4.0,5.0,18.0,6.0,98.0,3.72,29.8,69.6,Estado normal,3.0,0.8478,19.0,48.0,0.08,26.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182399,SE COLOMBO,TR 1,C 12722,2016-10-06,1.06,Sintomas de degradação significativa do papel.,13.0,4.0,7.0,16.0,5.0,112.0,3.24,30.6,70.4,Estado normal,3.0,0.8477,19.0,61.0,0.07,27.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182399,SE COLOMBO,TR 1,C 12722,2017-10-03,1.05,Sintomas de degradação ligeira do papel isolante.,7.0,4.0,6.0,20.0,5.0,57.0,2.32,31.0,68.0,Estado normal,3.0,0.8478,20.0,42.0,0.07,19.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182399,SE COLOMBO,TR 1,C 12722,2018-10-18,1.07,Sintomas de degradação significativa do papel.,6.0,12.0,6.0,20.0,5.0,63.0,2.08,31.7,68.4,Estado normal,3.0,0.8478,19.0,63.0,0.09,13.0,0.029,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182399,SE COLOMBO,TR 1,C 12722,2019-11-08,0.89,Sintomas de degradação significativa do papel.,7.0,5.0,5.0,17.0,4.0,47.0,1.75,31.5,65.5,Estado normal,3.0,0.8478,19.0,40.0,0.08,18.0,0.029,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182400,SE COLOMBO,TR 2,C 12723,1998-07-01,0.05,,12.0,8.0,1.0,2.0,9.2,207.0,2.5,12.0,64.0,,0.5,0.845,35.1,64.3,0.009,17.1,0.007,,
280182400,SE COLOMBO,TR 2,C 12723,1999-04-27,0.05,,7.0,5.7,1.0,2.8,9.5,133.0,3.82,24.0,78.0,,1.0,0.845,32.0,76.0,0.009,14.0,0.008,,
280182400,SE COLOMBO,TR 2,C 12723,2000-10-03,0.05,,3.9,3.0,4.3,2.3,4.6,96.0,2.72,26.0,66.0,,1.0,0.845,31.2,80.9,0.029,9.2,0.007,,
280182400,SE COLOMBO,TR 2,C 12723,2001-07-12,0.05,,4.7,2.2,6.8,1.7,2.6,76.0,1.63,22.0,58.0,,1.5,0.844,29.0,70.8,0.01,12.3,0.011,,
280182400,SE COLOMBO,TR 2,C 12723,2002-03-14,0.05,,3.7,4.5,14.1,4.3,3.7,149.2,2.83,27.0,69.9,,1.5,0.842,28.8,68.9,0.01,17.1,0.011,,
280182400,SE COLOMBO,TR 2,C 12723,2003-02-13,0.05,,7.0,5.1,11.1,4.7,2.8,127.2,2.64,26.0,63.4,,2.0,0.842,25.0,59.4,0.02,12.4,0.017,,
280182400,SE COLOMBO,TR 2,C 12723,2004-05-05,0.08,,4.7,3.4,10.1,5.4,2.6,125.1,2.78,27.7,66.0,,2.0,0.849,21.4,61.7,0.05,16.3,0.012,,
280182400,SE COLOMBO,TR 2,C 12723,2005-03-31,0.06,,8.3,3.6,6.3,1.7,2.4,142.3,4.18,29.7,72.4,,2.0,0.8491,22.6,38.3,0.038,22.3,0.013,,
280182400,SE COLOMBO,TR 2,C 12723,2006-04-07,0.09,,9.7,3.4,4.1,2.8,2.3,139.3,4.92,31.2,73.0,,2.0,0.8492,20.9,55.4,0.043,16.0,0.013,,
280182400,SE COLOMBO,TR 2,C 12723,2007-03-29,0.07,,7.8,3.1,2.7,2.4,2.1,113.1,4.96,29.4,66.6,,2.0,0.8491,21.9,76.7,0.034,14.0,0.014,,
280182400,SE COLOMBO,TR 2,C 12723,2008-02-07,0.08,,6.7,2.8,2.8,1.7,1.8,114.2,4.58,29.7,68.2,,2.0,0.8491,21.7,46.3,0.029,17.7,0.015,,
280182400,SE COLOMBO,TR 2,C 12723,2009-03-03,0.09,,4.6,2.5,3.4,1.9,1.9,83.3,4.55,31.2,71.5,,2.0,0.8492,20.3,88.2,0.035,11.4,0.017,,
280182400,SE COLOMBO,TR 2,C 12723,2010-09-23,0.11,,8.6,3.2,4.6,3.1,2.1,142.7,4.51,36.1,86.3,,2.5,0.8492,20.2,65.7,0.046,12.3,0.018,,
280182400,SE COLOMBO,TR 2,C 12723,2011-09-02,0.11,,8.7,3.5,4.0,3.4,1.8,181.9,4.63,30.8,72.1,,2.5,0.8458,21.0,52.7,0.044,15.8,0.018,,
280182400,SE COLOMBO,TR 2,C 12723,2012-05-24,0.11,,9.8,4.4,4.9,6.3,3.5,75.1,3.69,31.3,76.8,,2.5,0.8458,18.0,81.2,0.038,12.4,0.021,,
280182400,SE COLOMBO,TR 2,C 12723,2013-03-27,0.15,,10.9,4.2,6.1,6.3,2.4,98.9,4.13,27.4,65.5,,2.5,0.8458,17.3,69.1,0.043,14.1,0.02,,
280182400,SE COLOMBO,TR 2,C 12723,2014-11-06,0.1,Papel normal,7.0,3.0,7.0,15.0,4.0,107.0,4.14,27.0,66.0,Estado normal,2.5,0.8458,20.0,70.0,0.05,13.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182400,SE COLOMBO,TR 2,C 12723,2016-10-06,0.13,Papel normal,8.0,4.0,6.0,15.0,5.0,161.0,5.07,29.1,74.2,Estado normal,2.5,0.8458,20.0,57.0,0.04,13.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182400,SE COLOMBO,TR 2,C 12723,2017-10-03,0.12,Papel normal,5.0,3.0,3.0,15.0,4.0,59.0,3.31,31.0,68.0,Estado normal,2.5,0.8458,21.0,67.0,0.05,12.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182400,SE COLOMBO,TR 2,C 12723,2018-10-18,0.16,Papel normal,5.0,13.0,2.0,16.0,5.0,92.0,3.05,30.5,67.6,Estado normal,2.5,0.8458,21.0,59.0,0.05,13.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182400,SE COLOMBO,TR 2,C 12723,2019-11-08,0.1,Papel normal,7.0,5.0,1.0,11.0,3.0,84.0,3.15,30.3,64.9,Estado normal,2.5,0.8478,19.0,48.0,0.05,12.0,0.022,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182401,SE EXPO NORTE,TR 1,C 13325,1999-03-17,0.05,,11.3,8.9,1.0,1.3,8.4,280.3,3.65,20.4,80.7,,0.5,0.881,31.8,62.8,0.01,13.5,0.005,,
280182401,SE EXPO NORTE,TR 1,C 13325,2000-08-09,0.05,,6.0,9.1,1.0,2.4,15.0,202.0,4.95,19.0,68.0,,0.5,0.883,31.4,58.4,0.01,19.4,0.008,,
280182401,SE EXPO NORTE,TR 1,C 13325,2001-06-05,0.05,,8.3,8.5,1.2,2.2,17.0,156.0,4.58,26.0,96.0,,1.0,0.88,29.7,63.1,0.009,14.4,0.004,,
280182401,SE EXPO NORTE,TR 1,C 13325,2002-08-08,0.05,,7.7,9.8,1.0,3.0,35.9,134.2,5.21,20.4,70.8,,1.0,0.879,28.0,44.6,0.005,15.6,0.004,,
280182401,SE EXPO NORTE,TR 1,C 13325,2003-04-30,0.05,,13.2,10.3,1.0,1.0,27.8,162.7,4.2,17.3,63.2,,1.0,0.88,27.9,37.9,0.01,13.3,0.001,,
280182401,SE EXPO NORTE,TR 1,C 13325,2004-05-28,0.05,,11.8,10.0,1.0,1.9,37.6,162.9,4.76,19.1,66.3,,1.0,0.883,27.4,43.9,0.02,18.8,0.007,,
280182401,SE EXPO NORTE,TR 1,C 13325,2005-04-26,0.05,,12.0,6.2,1.0,1.7,32.8,97.6,5.16,15.1,47.3,,1.0,0.8844,24.8,60.1,0.02,16.0,0.015,,
280182401,SE EXPO NORTE,TR 1,C 13325,2006-04-06,0.05,,18.9,9.8,1.0,5.1,58.6,179.7,11.6,23.0,75.0,,1.0,0.8844,24.5,53.3,0.021,17.3,0.008,,
280182401,SE EXPO NORTE,TR 1,C 13325,2007-05-30,0.13,,19.9,9.1,1.0,4.7,56.1,180.0,11.06,18.6,64.2,,1.0,0.8846,23.5,61.8,0.019,19.7,0.025,,
280182401,SE EXPO NORTE,TR 1,C 13325,2008-02-28,0.07,,21.5,9.1,1.0,5.6,63.4,189.1,14.15,23.4,71.0,,1.0,0.8847,23.0,49.0,0.028,24.4,0.017,,
280182401,SE EXPO NORTE,TR 1,C 13325,2009-02-10,0.1,,18.4,8.2,1.0,5.0,57.9,191.7,13.26,21.2,64.2,,1.5,0.8846,22.3,46.8,0.039,23.6,0.016,,
280182401,SE EXPO NORTE,TR 1,C 13325,2010-07-07,0.19,,34.1,8.9,1.0,6.0,64.9,275.1,16.15,21.8,73.3,,1.5,0.8847,22.4,30.2,0.04,37.2,0.015,,
280182401,SE EXPO NORTE,TR 1,C 13325,2011-02-04,0.26,,21.2,7.7,3.3,5.7,57.3,215.3,14.88,23.8,69.7,,1.5,0.8812,22.6,32.5,0.042,22.7,0.016,,
280182401,SE EXPO NORTE,TR 1,C 13325,2012-05-25,0.32,,25.0,8.4,1.0,9.5,60.0,185.8,11.65,24.3,77.8,,1.5,0.8813,22.2,35.1,0.04,18.2,0.026,,
280182401,SE EXPO NORTE,TR 1,C 13325,2013-03-04,0.38,,26.4,9.2,1.0,12.4,69.1,221.8,13.23,22.1,68.2,,1.5,0.8813,21.0,49.7,0.046,18.2,0.02,,
280182401,SE EXPO NORTE,TR 1,C 13325,2014-09-12,0.3,Sintomas de degradação muito ligeira do papel.,40.0,9.0,1.0,7.0,65.0,274.0,12.01,18.5,69.7,Estado normal,2.0,0.8813,19.0,42.0,0.07,28.0,0.019,Valor de tensão interfacial não conforme,
280182401,SE EXPO NORTE,TR 1,C 13325,2015-10-07,0.38,Sintomas de degradação muito ligeira do papel.,32.0,9.0,1.0,4.0,71.0,253.0,10.55,21.8,69.1,Estado normal,2.0,0.8813,20.0,40.0,0.06,29.0,0.02,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182401,SE EXPO NORTE,TR 1,C 13325,2016-10-19,0.48,Sintomas de degradação muito ligeira do papel.,33.0,8.0,1.0,4.0,55.0,278.0,11.81,22.6,69.2,Estado normal,2.0,0.8813,20.0,42.0,0.05,33.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182401,SE EXPO NORTE,TR 1,C 13325,2017-10-02,0.57,Sintomas de degradação ligeira do papel isolante.,26.0,8.0,1.0,7.0,45.0,226.0,10.43,21.4,62.1,Estado normal,2.0,0.8814,20.0,38.0,0.07,24.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182401,SE EXPO NORTE,TR 1,C 13325,2018-10-19,0.6,Sintomas de degradação ligeira do papel isolante.,22.0,15.0,1.0,7.0,39.0,224.0,9.4,23.4,63.9,Estado normal,2.0,0.8814,20.0,44.0,0.08,17.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182401,SE EXPO NORTE,TR 1,C 13325,2019-11-08,0.68,Sintomas de degradação ligeira do papel isolante.,27.0,8.0,1.0,1.0,33.0,253.0,11.97,23.3,63.2,Estado normal,2.5,0.8814,20.0,51.0,0.08,26.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182401,SE EXPO NORTE,TR 1,C 13325,2020-10-14,0.54,Sintomas de degradação ligeira do papel isolante.,33.0,5.0,1.0,1.0,25.0,196.0,10.54,21.7,61.8,Estado normal,2.5,0.8814,18.0,31.0,0.06,28.0,0.08,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182402,SE EXPO NORTE,TR 2,C 13326,1999-03-17,0.05,,12.4,6.9,1.0,1.0,10.0,213.4,2.87,20.3,70.4,,0.5,0.882,32.8,61.8,0.009,11.5,0.005,,
280182402,SE EXPO NORTE,TR 2,C 13326,2000-08-09,0.05,,5.2,6.5,1.0,1.5,16.0,144.0,3.66,19.0,62.0,,0.5,0.882,32.0,58.3,0.004,12.2,0.004,,
280182402,SE EXPO NORTE,TR 2,C 13326,2001-06-05,0.05,,6.8,4.8,1.0,1.3,16.0,91.0,3.37,24.0,80.0,,1.0,0.88,29.7,69.7,0.004,15.5,0.004,,
280182402,SE EXPO NORTE,TR 2,C 13326,2002-08-08,0.05,,6.9,5.0,1.0,2.2,20.4,92.3,4.45,26.3,82.6,,1.0,0.879,27.9,46.9,0.003,12.1,0.004,,
280182402,SE EXPO NORTE,TR 2,C 13326,2003-04-30,0.05,,10.6,6.2,1.0,1.0,26.0,128.4,3.57,18.0,55.8,,1.0,0.88,28.1,39.3,0.008,14.0,0.001,,
280182402,SE EXPO NORTE,TR 2,C 13326,2004-05-28,0.05,,9.0,6.6,1.0,2.6,35.7,126.6,4.25,23.5,67.7,,1.0,0.883,26.9,49.7,0.035,13.7,0.006,,
280182402,SE EXPO NORTE,TR 2,C 13326,2005-04-26,0.05,,11.3,5.0,1.0,1.2,31.8,103.1,5.02,20.5,56.4,,1.0,0.8845,25.0,46.9,0.017,16.4,0.011,,
280182402,SE EXPO NORTE,TR 2,C 13326,2006-04-06,0.05,,18.2,6.4,1.0,3.6,46.2,154.4,9.2,24.4,72.2,,1.0,0.8845,24.4,45.0,0.015,17.8,0.009,,
280182402,SE EXPO NORTE,TR 2,C 13326,2007-05-30,0.15,,17.6,6.2,1.0,3.4,45.2,140.7,8.31,19.7,63.0,,1.0,0.8846,23.8,67.4,0.004,18.8,0.015,,
280182402,SE EXPO NORTE,TR 2,C 13326,2008-02-28,0.05,,18.4,6.1,1.0,3.4,48.0,140.0,9.84,22.4,68.8,,1.0,0.8846,24.1,55.1,0.02,21.9,0.016,,
280182402,SE EXPO NORTE,TR 2,C 13326,2009-02-10,0.05,,22.6,5.3,1.0,3.3,43.7,149.5,9.56,21.3,63.7,,1.5,0.8846,22.1,37.4,0.031,25.2,0.017,,
280182402,SE EXPO NORTE,TR 2,C 13326,2010-07-07,0.09,,27.1,5.7,1.0,4.1,43.2,174.9,10.67,24.3,74.4,,1.5,0.8847,22.1,51.0,0.04,24.3,0.016,,
280182402,SE EXPO NORTE,TR 2,C 13326,2011-02-04,0.11,,29.1,6.0,1.0,4.3,40.6,202.6,10.41,22.0,70.9,,1.5,0.8813,21.7,45.1,0.044,27.7,0.018,,
280182402,SE EXPO NORTE,TR 2,C 13326,2012-05-25,0.21,,33.0,6.8,1.0,8.2,41.4,204.1,9.98,23.0,76.2,,1.5,0.8814,21.4,36.9,0.053,21.3,0.024,,
280182402,SE EXPO NORTE,TR 2,C 13326,2013-03-04,0.26,,37.2,6.9,1.0,11.0,45.2,235.6,12.01,21.7,66.0,,2.0,0.8814,20.2,37.3,0.06,25.8,0.021,,
280182402,SE EXPO NORTE,TR 2,C 13326,2014-09-12,0.28,Papel normal,28.0,7.0,1.0,5.0,31.0,267.0,9.77,20.6,65.8,Estado normal,2.0,0.8814,17.0,38.0,0.08,30.0,0.023,Valor de tensão interfacial não conforme,
280182402,SE EXPO NORTE,TR 2,C 13326,2015-10-07,0.43,Sintomas de degradação muito ligeira do papel.,23.0,5.0,1.0,2.0,26.0,217.0,8.89,23.9,66.5,Estado normal,2.5,0.8814,19.0,40.0,0.07,29.0,0.024,Valor de tensão interfacial não conforme,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182402,SE EXPO NORTE,TR 2,C 13326,2016-10-19,0.51,Sintomas de degradação ligeira do papel isolante.,30.0,4.0,1.0,2.0,19.0,238.0,8.6,25.0,69.1,Estado normal,2.5,0.8815,18.0,42.0,0.06,28.0,0.026,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182402,SE EXPO NORTE,TR 2,C 13326,2017-10-02,0.7,Sintomas de degradação ligeira do papel isolante.,23.0,6.0,1.0,4.0,12.0,221.0,7.52,22.7,61.4,Estado normal,2.5,0.8815,20.0,35.0,0.09,30.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182402,SE EXPO NORTE,TR 2,C 13326,2018-10-19,0.78,Sintomas de degradação ligeira do papel isolante.,18.0,13.0,1.0,4.0,11.0,223.0,7.06,24.4,63.8,Estado normal,2.5,0.8815,19.0,38.0,0.1,29.0,0.034,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182402,SE EXPO NORTE,TR 2,C 13326,2019-11-08,0.98,Sintomas de degradação ligeira do papel isolante.,23.0,6.0,1.0,1.0,7.0,227.0,8.47,24.4,61.4,Estado normal,2.5,0.8815,19.0,36.0,0.1,32.0,0.028,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182402,SE EXPO NORTE,TR 2,C 13326,2020-10-14,0.83,Sintomas de degradação ligeira do papel isolante.,30.0,4.0,1.0,1.0,4.0,169.0,7.15,22.6,60.3,Estado normal,2.5,0.8815,18.0,33.0,0.09,28.0,0.029,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2001-04-04,0.19,,11.0,11.0,5.7,62.4,9.9,168.4,5.78,15.0,51.6,,3.5,0.852,20.8,46.6,0.032,36.4,0.012,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2001-08-16,0.24,,10.9,20.1,9.9,127.4,19.3,191.7,8.84,27.4,85.4,,,,,32.2,,34.1,,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2002-05-07,0.25,,7.1,36.8,13.9,248.6,39.3,114.0,6.32,32.6,97.4,,3.5,0.852,22.4,35.5,0.039,36.3,0.014,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2002-11-15,0.36,,53.4,165.1,20.5,748.5,73.6,202.0,6.54,22.8,68.2,,3.5,0.852,19.0,28.4,0.045,33.4,0.014,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2003-02-13,,,43.8,132.3,19.4,823.6,81.9,173.8,4.88,22.7,62.1,,,,,,,,,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2003-05-20,0.32,,13.1,58.2,18.1,501.2,62.4,66.3,1.88,9.1,27.2,,3.5,0.853,20.1,40.2,0.046,32.2,0.015,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2004-08-24,0.36,,25.1,148.7,23.4,1488.3,183.8,170.7,7.46,25.3,66.1,,4.0,0.857,20.2,41.0,0.088,26.0,0.021,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2004-11-03,,,20.6,92.6,25.4,1315.5,145.8,168.6,7.14,24.1,60.4,,,,,,,,,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2005-06-01,0.53,,20.9,36.3,20.4,997.4,111.7,161.6,5.9,26.7,69.2,,4.0,0.8561,19.1,34.3,0.076,35.3,0.021,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2005-10-18,,,23.1,55.7,19.7,913.6,114.3,197.5,8.21,25.4,69.8,,,,,,,,,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2006-12-13,0.74,,19.8,35.2,14.6,648.1,92.0,196.4,8.04,28.2,78.8,,4.0,0.8565,18.9,30.8,0.098,41.5,0.019,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2007-05-24,0.72,,17.1,20.6,9.4,418.7,58.6,187.6,7.15,22.2,57.4,,3.5,0.8562,18.3,25.4,0.065,36.0,0.02,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2008-04-17,0.65,,7.0,15.6,6.8,292.7,45.3,91.5,6.38,27.7,64.1,,3.5,0.8562,18.4,44.0,0.06,27.9,0.024,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2009-03-03,0.69,,50.4,39.2,6.4,387.8,53.6,145.9,7.86,23.9,59.0,,3.5,0.8561,18.6,31.1,0.056,32.9,0.017,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2010-08-04,0.59,,25.8,20.6,11.5,435.4,58.1,196.3,10.88,28.2,75.6,,4.0,0.8563,18.8,22.8,0.077,33.3,0.022,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2011-08-24,0.92,,9.9,12.8,8.3,289.5,42.0,97.3,8.55,26.1,59.7,,3.5,0.8528,16.6,55.3,0.066,19.9,0.02,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2012-05-24,0.66,,17.9,21.7,10.8,384.7,65.1,96.6,8.43,30.4,76.9,,4.0,0.8529,18.1,48.3,0.078,20.6,0.018,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2013-01-03,,,15.3,20.4,8.9,343.0,58.7,98.9,8.2,25.8,61.7,,,,,67.4,,24.8,,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2013-03-27,0.99,,12.4,23.5,10.4,407.2,62.9,87.9,8.56,27.9,64.6,,4.0,0.8528,17.2,46.5,0.086,34.0,0.02,,
280182403,SE ARCO DO CARVALHAO,EX TR 1,19362 C,2013-08-16,,,19.4,30.9,12.0,447.7,68.9,122.1,8.58,27.2,66.1,,,,,32.3,,32.8,,,
280182403,SE ARCO DO CARVALHAO,TR 1,19362 C,2014-09-12,0.78,Sintomas de degradação significativa do papel.,12.0,44.0,14.0,544.0,78.0,165.0,8.29,24.5,67.7,Defeito térmico de elevada temperatura,4.0,0.8528,19.0,22.0,0.08,35.0,0.02,"Valores de tensão interfacial, tensão disruptiva, sedimentos e partículas não adequados. Óleo com alguma degradação.",Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280182403,SE ARCO DO CARVALHAO,TR 1,19362 C,2015-05-12,,,15.0,46.0,13.0,507.0,81.0,120.0,7.44,26.7,64.0,Defeito térmico de elevada temperatura,,,,51.0,,32.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182403,SE ARCO DO CARVALHAO,TR 1,19362 C,2015-10-09,0.94,Sintomas de degradação ligeira do papel isolante.,15.0,34.0,11.0,514.0,81.0,263.0,8.94,23.9,65.3,Defeito térmico de elevada temperatura,4.0,0.8528,18.0,41.0,0.1,47.0,0.021,"Valores de tensão interfacial, teor de água e partículas não adequados. Óleo com alguma degradação.",Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280182403,SE ARCO DO CARVALHAO,TR 1,19362 C,2016-05-02,,,16.0,48.0,9.0,508.0,103.0,243.0,11.38,22.0,61.0,Defeito térmico de elevada temperatura,,,,47.0,,39.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182403,SE ARCO DO CARVALHAO,TR 1,19362 C,2016-10-21,0.97,Sintomas de degradação ligeira do papel isolante.,17.0,53.0,11.0,567.0,89.0,192.0,10.44,28.3,71.0,Defeito térmico de elevada temperatura,4.0,0.8529,18.0,41.0,0.06,31.0,0.017,Valores de tensão interfacial e partículas não adequados,Nova colheita dentro de cerca de 6 meses
280182403,SE ARCO DO CARVALHAO,TR 1,19362 C,2017-05-11,,,23.0,68.0,11.0,536.0,81.0,106.0,7.63,28.2,70.4,Defeito térmico de elevada temperatura,,,,32.0,,30.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182403,SE ARCO DO CARVALHAO,TR 1,19362 C,2017-10-04,1.12,Sintomas de degradação significativa do papel.,20.0,88.0,8.0,696.0,101.0,130.0,6.73,27.0,63.0,Defeito térmico de elevada temperatura,4.0,0.8529,19.0,39.0,0.08,34.0,0.005,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses
280182403,SE ARCO DO CARVALHAO,TR 1,19362 C,2017-11-16,,,17.0,87.0,9.0,730.0,103.0,103.0,6.61,27.2,68.3,Defeito térmico de elevada temperatura,,,,39.0,,29.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182403,SE ARCO DO CARVALHAO,TR 1,19362 C,2018-04-20,,,54.0,233.0,14.0,1470.0,187.0,144.0,6.24,25.0,66.6,Defeito térmico de elevada temperatura,,,,41.0,,33.0,,Conforme.,Recomenda-se a realização de ensaios eléctricos ao transformador e/ou nova colheita dentro de cerca de 3 meses para análise dos gases dissolvidos no óleo para reavaliação do estado do transformador.
280182403,SE ARCO DO CARVALHAO,TR 1,19362 C,2018-10-30,0.98,Sintomas de degradação significativa do papel.,13.0,139.0,13.0,1480.0,200.0,136.0,6.73,28.3,66.2,Defeito térmico de elevada temperatura,4.0,0.8529,18.0,32.0,0.09,29.0,0.019,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2001-08-16,0.05,,1.0,1.4,1.0,1.2,1.0,42.6,1.84,12.8,37.8,,4.5,0.857,20.3,66.2,0.038,22.3,0.024,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2002-05-07,0.05,,3.8,14.4,6.8,140.4,50.2,65.3,3.66,34.3,106.4,,4.5,0.856,22.0,50.2,0.032,22.8,0.009,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2002-11-15,0.1,,15.5,5.1,1.8,5.4,2.6,152.5,4.72,23.8,72.0,,4.5,0.856,19.4,62.5,0.035,14.8,0.011,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2003-02-13,,,12.8,4.6,1.9,7.8,2.3,124.4,3.6,23.6,62.9,,,,,,,,,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2003-05-20,0.08,,9.1,4.4,1.3,9.4,11.6,102.7,2.78,21.3,57.9,,4.5,0.857,20.4,33.2,0.023,22.9,0.014,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2004-08-24,0.09,,15.0,3.9,1.3,2.0,1.6,167.6,4.88,23.4,64.9,,4.0,0.861,20.0,35.4,0.044,31.0,0.012,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2005-06-01,0.15,,24.6,4.2,1.7,1.1,1.3,171.4,3.82,24.7,69.9,,4.5,0.8601,19.4,26.5,0.057,32.5,0.012,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2006-12-13,0.21,,15.6,4.1,2.0,14.8,3.4,132.9,5.92,28.2,77.9,,4.0,0.8601,19.1,27.1,0.073,29.0,0.019,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2007-05-24,0.28,,16.4,3.3,1.8,14.0,3.2,124.3,5.47,23.5,58.7,,4.0,0.8601,19.4,47.8,0.048,33.7,0.014,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2008-04-17,0.24,,1.0,1.7,1.3,10.5,2.9,18.4,3.72,34.0,71.3,,4.0,0.8601,18.7,56.3,0.048,23.2,0.027,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2009-03-03,0.24,,16.8,7.4,1.4,36.6,5.8,100.1,5.66,23.4,56.7,,4.0,0.8601,18.4,39.0,0.042,26.9,0.014,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2010-08-04,0.32,,10.9,4.2,2.3,19.7,7.1,116.4,4.36,28.4,71.2,,4.5,0.8603,18.9,29.8,0.066,28.4,0.02,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2011-08-24,0.41,,12.8,7.0,1.8,26.2,4.1,115.4,4.14,25.3,60.3,,4.0,0.8568,16.7,63.6,0.046,19.4,0.016,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2012-05-24,0.28,,17.4,12.7,1.0,65.2,10.0,107.3,4.08,28.4,74.6,,4.0,0.8569,18.3,31.8,0.061,28.1,0.024,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2013-03-27,0.44,,14.8,26.0,3.3,173.7,21.6,128.4,5.42,24.3,63.8,,4.5,0.8569,18.8,51.3,0.077,34.9,0.015,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2013-08-16,,,28.8,59.6,4.7,345.6,43.1,165.2,6.2,23.6,64.8,,,,,35.9,,31.0,,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2013-11-26,,,31.8,61.9,4.6,389.9,55.4,174.4,6.48,22.4,66.0,,,,,28.3,,33.1,,,
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2014-09-12,0.35,Sintomas de degradação muito ligeira do papel.,21.0,41.0,4.0,454.0,61.0,150.0,6.43,24.8,68.7,Defeito térmico de elevada temperatura,4.5,0.8569,17.0,25.0,0.07,38.0,0.015,"Valores de tensão interfacial, tensão disruptiva, sedimentos e partículas não adequados. Óleo com alguma degradação.",Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2015-05-12,,,17.0,57.0,2.0,502.0,76.0,146.0,6.33,25.7,65.8,Defeito térmico de elevada temperatura,,,,33.0,,30.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2015-10-09,0.44,Sintomas de degradação muito ligeira do papel.,20.0,49.0,1.0,550.0,85.0,141.0,6.78,26.0,66.9,Defeito térmico de elevada temperatura,4.5,0.8569,18.0,62.0,0.09,31.0,0.016,Valores de tensão interfacial e partículas não adequados,Nova colheita dentro de cerca de 6 meses
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2016-05-02,,,30.0,118.0,1.0,823.0,123.0,157.0,7.64,22.9,59.6,Defeito térmico de elevada temperatura,,,,43.0,,31.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2016-10-21,0.46,Sintomas de degradação muito ligeira do papel.,42.0,119.0,7.0,898.0,139.0,183.0,7.41,26.0,69.1,Defeito térmico de elevada temperatura,4.5,0.8569,18.0,48.0,0.06,30.0,0.012,Valores de tensão interfacial e partículas não adequados,Nova colheita dentro de cerca de 6 meses
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2017-05-11,,,30.0,80.0,7.0,766.0,119.0,167.0,6.86,24.0,68.9,Defeito térmico de elevada temperatura,,,,52.0,,31.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2017-10-04,0.64,Sintomas de degradação ligeira do papel isolante.,28.0,71.0,5.0,888.0,134.0,161.0,7.35,24.2,62.5,Defeito térmico de elevada temperatura,4.5,0.8569,19.0,25.0,0.09,31.0,0.022,"Valores tensão interfacial, tensão disruptiva e partículas não adequados. Óleo com alguma degradação.",Nova colheita dentro de cerca de 6 meses
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2017-11-16,,,53.0,77.0,6.0,904.0,137.0,165.0,7.55,22.9,64.1,Defeito térmico de elevada temperatura,,,,53.0,,20.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2018-04-20,,,28.0,71.0,5.0,1067.0,147.0,149.0,6.48,23.9,66.5,Defeito térmico de elevada temperatura,,,,32.0,,31.0,,Conforme.,Recomenda-se a realização de ensaios eléctricos ao transformador e/ou nova colheita dentro de cerca de 3 meses para análise dos gases dissolvidos no óleo para reavaliação do estado do transformador.
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2018-10-30,0.65,Sintomas de degradação ligeira do papel isolante.,18.0,60.0,6.0,937.0,139.0,170.0,6.68,24.6,62.3,Defeito térmico de elevada temperatura,4.5,0.857,18.0,33.0,0.1,33.0,0.014,Valor de tensão interfacial e aspecto não adequados. Óleo com degradação.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2019-06-14,,,23.0,83.0,7.0,922.0,137.0,151.0,7.62,24.5,63.5,Defeito térmico de elevada temperatura,,,,27.0,,30.0,,Valor de tensão disruptiva não conforme,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2019-11-08,0.65,Sintomas de degradação ligeira do papel isolante.,26.0,68.0,1.0,892.0,132.0,180.0,8.47,25.1,63.5,Defeito térmico de elevada temperatura,4.5,0.857,19.0,26.0,0.09,31.0,0.013,"Valores da cor, aspecto, tensão interfacial, tensão disruptiva e partículas não adequados. Óleo com alguma degradação.",Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280182404,SE ARCO DO CARVALHAO,TR 2,19472 C,2020-06-09,,,19.0,54.0,7.0,747.0,118.0,151.0,7.21,23.6,62.1,Defeito térmico de elevada temperatura,,,,23.0,,30.0,,Valor de tensão disruptiva não conforme,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2004-08-31,0.05,,1.9,3.0,1.0,1.0,1.0,186.4,1.17,26.4,66.6,,0.5,0.873,45.6,77.1,0.009,5.6,0.003,,
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2005-10-18,0.05,,6.3,5.0,1.0,1.0,1.0,256.4,3.01,27.1,68.2,,1.0,0.8728,34.7,57.2,0.005,8.2,0.001,,
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2006-11-28,0.05,,19.2,6.4,1.0,1.7,6.4,203.1,3.37,24.9,73.9,,0.5,0.8728,29.4,82.6,0.014,8.0,0.008,,
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2007-04-10,0.05,,11.0,3.9,1.0,1.0,4.6,134.3,2.62,19.7,49.4,,0.5,0.8731,28.9,77.1,0.004,5.0,0.004,,
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2008-05-13,0.05,,18.4,3.9,1.0,1.0,3.0,184.3,3.14,24.4,61.3,,1.0,0.873,28.3,65.7,0.017,6.4,0.008,,
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2009-06-05,0.05,,28.4,4.5,1.0,1.0,4.0,213.4,3.98,25.4,68.2,,1.0,0.873,26.4,49.6,0.029,8.8,0.011,,
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2010-09-30,0.05,,46.8,5.6,1.0,1.7,3.1,324.0,4.58,30.6,86.2,,1.0,0.873,23.8,73.1,0.036,11.3,0.01,,
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2011-09-30,0.05,,22.6,4.2,1.0,2.4,2.7,215.9,3.32,24.7,65.4,,1.5,0.8696,24.8,64.8,0.028,9.9,0.021,,
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2012-04-19,0.06,,18.9,4.4,1.0,1.6,2.2,218.8,3.73,25.9,70.9,,1.5,0.8696,24.3,83.7,0.032,7.8,0.018,,
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2013-04-29,0.06,,13.1,5.3,1.0,2.3,2.1,167.1,3.38,25.1,59.3,,1.5,0.8696,22.8,61.4,0.052,3.7,0.018,,
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2014-11-03,0.08,Papel normal,11.0,5.0,1.0,5.0,3.0,209.0,3.72,23.8,60.9,Estado normal,1.5,0.8696,22.0,94.0,0.04,5.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2016-10-07,0.08,Papel normal,9.0,4.0,1.0,1.0,3.0,138.0,3.61,30.8,72.0,Estado normal,1.5,0.8696,22.0,84.0,0.03,4.0,0.006,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2017-10-26,0.08,Papel normal,5.0,14.0,1.0,1.0,2.0,84.0,2.27,24.7,54.4,Estado normal,1.5,0.8696,23.0,91.0,0.04,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2018-10-19,0.07,Papel normal,7.0,14.0,2.0,1.0,2.0,125.0,2.89,29.9,66.6,Estado normal,1.5,0.8695,23.0,70.0,0.05,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182405,SE ZAMBUJAL,TR 1,LEL 93129,2019-11-08,0.05,Papel normal,6.0,5.0,1.0,1.0,2.0,110.0,2.71,29.1,62.5,Estado normal,1.5,0.8696,23.0,94.0,0.05,4.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182406,SE SABUGO,TR 1,LEL 8872,1997-01-23,,,42.0,9.0,75.0,15.0,2.0,372.0,3.4,21.7,65.5,,4.0,0.853,18.3,47.0,0.148,21.1,0.037,,
280182406,SE SABUGO,TR 1,LEL 8872,2002-01-24,4.45,,18.6,6.8,92.1,14.1,1.8,157.3,1.57,34.7,101.4,,4.0,0.85,15.9,68.1,0.118,13.9,0.033,,
280182406,SE SABUGO,TR 1,LEL 8872,2003-03-07,3.82,,37.2,6.9,110.8,15.4,1.6,179.1,1.44,26.7,68.7,,4.0,0.849,18.4,69.9,0.133,10.1,0.031,,
280182406,SE SABUGO,TR 1,LEL 8872,2004-02-10,3.27,,39.6,7.6,116.7,16.0,1.6,237.6,2.25,26.0,67.6,,4.0,0.855,18.2,56.9,0.134,15.3,0.039,,
280182406,SE SABUGO,TR 1,LEL 8872,2006-11-10,3.7,,14.2,3.4,28.2,5.9,1.2,274.3,2.18,24.1,65.8,,3.5,0.8562,15.1,48.6,0.163,36.1,0.044,,
280182406,SE SABUGO,TR 1,LEL 8872,2007-05-22,3.16,,17.0,3.4,27.3,5.2,1.0,235.6,1.88,19.1,60.9,,4.0,0.8564,15.4,55.2,0.138,17.3,0.064,,
280182406,SE SABUGO,TR 1,LEL 8872,2008-10-01,3.37,,12.3,3.6,30.7,5.4,1.2,243.7,2.52,28.2,73.5,,3.5,0.8563,16.9,31.3,0.174,20.8,0.056,,
280182406,SE SABUGO,TR 1,LEL 8872,2009-01-23,3.68,,14.4,3.3,27.4,5.6,1.3,227.4,2.37,27.5,69.6,,3.5,0.8563,15.6,91.1,0.159,14.0,0.053,,
280182406,SE SABUGO,TR 1,LEL 8872,2010-01-28,4.02,,6.2,3.4,10.2,2.9,3.1,238.9,2.58,29.6,73.2,,4.0,0.8563,15.6,57.0,0.173,15.4,0.055,,
280182406,SE SABUGO,TR 1,LEL 8872,2011-10-14,3.58,,21.0,4.4,47.1,9.1,1.9,240.0,2.66,23.0,69.3,,4.0,0.8529,17.9,32.4,0.174,25.0,0.046,,
280182406,SE SABUGO,TR 1,LEL 8872,2012-10-30,3.49,,23.9,5.6,64.3,11.9,2.2,221.2,2.68,23.7,59.2,,3.5,0.853,16.2,50.1,0.171,17.0,0.058,,
280182406,SE SABUGO,TR 1,LEL 8872,2013-11-04,3.14,,20.3,5.5,59.7,11.2,1.7,218.8,2.45,25.0,69.6,,4.0,0.8529,15.7,31.9,0.223,18.8,0.039,,
280182406,SE SABUGO,TR 1,LEL 8872,2014-11-05,3.11,Sintomas de degradação avançada do papel.,23.0,10.0,65.0,14.0,15.0,207.0,2.21,24.3,65.4,Estado normal,4.0,0.8529,14.0,57.0,0.17,16.0,0.041,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280182406,SE SABUGO,TR 1,LEL 8872,2015-09-03,0.22,Sintomas de degradação avançada do papel antes da substituição do óleo.,25.0,3.0,30.0,2.0,1.0,89.0,1.54,21.7,53.0,Estado normal,0.5,0.8707,39.0,79.0,0.02,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182406,SE SABUGO,TR 1,LEL 8872,2016-09-13,0.35,Sintomas de degradação avançada do papel antes da substituição do óleo.,18.0,6.0,83.0,9.0,4.0,130.0,2.2,26.2,64.5,Estado normal,0.5,0.8707,35.0,85.0,0.02,9.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182406,SE SABUGO,TR 1,LEL 8872,2017-10-24,0.52,Sintomas de degradação avançada do papel antes da substituição do óleo.,12.0,13.0,62.0,8.0,2.0,99.0,1.68,22.9,52.3,Estado normal,0.5,0.8707,36.0,81.0,0.02,12.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182406,SE SABUGO,TR 1,LEL 8872,2018-01-17,0.49,Sintomas de degradação avançada do papel antes da substituição do óleo.,20.0,5.0,99.0,7.0,2.0,139.0,2.21,27.2,65.1,Estado normal,0.5,0.8707,35.0,89.0,0.02,10.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182406,SE SABUGO,TR 1,LEL 8872,2019-02-06,0.58,Sintomas de degradação avançada do papel antes da substituição do óleo.,26.0,11.0,86.0,7.0,2.0,128.0,2.28,26.0,61.6,Estado normal,0.5,0.8708,34.0,70.0,0.02,9.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280182406,SE SABUGO,TR 1,LEL 8872,2020-01-28,0.58,Sintomas de degradação avançada do papel antes da substituição do óleo.,28.0,7.0,96.0,8.0,2.0,129.0,2.25,29.6,67.2,Estado normal,0.5,0.8706,35.0,61.0,0.02,9.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280184184,SE VENDA DO PINHEIRO,EX TR 2,LEL 2793,1997-01-22,0.05,,11.0,3.0,1.0,2.0,1.0,273.0,1.8,21.4,59.9,,,,,,,,,,
280184184,SE VENDA DO PINHEIRO,EX TR 2,LEL 2793,1998-01-08,0.05,,7.0,2.0,1.0,1.0,1.0,127.0,2.0,31.0,82.0,,2.5,0.858,21.1,94.1,0.062,8.3,0.026,,
280184184,SE VENDA DO PINHEIRO,EX TR 2,LEL 2793,2000-01-27,0.05,,7.3,1.8,1.0,1.2,1.4,183.4,1.62,29.1,81.6,,2.5,0.859,20.6,84.4,0.078,5.4,0.029,,
280184184,SE VENDA DO PINHEIRO,EX TR 2,LEL 2793,2003-02-14,0.05,,2.6,1.4,2.3,1.0,1.0,53.8,1.0,17.1,43.9,,2.5,0.856,17.2,68.5,0.084,7.2,0.036,,
280184184,SE VENDA DO PINHEIRO,EX TR 2,LEL 2793,2004-02-10,0.05,,7.2,1.4,2.7,1.0,1.0,127.3,1.18,22.2,63.1,,2.5,0.86,17.9,63.4,0.081,6.8,0.032,,
280184184,SE VENDA DO PINHEIRO,EX TR 2,LEL 2793,2005-01-28,0.06,,8.1,2.0,9.4,1.2,1.0,131.6,1.39,29.4,75.4,,2.5,0.86,21.0,54.4,0.088,4.7,0.036,,
280184184,SE VENDA DO PINHEIRO,EX TR 2,LEL 2793,2010-01-28,0.05,,31.8,3.7,51.5,5.0,1.3,88.0,1.19,33.5,73.3,,2.5,0.8621,19.1,86.4,0.079,4.3,0.036,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,1996-07-30,,,159.0,4.0,50.0,22.0,8.0,71.0,2.4,27.3,66.8,,,,,,,25.1,,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,1997-01-24,,,114.0,5.0,67.0,19.0,6.0,82.0,2.3,23.2,66.2,,1.0,0.845,34.5,44.3,0.008,20.7,0.021,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,1997-06-25,0.05,,86.0,5.0,86.0,20.0,6.0,64.0,2.2,22.8,64.1,,,,,40.3,,22.0,,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,1998-01-15,0.05,,65.0,6.0,112.0,21.0,6.0,75.0,2.0,28.0,84.0,,1.0,0.846,30.3,55.4,0.014,22.1,0.038,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,1999-01-19,0.05,,80.0,5.7,90.2,16.5,5.9,95.4,2.3,28.4,85.2,,1.5,0.847,29.8,55.0,0.013,15.6,0.044,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2000-05-10,0.05,,117.0,3.1,55.0,9.2,3.1,68.0,1.78,29.0,83.0,,1.5,0.845,28.2,45.8,0.027,20.7,0.038,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2002-02-13,0.05,,25.1,1.9,21.8,4.2,1.7,46.8,1.3,34.3,113.7,,1.5,0.845,23.0,46.5,0.05,21.4,0.022,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2002-11-19,0.07,,181.1,4.3,45.4,7.6,3.0,136.6,2.56,25.4,71.8,,1.5,0.845,22.3,28.3,0.047,29.3,0.02,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2003-06-12,,,187.6,3.4,50.1,7.9,2.1,98.4,1.89,28.6,71.3,,,,,,,,,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2004-03-24,0.07,,169.9,3.7,50.8,9.2,2.3,89.2,1.72,29.8,73.7,,1.5,0.849,21.9,53.9,0.035,15.2,0.013,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2004-11-11,,,231.0,3.7,56.0,6.7,1.6,126.8,2.09,25.7,72.3,,,,,,,,,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2005-02-15,0.07,,213.0,4.3,75.8,7.0,2.0,132.0,2.23,29.3,76.6,,2.0,0.8504,22.3,48.2,0.05,19.0,0.014,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2005-08-12,,,301.3,4.0,58.1,6.9,3.2,101.0,1.53,28.4,69.7,,,,,,,,,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2005-10-28,,,276.1,4.3,49.9,8.3,2.0,126.6,2.11,28.9,72.7,,,,,,,,,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2006-01-10,0.1,,186.1,4.4,50.8,8.4,1.9,129.6,2.24,31.2,81.8,,1.5,0.8504,21.6,39.8,0.049,17.8,0.014,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2007-02-15,0.06,,364.9,4.1,40.8,7.2,1.9,137.8,2.36,31.0,79.8,,2.0,0.8504,20.6,36.4,0.024,28.6,0.015,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2007-09-07,,,496.5,4.1,32.7,6.3,7.6,130.8,2.14,28.1,71.0,,,,,40.0,,21.7,,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2008-01-10,0.08,,215.5,2.9,29.8,4.9,1.4,104.4,2.08,27.0,68.7,,2.0,0.8508,20.4,35.1,0.038,24.6,0.024,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2008-10-09,,,183.1,2.6,35.7,5.3,1.5,110.4,2.17,29.8,79.3,,,,,,,,,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2009-01-23,0.08,,175.6,2.7,36.3,5.4,1.4,102.5,2.22,30.1,72.0,,2.0,0.8506,19.4,40.7,0.037,17.7,0.016,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2010-01-07,0.11,,470.2,2.9,24.8,4.1,1.6,130.0,2.79,31.7,81.9,,2.0,0.8506,20.3,62.6,0.039,15.8,0.014,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2011-04-07,0.08,,389.8,2.0,13.8,2.4,1.0,86.2,1.49,21.3,58.2,,2.0,0.8472,21.4,56.5,0.045,21.8,0.014,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2012-02-27,0.11,,434.9,6.0,77.9,11.1,1.7,141.5,2.26,28.6,71.7,,2.0,0.8473,19.3,61.4,0.057,15.1,0.014,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2013-01-08,0.13,,647.0,6.1,89.2,13.6,1.6,154.1,2.26,20.1,67.4,,2.0,0.8473,19.6,58.0,0.052,18.8,0.019,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2013-08-13,,,463.7,8.8,143.9,30.2,3.6,124.3,2.25,25.5,63.0,,,,,40.7,,23.0,,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2014-03-19,0.1,,516.1,7.0,165.9,28.4,3.4,125.4,2.26,25.4,71.4,,2.0,0.8472,20.2,43.3,0.065,16.8,0.017,,
280184205,SE VENDA NOVA (SUL),TR 1,5504,2014-10-21,,,695.0,9.0,200.0,29.0,5.0,134.0,2.23,25.1,65.0,Descargas parciais,,,,34.0,,21.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280184205,SE VENDA NOVA (SUL),TR 1,5504,2015-01-13,0.09,Papel normal,217.0,8.0,237.0,35.0,4.0,138.0,2.33,24.5,62.0,Descargas eléctricas,2.0,0.8473,20.0,60.0,0.06,14.0,0.013,Conforme.,Nova colheita dentro de cerca de 3 meses.
280184205,SE VENDA NOVA (SUL),TR 1,5504,2015-05-12,,,254.0,8.0,247.0,33.0,4.0,109.0,2.86,27.5,67.4,Descargas eléctricas,,,,64.0,,21.0,,Conforme.,Nova colheita dentro de cerca de 3 meses. Ensaios eléctricos.
280184205,SE VENDA NOVA (SUL),TR 1,5504,2016-01-06,0.09,Papel normal,21.0,5.0,174.0,22.0,2.0,73.0,2.17,27.9,67.6,Estado normal,2.0,0.8473,20.0,58.0,0.07,17.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280184205,SE VENDA NOVA (SUL),TR 1,5504,2017-01-18,0.13,Papel normal,31.0,8.0,146.0,17.0,5.0,85.0,1.75,31.1,79.8,Estado normal,2.5,0.8473,19.0,55.0,0.05,13.0,0.013,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280184205,SE VENDA NOVA (SUL),TR 1,5504,2018-07-11,0.1,Papel normal,47.0,6.0,139.0,20.0,2.0,60.0,1.28,27.4,71.0,Estado normal,2.0,0.8474,15.0,60.0,0.06,24.0,0.016,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280184205,SE VENDA NOVA (SUL),TR 1,5504,2019-06-18,0.12,Papel normal,41.0,7.0,125.0,23.0,4.0,69.0,1.46,28.2,64.1,Estado normal,2.5,0.8473,21.0,34.0,0.06,23.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280184205,SE VENDA NOVA (SUL),TR 1,5504,2020-07-08,0.1,Papel normal,61.0,5.0,91.0,17.0,2.0,63.0,1.39,30.5,68.0,Descargas eléctricas de baixa energia.,2.5,0.8472,19.0,45.0,0.07,24.0,0.017,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses. Recomenda-se a realização de ensaios eléctricos ao transformador.
280184264,SE MERCADO,TR 1,C 13523,2003-09-25,0.05,,4.1,1.8,1.0,1.0,1.0,74.5,1.0,25.2,52.5,,0.5,0.883,45.4,64.4,0.01,5.1,0.002,,
280184264,SE MERCADO,TR 1,C 13523,2004-09-03,0.05,,3.9,1.9,1.0,1.0,1.0,75.7,1.3,29.7,64.4,,0.5,0.881,45.0,53.6,0.015,8.8,0.001,,
280184264,SE MERCADO,TR 1,C 13523,2005-06-07,0.05,,6.0,3.0,1.0,3.7,1.0,40.9,1.14,31.2,63.7,,0.5,0.8833,43.9,79.1,0.01,5.3,0.002,,
280184264,SE MERCADO,TR 1,C 13523,2006-11-09,0.05,,9.0,1.9,1.0,1.0,1.0,80.0,1.6,31.4,68.8,,0.5,0.8832,21.0,68.7,0.011,10.0,0.001,,
280184264,SE MERCADO,TR 1,C 13523,2007-03-23,0.05,,9.0,1.9,1.0,1.2,1.0,59.8,1.58,29.9,64.2,,0.5,0.8835,41.0,87.6,0.001,3.9,0.002,,
280184264,SE MERCADO,TR 1,C 13523,2008-01-24,0.05,,4.7,2.9,1.0,1.0,1.9,72.2,1.79,31.2,67.4,,0.5,0.8836,39.0,61.6,0.003,6.2,0.002,,
280184264,SE MERCADO,TR 1,C 13523,2009-01-13,0.05,,2.4,1.8,1.0,1.1,1.0,59.7,1.91,32.3,67.6,,0.5,0.8834,42.7,97.6,0.005,5.9,0.002,,
280184264,SE MERCADO,TR 1,C 13523,2010-07-08,0.05,,5.2,2.2,1.0,1.6,1.0,92.3,2.56,32.9,71.1,,0.5,0.8836,41.2,80.4,0.004,11.1,0.001,,
280184264,SE MERCADO,TR 1,C 13523,2011-05-18,0.05,,6.3,4.5,1.0,2.6,5.2,78.8,2.44,31.4,68.9,,0.5,0.88,40.7,63.8,0.016,9.1,0.002,,
280184264,SE MERCADO,TR 1,C 13523,2012-11-02,0.05,,10.4,3.6,1.0,6.6,2.1,116.7,3.01,27.1,60.8,,0.5,0.88,40.9,83.6,0.007,7.0,0.001,,
280184264,SE MERCADO,TR 1,C 13523,2013-10-11,0.05,,10.3,3.0,1.0,5.2,1.3,111.7,2.89,28.2,65.7,,0.5,0.88,38.8,68.4,0.001,12.3,0.002,,
280184264,SE MERCADO,TR 1,C 13523,2014-11-04,0.05,Papel normal,9.0,3.0,1.0,8.0,2.0,108.0,2.71,25.4,61.4,Estado normal,0.5,0.88,39.0,92.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280184264,SE MERCADO,TR 1,C 13523,2016-10-28,0.05,Papel normal,14.0,3.0,1.0,5.0,2.0,100.0,2.52,54.9,130.6,Estado normal,0.5,0.88,41.0,69.0,0.02,9.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
