SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280184264,SE MERCADO,TR 1,C 13523,2017-10-25,0.05,Papel normal,8.0,13.0,1.0,4.0,1.0,54.0,1.2,27.8,61.7,Estado normal,0.5,0.88,39.0,75.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280184264,SE MERCADO,TR 1,C 13523,2018-09-28,0.05,Papel normal,7.0,7.0,1.0,5.0,1.0,49.0,1.36,29.3,62.3,Estado normal,0.5,0.88,40.0,77.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280184264,SE MERCADO,TR 1,C 13523,2019-08-05,0.05,Papel normal,9.0,1.0,1.0,4.0,1.0,50.0,1.28,30.3,64.2,Estado normal,0.5,0.88,40.0,70.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185633,SE RIO DE MOURO,TR 1,C 13526,2003-03-07,0.05,,5.1,2.2,4.7,1.0,1.0,79.3,1.0,29.1,62.0,,0.5,0.874,37.1,74.7,0.002,2.7,0.002,,
280185633,SE RIO DE MOURO,TR 1,C 13526,2004-04-26,0.05,,4.7,1.6,1.0,1.0,1.0,47.8,1.0,28.7,56.8,,0.5,0.88,41.4,62.3,0.018,3.8,0.002,,
280185633,SE RIO DE MOURO,TR 1,C 13526,2005-04-22,0.05,,9.5,3.1,1.0,1.0,2.8,104.7,1.67,31.2,68.8,,0.5,0.8786,42.7,64.6,0.021,5.5,0.002,,
280185633,SE RIO DE MOURO,TR 1,C 13526,2006-02-01,0.05,,12.6,3.1,1.0,1.5,5.0,105.4,2.0,30.9,67.6,,0.5,0.8786,37.9,60.2,0.002,8.3,0.002,,
280185633,SE RIO DE MOURO,TR 1,C 13526,2007-01-09,0.05,,6.6,4.9,1.0,2.7,7.8,151.0,2.62,30.0,71.3,,0.5,0.8787,38.9,87.0,0.004,6.7,0.002,,
280185633,SE RIO DE MOURO,TR 1,C 13526,2008-01-18,0.05,,12.1,4.0,1.0,1.5,9.9,123.6,2.5,24.7,65.5,,0.5,0.8787,34.5,52.6,0.007,6.8,0.002,,
280185633,SE RIO DE MOURO,TR 1,C 13526,2009-01-15,0.05,,8.0,3.1,1.0,1.0,9.8,90.9,2.19,25.8,66.0,,0.5,0.8787,32.4,72.1,0.016,9.8,0.002,,
280185633,SE RIO DE MOURO,TR 1,C 13526,2010-02-24,0.05,,6.0,1.8,1.0,1.0,6.4,42.8,1.25,32.4,70.5,,0.5,0.8788,31.1,81.9,0.01,5.7,0.003,,
280185633,SE RIO DE MOURO,TR 1,C 13526,2011-02-03,0.05,,19.6,3.3,1.0,1.0,5.7,153.2,1.94,25.0,69.6,,0.5,0.8755,30.4,47.4,0.015,8.8,0.004,,
280185633,SE RIO DE MOURO,TR 1,C 13526,2012-01-03,0.05,,11.4,2.7,1.0,1.2,4.9,84.4,1.44,27.7,72.1,,0.5,0.8755,29.3,81.9,0.023,7.4,0.004,,
280185633,SE RIO DE MOURO,TR 1,C 13526,2013-01-18,0.05,,29.8,2.1,1.0,1.0,2.7,98.5,1.42,26.3,63.4,,0.5,0.8755,26.1,66.5,0.016,5.4,0.006,,
280185633,SE RIO DE MOURO,TR 1,C 13526,2014-03-18,0.05,,11.9,2.3,1.0,1.8,3.3,46.7,1.49,26.8,63.3,,0.5,0.8755,27.9,74.4,0.018,6.7,0.006,,
280185633,SE RIO DE MOURO,TR 1,C 13526,2015-01-16,0.05,Papel normal,11.0,3.0,1.0,4.0,3.0,63.0,1.42,26.1,59.0,Estado normal,0.5,0.8755,28.0,75.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185633,SE RIO DE MOURO,TR 1,C 13526,2017-01-18,0.05,Papel normal,20.0,5.0,1.0,1.0,1.0,131.0,1.77,29.7,77.7,Estado normal,0.5,0.8755,27.0,92.0,0.02,5.0,0.006,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185633,SE RIO DE MOURO,TR 1,C 13526,2018-07-13,0.05,Papel normal,32.0,2.0,1.0,1.0,2.0,104.0,1.8,25.1,67.6,Estado normal,1.0,0.8756,25.0,76.0,0.02,10.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185633,SE RIO DE MOURO,TR 1,C 13526,2019-06-18,0.05,Papel normal,17.0,3.0,1.0,2.0,2.0,116.0,2.34,27.1,64.2,Estado normal,1.0,0.8756,28.0,88.0,0.03,9.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185633,SE RIO DE MOURO,TR 1,C 13526,2020-07-08,0.05,Papel normal,16.0,3.0,1.0,2.0,2.0,119.0,2.46,29.0,68.7,Estado normal,1.0,0.8756,25.0,84.0,0.03,8.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185634,SE RIO DE MOURO,TR 2,LEL 19880,1997-01-23,,,31.0,8.0,5.0,10.0,20.0,459.0,8.6,16.4,59.4,,,,,,,,,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,1997-06-25,,,14.0,6.0,7.0,8.0,14.0,370.0,7.2,19.5,59.2,,6.5,0.85,18.6,23.0,0.267,39.3,0.025,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,1998-01-15,2.61,,14.0,5.0,8.0,10.0,10.0,225.0,6.0,25.0,65.0,,7.5,0.852,17.6,42.6,0.222,40.1,0.034,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,1998-01-19,0.05,,10.6,5.4,4.5,6.8,5.7,383.4,8.45,22.9,72.1,,8.0,0.854,18.2,35.9,0.235,50.7,0.021,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2000-05-10,3.13,,16.0,5.8,9.2,8.6,4.4,443.0,7.9,18.0,64.0,,6.5,0.853,18.8,37.2,0.33,54.9,0.029,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2001-02-21,7.01,,20.9,6.9,2.4,5.0,4.1,516.3,9.47,14.4,64.4,,6.5,0.851,19.4,31.3,0.279,62.9,0.028,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2003-03-07,0.05,,8.8,3.4,1.0,1.0,1.0,232.3,1.11,24.2,60.2,,0.5,0.88,41.2,60.4,0.002,5.6,0.004,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2004-04-26,0.05,,8.4,11.6,3.1,63.0,19.2,115.4,1.61,25.8,54.9,,0.5,0.884,34.5,64.4,0.028,4.4,0.004,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2005-04-22,0.05,,32.1,8.7,11.7,25.9,16.6,192.4,3.07,22.6,66.3,,1.0,0.8847,30.0,77.2,0.026,7.1,0.005,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2006-02-01,0.13,,90.4,16.9,10.3,40.2,15.6,368.1,4.5,19.1,67.7,,1.5,0.8848,25.6,83.4,0.023,9.3,0.007,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2007-01-09,0.94,,38.3,14.3,6.3,30.8,11.8,605.1,7.79,17.4,62.7,,2.0,0.8848,24.2,54.4,0.043,14.1,0.007,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2008-01-18,1.34,,13.7,6.3,4.5,11.4,6.0,272.8,4.92,23.5,58.0,,2.0,0.885,21.4,52.9,0.054,8.9,0.009,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2009-01-15,1.1,,12.6,5.4,4.1,9.8,4.5,226.6,3.9,27.6,64.8,,2.0,0.8848,22.0,69.4,0.056,9.6,0.01,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2010-02-24,1.24,,11.4,6.1,8.6,11.8,4.7,197.7,3.83,28.1,63.8,,2.5,0.8848,21.5,80.2,0.058,7.1,0.019,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2011-02-03,1.52,,12.1,6.3,11.1,16.2,6.2,241.6,4.25,29.2,69.8,,2.5,0.8815,22.3,72.0,0.076,7.8,0.017,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2012-08-17,1.13,,22.0,3.5,9.8,16.3,6.1,118.0,2.16,24.7,57.2,,2.5,0.8815,20.7,85.0,0.097,19.0,0.022,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2013-01-18,1.38,,22.1,3.0,11.3,16.5,5.9,83.7,1.93,26.4,56.3,,2.5,0.8815,19.5,69.3,0.069,5.3,0.025,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2014-03-18,1.14,,14.8,5.6,14.5,31.1,9.6,70.7,1.77,26.3,64.1,,2.5,0.8815,21.0,66.1,0.086,4.9,0.018,,
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2015-01-16,1.39,Sintomas de degradação avançada do papel antes da substituição do óleo.,14.0,6.0,18.0,33.0,10.0,97.0,1.82,25.7,58.3,Estado normal,2.5,0.8815,22.0,65.0,0.07,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2016-01-06,1.0,Sintomas de degradação avançada do papel.,10.0,3.0,18.0,23.0,9.0,70.0,1.79,27.5,61.7,Estado normal,2.5,0.8808,22.0,79.0,0.07,4.0,0.012,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2017-01-18,1.01,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,5.0,13.0,15.0,7.0,72.0,1.49,31.8,74.4,Estado normal,2.5,0.8815,21.0,79.0,0.06,3.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2018-07-13,0.95,Sintomas de degradação avançada do papel antes da substituição do óleo.,20.0,5.0,10.0,14.0,5.0,68.0,1.21,25.6,66.0,Estado normal,2.5,0.8816,18.0,96.0,0.07,7.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2019-06-18,0.87,Sintomas de degradação avançada do papel antes da substituição do óleo.,10.0,3.0,11.0,16.0,5.0,72.0,1.44,27.8,60.7,Estado normal,2.5,0.8815,24.0,81.0,0.09,6.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185634,SE RIO DE MOURO,TR 2,LEL 19880,2020-07-08,0.9,Sintomas de degradação avançada do papel antes da substituição do óleo.,21.0,6.0,13.0,20.0,6.0,231.0,2.21,27.7,66.2,Estado normal,2.5,0.8815,21.0,92.0,0.07,7.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185771,SE TELHEIRAS,TR 1,LEL 61603,1999-04-27,0.05,,4.4,4.0,1.0,1.0,2.5,132.0,1.0,28.0,76.0,,0.5,0.848,42.8,83.5,0.001,7.2,0.004,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2000-10-04,0.05,,10.0,86.4,1.0,3.6,203.7,130.0,1.64,7.1,77.3,,1.0,0.85,33.7,62.9,0.039,4.5,0.024,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2001-01-19,0.05,,8.2,43.4,1.0,3.1,112.3,79.4,1.0,5.7,47.4,,1.0,0.848,35.3,85.1,0.008,4.1,0.02,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2002-03-14,0.05,,11.7,14.4,1.0,3.7,144.9,173.4,2.23,20.6,82.3,,1.5,0.847,26.6,95.6,0.014,5.1,0.02,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2003-03-06,0.05,,20.9,8.7,1.0,2.3,83.5,284.7,2.81,14.2,57.6,,2.0,0.848,22.3,64.9,0.032,4.4,0.023,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2004-03-05,0.05,,23.6,10.4,1.0,4.2,69.8,381.9,3.96,16.1,67.8,,2.5,0.851,21.7,81.7,0.068,6.1,0.026,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2005-04-01,0.06,,19.5,9.2,1.0,2.5,59.6,313.8,4.81,22.7,70.2,,2.5,0.853,18.8,57.2,0.053,10.5,0.04,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2006-04-07,0.1,,20.1,8.1,1.0,4.8,37.9,328.7,6.33,25.2,77.3,,2.5,0.8532,20.3,85.1,0.092,10.0,0.05,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2007-03-30,0.11,,14.5,7.9,1.0,4.5,25.7,291.7,6.12,22.2,64.3,,3.0,0.8532,17.6,86.4,0.084,11.1,0.044,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2008-02-08,0.15,,15.8,7.8,1.0,4.4,22.0,341.2,7.79,23.2,69.1,,3.0,0.8531,16.7,89.3,0.083,7.2,0.043,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2009-02-27,0.2,,13.5,8.0,1.0,4.3,16.9,366.3,8.49,23.6,71.6,,3.0,0.8532,15.7,75.4,0.096,5.8,0.046,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2010-07-07,0.24,,16.7,7.3,1.0,4.3,13.4,343.2,8.3,26.0,76.4,,3.0,0.8534,16.8,87.1,0.116,10.4,0.051,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2011-11-10,1.22,,17.1,15.6,1.0,10.9,19.8,445.6,9.35,21.9,71.8,,3.5,0.8499,17.1,85.1,0.124,6.7,0.059,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2012-05-24,0.87,,14.2,10.3,1.0,13.6,16.6,263.2,7.64,26.2,74.9,,3.0,0.8499,16.4,96.5,0.118,9.2,0.051,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2013-03-26,1.13,,8.7,8.4,1.0,5.6,12.9,273.9,7.44,24.2,67.1,,3.5,0.8499,16.0,77.4,0.172,6.1,0.044,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2013-09-26,0.86,,,,,,,,,,,,3.5,0.8499,17.6,76.1,0.149,7.0,0.043,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2013-11-11,0.06,,2.0,1.9,1.0,1.0,1.0,16.4,1.0,6.9,19.2,,1.5,0.8516,35.4,88.3,0.011,3.7,0.008,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2014-02-20,,,,,,,,,,,,,,0.8516,30.0,,0.016,,0.015,,
280185771,SE TELHEIRAS,TR 1,LEL 61603,2014-09-12,0.42,Sintomas de degradação significativa do papel antes da regeneração do óleo,6.0,27.0,1.0,7.0,9.0,489.0,4.83,24.1,67.6,Estado normal,1.5,0.8516,29.0,89.0,0.02,6.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185771,SE TELHEIRAS,TR 1,LEL 61603,2015-10-09,0.4,Sintomas de degradação significativa do papel antes da regeneração do óleo,7.0,12.0,1.0,15.0,10.0,271.0,5.89,28.4,71.4,Estado normal,2.0,0.8516,29.0,84.0,0.03,4.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185771,SE TELHEIRAS,TR 1,LEL 61603,2016-10-06,0.43,Sintomas de degradação significativa do papel antes da regeneração do óleo,6.0,10.0,1.0,27.0,9.0,267.0,6.33,30.7,75.1,Estado normal,2.0,0.8516,29.0,90.0,0.02,4.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185771,SE TELHEIRAS,TR 1,LEL 61603,2017-10-06,0.41,Sintomas de degradação significativa do papel antes da regeneração do óleo,5.0,7.0,1.0,37.0,7.0,201.0,5.2,28.2,65.3,Estado normal,2.0,0.8516,29.0,99.0,0.03,7.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185771,SE TELHEIRAS,TR 1,LEL 61603,2018-10-16,0.4,Sintomas de degradação significativa do papel antes da regeneração do óleo,5.0,8.0,1.0,55.0,7.0,227.0,5.52,27.7,64.1,Estado normal,1.5,0.8516,30.0,94.0,0.03,3.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185771,SE TELHEIRAS,TR 1,LEL 61603,2019-11-08,0.34,Sintomas de degradação significativa do papel antes da regeneração do óleo,7.0,10.0,1.0,50.0,6.0,253.0,6.74,28.7,67.1,Estado normal,2.0,0.8516,29.0,94.0,0.02,3.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185772,SE TELHEIRAS,TR 2,LEL 61602,1999-04-27,0.05,,4.9,2.7,1.0,1.0,1.0,111.0,1.0,25.0,69.0,,0.5,0.849,44.9,65.1,0.001,9.1,0.01,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2000-10-04,0.05,,4.4,6.2,1.0,1.0,6.4,149.0,1.56,25.4,69.3,,0.5,0.849,39.5,86.3,0.009,2.3,0.003,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2001-01-19,0.05,,3.6,5.7,1.0,1.0,5.8,137.7,1.46,22.6,60.7,,0.5,0.849,43.9,77.6,0.007,2.4,0.004,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2002-03-14,0.05,,6.1,80.2,1.0,3.9,240.8,113.1,1.8,5.1,72.9,,1.0,0.848,32.4,93.5,0.005,4.6,0.04,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2003-03-06,0.05,,18.0,43.6,1.0,4.2,256.8,156.6,2.23,8.1,62.6,,1.5,0.849,28.0,68.6,0.015,4.5,0.02,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2003-09-25,,,34.4,43.0,1.4,6.2,298.8,260.6,2.71,8.7,68.7,,,,,,,,,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2004-03-05,0.05,,21.7,22.9,1.0,5.5,221.7,233.6,2.87,17.0,71.5,,2.0,0.852,25.4,91.4,0.041,5.7,0.026,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2004-11-03,,,31.4,22.4,1.0,6.9,168.6,526.1,5.4,12.6,74.6,,,,,,,,,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2005-04-01,0.06,,20.5,16.2,1.0,4.5,166.7,366.8,4.59,17.4,69.5,,2.5,0.8536,20.1,68.0,0.04,8.3,0.037,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2005-08-02,,,33.4,15.8,1.0,10.4,170.1,438.7,4.4,14.3,74.3,,,,,,,,,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2006-04-07,0.12,,20.4,11.7,1.0,9.1,139.7,450.6,8.31,19.9,79.1,,2.5,0.8537,19.0,86.8,0.085,11.4,0.043,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2007-02-16,,,18.3,12.4,1.3,14.4,113.0,406.1,9.8,23.0,77.9,,,,,,,,,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2007-03-30,0.16,,16.8,10.5,1.0,9.9,106.3,377.3,9.53,19.8,67.2,,2.5,0.8538,18.8,87.9,0.094,11.9,0.05,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2008-02-08,0.21,,18.0,9.0,1.0,8.0,78.1,396.7,9.61,22.1,71.9,,3.0,0.8538,17.4,78.0,0.086,5.9,0.048,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2009-02-27,0.36,,17.2,9.4,1.0,7.8,61.3,467.9,10.85,20.6,72.8,,3.0,0.8538,16.2,86.8,0.098,5.2,0.049,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2010-07-07,0.34,,16.0,9.6,1.0,8.3,49.7,397.5,12.34,25.6,79.9,,3.0,0.854,15.9,83.4,0.117,11.0,0.048,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2011-11-10,0.47,,17.7,8.8,1.0,9.9,36.6,387.7,9.33,22.7,72.6,,3.5,0.8505,16.6,78.1,0.134,5.7,0.053,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2012-05-24,0.39,,9.1,8.1,1.0,10.0,31.4,181.0,7.79,28.3,78.4,,3.0,0.8506,16.4,91.8,0.128,9.2,0.051,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2013-03-26,0.6,,7.2,7.8,1.0,7.0,28.7,247.2,8.99,25.6,69.8,,3.5,0.8505,16.1,92.6,0.178,4.7,0.05,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2013-09-26,0.51,,,,,,,,,,,,3.5,0.8505,17.5,73.8,0.169,6.4,0.049,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2013-11-18,0.05,,3.0,1.8,1.0,1.4,1.0,22.2,1.0,8.0,21.0,,2.0,0.8507,35.2,84.4,0.019,3.3,0.008,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2014-02-20,,,,,,,,,,,,,,0.8506,30.2,,0.002,,0.014,,
280185772,SE TELHEIRAS,TR 2,LEL 61602,2014-09-12,0.1,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,5.0,6.0,1.0,4.0,2.0,240.0,3.23,24.0,65.5,Estado normal,2.0,0.8506,24.0,96.0,0.03,4.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185772,SE TELHEIRAS,TR 2,LEL 61602,2015-10-09,0.15,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,6.0,6.0,1.0,16.0,4.0,235.0,4.24,27.6,68.0,Estado normal,2.0,0.8506,28.0,55.0,0.02,4.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185772,SE TELHEIRAS,TR 2,LEL 61602,2016-10-06,0.19,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,6.0,7.0,1.0,31.0,4.0,263.0,4.19,30.5,74.2,Estado normal,2.0,0.8507,28.0,78.0,0.03,4.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185772,SE TELHEIRAS,TR 2,LEL 61602,2017-10-06,0.21,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,5.0,7.0,1.0,41.0,3.0,222.0,3.52,27.1,63.4,Estado normal,2.0,0.8507,29.0,94.0,0.03,5.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185772,SE TELHEIRAS,TR 2,LEL 61602,2018-10-16,0.24,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,5.0,8.0,1.0,58.0,6.0,288.0,4.29,27.9,67.6,Estado normal,2.0,0.8507,28.0,91.0,0.03,3.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185772,SE TELHEIRAS,TR 2,LEL 61602,2019-11-08,0.23,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,7.0,10.0,1.0,60.0,3.0,309.0,5.12,27.6,66.8,Estado normal,2.0,0.8507,28.0,95.0,0.03,5.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185825,SE SOBRAL,TR 1,LEL 17931,1997-06-03,,,25.0,2.0,3.0,2.0,2.0,71.0,1.9,15.5,68.9,,2.0,0.852,21.7,78.0,0.035,11.1,0.016,,
280185825,SE SOBRAL,TR 1,LEL 17931,2000-05-09,0.05,,42.0,1.7,2.1,1.2,1.3,68.0,1.99,21.0,70.0,,2.5,0.851,19.9,77.7,0.049,11.0,0.021,,
280185825,SE SOBRAL,TR 1,LEL 17931,2001-06-07,0.05,,35.0,1.8,2.3,1.6,1.2,60.0,1.54,15.0,51.0,,,,,64.6,,8.3,,,
280185825,SE SOBRAL,TR 1,LEL 17931,2002-05-08,0.05,,44.7,2.3,3.9,3.2,1.9,113.5,2.67,30.3,94.2,,3.0,0.851,19.8,85.0,0.056,11.8,0.022,,
280185825,SE SOBRAL,TR 1,LEL 17931,2003-03-13,,,60.7,3.1,5.3,4.0,2.1,148.1,2.34,21.2,66.7,,3.0,0.851,18.4,74.4,0.073,12.0,0.023,,
280185825,SE SOBRAL,TR 1,LEL 17931,2004-11-09,0.05,,64.2,4.0,4.2,8.3,2.7,227.4,3.68,17.5,64.6,,3.0,0.855,20.3,45.8,0.148,23.6,0.034,,
280185825,SE SOBRAL,TR 1,LEL 17931,2005-09-22,0.05,,65.5,3.8,2.2,7.4,3.0,253.4,4.02,20.6,67.8,,3.0,0.8563,17.1,59.4,0.14,23.2,0.042,,
280185825,SE SOBRAL,TR 1,LEL 17931,2006-11-29,0.05,,28.7,3.1,1.4,3.9,2.3,165.9,3.4,27.0,70.7,,3.0,0.8564,15.3,98.4,0.201,15.8,0.032,,
280185825,SE SOBRAL,TR 1,LEL 17931,2007-04-30,0.05,,14.9,2.0,1.0,2.4,1.0,85.7,2.28,25.0,60.2,,3.0,0.8565,17.1,96.3,0.13,11.3,0.032,,
280185825,SE SOBRAL,TR 1,LEL 17931,2008-06-03,0.05,,9.0,1.9,1.0,1.8,1.7,67.7,2.41,32.7,70.2,,3.0,0.8563,17.9,69.6,0.143,14.4,0.035,,
280185825,SE SOBRAL,TR 1,LEL 17931,2009-11-04,0.05,,17.3,2.4,4.0,1.6,1.4,76.0,1.99,31.1,73.4,,3.0,0.8564,17.4,59.0,0.16,11.0,0.051,,
280185825,SE SOBRAL,TR 1,LEL 17931,2010-10-08,0.05,,16.1,3.8,12.0,14.8,3.8,92.1,2.09,28.4,73.6,,3.0,0.8565,16.7,79.0,0.155,10.2,0.042,,
280185825,SE SOBRAL,TR 1,LEL 17931,2011-11-11,0.05,,22.7,4.0,6.1,43.5,9.8,113.6,2.24,28.6,69.4,,3.0,0.853,16.9,75.6,0.158,13.7,0.034,,
280185825,SE SOBRAL,TR 1,LEL 17931,2012-06-22,0.05,,4.0,2.5,3.6,35.7,8.4,58.0,1.76,28.3,63.1,,3.5,0.8531,16.6,87.7,0.124,20.2,0.04,,
280185825,SE SOBRAL,TR 1,LEL 17931,2013-06-21,0.05,,9.4,3.9,2.7,58.9,18.8,58.5,1.86,30.4,67.6,,3.5,0.853,16.8,96.6,0.174,10.8,0.032,,
280185825,SE SOBRAL,TR 1,LEL 17931,2014-06-12,0.05,,6.9,3.0,1.0,49.2,22.1,59.0,1.52,26.8,62.3,,3.5,0.853,16.0,73.3,0.162,11.6,0.037,,
280185825,SE SOBRAL,TR 1,LEL 17931,2015-04-23,0.05,Papel normal,6.0,3.0,1.0,54.0,29.0,45.0,1.85,29.5,64.0,Estado normal,3.5,0.853,17.0,82.0,0.14,9.0,0.038,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185825,SE SOBRAL,TR 1,LEL 17931,2016-04-29,0.05,Papel normal,7.0,3.0,1.0,57.0,38.0,43.0,1.57,29.0,64.5,Estado normal,3.5,0.853,17.0,67.0,0.13,12.0,0.03,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185825,SE SOBRAL,TR 1,LEL 17931,2017-03-07,0.05,Papel normal,3.0,5.0,1.0,72.0,51.0,46.0,1.53,29.7,68.6,Estado normal,3.5,0.853,17.0,99.0,0.13,5.0,0.027,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185825,SE SOBRAL,TR 1,LEL 17931,2018-01-15,0.05,Papel normal,7.0,4.0,2.0,79.0,60.0,73.0,1.65,29.1,68.0,Estado normal,3.0,0.8531,17.0,93.0,0.14,5.0,0.029,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185825,SE SOBRAL,TR 1,LEL 17931,2019-03-22,0.05,Papel normal,6.0,6.0,1.0,67.0,54.0,57.0,1.63,28.1,64.5,Estado normal,3.5,0.853,17.0,65.0,0.15,10.0,0.033,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280185825,SE SOBRAL,TR 1,LEL 17931,2020-04-07,0.05,Papel normal,5.0,3.0,1.0,51.0,42.0,46.0,1.28,26.6,58.3,Estado normal,3.5,0.853,17.0,81.0,0.15,12.0,0.029,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185838,SE GOUVEIA,TR 1,LEL 15524,1996-05-27,,,2.0,2.0,10.0,5.0,1.0,46.0,1.1,23.3,52.9,,4.5,0.858,22.5,91.5,0.083,9.2,0.07,,
280185838,SE GOUVEIA,TR 1,LEL 15524,1997-03-31,0.94,,3.0,2.0,10.0,4.0,1.0,34.0,1.0,26.6,57.0,,4.5,0.858,22.0,75.9,0.09,7.5,0.064,,
280185838,SE GOUVEIA,TR 1,LEL 15524,1998-06-16,1.08,,4.8,2.3,11.0,7.5,1.1,41.0,1.0,27.0,74.0,,4.5,0.858,21.4,62.3,0.081,12.4,0.035,,
280185838,SE GOUVEIA,TR 1,LEL 15524,1999-10-19,1.15,,1.2,3.1,13.0,10.0,1.9,95.0,1.64,31.0,83.0,,4.5,0.86,21.7,86.8,0.078,13.4,0.042,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2000-09-05,0.96,,4.3,2.4,6.7,8.8,1.9,46.0,1.0,27.0,66.0,,4.5,0.859,23.3,56.2,0.072,7.9,0.044,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2001-10-18,1.3,,4.0,3.0,10.7,12.8,2.2,11.9,1.58,28.1,69.0,,4.5,0.861,18.2,90.1,0.074,11.4,0.043,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2002-09-11,2.08,,80.6,23.5,1.0,62.3,19.8,339.2,4.19,9.9,60.7,,4.5,0.857,18.9,77.1,0.093,6.4,0.044,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2003-06-18,0.95,,8.3,2.6,8.9,12.5,1.7,54.3,1.0,30.3,66.8,,4.5,0.863,19.4,59.0,0.074,8.9,0.039,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2004-07-16,1.07,,8.1,1.0,2.6,5.6,1.0,69.1,1.14,33.8,82.7,,4.5,0.862,18.6,66.6,0.069,12.2,0.044,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2005-04-13,1.58,,9.6,1.7,1.7,1.4,1.0,62.4,1.34,29.8,65.6,,4.5,0.8628,17.8,54.4,0.119,11.2,0.051,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2006-02-21,1.83,,8.7,1.8,2.3,2.9,1.0,61.8,1.21,32.7,79.1,,4.0,0.8628,18.8,78.4,0.127,15.0,0.052,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2007-01-23,1.29,,6.8,1.8,2.3,3.6,1.0,43.6,1.21,36.7,79.7,,4.0,0.8628,17.8,80.6,0.061,12.6,0.054,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2008-01-30,1.52,,6.6,2.4,2.5,5.0,1.6,43.4,1.1,30.6,66.4,,4.5,0.863,18.3,76.9,0.084,8.2,0.05,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2009-03-12,1.32,,6.0,1.7,2.4,6.5,1.2,43.0,1.1,31.7,70.0,,4.0,0.8628,18.9,77.4,0.084,9.3,0.052,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2010-03-05,1.25,,6.8,1.8,2.1,6.8,1.4,39.4,1.1,33.7,71.6,,4.0,0.8628,18.6,75.6,0.088,9.9,0.048,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2011-03-03,2.04,,6.7,3.7,2.2,13.7,3.4,198.2,2.95,30.2,73.1,,4.5,0.8595,18.4,75.0,0.086,16.4,0.049,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2011-08-23,,,32.7,2.8,1.0,1.0,1.4,147.6,1.43,21.9,53.6,,,,,91.4,,6.7,,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2014-06-04,1.45,,4.4,3.0,1.3,13.9,2.6,52.2,1.38,26.5,63.1,,4.5,0.8596,17.2,71.8,0.098,9.2,0.05,,
280185838,SE GOUVEIA,TR 1,LEL 15524,2016-07-12,1.3,Sintomas de degradação significativa do papel.,2.0,1.0,1.0,5.0,2.0,62.0,1.38,25.5,57.2,Estado normal,4.0,0.8596,17.0,84.0,0.1,10.0,0.044,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185838,SE GOUVEIA,TR 1,LEL 15524,2017-08-16,1.28,Sintomas de degradação significativa do papel.,2.0,14.0,1.0,2.0,2.0,62.0,1.29,25.3,56.6,Estado normal,4.0,0.8596,18.0,82.0,0.1,13.0,0.073,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185838,SE GOUVEIA,TR 1,LEL 15524,2018-08-30,1.38,Sintomas de degradação significativa do papel.,2.0,1.0,1.0,2.0,1.0,54.0,1.0,27.7,65.6,Estado normal,4.0,0.8596,19.0,60.0,0.12,8.0,0.051,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185838,SE GOUVEIA,TR 1,LEL 15524,2019-02-26,1.21,Sintomas de degradação significativa do papel.,3.0,3.0,1.0,1.0,1.0,41.0,1.33,26.1,60.9,Estado normal,4.0,0.8596,18.0,92.0,0.1,6.0,0.055,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185838,SE GOUVEIA,TR 1,LEL 15524,2020-02-17,1.19,Sintomas de degradação significativa do papel.,4.0,2.0,2.0,3.0,1.0,39.0,1.23,27.8,60.7,Estado normal,4.5,0.8596,19.0,92.0,0.11,7.0,0.052,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185839,SE GUMIEI,TR 2,7657 S,1996-05-27,,,6.0,3.0,41.0,8.0,1.0,71.0,1.5,28.4,65.4,,2.0,0.863,27.0,54.2,0.037,11.8,0.011,,
280185839,SE GUMIEI,TR 2,7657 S,1997-03-31,0.05,,9.0,4.0,50.0,8.0,1.0,83.0,1.6,28.5,67.9,,2.0,0.864,26.7,73.3,0.039,9.3,0.009,,
280185839,SE GUMIEI,TR 2,7657 S,1998-06-16,0.05,,12.0,4.4,51.0,9.6,1.3,98.0,1.5,28.0,83.0,,2.0,0.864,26.2,49.6,0.029,11.6,0.008,,
280185839,SE GUMIEI,TR 2,7657 S,1999-10-19,0.05,,6.6,4.7,49.0,9.3,2.2,146.0,2.1,30.0,80.0,,2.5,0.866,26.2,75.2,0.024,9.1,0.01,,
280185839,SE GUMIEI,TR 2,7657 S,2000-09-05,0.05,,6.4,3.0,35.0,5.8,1.1,114.0,1.72,26.0,63.0,,2.0,0.865,27.6,74.4,0.046,10.1,0.012,,
280185839,SE GUMIEI,TR 2,7657 S,2001-10-18,0.05,,4.3,2.9,35.7,4.9,1.1,107.4,1.6,29.9,74.4,,2.0,0.866,22.1,84.3,0.042,8.2,0.01,,
280185839,SE GUMIEI,TR 2,7657 S,2002-09-11,0.05,,8.2,2.3,30.1,5.5,1.0,98.0,1.46,28.1,79.9,,2.0,0.862,23.3,67.7,0.033,9.9,0.009,,
280185839,SE GUMIEI,TR 2,7657 S,2003-06-18,0.05,,12.5,4.0,46.7,6.9,1.4,108.9,1.46,29.2,64.6,,2.0,0.867,20.8,43.3,0.024,11.5,0.011,,
280185839,SE GUMIEI,TR 2,7657 S,2004-07-16,0.05,,10.7,1.6,21.3,4.9,1.0,62.8,1.19,24.1,60.1,,2.0,0.867,22.7,36.4,0.037,14.2,0.01,,
280185839,SE GUMIEI,TR 2,7657 S,2005-04-13,0.05,,15.7,4.5,34.8,5.5,1.0,124.1,1.85,31.1,69.9,,2.5,0.8676,22.0,62.6,0.043,10.9,0.011,,
280185839,SE GUMIEI,TR 2,7657 S,2006-02-21,0.05,,9.1,4.1,28.1,6.6,1.1,115.7,1.95,37.3,85.8,,2.0,0.8676,22.6,41.0,0.048,12.0,0.011,,
280185839,SE GUMIEI,TR 2,7657 S,2007-01-23,0.05,,12.4,4.7,23.3,8.7,1.5,114.5,2.03,36.3,81.4,,2.0,0.8676,23.0,73.3,0.02,12.0,0.011,,
280185839,SE GUMIEI,TR 2,7657 S,2008-01-30,0.05,,11.4,13.5,19.5,35.2,5.0,85.3,1.65,31.2,68.6,,2.0,0.8676,22.2,77.7,0.034,10.1,0.012,,
280185839,SE GUMIEI,TR 2,7657 S,2009-03-12,0.05,,10.6,7.8,22.6,26.1,4.2,86.9,1.59,32.6,70.2,,2.0,0.8676,22.7,71.7,0.034,9.4,0.011,,
280185839,SE GUMIEI,TR 2,7657 S,2010-03-05,0.05,,6.4,9.4,12.2,25.8,3.9,51.2,1.0,22.1,47.3,,2.0,0.8676,22.2,76.0,0.038,9.9,0.011,,
280185839,SE GUMIEI,TR 2,7657 S,2011-03-03,0.05,,4.4,4.7,12.3,19.0,3.9,104.7,1.58,36.3,80.2,,2.0,0.8642,22.4,47.8,0.036,4.6,0.011,,
280185839,SE GUMIEI,TR 2,7657 S,2012-08-21,0.09,,10.9,1.6,1.0,1.0,1.0,17.1,1.0,21.1,52.6,,2.0,0.8668,24.2,62.6,0.042,6.1,0.01,,
280185839,SE GUMIEI,TR 2,7657 S,2012-11-20,0.07,,4.6,1.7,3.2,1.7,1.0,37.8,1.0,23.8,54.0,,2.0,0.8667,23.1,57.1,0.034,5.8,0.009,,
280185839,SE GUMIEI,TR 2,7657 S,2013-07-18,0.06,,2.8,2.3,6.2,2.4,1.0,57.7,1.0,24.7,60.6,,1.5,0.8667,24.4,53.0,0.046,9.8,0.009,,
280185839,SE GUMIEI,TR 2,7657 S,2014-07-11,0.05,,5.3,2.4,8.5,2.7,1.0,45.7,1.0,28.2,59.6,,2.0,0.8667,24.3,45.9,0.034,12.6,0.009,,
280185839,SE GUMIEI,TR 2,7657 S,2016-07-14,0.05,Papel normal,4.0,2.0,11.0,2.0,1.0,53.0,1.1,27.5,60.1,Estado normal,1.5,0.8667,24.0,63.0,0.03,10.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185839,SE GUMIEI,TR 2,7657 S,2017-08-18,0.05,Papel normal,4.0,15.0,8.0,1.0,1.0,69.0,1.06,27.2,63.9,Estado normal,1.5,0.8667,24.0,73.0,0.03,11.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185839,SE GUMIEI,TR 2,7657 S,2018-08-22,0.05,Papel normal,2.0,2.0,8.0,2.0,1.0,48.0,1.0,28.2,65.2,Estado normal,1.5,0.8668,23.0,49.0,0.04,14.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185839,SE GUMIEI,TR 2,7657 S,2019-02-27,0.05,Papel normal,4.0,4.0,6.0,1.0,1.0,48.0,1.07,28.3,64.6,Estado normal,1.5,0.8667,24.0,91.0,0.03,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185839,SE GUMIEI,TR 2,7657 S,2020-02-18,0.05,Papel normal,3.0,2.0,10.0,2.0,1.0,55.0,1.0,28.6,60.0,Estado normal,1.5,0.8668,24.0,73.0,0.04,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185841,SE RELVINHA,TR 1,19423 C,1996-09-04,,,2.0,2.0,4.0,39.0,7.0,37.0,1.0,27.3,66.0,,3.5,0.853,26.2,81.4,0.008,8.3,0.013,,
280185841,SE RELVINHA,TR 1,19423 C,1997-04-01,0.05,,1.0,2.0,3.0,36.0,6.0,23.0,1.0,28.7,66.8,,3.5,0.853,25.8,94.7,0.026,9.1,0.015,,
280185841,SE RELVINHA,TR 1,19423 C,1998-06-17,0.05,,4.0,2.5,3.7,28.0,5.4,87.0,1.1,20.0,66.0,,3.5,0.852,25.4,68.4,0.016,23.5,0.013,,
280185841,SE RELVINHA,TR 1,19423 C,1999-10-20,0.05,,7.2,2.3,2.5,24.0,5.0,81.0,1.83,24.0,80.0,,3.5,0.855,24.7,72.5,0.023,17.4,0.033,,
280185841,SE RELVINHA,TR 1,19423 C,2000-09-05,0.05,,4.9,1.8,1.0,17.0,3.4,71.0,1.27,19.0,56.0,,3.5,0.853,25.1,69.5,0.048,19.9,0.016,,
280185841,SE RELVINHA,TR 1,19423 C,2001-10-18,0.05,,10.0,2.2,1.6,23.0,4.3,92.0,1.98,25.0,69.0,,3.5,0.854,20.9,73.8,0.023,22.0,0.016,,
280185841,SE RELVINHA,TR 1,19423 C,2002-09-11,0.05,,13.7,1.9,1.1,25.8,3.8,101.0,1.76,20.9,66.7,,3.5,0.853,21.6,54.9,0.021,10.7,0.013,,
280185841,SE RELVINHA,TR 1,19423 C,2003-06-18,0.05,,6.3,1.9,1.7,27.2,3.8,39.7,1.29,30.1,67.9,,3.5,0.854,21.1,51.1,0.021,17.0,0.018,,
280185841,SE RELVINHA,TR 1,19423 C,2004-07-16,0.05,,10.5,1.0,1.0,23.7,2.8,45.5,1.22,33.6,85.3,,3.5,0.856,21.0,49.8,0.036,25.4,0.017,,
280185841,SE RELVINHA,TR 1,19423 C,2005-04-12,0.05,,8.5,2.4,1.0,21.6,3.8,42.6,1.14,29.7,72.6,,3.5,0.8576,20.6,38.6,0.057,17.0,0.019,,
280185841,SE RELVINHA,TR 1,19423 C,2006-02-21,0.05,,7.4,2.0,1.0,19.5,3.4,40.5,1.18,34.6,81.8,,3.5,0.8575,19.6,85.9,0.064,13.4,0.016,,
280185841,SE RELVINHA,TR 1,19423 C,2007-01-24,0.05,,10.4,2.6,1.0,22.0,4.0,57.0,1.55,36.4,84.6,,3.5,0.8576,20.7,84.2,0.061,12.7,0.016,,
280185841,SE RELVINHA,TR 1,19423 C,2008-01-31,0.05,,5.5,1.8,1.0,16.7,2.9,43.8,1.21,32.9,73.2,,3.0,0.8578,20.3,69.0,0.032,14.5,0.016,,
280185841,SE RELVINHA,TR 1,19423 C,2009-03-12,0.05,,4.0,3.4,1.0,24.7,4.5,40.7,1.32,33.2,72.1,,3.0,0.8576,20.4,73.6,0.053,14.4,0.017,,
280185841,SE RELVINHA,TR 1,19423 C,2010-03-02,0.05,,3.4,1.9,1.0,23.9,4.0,47.2,1.64,35.4,74.9,,3.5,0.8577,20.6,51.4,0.046,14.1,0.018,,
280185841,SE RELVINHA,TR 1,19423 C,2011-03-04,0.05,,2.4,1.8,1.0,24.2,3.9,44.1,1.7,33.3,72.6,,3.5,0.8542,19.6,72.8,0.031,13.5,0.017,,
280185841,SE RELVINHA,TR 1,19423 C,2012-01-26,0.05,,5.9,7.4,5.4,142.5,19.3,37.8,1.4,31.8,75.2,,3.5,0.8543,19.4,62.3,0.057,15.7,0.016,,
280185841,SE RELVINHA,TR 1,19423 C,2013-02-07,0.05,,1.3,3.1,2.7,77.7,11.1,36.4,1.32,28.8,67.3,,3.5,0.8542,20.8,66.1,0.041,11.2,0.016,,
280185841,SE RELVINHA,TR 1,19423 C,2014-06-03,0.05,,2.7,2.7,1.7,30.6,5.6,34.9,1.18,29.0,65.1,,3.5,0.8542,20.5,62.8,0.037,13.4,0.015,,
280185841,SE RELVINHA,TR 1,19423 C,2016-07-27,0.05,Papel normal,4.0,2.0,1.0,11.0,3.0,66.0,1.34,26.0,60.7,Estado normal,3.5,0.8543,20.0,58.0,0.04,31.0,0.017,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280185841,SE RELVINHA,TR 1,19423 C,2017-08-22,0.05,Papel normal,3.0,4.0,1.0,26.0,5.0,40.0,1.07,28.4,64.0,Estado normal,3.5,0.8543,20.0,74.0,0.05,17.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185841,SE RELVINHA,TR 1,19423 C,2018-08-09,0.05,Papel normal,3.0,1.0,1.0,2.0,1.0,16.0,1.0,21.4,57.8,Estado normal,3.5,0.8543,20.0,54.0,0.06,18.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185841,SE RELVINHA,TR 1,19423 C,2019-04-16,0.05,Papel normal,3.0,1.0,1.0,2.0,1.0,29.0,1.0,29.2,70.3,Estado normal,3.0,0.8541,20.0,84.0,0.04,12.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185841,SE RELVINHA,TR 1,19423 C,2020-04-14,0.05,Papel normal,3.0,1.0,1.0,1.0,1.0,25.0,1.0,30.4,64.2,Estado normal,3.5,0.8542,20.0,54.0,0.05,12.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185842,SE TOCHA,TR 1,19347 C,1996-05-28,,,33.0,3.0,17.0,19.0,5.0,75.0,1.9,21.3,59.3,,3.0,0.852,19.6,78.8,0.1,23.9,0.045,,
280185842,SE TOCHA,TR 1,19347 C,1997-04-01,0.05,,40.0,3.0,18.0,26.0,7.0,111.0,2.1,22.0,69.6,,3.0,0.853,19.6,71.8,0.076,27.3,0.031,,
280185842,SE TOCHA,TR 1,19347 C,1999-10-22,0.05,,3.9,2.6,30.0,61.0,15.0,17.0,1.26,32.0,82.0,,3.0,0.855,18.2,88.1,0.124,14.7,0.033,,
280185842,SE TOCHA,TR 1,19347 C,2000-09-08,0.05,,21.0,3.5,35.0,54.0,13.0,83.0,1.66,27.0,75.0,,3.5,0.853,19.4,86.6,0.12,18.6,0.042,,
280185842,SE TOCHA,TR 1,19347 C,2001-10-17,0.05,,1.4,2.4,20.0,29.0,7.8,54.0,1.11,26.0,64.0,,3.0,0.854,15.4,42.6,0.113,18.1,0.032,,
280185842,SE TOCHA,TR 1,19347 C,2002-09-18,0.05,,6.9,2.2,14.8,28.7,5.6,61.3,1.3,23.9,67.8,,3.0,0.852,15.5,52.2,0.113,22.5,0.035,,
280185842,SE TOCHA,TR 1,19347 C,2003-07-30,0.05,,24.7,4.2,19.8,59.7,10.0,120.4,2.07,25.1,66.0,,3.0,0.858,17.8,49.5,0.13,26.4,0.034,,
280185842,SE TOCHA,TR 1,19347 C,2004-11-10,0.05,,18.9,4.7,13.2,58.0,11.2,135.8,3.0,28.9,73.1,,3.5,0.856,19.2,80.4,0.177,22.2,0.034,,
280185842,SE TOCHA,TR 1,19347 C,2005-06-28,0.05,,17.9,3.9,8.9,51.5,10.2,91.1,2.02,30.0,72.7,,3.5,0.8578,16.8,66.7,0.155,30.0,0.046,,
280185842,SE TOCHA,TR 1,19347 C,2006-09-28,0.05,,4.8,2.1,2.3,1.0,1.0,111.5,2.2,30.3,68.8,,0.5,0.8677,33.0,74.4,0.004,7.3,0.002,,
280185842,SE TOCHA,TR 1,19347 C,2007-01-24,0.05,,6.6,1.9,3.0,1.1,1.0,62.9,2.24,34.1,70.8,,0.5,0.868,34.7,69.9,0.002,5.8,0.002,,
280185842,SE TOCHA,TR 1,19347 C,2008-02-01,0.05,,5.9,1.9,8.6,4.4,1.3,52.3,2.14,32.3,67.4,,0.5,0.8681,34.0,64.5,0.005,6.7,0.002,,
280185842,SE TOCHA,TR 1,19347 C,2009-03-13,0.05,,3.6,1.8,11.4,5.6,1.4,41.8,1.83,34.0,71.3,,0.5,0.8679,29.2,89.1,0.01,4.8,0.002,,
280185842,SE TOCHA,TR 1,19347 C,2010-01-05,0.05,,3.4,2.0,9.8,8.5,2.0,47.8,1.82,36.4,80.0,,0.5,0.868,36.0,77.5,0.011,5.4,0.002,,
280185842,SE TOCHA,TR 1,19347 C,2011-06-17,0.05,,3.4,2.4,12.9,19.9,4.0,57.2,1.86,35.2,72.7,,0.5,0.8646,31.4,80.4,0.007,7.8,0.002,,
280185842,SE TOCHA,TR 1,19347 C,2012-09-27,0.05,,4.7,2.6,14.2,26.3,4.9,44.8,1.34,28.6,60.9,,0.5,0.8646,30.6,66.3,0.007,8.1,0.002,,
280185842,SE TOCHA,TR 1,19347 C,2013-10-22,0.05,,5.3,3.0,10.2,32.9,6.6,40.6,1.37,29.6,66.7,,0.5,0.8646,32.3,77.5,0.009,5.4,0.001,,
280185842,SE TOCHA,TR 1,19347 C,2016-07-26,0.05,Papel normal,1.0,2.0,5.0,19.0,5.0,31.0,1.1,28.5,60.4,Estado normal,0.5,0.8646,34.0,93.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185842,SE TOCHA,TR 1,19347 C,2017-08-25,0.05,Papel normal,2.0,2.0,4.0,6.0,3.0,38.0,1.01,28.5,61.6,Estado normal,0.5,0.8646,34.0,69.0,0.02,6.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185842,SE TOCHA,TR 1,19347 C,2018-08-10,0.05,Papel normal,2.0,2.0,5.0,5.0,5.0,32.0,1.0,29.6,68.2,Estado normal,0.5,0.8646,35.0,87.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185842,SE TOCHA,TR 1,19347 C,2019-07-22,0.05,Papel normal,4.0,2.0,8.0,6.0,2.0,35.0,1.11,31.3,63.7,Estado normal,0.5,0.8646,33.0,77.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185842,SE TOCHA,TR 1,19347 C,2020-07-31,0.05,Papel normal,3.0,1.0,7.0,5.0,2.0,35.0,1.0,28.6,59.3,Estado normal,0.5,0.8646,34.0,80.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185843,SE VILA ROBIM,TR 1,10407 S,1996-05-28,,,2.0,2.0,58.0,10.0,2.0,72.0,1.8,29.9,69.3,,5.5,0.864,18.7,75.8,0.135,19.4,0.068,,
280185843,SE VILA ROBIM,TR 1,10407 S,1997-04-01,,,18.0,8.0,142.0,22.0,3.0,270.0,3.5,18.2,60.2,,5.5,0.866,19.5,89.0,0.171,21.1,0.089,,
280185843,SE VILA ROBIM,TR 1,10407 S,1998-06-18,0.09,,11.0,7.9,166.0,27.0,4.0,299.0,4.7,19.0,68.0,,5.5,0.864,18.8,87.4,0.183,24.2,0.076,,
280185843,SE VILA ROBIM,TR 1,10407 S,1999-10-21,0.05,,6.2,6.7,141.0,24.0,4.5,423.0,5.65,19.0,79.0,,5.5,0.865,17.6,78.0,0.203,27.0,0.083,,
280185843,SE VILA ROBIM,TR 1,10407 S,2000-09-08,0.05,,7.9,5.4,99.8,17.0,4.0,420.0,5.26,18.0,69.0,,5.5,0.866,19.0,88.8,0.212,19.4,0.098,,
280185843,SE VILA ROBIM,TR 1,10407 S,2001-10-17,0.14,,5.3,5.4,85.6,20.0,4.6,427.9,6.99,24.3,101.4,,6.0,0.866,15.3,54.9,0.256,22.1,0.08,,
280185843,SE VILA ROBIM,TR 1,10407 S,2002-09-12,0.37,,6.1,2.8,80.2,12.1,2.2,131.4,2.08,20.2,58.4,,5.5,0.864,15.4,72.5,0.204,13.1,0.083,,
280185843,SE VILA ROBIM,TR 1,10407 S,2003-06-26,0.59,,11.9,5.4,38.0,8.2,2.6,501.8,4.09,13.4,62.5,,5.5,0.862,15.1,74.9,0.215,27.6,0.092,,
280185843,SE VILA ROBIM,TR 1,10407 S,2004-07-13,0.06,,7.3,6.9,29.1,9.5,3.4,577.3,7.82,15.6,63.5,,6.0,0.868,15.8,62.3,0.237,27.2,0.096,,
280185843,SE VILA ROBIM,TR 1,10407 S,2005-04-13,0.31,,5.6,4.1,25.8,4.6,2.8,238.8,4.4,22.4,71.6,,6.0,0.8689,15.2,88.8,0.29,27.4,0.102,,
280185843,SE VILA ROBIM,TR 1,10407 S,2006-02-22,1.23,,15.4,5.4,15.9,5.0,4.1,193.7,3.82,27.3,77.2,,5.5,0.8689,14.8,66.1,0.345,15.1,0.094,,
280185843,SE VILA ROBIM,TR 1,10407 S,2006-11-17,,,,,,,,,,,,,1.0,0.8751,28.6,36.8,,20.2,0.012,,
280185843,SE VILA ROBIM,TR 1,10407 S,2007-01-24,0.3,,17.8,4.4,21.1,3.1,1.0,215.8,3.14,23.4,61.7,,1.5,0.8755,27.0,47.4,0.014,12.7,0.016,,
280185843,SE VILA ROBIM,TR 1,10407 S,2008-01-29,0.22,,5.8,2.4,12.7,2.0,1.0,94.0,2.71,30.1,71.2,,1.5,0.8754,27.1,60.0,0.017,5.0,0.014,,
280185843,SE VILA ROBIM,TR 1,10407 S,2009-03-10,0.29,,12.7,2.8,8.4,1.1,1.3,233.6,4.38,28.4,69.9,,1.5,0.8754,27.2,55.6,0.027,10.3,0.018,,
280185843,SE VILA ROBIM,TR 1,10407 S,2010-09-10,0.28,,7.7,2.6,13.6,1.9,1.4,102.6,2.52,29.8,71.9,,1.5,0.8756,26.5,63.1,0.028,9.6,0.016,,
280185843,SE VILA ROBIM,TR 1,10407 S,2011-03-01,0.23,,5.2,2.4,15.4,2.4,1.4,68.3,2.21,31.3,67.6,,1.5,0.872,27.2,74.1,0.023,8.0,0.012,,
280185843,SE VILA ROBIM,TR 1,10407 S,2012-01-27,0.32,,7.7,2.9,18.9,3.6,1.7,77.4,1.87,30.7,71.7,,1.5,0.8721,27.7,87.4,0.035,7.2,0.014,,
280185843,SE VILA ROBIM,TR 1,10407 S,2013-02-05,0.23,,15.1,4.6,49.7,8.3,2.1,69.6,1.95,27.9,64.8,,1.5,0.8721,26.7,66.8,0.02,4.2,0.015,,
280185843,SE VILA ROBIM,TR 1,10407 S,2014-06-06,0.19,,18.4,4.9,74.7,11.3,2.0,71.8,1.64,27.1,67.0,,1.5,0.872,26.4,59.4,0.024,10.5,0.013,,
280185843,SE VILA ROBIM,TR 1,10407 S,2016-07-27,0.19,Sintomas de degradação significativa do papel antes da substituição do óleo.,15.0,4.0,73.0,9.0,2.0,76.0,1.72,26.5,61.7,Estado normal,1.5,0.8719,27.0,80.0,0.03,10.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185843,SE VILA ROBIM,TR 1,10407 S,2017-08-25,0.18,Sintomas de degradação ligeira do papel antes da substituição do óleo.,11.0,4.0,68.0,6.0,2.0,82.0,1.62,27.3,63.8,Estado normal,1.5,0.8719,26.0,88.0,0.03,7.0,0.012,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185843,SE VILA ROBIM,TR 1,10407 S,2018-08-07,0.18,Sintomas de degradação ligeira do papel antes da substituição do óleo.,3.0,3.0,60.0,6.0,1.0,54.0,1.0,29.5,70.5,Estado normal,1.5,0.8718,26.0,59.0,0.03,10.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185843,SE VILA ROBIM,TR 1,10407 S,2019-07-22,0.14,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,3.0,50.0,6.0,2.0,79.0,1.53,29.5,65.3,Estado normal,1.5,0.8719,25.0,44.0,0.03,9.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185843,SE VILA ROBIM,TR 1,10407 S,2020-07-28,0.18,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,3.0,36.0,4.0,1.0,73.0,1.37,28.5,63.2,Estado normal,1.5,0.8719,25.0,85.0,0.03,9.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185844,SE CONDEIXA,TR 2,LEL 17874,1996-05-27,,,1.0,1.0,5.0,1.0,1.0,19.0,1.0,28.7,65.4,,3.0,0.851,26.2,83.5,0.022,3.8,0.015,,
280185844,SE CONDEIXA,TR 2,LEL 17874,1997-04-03,,,2.0,1.0,5.0,1.0,1.0,20.0,1.0,27.1,61.7,,3.0,0.851,26.8,89.0,0.012,10.6,0.014,,
280185844,SE CONDEIXA,TR 2,LEL 17874,1998-06-18,0.05,,1.5,1.1,4.1,1.0,1.0,22.0,1.0,28.0,74.0,,3.0,0.852,26.8,80.8,0.011,7.3,0.008,,
280185844,SE CONDEIXA,TR 2,LEL 17874,1999-10-21,0.05,,1.9,1.4,6.2,1.0,1.0,9.4,1.0,34.0,90.0,,3.0,0.854,25.4,94.4,0.009,5.4,0.012,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2000-09-07,0.05,,4.4,1.0,3.3,1.0,1.0,22.0,1.0,20.0,51.0,,3.0,0.851,25.8,84.0,0.012,4.2,0.011,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2001-10-16,0.05,,3.9,1.4,4.2,1.0,1.0,58.7,1.14,29.2,75.7,,3.0,0.852,22.4,86.0,0.02,5.6,0.015,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2002-09-11,0.05,,5.3,1.0,2.1,1.0,1.0,24.8,1.0,29.8,74.4,,3.0,0.851,23.9,83.5,0.013,4.1,0.01,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2003-06-25,0.05,,64.4,11.6,4.9,1.9,7.9,288.0,2.71,5.6,68.6,,3.0,0.852,21.8,81.0,0.022,14.1,0.006,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2004-07-12,0.06,,53.6,8.4,3.6,6.8,8.1,258.8,3.71,11.1,62.9,,3.5,0.854,19.3,42.3,0.055,26.4,0.018,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2005-04-12,0.17,,29.9,4.5,3.7,2.3,6.0,241.0,3.52,19.4,72.6,,4.0,0.8567,18.4,89.5,0.09,20.4,0.03,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2006-02-23,0.15,,22.3,4.2,19.1,18.9,3.6,119.6,3.13,26.9,82.2,,3.5,0.8567,18.8,84.8,0.094,11.4,0.028,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2007-01-22,0.12,,19.7,4.0,3.9,3.3,2.8,261.7,3.7,23.2,66.4,,4.0,0.8568,17.8,64.3,0.083,20.0,0.02,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2008-01-31,0.15,,13.6,2.4,2.2,2.6,2.3,68.1,2.81,29.7,69.0,,4.0,0.8567,18.4,75.3,0.069,9.6,0.034,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2009-03-12,0.14,,5.4,1.7,2.4,1.6,1.4,48.1,1.7,30.6,68.7,,3.5,0.8567,17.9,95.4,0.073,7.4,0.026,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2010-03-02,0.08,,12.6,2.3,4.7,2.0,1.6,45.1,1.61,34.7,71.9,,4.0,0.8568,19.0,90.8,0.079,7.6,0.027,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2011-06-14,0.14,,7.5,2.3,7.8,3.4,1.4,69.9,1.48,33.2,71.3,,4.0,0.8534,18.9,68.7,0.079,7.7,0.035,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2012-01-25,0.17,,9.3,2.4,8.4,3.9,1.5,49.2,1.43,30.5,67.7,,4.0,0.8534,18.4,66.9,0.093,7.2,0.024,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2013-02-07,0.15,,8.7,3.3,13.7,5.9,1.7,44.3,1.43,29.9,68.7,,4.0,0.8534,18.3,97.4,0.084,8.0,0.028,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2014-03-17,0.15,,14.9,2.3,16.0,8.3,2.0,53.6,1.56,29.2,69.0,,4.0,0.8534,18.3,93.2,0.106,6.0,0.04,,
280185844,SE CONDEIXA,TR 2,LEL 17874,2016-05-31,0.12,Papel normal,5.0,2.0,13.0,8.0,2.0,34.0,1.24,26.3,60.7,Estado normal,4.0,0.8534,18.0,62.0,0.06,9.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185844,SE CONDEIXA,TR 2,LEL 17874,2017-07-03,0.15,Papel normal,8.0,8.0,10.0,4.0,2.0,56.0,1.4,29.6,67.3,Estado normal,4.0,0.8534,18.0,95.0,0.1,4.0,0.028,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185844,SE CONDEIXA,TR 2,LEL 17874,2018-08-08,0.15,Papel normal,3.0,3.0,16.0,16.0,4.0,49.0,1.0,29.5,71.1,Estado normal,4.0,0.8535,18.0,50.0,0.12,11.0,0.024,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185844,SE CONDEIXA,TR 2,LEL 17874,2019-04-16,0.08,Papel normal,5.0,3.0,13.0,18.0,5.0,38.0,1.33,29.9,66.1,Estado normal,4.0,0.8534,18.0,99.0,0.08,8.0,0.021,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185844,SE CONDEIXA,TR 2,LEL 17874,2020-04-15,0.1,Papel normal,6.0,3.0,10.0,19.0,6.0,38.0,1.31,28.4,59.0,Estado normal,4.0,0.8535,19.0,97.0,0.11,7.0,0.026,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185845,SE CONDEIXA,TR 3,LEL 19873,1996-05-27,,,9.0,2.0,11.0,10.0,2.0,67.0,1.9,23.5,60.1,,3.5,0.852,24.0,96.1,0.035,8.6,0.021,,
280185845,SE CONDEIXA,TR 3,LEL 19873,1997-04-03,,,9.0,2.0,9.0,8.0,2.0,62.0,1.7,22.0,55.5,,3.5,0.852,22.4,98.3,0.027,10.2,0.017,,
280185845,SE CONDEIXA,TR 3,LEL 19873,1998-06-18,0.05,,12.0,3.4,8.2,9.4,3.8,109.0,2.4,23.0,75.0,,3.5,0.855,21.9,81.0,0.039,13.1,0.014,,
280185845,SE CONDEIXA,TR 3,LEL 19873,1999-10-21,0.05,,14.0,4.4,7.9,10.7,3.3,138.0,3.2,21.0,71.0,,4.0,0.856,19.7,88.9,0.054,13.4,0.02,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2000-09-07,0.05,,25.0,3.9,4.2,7.8,2.9,196.0,2.98,11.0,49.0,,4.0,0.854,20.3,80.3,0.064,17.6,0.024,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2001-10-16,0.05,,11.4,2.6,1.7,3.4,2.1,140.2,2.21,8.6,33.3,,4.0,,17.3,85.8,0.091,17.3,0.02,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2002-09-11,0.14,,29.6,12.9,3.1,34.8,6.4,261.6,4.07,14.0,57.8,,4.5,0.853,17.0,62.7,0.117,18.5,0.031,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2003-06-25,0.05,,13.4,12.8,3.1,64.2,10.3,110.9,2.34,26.9,67.3,,4.5,0.854,17.9,72.4,0.104,7.1,0.021,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2004-07-12,0.05,,14.6,14.3,2.4,79.3,12.9,99.6,2.16,28.0,75.0,,4.5,0.856,17.4,65.1,0.094,20.4,0.033,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2004-11-09,,,8.3,7.6,2.9,61.9,11.4,80.2,2.09,30.2,71.0,,,,,,,,,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2005-04-12,0.11,,8.6,4.2,2.4,48.0,10.4,54.2,1.78,30.9,72.6,,4.5,0.8582,17.0,69.2,0.115,21.6,0.033,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2006-02-23,0.2,,7.7,1.8,2.9,2.6,3.3,32.4,1.95,32.6,72.7,,4.0,0.8582,17.1,43.2,0.15,21.7,0.025,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2007-01-22,0.09,,17.8,52.4,4.9,345.6,50.4,103.0,2.58,32.2,79.4,,4.0,0.8582,16.8,72.8,0.124,12.8,0.03,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2007-04-17,,,9.8,32.5,4.1,259.0,39.0,71.2,1.97,26.0,61.1,,,,,,,,,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2008-01-31,0.07,,5.0,4.9,2.6,105.2,20.9,65.6,1.9,28.9,67.2,,4.0,0.8582,17.1,83.3,0.107,9.4,0.033,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2008-08-25,,,23.7,3.4,2.2,51.1,13.1,107.3,2.03,28.6,63.7,,,,,,,,,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2009-03-12,0.08,,5.0,2.4,2.1,33.9,9.6,57.4,1.74,28.7,65.8,,4.5,0.8583,16.6,91.7,0.111,8.7,0.034,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2010-03-02,0.09,,6.2,4.6,4.2,27.6,6.9,50.3,1.66,34.6,71.5,,4.5,0.8582,18.1,84.4,0.12,8.4,0.036,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2011-06-14,0.11,,12.4,14.6,7.1,63.3,11.3,88.1,1.79,33.4,71.0,,4.5,0.8549,12.6,56.2,0.12,17.5,0.04,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2012-01-25,0.15,,14.8,29.6,7.1,139.4,20.9,71.4,1.76,29.7,65.1,,4.0,0.8549,17.2,68.7,0.139,7.8,0.034,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2012-09-27,,,13.9,11.3,13.2,95.0,14.3,90.8,1.63,25.8,61.3,,,,,88.0,,8.7,,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2013-02-07,0.13,,7.3,13.1,17.3,102.6,16.3,56.3,1.64,28.4,64.8,,4.5,0.8549,17.4,82.5,0.122,13.0,0.038,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2014-03-17,0.17,,14.6,13.4,10.1,87.8,14.6,72.7,1.84,28.2,68.0,,4.5,0.8549,17.3,90.8,0.17,7.8,0.042,,
280185845,SE CONDEIXA,TR 3,LEL 19873,2016-03-17,0.15,Papel normal,,,,,,,,,,,4.5,0.8549,17.0,97.0,0.13,8.0,0.028,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Este transformador está referenciado para regeneração do óleo.
280185845,SE CONDEIXA,TR 3,LEL 19873,2016-05-31,0.05,Papel normal,4.0,27.0,1.0,1.0,34.0,223.0,1.41,7.8,39.9,Estado normal,1.5,0.8549,42.0,88.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185845,SE CONDEIXA,TR 3,LEL 19873,2016-08-02,,,7.0,8.0,4.0,32.0,6.0,43.0,1.0,25.1,59.6,Estado normal,,0.8549,38.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185845,SE CONDEIXA,TR 3,LEL 19873,2017-07-03,0.05,Papel normal,16.0,28.0,7.0,77.0,11.0,39.0,1.0,30.9,67.9,"Subida significativa do etileno, com valores ainda dentro dos considerados normais.",1.5,0.8549,38.0,91.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280185845,SE CONDEIXA,TR 3,LEL 19873,2017-11-15,,,15.0,41.0,7.0,115.0,18.0,53.0,1.09,32.0,69.7,Defeito térmico de elevada temperatura,,,,98.0,,7.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280185845,SE CONDEIXA,TR 3,LEL 19873,2018-08-08,0.05,Papel normal,4.0,11.0,8.0,95.0,14.0,24.0,1.0,31.6,72.1,Estado normal,1.0,0.8549,38.0,72.0,0.02,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185845,SE CONDEIXA,TR 3,LEL 19873,2019-04-16,0.05,Papel normal,7.0,6.0,12.0,70.0,12.0,42.0,1.03,30.7,64.7,Estado normal,1.5,0.8549,37.0,82.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185845,SE CONDEIXA,TR 3,LEL 19873,2020-04-15,0.05,Papel normal,6.0,4.0,18.0,59.0,10.0,37.0,1.0,30.1,62.8,Estado normal,1.5,0.8549,38.0,36.0,0.02,23.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185846,SE CONDEIXA,EX TR 1,55849,1996-07-08,,,102.0,5.0,1.0,3.0,6.0,299.0,2.9,13.5,61.4,,3.5,0.89,19.5,63.1,0.097,18.2,0.06,,
280185846,SE CONDEIXA,EX TR 1,55849,1997-02-20,0.13,,857.0,18.0,1.0,16.0,26.0,270.0,2.9,4.4,63.4,,,,,,,28.2,,,
280185846,SE CONDEIXA,EX TR 1,55849,1997-04-03,,,215.0,6.0,1.0,5.0,7.0,198.0,2.3,11.7,55.1,,3.5,0.89,20.6,75.6,0.127,16.6,0.066,,
