SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280185846,SE CONDEIXA,EX TR 1,55849,1998-06-18,0.59,,54.0,4.2,1.0,2.6,4.7,227.0,2.6,15.0,62.0,,,,,,,21.3,,,
280185846,SE CONDEIXA,EX TR 1,55849,1999-10-21,0.58,,144.0,26.0,1.0,15.0,27.0,309.0,3.16,5.4,80.0,,4.0,0.891,18.9,46.1,0.157,19.8,0.102,,
280185846,SE CONDEIXA,EX TR 1,55849,2000-09-07,0.44,,249.0,12.0,1.3,6.1,10.0,238.0,2.14,3.4,49.0,,,,,31.6,,27.5,,,
280185846,SE CONDEIXA,EX TR 1,55849,2001-10-16,0.62,,526.9,14.9,1.0,4.9,11.4,337.1,3.45,4.3,64.9,,4.0,0.891,16.7,47.3,0.16,21.3,0.083,,
280185846,SE CONDEIXA,EX TR 1,55849,2002-09-11,,,1075.6,19.4,1.0,7.8,11.3,257.2,2.69,3.5,53.4,,,,,,,,,,
280185846,SE CONDEIXA,EX TR 1,55849,2003-04-16,0.75,,732.4,13.2,1.0,3.2,14.0,264.2,2.3,7.3,60.4,,3.5,0.889,17.1,63.2,0.149,15.0,0.074,,
280185846,SE CONDEIXA,EX TR 1,55849,2004-07-12,0.58,,1378.8,35.0,1.0,17.4,21.9,313.8,3.83,5.9,76.2,,3.5,0.893,17.6,32.6,0.172,35.6,0.098,,
280185846,SE CONDEIXA,EX TR 1,55849,2005-04-12,0.76,,715.6,16.9,1.0,4.2,11.0,356.6,3.27,9.1,71.2,,3.5,0.8943,16.3,67.2,0.164,26.0,0.08,,
280185846,SE CONDEIXA,EX TR 1,55849,2005-10-19,,,83.6,6.2,1.0,3.1,5.2,376.2,3.85,9.2,58.7,,,,,,,,,,
280185846,SE CONDEIXA,EX TR 1,55849,2006-02-23,0.87,,218.9,8.1,1.0,4.1,6.3,345.5,3.78,13.2,65.1,,3.5,0.8943,16.3,53.9,0.23,17.5,0.065,,
280185846,SE CONDEIXA,EX TR 1,55849,2007-01-22,0.87,,70.4,6.7,1.0,3.2,5.3,372.3,3.87,12.7,65.7,,3.5,0.8944,15.3,54.0,0.211,15.9,0.06,,
280185846,SE CONDEIXA,EX TR 1,55849,2008-01-31,0.74,,500.9,16.0,2.4,6.9,10.8,360.4,4.12,9.9,65.7,,3.5,0.8944,14.0,39.3,0.186,27.3,0.113,,
280185846,SE CONDEIXA,EX TR 1,55849,2008-08-25,,,1044.0,28.3,1.0,10.0,16.3,406.4,4.33,8.2,72.5,,,,,,,,,,
280185846,SE CONDEIXA,EX TR 1,55849,2009-03-12,0.84,,64.4,5.3,4.2,2.8,4.2,323.8,3.52,14.4,63.7,,3.5,0.8944,15.7,61.4,0.19,13.1,0.054,,
280185846,SE CONDEIXA,EX TR 1,55849,2010-03-02,0.69,,699.2,21.7,2.8,9.2,13.3,307.8,3.68,13.0,69.4,,3.5,0.8944,16.8,75.7,0.199,20.0,0.104,,
280185846,SE CONDEIXA,EX TR 1,55849,2010-09-08,,,652.3,16.8,4.2,7.4,10.1,338.1,3.55,12.9,72.4,,,,,53.3,,35.1,,,
280185846,SE CONDEIXA,EX TR 1,55849,2011-06-14,0.91,,1072.1,20.2,4.8,8.1,10.1,402.0,3.59,8.9,72.3,,4.0,0.8911,17.0,51.1,0.202,8.9,0.102,,
280185846,SE CONDEIXA,EX TR 1,55849,2011-08-22,,,487.8,4.3,2.4,1.8,1.7,178.6,1.34,5.6,35.3,,,,,34.4,,21.6,,,
280185846,SE CONDEIXA,EX TR 1,55849,2012-01-25,1.25,,43.3,3.8,6.7,3.2,3.0,186.4,2.13,21.0,62.8,,3.5,0.8911,16.5,66.3,0.201,9.8,0.052,,
280185846,SE CONDEIXA,EX TR 1,55849,2013-02-07,1.0,,27.4,3.3,4.2,2.5,2.4,120.9,1.65,22.6,61.7,,4.0,0.8911,16.4,63.4,0.208,12.3,0.058,,
280185848,SE VILA ROBIM,TR 2,10408 S,1996-05-28,,,12.0,9.0,244.0,41.0,5.0,229.0,3.9,23.8,64.4,,5.5,0.862,18.3,89.6,0.151,13.9,0.097,,
280185848,SE VILA ROBIM,TR 2,10408 S,1997-04-01,0.17,,3.0,3.0,120.0,23.0,3.0,94.0,2.2,25.3,65.7,,5.5,0.865,18.9,83.2,0.189,12.4,0.089,,
280185848,SE VILA ROBIM,TR 2,10408 S,1998-06-18,0.1,,1.6,1.6,83.0,14.0,2.4,75.0,1.7,26.0,74.0,,5.5,0.863,18.6,86.3,0.194,12.5,0.064,,
280185848,SE VILA ROBIM,TR 2,10408 S,1999-10-21,0.31,,6.0,3.9,96.0,14.0,3.4,133.0,2.02,28.0,83.0,,5.5,0.865,17.0,74.1,0.201,12.8,0.095,,
280185848,SE VILA ROBIM,TR 2,10408 S,2000-09-08,0.05,,3.7,2.2,68.0,7.2,1.9,136.0,1.66,24.0,66.0,,5.5,0.865,20.0,90.7,0.224,12.4,0.098,,
280185848,SE VILA ROBIM,TR 2,10408 S,2001-10-17,0.09,,5.1,4.0,89.4,13.1,2.7,178.7,2.31,28.7,103.4,,5.5,0.864,16.2,91.8,0.226,14.3,0.089,,
280185848,SE VILA ROBIM,TR 2,10408 S,2002-09-12,0.76,,7.2,2.9,25.9,8.0,2.1,342.6,4.34,20.5,91.2,,6.0,0.865,15.2,40.4,0.322,26.4,0.099,,
280185848,SE VILA ROBIM,TR 2,10408 S,2003-06-26,0.22,,10.1,3.7,102.6,13.0,2.4,185.9,2.07,23.4,67.7,,5.5,0.861,20.2,71.6,0.234,17.8,0.081,,
280185848,SE VILA ROBIM,TR 2,10408 S,2004-07-13,0.05,,10.7,2.9,33.9,6.7,1.0,239.1,2.9,22.0,72.9,,5.5,0.867,17.0,39.6,0.181,32.7,0.084,,
280185848,SE VILA ROBIM,TR 2,10408 S,2005-04-13,0.29,,17.1,7.7,49.2,7.8,2.8,551.1,5.4,14.4,70.7,,6.0,0.8679,15.4,79.8,0.253,26.9,0.094,,
280185848,SE VILA ROBIM,TR 2,10408 S,2006-02-22,1.32,,28.3,11.1,70.4,19.8,4.3,724.9,8.97,13.0,74.3,,5.5,0.8679,15.4,68.4,0.342,22.9,0.088,,
280185848,SE VILA ROBIM,TR 2,10408 S,2007-01-18,,,1.0,1.0,1.0,1.0,1.0,5.8,1.0,14.4,33.4,,1.0,0.8761,25.3,73.6,0.009,2.9,0.007,,
280185848,SE VILA ROBIM,TR 2,10408 S,2007-01-24,0.13,,1.0,1.0,1.0,1.0,1.0,11.1,1.0,12.2,36.2,,1.0,0.8761,29.2,55.2,0.009,6.7,0.007,,
280185848,SE VILA ROBIM,TR 2,10408 S,2008-01-29,0.52,,20.3,7.7,78.1,12.0,2.4,233.0,5.12,23.1,65.3,,1.5,0.8759,26.4,54.6,0.019,11.0,0.029,,
280185848,SE VILA ROBIM,TR 2,10408 S,2009-03-10,0.52,,16.9,6.3,63.4,12.2,2.9,181.4,4.22,29.4,75.0,,1.5,0.8759,26.4,69.3,0.02,4.1,0.013,,
280185848,SE VILA ROBIM,TR 2,10408 S,2010-09-10,0.54,,9.7,3.2,40.3,5.6,2.5,136.1,3.27,28.5,73.7,,1.5,0.876,26.0,83.9,0.029,10.6,0.023,,
280185848,SE VILA ROBIM,TR 2,10408 S,2011-03-01,0.44,,4.9,2.4,31.4,4.7,2.1,76.4,2.67,28.0,62.0,,2.0,0.8726,27.5,75.0,0.026,7.0,0.013,,
280185848,SE VILA ROBIM,TR 2,10408 S,2012-01-27,0.63,,10.6,3.4,36.4,6.2,2.4,98.7,2.45,29.2,72.0,,1.5,0.8726,25.8,39.7,0.038,11.7,0.021,,
280185848,SE VILA ROBIM,TR 2,10408 S,2013-02-05,0.49,,14.1,5.3,60.8,10.8,2.8,88.1,2.48,27.1,63.6,,1.5,0.8726,24.1,88.3,0.026,6.9,0.018,,
280185848,SE VILA ROBIM,TR 2,10408 S,2014-06-06,0.39,,14.4,4.1,59.1,9.8,2.2,96.4,2.06,26.9,67.8,,1.5,0.8726,25.0,81.8,0.026,6.8,0.014,,
280185848,SE VILA ROBIM,TR 2,10408 S,2016-07-27,0.41,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,3.0,48.0,6.0,2.0,100.0,2.0,26.0,62.2,Estado normal,1.5,0.8724,25.0,77.0,0.03,14.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185848,SE VILA ROBIM,TR 2,10408 S,2017-08-25,0.35,Sintomas de degradação ligeira do papel antes da substituição do óleo.,8.0,3.0,39.0,3.0,2.0,88.0,1.76,27.2,64.8,Estado normal,1.5,0.8724,25.0,73.0,0.04,12.0,0.014,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185848,SE VILA ROBIM,TR 2,10408 S,2018-08-07,0.33,Sintomas de degradação ligeira do papel antes da substituição do óleo.,6.0,3.0,35.0,4.0,1.0,72.0,1.0,27.9,68.8,Estado normal,1.5,0.8722,24.0,54.0,0.04,14.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185848,SE VILA ROBIM,TR 2,10408 S,2019-07-22,0.29,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,3.0,36.0,5.0,2.0,94.0,1.77,29.0,65.3,Estado normal,1.5,0.8723,24.0,50.0,0.03,10.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185848,SE VILA ROBIM,TR 2,10408 S,2020-07-28,0.36,Sintomas de degradação significativa do papel antes da substituição do óleo.,17.0,5.0,30.0,5.0,1.0,97.0,1.59,25.2,60.0,Estado normal,2.0,0.8723,24.0,69.0,0.03,11.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185849,SE CANTANHEDE,TR 1,19351 C,1996-05-28,,,31.0,6.0,128.0,23.0,5.0,65.0,1.7,26.0,63.0,,3.5,0.852,20.1,75.9,0.099,20.0,0.038,,
280185849,SE CANTANHEDE,TR 1,19351 C,1997-04-01,0.05,,33.0,7.0,137.0,25.0,5.0,85.0,1.8,25.2,67.3,,3.5,0.853,21.1,75.1,0.087,18.8,0.027,,
280185849,SE CANTANHEDE,TR 1,19351 C,1998-06-17,0.05,,16.0,4.2,97.0,19.0,4.0,48.0,1.3,29.0,79.0,,3.5,0.852,19.3,89.4,0.098,13.7,0.03,,
280185849,SE CANTANHEDE,TR 1,19351 C,1999-10-20,0.05,,1.0,1.0,3.1,1.0,1.0,1.0,1.0,35.0,80.0,,3.5,0.854,20.2,82.6,0.09,10.0,0.043,,
280185849,SE CANTANHEDE,TR 1,19351 C,2000-09-05,0.05,,7.9,1.2,24.0,4.0,1.3,29.0,1.0,27.0,68.0,,3.5,0.854,21.1,84.4,0.093,10.4,0.032,,
280185849,SE CANTANHEDE,TR 1,19351 C,2001-10-19,0.05,,2.2,1.2,17.0,2.2,1.0,29.0,1.0,32.0,75.0,,3.0,0.854,17.5,68.6,0.093,11.4,0.032,,
280185849,SE CANTANHEDE,TR 1,19351 C,2002-09-18,0.05,,1.6,1.0,8.4,1.7,1.0,17.4,1.0,28.8,77.0,,3.0,0.852,18.2,76.6,0.096,9.6,0.032,,
280185849,SE CANTANHEDE,TR 1,19351 C,2003-06-24,0.05,,6.1,1.2,8.9,2.2,1.0,18.2,1.0,31.7,71.6,,3.5,0.855,17.3,71.9,0.089,12.0,0.028,,
280185849,SE CANTANHEDE,TR 1,19351 C,2004-07-15,0.05,,11.8,1.0,4.5,1.9,1.0,24.6,1.0,30.6,79.6,,3.5,0.856,18.4,63.7,0.09,21.6,0.035,,
280185849,SE CANTANHEDE,TR 1,19351 C,2005-04-13,0.05,,6.5,1.3,3.6,1.7,1.0,26.8,1.0,32.6,71.8,,3.5,0.8576,17.1,58.6,0.103,11.4,0.034,,
280185849,SE CANTANHEDE,TR 1,19351 C,2006-02-21,0.05,,6.9,1.5,5.7,2.2,1.0,32.4,1.0,34.9,80.0,,3.0,0.8576,17.8,95.4,0.154,8.8,0.033,,
280185849,SE CANTANHEDE,TR 1,19351 C,2007-01-26,0.05,,6.8,1.5,4.4,2.4,1.2,30.9,1.0,36.3,79.3,,3.0,0.8576,16.2,47.6,0.088,10.2,0.027,,
280185849,SE CANTANHEDE,TR 1,19351 C,2008-02-01,0.05,,5.1,1.2,2.2,1.2,1.0,25.4,1.0,32.4,69.1,,3.0,0.8576,16.8,78.9,0.088,10.2,0.037,,
280185849,SE CANTANHEDE,TR 1,19351 C,2009-03-13,0.05,,3.6,1.2,2.4,1.0,1.0,27.4,1.0,33.6,72.4,,3.0,0.8576,16.2,54.3,0.079,13.1,0.04,,
280185849,SE CANTANHEDE,TR 1,19351 C,2010-01-05,0.05,,3.3,1.2,1.4,1.0,1.0,26.3,1.0,34.4,75.6,,3.0,0.8576,17.6,88.9,0.109,9.6,0.041,,
280185849,SE CANTANHEDE,TR 1,19351 C,2011-06-16,0.05,,4.8,1.2,1.1,1.0,1.0,33.4,1.0,34.4,71.1,,3.0,0.8542,17.5,33.4,0.102,25.1,0.035,,
280185849,SE CANTANHEDE,TR 1,19351 C,2012-01-26,0.05,,13.0,3.7,13.1,6.8,1.6,148.2,2.79,28.5,75.6,,3.5,0.8543,17.4,98.7,0.117,12.8,0.034,,
280185849,SE CANTANHEDE,TR 1,19351 C,2013-02-05,0.05,,16.0,4.2,50.8,9.0,1.4,59.3,2.04,28.5,67.0,,3.5,0.8543,16.8,67.9,0.107,12.4,0.029,,
280185849,SE CANTANHEDE,TR 1,19351 C,2014-06-06,0.05,,16.4,3.9,78.6,10.7,1.2,61.9,1.75,27.3,65.4,,3.5,0.8542,16.9,67.6,0.116,12.5,0.032,,
280185849,SE CANTANHEDE,TR 1,19351 C,2016-07-26,0.05,Papel normal,7.0,2.0,68.0,7.0,1.0,47.0,1.56,27.3,60.7,Estado normal,3.5,0.8544,18.0,68.0,0.12,21.0,0.03,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185849,SE CANTANHEDE,TR 1,19351 C,2017-08-23,0.05,Papel normal,9.0,4.0,45.0,4.0,1.0,55.0,1.3,30.5,72.6,Estado normal,3.5,0.8545,17.0,31.0,0.11,17.0,0.032,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185849,SE CANTANHEDE,TR 1,19351 C,2018-08-09,0.05,Papel normal,7.0,2.0,45.0,5.0,1.0,38.0,1.0,29.5,73.4,Estado normal,3.5,0.8545,18.0,56.0,0.15,23.0,0.032,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185849,SE CANTANHEDE,TR 1,19351 C,2019-07-25,0.05,Papel normal,10.0,3.0,49.0,6.0,1.0,48.0,1.26,30.6,68.3,Estado normal,3.0,0.8545,17.0,32.0,0.12,26.0,0.029,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185849,SE CANTANHEDE,TR 1,19351 C,2020-07-28,0.05,Papel normal,12.0,3.0,50.0,6.0,1.0,54.0,1.18,28.4,62.0,Estado normal,3.5,0.8545,17.0,43.0,0.11,19.0,0.032,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,1996-09-04,,,7.0,2.0,19.0,2.0,1.0,45.0,1.5,27.3,72.9,,3.5,0.853,25.2,29.0,0.024,37.0,0.014,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,1997-03-31,0.05,,7.0,2.0,22.0,3.0,1.0,46.0,1.5,24.0,64.5,,3.0,0.853,23.1,73.7,0.011,14.7,0.015,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,1998-06-16,0.05,,5.8,2.3,25.0,4.6,1.1,48.0,1.7,24.0,78.0,,3.0,0.854,23.3,43.9,0.029,24.3,0.013,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,1999-10-19,0.05,,4.3,2.2,31.0,5.3,1.4,17.0,1.59,34.0,99.0,,3.5,0.856,21.4,66.6,0.014,20.3,0.018,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2001-10-18,0.05,,9.1,2.5,39.0,8.1,1.7,72.0,1.82,27.0,84.0,,3.5,0.855,19.4,47.7,0.03,26.5,0.02,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2002-09-12,0.05,,19.3,1.1,15.4,5.4,1.2,37.0,1.06,22.7,75.0,,3.5,0.853,19.8,32.1,0.033,26.0,0.022,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2003-06-18,0.05,,12.4,1.9,22.9,7.9,1.5,54.4,1.44,28.0,65.6,,3.5,0.852,19.8,49.9,0.024,27.2,0.019,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2004-07-16,0.05,,14.0,1.3,19.4,10.4,1.0,55.2,1.59,27.4,73.6,,3.5,0.857,19.9,36.4,0.039,34.3,0.022,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2005-04-12,0.05,,14.5,2.7,21.2,10.1,2.1,75.6,1.63,25.2,70.6,,3.5,0.8587,19.1,33.5,0.077,31.8,0.024,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2006-02-20,0.05,,20.0,3.4,18.9,17.4,3.6,122.5,3.07,21.6,78.4,,3.0,0.8588,19.0,35.1,0.001,29.3,0.022,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2007-01-23,0.05,,28.0,3.2,14.9,15.1,3.2,121.4,3.32,23.4,71.8,,3.0,0.859,16.9,37.6,0.041,24.7,0.025,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2008-01-30,0.06,,4.6,3.3,1.0,1.0,1.0,122.8,1.7,26.9,62.7,,0.5,0.8722,36.7,54.4,0.005,7.9,0.003,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2009-03-11,0.06,,4.4,1.9,5.3,1.4,1.0,101.3,2.33,31.0,66.9,,0.5,0.8721,37.2,57.9,0.008,7.8,0.003,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2010-03-05,0.05,,12.1,1.6,3.3,1.8,1.0,62.1,1.44,20.9,44.3,,0.5,0.8721,33.6,76.2,0.005,11.6,0.002,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2011-03-03,0.07,,2.3,2.7,2.2,6.4,1.9,77.1,1.92,25.8,55.6,,0.5,0.8687,35.9,59.0,0.009,14.2,0.002,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2012-05-28,0.08,,2.5,4.0,1.3,3.4,2.2,76.4,1.72,24.9,59.8,,0.5,0.8688,34.4,58.6,0.012,8.0,0.002,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2013-04-19,0.06,,5.6,2.0,2.1,2.4,1.2,56.4,1.59,26.4,57.2,,0.5,0.8688,30.7,86.4,0.008,8.4,0.002,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2014-06-03,0.06,,4.8,2.3,4.9,3.2,1.2,62.3,1.58,27.8,65.3,,0.5,0.8687,32.3,74.9,0.013,10.2,0.002,,
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2016-07-28,0.06,Papel normal,6.0,2.0,6.0,5.0,2.0,63.0,1.3,25.1,58.5,Estado normal,1.0,0.8688,31.0,73.0,0.02,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2017-08-23,0.06,Papel normal,6.0,4.0,4.0,5.0,2.0,56.0,1.17,27.2,64.2,Estado normal,0.5,0.8688,29.0,69.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2018-08-09,0.07,Papel normal,5.0,1.0,1.0,1.0,1.0,41.0,1.0,29.9,73.0,Estado normal,0.5,0.8688,29.0,49.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2019-04-16,0.05,Papel normal,4.0,2.0,1.0,1.0,1.0,33.0,1.07,31.4,68.3,Estado normal,1.0,0.8688,30.0,60.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185850,SE ALTO DE SAO JOAO,TR 1,19389 C,2020-04-14,0.05,Papel normal,4.0,1.0,1.0,1.0,1.0,33.0,1.0,28.1,60.4,Estado normal,1.0,0.8688,31.0,89.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185851,SE FATIMA,TR 2,LEL 17872,1996-09-03,,,11.0,3.0,25.0,15.0,3.0,97.0,1.8,24.5,63.7,,3.0,0.85,23.0,87.2,0.026,10.7,0.016,,
280185851,SE FATIMA,TR 2,LEL 17872,1997-04-01,0.05,,6.0,3.0,19.0,14.0,2.0,54.0,1.5,27.7,68.0,,3.0,0.852,24.4,83.4,0.036,5.8,0.013,,
280185851,SE FATIMA,TR 2,LEL 17872,1998-06-18,0.05,,6.5,3.2,20.0,20.0,3.3,61.0,1.8,26.0,72.0,,3.0,0.851,22.7,73.8,0.029,10.0,0.016,,
280185851,SE FATIMA,TR 2,LEL 17872,1999-10-21,0.05,,6.9,3.7,17.0,23.0,3.8,51.0,1.94,33.0,91.0,,3.0,0.853,21.6,88.1,0.032,9.7,0.014,,
280185851,SE FATIMA,TR 2,LEL 17872,2000-09-08,0.05,,15.0,6.3,14.0,29.0,6.4,185.0,2.62,20.0,63.0,,3.5,0.852,22.4,78.3,0.031,9.9,0.018,,
280185851,SE FATIMA,TR 2,LEL 17872,2001-10-17,0.05,,11.0,4.4,15.0,35.0,6.0,114.0,2.79,26.0,66.0,,3.5,0.851,19.2,92.1,0.046,9.6,0.016,,
280185851,SE FATIMA,TR 2,LEL 17872,2002-09-12,0.05,,11.9,3.4,13.2,33.4,4.9,78.6,1.84,21.6,58.2,,3.5,0.852,18.6,77.7,0.032,9.3,0.027,,
280185851,SE FATIMA,TR 2,LEL 17872,2003-06-26,0.05,,12.1,5.1,13.9,53.2,5.6,53.3,1.57,30.2,69.8,,3.5,0.854,20.2,62.0,0.034,11.3,0.023,,
280185851,SE FATIMA,TR 2,LEL 17872,2004-07-13,0.05,,13.3,3.9,17.9,31.9,6.3,112.8,2.37,31.3,84.3,,3.5,0.854,19.9,75.0,0.055,15.6,0.018,,
280185851,SE FATIMA,TR 2,LEL 17872,2005-04-13,0.07,,24.7,6.2,22.7,23.7,10.4,170.3,2.53,23.2,75.8,,3.5,0.8563,18.4,52.2,0.074,10.8,0.026,,
280185851,SE FATIMA,TR 2,LEL 17872,2005-09-02,0.05,,13.9,3.8,12.4,19.0,9.0,64.4,1.88,30.9,72.9,,3.5,0.8564,19.0,63.3,0.077,15.7,0.027,,
280185851,SE FATIMA,TR 2,LEL 17872,2006-06-27,0.11,,68.1,30.6,28.3,19.9,26.0,455.1,5.31,9.4,71.4,,3.5,0.8566,18.9,67.6,0.085,21.1,0.023,,
280185851,SE FATIMA,TR 2,LEL 17872,2007-08-13,0.12,,22.7,4.4,33.2,12.5,9.3,116.5,2.32,25.0,67.4,,3.5,0.8565,17.4,89.9,0.073,11.3,0.025,,
280185851,SE FATIMA,TR 2,LEL 17872,2008-06-04,0.11,,11.2,3.8,38.7,14.0,5.8,60.4,1.64,29.7,65.8,,3.5,0.8565,18.7,33.1,0.093,28.2,0.026,,
280185851,SE FATIMA,TR 2,LEL 17872,2009-05-14,0.1,,7.6,3.1,24.8,11.0,3.2,51.6,1.45,31.6,73.5,,3.5,0.857,17.7,93.8,0.097,11.1,0.031,,
280185851,SE FATIMA,TR 2,LEL 17872,2010-07-01,0.05,,7.5,5.6,27.1,28.1,5.0,67.7,1.94,30.1,68.6,,3.5,0.857,15.9,76.8,0.088,15.4,0.044,,
280185851,SE FATIMA,TR 2,LEL 17872,2011-08-25,0.05,,6.0,3.1,10.7,15.9,2.4,49.4,1.0,12.2,29.0,,3.5,0.8535,16.2,91.4,0.062,13.4,0.035,,
280185851,SE FATIMA,TR 2,LEL 17872,2012-06-01,0.1,,12.3,6.2,41.2,43.0,6.7,71.4,1.52,24.7,61.4,,3.5,0.8502,18.7,83.4,0.095,14.4,0.037,,
280185851,SE FATIMA,TR 2,LEL 17872,2013-07-24,0.16,,21.2,7.9,73.9,69.3,11.5,160.9,2.77,21.4,63.4,,3.5,0.8535,17.3,59.2,0.132,18.9,0.026,,
280185851,SE FATIMA,TR 2,LEL 17872,2014-09-05,0.14,,13.8,12.7,48.7,54.1,8.2,113.4,1.9,24.7,64.2,,4.0,0.8536,15.0,81.6,0.101,17.6,0.026,,
280185851,SE FATIMA,TR 2,LEL 17872,2016-06-30,0.15,Papel normal,9.0,3.0,32.0,16.0,3.0,55.0,1.37,26.5,62.5,Estado normal,4.0,0.8536,18.0,67.0,0.08,9.0,0.028,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185851,SE FATIMA,TR 2,LEL 17872,2017-07-06,0.16,Papel normal,9.0,10.0,22.0,6.0,3.0,78.0,1.4,26.7,62.5,Estado normal,3.5,0.8539,18.0,87.0,0.12,12.0,0.023,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185851,SE FATIMA,TR 2,LEL 17872,2018-07-31,0.14,Papel normal,4.0,2.0,21.0,6.0,1.0,42.0,1.0,28.3,65.2,Estado normal,4.0,0.854,17.0,80.0,0.13,13.0,0.022,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185851,SE FATIMA,TR 2,LEL 17872,2019-05-16,0.08,Papel normal,5.0,8.0,21.0,10.0,2.0,40.0,1.33,26.4,59.7,Estado normal,3.5,0.854,18.0,96.0,0.11,15.0,0.03,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185851,SE FATIMA,TR 2,LEL 17872,2020-04-29,0.1,Papel normal,29.0,5.0,50.0,15.0,2.0,38.0,1.25,28.8,62.0,Estado normal,3.5,0.8539,18.0,93.0,0.11,9.0,0.026,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185852,SE MOGOFORES,TR 1,13158 C,1996-07-08,,,3.0,3.0,55.0,29.0,3.0,43.0,1.1,26.7,63.7,,3.0,0.861,23.7,86.8,0.042,11.0,0.021,,
280185852,SE MOGOFORES,TR 1,13158 C,1997-04-02,,,2.0,2.0,47.0,27.0,3.0,27.0,1.0,26.4,59.7,,3.0,0.86,23.3,81.1,0.03,8.7,0.02,,
280185852,SE MOGOFORES,TR 1,13158 C,1998-06-17,0.05,,4.2,3.9,33.0,25.0,2.9,70.0,1.4,28.0,83.0,,3.0,0.86,22.4,85.2,0.032,11.3,0.023,,
280185852,SE MOGOFORES,TR 1,13158 C,1999-09-28,0.1,,2.4,2.1,22.0,14.0,2.0,27.0,1.06,26.0,68.0,,3.0,0.86,21.3,76.8,0.034,12.6,0.022,,
280185852,SE MOGOFORES,TR 1,13158 C,2000-09-04,0.09,,4.6,2.4,26.0,13.0,1.8,61.0,1.08,25.0,65.0,,3.0,0.861,23.1,80.5,0.031,12.0,0.032,,
280185852,SE MOGOFORES,TR 1,13158 C,2001-11-14,0.05,,10.2,2.7,39.4,20.5,2.2,76.4,1.32,27.4,67.4,,3.5,0.86,20.4,91.9,0.032,10.4,0.024,,
280185852,SE MOGOFORES,TR 1,13158 C,2002-09-19,0.15,,5.7,2.7,33.6,25.0,2.3,72.9,1.34,24.6,66.0,,3.0,0.859,19.9,66.9,0.036,13.6,0.025,,
280185852,SE MOGOFORES,TR 1,13158 C,2003-06-24,0.13,,7.4,2.9,32.1,22.0,2.1,59.0,1.0,28.3,70.5,,3.0,0.863,20.0,63.0,0.041,15.8,0.032,,
280185852,SE MOGOFORES,TR 1,13158 C,2004-07-15,0.13,,14.8,3.6,22.7,19.7,2.0,57.8,1.04,26.1,69.7,,3.5,0.862,19.2,51.8,0.1,23.4,0.031,,
280185852,SE MOGOFORES,TR 1,13158 C,2005-05-30,0.17,,9.5,3.2,36.2,26.9,3.2,51.7,1.15,26.7,63.7,,3.5,0.8646,19.1,62.7,0.072,15.3,0.03,,
280185852,SE MOGOFORES,TR 1,13158 C,2006-02-22,0.23,,10.7,3.8,41.6,36.0,2.8,71.6,1.74,30.5,81.6,,3.0,0.8647,16.1,81.7,0.083,12.6,0.032,,
280185852,SE MOGOFORES,TR 1,13158 C,2007-06-05,0.16,,6.3,14.1,40.0,56.2,13.7,75.5,1.7,24.1,64.2,,3.5,0.8643,18.8,84.2,0.055,19.3,0.034,,
280185852,SE MOGOFORES,TR 1,13158 C,2008-03-10,0.24,,3.4,2.7,21.2,21.9,2.8,91.0,2.32,30.3,70.1,,3.5,0.8647,17.8,54.4,0.065,15.5,0.032,,
280185852,SE MOGOFORES,TR 1,13158 C,2009-03-10,0.24,,37.0,8.1,14.9,14.6,5.4,50.2,1.57,30.0,72.2,,3.5,0.8646,18.6,44.3,0.076,11.3,0.03,,
280185852,SE MOGOFORES,TR 1,13158 C,2010-01-14,0.28,,2.7,2.7,13.6,11.0,2.4,52.9,1.44,35.2,81.4,,3.5,0.8646,18.1,71.6,0.068,15.4,0.03,,
280185852,SE MOGOFORES,TR 1,13158 C,2011-06-16,0.24,,4.4,1.9,10.4,8.2,1.3,64.5,1.28,32.5,73.2,,3.5,0.8613,18.0,50.3,0.071,17.2,0.03,,
280185852,SE MOGOFORES,TR 1,13158 C,2012-09-26,0.31,,8.4,2.4,8.9,6.4,1.3,151.3,1.55,22.2,62.7,,3.5,0.8614,18.8,37.3,0.082,17.3,0.033,,
280185852,SE MOGOFORES,TR 1,13158 C,2013-10-23,0.29,,4.8,2.7,9.4,5.3,1.0,61.8,1.33,29.6,72.3,,3.5,0.8613,18.3,91.6,0.108,15.1,0.03,,
280185852,SE MOGOFORES,TR 1,13158 C,2016-07-26,0.32,Sintomas de degradação muito ligeira do papel.,4.0,3.0,32.0,8.0,2.0,78.0,1.44,25.9,61.5,Estado normal,3.5,0.8614,18.0,78.0,0.08,19.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185852,SE MOGOFORES,TR 1,13158 C,2017-08-23,0.23,Sintomas de degradação muito ligeira do papel.,4.0,3.0,14.0,4.0,2.0,65.0,1.16,27.4,63.7,Estado normal,3.5,0.8614,18.0,54.0,0.08,15.0,0.038,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185852,SE MOGOFORES,TR 1,13158 C,2018-08-10,0.25,Sintomas de degradação muito ligeira do papel.,3.0,2.0,12.0,6.0,2.0,52.0,1.0,27.1,69.8,Estado normal,3.5,0.8614,18.0,52.0,0.1,22.0,0.038,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185852,SE MOGOFORES,TR 1,13158 C,2019-04-17,0.22,Sintomas de degradação muito ligeira do papel.,5.0,3.0,19.0,15.0,2.0,46.0,1.25,29.7,66.7,Estado normal,3.5,0.8614,19.0,94.0,0.08,13.0,0.033,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185852,SE MOGOFORES,TR 1,13158 C,2020-04-02,0.28,Sintomas de degradação muito ligeira do papel.,6.0,4.0,30.0,19.0,2.0,51.0,1.33,28.5,65.7,Estado normal,3.5,0.8614,19.0,76.0,0.11,11.0,0.034,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185853,SE MOGOFORES,TR 2,13156 C,1996-07-08,,,3.0,3.0,47.0,26.0,3.0,53.0,1.3,25.0,64.6,,3.5,0.861,22.1,54.6,0.052,19.7,0.028,,
280185853,SE MOGOFORES,TR 2,13156 C,1997-04-02,,,2.0,2.0,42.0,25.0,3.0,31.0,1.3,27.2,61.4,,3.5,0.86,22.4,63.6,0.039,18.5,0.041,,
280185853,SE MOGOFORES,TR 2,13156 C,1998-06-17,0.1,,1.9,2.3,29.0,19.0,2.5,56.0,1.4,25.0,73.0,,3.5,0.86,20.4,68.9,0.052,18.0,0.029,,
280185853,SE MOGOFORES,TR 2,13156 C,1999-09-28,0.12,,2.5,2.2,23.0,15.0,2.1,33.0,1.28,29.0,75.0,,3.5,0.86,20.4,46.9,0.051,20.0,0.04,,
280185853,SE MOGOFORES,TR 2,13156 C,2000-09-04,0.1,,2.9,2.7,30.0,15.0,2.4,56.0,1.33,25.0,62.0,,3.5,0.861,22.4,68.4,0.049,23.1,0.042,,
280185853,SE MOGOFORES,TR 2,13156 C,2001-11-14,0.05,,1.7,3.1,46.7,21.9,2.7,91.8,1.73,29.4,75.4,,3.5,0.86,19.8,73.7,0.05,17.2,0.038,,
280185853,SE MOGOFORES,TR 2,13156 C,2002-09-19,0.17,,3.4,2.9,47.8,29.0,2.7,79.8,1.61,23.7,65.4,,3.5,0.859,17.7,37.3,0.056,24.0,0.035,,
280185853,SE MOGOFORES,TR 2,13156 C,2003-06-24,0.15,,7.3,3.1,46.1,24.5,2.4,65.0,1.14,27.4,67.6,,3.5,0.862,19.2,57.0,0.051,26.7,0.048,,
280185853,SE MOGOFORES,TR 2,13156 C,2004-07-15,0.16,,11.3,2.8,32.4,21.9,1.5,65.0,1.33,28.7,75.8,,3.5,0.862,18.1,37.9,0.083,41.0,0.033,,
280185853,SE MOGOFORES,TR 2,13156 C,2005-05-30,0.18,,9.4,3.4,33.4,21.7,2.8,57.1,1.22,28.3,66.0,,3.5,0.8641,18.5,50.7,0.106,24.0,0.041,,
280185853,SE MOGOFORES,TR 2,13156 C,2006-02-22,0.29,,4.2,3.6,24.8,23.4,3.1,72.4,1.69,30.2,79.3,,3.5,0.8642,16.3,74.6,0.11,18.0,0.039,,
280185853,SE MOGOFORES,TR 2,13156 C,2007-06-05,0.18,,4.5,2.8,16.9,17.9,2.6,67.7,1.49,24.1,58.5,,3.5,0.8638,16.9,43.5,0.073,30.0,0.037,,
280185853,SE MOGOFORES,TR 2,13156 C,2008-03-10,0.05,,3.2,7.4,1.9,1.0,1.0,55.7,1.0,28.8,63.1,,0.5,0.8718,34.8,60.6,0.008,5.5,0.004,,
280185853,SE MOGOFORES,TR 2,13156 C,2009-03-10,0.05,,2.7,1.9,4.2,1.3,1.0,33.9,1.28,33.0,68.4,,0.5,0.8718,33.2,64.2,0.012,4.4,0.006,,
280185853,SE MOGOFORES,TR 2,13156 C,2010-01-14,0.05,,1.4,1.9,9.7,3.2,1.2,42.5,1.53,34.7,75.2,,0.5,0.8718,26.8,73.4,0.006,5.8,0.006,,
280185853,SE MOGOFORES,TR 2,13156 C,2011-06-16,0.05,,3.4,1.8,15.9,6.4,1.8,44.6,1.4,32.2,66.1,,0.5,0.8684,33.7,75.1,0.009,6.9,0.006,,
280185853,SE MOGOFORES,TR 2,13156 C,2012-09-26,0.05,,5.4,2.1,18.7,7.2,2.0,36.3,1.02,28.6,61.8,,0.5,0.8684,33.1,87.7,0.011,6.1,0.007,,
280185853,SE MOGOFORES,TR 2,13156 C,2013-10-23,0.05,,6.1,2.4,23.6,10.4,2.8,40.6,1.2,30.3,70.9,,0.5,0.8684,32.7,72.5,0.01,6.9,0.006,,
280185853,SE MOGOFORES,TR 2,13156 C,2016-07-26,0.05,Papel normal,2.0,2.0,40.0,17.0,5.0,23.0,1.0,27.7,58.5,Estado normal,0.5,0.8684,33.0,82.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185853,SE MOGOFORES,TR 2,13156 C,2017-08-23,0.05,Papel normal,3.0,2.0,29.0,7.0,4.0,27.0,1.0,30.3,68.7,Estado normal,0.5,0.8684,32.0,83.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185853,SE MOGOFORES,TR 2,13156 C,2018-08-10,0.05,Papel normal,2.0,2.0,29.0,7.0,4.0,17.0,1.0,30.0,68.6,Estado normal,0.5,0.8684,33.0,75.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185853,SE MOGOFORES,TR 2,13156 C,2019-04-17,0.05,Papel normal,3.0,2.0,30.0,10.0,5.0,15.0,1.0,31.9,65.2,Estado normal,0.5,0.8684,33.0,81.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185853,SE MOGOFORES,TR 2,13156 C,2020-04-02,0.05,Papel normal,4.0,3.0,40.0,13.0,6.0,17.0,1.0,30.8,66.1,Estado normal,0.5,0.8684,35.0,79.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185854,SE TAVEIRO,TR 1,LEL 44038,1996-11-08,,,3.0,3.0,1.0,1.0,1.0,188.0,1.5,28.4,66.3,,0.5,0.848,45.0,81.1,0.005,4.7,0.005,,
280185854,SE TAVEIRO,TR 1,LEL 44038,1997-06-03,,,2.0,2.0,1.0,1.0,1.0,96.0,1.1,28.5,66.7,,0.5,0.847,38.0,86.6,0.005,4.1,0.005,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2000-03-24,0.05,,30.0,16.0,1.0,6.3,83.0,278.0,2.96,5.8,86.0,,1.5,0.849,28.6,91.4,0.017,5.7,0.01,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2001-07-06,0.07,,9.6,3.3,27.0,4.4,1.0,134.0,1.63,26.0,79.0,,3.0,0.859,23.4,31.9,0.027,33.4,0.019,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2001-10-18,0.11,,29.0,12.0,6.3,123.0,56.0,3280.0,2.8,12.0,62.0,,2.5,0.849,20.3,75.6,0.043,8.1,0.019,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2002-09-11,0.4,,23.4,6.4,1.9,42.9,26.8,420.5,4.3,22.2,94.3,,3.0,0.848,18.5,58.9,0.094,6.8,0.022,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2003-06-18,0.67,,46.6,8.2,1.2,16.7,17.6,566.6,3.9,12.8,62.2,,3.5,0.849,18.6,83.0,0.096,11.9,0.027,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2004-07-16,0.86,,13.5,3.7,1.0,6.5,5.7,242.4,3.44,24.4,76.0,,3.5,0.852,17.2,87.8,0.094,9.9,0.029,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2005-04-15,1.0,,12.8,4.2,1.0,2.1,7.3,166.8,3.32,26.2,69.7,,3.5,0.854,17.1,73.4,0.16,21.8,0.034,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2006-02-22,1.0,,11.1,4.4,1.0,3.1,6.0,188.1,3.59,31.7,75.1,,3.5,0.854,16.1,83.1,0.224,6.1,0.034,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2007-01-26,0.82,,12.7,5.1,1.0,2.9,5.8,237.3,4.21,30.9,77.5,,3.5,0.854,15.4,44.6,0.116,5.6,0.035,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2008-01-31,0.74,,6.3,2.9,1.0,1.4,3.4,94.4,2.48,30.4,71.3,,3.5,0.854,16.9,74.4,0.126,6.1,0.053,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2009-03-13,0.67,,4.0,2.0,1.0,1.0,2.4,70.4,1.68,24.0,54.6,,3.5,0.854,15.6,84.2,0.179,7.4,0.05,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2010-03-02,0.67,,4.2,2.6,1.0,1.0,2.7,80.2,2.02,32.4,68.2,,3.5,0.854,18.7,92.1,0.143,4.0,0.051,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2011-03-03,0.58,,3.7,2.7,1.4,1.1,2.6,94.3,2.0,32.0,72.2,,3.5,0.8506,16.4,69.1,0.116,3.7,0.058,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2012-09-21,0.77,,8.5,3.1,1.0,1.2,2.8,146.2,2.52,26.1,59.1,,3.5,0.8507,15.6,76.4,0.151,8.3,0.044,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2013-10-24,0.67,,13.1,5.4,1.0,3.2,5.4,243.0,3.28,26.7,70.9,,3.5,0.8507,16.4,82.1,0.219,6.9,0.033,,
280185854,SE TAVEIRO,TR 1,LEL 44038,2016-09-19,0.08,Papel normal,3.0,3.0,1.0,1.0,1.0,99.0,1.59,34.0,75.8,Estado normal,1.5,0.8528,32.0,76.0,0.02,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185854,SE TAVEIRO,TR 1,LEL 44038,2017-09-28,0.12,Papel normal,3.0,4.0,1.0,1.0,4.0,95.0,1.41,31.6,69.7,Estado normal,1.0,0.8528,33.0,97.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185854,SE TAVEIRO,TR 1,LEL 44038,2018-10-22,0.12,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,2.0,12.0,1.0,3.0,2.0,90.0,1.6,30.1,63.2,Estado normal,1.5,0.8528,33.0,79.0,0.02,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185854,SE TAVEIRO,TR 1,LEL 44038,2019-08-29,0.11,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,4.0,2.0,1.0,3.0,1.0,93.0,1.6,32.0,66.8,Estado normal,2.0,0.8527,32.0,80.0,0.02,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185854,SE TAVEIRO,TR 1,LEL 44038,2020-08-12,0.11,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,4.0,2.0,1.0,9.0,1.0,90.0,1.67,30.8,65.1,Estado normal,1.5,0.8528,33.0,97.0,0.02,4.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185855,SE CANTANHEDE,TR 2,C 12931,1998-06-17,0.05,,3.5,3.4,12.0,3.1,6.3,67.0,1.5,27.0,72.0,,1.0,0.851,33.8,82.3,0.01,10.5,0.005,,
280185855,SE CANTANHEDE,TR 2,C 12931,1999-10-20,0.05,,2.8,3.2,27.0,8.5,5.6,57.0,1.64,30.0,74.0,,1.0,0.852,36.3,80.7,0.008,7.2,0.023,,
280185855,SE CANTANHEDE,TR 2,C 12931,2000-09-05,0.05,,6.7,3.7,28.0,21.0,7.4,79.0,1.42,24.0,58.0,,1.0,0.851,36.5,91.5,0.006,9.1,0.003,,
280185855,SE CANTANHEDE,TR 2,C 12931,2001-10-19,0.05,,10.0,4.3,18.0,48.0,17.0,63.0,1.2,30.0,66.0,,1.0,0.85,30.7,83.8,0.008,9.9,0.003,,
280185855,SE CANTANHEDE,TR 2,C 12931,2002-09-18,0.05,,1.0,3.2,9.1,59.2,14.4,42.9,1.0,28.6,79.6,,1.0,0.85,32.7,48.5,0.005,9.2,0.005,,
280185855,SE CANTANHEDE,TR 2,C 12931,2003-06-24,0.05,,6.6,6.2,12.1,127.1,30.9,72.6,1.26,30.3,66.1,,1.0,0.853,32.4,65.2,0.004,9.2,0.003,,
280185855,SE CANTANHEDE,TR 2,C 12931,2003-11-24,,,10.4,7.4,9.9,136.0,35.3,99.3,1.52,30.4,64.4,,,,,,,,,,
280185855,SE CANTANHEDE,TR 2,C 12931,2004-07-15,0.05,,11.0,5.9,7.4,123.3,39.2,100.3,1.73,31.7,79.4,,1.0,0.852,32.2,69.7,0.013,10.4,0.005,,
280185855,SE CANTANHEDE,TR 2,C 12931,2005-04-13,0.05,,13.7,8.4,5.4,152.4,51.7,60.1,1.45,34.6,73.6,,1.0,0.8546,30.6,57.8,0.014,7.7,0.004,,
280185855,SE CANTANHEDE,TR 2,C 12931,2006-02-21,0.05,,14.2,7.9,3.7,139.0,51.2,52.1,1.36,37.7,82.1,,1.0,0.8545,31.8,72.7,0.03,7.8,0.004,,
280185855,SE CANTANHEDE,TR 2,C 12931,2007-01-26,0.05,,6.9,6.6,1.0,130.0,53.1,54.9,1.36,33.4,71.2,,1.0,0.8546,29.2,63.7,0.013,9.7,0.004,,
280185855,SE CANTANHEDE,TR 2,C 12931,2008-02-01,0.05,,6.4,2.6,2.7,65.6,33.6,43.3,1.14,32.6,67.6,,1.0,0.8547,30.0,87.8,0.006,7.6,0.004,,
280185855,SE CANTANHEDE,TR 2,C 12931,2009-03-13,0.05,,6.7,2.6,8.3,26.4,15.3,37.6,1.11,33.0,68.4,,1.0,0.8546,30.9,30.4,0.001,25.6,0.006,,
280185855,SE CANTANHEDE,TR 2,C 12931,2010-01-05,0.05,,2.7,2.3,4.5,15.9,8.4,46.7,1.14,36.3,79.9,,1.0,0.8546,30.4,65.8,0.006,6.3,0.005,,
280185855,SE CANTANHEDE,TR 2,C 12931,2011-06-16,0.05,,6.4,3.2,3.2,29.4,7.8,56.4,1.35,33.9,68.4,,1.0,0.8512,30.6,55.6,0.009,11.9,0.007,,
280185855,SE CANTANHEDE,TR 2,C 12931,2012-01-26,0.05,,4.9,2.9,2.7,41.7,10.0,34.2,1.22,32.6,72.4,,1.0,0.8513,30.4,63.1,0.019,9.1,0.006,,
280185855,SE CANTANHEDE,TR 2,C 12931,2013-02-05,0.05,,3.3,3.2,3.2,52.0,11.4,24.4,1.05,30.6,68.6,,1.0,0.8512,28.4,80.2,0.004,5.8,0.008,,
280185855,SE CANTANHEDE,TR 2,C 12931,2014-06-06,0.05,,4.2,2.9,2.8,56.4,15.1,22.6,1.0,30.6,67.4,,1.0,0.8512,28.6,96.8,0.008,4.7,0.005,,
280185855,SE CANTANHEDE,TR 2,C 12931,2017-08-23,0.05,Papel normal,5.0,4.0,6.0,43.0,11.0,29.0,1.0,30.6,67.0,Estado normal,1.0,0.8512,29.0,81.0,0.02,7.0,0.006,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185855,SE CANTANHEDE,TR 2,C 12931,2018-08-09,0.05,Papel normal,2.0,2.0,3.0,37.0,9.0,21.0,1.0,32.2,73.8,Estado normal,1.0,0.8512,29.0,98.0,0.02,11.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185855,SE CANTANHEDE,TR 2,C 12931,2019-07-25,0.05,Papel normal,5.0,3.0,4.0,36.0,12.0,31.0,1.0,32.9,69.0,Estado normal,1.0,0.8512,30.0,86.0,0.02,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185855,SE CANTANHEDE,TR 2,C 12931,2020-07-28,0.05,Papel normal,8.0,3.0,2.0,37.0,14.0,31.0,1.0,30.2,62.4,Estado normal,1.0,0.8512,29.0,81.0,0.02,6.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185856,SE ALFARELOS,TR 1,LEL 44037,1996-05-27,,,2.0,1.0,1.0,1.0,1.0,56.0,1.0,31.8,69.3,,0.5,0.846,40.2,83.9,0.01,10.2,0.005,,
280185856,SE ALFARELOS,TR 1,LEL 44037,1997-04-02,,,2.0,1.0,1.0,1.0,1.0,53.0,1.0,29.2,66.6,,,,,,,6.6,,,
280185856,SE ALFARELOS,TR 1,LEL 44037,1998-06-19,0.05,,15.0,12.0,1.0,1.3,69.0,89.0,1.1,3.0,77.0,,1.0,0.849,26.9,95.3,0.006,8.3,0.019,,
280185856,SE ALFARELOS,TR 1,LEL 44037,1999-10-20,0.05,,43.0,5.3,1.0,1.8,46.0,136.0,1.7,17.0,86.0,,1.5,0.849,24.6,87.3,0.024,6.7,0.012,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2000-09-08,0.05,,50.0,3.8,1.2,2.4,27.0,147.0,1.4,12.0,56.0,,1.5,0.847,23.9,85.4,0.03,3.7,0.012,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2001-10-16,0.05,,85.0,4.7,1.0,1.1,21.0,273.0,2.96,17.0,77.0,,1.5,0.847,19.4,82.6,0.054,8.7,0.024,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2002-09-11,0.05,,95.6,4.0,1.0,2.7,14.3,263.9,3.37,17.8,75.6,,1.5,0.846,18.0,77.3,0.086,6.1,0.02,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2003-06-25,0.05,,118.2,4.4,1.0,1.0,11.8,256.0,2.82,19.1,71.7,,2.0,0.85,18.0,76.7,0.074,8.3,0.018,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2004-07-13,0.05,,68.3,3.8,1.1,3.4,7.4,240.0,3.7,25.4,82.1,,2.0,0.85,17.5,40.4,0.129,13.9,0.015,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2005-04-12,0.05,,34.3,4.3,1.0,1.0,8.0,163.8,3.21,27.7,73.8,,2.0,0.8519,17.2,47.3,0.1,7.7,0.022,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2006-02-24,0.05,,28.3,4.6,1.0,1.0,6.4,178.0,3.83,31.7,78.6,,2.0,0.8519,17.4,69.9,0.118,12.2,0.023,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2007-01-24,0.05,,28.3,5.1,1.0,2.4,5.4,217.1,4.17,31.6,79.2,,2.0,0.852,16.8,46.4,0.09,14.1,0.022,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2008-01-31,0.05,,18.2,5.0,1.0,4.7,4.8,171.7,3.81,28.7,69.3,,2.5,0.852,16.4,96.5,0.093,5.6,0.034,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2009-03-13,0.05,,11.4,3.2,1.0,2.1,3.8,130.8,3.44,29.4,69.3,,2.5,0.852,16.4,92.1,0.152,5.4,0.037,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2010-03-01,0.05,,9.7,3.6,1.0,1.2,3.4,137.4,3.51,33.5,74.2,,2.5,0.852,16.9,96.7,0.102,6.4,0.059,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2011-06-17,0.05,,19.3,3.8,1.0,1.5,3.0,197.1,3.52,31.7,73.4,,2.5,0.8486,16.8,92.7,0.114,6.3,0.044,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2012-05-28,0.05,,8.8,3.9,1.0,4.3,3.6,120.8,2.84,25.4,62.3,,2.5,0.8487,16.7,89.4,0.128,5.1,0.061,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2013-04-19,0.05,,7.8,6.2,1.0,19.7,5.0,87.1,2.51,27.0,57.8,,2.5,0.8487,17.2,69.2,0.117,5.2,0.042,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2013-09-06,0.05,,13.6,7.3,1.0,24.1,6.5,224.0,3.23,22.7,66.6,,,,,,,,,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2014-01-08,0.05,,,,,,,,,,,,2.5,0.8486,15.7,80.4,0.157,4.9,0.032,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2014-02-18,0.05,,2.5,1.7,1.0,1.1,1.0,12.9,1.0,7.4,20.4,,1.5,0.8504,34.7,93.1,0.006,5.6,0.007,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2014-06-06,,,,,,,,,,,,,,,34.9,,0.028,,0.006,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2014-06-30,0.05,,4.3,6.2,1.0,16.1,2.4,76.7,1.15,27.2,63.2,,1.5,0.8504,33.4,80.9,0.019,3.7,0.005,,
280185856,SE ALFARELOS,TR 1,LEL 44037,2016-07-27,0.05,Papel normal,3.0,38.0,1.0,219.0,31.0,109.0,2.17,28.7,63.9,Defeito térmico de elevada temperatura,1.5,0.8504,31.0,79.0,0.02,4.0,0.008,Conforme.,Nova colheita dentro de cerca de 3 meses
280185856,SE ALFARELOS,TR 1,LEL 44037,2016-10-14,,,11.0,41.0,1.0,253.0,35.0,121.0,2.12,31.5,70.7,Defeito térmico de elevada temperatura,,,,96.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280185856,SE ALFARELOS,TR 1,LEL 44037,2017-08-21,0.05,Papel normal,10.0,50.0,2.0,312.0,45.0,116.0,1.94,28.5,63.6,Defeito térmico de elevada temperatura,1.5,0.8504,29.0,42.0,0.02,3.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses
280185856,SE ALFARELOS,TR 1,LEL 44037,2018-03-23,,,11.0,55.0,3.0,439.0,59.0,72.0,1.76,29.7,67.8,Defeito térmico de elevada temperatura,,,,89.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280185856,SE ALFARELOS,TR 1,LEL 44037,2018-09-27,0.05,Papel normal,4.0,34.0,2.0,326.0,49.0,160.0,2.25,28.8,67.6,Defeito térmico de elevada temperatura,1.5,0.8504,30.0,39.0,0.02,4.0,0.01,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185856,SE ALFARELOS,TR 1,LEL 44037,2019-06-04,,,7.0,60.0,4.0,477.0,71.0,83.0,2.06,32.2,68.4,Defeito térmico de elevada temperatura,,,,68.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185856,SE ALFARELOS,TR 1,LEL 44037,2019-08-29,0.05,Papel normal,8.0,45.0,4.0,442.0,63.0,129.0,2.24,31.6,67.4,Defeito térmico de elevada temperatura,1.5,0.8503,30.0,71.0,0.02,5.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185856,SE ALFARELOS,TR 1,LEL 44037,2020-02-03,,,10.0,79.0,3.0,608.0,82.0,101.0,2.18,33.5,70.2,Defeito térmico de elevada temperatura,,,,53.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185856,SE ALFARELOS,TR 1,LEL 44037,2020-08-12,0.05,Papel normal,8.0,99.0,4.0,893.0,118.0,110.0,2.37,29.7,63.2,Defeito térmico de elevada temperatura,2.0,0.8504,30.0,78.0,0.02,4.0,0.008,Conforme.,Nova colheita dentro de cerca de 3 meses.
280185857,SE PAMPILHOSA,TR 1,19350 C,1996-09-04,,,19.0,3.0,17.0,35.0,10.0,95.0,2.0,11.2,57.2,,2.5,0.852,25.4,42.8,0.023,24.4,0.016,,
280185857,SE PAMPILHOSA,TR 1,19350 C,1997-04-02,0.05,,8.0,3.0,17.0,40.0,11.0,76.0,1.9,16.4,60.1,,3.0,0.852,24.0,70.1,0.015,23.2,0.015,,
280185857,SE PAMPILHOSA,TR 1,19350 C,1998-06-17,0.05,,97.0,8.4,3.6,55.0,25.0,201.0,3.2,8.2,79.0,,3.0,0.851,23.8,34.7,0.047,35.4,0.016,,
280185857,SE PAMPILHOSA,TR 1,19350 C,1999-10-20,0.13,,14.0,9.1,4.2,35.0,24.0,188.0,3.57,20.0,79.0,,3.5,0.854,20.1,48.3,0.057,31.4,0.024,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2000-09-05,0.06,,55.0,7.6,3.2,27.0,15.0,294.0,4.66,15.0,71.0,,4.0,0.852,20.4,37.4,0.057,48.0,0.027,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2001-10-18,0.35,,48.0,11.0,7.4,41.0,13.0,407.0,7.05,17.0,79.0,,4.5,0.853,17.1,40.8,0.13,56.2,0.024,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2002-09-19,0.91,,24.0,38.2,7.7,168.0,21.3,265.3,4.31,16.1,63.5,,4.5,0.851,17.3,15.3,0.143,61.3,0.022,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2003-04-16,0.6,,67.9,96.8,20.2,543.9,77.4,397.0,4.23,13.1,55.2,,4.5,0.85,17.4,23.7,0.128,53.6,0.023,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2003-11-24,0.05,,1.8,1.0,1.0,1.0,1.0,24.7,1.0,20.6,49.0,,0.5,0.87,39.4,60.8,0.002,4.5,0.002,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2004-07-15,0.05,,10.8,9.7,2.3,20.4,3.3,72.6,1.14,28.8,69.5,,0.5,0.869,36.9,56.4,0.012,8.8,0.003,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2005-04-15,0.05,,10.1,15.1,9.4,58.6,8.3,56.8,1.37,33.5,69.7,,0.5,0.8706,37.1,56.9,0.014,8.3,0.003,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2006-02-22,0.05,,11.9,12.1,15.0,61.8,10.0,57.2,1.75,35.2,73.9,,0.5,0.8707,35.2,76.9,0.024,11.0,0.003,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2007-01-26,0.05,,12.9,27.6,21.0,119.8,18.4,59.3,1.84,34.4,72.7,,0.5,0.8706,30.4,70.2,0.006,5.9,0.002,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2008-02-01,0.05,,13.1,29.8,20.2,143.1,23.3,49.6,1.53,32.2,67.3,,0.5,0.8707,35.9,53.1,0.006,10.2,0.003,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2008-08-28,,,4.7,16.4,17.9,113.9,23.8,69.7,1.52,30.0,61.3,,,,,,,,,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2009-03-12,0.06,,5.6,21.2,16.9,122.7,21.1,35.0,1.27,32.6,67.4,,0.5,0.8706,35.6,42.0,0.001,12.3,0.002,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2010-01-07,0.07,,10.1,30.2,15.3,149.7,25.2,47.4,1.36,36.3,79.6,,0.5,0.8706,33.3,67.6,0.012,7.2,0.002,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2011-06-16,0.07,,10.6,36.8,21.9,201.4,33.4,77.4,1.64,36.6,74.0,,0.5,0.8669,34.8,43.3,0.008,11.0,0.002,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2011-12-06,,,6.8,19.6,17.2,150.0,29.8,62.2,1.46,31.4,68.9,,,,,43.3,,11.9,,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2012-09-27,0.09,,7.2,21.1,23.7,149.0,26.3,65.9,1.33,28.9,62.4,,0.5,0.8668,33.9,38.0,0.007,9.0,0.005,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2013-10-24,0.09,,8.4,20.6,22.4,154.8,29.5,63.0,1.54,29.5,68.3,,0.5,0.8669,33.7,48.4,0.029,9.3,0.002,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2014-04-21,,,6.4,17.6,23.4,202.3,35.8,38.2,1.43,29.9,70.2,,,,,71.4,,7.8,,,
280185857,SE PAMPILHOSA,TR 1,19350 C,2016-05-03,,,9.0,45.0,1.0,307.0,56.0,30.0,1.29,27.3,57.3,Defeito térmico de elevada temperatura,,,,67.0,,7.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280185857,SE PAMPILHOSA,TR 1,19350 C,2016-09-19,0.07,Sintomas de degradação ligeira do papel antes da substituição do óleo.,14.0,55.0,22.0,302.0,60.0,72.0,1.6,32.8,73.2,Defeito térmico de elevada temperatura,0.5,0.8669,36.0,74.0,0.02,9.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280185857,SE PAMPILHOSA,TR 1,19350 C,2017-03-20,,,5.0,37.0,14.0,220.0,44.0,32.0,1.14,29.8,65.6,Defeito térmico de elevada temperatura,,,,78.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280185857,SE PAMPILHOSA,TR 1,19350 C,2017-11-03,0.09,Sintomas de degradação ligeira do papel antes da substituição do óleo.,3.0,18.0,8.0,126.0,29.0,55.0,1.17,29.1,62.6,Defeito térmico de elevada temperatura,0.5,0.8669,36.0,88.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280185857,SE PAMPILHOSA,TR 1,19350 C,2018-10-12,0.09,Sintomas de degradação ligeira do papel antes da substituição do óleo.,2.0,11.0,8.0,63.0,20.0,61.0,1.34,30.1,63.5,Estado normal,0.5,0.8669,36.0,77.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185857,SE PAMPILHOSA,TR 1,19350 C,2019-08-28,0.07,Sintomas de degradação ligeira do papel antes da substituição do óleo.,4.0,4.0,8.0,40.0,13.0,58.0,1.32,30.0,61.4,Estado normal,0.5,0.8669,35.0,81.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185857,SE PAMPILHOSA,TR 1,19350 C,2020-08-10,0.11,Sintomas de degradação ligeira do papel antes da substituição do óleo.,9.0,13.0,6.0,51.0,12.0,153.0,2.09,28.9,64.3,Estado normal,0.5,0.8669,34.0,59.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185858,SE OLIVEIRA DO HOSPITAL,TR 1,13179 C,1996-02-29,,,1.0,2.0,77.0,13.0,1.0,26.0,1.1,30.0,68.6,,2.5,0.859,23.9,91.5,0.022,7.5,0.021,,
280185858,SE OLIVEIRA DO HOSPITAL,TR 1,13179 C,1997-02-05,0.05,,2.0,2.0,56.0,8.0,2.0,31.0,1.0,26.1,59.9,,,,,,,9.1,,,
280185858,SE OLIVEIRA DO HOSPITAL,TR 1,13179 C,2001-01-22,0.28,,2.4,2.8,74.8,9.5,1.2,100.4,2.67,33.3,85.4,,3.5,0.861,22.8,62.5,0.034,13.8,0.027,,
280185858,SE OLIVEIRA DO HOSPITAL,TR 1,13179 C,2002-11-07,0.84,,5.4,4.0,77.2,9.4,1.4,162.3,2.9,25.9,68.6,,,,,,,,,,
280185858,SE OLIVEIRA DO HOSPITAL,TR 1,13179 C,2003-07-16,0.77,,11.4,4.4,79.0,10.0,1.2,248.8,2.14,21.7,68.1,,3.5,0.863,20.0,51.2,0.046,23.2,0.028,,
280185858,SE OLIVEIRA DO HOSPITAL,TR 1,13179 C,2004-09-22,1.38,,16.2,1.8,34.1,8.3,1.0,55.3,1.6,30.3,93.2,,4.0,0.863,21.9,61.3,0.024,22.6,0.033,,
280185858,SE OLIVEIRA DO HOSPITAL,TR 1,13179 C,2005-08-12,1.46,,7.0,2.2,27.9,4.0,1.0,108.7,1.27,29.8,73.6,,4.0,0.8641,19.2,57.6,0.091,13.6,0.034,,
280185858,SE OLIVEIRA DO HOSPITAL,TR 1,13179 C,2006-12-11,1.43,,1.2,1.6,13.0,3.9,1.0,41.4,1.0,36.4,81.7,,3.5,0.8641,19.8,80.9,0.08,14.2,0.034,,
280185858,SE OLIVEIRA DO HOSPITAL,TR 1,13179 C,2007-04-16,1.22,,2.0,1.4,6.5,1.5,2.2,32.8,1.0,26.9,59.7,,3.5,0.8641,17.3,66.9,0.078,13.0,0.037,,
280185858,SE OLIVEIRA DO HOSPITAL,TR 1,13179 C,2011-12-21,1.12,,,,,,,,,,,,3.5,0.8608,18.6,94.1,0.068,6.1,0.03,,
280185858,SE OLIVEIRA DO HOSPITAL,EX TR 1,13179 C,2016-10-26,0.47,Sintomas de degradação significativa do papel.,3.0,1.0,1.0,1.0,1.0,26.0,1.0,30.6,65.7,Estado normal,3.0,0.864,22.0,69.0,0.04,14.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185859,SE SERTA,TR 2,LEL 2657,1997-04-22,,,5.0,1.0,1.0,13.0,1.0,70.0,1.0,29.2,64.0,,,,,,,6.2,,,
280185859,SE SERTA,TR 2,LEL 2657,2000-03-21,0.05,,2.7,1.2,1.0,7.9,1.0,79.0,1.0,31.0,73.0,,2.0,0.852,29.3,56.7,0.02,4.5,0.056,,
280185859,SE SERTA,TR 2,LEL 2657,2001-05-29,0.05,,4.3,1.0,1.0,7.4,1.0,53.0,1.0,27.0,69.0,,,,,67.8,,6.2,,,
280185859,SE SERTA,TR 2,LEL 2657,2002-09-20,0.05,,5.4,22.4,1.9,115.0,11.4,165.8,1.09,32.2,73.9,,1.5,0.85,30.6,62.4,0.026,9.6,0.03,,
280185859,SE SERTA,TR 2,LEL 2657,2003-07-30,,,7.0,23.7,2.2,110.5,10.8,176.8,1.04,30.1,65.6,,2.0,0.857,28.3,69.5,0.022,11.3,0.03,,
280185859,SE SERTA,TR 2,LEL 2657,2003-12-22,0.05,,4.1,10.2,1.0,64.6,6.7,137.9,1.0,28.4,66.3,,2.0,0.856,29.8,74.4,0.028,5.4,0.037,,
280185859,SE SERTA,TR 2,LEL 2657,2005-06-22,0.05,,4.9,4.1,1.0,29.2,4.4,86.3,1.0,26.0,55.6,,2.0,0.857,31.6,72.9,0.059,9.8,0.05,,
280185859,SE SERTA,TR 2,LEL 2657,2006-01-20,0.05,,2.1,3.6,1.0,1.0,1.0,17.7,1.0,19.4,45.4,,2.0,0.857,34.4,81.3,0.01,3.9,0.003,,
280185859,SE SERTA,TR 2,LEL 2657,2006-08-22,0.05,,5.9,5.4,1.0,38.0,4.8,108.9,1.0,34.6,76.4,,2.0,0.8571,31.8,78.7,0.061,10.8,0.054,,
280185859,SE SERTA,TR 2,LEL 2657,2007-06-05,0.05,,1.2,2.2,1.0,24.4,3.2,77.6,1.0,30.3,64.0,,2.5,0.8569,30.1,83.6,0.043,7.6,0.054,,
280185859,SE SERTA,TR 2,LEL 2657,2008-06-05,0.05,,1.0,1.2,1.0,12.3,1.5,75.3,1.0,33.9,69.4,,2.0,0.857,32.7,79.6,0.054,6.0,0.074,,
280185859,SE SERTA,TR 2,LEL 2657,2009-05-29,0.05,,1.0,1.0,1.0,8.7,1.0,64.4,1.0,32.0,65.1,,2.0,0.8575,31.6,44.4,0.05,3.4,0.061,,
280185859,SE SERTA,TR 2,LEL 2657,2010-01-21,0.05,,1.9,1.2,1.0,7.4,1.0,84.3,1.0,35.9,76.1,,2.0,0.8572,28.2,75.5,0.056,3.3,0.041,,
280185859,SE SERTA,TR 2,LEL 2657,2011-05-25,0.05,,2.1,1.0,1.0,7.6,1.0,79.3,1.0,32.9,69.0,,2.0,0.8539,31.6,80.1,0.04,4.8,0.03,,
280185859,SE SERTA,TR 2,LEL 2657,2012-09-18,0.05,,2.8,1.2,1.1,9.9,1.0,98.3,1.0,29.1,61.3,,2.0,0.8541,31.9,83.0,0.065,8.0,0.064,,
280185859,SE SERTA,TR 2,LEL 2657,2013-10-08,0.05,,3.8,1.9,1.0,5.9,1.0,65.2,1.0,29.3,67.2,,2.0,0.8552,30.7,77.2,0.054,5.1,0.03,,
280185859,SE SERTA,TR 2,LEL 2657,2016-06-27,0.05,Papel normal,5.0,1.0,1.0,5.0,1.0,58.0,1.0,28.2,59.6,Estado normal,2.0,0.8556,31.0,54.0,0.03,8.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185859,SE SERTA,TR 2,LEL 2657,2017-07-04,0.05,Papel normal,13.0,9.0,1.0,5.0,1.0,75.0,1.0,30.5,68.7,Estado normal,2.0,0.8556,32.0,73.0,0.08,6.0,0.047,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185859,SE SERTA,TR 2,LEL 2657,2018-08-02,0.05,Papel normal,6.0,1.0,1.0,6.0,1.0,53.0,1.0,30.1,67.2,Estado normal,2.0,0.8557,32.0,80.0,0.1,8.0,0.04,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185859,SE SERTA,TR 2,LEL 2657,2019-08-08,0.05,Papel normal,3.0,1.0,1.0,8.0,1.0,83.0,1.0,31.5,65.8,Estado normal,2.0,0.8556,32.0,85.0,0.06,5.0,0.043,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185859,SE SERTA,TR 2,LEL 2657,2020-08-11,0.05,Papel normal,2.0,1.0,1.0,9.0,1.0,88.0,1.0,30.6,64.3,Estado normal,2.0,0.8556,31.0,71.0,0.04,6.0,0.037,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185860,SE SERTA,TR 1,13173 C,1996-09-05,,,3.0,2.0,36.0,6.0,1.0,56.0,1.2,27.2,64.9,,2.5,0.86,23.0,26.8,0.025,45.0,0.016,,
280185860,SE SERTA,TR 1,13173 C,1997-04-24,,,2.0,2.0,30.0,6.0,1.0,27.0,1.2,25.0,56.8,,3.0,0.861,21.6,70.1,0.027,14.7,0.022,,
280185860,SE SERTA,TR 1,13173 C,2000-03-21,0.17,,3.8,2.1,37.0,7.9,1.2,22.0,1.0,37.0,96.0,,3.0,0.862,19.6,74.5,0.025,11.2,0.02,,
280185860,SE SERTA,TR 1,13173 C,2001-05-29,0.17,,5.2,2.3,42.0,10.0,1.5,16.0,1.0,29.0,76.0,,3.0,0.862,21.0,61.0,0.03,24.4,0.018,,
280185860,SE SERTA,TR 1,13173 C,2002-09-20,0.06,,7.6,3.6,69.6,17.4,3.4,100.8,1.54,24.5,69.0,,3.0,0.859,20.1,23.5,0.036,47.0,0.021,,
