SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280185860,SE SERTA,TR 1,13173 C,2003-07-30,0.2,,7.1,4.0,66.6,17.6,3.1,78.6,1.22,24.9,59.7,,3.0,0.863,19.9,45.9,0.034,28.6,0.019,,
280185860,SE SERTA,TR 1,13173 C,2003-12-22,0.05,,3.8,1.0,1.2,1.0,1.0,26.7,1.0,19.4,45.2,,0.5,0.87,39.8,77.4,0.006,3.6,0.002,,
280185860,SE SERTA,TR 1,13173 C,2005-06-22,0.05,,331.4,62.0,288.9,89.0,3.6,76.0,1.34,32.8,70.4,,0.5,0.8706,39.4,51.7,0.019,8.7,0.01,,
280185860,SE SERTA,TR 1,13173 C,2006-01-20,0.05,,4.0,23.1,1.0,81.4,9.7,229.4,1.59,35.7,81.1,,0.5,0.8684,31.3,41.8,0.058,7.3,0.04,,
280185860,SE SERTA,TR 1,13173 C,2006-08-22,,,14.4,2.9,9.4,1.7,1.4,154.0,1.52,28.9,68.1,,,,,,,,,,
280185860,SE SERTA,TR 1,13173 C,2007-06-05,0.05,,6.3,2.1,20.7,3.4,2.0,48.1,1.24,27.5,58.4,,0.5,0.868,34.3,61.0,0.007,6.4,0.002,,
280185860,SE SERTA,TR 1,13173 C,2008-06-05,0.05,,4.6,1.9,25.3,7.0,3.3,40.0,1.1,31.6,64.8,,0.5,0.8683,35.0,65.4,0.01,6.6,0.003,,
280185860,SE SERTA,TR 1,13173 C,2009-05-29,0.05,,5.4,2.1,33.6,9.6,4.4,28.3,1.0,30.0,62.3,,0.5,0.8685,34.2,53.5,0.01,7.7,0.002,,
280185860,SE SERTA,TR 1,13173 C,2010-01-21,0.05,,6.1,4.6,1.1,1.0,1.1,242.6,1.53,28.2,65.5,,0.5,0.8684,32.3,87.7,0.008,4.4,0.002,,
280185860,SE SERTA,TR 1,13173 C,2011-05-25,0.05,,9.0,2.1,34.3,15.1,6.5,24.1,1.0,30.6,64.1,,0.5,0.865,33.3,79.4,0.006,5.5,0.002,,
280185860,SE SERTA,TR 1,13173 C,2012-09-18,0.05,,10.7,2.2,48.3,17.4,7.2,34.8,1.0,27.4,58.0,,0.5,0.865,34.2,57.9,0.009,6.1,0.003,,
280185860,SE SERTA,TR 1,13173 C,2013-10-08,0.05,,8.4,3.2,20.3,7.7,6.5,41.0,1.0,29.9,69.7,,0.5,0.8651,33.2,67.0,0.002,3.0,0.002,,
280185860,SE SERTA,TR 1,13173 C,2016-06-27,0.05,Papel normal,7.0,1.0,18.0,4.0,2.0,18.0,1.0,27.2,57.3,Estado normal,0.5,0.8651,33.0,95.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185860,SE SERTA,TR 1,13173 C,2017-07-04,0.05,Papel normal,7.0,9.0,20.0,4.0,3.0,24.0,1.0,28.8,63.7,Estado normal,0.5,0.8651,33.0,81.0,0.02,6.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185860,SE SERTA,TR 1,13173 C,2018-08-02,0.05,Papel normal,4.0,1.0,13.0,4.0,2.0,17.0,1.0,29.1,65.0,Estado normal,0.5,0.8651,32.0,78.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185860,SE SERTA,TR 1,13173 C,2019-08-08,0.05,Papel normal,10.0,2.0,19.0,6.0,5.0,29.0,1.0,32.1,69.9,Estado normal,0.5,0.8616,31.0,90.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185860,SE SERTA,TR 1,13173 C,2020-08-11,0.05,Papel normal,9.0,2.0,16.0,10.0,3.0,29.0,1.0,29.1,61.0,Estado normal,0.5,0.8651,32.0,99.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185861,SE LOUSÃƒ,TR 1,LEL 17871,1996-07-10,,,13.0,3.0,14.0,7.0,1.0,95.0,1.5,19.0,60.7,,3.0,0.851,23.4,89.0,0.021,13.5,0.012,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,1997-03-24,,,24.0,3.0,13.0,8.0,2.0,102.0,1.6,15.2,55.8,,,,,,,,,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2000-03-21,0.05,,11.0,3.0,8.0,18.0,4.2,62.0,2.12,29.0,73.0,,3.5,0.853,20.5,83.7,0.049,4.1,0.02,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2001-07-27,0.05,,30.5,5.2,17.0,34.4,6.3,174.4,2.93,30.0,92.0,,3.5,0.852,18.6,83.6,0.06,12.4,0.019,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2002-09-10,0.05,,14.6,4.7,10.3,33.4,4.9,110.9,1.84,23.7,68.8,,3.5,0.851,18.4,67.6,0.09,10.7,0.022,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2003-06-24,0.05,,30.5,23.0,12.7,105.3,10.6,141.2,1.62,26.6,68.7,,4.0,0.855,17.9,50.0,0.082,10.2,0.021,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2004-07-14,0.34,,24.1,76.1,2.3,131.5,60.6,561.7,10.08,16.4,76.6,,4.5,0.857,18.3,52.4,0.104,23.4,0.036,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2005-05-31,0.56,,27.7,39.9,13.7,242.0,44.7,121.2,2.79,24.6,65.0,,4.5,0.8563,17.6,91.9,0.124,12.8,0.037,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2005-08-30,,,26.7,54.7,17.1,311.0,55.1,108.5,2.63,27.2,67.4,,,,,,,,,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2006-02-23,,,22.4,43.6,13.0,300.6,51.9,129.7,2.34,30.8,76.1,,,,,,,,,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2006-04-17,0.59,,26.1,70.4,13.8,433.3,62.5,122.2,2.41,28.7,72.0,,4.5,0.8564,18.0,86.4,0.14,11.6,0.053,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2006-08-22,,,31.1,86.4,8.4,435.3,59.1,90.4,1.62,30.8,71.9,,,,,,,,,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2007-01-23,0.49,,23.3,104.1,9.5,586.2,80.8,115.0,2.02,29.8,67.7,,4.5,0.8564,17.8,98.1,0.094,8.8,0.035,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2007-04-16,,,15.5,44.6,6.1,412.7,60.8,114.6,1.99,24.4,60.0,,,,,,,,,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2008-05-09,0.32,,21.2,101.9,6.4,679.6,93.1,95.8,2.37,31.0,70.4,,4.5,0.8564,17.6,58.8,0.109,13.7,0.036,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2008-08-28,,,19.9,41.6,7.2,432.8,67.9,187.1,2.88,23.6,65.1,,,,,,,,,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2009-04-30,0.32,,58.1,192.4,12.3,900.0,117.4,98.2,2.26,30.3,77.6,,4.5,0.8566,17.0,92.8,0.103,16.1,0.042,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2009-09-04,,,20.1,147.7,15.1,955.9,126.8,74.7,1.61,29.1,70.0,,,,,,,,,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2010-03-05,0.17,,11.1,60.3,11.1,541.0,78.3,49.2,1.0,19.7,46.0,,4.5,0.8564,17.5,73.0,0.141,10.6,0.028,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2010-09-21,,,28.7,54.0,13.0,421.4,66.9,84.3,1.25,31.7,74.8,,,,,82.5,,11.4,,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2011-06-15,0.33,,11.2,55.2,12.7,531.6,76.1,49.8,1.09,33.5,72.7,,4.0,0.853,15.8,89.6,0.107,8.1,0.024,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2012-08-22,0.31,,16.7,9.9,9.6,179.2,32.2,46.5,1.0,28.1,61.6,,4.0,0.853,17.9,86.3,0.118,6.8,0.037,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2013-02-05,,,11.4,31.4,10.2,267.7,45.7,43.4,1.1,29.1,66.8,,,,,85.1,,7.5,,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2013-10-25,0.33,,17.8,44.3,9.9,289.5,47.1,39.3,1.03,29.8,70.0,,4.5,0.853,17.4,57.1,0.19,8.1,0.029,,
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2016-07-28,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,5.0,8.0,2.0,36.0,7.0,120.0,1.97,25.0,56.9,Estado normal,1.0,0.8681,35.0,97.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2017-08-23,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,7.0,13.0,4.0,77.0,13.0,80.0,1.5,28.1,65.3,Estado normal,1.0,0.8681,31.0,66.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2018-08-08,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,1.0,10.0,4.0,84.0,15.0,44.0,1.0,28.6,65.9,Estado normal,0.5,0.8682,33.0,80.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2019-07-08,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,8.0,16.0,5.0,106.0,20.0,69.0,1.3,29.7,65.9,Defeito térmico de elevada temperatura,1.0,0.8681,33.0,81.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2020-02-03,,,11.0,37.0,3.0,181.0,28.0,54.0,1.34,31.1,64.3,Defeito térmico de elevada temperatura,,,,85.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 3 meses.
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2020-05-06,,,10.0,31.0,5.0,155.0,28.0,48.0,1.12,28.1,59.9,Defeito térmico de elevada temperatura,,,,84.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185861,SE LOUSÃƒ,TR 1,LEL 17871,2020-07-30,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,20.0,52.0,7.0,201.0,34.0,72.0,1.14,26.1,55.9,Defeito térmico de elevada temperatura,1.0,0.8681,33.0,95.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185862,SE CANDOSA,TR 2,LEL 60264,1998-03-12,0.05,,2.0,1.0,1.0,1.0,1.0,24.0,1.0,15.0,61.0,,0.5,0.85,36.6,55.3,0.005,3.6,0.003,,
280185862,SE CANDOSA,TR 2,LEL 60264,2001-01-22,0.26,,11.6,3.0,1.0,1.0,1.0,123.3,1.27,16.5,45.5,,1.5,0.85,29.5,83.7,0.003,5.3,0.002,,
280185862,SE CANDOSA,TR 2,LEL 60264,2002-02-19,0.05,,6.0,3.8,1.0,1.0,1.4,146.7,1.87,26.4,73.4,,2.0,0.852,32.3,85.0,0.013,2.6,0.002,,
280185862,SE CANDOSA,TR 2,LEL 60264,2003-02-06,0.05,,15.1,4.4,1.0,1.0,1.5,177.7,2.32,20.7,55.9,,2.0,0.853,27.6,70.0,0.008,4.7,0.003,,
280185862,SE CANDOSA,TR 2,LEL 60264,2004-09-20,0.05,,1.6,4.4,2.2,2.0,1.0,243.6,3.61,17.3,68.5,,2.5,0.853,29.7,58.3,0.037,8.3,0.003,,
280185862,SE CANDOSA,TR 2,LEL 60264,2005-08-30,0.05,,22.6,5.4,1.0,1.8,2.1,251.7,3.64,21.2,57.6,,2.5,0.8558,24.2,76.4,0.067,10.7,0.006,,
280185862,SE CANDOSA,TR 2,LEL 60264,2006-04-19,0.05,,14.6,3.6,1.0,1.5,1.8,140.3,2.83,27.8,66.9,,2.5,0.8559,24.2,38.6,0.041,5.5,0.004,,
280185862,SE CANDOSA,TR 2,LEL 60264,2007-03-06,0.05,,12.2,3.9,1.0,1.5,1.7,151.8,2.92,24.3,57.7,,2.5,0.8558,23.9,52.2,0.037,4.6,0.004,,
280185862,SE CANDOSA,TR 2,LEL 60264,2008-05-05,0.05,,9.8,3.5,1.0,1.4,1.6,147.2,2.63,24.9,58.8,,2.5,0.8558,25.7,79.5,0.03,8.3,0.005,,
280185862,SE CANDOSA,TR 2,LEL 60264,2009-04-27,0.05,,6.6,2.5,1.0,1.0,1.3,88.8,2.13,25.9,65.4,,2.5,0.8559,24.4,44.2,0.039,11.2,0.006,,
280185862,SE CANDOSA,TR 2,LEL 60264,2010-01-06,0.05,,4.9,3.1,1.0,1.2,1.4,110.2,2.26,30.8,68.3,,2.5,0.8559,24.1,89.1,0.04,3.0,0.004,,
280185862,SE CANDOSA,TR 2,LEL 60264,2011-01-04,0.05,,6.4,2.8,1.0,1.2,1.3,108.0,2.03,28.7,63.9,,2.5,0.8524,22.8,49.4,0.036,11.3,0.004,,
280185862,SE CANDOSA,TR 2,LEL 60264,2012-08-22,0.05,,19.7,3.0,1.0,3.9,1.6,128.2,2.04,24.1,55.9,,2.5,0.8524,24.9,72.3,0.053,5.1,0.004,,
280185862,SE CANDOSA,TR 2,LEL 60264,2013-07-24,0.05,,13.0,3.4,1.0,5.8,2.0,138.0,2.1,23.7,59.4,,2.5,0.8524,21.0,85.6,0.046,6.4,0.005,,
280185862,SE CANDOSA,TR 2,LEL 60264,2017-08-18,0.05,Papel normal,10.0,19.0,1.0,9.0,3.0,146.0,2.1,24.2,55.6,Estado normal,2.5,0.8524,23.0,64.0,0.03,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185862,SE CANDOSA,TR 2,LEL 60264,2018-08-30,0.05,Papel normal,7.0,8.0,1.0,45.0,8.0,127.0,1.0,26.1,65.8,Estado normal,2.5,0.8525,24.0,81.0,0.05,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185862,SE CANDOSA,TR 2,LEL 60264,2019-07-09,0.05,Papel normal,8.0,13.0,1.0,70.0,12.0,99.0,1.82,23.9,59.6,Estado normal,2.5,0.8525,25.0,86.0,0.04,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185862,SE CANDOSA,TR 2,LEL 60264,2020-07-30,0.05,Papel normal,11.0,5.0,1.0,27.0,6.0,131.0,1.7,25.1,55.0,Estado normal,3.0,0.8525,23.0,46.0,0.04,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185863,SE CANDOSA,TR 1,13172 C,1996-09-05,,,4.0,3.0,46.0,9.0,1.0,146.0,2.3,24.1,66.3,,3.0,0.859,21.4,64.7,0.036,11.0,0.019,,
280185863,SE CANDOSA,TR 1,13172 C,1997-04-24,,,1.0,2.0,36.0,8.0,1.0,38.0,2.0,24.2,60.5,,3.5,0.861,21.6,69.7,0.032,13.0,0.029,,
280185863,SE CANDOSA,TR 1,13172 C,1998-03-12,0.36,,3.0,2.0,47.0,10.0,1.3,71.0,2.2,26.0,73.0,,3.5,0.86,20.5,82.7,0.026,18.2,0.025,,
280185863,SE CANDOSA,TR 1,13172 C,2001-01-22,0.31,,1.6,1.2,26.9,5.9,1.0,15.5,1.0,29.6,72.2,,3.5,0.861,22.2,92.4,0.029,6.8,0.024,,
280185863,SE CANDOSA,TR 1,13172 C,2002-02-19,0.22,,114.4,1.0,17.0,4.0,1.0,10.3,1.0,28.9,72.8,,3.5,0.861,20.6,72.4,0.038,4.7,0.026,,
280185863,SE CANDOSA,TR 1,13172 C,2002-11-28,,,2.4,1.2,23.0,4.4,1.0,40.6,1.0,31.7,70.9,,,,,,,,,,
280185863,SE CANDOSA,TR 1,13172 C,2003-02-06,0.32,,1.0,1.1,19.0,3.6,1.0,30.9,1.0,29.5,66.4,,3.5,0.862,19.5,83.6,0.029,7.6,0.026,,
280185863,SE CANDOSA,TR 1,13172 C,2004-09-20,0.31,,5.3,1.0,10.3,1.7,1.0,20.7,1.0,28.2,84.7,,3.0,0.864,21.8,71.8,0.067,8.9,0.026,,
280185863,SE CANDOSA,TR 1,13172 C,2005-08-30,0.31,,6.8,1.0,8.6,1.6,1.0,23.4,1.0,30.7,65.8,,3.5,0.865,19.7,66.9,0.063,12.2,0.034,,
280185863,SE CANDOSA,TR 1,13172 C,2006-04-19,0.31,,5.6,1.4,7.1,1.0,1.0,22.0,1.0,32.7,73.7,,3.0,0.865,19.3,74.7,0.05,12.6,0.032,,
280185863,SE CANDOSA,TR 1,13172 C,2007-03-06,0.31,,4.2,1.3,7.1,1.3,1.0,24.9,1.0,29.4,64.3,,3.0,0.8653,19.3,46.3,0.047,10.6,0.026,,
280185863,SE CANDOSA,TR 1,13172 C,2008-05-05,0.33,,1.0,1.3,12.9,2.2,1.0,22.7,1.0,32.2,69.0,,3.0,0.8652,19.2,39.7,0.037,12.8,0.031,,
280185863,SE CANDOSA,TR 1,13172 C,2009-04-27,0.36,,1.3,1.3,10.9,2.4,1.0,28.1,1.0,31.0,73.1,,3.0,0.8651,19.4,35.3,0.05,14.4,0.034,,
280185863,SE CANDOSA,TR 1,13172 C,2010-01-06,0.37,,1.0,1.4,8.6,2.3,1.0,27.4,1.02,35.0,76.7,,3.0,0.8652,18.4,84.2,0.051,7.6,0.03,,
280185863,SE CANDOSA,TR 1,13172 C,2011-01-04,0.36,,2.2,1.4,6.7,2.0,1.0,27.3,1.0,32.4,69.9,,3.0,0.8617,18.3,82.0,0.052,12.6,0.034,,
280185863,SE CANDOSA,TR 1,13172 C,2012-08-22,0.32,,11.8,1.1,3.2,1.1,1.0,32.2,1.0,28.8,61.3,,3.0,0.8616,19.4,48.6,0.065,15.2,0.031,,
280185863,SE CANDOSA,TR 1,13172 C,2013-07-24,0.34,,2.5,1.7,2.3,2.5,1.0,36.9,1.0,27.3,63.9,,3.0,0.8616,15.4,59.1,0.057,15.1,0.025,,
280185863,SE CANDOSA,TR 1,13172 C,2016-07-15,0.3,Sintomas de degradação muito ligeira do papel.,1.0,1.0,1.0,1.0,1.0,26.0,1.06,27.7,61.3,Estado normal,3.0,0.8617,19.0,40.0,0.05,13.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185863,SE CANDOSA,TR 1,13172 C,2017-08-18,0.26,Sintomas de degradação muito ligeira do papel.,1.0,16.0,1.0,1.0,1.0,27.0,1.0,27.6,61.8,Estado normal,3.0,0.8617,19.0,50.0,0.05,15.0,0.021,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185863,SE CANDOSA,TR 1,13172 C,2018-08-30,0.35,Sintomas de degradação muito ligeira do papel.,2.0,1.0,1.0,1.0,1.0,22.0,1.0,28.8,67.1,Estado normal,3.0,0.8618,20.0,50.0,0.07,15.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185863,SE CANDOSA,TR 1,13172 C,2019-07-09,0.31,Sintomas de degradação muito ligeira do papel.,2.0,1.0,1.0,1.0,1.0,22.0,1.0,29.3,62.7,Estado normal,3.0,0.8618,20.0,61.0,0.06,11.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185863,SE CANDOSA,TR 1,13172 C,2020-07-30,0.28,Sintomas de degradação muito ligeira do papel.,1.0,1.0,1.0,1.0,1.0,26.0,1.0,27.7,58.7,Estado normal,3.5,0.8618,19.0,46.0,0.05,15.0,0.036,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185864,SE ATOUGUIA,EX TR 1,55850,1996-09-06,,,58.0,32.0,1.0,52.0,16.0,302.0,3.2,15.1,72.3,,,,,,,30.0,,,
280185864,SE ATOUGUIA,EX TR 1,55850,2000-03-20,1.91,,117.0,29.0,1.0,41.0,38.0,289.0,4.54,8.7,63.0,,4.5,0.891,19.8,50.4,0.174,28.4,0.062,,
280185864,SE ATOUGUIA,EX TR 1,55850,2001-05-15,2.2,,32.0,20.0,1.0,25.0,12.0,218.0,2.59,15.0,71.0,,,,,64.3,,22.8,,,
280185864,SE ATOUGUIA,EX TR 1,55850,2002-09-20,3.67,,10.7,5.5,1.0,4.2,3.4,81.1,1.0,12.4,51.7,,4.5,0.889,16.2,37.3,0.195,29.1,0.054,,
280185864,SE ATOUGUIA,EX TR 1,55850,2004-10-13,3.12,,463.3,50.2,1.0,54.7,45.4,419.4,5.94,4.4,78.8,,5.0,0.894,20.1,24.6,0.278,35.9,0.081,,
280185864,SE ATOUGUIA,EX TR 1,55850,2005-06-30,4.09,,506.0,47.7,1.0,24.6,36.5,408.5,4.77,5.2,81.8,,5.0,0.895,16.2,25.7,0.27,51.0,0.061,,
280185864,SE ATOUGUIA,EX TR 1,55850,2005-10-28,,,177.4,31.6,1.0,9.9,21.4,496.2,5.91,5.7,57.8,,,,,43.2,,45.6,,,
280185864,SE ATOUGUIA,EX TR 1,55850,2008-04-29,1.17,,2.3,1.2,1.0,1.0,1.0,45.8,1.0,24.3,56.9,,0.5,0.8696,31.3,77.6,0.014,6.7,0.013,,
280185864,SE ATOUGUIA,EX TR 1,55850,2009-05-13,0.92,,13.2,2.4,1.0,1.0,1.2,100.2,1.4,26.4,68.8,,0.5,0.8698,31.1,40.0,0.024,13.1,0.008,,
280185864,SE ATOUGUIA,EX TR 1,55850,2010-07-01,1.03,,22.2,3.0,1.0,1.0,1.9,138.3,2.14,28.5,75.4,,1.0,0.8698,30.7,63.5,0.014,12.6,0.008,,
280185865,SE VENDA NOVA,TR 2,7506,1996-09-06,,,2.0,3.0,12.0,25.0,1.0,109.0,1.2,30.6,71.3,,2.5,0.854,33.4,84.5,0.046,6.7,0.013,,
280185865,SE VENDA NOVA,TR 2,7506,2000-03-20,0.05,,9.1,3.8,34.0,35.0,1.1,146.0,2.24,29.0,72.0,,2.0,0.856,33.3,82.9,0.022,8.7,0.013,,
280185865,SE VENDA NOVA,TR 2,7506,2001-05-15,0.07,,7.6,4.4,26.0,37.0,1.3,200.0,2.82,30.0,85.0,,2.5,0.855,31.9,68.8,0.024,9.6,0.008,,
280185865,SE VENDA NOVA,TR 2,7506,2002-09-20,0.05,,3.6,1.0,3.8,10.4,1.0,51.8,1.0,25.5,85.0,,2.5,0.858,29.9,82.4,0.046,5.2,0.01,,
280185865,SE VENDA NOVA,TR 2,7506,2003-07-31,0.05,,2.3,2.4,7.6,34.7,1.0,205.3,2.19,29.5,66.2,,2.5,0.859,30.4,68.5,0.036,11.9,0.004,,
280185865,SE VENDA NOVA,TR 2,7506,2004-10-13,0.12,,8.4,3.4,5.2,42.8,2.2,351.8,3.79,27.4,71.1,,2.5,0.858,33.7,43.8,0.057,16.0,0.02,,
280185865,SE VENDA NOVA,TR 2,7506,2005-06-30,0.1,,6.2,3.0,5.0,34.7,1.0,268.1,3.03,29.7,70.3,,2.5,0.8594,29.5,34.8,0.092,21.7,0.02,,
280185865,SE VENDA NOVA,TR 2,7506,2005-10-28,0.13,,8.0,4.1,6.7,42.8,1.4,436.9,4.73,27.7,71.4,,2.5,0.8592,28.9,81.0,0.079,16.4,0.016,,
280185865,SE VENDA NOVA,TR 2,7506,2006-03-06,,,9.1,3.6,8.5,43.3,1.4,301.0,4.49,33.1,80.4,,,,,65.9,,15.2,,,
280185865,SE VENDA NOVA,TR 2,7506,2006-08-22,0.12,,9.2,2.4,3.9,32.9,1.0,316.6,3.35,29.7,72.6,,2.5,0.8595,29.3,55.2,0.11,15.4,0.02,,
280185865,SE VENDA NOVA,TR 2,7506,2007-09-06,0.11,,28.2,3.4,1.0,5.7,2.8,190.5,1.32,12.0,62.4,,2.5,0.8592,29.0,44.0,0.102,19.8,0.018,,
280185865,SE VENDA NOVA,TR 2,7506,2008-05-21,0.1,,7.0,3.3,20.7,27.4,1.1,195.2,2.3,30.4,69.0,,2.5,0.8599,29.4,70.1,0.101,18.4,0.024,,
280185865,SE VENDA NOVA,TR 2,7506,2008-09-18,,,6.0,3.1,18.7,29.4,1.1,239.8,2.47,32.2,75.3,,,,,,,,,,
280185865,SE VENDA NOVA,TR 2,7506,2009-06-05,0.1,,6.6,9.8,20.7,59.0,5.0,201.5,2.2,32.5,73.4,,2.5,0.8595,29.2,43.7,0.114,11.1,0.025,,
280185865,SE VENDA NOVA,TR 2,7506,2010-10-20,0.09,,15.6,11.2,22.8,63.2,5.8,279.3,2.25,30.0,73.9,,2.5,0.8597,27.0,52.8,0.13,11.9,0.021,,
280185865,SE VENDA NOVA,TR 2,7506,2011-05-24,0.08,,7.7,4.7,27.4,53.9,4.4,225.3,2.4,31.1,71.1,,3.0,0.8562,27.8,54.7,0.115,13.6,0.023,,
280185865,SE VENDA NOVA,TR 2,7506,2012-03-13,0.08,,14.6,4.6,56.5,75.3,4.8,239.8,3.14,29.3,65.0,,3.0,0.8562,25.3,75.0,0.147,10.6,0.028,,
280185865,SE VENDA NOVA,TR 2,7506,2013-01-11,0.09,,4.1,2.6,32.3,53.6,2.6,264.3,2.85,26.4,61.5,,3.0,0.8562,28.0,84.0,0.157,9.6,0.031,,
280185865,SE VENDA NOVA,TR 2,7506,2014-04-01,0.1,,3.7,3.1,17.7,58.9,3.0,246.8,2.78,27.5,71.1,,3.0,0.8562,28.6,64.9,0.192,7.4,0.03,,
280185865,SE VENDA NOVA,TR 2,7506,2016-03-29,0.07,Papel normal,3.0,2.0,4.0,40.0,1.0,232.0,2.38,27.8,66.0,Estado normal,3.5,0.8565,27.0,87.0,0.19,8.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185865,SE VENDA NOVA,TR 2,7506,2017-02-06,0.11,Papel normal,10.0,5.0,25.0,40.0,1.0,267.0,2.25,29.8,74.9,Estado normal,3.5,0.8564,26.0,60.0,0.15,10.0,0.033,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185865,SE VENDA NOVA,TR 2,7506,2017-10-13,0.05,Papel normal,4.0,2.0,3.0,1.0,1.0,27.0,1.0,18.6,55.2,Estado normal,2.0,0.8584,43.0,70.0,0.04,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185865,SE VENDA NOVA,TR 2,7506,2018-01-26,,,,,,,,,,,,,,0.8584,40.0,,0.04,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185865,SE VENDA NOVA,TR 2,7506,2018-12-05,0.06,Papel normal,12.0,5.0,18.0,16.0,1.0,193.0,1.72,28.0,65.6,Estado normal,2.0,0.8584,38.0,58.0,0.04,8.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185865,SE VENDA NOVA,TR 2,7506,2019-07-09,0.06,Papel normal,10.0,4.0,27.0,26.0,2.0,215.0,2.12,30.3,69.3,Estado normal,2.0,0.8584,38.0,53.0,0.04,13.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185865,SE VENDA NOVA,TR 2,7506,2020-06-05,0.07,Papel normal,7.0,3.0,15.0,24.0,1.0,161.0,1.91,29.7,66.1,Estado normal,2.5,0.8584,34.0,93.0,0.04,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185866,SE VENDA NOVA,TR 1,LEL 5385,1996-09-06,,,18.0,5.0,1.0,12.0,4.0,573.0,4.3,15.3,71.5,,3.5,0.855,16.7,28.4,0.186,34.6,0.068,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2000-03-20,0.96,,4.6,1.6,1.0,3.5,1.6,139.0,1.64,28.0,73.0,,3.5,0.857,18.4,77.2,0.156,13.1,0.064,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2001-05-15,0.93,,5.2,1.7,1.2,2.6,1.2,120.0,1.18,25.0,67.0,,3.5,0.856,16.8,66.4,0.204,11.7,0.06,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2002-09-20,1.87,,10.5,3.7,1.6,3.1,1.4,405.6,3.32,11.4,62.7,,3.5,0.854,14.2,29.5,0.181,32.6,0.065,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2003-07-31,1.05,,10.0,5.5,1.7,8.4,2.2,429.4,4.02,17.1,59.7,,3.5,0.86,15.8,22.3,0.214,60.9,0.043,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2003-11-06,2.52,,19.4,5.5,1.4,6.3,2.1,474.4,4.04,17.1,67.4,,3.5,0.859,14.6,21.3,0.241,72.4,0.061,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2005-06-30,0.44,,22.5,15.8,1.2,5.5,12.2,221.4,1.68,14.6,61.0,,1.0,0.8708,25.4,76.2,0.039,6.4,0.021,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2006-08-22,0.48,,40.9,4.9,1.0,4.0,7.2,284.4,2.37,15.4,58.6,,1.5,0.8709,26.5,63.9,0.047,7.8,0.024,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2007-09-06,0.41,,28.3,2.8,1.0,2.3,4.7,208.6,2.14,21.7,59.9,,1.5,0.8706,24.6,54.3,0.038,13.3,0.023,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2008-05-21,0.37,,15.8,2.4,1.0,1.9,3.4,173.0,1.94,25.0,61.9,,1.5,0.8712,23.8,75.8,0.04,7.2,0.038,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2008-09-18,,,25.1,3.1,9.2,3.7,3.3,222.8,2.13,24.8,65.1,,,,,,,,,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2009-06-05,0.45,,14.6,2.4,4.7,2.9,2.6,177.7,2.02,26.6,62.5,,1.5,0.871,23.9,51.6,0.044,13.3,0.051,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2010-10-20,0.36,,21.5,2.0,1.7,1.0,1.4,208.4,1.74,21.2,54.7,,1.5,0.871,22.3,55.9,0.044,7.1,0.014,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2011-05-24,0.29,,11.9,1.8,1.7,1.1,1.6,170.4,1.97,28.6,66.4,,1.5,0.8676,22.6,59.3,0.046,12.0,0.04,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2012-03-13,0.36,,13.2,2.4,1.9,1.9,1.8,142.4,1.78,27.4,58.7,,1.5,0.8676,21.4,79.0,0.047,4.1,0.041,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2013-01-11,0.4,,4.6,1.9,1.0,1.0,1.0,165.4,1.61,25.2,57.8,,1.5,0.8676,23.1,89.6,0.056,7.7,0.04,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2014-04-01,0.42,,7.8,2.9,1.4,2.1,1.8,130.7,1.66,26.2,62.7,,1.5,0.8676,24.7,76.4,0.055,4.4,0.022,,
280185866,SE VENDA NOVA,TR 1,LEL 5385,2016-03-29,0.38,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,2.0,1.0,3.0,1.0,111.0,1.53,26.9,60.2,Estado normal,1.5,0.8676,23.0,81.0,0.05,3.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185866,SE VENDA NOVA,TR 1,LEL 5385,2017-02-06,0.44,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,3.0,1.0,1.0,1.0,157.0,1.58,26.9,65.5,Estado normal,1.5,0.8676,22.0,89.0,0.04,4.0,0.014,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185866,SE VENDA NOVA,TR 1,LEL 5385,2018-01-26,0.46,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,3.0,1.0,1.0,1.0,178.0,1.62,26.6,63.2,Estado normal,1.5,0.8676,23.0,76.0,0.02,4.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185866,SE VENDA NOVA,TR 1,LEL 5385,2019-07-09,0.36,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,2.0,1.0,1.0,1.0,106.0,1.36,30.5,66.7,Estado normal,1.5,0.8676,24.0,92.0,0.05,4.0,0.042,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185866,SE VENDA NOVA,TR 1,LEL 5385,2020-06-05,0.36,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,2.0,1.0,1.0,1.0,123.0,1.33,25.7,54.5,Estado normal,1.5,0.8676,21.0,71.0,0.06,7.0,0.048,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185867,SE AZOIA,TR 2,LEL 19870,1997-03-25,0.27,,35.0,5.0,3.0,12.0,5.0,313.0,3.5,14.2,56.9,,4.0,0.851,18.6,66.7,0.067,16.4,0.028,,
280185867,SE AZOIA,TR 2,LEL 19870,1998-03-06,0.05,,38.0,8.0,3.0,12.0,6.0,436.0,5.6,14.0,68.0,,3.5,0.85,18.6,77.3,0.113,21.0,0.032,,
280185867,SE AZOIA,TR 2,LEL 19870,1999-05-20,0.35,,30.0,9.3,4.3,19.0,6.3,514.0,6.22,12.0,72.0,,4.5,0.852,19.1,49.4,0.145,24.1,0.027,,
280185867,SE AZOIA,TR 2,LEL 19870,2000-07-04,0.79,,35.0,8.8,6.6,20.0,8.0,524.0,5.75,18.0,79.0,,5.0,0.851,19.9,46.1,0.192,32.4,0.027,,
280185867,SE AZOIA,TR 2,LEL 19870,2001-05-31,0.6,,48.4,9.0,7.5,25.4,7.2,550.0,6.73,36.0,148.0,,5.5,0.852,18.8,37.8,0.244,39.8,0.027,,
280185867,SE AZOIA,TR 2,LEL 19870,2002-07-02,0.74,,3.4,2.4,2.4,9.4,2.3,105.7,1.89,12.2,36.7,,5.5,0.848,17.8,41.1,0.251,20.1,0.031,,
280185867,SE AZOIA,TR 2,LEL 19870,2003-04-15,1.04,,18.7,4.9,4.4,16.2,8.9,198.7,2.02,19.2,62.2,,5.5,0.85,17.3,45.8,0.288,21.0,0.032,,
280185867,SE AZOIA,TR 2,LEL 19870,2004-06-04,1.03,,14.1,3.9,2.8,17.5,3.4,159.3,1.68,26.6,65.5,,5.0,0.855,16.3,69.5,0.259,26.4,0.031,,
280185867,SE AZOIA,TR 2,LEL 19870,2005-03-07,1.0,,15.9,4.8,7.0,23.3,4.6,158.9,2.28,28.4,68.3,,5.0,0.856,16.6,59.1,0.267,17.6,0.034,,
280185867,SE AZOIA,TR 2,LEL 19870,2006-05-04,1.44,,23.4,5.0,4.8,26.3,4.9,201.7,2.91,29.2,73.4,,5.0,0.8561,16.3,37.9,0.324,21.4,0.038,,
280185867,SE AZOIA,TR 2,LEL 19870,2008-04-30,0.13,,12.1,5.7,16.7,9.0,1.7,193.0,2.13,29.4,68.3,,1.5,0.8723,24.5,78.4,0.009,5.4,0.01,,
280185867,SE AZOIA,TR 2,LEL 19870,2009-05-12,0.1,,8.0,5.0,10.3,8.8,5.9,148.4,2.4,29.9,70.4,,1.5,0.8724,28.0,83.0,0.011,3.9,0.01,,
280185867,SE AZOIA,TR 2,LEL 19870,2010-01-28,0.12,,8.0,5.3,9.5,9.2,9.8,181.1,3.12,29.1,66.3,,1.5,0.8723,27.0,92.9,0.01,3.8,0.011,,
280185867,SE AZOIA,TR 2,LEL 19870,2011-08-24,0.13,,10.8,4.3,9.1,7.1,8.2,195.4,2.6,26.1,64.8,,2.0,0.869,23.2,86.1,0.015,6.9,0.026,,
280185867,SE AZOIA,TR 2,LEL 19870,2012-02-08,0.16,,13.1,4.7,12.7,9.2,9.5,144.1,2.34,26.9,67.3,,2.0,0.869,24.6,34.7,0.019,17.0,0.024,,
280185867,SE AZOIA,TR 2,LEL 19870,2013-02-06,0.15,,16.4,5.4,16.0,13.5,8.9,150.9,2.4,25.2,64.7,,1.5,0.869,26.7,78.4,0.022,2.5,0.025,,
280185867,SE AZOIA,TR 2,LEL 19870,2014-07-03,0.13,,17.1,4.4,14.6,13.2,7.4,123.1,1.97,24.3,59.3,,2.0,0.869,24.3,73.5,0.037,9.8,0.034,,
280185867,SE AZOIA,TR 2,LEL 19870,2016-03-17,0.14,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,3.0,15.0,10.0,6.0,49.0,1.62,28.3,64.2,Estado normal,2.0,0.8691,25.0,93.0,0.04,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185867,SE AZOIA,TR 2,LEL 19870,2017-01-17,0.14,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,4.0,9.0,4.0,3.0,72.0,1.42,32.1,75.2,Estado normal,2.5,0.8691,23.0,95.0,0.03,4.0,0.008,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185867,SE AZOIA,TR 2,LEL 19870,2018-05-18,0.12,Sintomas de degradação significativa do papel antes da substituição do óleo.,14.0,4.0,30.0,24.0,9.0,148.0,1.81,24.7,59.0,Estado normal,2.0,0.8691,24.0,66.0,0.05,7.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185867,SE AZOIA,TR 2,LEL 19870,2019-03-19,0.09,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,5.0,5.0,4.0,2.0,57.0,1.28,27.9,62.4,Estado normal,2.0,0.8691,24.0,86.0,0.04,2.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185867,SE AZOIA,TR 2,LEL 19870,2020-05-07,0.1,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,2.0,8.0,8.0,2.0,54.0,1.14,28.0,58.6,Estado normal,2.0,0.869,24.0,95.0,0.04,4.0,0.043,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185868,SE SANTA CITA,TR 1,LEL 17873,1996-09-06,,,8.0,2.0,16.0,5.0,1.0,76.0,1.2,24.9,66.8,,2.5,0.851,25.9,71.1,0.027,11.2,0.01,,
280185868,SE SANTA CITA,TR 1,LEL 17873,1997-04-22,,,4.0,2.0,13.0,5.0,1.0,29.0,1.0,27.4,63.5,,2.5,0.852,23.5,71.6,0.015,7.0,0.011,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2000-03-20,0.05,,3.9,1.7,8.5,4.3,1.1,35.0,1.0,29.0,74.0,,3.0,0.852,23.3,83.1,0.023,4.6,0.013,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2001-05-15,0.05,,5.9,2.1,8.4,4.3,1.3,38.0,1.0,32.0,84.0,,3.0,0.852,22.1,68.7,0.014,4.8,0.014,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2002-09-20,0.05,,9.2,2.3,12.0,6.4,1.2,81.0,1.41,28.1,72.2,,3.0,0.849,20.8,66.9,0.024,6.5,0.018,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2003-07-30,0.05,,7.6,2.4,10.6,6.7,1.2,83.1,1.19,25.7,60.7,,3.0,0.857,21.2,60.4,0.026,10.6,0.019,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2004-10-13,0.05,,2.4,2.4,6.8,8.1,1.4,78.2,1.34,29.1,71.6,,3.0,0.855,22.8,80.0,0.056,6.7,0.024,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2005-06-27,0.05,,3.1,2.9,8.6,5.5,2.1,98.9,1.58,31.4,74.9,,3.0,0.8564,20.4,88.7,0.043,9.5,0.024,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2006-08-22,0.05,,17.6,2.6,6.8,7.1,1.0,127.1,1.69,24.7,71.2,,3.0,0.8565,19.6,73.3,0.054,12.3,0.033,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2007-09-06,0.05,,11.9,2.7,7.2,7.0,1.4,92.8,1.74,28.7,67.8,,3.0,0.856,19.8,56.1,0.037,11.6,0.019,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2008-08-29,0.05,,9.1,2.4,7.8,7.2,1.4,73.3,1.43,27.1,64.6,,3.0,0.8563,19.1,53.5,0.051,9.4,0.028,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2009-06-05,0.05,,5.0,2.1,6.1,5.8,1.4,55.9,1.34,33.7,75.2,,3.0,0.8565,18.7,87.6,0.046,10.5,0.029,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2009-12-29,2.42,,257.6,554.2,18.2,209.8,128.6,3257.7,10.43,32.1,74.9,,3.0,0.8565,18.6,33.7,0.09,48.7,0.018,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2011-05-23,0.05,,1.8,1.0,1.0,1.0,1.0,79.0,1.0,25.4,55.4,,0.5,0.8724,37.6,70.3,0.013,5.1,0.003,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2012-08-10,0.05,,22.9,1.9,3.8,5.0,1.0,128.9,1.21,20.3,55.2,,1.5,0.8724,32.1,56.7,0.013,6.4,0.005,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2013-07-23,0.05,,14.0,2.7,6.4,6.4,1.2,92.6,1.43,23.6,63.9,,1.5,0.8724,29.3,81.7,0.015,4.8,0.005,,
280185868,SE SANTA CITA,TR 1,LEL 17873,2016-06-30,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,16.0,3.0,6.0,10.0,3.0,71.0,1.78,22.6,62.9,Estado normal,1.5,0.8726,26.0,75.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185868,SE SANTA CITA,TR 1,LEL 17873,2017-07-07,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,24.0,11.0,5.0,5.0,3.0,84.0,1.64,18.7,60.4,Estado normal,1.5,0.8726,26.0,73.0,0.04,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185868,SE SANTA CITA,TR 1,LEL 17873,2018-03-14,0.05,Papel normal,23.0,3.0,4.0,6.0,2.0,66.0,1.53,19.5,64.7,Estado normal,1.5,0.8727,23.0,85.0,0.03,9.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185868,SE SANTA CITA,TR 1,LEL 17873,2019-03-20,0.05,Papel normal,41.0,6.0,1.0,9.0,3.0,86.0,1.85,20.1,66.4,Estado normal,1.5,0.8728,23.0,50.0,0.04,8.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185868,SE SANTA CITA,TR 1,LEL 17873,2020-04-28,0.05,Papel normal,49.0,3.0,2.0,15.0,5.0,97.0,1.96,19.8,62.6,Estado normal,1.5,0.8728,22.0,92.0,0.05,9.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185869,SE MORTAGUA,TR 2,19411 C,1997-11-27,0.05,,41.0,60.0,37.0,46.0,272.0,367.0,3.0,3.0,70.0,,4.5,0.854,21.1,40.1,0.102,31.3,0.064,,
280185869,SE MORTAGUA,TR 2,19411 C,2002-08-08,0.05,,45.9,12.2,4.4,31.3,64.3,264.1,2.09,8.6,82.6,,5.0,0.851,17.2,60.4,0.241,26.7,0.071,,
280185869,SE MORTAGUA,TR 2,19411 C,2003-07-16,0.05,,4.5,2.2,3.4,1.0,1.0,139.0,1.47,26.9,62.5,,0.5,0.872,35.6,60.0,0.004,8.3,0.003,,
280185869,SE MORTAGUA,TR 2,19411 C,2004-09-20,0.05,,13.4,3.6,13.4,3.2,1.4,149.1,2.41,22.6,69.7,,0.5,0.871,40.4,62.6,0.013,11.3,0.011,,
280185869,SE MORTAGUA,TR 2,19411 C,2005-08-12,0.05,,52.1,115.0,6.7,38.8,247.7,236.6,2.12,6.4,64.7,,1.0,0.8724,28.4,24.7,0.023,26.3,0.023,,
280185869,SE MORTAGUA,TR 2,19411 C,2005-10-19,,,56.7,120.2,5.9,43.2,262.1,308.8,3.1,5.3,62.9,,,,,30.6,,23.2,,,
280185869,SE MORTAGUA,TR 2,19411 C,2006-02-23,,,39.4,150.1,9.4,50.6,394.8,323.9,2.86,6.9,74.3,,,,,52.6,,20.8,,,
280185869,SE MORTAGUA,TR 2,19411 C,2006-12-11,0.07,,46.9,180.6,5.7,57.4,577.0,341.1,2.25,5.4,78.0,,1.5,0.8726,25.0,32.7,0.03,19.2,0.042,,
280185869,SE MORTAGUA,TR 2,19411 C,2007-04-16,0.09,,32.2,156.6,5.7,50.2,555.3,311.6,1.92,1.9,57.2,,1.5,0.873,24.9,39.0,0.026,20.0,0.061,,
280185869,SE MORTAGUA,TR 2,19411 C,2007-10-24,,,54.2,124.8,6.8,38.3,485.3,328.0,1.56,2.6,65.6,,,,,,,,,,
280185869,SE MORTAGUA,TR 2,19411 C,2008-11-11,0.06,,71.8,49.4,6.4,22.7,301.0,235.4,1.32,3.4,76.3,,1.5,0.8728,24.3,57.4,0.034,9.8,0.064,,
280185869,SE MORTAGUA,TR 2,19411 C,2009-03-27,0.06,,77.3,32.4,6.2,19.8,271.6,207.1,1.39,1.0,70.9,,1.5,0.8727,23.0,76.4,0.041,17.7,0.07,,
280185869,SE MORTAGUA,TR 2,19411 C,2010-09-22,0.1,,151.7,214.2,4.9,53.3,516.9,773.2,3.44,9.1,77.1,,2.0,0.873,21.1,75.3,0.066,18.0,0.024,,
280185869,SE MORTAGUA,TR 2,19411 C,2011-05-25,0.08,,54.6,55.7,7.8,32.0,337.6,354.2,2.94,14.7,70.0,,2.0,0.8695,19.9,46.2,0.073,21.3,0.026,,
280185869,SE MORTAGUA,TR 2,19411 C,2012-05-29,0.1,,99.4,13.6,17.3,17.1,166.4,312.4,2.42,11.2,67.8,,2.0,0.8696,19.4,54.8,0.086,8.0,0.02,,
280185869,SE MORTAGUA,TR 2,19411 C,2013-07-12,0.08,,174.0,7.2,29.0,18.4,117.4,342.1,3.1,11.6,63.2,,2.0,0.8696,18.8,32.2,0.114,18.8,0.016,,
280185869,SE MORTAGUA,TR 2,19411 C,2016-03-08,,,,,,,,,,,,,0.5,0.8676,31.0,66.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 1 ano.
280185869,SE MORTAGUA,TR 2,19411 C,2017-07-19,0.05,Papel normal,29.0,16.0,8.0,1.0,3.0,75.0,1.12,4.0,62.4,Estado normal,0.5,0.8676,26.0,83.0,0.03,8.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185869,SE MORTAGUA,TR 2,19411 C,2018-08-10,0.05,Papel normal,59.0,2.0,14.0,3.0,3.0,78.0,1.0,7.4,66.0,Estado normal,0.5,0.8678,26.0,81.0,0.05,13.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185869,SE MORTAGUA,TR 2,19411 C,2019-07-10,0.05,Papel normal,88.0,3.0,19.0,5.0,4.0,120.0,1.55,10.4,64.1,Estado normal,0.5,0.8678,26.0,75.0,0.04,12.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185869,SE MORTAGUA,TR 2,19411 C,2020-06-03,0.05,Papel normal,121.0,3.0,23.0,5.0,3.0,131.0,1.62,10.6,59.7,Descargas parciais,1.0,0.8679,22.0,52.0,0.05,13.0,0.013,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185870,SE AZOIA,TR 1,LEL 5386,1997-03-25,0.05,,44.0,9.0,114.0,20.0,2.0,264.0,1.5,23.7,67.8,,3.5,0.852,17.8,78.5,0.149,8.4,0.083,,
280185870,SE AZOIA,TR 1,LEL 5386,1998-03-06,,,37.0,11.0,131.0,26.0,3.0,359.0,2.1,23.0,79.0,,3.5,0.854,14.7,80.5,0.141,9.8,0.09,,
280185870,SE AZOIA,TR 1,LEL 5386,1999-05-20,1.08,,4.8,14.0,94.0,56.0,6.9,213.0,1.38,26.0,76.0,,3.0,0.854,16.3,68.7,0.15,8.6,0.089,,
280185870,SE AZOIA,TR 1,LEL 5386,2000-07-04,1.26,,70.0,48.0,156.0,140.0,19.0,390.0,2.03,30.0,99.0,,3.0,0.854,17.3,82.7,0.199,10.3,0.081,,
280185870,SE AZOIA,TR 1,LEL 5386,2001-05-31,1.06,,36.0,35.0,170.0,163.0,20.0,261.0,1.71,27.0,91.0,,3.5,0.854,16.8,71.4,0.163,12.7,0.076,,
280185870,SE AZOIA,TR 1,LEL 5386,2002-07-02,1.25,,9.0,16.6,102.7,64.2,8.1,202.2,1.19,19.2,58.8,,3.5,0.851,14.4,53.5,0.156,8.5,0.093,,
280185870,SE AZOIA,TR 1,LEL 5386,2003-04-15,0.98,,37.1,15.3,141.0,99.5,15.1,298.4,1.52,21.4,64.9,,3.5,0.851,14.1,76.3,0.161,8.3,0.089,,
280185870,SE AZOIA,TR 1,LEL 5386,2004-06-04,1.61,,31.6,7.2,83.8,32.8,5.5,387.0,1.77,19.0,66.8,,3.5,0.857,13.5,78.2,0.258,13.5,0.091,,
280185870,SE AZOIA,TR 1,LEL 5386,2005-03-07,1.9,,59.2,12.0,122.8,35.5,5.4,341.4,2.44,27.3,76.9,,3.5,0.8577,13.2,74.8,0.206,5.5,0.094,,
280185870,SE AZOIA,TR 1,LEL 5386,2006-05-04,1.91,,73.8,10.7,180.6,31.6,4.0,369.6,2.6,25.5,75.6,,3.5,0.8579,13.4,55.8,0.234,9.2,0.118,,
280185870,SE AZOIA,TR 1,LEL 5386,2007-06-06,0.05,,3.1,1.2,1.0,1.0,1.0,115.4,1.0,18.9,50.0,,0.5,0.8753,29.4,82.4,0.012,10.7,0.041,,
280185870,SE AZOIA,TR 1,LEL 5386,2008-04-30,0.05,,3.9,2.3,1.0,2.2,1.0,189.1,1.24,28.9,69.4,,1.0,0.8755,28.3,67.7,0.013,4.5,0.048,,
280185870,SE AZOIA,TR 1,LEL 5386,2009-05-12,0.05,,4.1,2.0,1.0,1.0,1.0,137.4,1.37,28.3,67.8,,1.0,0.8756,26.7,73.2,0.017,4.7,0.042,,
280185870,SE AZOIA,TR 1,LEL 5386,2010-01-28,0.05,,7.6,2.4,1.2,1.8,1.5,181.0,1.86,24.9,66.9,,1.0,0.8756,26.9,94.4,0.013,3.8,0.043,,
280185870,SE AZOIA,TR 1,LEL 5386,2011-08-24,0.05,,31.8,2.3,1.0,1.4,1.7,187.7,1.8,15.1,63.9,,1.0,0.8723,25.5,54.3,0.019,9.1,0.044,,
280185870,SE AZOIA,TR 1,LEL 5386,2012-02-08,0.05,,29.6,2.9,1.4,2.4,3.1,154.1,1.73,19.4,69.6,,1.0,0.8724,24.2,77.2,0.024,4.4,0.038,,
280185870,SE AZOIA,TR 1,LEL 5386,2013-02-06,0.05,,54.2,3.1,1.0,2.4,2.6,169.4,1.69,16.2,59.4,,1.0,0.8724,25.3,63.4,0.028,4.0,0.034,,
280185870,SE AZOIA,TR 1,LEL 5386,2014-07-03,0.06,,59.0,3.1,1.0,3.6,2.8,204.5,2.02,21.1,62.4,,1.0,0.8724,21.4,65.2,0.047,4.2,0.027,,
280185870,SE AZOIA,TR 1,LEL 5386,2016-03-17,0.09,Sintomas de degradação significativa do papel antes da substituição do óleo.,25.0,4.0,1.0,2.0,3.0,190.0,2.23,24.8,63.8,Estado normal,1.5,0.8724,23.0,83.0,0.05,3.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185870,SE AZOIA,TR 1,LEL 5386,2017-01-17,0.12,Sintomas de degradação significativa do papel antes da substituição do óleo.,21.0,4.0,1.0,1.0,2.0,245.0,2.11,29.4,76.7,Estado normal,1.5,0.8734,21.0,98.0,0.04,5.0,0.019,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185870,SE AZOIA,TR 1,LEL 5386,2018-05-18,0.13,Sintomas de degradação significativa do papel antes da substituição do óleo.,12.0,6.0,10.0,5.0,4.0,130.0,1.4,24.3,60.3,Estado normal,1.5,0.8724,22.0,70.0,0.06,6.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185870,SE AZOIA,TR 1,LEL 5386,2019-03-19,0.14,Sintomas de degradação significativa do papel antes da substituição do óleo.,17.0,7.0,9.0,3.0,2.0,185.0,2.09,26.0,62.2,Estado normal,1.5,0.8724,23.0,93.0,0.05,2.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185870,SE AZOIA,TR 1,LEL 5386,2020-05-07,0.16,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,3.0,7.0,5.0,2.0,145.0,1.73,26.4,58.1,Estado normal,1.5,0.8724,22.0,84.0,0.06,4.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185871,SE CASAL DA LEBRE,TR 1,13045 C,1997-09-16,0.52,,12.0,5.0,16.0,14.0,3.0,373.0,3.9,16.1,63.2,,3.5,0.857,16.3,25.2,0.197,58.3,0.032,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,1999-05-21,1.32,,11.0,6.7,27.0,32.0,4.7,311.0,4.32,20.0,62.0,,3.5,0.858,17.8,15.5,0.244,48.7,0.034,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2000-07-04,2.08,,16.0,8.2,27.0,28.0,4.8,435.0,4.65,27.0,99.0,,4.0,0.859,18.4,35.7,0.282,52.0,0.039,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2001-05-31,1.53,,12.0,4.6,10.0,15.0,2.8,275.0,2.88,21.0,71.0,,4.0,0.858,14.8,45.1,0.304,62.7,0.034,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2002-09-10,3.89,,23.9,9.9,16.1,26.1,3.9,517.7,5.25,21.9,95.2,,4.0,0.857,14.5,24.0,0.311,35.7,0.039,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2003-06-25,3.13,,22.7,9.7,43.2,29.2,4.1,402.4,2.99,21.9,73.6,,4.0,0.857,15.4,26.5,0.269,36.7,0.036,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2004-06-03,3.31,,22.9,8.5,32.2,28.0,3.6,435.9,3.12,17.3,70.6,,4.0,0.861,14.6,39.6,0.264,30.1,0.032,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2004-10-21,0.05,,2.5,1.0,1.0,1.0,1.0,19.4,1.0,18.4,47.6,,0.5,0.869,42.7,79.1,0.017,6.6,0.004,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2005-11-08,0.05,,22.3,4.8,47.2,8.1,1.0,110.3,1.1,31.6,69.6,,0.5,0.8699,26.4,50.6,0.005,7.8,0.006,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2006-11-15,0.05,,18.6,4.7,55.4,10.8,1.0,97.3,1.39,30.4,67.0,,0.5,0.8698,32.1,50.8,0.007,11.5,0.007,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2007-10-19,0.05,,15.8,3.9,46.3,8.9,1.0,77.2,1.18,27.5,58.1,,0.5,0.87,34.1,70.2,0.008,6.6,0.009,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2008-11-05,0.05,,21.1,5.2,74.2,12.2,1.1,84.9,1.28,31.6,69.4,,0.5,0.87,33.2,65.5,0.008,4.8,0.008,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2009-12-22,0.06,,32.3,5.6,107.6,16.3,1.3,76.1,1.31,30.0,68.0,,0.5,0.87,33.6,61.3,0.012,6.2,0.006,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2010-01-27,0.05,,19.8,5.8,113.2,17.8,1.4,61.4,1.37,34.1,74.2,,0.5,0.87,32.6,74.1,0.008,2.6,0.006,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2011-04-05,0.05,,14.1,4.1,70.6,11.4,1.4,92.7,1.68,26.0,61.8,,0.5,0.867,32.1,79.2,0.013,9.5,0.007,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2012-02-08,0.1,,25.4,6.1,79.2,16.2,4.3,116.1,2.24,28.4,69.1,,0.5,0.8671,31.5,67.2,0.013,7.0,0.007,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2013-02-04,0.1,,52.2,14.2,125.4,31.4,10.9,119.6,2.1,24.9,62.4,,0.5,0.8671,27.8,75.8,0.016,5.6,0.007,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2014-07-03,0.1,,19.2,6.1,82.8,19.9,5.2,87.0,1.83,24.6,58.1,,1.0,0.8671,30.7,53.3,0.022,9.9,0.007,,
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2016-04-01,0.14,Sintomas de degradação avançada do papel antes da substituição do óleo.,60.0,9.0,103.0,25.0,5.0,128.0,2.41,24.3,64.6,Estado normal,1.0,0.8671,29.0,82.0,0.02,6.0,0.009,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2017-01-17,0.17,Sintomas de degradação avançada do papel antes da substituição do óleo.,69.0,12.0,186.0,27.0,5.0,174.0,2.43,26.0,71.1,Estado normal,1.0,0.8671,27.0,85.0,0.02,8.0,0.01,Conforme.,Nova colheita dentro de cerca de 6 meses
280185871,SE CASAL DA LEBRE,TR 1,13045 C,2018-02-22,0.23,Sintomas de degradação avançada do papel antes da substituição do óleo.,50.0,9.0,179.0,25.0,5.0,222.0,2.96,22.9,62.9,Estado normal,1.0,0.8672,27.0,47.0,0.04,13.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185872,SE ANDRINOS,TR 3,7663 S,1996-02-29,,,83.0,371.0,67.0,853.0,109.0,161.0,3.6,29.1,75.5,,2.5,0.862,24.5,95.0,0.076,6.6,0.013,,
280185872,SE ANDRINOS,TR 3,7663 S,1997-02-06,,,46.0,371.0,78.0,1170.0,180.0,176.0,3.4,26.6,66.6,,2.5,0.863,22.6,58.1,0.065,13.9,0.017,,
280185872,SE ANDRINOS,TR 3,7663 S,1997-05-19,0.05,,186.0,818.0,99.0,2017.0,302.0,204.0,3.4,24.0,60.4,,2.5,0.864,22.7,56.3,0.047,13.1,0.02,,
280185872,SE ANDRINOS,TR 3,7663 S,1997-09-15,0.15,,8.0,164.0,45.0,751.0,141.0,97.0,1.7,26.2,63.0,,,,,,,,,,
280185872,SE ANDRINOS,TR 3,7663 S,1997-09-16,,,,,,,,,,,,,2.5,0.864,23.4,41.6,0.077,20.6,0.018,,
280185872,SE ANDRINOS,TR 3,7663 S,1998-03-05,0.22,,10.0,50.0,52.0,514.0,101.0,156.0,3.0,33.0,87.0,,,,,,,,,,
280185872,SE ANDRINOS,TR 3,7663 S,1999-05-18,0.16,,4.6,21.0,53.0,231.0,53.0,87.0,2.27,29.0,69.0,,2.0,0.864,24.1,50.8,0.052,11.4,0.019,,
280185872,SE ANDRINOS,TR 3,7663 S,2000-07-05,0.19,,12.0,6.3,75.0,98.0,29.0,119.0,2.24,31.0,84.0,,2.5,0.864,24.8,41.6,0.051,13.7,0.016,,
280185872,SE ANDRINOS,TR 3,7663 S,2001-05-30,0.13,,10.0,3.4,48.0,33.0,10.0,60.0,1.24,20.0,55.0,,2.5,0.864,22.9,69.4,0.056,16.4,0.014,,
280185872,SE ANDRINOS,TR 3,7663 S,2002-07-02,0.13,,7.4,1.0,13.4,5.1,1.6,17.8,1.0,14.4,45.8,,2.5,0.861,23.5,40.3,0.057,13.3,0.016,,
280185872,SE ANDRINOS,TR 3,7663 S,2003-04-15,0.14,,17.5,5.4,84.6,25.0,5.8,107.4,1.8,26.7,61.8,,2.5,0.864,22.3,66.6,0.051,6.4,0.014,,
280185872,SE ANDRINOS,TR 3,7663 S,2004-06-04,0.17,,17.7,6.7,98.9,24.6,5.3,123.7,1.89,27.5,64.8,,2.5,0.868,20.7,63.8,0.068,15.5,0.014,,
280185872,SE ANDRINOS,TR 3,7663 S,2005-03-09,0.19,,22.0,12.3,168.6,38.8,8.1,131.0,2.88,34.9,79.4,,2.5,0.8687,20.2,75.9,0.076,14.0,0.014,,
280185872,SE ANDRINOS,TR 3,7663 S,2006-05-02,0.2,,14.4,5.4,94.0,22.5,4.9,137.6,2.8,30.0,71.6,,2.5,0.8689,19.9,54.9,0.076,15.2,0.016,,
280185872,SE ANDRINOS,TR 3,7663 S,2007-06-06,0.14,,12.9,4.3,46.5,9.4,1.6,90.3,1.62,27.3,60.2,,2.5,0.8695,20.9,60.3,0.054,21.9,0.013,,
280185872,SE ANDRINOS,TR 3,7663 S,2008-04-30,0.21,,7.7,3.8,40.2,8.6,1.9,98.4,2.24,31.3,70.1,,2.0,0.87,21.2,47.8,0.047,17.9,0.016,,
280185872,SE ANDRINOS,TR 3,7663 S,2009-05-12,0.16,,12.8,25.6,39.6,76.9,10.0,87.0,2.63,32.1,72.7,,2.0,0.8699,20.4,74.1,0.052,12.7,0.015,,
280185872,SE ANDRINOS,TR 3,7663 S,2010-01-26,0.23,,7.1,23.2,42.5,139.2,17.9,115.6,3.34,33.6,74.2,,2.5,0.8698,19.5,87.1,0.061,9.2,0.014,,
280185872,SE ANDRINOS,TR 3,7663 S,2010-07-02,,,10.6,9.2,48.1,109.7,15.4,98.7,3.82,34.4,78.8,,,,,41.0,,16.6,,,
280185872,SE ANDRINOS,TR 3,7663 S,2011-08-24,0.24,,5.2,3.3,42.6,47.2,9.8,115.9,2.81,27.8,63.4,,2.5,0.8665,18.7,32.2,0.051,20.3,0.019,,
280185872,SE ANDRINOS,TR 3,7663 S,2012-02-08,0.23,,5.4,2.8,31.5,34.1,8.0,95.3,2.67,31.1,72.7,,2.0,0.8665,20.6,62.4,0.06,10.9,0.014,,
280185872,SE ANDRINOS,TR 3,7663 S,2013-02-06,0.21,,6.7,4.1,32.6,23.8,5.8,94.8,2.92,28.2,66.8,,2.5,0.8665,20.8,75.4,0.067,11.2,0.013,,
280185872,SE ANDRINOS,TR 3,7663 S,2014-07-03,0.19,,6.8,4.0,40.8,16.7,4.2,91.5,2.85,29.2,62.6,,2.5,0.8665,18.9,49.9,0.074,17.3,0.016,,
280185872,SE ANDRINOS,TR 3,7663 S,2016-03-17,0.19,Papel normal,8.0,15.0,39.0,105.0,18.0,84.0,2.82,29.8,68.7,Defeito térmico de elevada temperatura,2.5,0.8666,21.0,56.0,0.08,8.0,0.013,Conforme.,Nova colheita dentro de cerca de 3 meses
280185872,SE ANDRINOS,TR 3,7663 S,2016-06-17,,,20.0,39.0,38.0,148.0,24.0,100.0,2.73,28.0,64.5,Defeito térmico de elevada temperatura,,,,43.0,,13.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280185872,SE ANDRINOS,TR 3,7663 S,2016-09-14,,,28.0,62.0,39.0,228.0,37.0,165.0,3.26,27.4,70.5,Defeito térmico de elevada temperatura,,,,51.0,,14.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280185872,SE ANDRINOS,TR 3,7663 S,2016-12-13,,,18.0,69.0,39.0,243.0,41.0,146.0,2.95,29.1,73.6,Defeito térmico de elevada temperatura,,,,82.0,,11.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280185872,SE ANDRINOS,TR 3,7663 S,2017-07-05,0.27,Papel normal,35.0,143.0,42.0,450.0,72.0,137.0,2.71,28.9,68.3,Defeito térmico de elevada temperatura,2.5,0.8665,21.0,46.0,0.08,16.0,0.018,Conforme.,Nova colheita dentro de cerca de 3 meses
280185872,SE ANDRINOS,TR 3,7663 S,2018-08-07,0.26,Papel normal,31.0,168.0,43.0,652.0,98.0,102.0,1.26,30.6,74.2,Defeito térmico de elevada temperatura,2.0,0.8666,20.0,40.0,0.1,18.0,0.02,Conforme.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280185872,SE ANDRINOS,TR 3,7663 S,2018-12-05,,,20.0,160.0,37.0,713.0,107.0,144.0,2.96,27.8,65.2,Defeito térmico de elevada temperatura,,,,57.0,,11.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185872,SE ANDRINOS,TR 3,7663 S,2019-05-16,0.18,Papel normal,4.0,54.0,32.0,468.0,75.0,81.0,2.46,27.9,64.8,Defeito térmico de elevada temperatura,2.5,0.8665,21.0,49.0,0.08,17.0,0.015,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185872,SE ANDRINOS,TR 3,7663 S,2019-11-14,,,10.0,33.0,28.0,330.0,61.0,132.0,2.7,30.3,67.8,Defeito térmico de elevada temperatura,,,,53.0,,11.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185872,SE ANDRINOS,TR 3,7663 S,2020-05-05,0.21,Papel normal,7.0,12.0,36.0,214.0,45.0,79.0,2.16,28.4,61.2,Defeito térmico de elevada temperatura,2.5,0.8665,20.0,69.0,0.08,13.0,0.017,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185873,SE ANDRINOS,TR 2,LEL 53498,1996-02-29,,,8.0,2.0,1.0,1.0,3.0,129.0,1.0,26.6,62.9,,0.5,0.872,43.8,86.1,0.049,2.4,0.005,,
280185873,SE ANDRINOS,TR 2,LEL 53498,1997-02-06,0.05,,5.0,4.0,1.0,4.0,3.0,139.0,1.0,28.4,67.0,,0.5,0.872,40.7,70.1,0.005,3.3,0.005,,
280185873,SE ANDRINOS,TR 2,LEL 53498,1999-05-18,0.05,,7.8,21.0,1.0,4.3,69.0,141.0,1.47,4.1,78.0,,0.5,0.874,39.2,83.8,0.007,5.3,0.014,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2000-07-05,0.05,,58.0,13.0,1.0,4.6,69.0,138.0,1.69,12.0,64.0,,1.0,0.874,32.4,79.8,0.014,7.3,0.011,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2001-05-30,0.05,,66.0,12.0,1.0,4.2,30.0,274.0,2.31,12.0,61.0,,2.0,0.874,25.2,73.8,0.042,9.2,0.008,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2002-07-02,0.08,,32.0,13.6,1.0,8.2,15.9,416.3,4.46,10.8,45.7,,2.5,0.871,22.4,45.3,0.066,8.6,0.022,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2003-04-15,0.05,,26.2,19.5,1.4,22.5,20.4,325.1,3.43,17.7,64.9,,2.5,0.872,20.9,63.3,0.058,5.1,0.012,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2004-06-04,0.11,,32.1,12.0,1.0,26.1,16.2,195.4,2.46,22.3,63.6,,2.5,0.876,19.4,54.9,0.106,13.0,0.014,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2005-03-09,0.13,,31.8,58.7,3.4,122.4,34.7,232.0,3.48,29.0,74.8,,2.5,0.8774,15.2,88.4,0.117,5.9,0.021,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2006-06-29,0.05,,1.1,1.0,1.0,1.0,1.0,33.3,1.0,21.6,54.9,,0.5,0.8673,38.6,76.9,0.002,3.6,0.003,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2007-06-06,0.05,,3.7,3.4,1.0,1.0,1.0,162.5,1.57,26.3,59.0,,0.5,0.867,33.5,77.9,0.009,5.6,0.004,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2008-04-30,0.05,,2.3,2.4,1.0,1.8,1.4,92.3,1.78,34.4,73.2,,0.5,0.8674,34.2,67.7,0.003,4.7,0.004,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2009-05-12,0.05,,1.6,2.0,1.0,1.4,1.3,70.2,1.56,34.6,75.7,,0.5,0.8675,33.9,93.2,0.005,2.2,0.003,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2010-01-26,0.05,,12.8,8.0,1.0,1.4,2.2,551.2,5.99,24.1,65.2,,0.5,0.8674,28.4,86.7,0.009,5.2,0.004,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2011-08-24,0.05,,7.4,3.6,1.0,1.0,1.7,205.4,3.26,26.2,59.0,,0.5,0.864,29.2,69.4,0.008,6.7,0.005,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2012-02-08,0.05,,6.7,3.9,1.0,1.9,2.2,170.6,3.05,28.7,67.4,,0.5,0.864,30.6,47.5,0.012,3.4,0.003,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2013-02-06,0.05,,3.6,3.4,1.0,2.1,2.0,105.0,2.56,27.9,65.0,,0.5,0.864,28.1,79.7,0.016,3.6,0.003,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2014-07-03,0.05,,7.3,3.8,1.0,2.4,1.7,109.0,2.32,27.4,60.6,,0.5,0.864,31.5,65.7,0.023,5.8,0.004,,
280185873,SE ANDRINOS,TR 2,LEL 53498,2017-07-05,0.05,Papel normal,7.0,8.0,1.0,2.0,1.0,89.0,1.87,28.7,64.3,Estado normal,0.5,0.864,32.0,95.0,0.02,3.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
