SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280185873,SE ANDRINOS,TR 2,LEL 53498,2018-08-07,0.05,Papel normal,3.0,2.0,1.0,1.0,1.0,65.0,1.0,30.2,70.6,Estado normal,0.5,0.864,32.0,77.0,0.02,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185873,SE ANDRINOS,TR 2,LEL 53498,2019-05-16,0.05,Papel normal,3.0,8.0,1.0,1.0,1.0,63.0,1.61,28.4,63.8,Estado normal,1.0,0.864,32.0,65.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185873,SE ANDRINOS,TR 2,LEL 53498,2020-05-05,0.05,Papel normal,4.0,2.0,1.0,1.0,1.0,61.0,1.47,28.3,59.0,Estado normal,1.0,0.864,32.0,81.0,0.03,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185874,SE ORTIGOSA,TR 1,C 12727,1996-07-09,,,8.0,5.0,8.0,2.0,6.0,167.0,2.4,24.1,58.1,,0.5,0.845,40.2,72.9,0.022,10.9,0.005,,
280185874,SE ORTIGOSA,TR 1,C 12727,1997-03-24,,,8.0,3.0,9.0,2.0,5.0,54.0,1.9,28.8,65.0,,,,,,,,,,
280185874,SE ORTIGOSA,TR 1,C 12727,2000-07-04,0.05,,6.0,2.2,16.0,5.3,2.8,75.0,1.62,33.0,88.0,,0.5,0.844,39.4,78.3,0.01,8.2,0.01,,
280185874,SE ORTIGOSA,TR 1,C 12727,2001-05-30,0.05,,6.0,2.3,11.0,3.6,2.2,31.0,1.21,27.0,69.0,,1.0,0.845,36.1,55.0,0.004,11.4,0.013,,
280185874,SE ORTIGOSA,TR 1,C 12727,2002-07-03,0.05,,1.2,2.1,11.3,3.4,1.4,47.6,1.53,21.3,47.6,,1.0,0.843,36.6,50.3,0.002,6.6,0.004,,
280185874,SE ORTIGOSA,TR 1,C 12727,2003-05-06,0.05,,10.1,2.6,13.9,5.5,1.7,45.4,1.37,29.8,62.7,,1.0,0.844,36.1,72.2,0.006,5.6,0.003,,
280185874,SE ORTIGOSA,TR 1,C 12727,2004-06-03,0.05,,10.4,2.8,15.3,10.0,2.6,54.7,1.36,29.2,62.8,,1.0,0.848,30.4,75.1,0.014,8.4,0.006,,
280185874,SE ORTIGOSA,TR 1,C 12727,2005-03-09,0.05,,9.1,3.6,15.3,14.1,4.0,62.5,1.87,34.6,73.8,,1.0,0.8498,33.8,67.2,0.018,8.4,0.004,,
280185874,SE ORTIGOSA,TR 1,C 12727,2006-06-29,0.05,,11.2,3.8,11.5,23.4,5.7,94.8,2.08,31.2,73.2,,1.0,0.8499,30.3,43.8,0.005,9.6,0.007,,
280185874,SE ORTIGOSA,TR 1,C 12727,2007-08-14,0.05,,12.1,4.0,7.9,28.4,7.5,96.7,2.29,31.3,67.9,,1.0,0.8498,33.1,54.3,0.007,15.8,0.007,,
280185874,SE ORTIGOSA,TR 1,C 12727,2008-06-04,0.05,,6.3,3.3,5.2,30.3,8.4,67.2,1.93,33.6,70.6,,1.0,0.8499,33.7,61.7,0.013,10.0,0.074,,
280185874,SE ORTIGOSA,TR 1,C 12727,2009-06-03,0.05,,7.6,3.3,3.1,32.6,10.0,64.5,2.1,33.4,71.8,,1.0,0.85,33.7,50.2,0.012,9.5,0.01,,
280185874,SE ORTIGOSA,TR 1,C 12727,2010-01-28,0.05,,7.0,3.6,2.9,34.8,12.2,73.3,2.38,36.7,79.3,,1.0,0.8499,34.4,80.7,0.002,7.4,0.008,,
280185874,SE ORTIGOSA,TR 1,C 12727,2011-08-23,0.05,,8.3,2.4,1.0,20.4,6.2,73.9,1.24,17.9,38.3,,1.0,0.8465,30.6,44.7,0.007,16.2,0.01,,
280185874,SE ORTIGOSA,TR 1,C 12727,2012-02-07,0.05,,8.2,3.8,2.3,39.1,13.8,60.0,2.01,32.6,74.3,,1.0,0.8465,30.1,91.0,0.011,6.1,0.01,,
280185874,SE ORTIGOSA,TR 1,C 12727,2013-02-04,0.05,,11.6,5.6,3.0,54.3,17.8,153.6,3.22,28.0,64.6,,1.0,0.8466,29.7,63.7,0.006,5.7,0.008,,
280185874,SE ORTIGOSA,TR 1,C 12727,2014-07-02,0.05,,12.1,5.7,2.2,48.3,16.9,93.2,2.74,30.0,64.6,,1.0,0.8465,33.0,50.6,0.016,12.9,0.01,,
280185874,SE ORTIGOSA,TR 1,C 12727,2017-07-05,0.05,Papel normal,11.0,9.0,3.0,8.0,5.0,104.0,2.49,28.8,64.5,Estado normal,1.0,0.8465,32.0,35.0,0.02,12.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185874,SE ORTIGOSA,TR 1,C 12727,2018-08-06,0.05,Papel normal,9.0,4.0,3.0,22.0,6.0,126.0,1.47,29.6,70.8,Estado normal,1.0,0.8465,30.0,52.0,0.02,15.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185874,SE ORTIGOSA,TR 1,C 12727,2019-05-16,0.05,Papel normal,8.0,9.0,2.0,19.0,6.0,89.0,3.09,27.9,65.1,Estado normal,1.0,0.8465,33.0,75.0,0.02,12.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185874,SE ORTIGOSA,TR 1,C 12727,2020-05-05,0.05,Papel normal,9.0,3.0,9.0,11.0,4.0,101.0,3.09,29.1,62.3,Estado normal,1.0,0.8465,32.0,54.0,0.02,9.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185875,SE ORTIGOSA,TR 2,C 12930,1996-07-09,,,3.0,2.0,1.0,1.0,1.0,58.0,1.0,28.3,62.8,,0.5,0.845,44.3,64.7,0.005,16.1,0.005,,
280185875,SE ORTIGOSA,TR 2,C 12930,1997-03-24,,,7.0,2.0,1.0,1.0,1.0,62.0,1.3,27.3,61.1,,,,,,,,,,
280185875,SE ORTIGOSA,TR 2,C 12930,2000-07-04,0.05,,13.0,4.1,27.0,5.7,3.2,72.0,1.81,31.0,80.0,,0.5,0.845,40.2,67.4,0.009,13.9,0.01,,
280185875,SE ORTIGOSA,TR 2,C 12930,2001-05-30,0.05,,6.9,2.1,16.0,5.1,2.1,29.0,1.4,29.0,75.0,,1.0,0.845,40.4,42.2,0.003,18.3,0.008,,
280185875,SE ORTIGOSA,TR 2,C 12930,2002-07-03,0.05,,9.4,2.1,17.2,8.8,3.3,39.8,1.7,26.0,59.8,,1.0,0.844,37.3,58.4,0.002,10.7,0.008,,
280185875,SE ORTIGOSA,TR 2,C 12930,2003-05-06,0.05,,8.3,3.7,15.6,14.1,4.7,44.6,1.53,31.2,68.3,,1.0,0.845,35.5,68.6,0.007,10.6,0.004,,
280185875,SE ORTIGOSA,TR 2,C 12930,2004-06-03,0.05,,7.4,2.7,11.2,20.4,6.8,49.9,1.32,29.6,64.6,,1.0,0.849,32.6,48.4,0.018,14.9,0.01,,
280185875,SE ORTIGOSA,TR 2,C 12930,2005-03-09,0.05,,7.8,3.4,8.9,29.4,11.4,54.8,1.94,34.8,74.2,,1.0,0.8503,33.1,70.6,0.016,10.6,0.007,,
280185875,SE ORTIGOSA,TR 2,C 12930,2006-06-29,0.05,,7.3,3.4,5.4,34.8,12.0,77.2,2.0,31.2,72.4,,1.0,0.8507,33.8,43.8,0.008,14.3,0.011,,
280185875,SE ORTIGOSA,TR 2,C 12930,2007-08-14,0.05,,8.5,3.4,3.9,35.6,12.1,79.2,2.23,31.7,67.4,,1.0,0.8502,32.5,46.8,0.007,13.2,0.008,,
280185875,SE ORTIGOSA,TR 2,C 12930,2008-06-04,0.05,,6.0,3.6,2.4,35.0,12.2,116.4,3.07,31.8,68.8,,1.0,0.8504,33.0,41.4,0.015,16.4,0.009,,
280185875,SE ORTIGOSA,TR 2,C 12930,2009-06-03,0.05,,5.2,2.7,1.8,32.0,10.8,57.5,2.2,32.1,67.9,,1.0,0.8504,32.6,30.3,0.01,19.9,0.012,,
280185875,SE ORTIGOSA,TR 2,C 12930,2010-01-28,0.05,,4.5,2.8,1.8,33.5,11.3,58.2,2.36,34.9,75.0,,1.0,0.8504,28.6,47.6,0.004,10.6,0.011,,
280185875,SE ORTIGOSA,TR 2,C 12930,2011-08-23,0.05,,8.0,3.2,2.2,31.4,9.7,102.1,2.16,29.7,62.8,,1.0,0.847,29.6,38.7,0.007,18.0,0.011,,
280185875,SE ORTIGOSA,TR 2,C 12930,2012-02-07,0.05,,6.3,3.1,2.4,35.3,12.0,50.9,2.03,32.4,73.7,,1.0,0.8471,29.9,52.6,0.011,21.2,0.01,,
280185875,SE ORTIGOSA,TR 2,C 12930,2013-02-04,,,5.9,4.0,2.8,39.8,12.1,113.8,2.96,29.4,68.3,,,,,,,,,,
280185875,SE ORTIGOSA,TR 2,C 12930,2014-07-02,0.05,,6.3,3.2,2.2,37.6,10.9,34.8,1.64,31.2,67.6,,1.0,0.847,29.9,46.6,0.017,20.3,0.012,,
280185875,SE ORTIGOSA,TR 2,C 12930,2017-07-05,0.05,Papel normal,6.0,8.0,2.0,7.0,4.0,37.0,1.83,30.4,66.5,Estado normal,1.0,0.847,32.0,36.0,0.02,12.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185875,SE ORTIGOSA,TR 2,C 12930,2018-08-06,0.05,Papel normal,6.0,2.0,2.0,10.0,3.0,34.0,1.0,31.2,72.0,Estado normal,1.0,0.8471,31.0,43.0,0.02,20.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185875,SE ORTIGOSA,TR 2,C 12930,2019-05-16,0.05,Papel normal,5.0,7.0,1.0,8.0,2.0,30.0,1.46,28.9,65.9,Estado normal,1.0,0.847,32.0,95.0,0.02,12.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185875,SE ORTIGOSA,TR 2,C 12930,2020-05-05,0.05,Papel normal,6.0,2.0,2.0,13.0,3.0,30.0,1.33,30.2,62.4,Estado normal,1.0,0.847,32.0,83.0,0.02,12.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185876,SE OUREM,TR 2,LEL 57472,1996-05-28,,,13.0,1.0,1.0,1.0,1.0,65.0,1.0,20.9,53.8,,0.5,0.846,46.0,82.6,0.005,6.0,0.005,,
280185876,SE OUREM,TR 2,LEL 57472,1997-03-24,0.07,,7.0,3.0,1.0,1.0,1.0,139.0,1.0,25.2,57.7,,0.5,0.846,41.2,92.8,0.005,5.8,0.005,,
280185876,SE OUREM,TR 2,LEL 57472,2000-03-20,0.05,,27.0,8.9,1.0,3.1,63.0,297.0,2.34,15.0,65.0,,1.5,0.847,23.8,83.6,0.028,5.0,0.022,,
280185876,SE OUREM,TR 2,LEL 57472,2001-11-16,1.26,,12.9,11.0,1.0,1.9,12.0,780.8,4.83,13.4,71.7,,3.5,0.846,19.0,81.8,0.08,10.7,0.037,,
280185876,SE OUREM,TR 2,LEL 57472,2002-07-04,2.7,,4.2,2.9,1.0,1.6,2.7,192.0,1.76,9.2,40.2,,3.5,0.845,19.1,68.5,0.086,9.2,0.054,,
280185876,SE OUREM,TR 2,LEL 57472,2003-05-07,3.19,,8.6,5.8,1.0,1.3,5.0,277.7,3.06,24.0,69.9,,4.0,0.846,17.6,67.3,0.104,6.3,0.05,,
280185876,SE OUREM,TR 2,LEL 57472,2004-09-22,3.08,,17.3,3.7,1.0,3.0,3.4,270.6,3.2,25.7,72.6,,4.0,0.85,20.8,35.0,0.201,18.8,0.05,,
280185876,SE OUREM,TR 2,LEL 57472,2005-06-28,3.04,,16.9,5.4,1.0,1.0,3.4,301.1,2.78,21.5,67.0,,4.0,0.8521,15.2,86.7,0.158,10.2,0.055,,
280185876,SE OUREM,TR 2,LEL 57472,2006-06-27,3.5,,15.1,5.0,1.0,2.4,3.5,405.3,3.89,23.2,73.3,,3.5,0.8521,11.9,71.6,0.256,11.7,0.089,,
280185876,SE OUREM,TR 2,LEL 57472,2007-08-13,3.27,,12.6,5.2,1.0,2.2,3.4,339.6,4.26,24.7,70.2,,3.5,0.8518,16.4,56.4,0.143,15.3,0.042,,
280185876,SE OUREM,TR 2,LEL 57472,2008-06-04,2.94,,7.6,4.7,1.0,2.0,3.3,281.6,4.67,26.4,68.8,,3.5,0.8521,16.0,75.2,0.152,13.2,0.054,,
280185876,SE OUREM,TR 2,LEL 57472,2009-05-14,2.5,,6.6,4.7,1.0,2.0,3.5,254.3,4.96,28.0,73.0,,3.5,0.8523,15.4,63.7,0.158,18.9,0.054,,
280185876,SE OUREM,TR 2,LEL 57472,2010-07-02,3.24,,15.1,6.6,1.0,6.2,4.4,417.4,7.09,24.7,72.5,,4.0,0.8524,15.4,89.1,0.182,16.2,0.058,,
280185876,SE OUREM,TR 2,LEL 57472,2011-11-04,3.45,,13.2,5.9,1.0,10.9,5.3,303.0,4.75,20.8,63.9,,4.0,0.8489,15.9,74.3,0.167,15.7,0.058,,
280185876,SE OUREM,TR 2,LEL 57472,2012-10-31,2.98,,9.9,5.4,1.0,15.7,6.7,155.6,3.4,29.2,71.6,,4.0,0.8489,17.0,75.9,0.214,12.0,0.062,,
280185876,SE OUREM,TR 2,LEL 57472,2012-11-13,3.5,,,,,,,,,,,,4.0,0.8489,15.2,64.5,0.194,7.2,0.059,,
280185876,SE OUREM,TR 2,LEL 57472,2012-11-19,0.2,,1.4,1.0,1.0,1.0,1.0,11.7,1.0,1.9,9.9,,2.0,0.85,35.0,86.3,0.013,4.0,0.009,,
280185876,SE OUREM,TR 2,LEL 57472,2013-02-22,,,,,,,,,,,,,2.0,0.85,30.3,88.1,0.02,5.0,0.012,,
280185876,SE OUREM,TR 2,LEL 57472,2013-06-19,0.34,,4.9,2.8,1.0,4.9,1.1,113.7,1.06,27.6,63.5,,2.0,0.85,27.8,93.3,0.029,6.1,,,
280185876,SE OUREM,TR 2,LEL 57472,2014-09-05,0.42,,3.8,4.4,1.0,15.1,2.0,171.9,1.68,25.1,63.8,,2.5,0.8499,22.9,40.9,0.022,7.2,0.018,,
280185876,SE OUREM,TR 2,LEL 57472,2016-06-30,0.54,Sintomas de degradação avançada do papel isolante antes da regeneração do óleo.,3.0,5.0,1.0,27.0,3.0,136.0,1.86,28.0,64.3,Estado normal,2.5,0.85,27.0,96.0,0.02,5.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185876,SE OUREM,TR 2,LEL 57472,2017-07-04,0.64,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,12.0,1.0,27.0,4.0,182.0,1.82,27.7,66.6,Estado normal,2.5,0.85,27.0,81.0,0.04,5.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185876,SE OUREM,TR 2,LEL 57472,2018-08-03,0.61,Sintomas de degradação avançada do papel isolante antes da regeneração do óleo.,2.0,7.0,1.0,46.0,5.0,112.0,1.0,29.2,68.4,Estado normal,2.5,0.85,27.0,96.0,0.07,8.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185876,SE OUREM,TR 2,LEL 57472,2019-05-16,0.54,Sintomas de degradação avançada do papel isolante antes da regeneração do óleo.,12.0,40.0,1.0,134.0,14.0,134.0,2.03,26.1,60.3,Defeito térmico de elevada temperatura,2.5,0.85,28.0,71.0,0.03,9.0,0.022,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185876,SE OUREM,TR 2,LEL 57472,2019-11-14,,,7.0,24.0,1.0,142.0,16.0,175.0,2.11,29.9,67.3,Defeito térmico de elevada temperatura,,,,33.0,,8.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185876,SE OUREM,TR 2,LEL 57472,2020-04-28,0.57,Sintomas de degradação avançada do papel isolante antes da regeneração do óleo.,4.0,13.0,1.0,109.0,14.0,154.0,1.84,27.5,61.5,Defeito térmico de elevada temperatura,2.0,0.85,28.0,99.0,0.04,7.0,0.026,Conforme.,Nova colheita dentro de cerca de 6 meses.
280185876,SE OUREM,TR 2,LEL 57472,2020-10-21,,,14.5,6.6,1.0,81.5,9.6,153.0,1.88,26.4,61.1,Estado normal,,,,84.0,,7.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185877,SE PONTAO,TR 1,LEL 15034,1996-09-05,,,2.0,2.0,3.0,15.0,2.0,35.0,1.0,29.1,63.7,,2.5,0.858,22.9,63.9,0.022,8.8,0.03,,
280185877,SE PONTAO,TR 1,LEL 15034,1997-03-31,,,2.0,2.0,3.0,15.0,2.0,34.0,1.0,27.6,62.4,,2.5,0.858,25.1,90.8,0.018,4.2,0.042,,
280185877,SE PONTAO,TR 1,LEL 15034,1998-06-16,0.05,,3.4,2.0,2.4,19.0,2.4,36.0,1.0,25.0,66.0,,2.5,0.859,22.8,80.2,0.02,5.8,0.017,,
280185877,SE PONTAO,TR 1,LEL 15034,2000-07-03,0.05,,3.4,2.2,2.3,22.0,3.1,42.0,1.0,30.0,74.0,,3.0,0.859,25.8,84.4,0.019,4.8,0.02,,
280185877,SE PONTAO,TR 1,LEL 15034,2001-05-30,0.05,,5.0,2.2,1.9,22.0,3.0,23.0,1.0,24.0,57.0,,3.0,0.858,23.2,79.7,0.023,6.5,0.025,,
280185877,SE PONTAO,TR 1,LEL 15034,2002-07-04,0.05,,1.0,2.7,2.5,37.4,4.4,39.0,1.0,35.4,91.8,,3.0,0.857,21.0,69.9,0.021,5.4,0.031,,
280185877,SE PONTAO,TR 1,LEL 15034,2003-05-05,0.05,,5.7,3.2,2.4,53.0,6.4,37.2,1.0,27.7,60.9,,3.0,0.858,21.9,74.6,0.022,4.8,0.028,,
280185877,SE PONTAO,TR 1,LEL 15034,2004-07-14,0.05,,6.2,2.4,1.1,45.8,5.3,45.1,1.0,31.4,73.1,,3.0,0.861,20.3,77.4,0.035,5.4,0.026,,
280185877,SE PONTAO,TR 1,LEL 15034,2005-06-28,0.06,,5.4,3.9,1.3,70.3,9.9,53.9,1.0,31.7,71.6,,3.0,0.8623,20.8,82.4,0.051,5.4,0.031,,
280185877,SE PONTAO,TR 1,LEL 15034,2006-06-30,0.06,,4.0,3.4,1.0,55.0,8.0,53.7,1.0,31.2,69.7,,3.0,0.8624,21.1,93.1,0.04,7.4,0.033,,
280185877,SE PONTAO,TR 1,LEL 15034,2007-08-14,0.07,,3.1,2.9,1.0,53.9,8.1,46.5,1.0,29.0,62.7,,2.5,0.862,18.0,43.2,0.031,25.2,0.031,,
280185877,SE PONTAO,TR 1,LEL 15034,2008-06-05,0.08,,3.2,2.6,1.0,50.0,8.4,43.6,1.0,30.9,66.4,,3.0,0.8623,20.4,65.9,0.034,5.3,0.032,,
280185877,SE PONTAO,TR 1,LEL 15034,2009-06-04,0.09,,2.4,2.4,1.0,49.2,8.7,40.2,1.0,32.8,69.3,,3.0,0.8623,21.2,76.0,0.033,6.2,0.032,,
280185877,SE PONTAO,TR 1,LEL 15034,2010-09-08,0.09,,4.0,1.4,1.1,14.9,3.9,54.2,1.0,33.0,72.4,,3.0,0.8623,21.0,78.8,0.04,7.0,0.037,,
280185877,SE PONTAO,TR 1,LEL 15034,2011-08-25,0.09,,1.4,1.1,1.0,6.0,1.5,46.6,1.0,24.6,52.9,,3.0,0.859,17.2,51.0,0.032,17.3,0.036,,
280185877,SE PONTAO,TR 1,LEL 15034,2012-02-09,0.07,,3.4,1.7,1.0,7.1,2.0,35.7,1.0,29.7,67.8,,3.0,0.855,20.3,75.7,0.041,8.1,0.032,,
280185877,SE PONTAO,TR 1,LEL 15034,2013-02-08,0.09,,1.3,2.2,1.0,12.4,2.2,40.2,1.0,28.8,69.0,,3.0,0.859,20.8,55.2,0.033,12.2,0.034,,
280185877,SE PONTAO,TR 1,LEL 15034,2014-07-02,0.06,,3.4,2.0,1.0,15.0,21.1,26.2,1.0,30.8,66.4,,3.0,0.8589,21.7,77.8,0.047,4.7,0.028,,
280185877,SE PONTAO,TR 1,LEL 15034,2016-03-31,0.07,Papel normal,2.0,1.0,1.0,6.0,2.0,21.0,1.0,30.3,66.1,Estado normal,3.0,0.8589,21.0,81.0,0.04,3.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185877,SE PONTAO,TR 1,LEL 15034,2017-02-07,0.09,Papel normal,1.0,2.0,1.0,2.0,1.0,27.0,1.0,30.8,71.0,Estado normal,3.0,0.8589,20.0,93.0,0.04,4.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185877,SE PONTAO,TR 1,LEL 15034,2018-06-06,0.09,Papel normal,3.0,1.0,1.0,1.0,1.0,16.0,1.0,30.8,71.2,Estado normal,3.0,0.859,25.0,99.0,0.05,6.0,0.039,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185877,SE PONTAO,TR 1,LEL 15034,2019-03-20,0.05,Papel normal,2.0,4.0,1.0,2.0,1.0,26.0,1.0,29.9,67.2,Estado normal,3.0,0.859,21.0,94.0,0.04,7.0,0.033,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185877,SE PONTAO,TR 1,LEL 15034,2020-04-08,0.05,Papel normal,2.0,1.0,1.0,4.0,1.0,22.0,1.0,29.3,60.6,Estado normal,3.0,0.8589,23.0,99.0,0.04,4.0,0.033,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185878,SE PONTAO,TR 2,LEL 15033,1996-09-05,,,3.0,3.0,3.0,25.0,3.0,116.0,1.2,26.8,64.4,,3.0,0.859,23.0,51.8,0.046,4.4,0.03,,
280185878,SE PONTAO,TR 2,LEL 15033,1997-03-31,,,1.0,2.0,2.0,21.0,3.0,31.0,1.0,27.5,59.6,,3.0,0.86,24.3,86.1,0.026,3.3,0.023,,
280185878,SE PONTAO,TR 2,LEL 15033,1998-06-16,0.14,,2.9,2.1,1.9,25.0,3.3,36.0,1.0,27.0,74.0,,3.0,0.86,23.8,88.9,0.029,8.3,0.029,,
280185878,SE PONTAO,TR 2,LEL 15033,2000-07-03,0.13,,3.8,2.4,2.5,28.0,4.0,42.0,1.0,34.0,89.0,,3.0,0.861,24.8,94.3,0.026,8.1,0.026,,
280185878,SE PONTAO,TR 2,LEL 15033,2001-05-30,0.11,,4.1,1.9,1.6,23.0,3.2,24.0,1.0,23.0,57.0,,3.0,0.86,22.3,88.1,0.029,11.6,0.025,,
280185878,SE PONTAO,TR 2,LEL 15033,2002-09-10,0.16,,4.6,2.9,2.2,33.1,4.1,45.1,1.0,25.1,62.7,,3.0,0.858,21.0,63.8,0.034,7.5,0.029,,
280185878,SE PONTAO,TR 2,LEL 15033,2003-05-05,0.13,,5.8,2.7,1.9,42.3,5.1,29.8,1.0,25.2,55.7,,3.0,0.86,21.2,82.7,0.027,5.7,0.027,,
280185878,SE PONTAO,TR 2,LEL 15033,2004-07-14,0.14,,9.6,2.1,1.0,40.7,4.5,44.0,1.0,30.3,73.3,,3.0,0.863,20.2,75.1,0.045,12.2,0.04,,
280185878,SE PONTAO,TR 2,LEL 15033,2005-06-28,0.14,,5.8,3.7,1.1,63.4,9.3,53.6,1.0,31.0,71.6,,3.5,0.864,20.0,81.0,0.081,8.6,0.034,,
280185878,SE PONTAO,TR 2,LEL 15033,2006-06-30,0.09,,4.4,3.4,1.0,54.4,8.0,57.7,1.0,30.4,70.7,,3.0,0.8641,20.2,81.4,0.047,9.7,0.037,,
280185878,SE PONTAO,TR 2,LEL 15033,2007-08-14,0.17,,4.6,3.1,1.0,52.9,8.1,52.7,1.0,29.0,65.4,,3.0,0.8636,18.8,91.8,0.039,8.4,0.032,,
280185878,SE PONTAO,TR 2,LEL 15033,2008-06-05,0.17,,2.5,2.5,1.0,46.7,8.1,38.2,1.0,30.7,65.0,,3.0,0.8639,20.1,78.4,0.044,8.4,0.035,,
280185878,SE PONTAO,TR 2,LEL 15033,2009-06-04,0.17,,2.6,2.4,1.0,48.6,8.9,37.0,1.0,33.6,70.5,,3.0,0.864,20.2,65.2,0.037,9.6,0.035,,
280185878,SE PONTAO,TR 2,LEL 15033,2010-09-08,0.18,,3.3,1.4,1.0,14.4,3.9,57.4,1.0,31.4,72.1,,3.0,0.8641,20.4,73.8,0.049,8.4,0.035,,
280185878,SE PONTAO,TR 2,LEL 15033,2011-08-25,0.18,,2.6,1.3,1.0,6.9,1.7,60.8,1.0,28.4,62.6,,3.0,0.8606,17.2,42.4,0.04,9.4,0.034,,
280185878,SE PONTAO,TR 2,LEL 15033,2012-02-09,0.15,,3.4,1.8,1.0,6.6,2.0,34.5,1.0,31.2,73.4,,3.0,0.8607,19.7,63.4,0.045,4.4,0.034,,
280185878,SE PONTAO,TR 2,LEL 15033,2013-02-08,0.18,,1.3,2.2,1.0,10.3,1.9,28.9,1.0,28.6,65.3,,3.0,0.8606,20.8,92.2,0.044,6.3,0.039,,
280185878,SE PONTAO,TR 2,LEL 15033,2014-07-02,0.14,,3.2,2.4,1.0,11.3,2.2,38.2,1.0,29.0,64.8,,3.0,0.8606,20.9,80.7,0.068,9.6,0.035,,
280185878,SE PONTAO,TR 2,LEL 15033,2016-03-31,0.16,Papel normal,2.0,1.0,1.0,6.0,2.0,26.0,1.0,29.9,65.9,Estado normal,3.5,0.8606,20.0,79.0,0.05,8.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185878,SE PONTAO,TR 2,LEL 15033,2017-02-07,0.17,Papel normal,1.0,2.0,1.0,4.0,1.0,30.0,1.0,30.4,68.3,Estado normal,3.5,0.8606,20.0,94.0,0.04,6.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185878,SE PONTAO,TR 2,LEL 15033,2018-06-06,0.16,Papel normal,1.0,1.0,1.0,2.0,1.0,22.0,1.0,29.5,68.0,Estado normal,3.0,0.8607,18.0,77.0,0.06,9.0,0.046,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185878,SE PONTAO,TR 2,LEL 15033,2019-03-20,0.13,Papel normal,2.0,5.0,1.0,2.0,1.0,31.0,1.0,29.5,67.2,Estado normal,3.0,0.8607,20.0,95.0,0.06,5.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185878,SE PONTAO,TR 2,LEL 15033,2020-04-08,0.13,Papel normal,1.0,1.0,1.0,2.0,1.0,30.0,1.0,27.4,58.5,Estado normal,3.5,0.8606,20.0,73.0,0.05,6.0,0.037,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185879,SE SAO JORGE,TR 2,C 11838,1996-07-09,,,6.0,4.0,6.0,25.0,5.0,95.0,1.8,20.9,54.9,,4.5,0.851,23.9,53.4,0.027,20.5,0.016,,
280185879,SE SAO JORGE,TR 2,C 11838,1997-03-25,,,8.0,4.0,5.0,24.0,5.0,80.0,1.7,24.8,62.8,,,,,,,,,,
280185879,SE SAO JORGE,TR 2,C 11838,1998-03-06,,,3.0,4.0,3.0,27.0,6.0,92.0,2.0,29.0,75.0,,,,,,,,,,
280185879,SE SAO JORGE,TR 2,C 11838,1999-05-18,0.05,,2.7,3.2,1.8,27.0,5.2,70.0,1.49,31.0,91.0,,4.5,0.852,23.2,73.8,0.022,11.9,0.022,,
280185879,SE SAO JORGE,TR 2,C 11838,2000-07-05,0.05,,5.4,2.7,3.3,33.0,7.2,46.0,1.12,28.0,76.0,,4.5,0.851,24.4,75.4,0.028,15.8,0.021,,
280185879,SE SAO JORGE,TR 2,C 11838,2001-06-01,0.05,,6.3,2.9,2.1,27.4,5.3,38.0,1.24,22.0,59.0,,4.5,0.851,23.3,53.0,0.032,18.9,0.022,,
280185879,SE SAO JORGE,TR 2,C 11838,2002-07-02,0.05,,1.0,1.0,1.0,1.3,1.0,1.0,1.0,20.8,77.5,,4.5,0.849,23.3,81.1,0.032,12.3,0.019,,
280185879,SE SAO JORGE,TR 2,C 11838,2003-04-15,0.05,,4.3,3.4,1.0,32.1,5.3,49.8,1.23,24.0,56.6,,4.5,0.851,21.3,84.3,0.024,9.8,0.021,,
280185879,SE SAO JORGE,TR 2,C 11838,2004-06-04,0.05,,7.5,3.7,1.0,41.8,7.1,63.9,1.18,28.0,64.6,,4.5,0.855,20.9,86.4,0.038,17.1,0.018,,
280185879,SE SAO JORGE,TR 2,C 11838,2005-03-08,0.05,,8.3,4.4,1.0,51.2,10.8,75.9,1.73,30.6,73.9,,4.5,0.8564,20.2,74.3,0.046,11.7,0.018,,
280185879,SE SAO JORGE,TR 2,C 11838,2006-05-02,0.05,,8.4,3.8,1.0,49.3,10.5,67.7,1.89,30.2,69.4,,4.0,0.8566,20.8,90.4,0.05,15.4,0.02,,
280185879,SE SAO JORGE,TR 2,C 11838,2007-06-06,0.05,,5.4,3.6,1.0,44.2,9.9,68.0,1.67,24.7,60.7,,4.0,0.8561,20.3,50.7,0.034,21.0,0.022,,
280185879,SE SAO JORGE,TR 2,C 11838,2008-04-30,0.05,,7.0,3.2,1.0,43.8,10.3,62.1,1.75,30.3,71.2,,4.5,0.8566,19.3,44.3,0.041,14.4,0.022,,
280185879,SE SAO JORGE,TR 2,C 11838,2009-05-12,0.05,,3.4,3.2,1.0,45.2,11.3,57.4,1.69,30.0,73.2,,4.0,0.8567,20.1,64.6,0.048,16.4,0.019,,
280185879,SE SAO JORGE,TR 2,C 11838,2010-01-28,0.05,,3.2,2.7,1.0,30.7,8.8,68.4,1.88,32.7,76.4,,4.5,0.8564,20.0,91.1,0.031,8.8,0.021,,
280185879,SE SAO JORGE,TR 2,C 11838,2011-08-25,0.05,,11.7,3.9,1.0,11.0,5.2,192.3,3.49,21.4,63.3,,4.5,0.8531,17.4,55.1,0.029,17.6,0.028,,
280185879,SE SAO JORGE,TR 2,C 11838,2012-02-08,0.05,,7.7,4.2,1.0,11.9,4.9,159.4,4.02,26.7,73.8,,4.5,0.8531,19.0,61.5,0.03,12.0,0.024,,
280185879,SE SAO JORGE,TR 2,C 11838,2013-02-06,0.05,,4.2,3.3,1.0,10.1,3.3,64.2,2.33,28.8,69.3,,4.5,0.8531,19.3,80.9,0.038,9.8,0.022,,
280185879,SE SAO JORGE,TR 2,C 11838,2014-07-03,0.05,,4.9,3.4,1.0,16.8,3.8,65.3,2.0,24.7,63.9,,4.5,0.8531,19.3,65.9,0.056,14.9,0.022,,
280185879,SE SAO JORGE,TR 2,C 11838,2016-03-17,0.05,Papel normal,12.0,2.0,1.0,32.0,8.0,45.0,1.9,27.9,65.6,Estado normal,4.5,0.8532,20.0,89.0,0.05,6.0,0.021,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185879,SE SAO JORGE,TR 2,C 11838,2017-01-17,0.05,Papel normal,3.0,5.0,1.0,17.0,6.0,60.0,1.66,31.3,74.7,Estado normal,4.5,0.8532,19.0,73.0,0.04,10.0,0.018,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185879,SE SAO JORGE,TR 2,C 11838,2018-02-23,0.05,Papel normal,6.0,2.0,1.0,9.0,3.0,52.0,1.86,28.4,66.3,Estado normal,4.5,0.8532,20.0,99.0,0.05,5.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185879,SE SAO JORGE,TR 2,C 11838,2019-03-21,0.05,Papel normal,4.0,5.0,1.0,6.0,2.0,49.0,1.73,28.1,64.6,Estado normal,4.5,0.8532,19.0,76.0,0.05,12.0,0.021,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185879,SE SAO JORGE,TR 2,C 11838,2020-05-07,0.05,Papel normal,3.0,2.0,1.0,8.0,2.0,45.0,1.45,27.1,60.3,Estado normal,4.5,0.8531,18.0,92.0,0.05,12.0,0.021,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185880,SE TURQUEL,TR 1,LEL 12748,1996-07-09,,,2.0,3.0,1.0,66.0,21.0,97.0,1.4,22.4,54.8,,3.5,0.861,22.9,81.8,0.04,11.0,0.052,,
280185880,SE TURQUEL,TR 1,LEL 12748,1997-03-25,,,5.0,4.0,1.0,66.0,22.0,135.0,1.6,22.9,59.2,,3.5,0.86,21.9,89.0,0.037,7.5,0.024,,
280185880,SE TURQUEL,TR 1,LEL 12748,1998-03-04,0.19,,1.0,4.0,1.0,58.0,20.0,123.0,2.0,28.0,73.0,,3.5,0.86,19.9,73.4,0.043,15.7,0.027,,
280185880,SE TURQUEL,TR 1,LEL 12748,1999-05-18,0.27,,1.4,2.8,1.0,42.0,15.0,78.0,1.35,27.0,66.0,,4.0,0.862,22.8,78.5,0.044,7.2,0.029,,
280185880,SE TURQUEL,TR 1,LEL 12748,2001-05-17,0.33,,4.8,1.7,1.3,12.2,5.3,45.2,1.16,23.4,64.2,,4.0,0.862,21.8,68.2,0.041,5.8,0.028,,
280185880,SE TURQUEL,TR 1,LEL 12748,2002-09-18,0.38,,1.0,1.3,2.0,4.6,2.2,69.9,1.0,21.7,63.2,,4.0,0.859,18.1,68.0,0.073,7.7,0.046,,
280185880,SE TURQUEL,TR 1,LEL 12748,2003-08-25,0.35,,3.4,2.4,2.3,8.0,2.4,124.0,1.34,26.6,63.7,,4.5,0.864,19.4,86.1,0.08,9.9,0.028,,
280185880,SE TURQUEL,TR 1,LEL 12748,2004-06-04,0.36,,2.2,2.0,1.4,8.6,2.1,75.8,1.07,25.8,60.0,,4.5,0.864,17.7,67.7,0.08,14.2,0.032,,
280185880,SE TURQUEL,TR 1,LEL 12748,2005-03-10,0.4,,5.6,3.1,6.0,16.5,3.4,75.2,1.74,31.8,70.6,,4.5,0.8649,18.4,63.4,0.126,11.3,0.037,,
280185880,SE TURQUEL,TR 1,LEL 12748,2006-03-22,0.5,,7.7,3.0,2.4,23.1,4.0,106.7,1.95,26.8,75.1,,4.0,0.8651,17.6,39.5,0.103,11.7,0.044,,
280185880,SE TURQUEL,TR 1,LEL 12748,2007-06-04,0.5,,2.6,2.5,1.0,23.8,4.3,104.8,1.9,24.8,58.1,,4.0,0.865,18.0,91.2,0.067,11.2,0.051,,
280185880,SE TURQUEL,TR 1,LEL 12748,2008-05-21,0.63,,1.4,2.2,1.0,20.6,4.1,95.0,1.92,27.4,61.8,,4.5,0.8649,14.3,64.7,0.064,11.3,0.046,,
280185880,SE TURQUEL,TR 1,LEL 12748,2009-05-13,0.57,,4.0,2.0,1.0,16.0,3.2,99.2,1.87,26.1,66.6,,4.5,0.865,18.0,58.5,0.077,18.4,0.044,,
280185880,SE TURQUEL,TR 1,LEL 12748,2010-01-28,0.93,,2.4,2.4,1.0,16.1,3.6,124.0,2.67,30.9,71.9,,4.5,0.865,19.4,93.9,0.078,10.3,0.042,,
280185880,SE TURQUEL,TR 1,LEL 12748,2011-04-05,0.05,,3.1,1.0,1.0,1.0,1.0,44.6,1.0,24.2,59.2,,0.5,0.8704,33.0,55.8,0.019,7.0,0.011,,
280185880,SE TURQUEL,TR 1,LEL 12748,2012-04-18,0.11,,5.6,2.3,1.4,4.5,1.2,90.3,1.89,27.8,72.1,,1.0,0.8705,28.7,65.7,0.015,5.9,0.005,,
280185880,SE TURQUEL,TR 1,LEL 12748,2013-06-18,0.21,,5.4,3.0,1.2,12.0,2.2,80.8,1.55,26.4,62.5,,1.0,0.8704,26.9,93.2,0.014,7.8,0.004,,
280185880,SE TURQUEL,TR 1,LEL 12748,2014-09-05,0.24,,5.3,4.4,1.0,24.2,4.0,122.7,2.08,21.7,58.6,,1.0,0.8705,23.9,62.8,0.013,13.9,0.008,,
280185880,SE TURQUEL,TR 1,LEL 12748,2016-07-20,0.32,Sintomas de degradação ligeira do papel isolante.,1.0,2.0,1.0,11.0,3.0,48.0,1.27,27.0,61.8,Estado normal,1.5,0.8705,25.0,78.0,0.02,8.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185880,SE TURQUEL,TR 1,LEL 12748,2017-08-21,0.25,Sintomas de degradação ligeira do papel antes da substituição do óleo.,4.0,2.0,1.0,6.0,2.0,65.0,1.11,25.0,60.7,Estado normal,1.5,0.8705,24.0,68.0,0.03,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185880,SE TURQUEL,TR 1,LEL 12748,2018-07-31,0.28,Sintomas de degradação ligeira do papel antes da substituição do óleo.,1.0,2.0,1.0,9.0,2.0,41.0,1.0,27.5,68.2,Estado normal,1.5,0.8706,23.0,77.0,0.02,9.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185880,SE TURQUEL,TR 1,LEL 12748,2019-05-17,0.24,Sintomas de degradação ligeira do papel antes da substituição do óleo.,4.0,7.0,1.0,16.0,3.0,46.0,1.12,27.5,65.7,Estado normal,1.5,0.8706,25.0,89.0,0.02,7.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185880,SE TURQUEL,TR 1,LEL 12748,2020-04-27,0.23,Sintomas de degradação ligeira do papel antes da substituição do óleo.,5.0,3.0,2.0,26.0,4.0,41.0,1.0,27.4,58.5,Estado normal,1.5,0.8706,25.0,96.0,0.02,7.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,1996-07-09,,,8.0,7.0,1.0,8.0,3.0,592.0,4.8,14.1,66.5,,3.5,0.853,17.1,66.1,0.131,14.1,0.091,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,1997-03-25,1.84,,12.0,9.0,1.0,8.0,3.0,705.0,4.6,10.7,62.4,,4.0,0.853,17.2,88.4,0.14,7.7,0.115,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,1998-03-03,2.36,,12.0,8.0,1.0,10.0,3.0,753.0,5.3,13.0,74.0,,,,,,,,,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,1999-05-19,1.97,,18.0,8.3,1.0,12.0,3.4,770.0,5.47,12.0,72.0,,4.0,0.854,16.8,85.3,0.178,9.2,0.157,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2000-07-05,2.32,,9.8,9.1,1.0,7.3,2.3,587.0,3.17,5.9,46.0,,4.0,0.855,18.4,44.0,0.198,15.4,0.116,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2001-05-16,1.79,,4.1,4.3,4.1,16.0,4.8,158.8,4.75,18.6,49.2,,4.0,0.853,14.4,60.5,0.188,20.1,0.11,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2002-09-16,2.06,,24.0,20.0,1.0,14.0,3.4,1042.0,5.54,1.3,66.0,,4.0,0.851,14.1,29.9,0.236,18.9,0.165,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2003-08-27,1.59,,26.1,31.5,1.0,16.8,5.2,845.4,4.01,4.2,65.6,,4.5,0.857,14.9,40.9,0.28,20.4,0.13,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2004-03-05,,,,,,,,,,,,,0.5,0.867,48.1,78.9,0.06,7.5,0.002,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2004-06-02,0.05,,2.0,1.0,1.0,1.0,1.0,28.8,1.0,20.6,51.7,,0.5,0.867,33.0,66.8,0.022,5.9,0.01,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2005-03-11,0.05,,5.2,1.6,1.0,1.0,1.0,92.6,1.11,27.8,59.4,,1.0,0.8669,29.0,65.1,0.033,8.6,0.024,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2006-05-04,0.35,,7.7,6.4,1.0,7.3,4.2,155.4,2.27,28.6,70.8,,1.0,0.867,30.8,89.9,0.05,6.2,0.014,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2007-06-04,0.32,,5.1,6.1,1.0,9.0,5.3,101.2,1.68,27.0,60.9,,1.0,0.8669,26.9,67.7,0.025,9.6,0.016,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2008-07-23,0.38,,8.1,3.6,1.1,5.7,3.8,109.8,1.6,28.4,63.5,,1.0,0.8668,24.8,53.2,0.022,11.1,0.02,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2009-09-02,0.57,,25.0,6.5,1.0,9.7,4.2,347.0,3.04,18.0,61.0,,1.0,0.867,28.7,58.7,0.032,16.4,0.017,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2010-01-27,0.54,,12.2,9.7,1.0,16.0,5.1,190.4,2.31,27.7,71.6,,1.0,0.8669,25.6,79.4,0.031,5.3,0.012,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2011-04-04,0.47,,9.5,2.0,1.0,4.7,2.1,68.6,1.13,23.4,57.7,,1.0,0.8636,20.4,36.5,0.052,3.0,0.014,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2012-04-19,0.37,,9.4,2.4,1.0,3.9,2.8,90.0,1.4,26.7,72.0,,1.0,0.8636,26.6,81.4,0.027,6.0,0.015,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2013-06-19,0.44,,28.4,4.0,6.5,5.1,1.7,111.7,1.41,27.7,65.1,,1.0,0.8636,25.4,78.3,0.046,7.6,0.016,,
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2016-08-03,0.44,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,2.0,1.0,2.0,2.0,154.0,2.09,26.0,64.5,Estado normal,1.5,0.8636,26.0,72.0,0.04,14.0,0.022,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2017-09-04,0.54,Sintomas de degradação significativa do papel antes da substituição do óleo.,14.0,3.0,1.0,5.0,2.0,174.0,1.98,27.2,66.1,Estado normal,1.5,0.8636,24.0,96.0,0.05,4.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2018-09-27,0.49,Sintomas de degradação significativa do papel antes da substituição do óleo.,11.0,9.0,1.0,4.0,2.0,204.0,2.2,25.1,62.1,Estado normal,1.5,0.8636,25.0,43.0,0.05,10.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2019-08-07,0.44,Sintomas de degradação significativa do papel antes da substituição do óleo.,15.0,3.0,1.0,3.0,1.0,235.0,2.43,26.0,64.5,Estado normal,1.5,0.8637,24.0,83.0,0.05,9.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185882,SE CASAL DA AREIA,TR 1,LEL 3518,2020-09-01,0.42,Sintomas de degradação significativa do papel antes da substituição do óleo.,11.0,3.0,1.0,1.0,1.0,158.0,2.27,28.2,68.5,Estado normal,1.5,0.8636,23.0,73.0,0.06,8.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185883,SE RIO MAIOR,TR 1,19287 C,1996-04-19,,,3.0,1.0,1.0,1.0,1.0,27.0,1.0,25.2,59.7,,2.0,0.857,27.3,99.4,0.024,4.3,0.009,,
280185883,SE RIO MAIOR,TR 1,19287 C,1996-07-09,,,4.0,1.0,1.0,1.0,1.0,17.0,1.0,31.0,77.5,,2.5,0.858,26.9,77.7,0.021,7.5,0.012,,
280185883,SE RIO MAIOR,TR 1,19287 C,1997-03-26,,,5.0,1.0,1.0,1.0,1.0,39.0,1.0,26.7,63.8,,2.0,0.859,28.3,72.7,0.011,11.0,0.01,,
280185883,SE RIO MAIOR,TR 1,19287 C,1999-05-18,0.05,,7.0,2.7,7.7,3.8,1.4,71.0,1.84,27.0,68.0,,2.5,0.859,27.5,77.2,0.013,10.1,0.014,,
280185883,SE RIO MAIOR,TR 1,19287 C,2001-05-16,0.05,,2.2,1.3,1.0,1.0,1.0,1.0,1.09,37.0,99.0,,2.5,0.859,26.0,77.9,0.02,5.8,0.011,,
280185883,SE RIO MAIOR,TR 1,19287 C,2002-09-18,0.05,,1.0,1.2,1.0,1.0,1.0,47.8,1.0,23.3,63.9,,2.5,0.857,22.8,56.0,0.021,8.0,0.012,,
280185883,SE RIO MAIOR,TR 1,19287 C,2003-09-10,0.05,,2.8,2.5,1.0,1.7,1.0,80.3,1.47,28.4,67.0,,2.5,0.863,23.0,68.3,0.022,11.1,0.019,,
280185883,SE RIO MAIOR,TR 1,19287 C,2004-11-08,0.05,,3.4,1.9,1.0,1.0,1.0,66.6,1.48,27.2,61.3,,3.0,0.863,26.1,78.4,0.048,9.6,0.022,,
280185883,SE RIO MAIOR,TR 1,19287 C,2005-06-30,0.05,,1.6,2.5,1.0,1.0,1.1,60.7,1.63,32.4,73.3,,3.0,0.8634,22.0,95.3,0.038,13.4,0.021,,
280185883,SE RIO MAIOR,TR 1,19287 C,2006-09-29,0.05,,2.9,2.1,1.0,1.4,1.1,80.0,1.71,30.1,69.1,,3.0,0.8631,21.7,55.2,0.024,14.4,0.03,,
280185883,SE RIO MAIOR,TR 1,19287 C,2007-12-11,0.05,,1.3,1.6,1.0,1.0,1.0,50.6,1.4,27.4,60.4,,3.0,0.8633,21.5,74.6,0.027,16.1,0.044,,
280185883,SE RIO MAIOR,TR 1,19287 C,2008-06-06,0.05,,1.4,1.7,1.0,1.0,1.0,53.5,1.53,31.3,68.9,,3.0,0.8633,21.8,66.4,0.029,11.7,0.027,,
280185883,SE RIO MAIOR,TR 1,19287 C,2009-09-02,0.05,,4.7,3.4,1.0,1.4,1.9,110.6,1.91,28.9,70.2,,2.5,0.8634,21.0,71.2,0.038,16.6,0.025,,
280185883,SE RIO MAIOR,TR 1,19287 C,2010-06-28,0.05,,2.1,1.9,1.0,1.1,1.0,73.2,2.14,31.7,72.7,,3.0,0.8634,21.6,47.5,0.035,19.4,0.027,,
280185883,SE RIO MAIOR,TR 1,19287 C,2011-08-26,0.05,,3.0,2.0,1.0,1.4,1.9,79.1,2.07,32.1,72.0,,3.0,0.86,21.0,69.1,0.04,16.2,0.036,,
280185883,SE RIO MAIOR,TR 1,19287 C,2012-08-09,0.06,,10.0,1.8,1.0,1.1,1.0,101.9,2.11,25.4,61.0,,3.5,0.86,19.7,53.0,0.055,15.5,0.04,,
280185883,SE RIO MAIOR,TR 1,19287 C,2013-06-18,0.08,,4.0,2.9,1.0,3.1,1.5,62.7,1.98,29.6,69.0,,3.5,0.86,19.9,75.4,0.049,12.7,0.024,,
280185883,SE RIO MAIOR,TR 1,19287 C,2014-09-05,0.09,,2.8,3.7,1.0,5.4,2.1,101.0,2.4,23.9,64.1,,3.5,0.86,19.8,39.4,0.05,18.1,0.028,,
280185883,SE RIO MAIOR,TR 1,19287 C,2016-08-04,0.1,Papel normal,2.0,2.0,1.0,1.0,2.0,73.0,1.9,26.7,62.9,Estado normal,3.5,0.86,21.0,88.0,0.04,12.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185883,SE RIO MAIOR,TR 1,19287 C,2017-09-06,0.2,Papel normal,6.0,3.0,1.0,3.0,3.0,106.0,2.32,27.4,64.9,Estado normal,3.5,0.8601,20.0,59.0,0.05,10.0,0.038,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185883,SE RIO MAIOR,TR 1,19287 C,2018-09-25,0.19,Papel normal,3.0,13.0,1.0,3.0,3.0,110.0,2.21,25.6,60.4,Estado normal,3.5,0.8601,21.0,56.0,0.05,7.0,0.041,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185883,SE RIO MAIOR,TR 1,19287 C,2019-08-06,0.19,Papel normal,4.0,2.0,1.0,3.0,2.0,73.0,2.27,29.1,63.4,Estado normal,3.5,0.8601,20.0,51.0,0.06,17.0,0.04,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185883,SE RIO MAIOR,TR 1,19287 C,2020-08-19,0.21,Papel normal,8.0,2.0,1.0,1.0,2.0,79.0,2.23,28.4,65.3,Estado normal,3.5,0.8601,19.0,47.0,0.05,16.0,0.041,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185885,SE GALA,EX TR 2,LEL 25156,1996-05-28,,,5.0,2.0,4.0,12.0,2.0,24.0,1.0,29.1,64.6,,5.5,0.851,23.4,99.4,0.031,3.4,0.012,,
280185885,SE GALA,EX TR 2,LEL 25156,1997-03-24,0.05,,6.0,1.0,4.0,11.0,2.0,22.0,1.0,28.1,64.9,,5.0,0.851,21.5,94.1,0.028,3.9,0.011,,
280185885,SE GALA,EX TR 2,LEL 25156,1998-03-04,0.05,,3.0,3.0,7.0,27.0,3.0,39.0,1.0,30.0,77.0,,5.5,0.852,21.8,87.0,0.024,5.0,0.012,,
280185885,SE GALA,EX TR 2,LEL 25156,1999-05-20,0.05,,1.4,1.9,6.4,19.0,2.6,25.0,1.0,30.0,77.0,,5.5,0.852,22.8,98.2,0.024,5.9,0.014,,
280185885,SE GALA,EX TR 2,LEL 25156,2000-07-05,0.11,,9.5,4.9,8.5,25.0,4.9,186.0,2.99,27.0,83.0,,5.5,0.853,23.3,78.8,0.032,6.2,0.01,,
280185885,SE GALA,EX TR 2,LEL 25156,2001-06-01,0.14,,11.0,18.0,10.0,90.0,13.0,162.0,2.91,22.0,69.0,,5.5,0.853,21.8,87.2,0.039,18.8,0.009,,
280185885,SE GALA,EX TR 2,LEL 25156,2002-07-04,0.24,,6.8,9.6,5.2,77.2,11.4,143.6,2.38,15.5,51.7,,5.5,0.851,20.4,62.6,0.051,11.5,0.012,,
280185885,SE GALA,EX TR 2,LEL 25156,2003-05-07,0.49,,22.2,20.9,11.6,194.4,38.4,304.0,3.38,14.3,54.9,,5.5,0.851,18.9,47.5,0.054,15.1,0.014,,
280185885,SE GALA,EX TR 2,LEL 25156,2004-06-02,0.55,,20.3,27.1,4.9,190.1,24.1,245.1,3.25,22.8,62.0,,5.5,0.856,17.0,35.8,0.08,28.2,0.011,,
280185885,SE GALA,EX TR 2,LEL 25156,2004-11-10,,,63.4,162.8,11.0,602.2,67.7,591.2,7.84,13.6,61.1,,,,,,,,,,
280185885,SE GALA,EX TR 2,LEL 25156,2005-03-11,1.17,,28.6,77.9,8.3,501.9,66.5,368.5,5.42,27.6,81.1,,5.5,0.8569,19.4,63.3,0.1,6.1,0.018,,
280185885,SE GALA,EX TR 2,LEL 25156,2006-02-22,0.05,,5.2,1.4,1.0,1.0,1.0,85.8,1.0,30.2,65.2,,1.0,0.8685,33.2,78.3,0.027,4.7,0.004,,
280185885,SE GALA,EX TR 2,LEL 25156,2007-01-24,0.05,,3.7,2.8,1.2,2.3,2.0,111.0,2.0,31.4,67.3,,1.0,0.8687,31.7,83.3,0.01,3.5,0.003,,
280185885,SE GALA,EX TR 2,LEL 25156,2008-01-29,0.05,,5.9,2.8,1.7,3.0,2.5,83.1,1.99,29.8,65.4,,1.0,0.8684,32.8,65.1,0.012,3.7,0.005,,
280185885,SE GALA,EX TR 2,LEL 25156,2009-03-09,0.05,,5.7,3.2,2.2,4.6,3.6,76.3,1.96,32.6,69.9,,1.5,0.8685,31.8,80.4,0.013,4.4,0.004,,
280185885,SE GALA,EX TR 2,LEL 25156,2010-09-08,0.05,,7.8,4.4,3.9,7.5,5.3,134.9,2.58,31.8,73.8,,1.5,0.8686,31.0,41.1,0.017,14.2,0.002,,
280185885,SE GALA,EX TR 2,LEL 25156,2010-10-18,,,11.2,4.5,3.1,6.7,5.7,148.7,2.5,32.1,73.6,,,,,71.7,,6.9,,,
280185885,SE GALA,EX TR 2,LEL 25156,2011-03-02,0.05,,6.2,3.6,4.6,6.5,4.7,86.6,2.12,32.8,70.3,,1.0,0.8651,30.4,88.2,0.013,3.9,0.012,,
280185885,SE GALA,EX TR 2,LEL 25156,2012-02-02,0.05,,7.0,3.7,1.9,8.2,3.1,80.3,1.85,29.6,66.4,,1.5,0.8652,29.7,77.9,0.011,2.8,0.014,,
280185885,SE GALA,EX TR 2,LEL 25156,2013-02-05,0.05,,6.1,3.7,3.0,9.7,4.4,78.7,1.91,27.2,59.5,,1.0,0.8652,28.2,81.4,0.009,2.4,0.013,,
280185885,SE GALA,EX TR 2,LEL 25156,2014-06-06,0.05,,8.8,3.6,4.7,11.7,4.4,80.1,1.81,28.4,65.7,,1.5,0.8651,31.0,86.1,0.01,3.9,0.012,,
280185885,SE GALA,EX TR 2,LEL 25156,2017-08-24,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,4.0,5.0,1.0,6.0,48.0,1.09,28.5,63.1,Estado normal,0.5,0.8668,32.0,74.0,0.02,7.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185886,SE TORTOZENDO,TR 1,C 12407,1997-04-23,,,1.0,3.0,18.0,12.0,7.0,65.0,2.9,24.8,54.2,,2.0,0.874,25.5,67.3,0.03,7.6,0.01,,
280185886,SE TORTOZENDO,TR 1,C 12407,1998-03-10,0.22,,7.0,3.0,29.0,16.0,7.0,92.0,2.9,27.0,74.0,,2.0,0.874,24.2,71.0,0.009,13.6,0.014,,
280185886,SE TORTOZENDO,TR 1,C 12407,2001-01-23,0.23,,6.8,4.0,23.0,22.6,6.6,104.8,2.76,21.1,56.2,,2.5,0.875,22.8,32.3,0.027,20.2,0.013,,
280185886,SE TORTOZENDO,TR 1,C 12407,2002-02-21,0.22,,6.2,6.6,35.4,66.0,15.5,161.0,4.58,31.0,90.9,,3.0,0.875,20.2,64.9,0.034,4.8,0.012,,
280185886,SE TORTOZENDO,TR 1,C 12407,2003-02-05,0.46,,9.6,5.2,22.4,55.0,12.4,108.7,3.48,24.9,55.5,,3.0,0.875,21.9,55.8,0.031,9.2,0.013,,
280185886,SE TORTOZENDO,TR 1,C 12407,2004-02-17,0.34,,13.9,3.1,19.1,35.8,9.5,44.9,2.18,25.9,57.6,,3.0,0.877,23.6,73.7,0.048,11.8,0.014,,
280185886,SE TORTOZENDO,TR 1,C 12407,2005-02-25,0.38,,10.2,3.6,23.4,36.4,11.4,64.8,1.98,21.9,69.5,,3.0,0.8783,20.4,71.9,0.056,9.4,0.014,,
280185886,SE TORTOZENDO,TR 1,C 12407,2006-02-08,0.36,,8.5,3.5,19.0,36.4,9.1,52.4,2.01,32.4,66.9,,3.0,0.8783,21.1,59.8,0.067,11.9,0.014,,
280185886,SE TORTOZENDO,TR 1,C 12407,2007-01-30,0.39,,6.2,2.1,8.5,14.5,5.1,57.2,2.21,29.2,63.9,,3.0,0.8783,19.0,56.4,0.032,13.2,0.013,,
280185886,SE TORTOZENDO,TR 1,C 12407,2008-02-27,0.35,,15.0,1.9,7.3,5.9,2.6,54.6,1.82,28.1,58.7,,3.0,0.8785,18.7,49.3,0.043,17.6,0.012,,
280185886,SE TORTOZENDO,TR 1,C 12407,2009-03-17,0.29,,8.4,1.9,7.4,4.9,3.5,49.8,1.59,29.4,65.7,,3.0,0.8783,15.6,69.7,0.054,13.5,0.013,,
280185886,SE TORTOZENDO,TR 1,C 12407,2010-01-22,0.16,,7.8,2.0,7.9,5.4,1.8,48.4,1.68,31.1,65.4,,3.0,0.8784,21.1,50.9,0.042,13.9,0.012,,
280185886,SE TORTOZENDO,TR 1,C 12407,2011-05-10,0.3,,4.4,1.1,3.9,3.8,1.1,27.9,1.0,19.7,48.2,,3.0,0.8749,20.2,77.0,0.043,13.4,0.015,,
280185886,SE TORTOZENDO,TR 1,C 12407,2012-08-23,0.3,,15.6,1.7,3.2,4.5,1.9,79.2,1.68,22.7,54.3,,3.0,0.875,20.2,30.9,0.062,19.1,0.015,,
280185886,SE TORTOZENDO,TR 1,C 12407,2013-11-11,0.31,,10.9,3.1,2.0,5.2,2.8,71.1,1.89,23.8,57.4,,3.0,0.8749,20.4,71.9,0.064,16.4,0.014,,
280185886,SE TORTOZENDO,TR 1,C 12407,2016-10-25,0.3,Sintomas de degradação muito ligeira do papel.,7.0,2.0,6.0,4.0,5.0,83.0,1.87,28.6,64.4,Estado normal,3.0,0.875,21.0,67.0,0.04,11.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185886,SE TORTOZENDO,TR 1,C 12407,2017-10-20,0.32,Sintomas de degradação muito ligeira do papel.,20.0,5.0,5.0,6.0,6.0,75.0,1.68,27.9,62.7,Estado normal,3.0,0.875,21.0,78.0,0.06,11.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185886,SE TORTOZENDO,TR 1,C 12407,2018-10-22,0.26,Sintomas de degradação muito ligeira do papel.,9.0,2.0,5.0,4.0,3.0,80.0,1.88,27.8,60.9,Estado normal,3.0,0.875,21.0,71.0,0.06,12.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185886,SE TORTOZENDO,TR 1,C 12407,2019-02-25,0.26,Sintomas de degradação muito ligeira do papel.,5.0,3.0,3.0,1.0,2.0,32.0,1.62,26.0,57.3,Estado normal,3.0,0.875,21.0,60.0,0.05,10.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185886,SE TORTOZENDO,TR 1,C 12407,2020-04-02,0.23,Sintomas de degradação muito ligeira do papel.,5.0,2.0,5.0,2.0,2.0,29.0,1.25,26.9,56.1,Estado normal,3.0,0.875,21.0,56.0,0.06,8.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185887,SE TORTOZENDO,TR 2,C 12929,1997-04-23,,,2.0,3.0,4.0,2.0,6.0,58.0,1.0,24.5,55.8,,0.5,0.847,36.8,77.0,0.009,8.3,0.005,,
280185887,SE TORTOZENDO,TR 2,C 12929,1998-03-10,0.05,,6.0,3.0,9.0,3.0,5.0,109.0,1.3,31.0,82.0,,1.0,0.844,36.5,72.2,0.005,8.5,0.005,,
280185887,SE TORTOZENDO,TR 2,C 12929,2001-01-23,0.05,,4.9,2.1,18.2,6.4,2.1,55.1,1.0,25.3,63.3,,1.0,0.846,36.1,81.6,0.007,5.7,0.002,,
280185887,SE TORTOZENDO,TR 2,C 12929,2002-02-21,0.05,,1.0,1.0,1.0,1.0,1.0,1.0,1.0,28.0,111.0,,1.0,0.846,33.4,79.3,0.005,6.3,0.004,,
280185887,SE TORTOZENDO,TR 2,C 12929,2003-02-05,0.05,,6.1,2.3,27.1,14.3,3.0,33.3,1.0,28.6,58.4,,1.0,0.843,36.0,59.1,0.005,6.8,0.005,,
280185887,SE TORTOZENDO,TR 2,C 12929,2004-02-17,0.05,,11.4,3.2,26.1,14.1,3.7,62.7,1.4,29.7,66.6,,1.0,0.851,37.2,82.7,0.022,5.7,0.004,,
280185887,SE TORTOZENDO,TR 2,C 12929,2005-02-25,0.05,,7.8,3.0,26.6,19.5,5.1,65.2,1.64,32.1,70.2,,1.0,0.8507,33.9,70.1,0.024,5.0,0.008,,
280185887,SE TORTOZENDO,TR 2,C 12929,2006-02-08,0.05,,5.6,3.0,21.4,27.9,6.9,62.0,1.81,33.5,70.2,,1.0,0.8507,33.3,79.7,0.002,7.2,0.006,,
280185887,SE TORTOZENDO,TR 2,C 12929,2007-01-30,0.05,,8.6,3.2,18.4,35.2,8.7,66.1,1.89,34.0,73.6,,1.0,0.8507,31.3,78.3,0.006,7.3,0.004,,
280185887,SE TORTOZENDO,TR 2,C 12929,2008-02-27,0.05,,13.4,2.8,13.1,33.9,8.6,71.0,1.78,30.8,64.8,,1.0,0.8509,30.9,58.5,0.007,9.8,0.006,,
280185887,SE TORTOZENDO,TR 2,C 12929,2009-03-17,0.05,,7.9,2.5,10.0,33.7,9.9,57.3,1.83,30.8,63.7,,1.0,0.8507,32.8,94.3,0.006,6.4,0.008,,
280185887,SE TORTOZENDO,TR 2,C 12929,2010-01-22,0.05,,6.2,2.7,9.5,40.3,10.6,64.7,1.91,32.3,68.8,,1.0,0.8508,30.7,74.0,0.005,7.0,0.009,,
280185887,SE TORTOZENDO,TR 2,C 12929,2011-05-10,0.05,,3.9,1.5,4.9,23.5,6.1,34.0,1.08,23.1,52.2,,1.0,0.8474,30.4,93.5,0.009,5.9,0.01,,
280185887,SE TORTOZENDO,TR 2,C 12929,2012-08-23,0.05,,13.4,2.7,6.3,32.6,9.0,88.0,1.79,30.2,67.0,,1.0,0.8474,32.4,71.9,0.014,6.7,0.012,,
280185887,SE TORTOZENDO,TR 2,C 12929,2013-11-11,0.05,,3.0,3.9,5.8,43.2,11.4,90.2,2.12,25.6,61.6,,1.0,0.8473,29.0,93.1,0.015,7.6,0.008,,
280185887,SE TORTOZENDO,TR 2,C 12929,2016-10-25,0.05,Papel normal,5.0,3.0,7.0,30.0,8.0,92.0,1.75,30.1,66.9,Estado normal,1.0,0.8475,32.0,84.0,0.02,5.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185887,SE TORTOZENDO,TR 2,C 12929,2017-10-20,0.05,Papel normal,5.0,6.0,6.0,22.0,7.0,93.0,1.54,28.1,62.1,Estado normal,1.0,0.8474,31.0,47.0,0.02,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185887,SE TORTOZENDO,TR 2,C 12929,2018-10-22,0.05,Papel normal,3.0,10.0,4.0,9.0,4.0,84.0,1.58,30.6,65.9,Estado normal,1.0,0.8475,30.0,76.0,0.02,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185887,SE TORTOZENDO,TR 2,C 12929,2019-02-25,0.05,Papel normal,2.0,4.0,2.0,4.0,3.0,33.0,1.39,27.6,60.7,Estado normal,1.0,0.8474,30.0,91.0,0.02,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185887,SE TORTOZENDO,TR 2,C 12929,2020-04-02,0.05,Papel normal,2.0,2.0,3.0,3.0,2.0,34.0,1.17,28.8,61.3,Estado normal,1.0,0.8474,32.0,69.0,0.02,4.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,1994-05-23,,,7.0,6.0,10.0,10.0,2.0,438.0,4383.0,12704.0,64019.0,,,,,,,,,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,1998-03-04,0.19,,3.0,2.0,3.0,4.0,1.0,191.0,1.9,22.0,68.0,,7.0,0.869,13.4,57.7,0.35,8.3,0.202,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,1999-05-20,1.31,,3.5,3.3,16.0,6.9,1.3,339.0,2.79,19.0,68.0,,,,,,,26.7,,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2000-07-05,1.3,,12.0,5.0,31.0,8.0,1.7,484.0,3.51,12.0,67.0,,7.0,0.871,16.4,39.4,0.382,45.8,0.21,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2001-06-01,0.23,,5.4,2.4,23.0,6.0,1.2,119.0,2.36,19.0,62.0,,,,,62.7,,49.2,,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2002-07-04,,,3.6,1.6,13.6,5.5,1.0,148.2,1.75,6.3,32.3,,,,,,,,,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2003-05-07,0.15,,17.4,5.2,50.3,12.7,1.8,352.4,3.59,12.9,57.8,,7.0,0.868,14.8,54.0,0.466,28.2,0.202,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2004-06-02,0.33,,17.3,5.6,48.1,13.9,2.1,376.6,3.46,15.6,61.7,,7.5,0.874,13.6,41.7,0.498,53.6,0.197,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2004-11-10,,,,,,,,,,,,,7.5,0.874,14.4,21.0,0.536,48.5,0.184,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2005-03-11,0.37,,17.1,5.8,49.4,12.2,2.2,352.7,5.71,22.3,68.0,,7.0,0.8741,12.1,46.1,0.614,49.4,0.197,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2006-05-04,0.05,,14.7,2.2,7.4,1.9,1.0,94.7,1.0,21.3,53.4,,1.5,0.8681,35.8,77.9,0.015,4.5,0.015,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2007-06-04,0.16,,38.0,708.9,42.1,2013.9,854.9,209.2,2.97,17.5,62.3,,1.5,0.8682,29.2,51.2,0.02,8.8,0.014,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2007-07-20,,,43.0,484.8,43.8,1783.2,769.4,249.2,3.24,13.2,66.9,,,,,,,,,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2007-12-12,,,39.6,135.3,36.9,1143.8,569.9,286.4,3.53,17.7,68.1,,,,,,,,,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2008-07-23,0.41,,38.1,27.1,35.4,575.4,344.2,331.6,3.76,19.4,63.7,,2.0,0.8683,26.2,53.2,0.029,13.9,0.03,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2009-09-02,0.68,,25.1,7.9,29.7,155.7,130.2,450.6,4.34,20.7,64.9,,2.0,0.8684,24.2,51.7,0.053,11.6,0.033,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2010-01-27,0.71,,15.4,6.4,30.1,96.8,91.7,279.9,3.92,27.8,72.3,,2.0,0.8683,24.3,75.2,0.041,5.9,0.031,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2011-04-04,0.73,,9.4,3.3,25.3,22.0,24.7,129.6,2.43,19.4,50.6,,2.5,0.865,23.8,74.2,0.054,6.8,0.041,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2012-04-19,0.8,,9.4,4.5,45.9,18.8,23.5,173.7,3.28,25.2,70.8,,2.5,0.865,23.3,74.8,0.044,6.7,0.039,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2013-06-19,0.95,,12.9,5.5,48.0,13.8,13.3,205.1,3.32,25.8,62.8,,2.5,0.865,20.4,88.1,0.082,9.6,0.02,,
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2016-08-03,1.31,Sintomas de degradação significativa do papel.,10.0,4.0,37.0,5.0,5.0,223.0,3.14,24.8,61.5,Estado normal,2.5,0.8651,22.0,52.0,0.07,14.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2017-09-04,1.72,Sintomas de degradação significativa do papel.,10.0,4.0,21.0,5.0,5.0,310.0,3.59,24.7,64.3,Estado normal,2.5,0.8651,22.0,41.0,0.08,10.0,0.011,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2018-09-27,1.62,Sintomas de degradação significativa do papel.,8.0,10.0,21.0,5.0,5.0,302.0,3.52,25.1,65.5,Estado normal,2.5,0.8651,22.0,57.0,0.09,9.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2019-08-07,1.63,Sintomas de degradação significativa do papel.,2.0,3.0,14.0,3.0,3.0,98.0,2.18,30.3,65.2,Estado normal,2.5,0.8647,22.0,67.0,0.08,8.0,0.044,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185888,SE CASAL DA AREIA,TR 3,LEL 7013,2020-09-01,1.21,Sintomas de degradação significativa do papel.,5.0,3.0,5.0,1.0,2.0,67.0,1.66,29.7,65.7,Estado normal,2.5,0.8646,22.0,66.0,0.08,3.0,0.046,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185889,SE GUARDA,EX TR 1,LEL 47927,1997-09-03,,,3.0,2.0,1.0,1.0,1.0,86.0,1.0,25.8,58.2,,0.5,0.847,39.4,68.3,0.005,7.0,0.005,,
280185889,SE GUARDA,EX TR 1,LEL 47927,1998-10-21,0.05,,4.5,2.9,1.0,1.0,1.1,137.1,1.0,26.6,66.4,,0.5,0.849,37.1,87.7,0.007,12.9,0.009,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2001-07-26,0.05,,6.5,59.4,1.0,5.7,161.4,147.4,1.2,12.4,106.9,,1.0,0.846,31.5,62.4,0.004,6.7,0.029,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2002-02-19,0.05,,7.5,75.2,1.0,9.2,394.1,139.6,1.24,7.7,86.5,,1.0,0.846,29.6,80.8,0.011,3.4,0.029,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2003-05-22,0.05,,26.4,62.9,1.0,7.2,444.0,145.4,1.05,1.0,64.7,,1.0,0.847,26.2,65.8,0.009,10.4,0.033,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2003-11-28,,,12.6,55.3,1.0,7.4,417.1,98.0,1.0,19.4,66.7,,,,,,,,,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2004-04-20,0.05,,30.3,51.3,1.0,7.2,310.6,190.5,1.3,4.1,67.1,,1.5,0.851,24.9,82.8,0.04,6.7,0.024,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2004-10-07,,,40.0,75.3,1.0,7.7,299.8,311.3,2.12,5.4,65.3,,,,,,,,,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2005-02-22,0.05,,31.5,53.8,1.0,7.9,319.2,302.9,2.15,13.1,79.3,,1.5,0.8523,22.0,65.5,0.06,7.7,0.03,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2005-06-03,0.05,,89.0,52.7,1.0,9.6,268.2,358.8,2.02,3.6,67.8,,2.0,0.8524,20.7,78.6,0.093,8.3,0.028,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2005-08-31,,,62.9,58.5,7.7,10.7,247.2,376.6,2.56,8.9,74.4,,,,,,,,,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2006-02-06,0.05,,25.9,28.4,1.0,8.1,223.1,243.7,2.08,17.7,74.7,,2.0,0.8525,19.4,87.5,0.08,5.0,0.041,,
