SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280185889,SE GUARDA,EX TR 1,LEL 47927,2007-02-01,0.05,,42.9,18.9,1.0,7.0,139.4,260.6,2.39,15.9,72.6,,2.0,0.8526,16.4,60.2,0.061,13.2,0.037,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2008-02-27,0.05,,57.1,7.4,1.0,3.6,68.3,223.4,2.42,17.5,70.3,,2.0,0.8528,18.3,65.7,0.087,11.1,0.059,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2009-03-20,0.05,,56.6,5.0,1.0,3.2,41.7,223.3,2.67,17.4,69.4,,2.5,0.8527,16.1,43.5,0.137,13.2,0.043,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2010-04-13,0.05,,38.3,6.3,1.0,3.2,26.6,197.9,2.98,25.0,73.7,,2.5,0.8528,16.6,84.3,0.129,7.7,0.046,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2011-05-11,0.05,,27.7,2.9,1.0,1.8,7.9,123.9,1.72,15.5,49.8,,2.5,0.8494,15.7,77.4,0.147,8.0,0.044,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2012-09-18,0.05,,83.0,6.7,1.0,7.2,10.9,378.2,3.52,12.0,55.9,,2.5,0.8495,15.7,89.5,0.174,8.2,0.046,,
280185889,SE GUARDA,EX TR 1,LEL 47927,2013-11-12,0.05,,26.0,5.0,1.0,4.6,7.8,184.7,2.61,21.3,67.0,,2.5,0.8495,16.2,93.0,0.25,9.8,0.041,,
280185889,SE GUARDA,TR,LEL 47927,2016-10-25,0.05,Papel normal,6.0,5.0,1.0,1.0,6.0,165.0,1.51,26.2,63.2,Estado normal,0.5,0.866,35.0,73.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185889,SE CASAL DE CINZA,TR 1,LEL 47927,2017-12-11,0.05,Papel normal,1.0,3.0,1.0,1.0,2.0,52.0,1.0,28.1,67.0,Estado normal,0.5,0.8662,35.0,77.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185889,SE CASAL DE CINZA,TR 1,LEL 47927,2018-10-25,0.05,Papel normal,3.0,4.0,1.0,1.0,4.0,85.0,1.3,27.7,61.7,Estado normal,0.5,0.8662,33.0,92.0,0.02,3.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185889,SE CASAL DE CINZA,TR 1,LEL 47927,2019-10-03,0.05,Papel normal,6.0,5.0,1.0,1.0,1.0,74.0,1.11,24.7,57.8,Estado normal,0.5,0.8662,35.0,81.0,0.02,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185890,SE PINHEL,TR 2,7629 C,1996-11-05,,,8.0,3.0,21.0,3.0,1.0,56.0,1.0,24.4,58.6,,,,,,,15.0,,,
280185890,SE PINHEL,TR 2,7629 C,1997-10-10,0.05,,6.0,2.0,19.0,3.0,1.0,56.0,1.0,25.9,65.2,,1.5,0.865,27.1,64.2,0.022,22.3,0.012,,
280185890,SE PINHEL,TR 2,7629 C,1998-10-21,0.05,,8.0,3.4,30.3,5.0,1.0,90.1,1.03,27.0,75.9,,,,,,,8.6,,,
280185890,SE PINHEL,TR 2,7629 C,1999-09-09,0.06,,11.0,4.3,28.0,5.8,2.0,122.0,1.07,22.0,65.0,,2.0,0.866,26.4,61.2,0.019,20.4,0.017,,
280185890,SE PINHEL,TR 2,7629 C,2000-09-13,0.05,,13.0,3.3,27.0,4.6,1.0,118.0,1.1,21.0,63.5,,,,,37.8,,24.6,,,
280185890,SE PINHEL,TR 2,7629 C,2001-07-26,0.05,,8.9,1.8,14.1,2.5,1.0,62.9,1.0,29.3,80.7,,2.0,0.865,22.4,78.1,0.027,13.7,0.012,,
280185890,SE PINHEL,TR 2,7629 C,2002-11-07,,,18.8,4.2,29.8,5.1,1.0,115.2,1.09,26.9,68.4,,,,,,,,,,
280185890,SE PINHEL,TR 2,7629 C,2003-08-05,0.06,,15.7,3.2,27.6,4.6,1.0,109.3,1.0,24.8,57.9,,2.0,0.868,22.4,49.9,0.026,31.5,0.012,,
280185890,SE PINHEL,TR 2,7629 C,2004-04-20,0.07,,15.6,3.7,36.0,6.0,1.0,70.2,1.0,29.4,68.0,,2.0,0.868,20.8,46.4,0.059,10.9,0.014,,
280185890,SE PINHEL,TR 2,7629 C,2005-02-23,0.06,,13.6,3.8,37.2,5.2,1.0,61.3,1.0,34.4,77.2,,2.0,0.8685,21.4,82.1,0.045,8.5,0.013,,
280185890,SE PINHEL,TR 2,7629 C,2006-02-09,0.09,,32.3,6.0,52.5,8.3,1.0,114.1,1.28,33.4,77.4,,2.0,0.8686,21.0,40.8,0.08,16.3,0.015,,
280185890,SE PINHEL,TR 2,7629 C,2007-01-31,0.08,,9.2,3.0,23.2,4.5,1.0,88.3,1.06,31.4,74.7,,2.0,0.8686,19.5,61.1,0.036,17.4,0.014,,
280185890,SE PINHEL,TR 2,7629 C,2008-03-13,0.09,,4.6,1.4,10.2,1.6,1.0,29.7,1.0,27.7,57.6,,2.0,0.8687,20.3,52.0,0.046,12.5,0.017,,
280185890,SE PINHEL,TR 2,7629 C,2009-03-18,0.07,,15.0,2.4,18.5,2.5,1.0,46.8,1.0,29.8,63.2,,2.0,0.8686,20.4,71.0,0.047,13.8,0.016,,
280185890,SE PINHEL,TR 2,7629 C,2010-04-14,0.09,,16.7,2.8,23.3,3.3,1.0,76.1,1.0,30.8,75.2,,2.0,0.8691,22.7,67.9,0.037,12.1,0.018,,
280185890,SE PINHEL,TR 2,7629 C,2011-05-12,0.07,,6.9,1.2,7.4,1.1,1.0,18.6,1.0,27.7,65.0,,2.0,0.8663,20.8,57.4,0.052,16.6,0.016,,
280185890,SE PINHEL,TR 2,7629 C,2012-07-03,0.14,,14.4,2.6,27.1,3.5,1.0,56.4,1.0,26.1,57.6,,2.0,0.8663,21.1,38.8,0.043,17.9,0.016,,
280185890,SE PINHEL,TR 2,7629 C,2013-01-16,0.07,,24.9,2.3,23.7,3.2,1.0,58.3,1.0,26.4,59.2,,2.5,0.8664,19.1,59.0,0.049,9.6,0.017,,
280185890,SE PINHEL,TR 2,7629 C,2014-07-08,0.08,,9.1,2.7,20.8,4.0,1.0,43.6,1.0,27.4,60.1,,2.5,0.8663,21.4,42.3,0.059,16.9,0.014,,
280185890,SE PINHEL,TR 2,7629 C,2016-07-12,0.1,Papel normal,6.0,2.0,17.0,2.0,1.0,49.0,1.0,27.0,61.8,Estado normal,2.5,0.8664,21.0,35.0,0.05,20.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185890,SE PINHEL,TR 2,7629 C,2017-08-14,0.09,Papel normal,7.0,13.0,12.0,1.0,1.0,54.0,1.0,26.9,63.6,Estado normal,2.5,0.8664,21.0,57.0,0.05,19.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185890,SE PINHEL,TR 2,7629 C,2018-08-02,0.11,Papel normal,4.0,1.0,11.0,1.0,1.0,39.0,1.0,28.7,68.4,Estado normal,2.5,0.8664,21.0,36.0,0.07,21.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185890,SE PINHEL,TR 2,7629 C,2019-07-11,0.11,Papel normal,7.0,2.0,14.0,2.0,1.0,49.0,1.0,28.4,61.4,Estado normal,2.0,0.8664,22.0,71.0,0.05,7.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185890,SE PINHEL,TR 2,7629 C,2020-06-03,0.1,Papel normal,7.0,2.0,15.0,2.0,1.0,41.0,1.0,27.3,57.8,Estado normal,2.0,0.8664,21.0,54.0,0.05,16.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185891,SE CERDEIRA,TR 1,13181 C,1994-05-26,,,4.0,2.0,42.0,8.0,2.0,15.0,526.0,29076.0,70230.0,,,,,,,,,,
280185891,SE CERDEIRA,TR 1,13181 C,1997-04-24,,,1.0,1.0,41.0,9.0,1.0,10.0,1.0,26.1,56.8,,2.5,0.859,26.2,81.6,0.011,6.3,0.015,,
280185891,SE CERDEIRA,TR 1,13181 C,1998-10-21,0.05,,4.9,2.5,61.8,11.4,2.3,41.8,1.0,30.4,83.2,,,,,,,6.4,,,
280185891,SE CERDEIRA,TR 1,13181 C,2000-09-14,0.05,,4.7,2.2,44.0,11.0,1.6,37.0,1.0,22.0,58.0,,2.5,0.862,25.4,87.5,0.012,7.4,0.02,,
280185891,SE CERDEIRA,TR 1,13181 C,2001-07-26,0.05,,4.2,2.1,59.6,11.3,1.7,23.5,1.0,29.1,71.3,,,,,81.6,,9.8,,,
280185891,SE CERDEIRA,TR 1,13181 C,2002-02-20,0.05,,2.5,2.0,50.8,9.8,1.4,21.8,1.0,31.1,82.4,,2.5,0.86,22.9,87.8,0.022,4.0,0.012,,
280185891,SE CERDEIRA,TR 1,13181 C,2003-05-22,,,5.1,2.8,75.4,11.3,1.4,27.3,1.0,29.0,62.9,,2.5,0.858,22.7,53.5,0.011,12.4,0.014,,
280185891,SE CERDEIRA,TR 1,13181 C,2004-04-20,0.05,,3.8,1.8,55.7,9.7,1.1,26.6,1.0,29.7,65.7,,2.5,0.864,22.0,74.9,0.038,6.4,0.018,,
280185891,SE CERDEIRA,TR 1,13181 C,2005-02-23,0.05,,4.2,2.3,59.3,9.1,1.3,33.7,1.02,32.9,72.8,,1.5,0.864,21.6,87.7,0.041,3.6,0.021,,
280185891,SE CERDEIRA,TR 1,13181 C,2006-02-09,0.05,,4.2,2.9,61.8,10.7,1.3,48.0,1.28,34.1,75.7,,2.5,0.8641,20.5,79.7,0.046,6.4,0.022,,
280185891,SE CERDEIRA,TR 1,13181 C,2007-02-01,0.05,,8.4,2.5,60.3,11.2,1.4,37.2,1.19,33.4,74.9,,2.5,0.8641,16.8,51.5,0.019,6.2,0.021,,
280185891,SE CERDEIRA,TR 1,13181 C,2008-03-13,0.05,,2.4,1.4,32.9,5.6,1.0,23.0,1.0,26.6,57.7,,2.5,0.8643,21.4,78.3,0.028,6.0,0.02,,
280185891,SE CERDEIRA,TR 1,13181 C,2009-03-18,0.05,,4.3,1.8,38.9,6.3,1.0,23.8,1.0,28.9,60.6,,2.5,0.8641,19.7,66.5,0.033,18.1,0.021,,
280185891,SE CERDEIRA,TR 1,13181 C,2010-04-12,0.05,,5.6,2.2,50.0,8.4,1.0,34.3,1.01,33.7,73.7,,2.5,0.8641,20.5,79.5,0.04,6.4,0.024,,
280185891,SE CERDEIRA,TR 1,13181 C,2011-05-10,0.05,,3.4,1.3,25.0,4.6,1.0,21.5,1.0,20.9,49.9,,2.5,0.8607,20.2,92.3,0.049,6.3,0.022,,
280185891,SE CERDEIRA,TR 1,13181 C,2012-09-18,0.07,,11.0,21.0,46.3,43.3,16.2,37.4,1.0,26.9,57.8,,3.0,0.8607,20.4,86.1,0.036,5.2,0.024,,
280185891,SE CERDEIRA,TR 1,13181 C,2013-06-24,0.05,,2.1,1.4,1.0,1.0,1.0,74.2,1.32,23.3,55.0,,2.5,0.8639,23.6,81.7,0.057,4.2,0.012,,
280185891,SE CERDEIRA,TR 1,13181 C,2016-10-19,0.05,Papel normal,3.0,1.0,9.0,1.0,1.0,59.0,1.27,29.7,66.9,Estado normal,2.5,0.864,24.0,80.0,0.03,4.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185891,SE CERDEIRA,TR 1,13181 C,2017-10-16,0.05,Papel normal,4.0,4.0,11.0,2.0,1.0,58.0,1.1,28.6,64.1,Estado normal,2.0,0.864,23.0,77.0,0.05,3.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185891,SE CERDEIRA,TR 1,13181 C,2018-10-25,0.05,Papel normal,2.0,11.0,11.0,2.0,1.0,48.0,1.04,30.6,66.2,Estado normal,2.0,0.864,23.0,86.0,0.04,4.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185891,SE CERDEIRA,TR 1,13181 C,2019-10-03,0.05,Papel normal,5.0,4.0,10.0,1.0,2.0,41.0,1.0,27.7,63.4,Estado normal,2.0,0.864,23.0,97.0,0.04,3.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185892,SE BELMONTE,TR 1,13180 C,1997-04-23,,,4.0,2.0,53.0,7.0,1.0,49.0,1.1,26.8,64.4,,,,,,,18.1,,,
280185892,SE BELMONTE,TR 1,13180 C,1998-03-11,0.27,,6.0,3.0,61.0,8.0,1.0,98.0,1.6,28.0,74.0,,3.5,0.861,20.3,63.6,0.069,14.5,0.027,,
280185892,SE BELMONTE,TR 1,13180 C,2001-01-25,0.06,,3.8,2.0,36.8,4.4,1.0,44.6,1.0,26.5,67.4,,3.5,0.862,21.6,60.2,0.078,8.9,0.034,,
280185892,SE BELMONTE,TR 1,13180 C,2002-02-20,,,1.8,1.3,19.0,2.6,1.0,23.3,1.0,35.8,115.2,,,,,,,,,,
280185892,SE BELMONTE,TR 1,13180 C,2003-02-06,0.05,,3.2,1.6,28.8,3.3,1.0,48.3,1.0,30.6,67.8,,3.5,0.861,18.6,45.8,0.093,5.9,0.025,,
280185892,SE BELMONTE,TR 1,13180 C,2004-02-16,0.09,,1.3,1.0,13.9,1.4,1.0,28.3,1.0,30.6,69.8,,4.0,0.864,21.9,51.3,0.102,7.1,0.029,,
280185892,SE BELMONTE,TR 1,13180 C,2005-02-25,0.09,,2.6,1.8,16.7,1.0,1.0,42.4,1.0,33.1,76.8,,3.5,0.8655,18.5,69.9,0.103,8.8,0.028,,
280185892,SE BELMONTE,TR 1,13180 C,2006-02-08,0.09,,3.1,1.3,14.8,1.9,1.0,31.0,1.0,35.7,75.7,,3.5,0.8655,18.4,63.6,0.121,6.2,0.027,,
280185892,SE BELMONTE,TR 1,13180 C,2007-02-01,0.1,,7.9,2.0,16.6,2.8,1.0,63.5,1.52,35.6,80.3,,3.5,0.8658,18.1,84.0,0.072,8.1,0.032,,
280185892,SE BELMONTE,TR 1,13180 C,2008-02-27,0.11,,14.8,2.4,37.4,4.2,1.0,56.4,1.49,29.7,66.7,,3.5,0.866,18.1,77.9,0.096,13.7,0.037,,
280185892,SE BELMONTE,TR 1,13180 C,2009-03-18,0.08,,2.2,1.1,16.6,1.9,1.0,32.9,1.0,29.9,67.4,,3.5,0.8658,17.4,31.4,0.104,15.2,0.044,,
280185892,SE BELMONTE,TR 1,13180 C,2010-04-16,0.09,,4.3,1.3,13.7,1.3,1.0,25.9,1.0,33.9,74.4,,3.5,0.8659,17.5,70.4,0.102,9.4,0.043,,
280185892,SE BELMONTE,TR 1,13180 C,2011-05-10,0.07,,1.0,1.0,3.0,1.0,1.0,20.2,1.0,20.6,49.6,,4.0,0.8624,17.9,80.3,0.081,6.8,0.038,,
280185892,SE BELMONTE,TR 1,13180 C,2012-09-18,0.1,,3.9,1.3,3.8,1.5,1.0,49.3,1.0,27.1,58.4,,3.5,0.8624,18.7,66.0,0.127,11.5,0.041,,
280185892,SE BELMONTE,TR 1,13180 C,2013-11-12,0.09,,1.0,2.8,1.6,1.1,1.0,41.8,1.0,26.0,64.6,,3.5,0.8624,17.5,54.9,0.136,14.2,0.028,,
280185892,SE BELMONTE,TR 1,13180 C,2016-10-25,0.11,Papel normal,6.0,2.0,39.0,3.0,1.0,104.0,1.85,29.2,68.9,Descargas eléctricas de baixa energia.,3.5,0.8625,19.0,58.0,0.1,10.0,0.034,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 3 meses. Recomenda-se a realização de ensaios eléctricos ao transformador.
280185892,SE BELMONTE,TR 1,13180 C,2017-01-05,,,9.0,2.0,47.0,4.0,1.0,73.0,1.81,29.8,72.3,Descargas eléctricas de baixa energia.,,,,93.0,,14.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280185892,SE BELMONTE,TR 1,13180 C,2017-10-19,0.05,Papel normal,1.0,2.0,1.0,1.0,1.0,6.0,1.0,8.5,19.6,Estado normal,0.5,0.8663,34.0,80.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185892,SE BELMONTE,TR 1,13180 C,2017-11-17,,,5.0,16.0,2.0,1.0,1.0,33.0,1.0,20.3,49.7,Estado normal,,,,78.0,,3.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185892,SE BELMONTE,TR 1,13180 C,2018-10-25,0.05,Papel normal,4.0,13.0,13.0,5.0,1.0,141.0,1.84,28.5,66.3,Estado normal,0.5,0.8663,33.0,74.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185892,SE BELMONTE,TR 1,13180 C,2019-10-03,0.05,Papel normal,7.0,5.0,13.0,4.0,1.0,89.0,1.47,28.0,66.6,Estado normal,0.5,0.8663,34.0,59.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185893,SE BELMONTE,TR 2,19324 C,1997-04-23,,,2.0,2.0,44.0,6.0,1.0,74.0,1.7,27.4,64.4,,,,,,,21.8,,,
280185893,SE BELMONTE,TR 2,19324 C,1998-03-11,0.05,,4.0,3.0,49.0,7.0,1.0,166.0,2.5,26.0,75.0,,3.5,0.852,20.7,85.8,0.083,9.9,0.062,,
280185893,SE BELMONTE,TR 2,19324 C,2001-01-25,0.37,,2.5,2.4,52.6,6.0,1.0,97.5,2.12,26.0,69.0,,4.0,0.853,20.9,59.5,0.111,25.6,0.042,,
280185893,SE BELMONTE,TR 2,19324 C,2002-02-20,,,1.0,1.0,1.8,1.0,1.0,4.2,1.0,23.6,91.7,,,,,,,,,,
280185893,SE BELMONTE,TR 2,19324 C,2003-02-06,0.53,,6.1,3.2,88.4,9.4,1.2,146.7,2.44,24.4,62.4,,4.0,0.851,18.7,30.9,0.116,29.4,0.042,,
280185893,SE BELMONTE,TR 2,19324 C,2003-05-22,,,,,,,,,,,,,,,,41.0,,19.6,,,
280185893,SE BELMONTE,TR 2,19324 C,2003-11-28,,,,,,,,,,,,,,,,35.2,,29.7,,,
280185893,SE BELMONTE,TR 2,19324 C,2004-02-16,0.72,,7.8,4.0,70.0,8.6,2.2,163.8,2.88,25.1,66.6,,4.5,0.856,21.2,55.4,0.127,32.1,0.04,,
280185893,SE BELMONTE,TR 2,19324 C,2005-02-25,1.06,,6.4,2.7,90.1,8.4,1.4,83.4,3.16,31.8,75.0,,4.5,0.8564,17.6,46.2,0.166,20.4,0.052,,
280185893,SE BELMONTE,TR 2,19324 C,2006-02-08,1.1,,5.4,2.8,74.2,11.1,1.7,79.4,3.21,33.8,76.3,,4.0,0.8565,18.0,42.6,0.166,27.0,0.053,,
280185893,SE BELMONTE,TR 2,19324 C,2007-02-01,1.02,,2.6,2.0,38.2,6.1,1.2,104.1,2.46,31.1,75.5,,4.0,0.8565,17.3,42.2,0.108,36.0,0.046,,
280185893,SE BELMONTE,TR 2,19324 C,2008-02-27,0.05,,7.6,1.0,1.0,1.0,1.0,24.2,1.0,27.2,61.1,,0.5,0.8718,32.9,83.3,0.003,6.3,0.005,,
280185893,SE BELMONTE,TR 2,19324 C,2009-03-18,0.05,,4.0,1.8,13.4,1.6,1.0,67.1,2.37,28.3,63.3,,0.5,0.8716,34.4,75.6,0.002,10.0,0.005,,
280185893,SE BELMONTE,TR 2,19324 C,2010-04-16,0.05,,2.2,2.1,36.8,6.4,1.8,38.9,2.73,33.9,72.6,,1.0,0.8718,33.4,70.6,0.006,8.9,0.004,,
280185893,SE BELMONTE,TR 2,19324 C,2011-05-10,0.07,,4.2,1.5,30.1,8.4,2.4,24.7,1.29,22.1,50.2,,0.5,0.8683,32.0,50.4,0.011,12.9,0.005,,
280185893,SE BELMONTE,TR 2,19324 C,2012-09-18,0.13,,5.3,1.9,16.6,3.6,1.4,73.0,1.54,25.6,54.9,,1.0,0.8684,31.8,36.8,0.023,15.5,0.008,,
280185893,SE BELMONTE,TR 2,19324 C,2013-11-12,0.18,,1.6,3.2,15.1,6.4,2.8,53.4,1.72,25.5,62.2,,1.0,0.8684,28.3,46.3,0.018,13.9,0.006,,
280185893,SE BELMONTE,TR 2,19324 C,2016-10-25,0.13,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,1.0,14.0,3.0,3.0,24.0,1.0,30.7,68.3,Estado normal,1.0,0.8684,31.0,75.0,0.02,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185893,SE BELMONTE,TR 2,19324 C,2017-10-19,0.18,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,4.0,10.0,3.0,2.0,40.0,1.09,28.6,61.7,Estado normal,1.0,0.8684,31.0,61.0,0.02,12.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185893,SE BELMONTE,TR 2,19324 C,2018-10-25,0.15,Sintomas de degradação significativa do papel antes da substituição do óleo.,2.0,12.0,7.0,2.0,2.0,25.0,1.0,30.0,63.0,Estado normal,1.0,0.8684,30.0,99.0,0.02,9.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185893,SE BELMONTE,TR 2,19324 C,2019-10-03,0.11,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,5.0,3.0,1.0,1.0,20.0,1.0,28.8,66.2,Estado normal,1.0,0.8684,31.0,61.0,0.02,8.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185894,SE TRANCOSO,TR 1,13178 C,1994-05-25,,,3.0,2.0,22.0,3.0,2.0,33.0,481.0,23265.0,52883.0,,,,,,,,,,
280185894,SE TRANCOSO,TR 1,13178 C,1996-11-07,,,2.0,2.0,9.0,2.0,1.0,53.0,1.0,28.2,67.3,,,,,,,4.9,,,
280185894,SE TRANCOSO,TR 1,13178 C,1997-10-09,,,3.0,2.0,14.0,2.0,1.0,61.0,1.0,30.9,81.7,,2.0,0.855,24.3,89.0,0.013,4.8,0.011,,
280185894,SE TRANCOSO,TR 1,13178 C,1998-10-22,0.05,,1.0,1.8,13.7,2.3,1.0,59.9,1.1,28.8,74.2,,,,,,,7.4,,,
280185894,SE TRANCOSO,TR 1,13178 C,2000-09-12,0.05,,5.4,1.6,20.0,2.7,1.0,33.0,1.0,18.0,48.0,,,,,,,6.0,,,
280185894,SE TRANCOSO,TR 1,13178 C,2001-07-26,0.05,,27.9,5.9,76.6,11.8,2.0,288.1,2.52,23.8,74.8,,2.0,0.856,22.8,61.3,0.013,7.0,0.014,,
280185894,SE TRANCOSO,TR 1,13178 C,2002-11-07,0.05,,3.8,3.1,48.6,7.2,1.0,39.7,1.16,29.4,65.2,,2.0,0.855,23.0,79.7,0.016,4.3,0.014,,
280185894,SE TRANCOSO,TR 1,13178 C,2003-08-05,0.05,,5.3,2.8,60.8,8.8,1.0,41.7,1.1,27.2,57.7,,2.0,0.86,23.3,72.0,0.01,9.8,0.011,,
280185894,SE TRANCOSO,TR 1,13178 C,2004-04-20,0.05,,5.0,2.1,47.9,8.6,1.0,23.7,1.05,31.5,68.2,,2.0,0.86,22.4,73.2,0.051,4.7,0.014,,
280185894,SE TRANCOSO,TR 1,13178 C,2005-02-23,0.05,,5.1,2.9,65.0,11.0,1.1,33.1,1.47,34.7,78.6,,2.5,0.8603,22.1,82.7,0.039,8.0,0.014,,
280185894,SE TRANCOSO,TR 1,13178 C,2006-02-07,0.05,,3.9,3.0,77.9,13.9,1.0,36.0,1.44,34.0,77.1,,2.0,0.8604,21.4,86.1,0.041,4.7,0.016,,
280185894,SE TRANCOSO,TR 1,13178 C,2007-01-31,0.05,,9.2,3.1,79.3,15.3,1.7,41.1,1.52,34.0,75.9,,2.0,0.8604,21.9,73.1,0.016,5.1,0.016,,
280185894,SE TRANCOSO,TR 1,13178 C,2008-03-13,0.05,,3.6,2.0,61.2,11.4,1.4,25.6,1.13,28.0,59.7,,2.0,0.8605,22.3,70.3,0.02,6.3,0.014,,
280185894,SE TRANCOSO,TR 1,13178 C,2009-03-17,0.05,,4.4,2.2,65.5,12.3,1.4,25.4,1.12,29.8,65.8,,2.0,0.8604,21.2,68.9,0.021,5.4,0.016,,
280185894,SE TRANCOSO,TR 1,13178 C,2010-04-13,0.05,,6.0,2.7,73.1,14.7,1.9,33.7,1.27,32.7,77.3,,2.0,0.8604,22.4,72.2,0.029,5.1,0.015,,
280185894,SE TRANCOSO,TR 1,13178 C,2011-05-12,0.05,,4.3,2.5,54.6,12.6,2.6,28.3,1.13,30.5,62.3,,2.0,0.857,20.4,77.7,0.037,5.7,0.017,,
280185894,SE TRANCOSO,TR 1,13178 C,2012-07-03,0.05,,2.7,2.3,56.1,12.5,1.7,35.8,1.07,25.7,54.9,,2.5,0.857,21.2,87.9,0.026,7.1,0.02,,
280185894,SE TRANCOSO,TR 1,13178 C,2013-01-16,0.05,,1.0,2.3,51.4,12.6,1.7,34.4,1.01,28.3,60.0,,2.5,0.8572,19.6,93.6,0.04,5.2,0.017,,
280185894,SE TRANCOSO,TR 1,13178 C,2014-07-08,0.05,,1.9,1.9,31.3,7.6,1.4,25.0,1.04,28.2,60.0,,2.5,0.8573,21.1,68.0,0.033,9.5,0.016,,
280185894,SE TRANCOSO,TR 1,13178 C,2016-07-12,0.05,Papel normal,2.0,1.0,21.0,3.0,1.0,33.0,1.11,27.4,61.7,Estado normal,2.5,0.8574,21.0,84.0,0.03,7.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185894,SE TRANCOSO,TR 1,13178 C,2017-08-17,0.05,Papel normal,3.0,16.0,19.0,3.0,2.0,48.0,1.12,25.4,59.4,Estado normal,2.5,0.8574,21.0,98.0,0.03,7.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185894,SE TRANCOSO,TR 1,13178 C,2018-08-02,0.05,Papel normal,2.0,1.0,18.0,3.0,1.0,22.0,1.0,29.8,69.8,Estado normal,2.5,0.8573,21.0,98.0,0.05,10.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185894,SE TRANCOSO,TR 1,13178 C,2019-07-11,0.05,Papel normal,2.0,1.0,20.0,3.0,1.0,29.0,1.06,29.7,63.9,Estado normal,2.5,0.8572,22.0,90.0,0.04,6.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185894,SE TRANCOSO,TR 1,13178 C,2020-06-04,0.05,Papel normal,3.0,2.0,21.0,3.0,1.0,35.0,1.0,28.1,60.3,Estado normal,2.5,0.8573,21.0,81.0,0.03,6.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185895,SE SABUGUEIRO,TR 1,LEL 17933,1994-05-26,,,10.0,2.0,5.0,2.0,1.0,88.0,900.0,24798.0,65379.0,,,,,,,,,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,1997-04-24,,,1.0,1.0,2.0,1.0,1.0,18.0,1.0,26.7,61.2,,2.0,0.852,27.6,96.2,0.005,4.9,0.006,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,1998-10-21,0.05,,1.0,1.0,2.8,1.7,1.0,33.8,1.0,28.2,74.0,,2.0,0.855,28.7,71.4,0.006,10.8,0.008,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2001-01-25,0.05,,4.4,2.0,1.0,1.6,1.6,71.1,1.34,12.1,38.9,,2.5,0.853,25.4,83.9,0.014,5.5,0.008,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2002-02-20,,,6.4,2.4,5.6,4.3,2.4,121.4,2.06,26.6,86.2,,,,,,,,,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2003-02-04,0.05,,6.6,2.8,7.4,5.7,2.6,94.7,1.84,24.8,60.1,,3.0,0.854,22.3,93.6,0.01,5.0,0.01,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2004-02-16,0.07,,32.3,3.9,8.9,7.7,3.8,315.1,3.51,11.2,60.6,,3.0,0.856,22.2,84.4,0.056,10.9,0.011,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2005-08-31,0.07,,12.4,2.4,7.4,12.1,2.7,88.7,1.99,26.9,62.0,,3.5,0.8573,20.4,61.4,0.061,8.4,0.026,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2006-08-25,0.09,,3.2,3.2,1.0,2.3,1.5,187.2,2.05,23.1,62.8,,4.5,0.8696,16.8,64.8,0.202,15.4,0.045,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2007-09-26,0.08,,6.8,2.1,7.4,12.1,2.4,65.3,1.26,29.4,64.9,,3.0,0.8576,20.4,78.4,0.036,7.7,0.024,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2008-08-26,0.08,,5.4,1.9,6.6,11.1,2.2,59.8,1.14,29.2,62.4,,2.5,0.8572,20.3,69.0,0.031,8.2,0.027,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2009-11-03,0.09,,1.0,2.0,4.4,8.5,2.5,30.4,1.0,33.0,71.6,,3.0,0.8573,20.2,89.0,0.023,12.0,0.024,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2010-09-23,0.07,,9.4,2.4,7.0,12.7,2.4,99.5,1.39,32.4,76.4,,3.0,0.8574,19.4,92.5,0.043,8.7,0.024,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2011-11-09,0.07,,4.4,2.0,3.9,11.2,2.5,54.3,1.01,28.0,65.9,,3.0,0.8539,20.7,85.4,0.034,5.0,0.019,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2012-05-23,0.07,,7.5,2.3,5.0,11.4,2.4,40.8,1.03,29.4,68.1,,3.0,0.8539,19.4,82.8,0.039,7.8,0.024,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2013-05-31,0.05,,3.2,1.9,3.3,10.9,2.3,36.2,1.0,24.2,57.7,,3.0,0.8539,20.1,60.5,0.043,5.9,0.018,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2014-06-04,0.05,,1.8,2.1,2.9,10.4,2.2,38.1,1.0,25.3,58.1,,3.0,0.8539,19.3,73.8,0.049,11.0,0.019,,
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2016-07-13,0.05,Papel normal,2.0,1.0,4.0,7.0,2.0,42.0,1.03,26.5,57.6,Estado normal,3.0,0.8539,19.0,85.0,0.04,9.0,0.021,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2017-08-16,0.05,Papel normal,3.0,13.0,2.0,2.0,2.0,48.0,1.0,24.6,56.0,Estado normal,3.0,0.8539,20.0,95.0,0.04,10.0,0.024,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2018-01-16,0.05,Papel normal,2.0,1.0,2.0,1.0,1.0,50.0,1.0,26.9,63.8,Estado normal,3.0,0.8539,20.0,93.0,0.03,5.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2019-02-26,0.07,Papel normal,2.0,3.0,1.0,1.0,1.0,36.0,1.01,26.7,60.7,Estado normal,2.5,0.8539,20.0,100.0,0.04,4.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185895,SE SABUGUEIRO,TR 1,LEL 17933,2020-02-21,0.05,Papel normal,3.0,2.0,1.0,1.0,1.0,45.0,1.0,27.4,59.5,Estado normal,3.0,0.8539,20.0,100.0,0.05,5.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185896,SE VARZEA,TR 1,LEL 57471,1997-04-23,,,1.0,1.0,1.0,1.0,1.0,60.0,1.0,28.5,62.1,,0.5,0.847,39.9,70.0,0.006,8.3,0.005,,
280185896,SE VARZEA,TR 1,LEL 57471,1998-03-11,0.05,,3.0,2.0,1.0,1.0,2.0,84.0,1.0,29.0,74.0,,0.5,0.848,40.0,68.3,0.007,9.5,0.005,,
280185896,SE VARZEA,TR 1,LEL 57471,2001-01-25,0.05,,12.4,14.4,1.0,3.0,103.6,149.8,1.8,14.5,61.8,,1.5,0.847,28.2,83.4,0.018,6.4,0.018,,
280185896,SE VARZEA,TR 1,LEL 57471,2001-10-08,0.05,,13.0,15.0,1.0,3.1,76.0,366.0,3.28,24.0,98.0,,,,,94.7,,6.6,,,
280185896,SE VARZEA,TR 1,LEL 57471,2002-02-20,0.05,,3.8,4.2,1.0,2.4,29.8,139.2,1.73,25.2,93.3,,2.5,0.847,19.5,86.8,0.044,6.1,0.024,,
280185896,SE VARZEA,TR 1,LEL 57471,2002-07-12,0.05,,12.6,5.3,1.0,1.0,27.7,277.8,2.72,15.6,62.9,,2.5,0.845,21.7,92.9,0.048,6.9,0.028,,
280185896,SE VARZEA,TR 1,LEL 57471,2003-02-04,0.15,,7.6,5.2,1.0,3.3,28.6,178.6,2.49,21.9,58.0,,2.5,0.847,18.4,49.8,0.035,4.8,0.031,,
280185896,SE VARZEA,TR 1,LEL 57471,2004-02-18,0.18,,9.5,4.1,1.2,2.0,15.1,186.5,2.82,24.0,65.7,,3.0,0.852,21.4,86.7,0.056,6.4,0.035,,
280185896,SE VARZEA,TR 1,LEL 57471,2005-02-22,0.3,,8.0,5.3,1.0,1.1,10.2,229.9,3.34,28.0,71.6,,3.0,0.8522,18.3,67.6,0.116,6.3,0.047,,
280185896,SE VARZEA,TR 1,LEL 57471,2006-02-08,0.46,,13.7,5.8,1.0,3.3,6.8,272.1,4.22,27.4,73.4,,3.0,0.8522,15.7,57.2,0.12,13.1,0.048,,
280185896,SE VARZEA,TR 1,LEL 57471,2007-01-30,0.61,,14.2,6.1,1.0,3.1,5.4,293.9,4.5,24.8,73.4,,3.0,0.8523,16.6,86.6,0.14,8.4,0.045,,
280185896,SE VARZEA,TR 1,LEL 57471,2008-02-27,0.77,,14.3,4.9,1.0,2.1,3.8,234.2,3.92,27.2,72.0,,3.5,0.8523,15.7,91.1,0.1,7.8,0.051,,
280185896,SE VARZEA,TR 1,LEL 57471,2009-03-17,0.7,,6.3,3.7,1.0,1.9,2.9,164.3,3.06,28.2,69.2,,3.5,0.8523,15.6,44.4,0.117,23.1,0.058,,
280185896,SE VARZEA,TR 1,LEL 57471,2010-01-22,0.44,,8.4,4.4,1.0,1.3,2.7,245.3,3.47,26.6,67.0,,3.5,0.8528,16.2,48.4,0.11,11.9,0.05,,
280185896,SE VARZEA,TR 1,LEL 57471,2011-05-10,0.1,,2.4,1.0,1.0,1.0,1.0,48.2,1.0,16.6,42.9,,0.5,0.8734,36.8,96.2,0.012,6.8,0.01,,
280185896,SE VARZEA,TR 1,LEL 57471,2012-05-21,0.16,,7.4,3.8,1.0,1.0,1.3,124.3,2.22,29.4,68.8,,0.5,0.8734,37.7,70.2,0.021,7.7,0.009,,
280185896,SE VARZEA,TR 1,LEL 57471,2013-06-24,0.22,,3.6,3.4,1.0,1.0,2.4,123.4,2.81,26.1,59.0,,0.5,0.8734,35.4,77.2,0.004,6.0,0.008,,
280185896,SE VARZEA,TR 1,LEL 57471,2014-06-04,0.22,,3.1,3.3,1.0,1.0,1.4,130.8,2.62,24.6,56.6,,0.5,0.8733,35.5,85.1,0.015,10.4,0.009,,
280185896,SE VARZEA,TR 1,LEL 57471,2016-07-11,0.26,Sintomas de degradação ligeira do papel isolante.,8.0,4.0,1.0,1.0,1.0,209.0,2.85,23.3,57.2,Estado normal,0.5,0.8734,32.0,95.0,0.02,7.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185896,SE VARZEA,TR 1,LEL 57471,2017-08-14,0.33,Sintomas de degradação ligeira do papel antes da substituição do óleo.,3.0,18.0,1.0,1.0,2.0,133.0,2.54,22.9,53.9,Estado normal,1.0,0.8734,31.0,91.0,0.02,13.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185896,SE VARZEA,TR 1,LEL 57471,2018-08-03,0.34,Sintomas de degradação ligeira do papel antes da substituição do óleo.,3.0,3.0,1.0,1.0,1.0,127.0,1.21,25.0,60.5,Estado normal,1.0,0.8734,31.0,90.0,0.02,8.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185896,SE VARZEA,TR 1,LEL 57471,2019-02-25,0.39,Sintomas de degradação ligeira do papel antes da substituição do óleo.,4.0,5.0,1.0,1.0,1.0,108.0,2.63,24.6,56.0,Estado normal,1.0,0.8734,30.0,72.0,0.02,3.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185896,SE VARZEA,TR 1,LEL 57471,2020-04-03,0.37,Sintomas de degradação ligeira do papel antes da substituição do óleo.,4.0,3.0,1.0,2.0,2.0,118.0,2.28,25.5,57.2,Estado normal,1.0,0.8734,31.0,73.0,0.02,3.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185898,SE SEIA,TR 1,LEL 19874,1994-05-23,,,6.0,2.0,11.0,8.0,2.0,16.0,1042.0,22526.0,58406.0,,,,,,,,,,
280185898,SE SEIA,TR 1,LEL 19874,1996-11-05,,,8.0,2.0,8.0,6.0,1.0,81.0,1.2,23.0,61.3,,4.0,0.855,24.6,62.0,0.043,7.3,0.012,,
280185898,SE SEIA,TR 1,LEL 19874,1997-09-03,0.05,,3.0,2.0,8.0,5.0,1.0,58.0,1.0,23.5,59.4,,4.0,0.851,22.6,78.2,0.022,9.0,0.012,,
280185898,SE SEIA,TR 1,LEL 19874,1998-10-20,0.05,,4.0,2.8,7.1,7.7,1.6,106.0,1.3,25.8,77.2,,4.0,0.854,22.2,97.0,0.019,5.4,0.012,,
280185898,SE SEIA,TR 1,LEL 19874,1999-09-08,0.05,,6.3,1.9,6.3,7.0,1.4,68.0,1.02,17.0,53.0,,4.0,0.855,23.1,94.7,0.021,10.4,0.017,,
280185898,SE SEIA,TR 1,LEL 19874,2000-03-23,0.05,,6.0,1.6,3.9,6.8,1.3,38.0,1.0,26.0,62.0,,3.5,0.855,21.2,83.4,0.019,4.1,0.015,,
280185898,SE SEIA,TR 1,LEL 19874,2001-07-25,0.05,,1.0,1.6,3.2,6.1,1.2,32.1,1.0,31.9,82.7,,3.5,0.854,19.9,96.5,0.021,5.4,0.016,,
280185898,SE SEIA,TR 1,LEL 19874,2002-07-11,0.05,,4.2,2.1,4.6,6.4,1.3,83.2,1.13,26.2,71.9,,3.5,0.853,22.7,63.8,0.026,4.3,0.02,,
280185898,SE SEIA,TR 1,LEL 19874,2003-02-06,0.05,,9.0,2.8,4.3,8.1,1.4,83.0,1.06,27.0,68.0,,3.5,0.853,20.9,81.6,0.044,3.6,0.014,,
280185898,SE SEIA,TR 1,LEL 19874,2004-03-12,0.05,,23.1,2.8,4.4,3.4,1.2,148.7,1.97,21.6,69.7,,3.5,0.857,19.3,95.3,0.056,10.8,0.014,,
280185898,SE SEIA,TR 1,LEL 19874,2005-04-08,0.05,,15.3,3.2,2.9,3.2,2.2,115.3,2.37,27.0,67.7,,3.5,0.8584,19.1,81.4,0.038,7.2,0.03,,
280185898,SE SEIA,TR 1,LEL 19874,2006-04-19,0.05,,12.1,2.1,2.6,5.4,1.8,63.0,1.66,31.8,75.0,,3.5,0.8584,18.8,83.4,0.071,7.1,0.024,,
280185898,SE SEIA,TR 1,LEL 19874,2007-03-08,0.05,,10.0,1.9,2.8,4.6,1.4,43.1,1.21,28.0,64.9,,3.5,0.8585,18.4,98.6,0.085,8.8,0.024,,
280185898,SE SEIA,TR 1,LEL 19874,2008-05-09,0.05,,8.6,2.1,4.3,5.8,1.4,45.9,1.22,30.8,64.3,,3.5,0.8586,20.1,90.3,0.046,11.5,0.029,,
280185898,SE SEIA,TR 1,LEL 19874,2009-11-03,0.05,,10.1,2.7,5.4,9.1,2.1,69.9,1.44,32.9,75.7,,4.0,0.8584,18.2,91.4,0.071,11.0,0.034,,
280185898,SE SEIA,TR 1,LEL 19874,2010-09-22,0.05,,17.5,3.2,6.1,11.6,2.6,128.9,1.81,31.9,78.8,,4.0,0.8585,18.7,70.0,0.058,10.5,0.033,,
280185898,SE SEIA,TR 1,LEL 19874,2011-01-05,0.05,,7.4,2.3,4.6,10.0,2.3,57.3,1.38,32.4,70.4,,3.5,0.855,18.3,78.2,0.059,7.0,0.026,,
280185898,SE SEIA,TR 1,LEL 19874,2012-08-23,0.05,,17.0,2.3,4.1,10.2,2.3,73.8,1.27,27.6,61.8,,3.5,0.855,18.4,85.8,0.061,14.0,0.024,,
280185898,SE SEIA,TR 1,LEL 19874,2013-11-13,0.05,,5.4,3.4,4.1,15.2,3.4,65.2,1.51,26.2,65.4,,4.0,0.855,17.9,98.2,0.083,7.0,0.029,,
280185898,SE SEIA,TR 1,LEL 19874,2016-07-12,0.05,Papel normal,7.0,2.0,4.0,14.0,3.0,61.0,1.28,25.8,58.3,Estado normal,4.0,0.855,18.0,85.0,0.06,8.0,0.024,"Valores tensão interfacial, partículas e depósitos não adequados. Óleo com alguma degradação.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185898,SE SEIA,TR 1,LEL 19874,2017-08-16,0.05,Papel normal,5.0,15.0,2.0,4.0,2.0,69.0,1.31,23.1,58.3,Estado normal,4.0,0.8551,18.0,96.0,0.07,13.0,0.022,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280185898,SE SEIA,TR 1,LEL 19874,2018-08-30,0.05,Papel normal,6.0,3.0,2.0,7.0,2.0,73.0,1.0,27.3,66.8,Estado normal,3.5,0.8551,18.0,79.0,0.09,6.0,0.02,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185898,SE SEIA,TR 1,LEL 19874,2019-02-26,0.05,Papel normal,5.0,5.0,1.0,8.0,2.0,39.0,1.33,28.2,65.5,Estado normal,3.5,0.8551,18.0,83.0,0.07,5.0,0.023,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280185898,SE SEIA,TR 1,LEL 19874,2020-02-17,0.05,Papel normal,6.0,5.0,3.0,16.0,3.0,41.0,1.13,27.9,60.1,Estado normal,4.0,0.8551,18.0,98.0,0.08,7.0,0.024,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280185899,SE SEIA,TR 2,LEL 19871,1994-05-23,,,21.0,5.0,22.0,14.0,4.0,76.0,1397.0,22385.0,73122.0,,,,,,,,,,
280185899,SE SEIA,TR 2,LEL 19871,1996-11-05,,,14.0,2.0,12.0,10.0,2.0,70.0,1.1,23.3,68.7,,3.0,0.853,23.2,93.8,0.04,5.9,0.016,,
280185899,SE SEIA,TR 2,LEL 19871,1997-09-03,0.05,,22.0,3.0,17.0,13.0,2.0,115.0,1.5,18.9,63.5,,3.0,0.851,21.2,97.0,0.016,5.8,0.024,,
280185899,SE SEIA,TR 2,LEL 19871,1998-10-20,0.05,,20.7,3.0,15.4,14.3,2.5,91.7,1.8,22.6,70.1,,3.0,0.851,22.6,94.0,0.031,9.4,0.018,,
280185899,SE SEIA,TR 2,LEL 19871,1999-09-08,0.05,,18.0,3.8,10.0,12.0,3.7,129.0,1.58,13.0,61.0,,3.5,0.853,21.2,85.4,0.038,9.0,0.019,,
280185899,SE SEIA,TR 2,LEL 19871,2000-03-23,0.05,,19.0,3.3,12.0,15.0,3.1,106.0,2.01,23.0,71.0,,3.5,0.853,20.0,95.6,0.036,10.0,0.024,,
280185899,SE SEIA,TR 2,LEL 19871,2001-07-25,0.05,,1.0,2.9,5.5,12.2,2.8,120.2,1.66,17.3,62.2,,3.5,0.851,18.0,76.8,0.058,17.0,0.023,,
280185899,SE SEIA,TR 2,LEL 19871,2002-07-11,0.05,,24.9,3.7,7.7,17.4,3.2,154.7,2.22,15.1,53.3,,3.5,0.851,19.8,48.6,0.067,14.4,0.028,,
280185899,SE SEIA,TR 2,LEL 19871,2003-02-06,0.05,,21.9,6.0,9.2,35.7,9.4,132.8,2.52,22.7,60.0,,3.5,0.851,18.5,50.9,0.086,12.0,0.026,,
280185899,SE SEIA,TR 2,LEL 19871,2004-03-12,0.05,,18.6,2.8,4.7,18.1,3.4,118.9,1.78,28.1,73.6,,3.5,0.855,17.3,96.0,0.098,8.2,0.032,,
280185899,SE SEIA,TR 2,LEL 19871,2005-04-08,0.05,,20.4,3.2,3.4,7.6,2.6,164.4,2.26,25.1,62.3,,3.5,0.8564,17.6,79.4,0.102,15.7,0.044,,
280185899,SE SEIA,TR 2,LEL 19871,2006-04-19,0.06,,11.0,4.4,2.4,25.8,5.7,86.4,3.13,31.1,73.7,,3.5,0.8564,17.3,75.9,0.114,8.7,0.039,,
280185899,SE SEIA,TR 2,LEL 19871,2007-03-08,0.05,,9.4,3.3,3.2,10.9,5.7,49.2,1.85,27.4,61.6,,3.5,0.8566,19.8,86.9,0.122,7.8,0.037,,
280185899,SE SEIA,TR 2,LEL 19871,2008-05-09,0.05,,9.0,2.9,6.1,7.0,2.7,50.6,1.53,32.0,66.4,,3.5,0.8567,19.2,43.9,0.098,18.3,0.05,,
280185899,SE SEIA,TR 2,LEL 19871,2009-11-03,0.05,,13.0,2.7,6.7,7.9,2.1,76.3,1.53,33.9,79.4,,3.5,0.8564,20.0,86.0,0.122,6.6,0.044,,
280185899,SE SEIA,TR 2,LEL 19871,2010-09-22,0.05,,18.4,3.1,7.4,10.2,2.7,124.6,1.86,32.4,80.1,,4.0,0.8565,17.5,93.1,0.112,11.3,0.044,,
280185899,SE SEIA,TR 2,LEL 19871,2011-01-05,0.05,,8.2,2.5,6.3,9.6,2.5,62.2,1.62,32.5,70.7,,3.5,0.8531,17.7,65.4,0.118,8.0,0.038,,
280185899,SE SEIA,TR 2,LEL 19871,2012-08-23,0.05,,19.6,2.4,5.8,9.7,2.3,81.7,1.45,28.6,63.2,,3.5,0.853,17.4,92.4,0.106,15.8,0.038,,
280185899,SE SEIA,TR 2,LEL 19871,2013-11-13,0.05,,6.1,3.2,5.5,14.2,3.4,66.4,1.63,25.4,61.7,,4.0,0.853,17.2,94.3,0.139,9.7,0.042,,
280185899,SE SEIA,TR 2,LEL 19871,2016-07-12,0.05,Papel normal,7.0,2.0,5.0,14.0,4.0,78.0,2.0,25.4,58.4,Estado normal,4.0,0.8531,17.0,84.0,0.1,8.0,0.035,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185899,SE SEIA,TR 2,LEL 19871,2017-08-16,0.07,Papel normal,6.0,15.0,2.0,4.0,2.0,91.0,1.5,20.9,57.9,Estado normal,4.0,0.8531,17.0,88.0,0.12,13.0,0.036,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185899,SE SEIA,TR 2,LEL 19871,2018-08-30,0.05,Papel normal,4.0,2.0,1.0,3.0,1.0,51.0,1.0,29.3,70.2,Estado normal,4.0,0.8531,18.0,71.0,0.13,9.0,0.03,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185899,SE SEIA,TR 2,LEL 19871,2019-02-26,0.05,Papel normal,4.0,4.0,1.0,2.0,1.0,37.0,1.13,26.8,64.3,Estado normal,3.5,0.8531,17.0,88.0,0.11,4.0,0.035,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185899,SE SEIA,TR 2,LEL 19871,2020-02-17,0.05,Papel normal,4.0,3.0,2.0,5.0,1.0,42.0,1.13,28.1,60.5,Estado normal,4.0,0.8531,17.0,100.0,0.14,8.0,0.032,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185900,SE CARREGAL DO SAL,TR 1,13103 C,1998-10-23,0.05,,2.5,15.1,23.2,80.9,12.4,40.0,1.0,27.2,64.7,,1.5,0.864,26.4,76.4,0.012,12.8,0.009,,
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2000-03-23,,,28.0,59.0,52.0,198.0,28.0,22.0,1.0,25.0,60.0,,1.5,0.863,25.3,52.1,0.01,12.0,0.014,,
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2001-01-10,0.06,,87.8,228.0,66.0,627.0,83.0,31.8,1.0,22.2,50.4,,2.0,0.863,25.7,74.1,0.011,10.1,0.012,,
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2001-01-23,0.05,,89.9,321.0,89.8,883.9,111.8,33.0,1.0,33.9,84.2,,2.0,0.863,25.7,47.4,0.01,11.3,0.011,,
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2002-07-09,0.05,,1.0,1.1,6.0,1.0,1.0,16.6,1.0,22.7,57.5,,0.5,0.88,43.7,46.3,0.001,8.4,0.003,,
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2003-05-20,0.05,,13.8,5.7,97.9,10.6,2.5,33.9,1.0,30.4,62.1,,0.5,0.88,44.4,62.0,0.001,6.4,0.004,,
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2004-04-19,0.05,,10.8,3.9,94.5,10.8,1.0,26.6,1.0,30.6,64.6,,0.5,0.885,42.3,69.4,0.02,7.2,0.003,,
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2007-03-09,0.05,,3.7,1.8,36.0,4.4,1.0,26.9,1.0,29.4,62.2,,0.5,0.884,38.7,93.2,0.001,6.7,0.004,,
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2008-05-07,0.05,,3.0,1.8,39.1,5.0,1.0,34.3,1.17,31.2,62.8,,0.5,0.8842,41.3,44.1,0.001,9.3,0.003,,
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2010-01-19,0.05,,9.4,3.6,81.6,9.3,1.1,24.3,1.0,32.7,67.2,,0.5,0.8838,38.2,62.1,0.008,5.0,0.003,,
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2011-04-29,0.05,,4.1,1.7,45.6,5.3,1.0,25.6,1.0,32.6,72.9,,0.5,0.8805,40.0,65.1,0.012,6.9,0.004,,
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2012-05-25,0.05,,7.6,1.8,43.7,5.1,1.0,17.1,1.0,29.9,65.0,,0.5,0.8806,39.8,80.3,0.003,7.7,0.004,,
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2013-01-17,0.05,,11.5,1.3,34.6,3.3,1.0,20.7,1.0,28.2,57.9,,0.5,0.8805,34.7,58.0,0.004,3.7,0.004,,
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2014-06-03,0.05,,3.7,3.1,53.1,6.0,1.0,15.4,1.0,28.3,60.8,,0.5,0.8805,41.6,70.2,0.007,7.5,0.004,,
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2016-05-31,0.05,Papel normal,1.0,1.0,18.0,1.0,1.0,14.0,1.0,28.4,61.1,Estado normal,0.5,0.8804,39.0,80.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2017-08-18,0.05,Papel normal,3.0,15.0,9.0,1.0,1.0,23.0,1.0,27.4,59.1,Estado normal,1.0,0.8804,38.0,58.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2018-08-20,0.05,Papel normal,3.0,1.0,10.0,1.0,1.0,18.0,1.0,29.3,67.7,Estado normal,0.5,0.8805,39.0,55.0,0.02,11.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2019-07-09,0.05,Papel normal,3.0,1.0,7.0,1.0,1.0,19.0,1.0,29.5,61.2,Estado normal,0.5,0.8804,39.0,62.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185900,SE CARREGAL DO SAL,TR 1,13103 C,2020-06-02,0.05,Papel normal,4.0,1.0,12.0,1.0,1.0,16.0,1.0,28.8,60.8,Estado normal,0.5,0.8804,38.0,69.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185901,SE MANGUALDE,TR 1,19323 C,1996-11-07,,,1.0,1.0,1.0,1.0,1.0,19.0,1.0,29.0,65.8,,1.5,0.852,27.7,91.4,0.032,5.8,0.015,,
280185901,SE MANGUALDE,TR 1,19323 C,1997-06-04,,,5.0,1.0,1.0,1.0,1.0,17.0,1.0,30.2,68.8,,1.5,0.85,27.6,96.4,0.021,7.3,0.014,,
280185901,SE MANGUALDE,TR 1,19323 C,1998-10-23,0.05,,3.8,1.4,3.1,1.1,1.0,29.8,1.0,31.3,81.5,,,,,69.3,,9.4,,,
280185901,SE MANGUALDE,TR 1,19323 C,2000-03-23,0.05,,1.3,1.0,1.0,1.0,1.0,17.0,1.0,30.0,74.0,,1.5,0.852,27.7,86.2,0.009,5.6,0.015,,
280185901,SE MANGUALDE,TR 1,19323 C,2001-11-15,0.05,,1.1,2.7,9.3,3.3,1.1,109.0,1.54,33.0,101.8,,1.5,0.853,25.1,91.0,0.011,13.2,0.016,,
280185901,SE MANGUALDE,TR 1,19323 C,2002-07-11,0.05,,5.1,3.8,53.6,42.3,9.3,108.0,1.9,24.4,71.0,,1.5,0.851,27.3,61.0,0.012,7.4,0.015,,
280185901,SE MANGUALDE,TR 1,19323 C,2003-01-09,0.05,,774.5,168.1,288.9,200.7,8.6,438.9,1.8,21.2,63.4,,,,,60.4,,3.7,,,
280185901,SE MANGUALDE,TR 1,19323 C,2004-04-22,0.05,,2.4,1.0,1.0,1.0,1.0,53.3,1.0,26.2,61.2,,0.5,0.87,41.8,54.3,0.014,2.7,0.002,,
280185901,SE MANGUALDE,TR 1,19323 C,2005-08-30,0.05,,11.9,4.7,20.4,4.2,5.3,182.4,1.54,25.3,60.4,,0.5,0.8695,39.6,66.4,0.01,7.3,0.002,,
280185901,SE MANGUALDE,TR 1,19323 C,2006-04-18,0.05,,30.2,28.0,19.9,17.2,55.6,134.8,2.58,7.9,64.9,,0.5,0.87,35.3,34.6,0.011,6.8,0.004,,
280185901,SE MANGUALDE,TR 1,19323 C,2007-03-08,0.05,,38.2,31.4,13.4,24.2,156.4,113.1,1.79,10.4,64.0,,0.5,0.8699,28.9,81.1,0.007,6.0,0.008,,
280185901,SE MANGUALDE,TR 1,19323 C,2007-10-19,,,147.3,18.6,18.8,46.1,111.4,200.1,2.15,9.8,62.6,,,,,,,,,,
280185901,SE MANGUALDE,TR 1,19323 C,2007-12-05,,,62.8,9.6,15.9,14.0,87.9,134.0,2.07,15.9,57.0,,,,,,,,,,
280185901,SE MANGUALDE,TR 1,19323 C,2008-03-12,0.05,,92.2,7.4,18.1,13.2,79.7,146.2,2.0,15.9,56.3,,1.0,0.8701,27.3,69.1,0.027,8.5,0.008,,
280185901,SE MANGUALDE,TR 1,19323 C,2009-04-28,0.05,,26.3,3.8,29.8,10.5,49.4,104.3,2.46,27.9,66.6,,1.0,0.8702,25.2,64.1,0.036,7.9,0.026,,
280185901,SE MANGUALDE,TR 1,19323 C,2010-01-21,0.05,,45.8,4.5,35.4,9.3,32.5,227.3,3.22,26.5,69.4,,1.0,0.87,22.2,80.3,0.05,6.5,0.007,,
280185901,SE MANGUALDE,TR 1,19323 C,2011-01-05,0.05,,15.8,3.8,32.3,7.8,18.9,170.4,2.68,28.4,67.3,,1.5,0.8667,22.4,83.4,0.052,4.6,0.011,,
280185901,SE MANGUALDE,TR 1,19323 C,2012-05-23,0.1,,14.7,4.3,31.0,7.3,11.1,95.5,2.1,28.9,72.3,,1.5,0.8667,21.9,71.2,0.054,7.4,0.028,,
280185901,SE MANGUALDE,TR 1,19323 C,2013-04-19,0.05,,9.1,10.3,25.8,27.7,12.7,79.2,1.88,25.9,57.2,,1.5,0.8667,22.4,77.2,0.063,4.4,0.011,,
280185901,SE MANGUALDE,TR 1,19323 C,2014-04-21,0.13,,7.7,2.3,28.7,11.6,6.1,157.7,3.0,25.8,68.1,,1.5,0.8667,22.7,89.5,0.058,3.4,0.015,,
280185901,SE MANGUALDE,TR 1,19323 C,2016-07-13,0.14,Papel normal,12.0,2.0,18.0,3.0,2.0,145.0,2.54,24.3,56.7,Estado normal,2.0,0.8667,21.0,81.0,0.05,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185901,SE MANGUALDE,TR 1,19323 C,2017-08-18,0.15,Papel normal,13.0,16.0,13.0,2.0,2.0,156.0,2.31,23.7,56.8,Estado normal,2.0,0.8668,21.0,75.0,0.07,12.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185901,SE MANGUALDE,TR 1,19323 C,2018-08-21,0.16,Papel normal,7.0,2.0,9.0,4.0,2.0,81.0,1.0,27.0,64.7,Estado normal,1.5,0.8668,22.0,68.0,0.07,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185901,SE MANGUALDE,TR 1,19323 C,2019-07-10,0.15,Papel normal,6.0,2.0,8.0,6.0,4.0,71.0,1.79,27.5,57.9,Estado normal,2.0,0.8667,23.0,86.0,0.06,6.0,0.013,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185901,SE MANGUALDE,TR 1,19323 C,2020-06-02,0.12,Papel normal,5.0,2.0,8.0,6.0,6.0,59.0,1.6,28.0,60.2,Estado normal,2.0,0.8667,21.0,98.0,0.07,6.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185903,SE GOUVEIA,TR 2,13025 C,1994-09-28,,,2.0,1.0,4.0,1.0,1.0,9.0,524.0,31017.0,73625.0,,,,,,,,,,
280185903,SE GOUVEIA,TR 2,13025 C,1996-10-30,,,1.0,1.0,2.0,1.0,1.0,37.0,1.0,30.8,71.9,,1.5,0.867,26.0,83.3,0.029,5.4,0.016,,
280185903,SE GOUVEIA,TR 2,13025 C,1998-05-07,0.05,,1.0,1.0,2.0,1.0,1.0,33.0,1.0,29.0,73.0,,1.5,0.865,25.6,58.0,0.015,4.3,0.017,,
280185903,SE GOUVEIA,TR 2,13025 C,2001-04-20,0.05,,2.0,1.0,1.0,1.0,1.0,1.0,1.0,26.0,72.0,,1.5,0.867,28.7,57.4,0.008,4.1,0.017,,
280185903,SE GOUVEIA,TR 2,13025 C,2002-11-06,0.07,,21.7,4.6,42.3,4.6,1.0,74.7,1.0,28.2,64.5,,2.0,0.865,27.2,63.4,0.014,5.4,0.021,,
280185903,SE GOUVEIA,TR 2,13025 C,2003-05-23,0.06,,29.2,5.4,78.2,7.3,1.0,99.0,1.08,26.9,60.9,,2.0,0.865,26.9,68.4,0.012,25.8,0.017,,
280185903,SE GOUVEIA,TR 2,13025 C,2004-04-19,0.11,,15.4,4.0,64.7,6.7,1.0,105.4,1.39,29.7,70.0,,2.0,0.871,25.9,60.2,0.033,8.8,0.02,,
280185903,SE GOUVEIA,TR 2,13025 C,2005-02-23,0.11,,15.6,4.7,72.2,7.1,1.0,137.0,2.02,29.4,70.2,,2.0,0.8709,24.4,47.6,0.033,9.6,0.023,,
280185903,SE GOUVEIA,TR 2,13025 C,2006-04-19,0.14,,16.4,3.7,58.4,7.1,1.0,106.3,1.61,30.3,70.1,,2.0,0.871,26.5,42.7,0.048,9.8,0.024,,
280185903,SE GOUVEIA,TR 2,13025 C,2007-03-06,0.16,,8.0,2.8,42.0,5.6,1.0,107.1,1.73,26.2,61.8,,2.0,0.871,23.4,72.2,0.034,10.3,0.027,,
280185903,SE GOUVEIA,TR 2,13025 C,2008-05-05,0.19,,7.6,2.6,40.8,4.9,1.0,101.6,1.74,28.2,62.0,,2.0,0.8712,24.2,50.7,0.025,11.2,0.031,,
280185903,SE GOUVEIA,TR 2,13025 C,2009-11-05,0.21,,10.6,2.7,35.8,4.2,1.0,122.6,1.69,29.7,73.3,,2.0,0.871,22.2,77.2,0.038,12.9,0.037,,
280185903,SE GOUVEIA,TR 2,13025 C,2010-09-22,0.23,,33.4,2.7,31.7,4.4,1.0,170.4,1.98,31.4,77.7,,2.5,0.8713,23.2,48.6,0.038,11.5,0.038,,
280185903,SE GOUVEIA,TR 2,13025 C,2011-01-05,0.23,,8.8,2.4,29.0,3.9,1.0,133.2,1.82,31.4,73.6,,2.5,0.8677,21.9,70.3,0.033,8.7,0.034,,
280185903,SE GOUVEIA,TR 2,13025 C,2012-05-24,0.24,,8.6,2.7,25.9,4.9,1.0,104.1,1.88,28.7,70.1,,2.5,0.8677,21.1,74.6,0.038,7.7,0.04,,
280185903,SE GOUVEIA,TR 2,13025 C,2013-05-31,0.66,,9.8,1.6,3.8,1.8,1.0,72.6,1.0,24.1,59.2,,2.5,0.869,23.0,56.7,0.044,7.6,0.041,,
280185903,SE GOUVEIA,TR 2,13025 C,2014-06-04,0.53,,3.4,2.1,2.9,1.9,1.0,100.1,1.38,24.9,61.4,,2.5,0.869,20.9,57.1,0.04,14.1,0.027,,
280185903,SE GOUVEIA,TR 2,13025 C,2016-07-12,0.54,Sintomas de degradação ligeira do papel isolante.,3.0,1.0,1.0,1.0,1.0,92.0,1.44,25.4,57.7,Estado normal,2.5,0.869,21.0,54.0,0.04,12.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185903,SE GOUVEIA,TR 2,13025 C,2017-08-16,0.44,Sintomas de degradação ligeira do papel isolante.,4.0,14.0,2.0,1.0,1.0,118.0,1.47,24.4,57.0,Estado normal,2.5,0.869,21.0,66.0,0.04,12.0,0.05,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185903,SE GOUVEIA,TR 2,13025 C,2018-08-30,0.58,Sintomas de degradação ligeira do papel isolante.,2.0,1.0,1.0,1.0,1.0,83.0,1.0,28.0,68.9,Estado normal,2.5,0.869,22.0,54.0,0.05,11.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185903,SE GOUVEIA,TR 2,13025 C,2019-02-26,0.55,Sintomas de degradação ligeira do papel isolante.,3.0,3.0,1.0,1.0,1.0,76.0,1.5,26.4,61.6,Estado normal,2.5,0.869,22.0,87.0,0.04,5.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185903,SE GOUVEIA,TR 2,13025 C,2020-02-17,0.54,Sintomas de degradação ligeira do papel isolante.,3.0,1.0,1.0,1.0,1.0,88.0,1.43,28.7,66.1,Estado normal,2.5,0.869,22.0,73.0,0.05,8.0,0.045,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185905,SE FUNDAO,TR 1,C 11940,1994-05-24,,,16.0,59.0,4.0,17.0,331.0,168.0,1956.0,2080.0,63098.0,,,,,,,,,,
280185905,SE FUNDAO,TR 1,C 11940,1997-04-23,,,13.0,70.0,3.0,27.0,300.0,382.0,3.0,3.0,63.3,,2.5,0.847,19.8,48.4,0.073,27.8,0.048,,
280185905,SE FUNDAO,TR 1,C 11940,1997-10-10,0.05,,27.0,112.0,4.0,30.0,323.0,511.0,3.3,6.1,65.0,,,,,,,39.8,,,
280185905,SE FUNDAO,TR 1,C 11940,1998-03-11,0.05,,31.0,87.0,5.0,35.0,324.0,554.0,4.4,5.0,89.0,,3.0,0.848,18.7,36.2,0.096,33.2,0.074,,
280185905,SE FUNDAO,TR 1,C 11940,2001-01-23,0.33,,43.9,93.0,7.4,38.4,158.6,599.7,5.7,5.1,65.2,,4.5,0.848,17.9,23.4,,55.2,0.067,,
280185905,SE FUNDAO,TR 1,C 11940,2002-02-21,0.56,,28.8,90.6,6.6,51.9,139.2,640.5,6.39,9.7,83.1,,4.5,0.847,18.0,32.1,0.204,43.4,0.072,,
280185905,SE FUNDAO,TR 1,C 11940,2003-02-03,1.23,,63.1,107.0,3.4,48.1,139.9,623.6,4.68,2.5,67.1,,5.5,0.849,16.9,19.8,0.289,44.8,0.071,,
280185905,SE FUNDAO,TR 1,C 11940,2004-02-16,1.3,,38.8,65.2,2.0,30.2,84.0,516.0,5.43,10.7,67.9,,5.0,0.851,17.9,35.7,0.229,39.3,0.088,,
280185905,SE FUNDAO,TR 1,C 11940,2005-02-25,1.43,,46.9,51.2,3.9,36.4,117.5,653.2,6.13,8.1,78.9,,5.0,0.8528,15.6,31.5,0.363,33.5,0.08,,
280185905,SE FUNDAO,TR 1,C 11940,2006-02-08,1.22,,51.3,52.3,3.0,38.0,129.6,571.7,6.23,9.1,75.1,,4.5,0.8529,15.3,32.9,0.421,50.2,0.078,,
280185905,SE FUNDAO,TR 1,C 11940,2007-01-30,0.05,,14.0,2.5,1.0,1.3,1.0,122.2,1.09,24.2,62.0,,1.0,0.8753,27.8,65.7,0.011,5.2,0.022,,
280185905,SE FUNDAO,TR 1,C 11940,2008-02-27,0.07,,46.0,12.3,1.0,4.5,42.3,104.3,2.16,4.3,65.5,,1.0,0.8754,23.4,60.9,0.022,13.4,0.029,,
280185905,SE FUNDAO,TR 1,C 11940,2009-03-17,0.06,,90.7,9.8,1.4,6.3,66.6,176.4,2.49,13.9,65.0,,1.5,0.8755,22.2,81.8,0.047,10.7,0.026,,
280185905,SE FUNDAO,TR 1,C 11940,2010-01-22,0.12,,54.8,7.5,2.0,7.9,43.2,222.2,3.6,22.4,70.6,,1.5,0.8756,21.6,32.6,0.063,15.8,0.015,,
280185905,SE FUNDAO,TR 1,C 11940,2011-05-09,0.17,,17.7,2.4,2.1,4.6,11.6,92.3,2.21,17.4,47.7,,2.0,0.8722,19.4,57.2,0.064,13.6,0.014,,
280185905,SE FUNDAO,TR 1,C 11940,2012-08-23,0.27,,40.4,4.5,5.4,10.0,12.4,222.9,3.69,23.1,62.2,,2.0,0.8722,18.6,78.3,0.079,15.0,0.014,,
280185905,SE FUNDAO,TR 1,C 11940,2013-01-15,0.31,,24.3,3.7,4.8,8.8,10.7,132.4,3.29,25.0,58.4,,2.0,0.8722,19.8,89.2,0.089,7.8,0.014,,
280185905,SE FUNDAO,TR 1,C 11940,2016-10-25,0.57,Sintomas de degradação significativa do papel antes da substituição do óleo.,18.0,4.0,1.0,3.0,4.0,201.0,3.15,25.2,65.0,Estado normal,2.5,0.8722,20.0,61.0,0.08,11.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185905,SE FUNDAO,TR 1,C 11940,2017-10-20,0.78,Sintomas de degradação significativa do papel antes da substituição do óleo.,21.0,7.0,2.0,5.0,4.0,220.0,3.15,23.4,60.4,Estado normal,2.5,0.8723,19.0,69.0,0.1,12.0,0.014,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185905,SE FUNDAO,TR 1,C 11940,2018-10-22,0.71,Sintomas de degradação significativa do papel antes da substituição do óleo.,18.0,13.0,2.0,5.0,3.0,203.0,2.96,26.0,64.4,Estado normal,2.5,0.8723,20.0,75.0,0.11,10.0,0.013,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185905,SE FUNDAO,TR 1,C 11940,2019-09-30,0.65,Sintomas de degradação significativa do papel antes da substituição do óleo.,15.0,5.0,1.0,2.0,2.0,134.0,2.49,24.8,60.6,Estado normal,2.5,0.8722,20.0,44.0,0.09,10.0,0.014,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280185907,SE GUMIEI,TR 1,19335 C,1997-06-04,,,10.0,2.0,9.0,21.0,7.0,82.0,1.6,23.9,64.3,,2.5,0.852,21.8,78.8,0.055,20.1,0.031,,
280185907,SE GUMIEI,TR 1,19335 C,1998-10-23,0.05,,23.4,3.6,10.7,8.1,4.1,213.6,3.01,21.0,80.3,,3.0,0.853,20.2,75.7,0.063,19.5,0.028,,
280185907,SE GUMIEI,TR 1,19335 C,2001-11-15,0.05,,15.0,3.9,7.0,7.1,3.1,317.0,3.67,20.0,71.0,,3.5,0.852,17.3,76.4,0.091,21.3,0.03,,
280185907,SE GUMIEI,TR 1,19335 C,2002-11-06,0.18,,25.4,5.7,9.6,16.8,4.4,302.2,3.93,21.0,72.1,,3.5,0.85,17.8,50.3,0.121,25.8,0.033,,
280185907,SE GUMIEI,TR 1,19335 C,2003-08-04,0.11,,37.9,5.4,8.7,20.1,3.9,361.3,3.09,13.8,60.8,,4.0,0.856,17.7,46.9,0.134,40.7,0.028,,
280185907,SE GUMIEI,TR 1,19335 C,2004-04-22,0.11,,17.1,4.0,5.2,20.0,3.7,206.4,2.48,14.6,55.7,,4.0,0.856,16.0,29.0,0.131,44.9,0.038,,
280185907,SE GUMIEI,TR 1,19335 C,2004-10-06,,,,,,,,,,,,,,,,15.0,,49.0,,,
280185907,SE GUMIEI,TR 1,19335 C,2005-08-29,,,36.3,7.0,6.0,44.4,8.0,512.3,6.91,13.6,64.9,,4.5,0.8565,16.4,23.4,0.157,54.8,0.042,,
280185907,SE GUMIEI,TR 1,19335 C,2006-04-21,0.05,,8.1,1.1,1.0,1.0,1.0,68.9,1.0,26.1,66.8,,0.5,0.8678,37.6,61.6,0.028,6.2,0.004,,
