SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280185907,SE GUMIEI,TR 1,19335 C,2007-03-06,0.11,,27.0,2.9,12.1,8.1,1.0,70.0,2.67,30.1,64.9,,0.5,0.8678,33.2,49.3,0.006,5.1,0.003,,
280185907,SE GUMIEI,TR 1,19335 C,2008-03-12,0.11,,15.7,1.2,6.6,3.6,1.2,46.5,1.54,24.8,51.4,,0.5,0.8678,32.6,74.9,0.008,7.5,0.003,,
280185907,SE GUMIEI,TR 1,19335 C,2009-04-29,0.11,,18.4,1.6,6.8,4.9,1.6,39.1,1.34,32.7,71.4,,0.5,0.8679,31.3,67.9,0.01,6.5,0.002,,
280185907,SE GUMIEI,TR 1,19335 C,2010-01-20,0.1,,43.6,1.8,6.4,6.1,1.9,55.0,1.53,33.7,70.8,,0.5,0.8677,30.6,78.4,0.004,7.2,0.002,,
280185907,SE GUMIEI,TR 1,19335 C,2011-01-07,0.05,,26.9,1.9,7.4,9.3,2.7,61.4,1.66,33.4,70.4,,1.0,0.8644,33.2,54.4,0.012,5.4,0.003,,
280185907,SE GUMIEI,TR 1,19335 C,2012-07-02,0.13,,1.1,1.4,4.5,8.3,2.3,42.3,1.0,25.4,52.7,,1.0,0.8644,27.8,80.7,0.009,7.8,0.002,,
280185907,SE GUMIEI,TR 1,19335 C,2013-07-18,0.08,,1.1,1.9,3.5,9.4,2.7,33.4,1.0,25.6,59.4,,1.0,0.8644,32.1,71.9,0.013,7.0,0.002,,
280185907,SE GUMIEI,TR 1,19335 C,2014-07-11,0.07,,3.0,2.3,3.2,8.7,3.6,16.9,1.0,28.4,58.0,,0.5,0.8644,32.0,62.2,0.011,11.0,0.002,,
280185907,SE GUMIEI,TR 1,19335 C,2016-07-14,0.05,Papel normal,1.0,1.0,9.0,12.0,3.0,16.0,1.0,28.4,60.2,Estado normal,0.5,0.8644,33.0,80.0,0.02,7.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185907,SE GUMIEI,TR 1,19335 C,2017-08-18,0.06,Papel normal,3.0,14.0,7.0,11.0,4.0,25.0,1.0,28.3,62.4,Estado normal,0.5,0.8644,33.0,88.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185907,SE GUMIEI,TR 1,19335 C,2018-08-22,0.06,Papel normal,1.0,2.0,7.0,11.0,3.0,16.0,1.0,28.7,63.5,Estado normal,0.5,0.8644,33.0,65.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185907,SE GUMIEI,TR 1,19335 C,2019-02-27,0.06,Papel normal,3.0,4.0,6.0,10.0,3.0,15.0,1.0,28.6,63.5,Estado normal,0.5,0.8644,33.0,99.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185907,SE GUMIEI,TR 1,19335 C,2020-02-18,0.05,Papel normal,4.0,2.0,8.0,11.0,3.0,17.0,1.0,29.3,61.1,Estado normal,1.0,0.8644,33.0,90.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185908,SE TONDELA,TR 2,55966,1997-06-04,,,19.0,3.0,1.0,1.0,3.0,156.0,1.6,21.4,60.5,,2.5,0.886,20.7,71.9,0.1,11.3,0.024,,
280185908,SE TONDELA,TR 2,55966,1998-10-23,,,13.7,2.9,1.0,3.3,2.9,113.2,1.82,27.9,75.9,,2.5,0.888,20.3,68.4,0.12,6.9,0.023,,
280185908,SE TONDELA,TR 2,55966,2001-11-15,1.0,,7.5,1.3,1.0,1.0,1.6,22.0,1.18,28.0,70.0,,2.5,0.886,19.4,56.0,0.107,5.1,0.027,,
280185908,SE TONDELA,TR 2,55966,2002-11-06,1.16,,29.1,2.7,1.0,1.1,2.0,121.3,1.41,26.1,65.1,,2.5,0.883,19.8,69.6,0.103,6.2,0.027,,
280185908,SE TONDELA,TR 2,55966,2003-08-04,0.81,,19.1,1.9,1.0,1.0,1.4,81.7,1.07,26.3,58.9,,2.5,0.887,17.9,84.2,0.131,13.8,0.021,,
280185908,SE TONDELA,TR 2,55966,2004-04-22,1.13,,14.4,1.8,1.0,2.3,1.3,86.1,1.0,23.4,60.6,,2.5,0.889,18.3,22.0,0.131,43.0,0.05,,
280185908,SE TONDELA,TR 2,55966,2004-10-06,,,,,,,,,,,,,,,,20.2,,29.0,,,
280185908,SE TONDELA,TR 2,55966,2005-08-29,1.03,,16.2,1.8,1.1,2.3,1.9,66.4,1.14,27.1,59.6,,2.5,0.8878,18.2,46.4,0.116,13.9,0.033,,
280185908,SE TONDELA,TR 2,55966,2006-08-25,0.08,,4.9,1.0,1.0,1.0,1.0,19.1,1.0,17.3,40.0,,0.5,0.868,36.3,75.4,0.028,8.4,0.004,,
280185908,SE TONDELA,TR 2,55966,2007-03-05,0.13,,10.4,3.3,1.0,1.4,1.4,84.3,1.24,22.5,52.9,,0.5,0.8677,33.8,92.0,0.001,5.3,0.003,,
280185908,SE TONDELA,TR 2,55966,2008-05-05,0.15,,3.1,1.7,1.0,1.0,1.0,49.3,1.01,31.6,65.8,,0.5,0.8677,36.0,55.8,0.001,6.9,0.009,,
280185908,SE TONDELA,TR 2,55966,2010-01-19,0.1,,5.1,2.7,1.0,1.0,3.3,46.5,1.0,34.7,74.1,,0.5,0.8677,34.6,92.3,0.013,3.6,0.005,,
280185908,SE TONDELA,TR 2,55966,2011-01-06,0.07,,4.8,3.3,1.0,1.0,4.8,45.7,1.0,33.1,71.4,,0.5,0.8644,33.6,72.6,0.007,3.7,0.005,,
280185908,SE TONDELA,TR 2,55966,2012-09-26,0.18,,6.2,2.8,1.7,1.2,3.6,22.4,1.0,21.9,47.5,,0.5,0.8644,33.0,89.1,0.014,5.1,0.005,,
280185908,SE TONDELA,TR 2,55966,2013-11-13,0.18,,4.6,3.9,1.0,1.0,3.7,45.0,1.0,25.4,62.0,,0.5,0.8644,30.4,53.3,0.009,8.0,0.005,,
280185908,SE TONDELA,TR 2,55966,2016-07-14,0.17,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,3.0,1.0,1.0,5.0,36.0,1.0,27.6,59.5,Estado normal,0.5,0.8645,36.0,76.0,0.02,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185908,SE TONDELA,TR 2,55966,2017-08-17,0.18,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,18.0,1.0,1.0,6.0,43.0,1.0,28.1,61.9,Estado normal,0.5,0.8646,34.0,95.0,0.02,7.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185908,SE TONDELA,TR 2,55966,2018-08-20,0.22,Sintomas de degradação significativa do papel antes da substituição do óleo.,1.0,4.0,1.0,1.0,7.0,40.0,1.0,30.0,70.1,Estado normal,0.5,0.8646,34.0,61.0,0.02,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185908,SE TONDELA,TR 2,55966,2019-07-10,0.16,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,3.0,1.0,1.0,5.0,48.0,1.0,30.2,62.9,Estado normal,0.5,0.8646,37.0,86.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185908,SE TONDELA,TR 2,55966,2020-06-03,0.15,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,3.0,1.0,1.0,5.0,42.0,1.0,28.9,61.1,Estado normal,0.5,0.8646,34.0,73.0,0.02,5.0,0.012,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185909,SE VOUZELA,TR 1,13104 C,1996-11-08,,,9.0,5.0,84.0,19.0,2.0,45.0,1.0,28.2,66.6,,2.0,0.856,23.8,87.8,0.048,11.7,0.021,,
280185909,SE VOUZELA,TR 1,13104 C,1997-09-17,,,3.0,11.0,85.0,43.0,6.0,47.0,1.0,25.8,63.3,,2.5,0.857,21.6,62.4,0.041,17.8,0.018,,
280185909,SE VOUZELA,TR 1,13104 C,1997-10-17,0.12,,,,,,,,,,,,,,,,,,,,
280185909,SE VOUZELA,TR 1,13104 C,2000-03-24,0.13,,9.4,5.1,127.0,25.0,3.2,30.0,1.0,29.0,72.0,,2.5,0.86,21.4,73.1,0.03,11.9,0.02,,
280185909,SE VOUZELA,TR 1,13104 C,2001-03-30,0.15,,7.6,7.3,104.0,29.0,3.3,1.0,1.0,20.5,52.2,,2.5,0.858,21.6,79.8,0.023,11.8,0.021,,
280185909,SE VOUZELA,TR 1,13104 C,2002-07-08,0.18,,4.3,57.0,135.3,208.5,25.1,32.2,1.08,23.2,65.1,,2.5,0.856,22.1,44.4,0.036,18.6,0.025,,
280185909,SE VOUZELA,TR 1,13104 C,2002-11-28,,,11.1,35.7,147.8,227.3,23.2,88.7,1.6,29.7,73.4,,,,,,,,,,
280185909,SE VOUZELA,TR 1,13104 C,2003-05-20,0.2,,21.9,16.3,108.2,90.7,8.2,32.7,1.0,26.7,58.2,,2.5,0.858,20.0,77.5,0.039,14.3,0.028,,
280185909,SE VOUZELA,TR 1,13104 C,2004-02-13,0.22,,105.4,127.5,176.8,336.1,30.2,73.8,1.49,25.3,63.9,,3.0,0.862,18.6,85.7,0.04,12.7,0.033,,
280185909,SE VOUZELA,TR 1,13104 C,2004-02-18,,,86.6,138.4,174.8,359.2,34.2,68.4,1.35,27.6,70.7,,,,,,,,,,
280185909,SE VOUZELA,TR 1,13104 C,2005-04-08,0.05,,42.0,6.3,110.6,11.4,1.0,45.0,1.2,30.7,65.8,,0.5,0.8696,40.0,55.1,0.001,4.8,0.003,,
280185909,SE VOUZELA,TR 1,13104 C,2006-04-20,0.05,,32.3,6.3,135.5,16.2,1.2,40.0,1.3,33.7,72.0,,0.5,0.8698,38.2,81.4,0.013,4.0,0.003,,
280185909,SE VOUZELA,TR 1,13104 C,2007-03-09,0.05,,7.5,3.9,68.4,10.7,1.1,28.4,1.11,29.5,62.4,,0.5,0.8698,36.4,54.8,0.005,13.1,0.002,,
280185909,SE VOUZELA,TR 1,13104 C,2008-03-14,0.05,,34.2,6.9,44.4,5.1,3.3,35.7,1.13,25.9,54.3,,0.5,0.8699,36.8,43.6,0.005,10.0,0.003,,
280185909,SE VOUZELA,TR 1,13104 C,2009-04-29,0.05,,5.6,2.3,51.4,5.9,1.0,24.5,1.18,33.6,71.4,,0.5,0.87,36.7,86.1,0.005,6.4,0.002,,
280185909,SE VOUZELA,TR 1,13104 C,2010-01-19,0.05,,12.0,2.4,48.6,5.1,1.0,29.6,1.04,34.4,72.1,,0.5,0.8698,37.1,85.7,0.008,4.8,0.002,,
280185909,SE VOUZELA,TR 1,13104 C,2011-01-07,0.05,,6.1,2.2,44.9,5.1,1.0,27.2,1.0,33.8,70.4,,0.5,0.8664,36.8,67.2,0.009,5.2,0.003,,
280185909,SE VOUZELA,TR 1,13104 C,2012-02-27,0.05,,1.5,1.9,32.9,3.2,1.0,27.0,1.0,35.9,73.6,,0.5,0.8665,35.3,64.4,0.027,3.6,0.002,,
280185909,SE VOUZELA,TR 1,13104 C,2013-02-28,0.05,,10.2,3.2,51.1,6.8,1.0,29.1,1.05,31.2,65.8,,0.5,0.8664,36.4,94.4,0.005,3.0,0.002,,
280185909,SE VOUZELA,TR 1,13104 C,2014-04-23,0.05,,9.3,3.2,69.2,8.8,1.0,20.0,1.0,29.6,70.8,,0.5,0.8664,33.2,98.9,0.006,2.5,0.002,,
280185909,SE VOUZELA,TR 1,13104 C,2016-07-14,0.05,Papel normal,8.0,3.0,63.0,6.0,1.0,20.0,1.0,27.9,61.7,Estado normal,0.5,0.8665,34.0,89.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185909,SE VOUZELA,TR 1,13104 C,2017-08-17,0.05,Papel normal,10.0,16.0,43.0,4.0,1.0,26.0,1.0,27.9,64.8,Estado normal,0.5,0.8665,34.0,77.0,0.02,11.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185909,SE VOUZELA,TR 1,13104 C,2018-08-22,0.05,Papel normal,6.0,2.0,36.0,4.0,1.0,18.0,1.0,28.1,64.6,Estado normal,0.5,0.8666,35.0,59.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185909,SE VOUZELA,TR 1,13104 C,2019-07-12,0.05,Papel normal,7.0,2.0,39.0,5.0,3.0,20.0,1.0,29.0,60.1,Estado normal,0.5,0.8665,35.0,83.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185909,SE VOUZELA,TR 1,13104 C,2020-06-04,0.05,Papel normal,7.0,2.0,32.0,4.0,1.0,17.0,1.0,28.6,60.8,Estado normal,0.5,0.8665,34.0,58.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185910,SE RUIVAES,EX TR 1,5041,1996-04-19,,,204.0,5.0,18.0,6.0,6.0,265.0,2.6,12.3,53.5,,,,,,,13.4,,,
280185910,SE RUIVAES,EX TR 1,5041,1996-11-08,,,598.0,6.0,33.0,8.0,2.0,360.0,3.3,13.5,64.2,,2.5,0.874,25.4,64.5,0.099,15.2,0.02,,
280185910,SE RUIVAES,EX TR 1,5041,1997-02-04,0.19,,161.0,6.0,29.0,7.0,2.0,302.0,2.9,12.9,58.1,,,,,,,20.4,,,
280185910,SE RUIVAES,EX TR 1,5041,1997-09-17,,,415.0,6.0,31.0,11.0,4.0,319.0,3.0,12.8,58.2,,,,,,,23.9,,,
280185910,SE RUIVAES,EX TR 1,5041,1997-10-17,0.18,,,,,,,,,,,,,,,,,,,,
280185910,SE RUIVAES,EX TR 1,5041,2000-03-24,0.2,,873.0,7.8,52.0,11.0,3.7,321.0,2.89,14.0,68.0,,1.5,0.876,23.2,65.7,0.101,15.2,0.023,,
280185910,SE RUIVAES,EX TR 1,5041,2001-03-30,0.29,,459.8,5.7,43.3,10.3,2.3,237.9,2.33,12.1,54.7,,2.5,0.877,22.6,74.4,0.123,12.6,0.022,,
280185910,SE RUIVAES,EX TR 1,5041,2002-07-08,,,729.3,5.3,32.9,8.7,1.5,201.4,2.26,10.4,49.2,,,,,,,,,,
280185910,SE RUIVAES,EX TR 1,5041,2002-11-28,0.37,,1077.9,7.3,50.8,13.9,3.1,394.8,3.51,11.2,64.1,,2.5,0.874,19.6,64.3,0.136,16.0,0.027,,
280185910,SE RUIVAES,EX TR 1,5041,2003-05-20,0.41,,876.9,6.2,52.3,12.4,2.7,226.7,2.12,14.6,58.6,,2.5,0.875,19.9,50.3,0.124,15.6,0.026,,
280185910,SE RUIVAES,EX TR 1,5041,2004-02-18,0.36,,518.3,5.0,37.2,9.4,3.3,248.1,2.68,17.6,62.1,,2.5,0.88,20.9,57.5,0.114,14.2,0.023,,
280185910,SE RUIVAES,EX TR 1,5041,2004-10-06,,,1819.2,6.1,31.0,13.8,3.1,416.7,3.59,11.8,63.7,,,,,,,,,,
280185910,SE RUIVAES,EX TR 1,5041,2005-04-08,0.54,,1279.3,6.4,33.4,6.9,2.2,349.2,3.22,16.5,62.2,,2.5,0.88,19.4,39.4,0.146,21.7,0.027,,
280185910,SE RUIVAES,EX TR 1,5041,2005-08-29,,,3080.0,8.7,27.0,11.3,3.3,505.9,5.04,11.1,60.7,,,,,,,,,,
280185910,SE RUIVAES,EX TR 1,5041,2006-04-20,0.73,,950.2,6.4,22.8,8.7,2.4,322.8,3.99,22.9,70.0,,2.5,0.8801,18.8,61.4,0.238,16.5,0.029,,
280185910,SE RUIVAES,EX TR 1,5041,2007-03-06,0.63,,1844.2,4.6,19.7,6.8,2.0,272.2,3.21,19.7,60.2,,2.5,0.8802,17.7,39.9,0.213,23.1,0.028,,
280185910,SE RUIVAES,EX TR 1,5041,2007-09-28,,,3458.0,4.8,19.1,7.1,2.0,431.4,4.09,13.8,61.3,,,,,,,28.2,,,
280185910,SE RUIVAES,EX TR 1,5041,2007-12-05,,,1267.4,5.1,17.8,6.1,2.0,400.8,4.62,17.7,63.9,,,,,,,,,,
280185910,SE RUIVAES,EX TR 1,5041,2008-03-12,0.96,,988.9,3.6,12.9,4.4,1.4,273.2,3.34,18.6,53.5,,3.0,0.8802,17.8,44.6,0.173,17.0,0.03,,
280185910,SE RUIVAES,EX TR 1,5041,2009-04-29,0.93,,1033.5,2.8,9.9,3.4,1.2,166.1,2.24,27.0,70.4,,3.0,0.8802,16.8,50.6,0.219,17.9,0.031,,
280185910,SE RUIVAES,EX TR 1,5041,2010-01-20,0.81,,3014.0,2.7,8.2,2.9,1.0,198.3,2.23,26.6,69.8,,2.5,0.8801,19.0,45.4,0.204,16.8,0.033,,
280185910,SE RUIVAES,EX TR 1,5041,2010-09-23,,,4222.7,2.8,7.3,2.8,1.1,254.8,2.32,23.8,69.3,,,,,44.6,,23.1,,,
280185910,SE RUIVAES,EX TR 1,5041,2011-01-07,0.61,,1476.8,2.4,6.4,2.4,1.0,186.7,2.09,26.6,67.5,,2.5,0.8767,18.1,66.7,0.227,14.2,0.029,,
280185910,SE RUIVAES,EX TR 1,5041,2011-04-29,,,1312.9,3.6,4.8,2.1,4.0,144.6,1.6,27.1,70.1,,,,,41.5,,15.2,,,
280185910,SE RUIVAES,EX TR 1,5041,2011-11-23,,,3183.3,2.7,6.2,3.7,1.3,196.6,1.97,22.4,70.0,,,,,63.0,,16.4,,,
280185911,SE NELAS,TR 2,LEL 6722,1996-09-03,,,7.0,5.0,38.0,10.0,2.0,389.0,3.1,13.2,55.5,,6.5,0.867,16.7,56.7,0.206,25.9,0.118,,
280185911,SE NELAS,TR 2,LEL 6722,1997-04-02,2.36,,5.0,4.0,32.0,8.0,2.0,144.0,1.8,22.7,59.6,,6.5,0.869,19.0,72.4,0.238,13.4,0.097,,
280185911,SE NELAS,TR 2,LEL 6722,1998-06-18,2.52,,5.8,4.5,29.0,9.7,3.1,336.0,3.1,15.0,60.0,,6.5,0.868,16.1,51.9,0.178,29.0,0.095,,
280185911,SE NELAS,TR 2,LEL 6722,1999-10-20,4.92,,4.3,6.9,20.0,13.0,3.9,400.0,5.47,15.0,67.0,,6.5,0.869,15.8,43.3,0.266,33.0,0.124,,
280185911,SE NELAS,TR 2,LEL 6722,2000-09-05,0.1,,2.4,1.0,1.0,1.0,1.0,28.0,1.0,22.0,61.0,,1.0,0.88,39.9,26.2,0.005,34.7,0.004,,
280185911,SE NELAS,TR 2,LEL 6722,2000-12-11,1.85,,13.0,3.7,1.4,1.4,1.3,227.4,2.92,20.9,72.5,,,,,29.0,,25.7,,,
280185911,SE NELAS,TR 2,LEL 6722,2002-07-08,2.09,,1.0,2.6,11.8,2.4,1.0,65.0,1.0,22.2,66.0,,1.5,0.878,35.4,51.9,0.01,9.9,0.013,,
280185911,SE NELAS,TR 2,LEL 6722,2002-07-31,4.07,,20.3,33.0,24.1,7.4,4.1,693.1,3.8,19.4,56.4,,1.5,0.877,29.2,47.3,0.017,9.8,0.017,,
280185911,SE NELAS,TR 2,LEL 6722,2003-04-24,3.05,,40.9,12.4,48.2,11.3,11.7,268.8,2.6,19.3,49.7,,1.5,0.879,30.3,68.7,0.019,6.7,0.011,,
280185911,SE NELAS,TR 2,LEL 6722,2004-04-22,3.62,,41.5,11.1,50.1,24.6,7.6,259.9,2.69,25.0,67.1,,1.5,0.883,28.9,64.8,0.03,7.8,0.01,,
280185911,SE NELAS,TR 2,LEL 6722,2005-04-08,7.15,,27.9,55.1,35.6,25.0,38.9,617.7,5.86,19.4,55.4,,2.0,0.8831,28.9,37.7,0.012,15.9,0.026,,
280185911,SE NELAS,TR 2,LEL 6722,2006-04-20,6.36,,6.2,8.4,17.8,17.4,20.9,116.3,3.32,26.9,59.5,,1.5,0.8832,28.4,44.8,0.037,8.8,0.013,,
280185911,SE NELAS,TR 2,LEL 6722,2007-09-28,5.17,,66.9,2.7,6.6,6.5,8.9,109.7,1.81,27.4,61.5,,1.5,0.8831,28.1,83.8,0.03,7.1,0.013,,
280185911,SE NELAS,TR 2,LEL 6722,2009-04-28,4.52,,8.7,4.1,13.4,4.1,4.3,182.8,2.86,28.4,66.1,,2.0,0.8829,28.2,62.7,0.024,10.5,0.017,,
280185911,SE NELAS,TR 2,LEL 6722,2010-01-21,4.82,,10.8,5.1,16.2,4.8,4.1,289.3,4.44,24.3,56.7,,2.0,0.8827,27.7,61.1,0.03,12.4,0.018,,
280185911,SE NELAS,TR 2,LEL 6722,2011-01-06,4.35,,10.6,4.7,15.6,5.6,4.4,280.1,4.98,23.3,55.1,,2.0,0.8794,26.8,40.8,0.023,16.1,0.021,,
280185911,SE NELAS,TR 2,LEL 6722,2012-05-23,2.99,,13.9,4.9,18.0,8.1,5.1,229.9,4.46,25.6,64.9,,2.5,0.8794,27.7,43.8,0.036,12.3,0.022,,
280185911,SE NELAS,TR 2,LEL 6722,2013-05-31,2.92,,8.3,3.6,10.2,4.7,2.3,178.7,2.4,23.2,59.0,,2.0,0.878,27.0,51.4,0.031,9.0,0.019,,
280185911,SE NELAS,TR 2,LEL 6722,2014-06-04,2.74,,6.2,4.3,7.6,5.4,3.1,224.9,3.36,24.7,62.0,,2.0,0.878,27.6,35.7,0.032,17.0,0.032,,
280185911,SE NELAS,TR 1 (LEL 6722),LEL 6722,2016-07-13,2.26,Sintomas de degradação avançada do papel.,8.0,4.0,9.0,5.0,3.0,248.0,3.77,23.1,56.7,Estado normal,2.0,0.878,26.0,51.0,0.03,17.0,0.025,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185911,SE NELAS,TR 1 (LEL 6722),LEL 6722,2017-08-16,2.72,Sintomas de degradação avançada do papel.,7.0,22.0,9.0,6.0,10.0,257.0,4.76,21.5,53.3,Estado normal,2.0,0.878,26.0,57.0,0.04,16.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185911,SE NELAS,TR 1 (LEL 6722),LEL 6722,2018-08-21,2.78,Sintomas de degradação avançada do papel.,8.0,4.0,7.0,5.0,6.0,204.0,1.4,23.6,63.3,Estado normal,2.0,0.878,26.0,50.0,0.04,17.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185911,SE NELAS,TR 1 (LEL 6722),LEL 6722,2019-02-26,2.67,Sintomas de degradação avançada do papel.,5.0,7.0,6.0,2.0,6.0,198.0,4.36,22.8,59.5,Estado normal,2.0,0.878,26.0,65.0,0.04,14.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185911,SE NELAS,TR 1 (LEL 6722),LEL 6722,2020-02-19,2.63,Sintomas de degradação avançada do papel.,9.0,3.0,7.0,5.0,5.0,221.0,3.85,24.9,60.5,Estado normal,2.0,0.878,26.0,50.0,0.05,11.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185914,SE VISO,TR 1,19405 C,1996-11-08,,,9.0,2.0,15.0,25.0,6.0,73.0,1.5,21.6,63.2,,3.0,0.854,27.1,69.7,0.025,10.7,0.013,,
280185914,SE VISO,TR 1,19405 C,1997-06-03,,,5.0,2.0,15.0,25.0,5.0,63.0,1.4,23.1,69.2,,3.0,0.854,25.7,81.4,0.019,9.7,0.013,,
280185914,SE VISO,TR 1,19405 C,2000-03-23,0.05,,6.9,2.1,7.4,27.0,5.4,51.0,1.61,23.4,69.0,,3.5,0.856,23.4,92.7,0.014,9.7,0.017,,
280185914,SE VISO,TR 1,19405 C,2001-07-06,0.05,,5.3,2.1,8.2,27.0,5.7,30.0,1.36,26.0,69.0,,3.0,0.854,23.2,78.1,0.018,9.3,0.015,,
280185914,SE VISO,TR 1,19405 C,2002-07-09,0.05,,5.0,1.9,6.4,22.9,4.0,40.7,1.34,21.8,62.4,,3.0,0.853,23.3,28.2,0.02,29.7,0.02,,
280185914,SE VISO,TR 1,19405 C,2003-04-23,0.05,,10.7,3.5,8.8,33.7,5.4,50.3,1.5,22.9,57.6,,3.0,0.854,21.4,44.3,0.023,24.8,0.018,,
280185914,SE VISO,TR 1,19405 C,2004-04-22,0.05,,9.2,2.7,6.8,38.7,6.0,43.1,1.32,29.0,66.0,,3.0,0.858,19.6,71.3,0.032,12.2,0.019,,
280185914,SE VISO,TR 1,19405 C,2005-08-29,0.05,,14.4,2.8,5.6,3.3,1.0,157.5,2.11,28.1,66.4,,0.5,0.8696,37.9,77.8,0.001,8.2,0.004,,
280185914,SE VISO,TR 1,19405 C,2006-04-20,0.05,,7.3,1.9,1.0,1.0,1.0,67.6,2.08,29.7,64.1,,0.5,0.8695,28.3,75.9,0.001,6.7,0.003,,
280185914,SE VISO,TR 1,19405 C,2007-03-06,0.05,,6.9,2.3,7.6,4.6,1.4,59.2,2.24,27.9,60.1,,0.5,0.8697,37.2,53.6,0.006,3.1,0.002,,
280185914,SE VISO,TR 1,19405 C,2008-05-07,0.05,,4.3,2.3,13.1,11.7,2.4,59.9,2.15,29.1,60.2,,0.5,0.8698,37.4,75.0,0.001,7.0,0.002,,
280185914,SE VISO,TR 1,19405 C,2009-04-29,0.05,,3.9,2.0,11.9,20.1,4.4,44.9,1.99,32.9,71.7,,0.5,0.8698,36.3,71.1,0.005,6.8,0.002,,
280185914,SE VISO,TR 1,19405 C,2010-01-20,0.1,,7.4,2.4,9.6,25.5,5.6,88.0,2.35,31.6,68.4,,0.5,0.8695,35.4,84.9,0.003,6.2,0.002,,
280185914,SE VISO,TR 1,19405 C,2011-01-06,0.05,,6.3,2.4,6.1,31.9,7.0,73.1,2.13,31.4,67.7,,0.5,0.8662,35.5,68.9,0.006,6.3,0.002,,
280185914,SE VISO,TR 1,19405 C,2012-07-02,0.05,,5.4,4.4,6.4,100.8,18.8,54.3,1.63,27.4,57.9,,0.5,0.8663,33.6,64.4,0.008,6.2,0.002,,
280185914,SE VISO,TR 1,19405 C,2013-07-18,0.05,,3.9,2.3,4.9,65.4,14.9,44.4,1.54,24.8,58.3,,0.5,0.8663,35.4,64.7,0.013,6.6,0.002,,
280185914,SE VISO,TR 1,19405 C,2014-07-07,0.05,,6.0,2.4,5.8,49.6,12.1,32.8,1.4,27.8,58.5,,0.5,0.8663,29.1,55.2,0.018,8.0,0.001,,
280185914,SE VISO,TR 1,19405 C,2016-07-13,0.05,Papel normal,4.0,2.0,4.0,29.0,9.0,36.0,1.22,26.6,58.7,Estado normal,0.5,0.8663,35.0,88.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185914,SE VISO,TR 1,19405 C,2017-08-17,0.05,Papel normal,5.0,16.0,3.0,11.0,5.0,43.0,1.12,26.3,59.3,Estado normal,0.5,0.8663,34.0,100.0,0.02,8.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185914,SE VISO,TR 1,19405 C,2018-08-21,0.05,Papel normal,4.0,2.0,2.0,9.0,3.0,32.0,1.0,27.7,64.7,Estado normal,0.5,0.8664,34.0,64.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185914,SE VISO,TR 1,19405 C,2019-09-18,0.05,Papel normal,7.0,8.0,2.0,5.0,2.0,42.0,1.11,27.7,62.1,Estado normal,0.5,0.8663,35.0,57.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185914,SE VISO,TR 1,19405 C,2020-06-02,0.05,Papel normal,4.0,2.0,3.0,7.0,4.0,28.0,1.0,27.1,57.3,Estado normal,0.5,0.8663,34.0,87.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185915,SE SANCHEIRA,TR 1,C 12726,1996-11-06,,,6.0,4.0,7.0,2.0,4.0,104.0,1.9,25.8,65.1,,0.5,0.846,42.3,69.3,0.033,10.4,0.005,,
280185915,SE SANCHEIRA,TR 1,C 12726,1997-10-09,0.05,,9.0,4.0,11.0,3.0,5.0,135.0,1.9,25.2,65.2,,0.5,0.844,36.2,62.6,0.012,17.6,0.01,,
280185915,SE SANCHEIRA,TR 1,C 12726,1998-10-22,0.05,,3.6,4.7,14.7,6.1,5.5,134.4,2.4,26.7,65.8,,1.0,0.845,35.3,77.5,0.005,6.9,0.005,,
280185915,SE SANCHEIRA,TR 1,C 12726,1999-09-09,0.05,,4.4,3.2,9.3,5.5,3.7,92.0,1.43,16.0,43.0,,1.0,0.846,36.4,54.7,0.005,16.6,0.004,,
280185915,SE SANCHEIRA,TR 1,C 12726,2000-09-12,0.05,,9.3,3.7,9.9,4.9,3.8,167.0,2.9,25.0,64.0,,1.0,0.845,37.7,64.7,0.012,19.4,0.004,,
280185915,SE SANCHEIRA,TR 1,C 12726,2001-07-25,0.05,,11.5,2.8,8.1,4.2,3.5,88.9,2.4,26.2,65.8,,1.0,0.844,33.5,43.8,0.011,20.5,0.004,,
280185915,SE SANCHEIRA,TR 1,C 12726,2002-11-07,0.05,,11.0,4.4,12.9,5.2,2.8,126.2,3.06,29.3,68.2,,1.0,0.844,33.6,39.1,0.01,11.4,0.004,,
280185915,SE SANCHEIRA,TR 1,C 12726,2003-08-05,0.05,,20.9,4.7,17.3,8.2,2.8,193.8,2.62,24.6,55.9,,1.0,0.848,33.9,63.2,0.004,29.6,0.003,,
280185915,SE SANCHEIRA,TR 1,C 12726,2004-04-20,0.05,,10.6,3.3,12.5,8.4,2.4,63.3,2.5,29.6,64.8,,1.0,0.848,33.4,86.3,0.02,9.9,0.004,,
280185915,SE SANCHEIRA,TR 1,C 12726,2005-02-23,0.05,,11.6,4.6,15.0,15.8,4.6,105.6,4.1,33.1,76.5,,1.0,0.8492,33.2,56.2,0.026,11.1,0.004,,
280185915,SE SANCHEIRA,TR 1,C 12726,2006-04-18,0.05,,12.1,4.0,10.4,25.9,6.2,67.7,3.57,35.8,78.0,,1.0,0.8493,34.3,76.6,0.001,10.8,0.006,,
280185915,SE SANCHEIRA,TR 1,C 12726,2006-10-31,0.06,,640.4,223.5,330.9,368.9,24.4,910.9,3.72,29.7,73.4,,1.0,0.8489,31.8,64.4,0.007,11.4,0.003,,
280185915,SE SANCHEIRA,TR 1,C 12726,2008-03-13,0.05,,2.6,1.0,1.6,1.0,1.0,15.9,1.0,18.7,39.4,,0.5,0.8734,42.0,70.3,0.006,4.7,0.002,,
280185915,SE SANCHEIRA,TR 1,C 12726,2009-11-05,0.05,,39.6,32.4,5.4,14.3,76.8,178.1,2.72,9.4,67.3,,0.5,0.8734,29.4,69.8,0.01,5.4,0.004,,
280185915,SE SANCHEIRA,TR 1,C 12726,2010-05-27,0.05,,42.3,11.8,8.0,18.4,76.0,124.8,3.08,14.7,72.7,,0.5,0.8735,30.1,56.4,0.009,16.8,0.004,,
280185915,SE SANCHEIRA,TR 1,C 12726,2011-05-12,0.05,,48.7,14.2,4.0,29.6,84.7,199.8,3.11,15.4,58.2,,1.0,0.8702,25.4,61.4,0.019,8.0,0.009,,
280185915,SE SANCHEIRA,TR 1,C 12726,2011-11-04,0.05,,31.6,10.2,1.6,29.2,72.0,136.4,2.27,23.2,70.7,,1.0,0.869,25.4,77.4,0.024,5.7,0.007,,
280185915,SE SANCHEIRA,TR 1,C 12726,2012-02-07,0.07,,20.4,7.8,1.4,27.4,68.6,108.8,2.26,25.4,69.5,,1.0,0.8699,25.5,69.1,0.028,4.7,0.009,,
280185915,SE SANCHEIRA,TR 1,C 12726,2013-02-04,0.06,,18.1,4.4,1.3,21.0,55.9,113.6,2.44,24.4,67.0,,1.0,0.87,23.4,77.4,0.033,3.5,0.01,,
280185915,SE SANCHEIRA,TR 1,C 12726,2016-07-29,0.06,Papel normal,78.0,5.0,37.0,31.0,35.0,188.0,3.74,16.5,61.9,Estado normal,1.5,0.8701,20.0,96.0,0.06,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185915,SE SANCHEIRA,TR 1,C 12726,2017-08-31,0.08,Papel normal,138.0,7.0,24.0,33.0,27.0,300.0,3.68,11.6,65.1,Descargas parciais,1.5,0.8702,20.0,87.0,0.08,11.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280185915,SE SANCHEIRA,TR 1,C 12726,2018-02-21,,,50.0,4.0,23.0,31.0,27.0,193.0,4.42,18.5,63.3,Estado normal,,,,90.0,,9.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185915,SE SANCHEIRA,TR 1,C 12726,2018-07-31,0.06,Papel normal,86.0,4.0,17.0,24.0,22.0,172.0,1.79,19.9,72.1,Estado normal,1.5,0.8702,19.0,90.0,0.11,10.0,0.007,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185915,SE SANCHEIRA,TR 1,C 12726,2019-05-17,0.05,Papel normal,52.0,8.0,12.0,15.0,18.0,162.0,4.32,21.0,64.8,Estado normal,1.5,0.8702,19.0,77.0,0.09,8.0,0.006,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185915,SE SANCHEIRA,TR 1,C 12726,2020-04-27,0.05,Papel normal,40.0,4.0,13.0,17.0,14.0,156.0,3.83,23.1,63.6,Estado normal,1.5,0.8702,18.0,91.0,0.1,8.0,0.005,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185916,SE SAO JULIAO,TR 2,LEL 17870,1997-04-01,0.11,,4.0,1.0,1.0,1.0,1.0,62.0,1.0,20.3,60.4,,3.5,0.855,23.7,71.7,0.043,12.8,0.056,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,1998-06-18,0.1,,3.2,1.4,1.3,1.1,1.0,63.0,1.2,23.0,69.0,,3.0,0.854,22.6,92.7,0.042,6.6,0.041,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,1999-10-21,0.08,,9.4,1.4,1.0,1.0,1.0,78.0,1.14,24.0,70.0,,3.5,0.856,21.8,83.5,0.042,7.1,0.048,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2000-09-08,0.05,,6.4,2.1,2.7,1.6,1.2,65.0,1.13,25.0,68.0,,3.5,0.855,22.9,80.2,0.04,5.9,0.046,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2001-10-17,0.06,,6.9,1.6,5.0,1.0,1.0,65.0,1.37,28.0,75.0,,3.5,0.856,19.4,91.2,0.049,6.3,0.043,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2002-09-12,0.09,,4.9,1.0,5.4,1.2,1.0,30.5,1.06,29.3,79.0,,3.5,0.855,19.4,65.2,0.046,4.5,0.036,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2003-06-26,0.08,,9.3,1.8,8.0,1.4,1.0,70.3,1.27,28.3,69.7,,3.5,0.857,20.6,75.2,0.04,11.8,0.044,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2004-07-13,0.07,,12.3,1.6,8.0,3.7,1.0,139.4,2.54,25.5,75.2,,3.5,0.857,19.2,61.6,0.059,15.2,0.035,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2005-04-13,0.12,,12.9,2.9,8.6,1.0,1.1,122.2,2.73,28.8,72.1,,3.5,0.8586,18.6,80.4,0.09,13.3,0.043,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2006-02-22,0.13,,12.8,3.5,9.6,3.3,2.0,127.7,3.38,31.3,72.3,,3.5,0.8586,17.1,90.1,0.116,17.2,0.032,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2007-01-24,0.11,,8.3,3.6,11.4,8.4,2.3,133.1,3.57,28.4,70.2,,3.5,0.8586,15.3,44.2,0.085,17.4,0.029,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2008-01-29,0.13,,10.0,2.8,12.7,3.9,1.4,115.4,3.14,28.8,66.3,,3.5,0.8587,17.0,55.4,0.078,13.6,0.047,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2009-03-09,0.14,,7.4,2.7,13.1,5.1,1.6,101.8,3.05,30.4,70.7,,3.5,0.8587,17.6,55.0,0.07,12.7,0.047,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2010-09-09,0.14,,12.9,4.2,14.7,9.2,2.4,232.2,3.94,26.1,72.8,,4.0,0.8587,17.9,60.4,0.081,23.9,0.043,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2011-02-28,0.17,,7.4,3.2,10.1,7.3,1.9,146.3,3.27,31.3,73.8,,4.0,0.8553,17.9,60.8,0.073,12.3,0.033,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2012-10-15,0.23,,8.4,3.5,6.7,10.7,2.7,147.5,3.09,25.3,61.2,,4.0,0.8553,17.9,50.9,0.081,10.4,0.033,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2013-10-22,0.24,,9.8,3.9,8.2,11.2,2.6,136.5,2.96,27.4,72.4,,4.0,0.8553,17.8,81.0,0.11,17.4,0.04,,
280185916,SE SAO JULIAO,TR 2,LEL 17870,2016-08-02,0.18,Papel normal,7.0,2.0,10.0,8.0,2.0,85.0,2.23,27.1,62.1,Estado normal,4.0,0.8553,18.0,37.0,0.1,17.0,0.045,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185916,SE SAO JULIAO,TR 2,LEL 17870,2017-09-04,0.24,Papel normal,5.0,3.0,9.0,9.0,2.0,125.0,2.59,28.4,68.1,Estado normal,4.0,0.8554,17.0,89.0,0.11,15.0,0.032,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185916,SE SAO JULIAO,TR 2,LEL 17870,2018-09-27,0.23,Papel normal,6.0,12.0,5.0,4.0,2.0,135.0,2.62,26.9,64.7,Estado normal,4.0,0.8554,18.0,83.0,0.11,23.0,0.049,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185916,SE SAO JULIAO,TR 2,LEL 17870,2019-08-29,0.19,Papel normal,7.0,2.0,6.0,4.0,1.0,112.0,2.47,29.3,64.6,Estado normal,4.0,0.8554,18.0,51.0,0.11,21.0,0.051,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185916,SE SAO JULIAO,TR 2,LEL 17870,2020-08-14,0.19,Papel normal,6.0,2.0,4.0,1.0,1.0,98.0,2.48,28.3,61.7,Estado normal,4.0,0.8554,17.0,58.0,0.09,20.0,0.045,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280185918,SE ANDRINOS,TR 1,C 12517,1996-02-29,,,8.0,3.0,18.0,4.0,1.0,98.0,2.2,30.2,68.7,,1.0,0.847,44.0,73.8,0.029,14.5,0.009,,
280185918,SE ANDRINOS,TR 1,C 12517,1997-02-06,0.05,,4.0,3.0,21.0,9.0,2.0,94.0,2.1,28.6,66.6,,1.0,0.846,39.4,64.8,0.009,7.2,0.01,,
280185918,SE ANDRINOS,TR 1,C 12517,1999-05-18,0.05,,4.4,4.6,11.0,52.0,24.0,80.0,2.13,30.0,71.0,,1.0,0.849,41.9,55.3,0.007,11.5,0.021,,
280185918,SE ANDRINOS,TR 1,C 12517,2000-07-05,0.05,,6.3,4.7,7.6,59.0,26.0,65.0,2.54,38.0,102.0,,1.0,0.848,42.0,53.6,0.012,12.7,0.02,,
280185918,SE ANDRINOS,TR 1,C 12517,2001-05-30,0.05,,6.2,2.9,4.8,40.0,19.0,18.0,1.3,27.0,67.0,,1.5,0.847,39.7,73.8,0.01,7.6,0.01,,
280185918,SE ANDRINOS,TR 1,C 12517,2002-07-02,0.05,,7.0,1.6,3.0,38.4,16.2,12.8,1.0,22.4,53.1,,1.0,0.846,38.0,42.6,0.004,6.7,0.014,,
280185918,SE ANDRINOS,TR 1,C 12517,2003-04-15,0.05,,4.0,2.9,3.4,79.5,25.3,29.6,1.01,30.7,64.9,,1.5,0.847,37.6,55.3,0.007,9.0,0.018,,
280185918,SE ANDRINOS,TR 1,C 12517,2004-06-04,0.05,,7.2,4.6,3.4,70.5,22.6,52.6,1.15,29.7,65.7,,1.0,0.852,36.0,43.7,0.008,16.1,0.021,,
280185918,SE ANDRINOS,TR 1,C 12517,2005-03-09,0.05,,9.5,5.8,4.0,80.8,27.1,60.7,1.68,35.7,76.8,,1.0,0.8527,34.8,63.6,0.006,9.6,0.017,,
280185918,SE ANDRINOS,TR 1,C 12517,2006-05-02,0.05,,9.9,6.7,1.4,103.2,33.6,192.4,4.23,32.1,73.1,,1.5,0.8529,35.3,36.9,0.001,22.8,0.014,,
280185918,SE ANDRINOS,TR 1,C 12517,2007-08-13,0.05,,5.9,5.5,1.0,85.2,29.9,132.3,3.97,31.0,68.4,,1.5,0.8525,35.0,26.2,0.007,25.4,0.006,,
280185918,SE ANDRINOS,TR 1,C 12517,2007-10-23,,,,,,,,,,,,,,,,27.0,,26.3,,,
280185918,SE ANDRINOS,TR 1,C 12517,2008-04-30,0.07,,7.4,7.4,1.1,107.0,43.4,263.8,6.31,29.2,70.0,,1.5,0.8529,34.7,36.9,0.007,22.0,0.006,,
280185918,SE ANDRINOS,TR 1,C 12517,2009-05-12,0.11,,4.7,5.8,1.0,66.8,36.4,203.2,5.9,30.4,72.4,,1.5,0.8528,32.2,47.0,0.007,23.2,0.008,,
280185918,SE ANDRINOS,TR 1,C 12517,2010-01-26,0.14,,5.2,5.2,1.0,55.4,32.5,207.2,5.2,34.4,81.2,,1.5,0.8527,28.9,74.5,0.007,5.6,0.007,,
280185918,SE ANDRINOS,TR 1,C 12517,2011-08-24,0.13,,39.6,3.0,1.0,39.9,22.7,61.1,2.64,28.8,59.2,,1.5,0.8494,24.8,38.4,0.005,18.9,0.01,,
280185918,SE ANDRINOS,TR 1,C 12517,2012-02-08,0.15,,6.3,3.6,1.0,50.3,30.2,70.7,2.25,31.6,71.8,,1.5,0.8495,32.8,46.5,0.011,10.0,0.01,,
280185918,SE ANDRINOS,TR 1,C 12517,2013-02-06,0.13,,4.4,4.0,1.0,53.4,28.3,66.8,1.83,28.4,68.4,,1.5,0.8494,31.4,69.0,0.016,13.1,0.008,,
280185918,SE ANDRINOS,TR 1,C 12517,2014-07-03,0.1,,3.7,2.4,1.7,20.1,13.6,31.4,1.26,30.7,64.4,,1.5,0.8494,26.7,50.3,0.026,13.9,0.008,,
280185918,SE ANDRINOS,TR 1,C 12517,2017-07-05,0.11,Papel normal,4.0,7.0,9.0,4.0,4.0,39.0,1.43,29.5,65.3,Estado normal,1.5,0.8494,32.0,47.0,0.02,13.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185918,SE ANDRINOS,TR 1,C 12517,2018-08-07,0.1,Papel normal,4.0,2.0,7.0,6.0,3.0,30.0,1.0,31.6,72.3,Estado normal,1.5,0.8495,30.0,45.0,0.02,17.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185918,SE ANDRINOS,TR 1,C 12517,2019-05-16,0.07,Papel normal,1.0,7.0,4.0,2.0,2.0,27.0,1.18,29.0,64.3,Estado normal,1.5,0.8497,33.0,34.0,0.04,15.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185918,SE ANDRINOS,TR 1,C 12517,2020-05-05,0.08,Papel normal,3.0,1.0,6.0,3.0,1.0,30.0,1.12,29.8,61.7,Estado normal,1.5,0.8494,33.0,53.0,0.02,13.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,1996-09-04,,,48.0,3.0,18.0,4.0,2.0,141.0,2.5,12.3,72.2,,3.0,0.853,21.9,85.9,0.053,19.5,0.032,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,1997-03-31,0.05,,21.0,2.0,19.0,4.0,2.0,68.0,2.0,17.3,58.7,,3.0,0.854,20.3,56.1,0.049,27.2,0.032,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,1998-06-16,0.05,,49.0,2.9,22.0,7.6,3.4,77.0,2.1,21.0,81.0,,3.0,0.854,20.2,72.6,0.067,21.8,0.031,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,1999-10-19,0.05,,23.0,3.6,28.0,7.6,5.4,50.0,1.84,28.0,95.0,,3.5,0.856,19.7,81.5,0.088,18.2,0.032,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2001-10-18,0.05,,31.2,3.5,32.0,8.9,3.9,124.6,2.63,21.7,80.2,,3.5,0.856,17.2,45.4,0.062,23.9,0.035,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2002-09-12,0.05,,35.3,2.6,26.0,10.4,2.7,89.1,2.08,21.2,67.7,,3.5,0.853,17.1,51.6,0.101,24.1,0.034,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2003-06-18,0.05,,41.4,10.4,56.0,28.6,4.2,93.8,1.68,24.6,65.9,,3.5,0.852,17.8,61.9,0.092,27.7,0.034,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2003-07-15,,,113.2,34.3,106.4,70.4,5.7,131.3,1.77,21.3,66.7,,,,,50.4,,22.4,,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2004-04-14,0.05,,27.6,25.6,103.2,76.6,8.0,87.9,1.66,26.1,71.1,,3.5,0.858,17.4,74.2,0.122,21.6,0.05,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2004-07-16,0.05,,30.1,12.2,76.5,53.8,6.8,110.9,2.01,24.3,77.8,,3.5,0.858,17.4,37.5,0.089,36.8,0.044,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2006-02-20,0.05,,19.9,6.9,1.0,1.0,12.7,116.4,1.21,21.7,78.8,,0.5,0.8686,36.9,64.2,0.001,9.2,0.001,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2007-01-23,0.05,,58.7,7.0,2.7,4.0,23.4,97.4,1.64,14.9,68.4,,0.5,0.8688,21.9,61.5,0.01,6.9,0.002,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2008-01-30,0.05,,100.9,3.3,4.4,5.0,10.3,172.0,2.57,24.8,64.9,,0.5,0.8687,26.7,44.6,0.026,12.9,0.003,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2008-08-28,,,80.2,3.0,6.0,5.6,6.7,192.4,2.68,27.4,67.7,,,,,,,,,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2009-03-11,0.16,,37.9,2.6,5.1,5.6,4.4,150.9,2.44,28.2,66.1,,1.0,0.8688,25.2,42.7,0.036,9.6,0.003,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2010-03-05,0.15,,12.4,1.8,3.8,4.9,2.9,47.9,1.41,32.3,66.7,,1.0,0.8687,24.8,67.5,0.03,7.3,0.005,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2011-03-03,0.13,,6.2,1.6,3.3,5.1,2.1,43.4,1.14,30.3,63.3,,1.0,0.8654,25.1,58.0,0.023,5.1,0.005,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2012-05-28,0.16,,5.6,2.4,2.1,5.4,2.1,52.7,1.18,25.3,58.3,,1.0,0.8655,25.0,86.9,0.038,6.4,0.02,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2013-04-19,0.14,,7.7,1.8,2.5,3.1,1.4,43.8,1.13,27.3,57.4,,1.0,0.8654,23.4,81.1,0.036,6.0,0.008,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2014-06-03,0.14,,6.1,2.4,4.9,2.7,1.1,40.8,1.06,29.1,64.7,,1.0,0.8654,24.4,67.0,0.037,7.4,0.011,,
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2016-07-28,0.13,Papel normal,8.0,2.0,8.0,3.0,1.0,54.0,1.16,27.4,59.6,Estado normal,1.0,0.8654,24.0,83.0,0.04,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2017-08-23,0.14,Papel normal,7.0,4.0,6.0,2.0,1.0,53.0,1.0,28.4,63.0,Estado normal,1.0,0.8654,23.0,70.0,0.04,7.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2018-08-09,0.16,Papel normal,2.0,1.0,3.0,1.0,1.0,37.0,1.0,31.8,74.6,Estado normal,1.0,0.8654,23.0,61.0,0.06,9.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2019-04-16,0.11,Papel normal,4.0,2.0,4.0,1.0,1.0,34.0,1.0,32.6,69.0,Estado normal,1.0,0.8654,24.0,80.0,0.04,6.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185919,SE ALTO DE SAO JOAO,TR 2,19390 C,2020-04-14,0.13,Papel normal,4.0,1.0,5.0,2.0,1.0,33.0,1.0,29.7,62.1,Estado normal,1.0,0.8654,25.0,80.0,0.04,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185920,SE RELVINHA,TR 2,19424 C,1996-09-04,,,60.0,2.0,26.0,6.0,2.0,122.0,2.1,14.3,57.0,,3.0,0.853,20.6,42.6,0.054,23.4,0.022,,
280185920,SE RELVINHA,TR 2,19424 C,1997-04-01,0.05,,77.0,3.0,20.0,8.0,2.0,171.0,2.6,14.8,67.8,,3.0,0.853,20.5,67.0,0.057,25.1,0.018,,
280185920,SE RELVINHA,TR 2,19424 C,1998-06-17,0.05,,24.0,2.6,17.0,12.0,3.2,92.0,2.4,20.0,65.0,,3.0,0.852,20.7,90.2,0.069,14.5,0.019,,
280185920,SE RELVINHA,TR 2,19424 C,1999-10-20,0.05,,21.0,2.0,14.0,12.4,2.9,47.0,1.73,30.0,85.0,,3.0,0.855,20.2,82.9,0.083,12.0,0.042,,
280185920,SE RELVINHA,TR 2,19424 C,2000-09-05,0.05,,18.0,1.4,8.7,8.6,2.0,39.0,1.07,24.0,64.0,,3.0,0.854,20.8,86.7,0.069,13.8,0.026,,
280185920,SE RELVINHA,TR 2,19424 C,2001-10-18,0.05,,16.0,1.3,8.6,8.2,1.9,39.0,1.0,24.0,56.0,,3.0,0.855,17.9,81.0,0.07,13.8,0.029,,
280185920,SE RELVINHA,TR 2,19424 C,2002-09-11,0.05,,23.4,1.0,7.8,9.4,1.6,41.3,1.0,31.2,86.9,,3.0,0.853,18.4,41.2,0.087,23.7,0.021,,
280185920,SE RELVINHA,TR 2,19424 C,2003-06-18,0.05,,32.2,1.9,9.1,9.9,1.8,71.4,1.27,27.6,66.6,,3.5,0.853,19.2,77.2,0.08,19.4,0.036,,
280185920,SE RELVINHA,TR 2,19424 C,2004-07-16,0.05,,29.4,1.1,6.1,8.9,1.0,79.4,1.45,28.1,77.0,,3.0,0.855,18.4,63.6,0.097,30.5,0.034,,
280185920,SE RELVINHA,TR 2,19424 C,2005-04-12,0.05,,17.4,2.2,5.8,6.4,1.6,60.6,1.36,29.4,71.7,,3.5,0.8575,17.9,76.3,0.142,28.7,0.037,,
280185920,SE RELVINHA,TR 2,19424 C,2006-02-21,0.05,,18.7,2.2,4.9,7.3,1.7,66.6,1.56,33.2,83.1,,3.0,0.8574,17.9,91.0,0.14,15.9,0.031,,
280185920,SE RELVINHA,TR 2,19424 C,2007-01-24,0.05,,20.0,2.6,4.2,9.4,2.1,95.2,2.03,34.1,84.0,,3.0,0.8575,17.2,91.3,0.066,20.9,0.033,,
280185920,SE RELVINHA,TR 2,19424 C,2008-01-31,0.05,,14.7,2.1,2.8,9.1,1.9,75.8,1.74,31.2,72.9,,3.0,0.8576,17.9,48.0,0.092,20.4,0.034,,
280185920,SE RELVINHA,TR 2,19424 C,2009-03-12,0.05,,7.4,1.9,2.8,10.4,2.0,48.3,1.67,32.4,71.3,,3.0,0.8575,17.9,83.0,0.124,18.4,0.027,,
280185920,SE RELVINHA,TR 2,19424 C,2010-03-02,0.05,,6.1,2.0,4.2,13.2,2.4,48.6,1.9,35.3,75.1,,3.0,0.8576,18.2,77.7,0.119,15.7,0.03,,
280185920,SE RELVINHA,TR 2,19424 C,2011-03-04,0.05,,5.4,1.9,3.4,14.3,2.5,53.3,1.89,31.9,72.6,,3.5,0.8541,17.4,76.1,0.102,19.1,0.024,,
280185920,SE RELVINHA,TR 2,19424 C,2012-01-26,0.05,,9.3,6.9,15.4,85.7,11.2,46.8,1.67,30.9,70.6,,3.0,0.8542,17.5,45.7,0.124,17.4,0.032,,
280185920,SE RELVINHA,TR 2,19424 C,2013-02-07,0.05,,4.9,3.0,9.9,51.4,7.0,49.7,1.73,29.2,70.3,,3.0,0.8543,16.5,54.1,0.103,15.7,0.032,,
280185920,SE RELVINHA,TR 2,19424 C,2014-06-03,0.05,,7.4,2.8,5.9,22.1,3.7,46.8,1.46,29.7,70.8,,3.5,0.8542,16.3,41.9,0.106,20.2,0.028,,
280185920,SE RELVINHA,TR 2,19424 C,2016-07-27,0.05,Papel normal,6.0,2.0,2.0,8.0,2.0,59.0,1.36,27.9,64.2,Estado normal,3.5,0.8542,18.0,58.0,0.12,28.0,0.032,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185920,SE RELVINHA,TR 2,19424 C,2017-08-22,0.05,Papel normal,177.0,2.0,2.0,7.0,2.0,54.0,1.24,27.8,64.6,Descargas parciais,3.5,0.8543,17.0,51.0,0.13,22.0,0.03,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita dentro de cerca de 3 meses. Regeneração do óleo.
280185920,SE RELVINHA,TR 2,19424 C,2017-11-15,,,8.0,17.0,1.0,9.0,2.0,60.0,1.25,30.4,69.9,Estado normal,,,,58.0,,11.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185920,SE RELVINHA,TR 2,19424 C,2018-08-09,0.05,Papel normal,4.0,1.0,1.0,3.0,1.0,46.0,1.0,26.6,70.2,Estado normal,3.5,0.8543,17.0,41.0,0.14,24.0,0.033,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185920,SE RELVINHA,TR 2,19424 C,2019-04-16,0.05,Papel normal,4.0,2.0,1.0,3.0,1.0,40.0,1.19,31.5,71.4,Estado normal,3.0,0.8543,18.0,50.0,0.11,18.0,0.023,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185920,SE RELVINHA,TR 2,19424 C,2020-04-14,0.05,Papel normal,4.0,1.0,1.0,1.0,1.0,35.0,1.0,27.0,58.5,Estado normal,3.5,0.8545,18.0,58.0,0.12,15.0,0.024,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185921,SE LOUSÃƒ,TR 2,LEL 19875,1996-07-10,,,9.0,2.0,7.0,10.0,2.0,55.0,1.0,25.9,66.7,,3.0,0.85,23.6,85.5,0.023,5.7,0.012,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,1997-03-24,,,12.0,2.0,5.0,8.0,2.0,35.0,1.0,25.0,66.5,,,,,,,,,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2000-03-21,0.05,,8.2,1.8,5.0,8.6,1.6,40.0,1.0,26.0,68.0,,3.0,0.853,21.9,99.0,0.033,5.8,0.016,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2001-07-27,0.05,,18.7,4.0,12.8,23.5,3.4,141.7,2.23,21.6,66.4,,3.5,0.852,19.7,70.8,0.037,11.6,0.022,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2002-09-10,0.05,,23.9,3.2,5.6,23.3,3.0,127.0,1.9,26.2,88.2,,3.5,0.851,19.6,80.6,0.047,9.5,0.021,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2003-06-24,0.05,,32.9,4.8,9.5,34.6,4.2,155.1,1.76,23.8,67.9,,3.5,0.855,19.3,63.4,0.042,10.9,0.02,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2004-07-14,0.05,,24.9,5.0,6.6,38.9,5.0,188.6,2.87,24.8,78.4,,3.5,0.857,18.7,61.9,0.061,22.4,0.024,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2005-05-31,0.06,,29.9,7.2,13.6,57.7,7.5,121.8,2.24,23.7,64.4,,3.5,0.8562,18.3,71.3,0.094,15.6,0.04,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2006-04-17,0.05,,19.3,5.6,6.0,68.4,9.7,103.3,2.53,28.4,68.4,,3.5,0.8563,18.7,91.4,0.096,9.4,0.042,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2007-01-23,0.07,,15.5,11.7,3.3,102.1,14.3,118.3,2.93,29.6,68.2,,3.5,0.8564,17.3,93.7,0.064,14.7,0.026,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2008-05-09,0.06,,16.9,23.1,4.7,126.3,18.3,106.4,2.49,29.9,67.2,,4.0,0.8563,18.1,52.4,0.077,12.5,0.037,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2008-08-28,,,13.6,9.4,5.9,80.2,13.9,150.8,2.69,27.5,67.3,,,,,,,,,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2009-04-30,0.06,,18.6,52.8,10.5,246.0,31.8,84.0,2.32,30.8,73.3,,3.5,0.8565,17.2,56.2,0.072,19.1,0.04,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2009-09-04,,,11.9,27.3,12.7,185.0,27.3,140.9,2.71,26.7,67.8,,,,,,,,,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2010-03-05,0.05,,18.7,53.7,13.9,298.5,43.5,82.9,2.51,33.3,74.0,,4.0,0.8563,18.1,70.3,0.101,8.9,0.035,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2010-09-21,,,23.6,22.1,11.5,190.6,30.8,227.6,3.18,27.3,71.9,,,,,85.1,,15.8,,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2011-06-15,0.05,,33.6,2.8,1.1,9.9,2.4,129.3,1.62,33.3,72.6,,0.5,0.8718,35.1,91.9,0.005,6.6,0.004,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2012-08-22,0.05,,14.9,2.0,4.1,4.6,1.4,86.3,1.62,25.4,54.8,,1.0,0.8718,35.3,86.7,0.01,6.0,0.004,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2013-10-25,0.05,,4.4,1.9,1.0,6.3,1.0,65.7,1.0,29.2,70.8,,0.5,0.8706,41.2,35.8,0.004,23.1,0.001,,
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2016-07-28,0.06,Papel normal,8.0,7.0,8.0,41.0,10.0,109.0,2.78,23.8,56.4,Estado normal,1.0,0.8719,31.0,100.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2017-08-23,0.06,Papel normal,7.0,7.0,4.0,30.0,8.0,82.0,1.73,26.9,64.7,Estado normal,1.0,0.8719,27.0,68.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2018-08-08,0.05,Papel normal,6.0,4.0,3.0,28.0,7.0,51.0,1.0,26.5,64.4,Estado normal,1.0,0.8719,30.0,64.0,0.02,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2019-07-08,0.06,Papel normal,8.0,5.0,5.0,27.0,6.0,65.0,1.46,28.3,60.8,Estado normal,1.0,0.8719,29.0,54.0,0.02,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185921,SE LOUSÃƒ,TR 2,LEL 19875,2020-07-30,0.05,Papel normal,11.0,7.0,6.0,37.0,7.0,82.0,1.37,25.6,56.2,Estado normal,1.0,0.8719,28.0,81.0,0.02,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185922,SE VISO,TR 2,19404 C,1996-11-08,,,80.0,6.0,10.0,9.0,16.0,143.0,2.5,10.1,68.6,,3.5,0.854,20.4,62.9,0.101,13.0,0.037,,
280185922,SE VISO,TR 2,19404 C,1997-06-03,,,83.0,10.0,14.0,37.0,20.0,146.0,2.5,8.0,66.0,,3.5,0.855,19.4,55.7,0.096,30.3,0.032,,
280185922,SE VISO,TR 2,19404 C,2000-03-23,0.05,,64.0,7.7,15.0,22.0,15.0,233.0,4.37,7.4,58.0,,4.0,0.856,18.2,42.2,0.134,34.8,0.036,,
280185922,SE VISO,TR 2,19404 C,2001-07-06,0.05,,80.0,12.0,13.0,32.0,17.0,325.0,4.82,14.0,86.0,,4.0,0.855,18.4,35.8,0.188,42.9,0.039,,
280185922,SE VISO,TR 2,19404 C,2002-07-09,0.05,,9.6,2.0,3.4,6.3,3.8,82.1,1.0,14.3,55.4,,0.5,0.88,45.3,47.3,0.002,16.8,0.003,,
280185922,SE VISO,TR 2,19404 C,2003-04-23,0.05,,4.2,2.7,5.8,1.0,2.4,44.5,1.01,26.1,55.9,,0.5,0.881,40.1,61.3,0.003,4.4,0.003,,
280185922,SE VISO,TR 2,19404 C,2004-04-22,0.05,,6.7,2.4,13.9,2.8,1.0,49.0,1.29,28.8,61.3,,0.5,0.884,38.1,58.5,0.02,5.1,0.002,,
280185922,SE VISO,TR 2,19404 C,2005-08-29,0.05,,23.1,4.2,21.1,12.8,2.9,191.8,3.3,26.3,61.0,,0.5,0.8848,35.6,41.3,0.003,18.0,0.003,,
280185922,SE VISO,TR 2,19404 C,2006-04-20,0.05,,8.3,3.7,15.4,18.4,4.1,84.3,3.04,30.8,66.1,,0.5,0.8848,35.3,36.6,0.001,8.2,0.002,,
280185922,SE VISO,TR 2,19404 C,2007-03-06,0.05,,5.8,2.2,12.5,11.2,2.9,51.0,2.21,26.7,56.0,,0.5,0.8848,36.5,49.5,0.001,16.2,0.002,,
280185922,SE VISO,TR 2,19404 C,2008-05-07,0.05,,3.9,2.0,18.1,6.4,1.7,45.7,1.6,29.0,58.5,,0.5,0.8849,38.7,60.5,0.003,10.3,0.002,,
280185922,SE VISO,TR 2,19404 C,2009-04-29,0.05,,1.0,1.4,14.7,4.7,1.3,19.6,1.17,31.9,67.5,,0.5,0.8849,35.6,45.1,0.002,11.2,0.002,,
280185922,SE VISO,TR 2,19404 C,2010-01-20,0.05,,6.7,2.3,18.9,6.4,1.6,45.8,1.43,34.0,71.1,,0.5,0.8847,39.0,70.4,0.002,6.9,0.002,,
280185922,SE VISO,TR 2,19404 C,2011-01-06,0.05,,4.8,2.1,15.6,7.8,1.8,54.0,1.36,31.4,66.6,,0.5,0.8814,34.6,36.6,0.001,20.4,0.002,,
280185922,SE VISO,TR 2,19404 C,2012-07-02,0.05,,3.9,4.1,22.6,55.0,10.0,46.4,1.28,27.4,57.1,,0.5,0.8813,30.4,53.4,0.007,8.2,0.002,,
280185922,SE VISO,TR 2,19404 C,2013-07-18,0.05,,3.2,2.7,18.6,46.6,9.6,45.4,1.44,25.1,58.3,,0.5,0.8813,39.1,45.8,0.011,9.6,0.002,,
280185922,SE VISO,TR 2,19404 C,2014-07-07,0.05,,4.4,2.7,16.2,33.9,7.4,32.6,1.38,28.8,60.8,,0.5,0.8814,39.2,67.4,0.017,10.6,0.002,,
280185922,SE VISO,TR 2,19404 C,2016-07-13,0.05,Papel normal,4.0,2.0,12.0,20.0,5.0,40.0,1.38,26.1,55.2,Estado normal,0.5,0.8814,40.0,77.0,0.02,9.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185922,SE VISO,TR 2,19404 C,2017-08-17,0.05,Papel normal,5.0,16.0,6.0,9.0,4.0,50.0,1.35,25.8,56.3,Estado normal,0.5,0.8814,38.0,84.0,0.02,14.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185922,SE VISO,TR 2,19404 C,2018-08-21,0.05,Papel normal,3.0,2.0,4.0,9.0,2.0,35.0,1.0,28.3,64.4,Estado normal,0.5,0.8814,39.0,44.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185922,SE VISO,TR 2,19404 C,2019-09-18,0.05,Papel normal,8.0,8.0,3.0,4.0,2.0,65.0,1.42,28.9,64.8,Estado normal,0.5,0.8813,39.0,42.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185922,SE VISO,TR 2,19404 C,2020-06-02,0.05,Papel normal,5.0,2.0,3.0,6.0,2.0,44.0,1.24,27.7,58.4,Estado normal,0.5,0.8813,38.0,67.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185923,SE RIO MAIOR,TR 2,19288 C,1996-07-09,,,2.0,2.0,1.0,1.0,1.0,83.0,1.6,25.3,65.0,,3.5,0.86,22.7,79.6,0.049,14.9,0.031,,
280185923,SE RIO MAIOR,TR 2,19288 C,1997-03-26,,,2.0,1.0,1.0,1.0,1.0,61.0,1.5,26.9,65.9,,3.5,0.86,23.1,83.8,0.038,7.6,0.033,,
280185923,SE RIO MAIOR,TR 2,19288 C,1999-05-18,0.33,,11.0,1.8,1.1,1.4,1.0,84.0,1.74,34.0,89.0,,3.5,0.861,22.9,75.0,0.045,10.1,0.067,,
280185923,SE RIO MAIOR,TR 2,19288 C,2001-05-16,0.81,,3.1,1.7,1.0,1.4,1.0,118.0,2.44,30.1,88.1,,4.0,0.861,22.3,84.7,0.056,18.8,0.037,,
280185923,SE RIO MAIOR,TR 2,19288 C,2002-09-18,1.29,,2.7,1.1,1.0,1.0,1.0,50.2,1.94,27.0,70.3,,4.0,0.859,18.1,62.5,0.088,12.0,0.043,,
280185923,SE RIO MAIOR,TR 2,19288 C,2003-09-10,1.13,,2.2,1.8,1.0,1.4,1.0,100.6,2.0,25.8,62.6,,4.5,0.865,19.3,38.4,0.091,16.5,0.042,,
280185923,SE RIO MAIOR,TR 2,19288 C,2004-11-08,1.2,,4.0,1.8,1.0,1.0,1.0,85.9,1.64,31.8,71.8,,4.5,0.864,21.9,64.7,0.124,13.9,0.047,,
280185923,SE RIO MAIOR,TR 2,19288 C,2005-06-30,1.15,,2.4,1.7,1.0,1.0,1.0,89.3,1.62,32.0,73.6,,4.5,0.8649,17.8,82.7,0.098,20.6,0.05,,
280185923,SE RIO MAIOR,TR 2,19288 C,2006-09-29,1.1,,2.2,1.7,1.0,1.0,1.0,101.1,1.71,29.2,70.6,,4.0,0.8649,18.6,55.0,0.087,20.2,0.044,,
280185923,SE RIO MAIOR,TR 2,19288 C,2007-12-11,1.47,,1.2,1.3,1.0,1.0,1.0,56.3,1.33,25.8,56.6,,4.0,0.8648,18.3,73.8,0.082,9.9,0.054,,
280185923,SE RIO MAIOR,TR 2,19288 C,2008-06-06,1.22,,1.2,1.4,1.0,1.0,1.0,57.4,1.5,31.7,68.7,,4.0,0.8647,18.4,52.8,0.084,15.2,0.102,,
280185923,SE RIO MAIOR,TR 2,19288 C,2009-09-02,1.35,,3.8,1.6,1.0,1.0,1.0,112.3,1.91,29.0,67.4,,4.0,0.8649,17.5,75.7,0.084,23.7,0.044,,
280185923,SE RIO MAIOR,TR 2,19288 C,2010-06-28,1.12,,1.0,1.4,1.0,1.0,1.0,59.5,1.99,32.6,73.5,,4.0,0.8648,18.5,33.4,0.087,21.7,0.052,,
280185923,SE RIO MAIOR,TR 2,19288 C,2011-08-26,1.15,,1.2,1.3,1.0,1.0,1.0,82.2,1.9,26.0,57.8,,4.0,0.8614,18.1,51.7,0.104,24.3,0.077,,
280185923,SE RIO MAIOR,TR 2,19288 C,2012-08-09,1.2,,11.7,1.6,1.0,1.0,1.0,118.3,2.51,27.7,65.8,,4.0,0.8614,17.4,43.3,0.096,20.1,0.068,,
280185923,SE RIO MAIOR,TR 2,19288 C,2013-06-18,1.32,,2.7,2.3,1.0,2.3,1.0,64.5,1.93,30.1,69.3,,4.5,0.8614,17.1,85.2,0.117,16.6,0.053,,
280185923,SE RIO MAIOR,TR 2,19288 C,2014-09-05,1.52,,4.6,4.1,1.0,3.1,1.0,184.6,2.89,22.0,64.2,,4.5,0.8615,14.6,30.0,0.112,27.4,0.048,,
280185923,SE RIO MAIOR,TR 2,19288 C,2016-08-04,0.46,Sintomas de degradação significativa do papel antes da regeneração do óleo,1.0,2.0,1.0,10.0,1.0,92.0,2.03,27.9,62.2,Estado normal,1.5,0.8619,37.0,55.0,0.02,16.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
