SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280185923,SE RIO MAIOR,TR 2,19288 C,2017-09-06,1.76,Sintomas de degradação significativa do papel antes da regeneração do óleo,4.0,2.0,2.0,30.0,1.0,136.0,3.15,28.8,64.1,Estado normal,1.5,0.862,37.0,37.0,0.02,19.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185923,SE RIO MAIOR,TR 2,19288 C,2018-09-25,1.44,Sintomas de degradação significativa do papel antes da regeneração do óleo,3.0,12.0,1.0,28.0,1.0,143.0,2.81,26.5,58.7,Estado normal,1.5,0.862,36.0,39.0,0.02,24.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185923,SE RIO MAIOR,TR 2,19288 C,2019-08-06,1.44,Sintomas de degradação avançada do papel isolante antes da regeneração do óleo.,3.0,2.0,1.0,24.0,1.0,124.0,2.57,29.1,62.7,Estado normal,2.0,0.8616,34.0,26.0,0.02,26.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185923,SE RIO MAIOR,TR 2,19288 C,2020-08-19,1.32,Sintomas de degradação avançada do papel isolante antes da regeneração do óleo.,7.0,2.0,1.0,13.0,1.0,122.0,1.94,27.6,63.0,Estado normal,1.5,0.862,32.0,25.0,0.02,25.0,0.012,Valor de tensão disruptiva não conforme,Tratamento de secagem ao óleo e enrolamentos logo que seja possível do ponto de vista de exploração. Nova colheita com periodicidade pré-estabelecida.
280185924,SE SAO JORGE,TR 1,C 11741,1996-07-09,,,5.0,3.0,12.0,26.0,6.0,71.0,1.4,23.1,59.5,,5.0,0.853,22.8,43.4,0.024,20.6,0.011,,
280185924,SE SAO JORGE,TR 1,C 11741,1997-03-25,,,9.0,3.0,13.0,27.0,6.0,69.0,1.4,25.2,67.6,,,,,,,,,,
280185924,SE SAO JORGE,TR 1,C 11741,1998-03-06,,,3.0,3.0,9.0,35.0,7.0,66.0,2.0,32.0,82.0,,,,,,,,,,
280185924,SE SAO JORGE,TR 1,C 11741,1999-05-18,0.05,,2.4,3.1,5.5,39.0,8.5,61.0,1.36,31.0,80.0,,4.5,0.854,21.6,90.7,0.024,10.9,0.015,,
280185924,SE SAO JORGE,TR 1,C 11741,2000-07-05,0.05,,5.4,2.9,3.7,31.0,7.0,49.0,1.04,20.0,52.0,,4.5,0.855,23.6,71.0,0.027,13.8,0.011,,
280185924,SE SAO JORGE,TR 1,C 11741,2001-06-01,0.05,,4.8,2.6,2.8,29.0,6.4,26.0,1.0,24.0,58.0,,4.5,0.854,21.8,55.1,0.034,17.7,0.012,,
280185924,SE SAO JORGE,TR 1,C 11741,2002-07-02,0.05,,2.9,2.3,2.0,32.7,5.8,39.5,1.0,26.8,69.3,,4.5,0.851,23.3,92.4,0.032,11.2,0.014,,
280185924,SE SAO JORGE,TR 1,C 11741,2003-04-15,0.05,,6.0,2.8,1.9,40.2,6.9,44.8,1.03,20.6,54.3,,4.5,0.853,20.1,93.0,0.024,10.2,0.014,,
280185924,SE SAO JORGE,TR 1,C 11741,2004-06-04,0.05,,8.1,3.3,1.3,49.1,9.5,53.7,1.0,29.0,65.8,,4.5,0.858,19.6,64.0,0.041,14.7,0.014,,
280185924,SE SAO JORGE,TR 1,C 11741,2005-03-08,0.05,,7.2,4.0,1.0,70.5,14.3,60.1,1.54,32.4,75.9,,4.5,0.8582,19.7,40.0,0.043,11.2,0.012,,
280185924,SE SAO JORGE,TR 1,C 11741,2006-05-02,0.05,,9.0,3.4,1.3,69.9,14.0,54.2,1.54,29.4,71.4,,4.5,0.8583,19.9,95.9,0.049,12.1,0.014,,
280185924,SE SAO JORGE,TR 1,C 11741,2007-06-06,0.05,,4.4,3.3,1.0,66.7,14.8,48.2,1.46,25.6,62.8,,4.0,0.8579,18.9,58.2,0.034,19.0,0.016,,
280185924,SE SAO JORGE,TR 1,C 11741,2008-04-30,0.05,,4.4,3.1,1.0,62.7,14.6,45.7,1.44,30.7,72.4,,4.5,0.8583,16.3,53.6,0.038,11.6,0.014,,
280185924,SE SAO JORGE,TR 1,C 11741,2009-05-12,0.05,,3.0,2.6,1.0,61.8,15.3,41.0,1.41,31.4,73.7,,4.5,0.8586,19.6,91.3,0.055,16.5,0.013,,
280185924,SE SAO JORGE,TR 1,C 11741,2010-01-28,0.05,,1.3,1.9,1.0,42.2,11.8,42.2,1.49,33.7,73.3,,4.5,0.8583,20.0,61.7,0.033,13.7,0.014,,
280185924,SE SAO JORGE,TR 1,C 11741,2011-08-25,0.05,,4.2,1.7,1.0,15.9,6.0,62.4,1.56,24.3,60.0,,4.5,0.8549,17.4,50.3,0.027,14.2,0.016,,
280185924,SE SAO JORGE,TR 1,C 11741,2012-02-08,0.05,,5.8,2.1,1.6,13.5,5.3,66.6,1.88,28.9,69.7,,4.5,0.8549,18.9,67.3,0.037,12.1,0.014,,
280185924,SE SAO JORGE,TR 1,C 11741,2013-02-06,0.05,,5.5,2.8,1.4,14.1,4.2,51.2,1.84,28.5,68.4,,4.5,0.8549,18.7,76.1,0.04,8.6,0.013,,
280185924,SE SAO JORGE,TR 1,C 11741,2014-07-03,0.05,,7.3,2.9,1.0,14.9,3.7,68.6,1.94,27.9,63.3,,4.5,0.8549,18.3,56.4,0.053,14.0,0.014,,
280185924,SE SAO JORGE,TR 1,C 11741,2016-03-17,0.05,Papel normal,7.0,3.0,1.0,35.0,10.0,49.0,2.0,28.2,66.2,Estado normal,4.5,0.8549,18.0,83.0,0.05,7.0,0.014,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280185924,SE SAO JORGE,TR 1,C 11741,2017-01-17,0.05,Papel normal,5.0,5.0,1.0,25.0,9.0,62.0,1.69,30.5,74.0,Estado normal,4.5,0.8549,19.0,100.0,0.04,9.0,0.013,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280185924,SE SAO JORGE,TR 1,C 11741,2018-02-23,0.05,Papel normal,5.0,3.0,1.0,13.0,8.0,49.0,1.87,27.7,63.6,Estado normal,4.5,0.855,20.0,95.0,0.06,6.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185924,SE SAO JORGE,TR 1,C 11741,2019-03-21,0.05,Papel normal,5.0,5.0,1.0,7.0,3.0,49.0,1.79,27.8,64.3,Estado normal,4.5,0.855,19.0,51.0,0.06,13.0,0.013,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185924,SE SAO JORGE,TR 1,C 11741,2020-05-07,0.05,Papel normal,4.0,2.0,1.0,7.0,2.0,41.0,1.43,26.6,59.6,Estado normal,4.5,0.8549,20.0,76.0,0.05,12.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185925,SE SANTA LUZIA,TR 1,LEL 2656,1997-04-22,,,1.0,1.0,1.0,12.0,1.0,99.0,1.0,26.8,60.5,,,,,,,8.5,,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2000-03-21,0.05,,2.2,1.6,6.8,12.0,1.0,80.0,1.0,30.0,72.0,,2.0,0.857,31.9,74.4,0.043,5.5,0.031,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2001-07-23,0.05,,2.0,1.0,3.1,10.4,1.0,95.0,1.0,26.7,63.4,,2.0,0.855,29.9,81.3,0.032,8.8,0.043,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2002-02-18,,,3.6,1.0,1.0,11.9,1.3,97.5,1.0,30.4,74.4,,,,,,,,,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2003-02-04,0.05,,3.6,1.9,2.3,11.1,1.0,109.3,1.0,31.0,68.7,,2.0,0.855,32.2,41.8,0.024,13.9,0.033,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2004-03-25,0.05,,3.6,1.2,2.0,14.2,1.0,136.5,1.0,32.7,73.6,,2.0,0.86,31.6,93.0,0.075,6.7,0.035,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2005-04-06,0.05,,2.8,1.3,1.2,12.0,1.0,98.9,1.0,31.9,66.9,,2.0,0.8588,30.9,67.0,0.039,7.1,0.053,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2006-02-09,0.05,,3.1,1.3,1.6,13.6,1.0,128.5,1.0,36.1,80.0,,2.0,0.8589,30.0,71.6,0.064,7.8,0.052,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2007-01-30,0.05,,7.6,1.6,2.1,18.6,1.0,170.1,1.24,35.2,78.6,,2.0,0.8589,29.7,80.6,0.034,7.8,0.039,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2008-02-26,0.05,,10.6,1.3,1.8,14.8,1.0,129.3,1.08,31.9,69.1,,2.0,0.859,29.6,76.2,0.057,9.4,0.052,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2009-03-16,0.05,,6.1,1.8,4.1,14.2,1.0,141.6,1.08,31.2,70.1,,2.0,0.8589,29.5,40.4,0.046,13.0,0.053,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2010-04-14,0.05,,6.8,1.4,1.9,14.7,1.0,141.6,1.21,36.0,77.4,,2.0,0.8589,30.3,75.4,0.066,8.2,0.061,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2011-11-09,0.05,,13.4,13.2,1.9,51.4,5.5,205.0,1.38,34.1,90.7,,2.0,0.8555,29.9,82.6,0.073,8.4,0.043,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2012-05-30,0.05,,2.4,8.5,1.7,41.8,3.8,166.9,1.24,27.7,60.0,,2.5,0.8556,30.1,50.1,0.081,12.4,0.056,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2013-07-23,0.05,,5.7,13.6,2.3,87.5,10.9,143.2,1.16,28.9,64.7,,2.5,0.8555,28.8,74.0,0.098,11.0,0.038,,
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2016-05-16,0.05,Papel normal,4.0,9.0,1.0,37.0,5.0,89.0,1.0,29.7,67.3,Estado normal,2.5,0.8562,28.0,99.0,0.09,5.0,0.032,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2017-11-02,0.05,Papel normal,3.0,12.0,1.0,37.0,6.0,133.0,1.0,29.6,66.6,Estado normal,2.5,0.8562,30.0,93.0,0.08,7.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2018-03-15,0.05,Papel normal,4.0,5.0,1.0,36.0,5.0,96.0,1.0,30.0,70.1,Estado normal,2.5,0.8563,29.0,87.0,0.09,5.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2019-03-13,0.05,Papel normal,3.0,10.0,1.0,31.0,4.0,99.0,1.0,30.5,71.8,Estado normal,2.5,0.8563,30.0,72.0,0.07,6.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185925,SE SANTA LUZIA,TR 1,LEL 2656,2020-02-20,0.05,Papel normal,10.0,4.0,1.0,9.0,1.0,25.0,1.0,16.3,36.3,Estado normal,2.5,0.8559,28.0,85.0,0.1,5.0,0.026,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185926,SE ATOUGUIA,TR 2,19302 C,1998-03-03,0.07,,10.0,2.0,11.0,9.0,2.0,57.0,2.2,35.0,87.0,,2.5,0.86,20.0,99.5,0.026,14.7,0.033,,
280185926,SE ATOUGUIA,TR 2,19302 C,1999-05-19,0.05,,2.4,2.5,8.3,10.0,3.0,30.0,1.53,33.0,79.0,,2.5,0.86,21.3,51.7,0.029,8.7,0.031,,
280185926,SE ATOUGUIA,TR 2,19302 C,2001-05-15,0.05,,3.1,3.9,2.4,6.0,1.3,20.6,1.0,26.2,65.7,,2.5,0.861,22.0,66.8,0.023,7.0,0.026,,
280185926,SE ATOUGUIA,TR 2,19302 C,2002-09-17,0.07,,1.8,1.4,5.7,9.4,1.8,39.7,1.05,29.0,69.0,,2.5,0.858,19.8,51.8,0.03,11.2,0.03,,
280185926,SE ATOUGUIA,TR 2,19302 C,2003-08-01,0.05,,1.5,1.7,5.5,9.4,1.8,19.6,1.0,32.1,71.0,,2.5,0.864,21.6,41.4,0.027,11.1,0.02,,
280185926,SE ATOUGUIA,TR 2,19302 C,2004-06-02,0.05,,1.1,1.6,5.7,9.6,1.9,24.6,1.0,31.3,71.3,,2.5,0.865,20.7,80.0,0.043,10.2,0.028,,
280185926,SE ATOUGUIA,TR 2,19302 C,2005-03-10,0.05,,5.4,2.4,5.6,9.4,3.3,40.3,1.3,35.3,79.0,,2.5,0.8643,19.4,80.4,0.049,9.4,0.028,,
280185926,SE ATOUGUIA,TR 2,19302 C,2006-03-22,0.07,,5.4,1.7,5.0,9.4,2.3,29.8,1.24,37.2,81.1,,2.5,0.8644,19.9,82.2,0.047,12.6,0.03,,
280185926,SE ATOUGUIA,TR 2,19302 C,2007-06-06,0.05,,1.9,1.4,4.3,7.6,2.3,28.1,1.02,28.4,63.0,,2.5,0.8644,20.4,74.4,0.031,19.4,0.032,,
280185926,SE ATOUGUIA,TR 2,19302 C,2008-04-29,0.05,,2.0,1.4,3.8,6.6,1.9,40.8,1.06,27.2,72.2,,2.5,0.8644,20.5,68.5,0.032,10.8,0.042,,
280185926,SE ATOUGUIA,TR 2,19302 C,2009-05-13,0.05,,2.0,1.4,3.3,6.1,1.7,37.1,1.03,27.6,73.6,,2.5,0.8644,20.8,83.9,0.046,12.8,0.031,,
280185926,SE ATOUGUIA,TR 2,19302 C,2010-07-01,0.09,,2.4,6.4,3.4,25.1,5.4,71.7,2.26,31.6,74.4,,2.5,0.8646,20.2,31.2,0.037,23.4,0.038,,
280185926,SE ATOUGUIA,TR 2,19302 C,2011-04-06,0.12,,4.1,3.2,2.3,15.3,3.9,109.4,2.67,28.5,70.4,,2.5,0.861,20.0,52.9,0.038,12.4,0.032,,
280185926,SE ATOUGUIA,TR 2,19302 C,2012-04-20,0.12,,2.3,2.3,3.2,19.3,5.0,66.9,2.75,28.0,76.9,,3.0,0.861,19.9,59.1,0.047,10.4,0.033,,
280185926,SE ATOUGUIA,TR 2,19302 C,2013-06-20,0.1,,2.4,2.4,2.8,15.3,4.2,36.2,2.17,28.9,62.6,,3.0,0.861,20.5,87.8,0.055,10.1,0.029,,
280185926,SE ATOUGUIA,TR 2,19302 C,2014-09-01,0.1,,2.2,2.9,2.0,9.6,3.1,32.9,1.56,30.4,66.8,,3.0,0.861,16.7,39.4,0.04,14.8,0.032,,
280185926,SE ATOUGUIA,TR 2,19302 C,2016-08-03,0.08,Papel normal,1.0,1.0,1.0,4.0,2.0,28.0,1.29,30.5,68.6,Estado normal,3.0,0.861,21.0,63.0,0.04,14.0,0.033,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185926,SE ATOUGUIA,TR 2,19302 C,2017-09-06,0.08,Papel normal,2.0,1.0,1.0,1.0,1.0,38.0,1.0,32.4,71.5,Estado normal,2.5,0.8619,21.0,69.0,0.04,10.0,0.032,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185926,SE ATOUGUIA,TR 2,19302 C,2018-09-25,0.07,Papel normal,3.0,11.0,1.0,1.0,1.0,39.0,1.0,30.3,67.2,Estado normal,2.5,0.8619,21.0,68.0,0.04,6.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185926,SE ATOUGUIA,TR 2,19302 C,2019-08-07,0.06,Papel normal,1.0,1.0,1.0,1.0,1.0,34.0,1.12,32.5,68.3,Estado normal,2.5,0.8619,21.0,61.0,0.04,12.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185926,SE ATOUGUIA,TR 2,19302 C,2020-08-19,0.06,Papel normal,8.0,1.0,1.0,1.0,1.0,39.0,1.27,30.3,65.9,Estado normal,2.5,0.8619,20.0,81.0,0.04,13.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185927,SE ATOUGUIA,TR 3,C 12408,1996-05-29,,,25.0,3.0,9.0,3.0,5.0,89.0,2.1,26.7,70.1,,1.5,0.871,25.9,61.8,0.023,16.9,0.008,,
280185927,SE ATOUGUIA,TR 3,C 12408,1997-03-26,0.08,,27.0,3.0,13.0,4.0,5.0,100.0,2.0,24.2,62.1,,1.5,0.872,25.5,62.1,0.028,13.9,0.008,,
280185927,SE ATOUGUIA,TR 3,C 12408,1998-03-03,0.07,,19.0,3.0,11.0,6.0,4.0,105.0,2.0,28.0,75.0,,1.5,0.871,22.6,38.4,0.019,18.0,0.009,,
280185927,SE ATOUGUIA,TR 3,C 12408,1999-05-19,0.05,,17.0,4.4,18.0,13.0,5.9,111.0,2.53,21.0,82.0,,1.5,0.872,21.7,46.3,0.029,14.3,0.009,,
280185927,SE ATOUGUIA,TR 3,C 12408,2001-05-15,0.05,,11.0,2.5,17.0,14.5,5.0,63.6,2.24,26.4,72.9,,2.0,0.873,24.6,70.4,0.026,13.8,0.01,,
280185927,SE ATOUGUIA,TR 3,C 12408,2002-09-17,0.1,,16.3,4.8,27.3,44.2,9.9,197.7,4.71,21.6,64.1,,2.5,0.87,20.2,27.9,0.046,21.8,0.012,,
280185927,SE ATOUGUIA,TR 3,C 12408,2003-08-01,0.08,,28.0,6.2,28.7,53.7,12.1,215.9,3.47,25.8,68.6,,2.5,0.875,21.3,35.2,0.039,27.1,0.001,,
280185927,SE ATOUGUIA,TR 3,C 12408,2004-06-02,0.08,,14.6,6.0,23.0,58.7,14.2,165.1,3.1,26.1,69.2,,2.5,0.876,20.0,44.4,0.049,27.9,0.013,,
280185927,SE ATOUGUIA,TR 3,C 12408,2004-11-09,0.05,,6.4,1.0,1.0,1.0,1.0,36.4,1.0,13.4,34.2,,1.0,0.871,33.4,69.0,0.026,4.7,0.007,,
280185927,SE ATOUGUIA,TR 3,C 12408,2005-03-10,0.05,,5.6,2.1,1.8,1.3,1.0,129.6,1.47,27.8,65.7,,1.0,0.8706,33.4,69.4,0.001,6.6,0.004,,
280185927,SE ATOUGUIA,TR 3,C 12408,2006-03-22,0.05,,16.5,3.1,18.9,11.8,1.0,150.6,3.33,33.0,74.2,,1.0,0.8707,27.9,76.3,0.011,11.0,0.004,,
280185927,SE ATOUGUIA,TR 3,C 12408,2007-06-06,0.05,,9.6,3.1,29.1,27.1,2.8,110.3,2.91,25.4,58.1,,1.0,0.8705,31.9,48.7,0.009,14.6,0.004,,
280185927,SE ATOUGUIA,TR 3,C 12408,2008-04-29,0.06,,9.4,4.0,34.8,57.8,8.2,128.8,3.56,29.2,68.1,,1.0,0.8708,30.7,77.5,0.016,7.3,0.005,,
280185927,SE ATOUGUIA,TR 3,C 12408,2009-05-13,0.06,,9.2,4.2,22.8,73.0,12.3,114.2,2.96,31.3,72.7,,1.0,0.8709,29.8,35.8,0.024,18.0,0.008,,
280185927,SE ATOUGUIA,TR 3,C 12408,2010-07-01,0.11,,13.7,4.4,13.9,80.3,14.9,169.3,3.29,31.0,72.2,,1.5,0.871,31.2,36.1,0.019,12.7,0.007,,
280185927,SE ATOUGUIA,TR 3,C 12408,2011-04-06,0.11,,10.6,4.3,10.2,73.7,13.9,101.0,2.3,31.1,72.3,,1.5,0.8674,29.2,62.6,0.027,12.3,0.006,,
280185927,SE ATOUGUIA,TR 3,C 12408,2012-04-20,0.15,,12.2,4.6,10.8,93.6,18.0,124.4,2.74,26.2,72.6,,1.5,0.8674,26.4,48.8,0.02,17.0,0.009,,
280185927,SE ATOUGUIA,TR 3,C 12408,2013-06-20,0.16,,12.7,4.2,5.1,72.0,15.7,101.9,2.18,27.5,62.1,,1.5,0.8674,28.5,71.4,0.044,9.6,0.006,,
280185927,SE ATOUGUIA,TR 3,C 12408,2014-09-01,0.15,,11.6,4.2,3.0,42.5,10.3,63.6,1.32,29.8,65.9,,1.5,0.8674,25.4,69.3,0.04,8.6,0.007,,
280185927,SE ATOUGUIA,TR 3,C 12408,2016-08-03,0.13,Papel normal,7.0,2.0,4.0,33.0,8.0,47.0,1.0,28.6,63.8,Estado normal,1.5,0.8674,29.0,65.0,0.03,11.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185927,SE ATOUGUIA,TR 3,C 12408,2017-09-06,0.19,Papel normal,25.0,4.0,4.0,52.0,13.0,192.0,2.4,26.2,67.6,Estado normal,1.5,0.8675,27.0,82.0,0.04,13.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185927,SE ATOUGUIA,TR 3,C 12408,2018-09-25,0.17,Papel normal,24.0,12.0,3.0,16.0,6.0,195.0,2.55,23.8,61.5,Estado normal,1.5,0.8675,27.0,56.0,0.05,14.0,0.011,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185927,SE ATOUGUIA,TR 3,C 12408,2019-08-07,0.18,Papel normal,29.0,2.0,4.0,10.0,3.0,151.0,2.22,26.1,62.6,Estado normal,1.5,0.8675,26.0,67.0,0.06,16.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185927,SE ATOUGUIA,TR 3,C 12408,2020-08-19,0.17,Papel normal,17.0,2.0,5.0,9.0,2.0,80.0,1.67,26.4,63.5,Estado normal,1.5,0.8675,25.0,35.0,0.05,17.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185928,SE POMBAL,TR 1,LEL 57473,1996-07-10,,,14.0,2.0,1.0,1.0,1.0,127.0,1.0,17.6,51.3,,0.5,0.847,43.9,92.6,0.005,8.7,0.005,,
280185928,SE POMBAL,TR 1,LEL 57473,1997-03-24,,,8.0,5.0,1.0,1.0,3.0,229.0,1.5,23.7,59.3,,0.5,0.847,33.1,79.2,0.009,4.3,0.005,,
280185928,SE POMBAL,TR 1,LEL 57473,1998-06-19,0.05,,19.1,34.6,3.8,13.7,177.1,232.3,2.1,12.1,72.9,,1.5,0.848,26.6,75.4,0.02,7.1,0.012,,
280185928,SE POMBAL,TR 1,LEL 57473,2000-07-03,3.7,,12.0,9.7,1.0,2.9,24.0,584.0,4.68,20.0,88.0,,3.5,0.848,22.2,81.6,0.057,8.6,0.03,,
280185928,SE POMBAL,TR 1,LEL 57473,2001-02-23,4.67,,3.4,4.3,1.0,2.0,10.7,179.9,2.97,19.8,57.8,,4.0,0.847,22.3,81.3,0.081,7.2,0.047,,
280185928,SE POMBAL,TR 1,LEL 57473,2002-09-10,3.9,,12.8,4.6,1.0,3.1,7.8,343.6,3.77,27.3,88.6,,3.5,0.846,17.7,63.2,0.11,5.1,0.058,,
280185928,SE POMBAL,TR 1,LEL 57473,2003-06-16,2.88,,15.9,4.4,1.0,1.6,5.3,300.7,2.56,22.1,65.4,,3.5,0.847,18.3,69.8,0.094,6.3,0.049,,
280185928,SE POMBAL,TR 1,LEL 57473,2004-09-23,3.14,,5.0,3.2,1.0,3.3,3.0,187.7,3.1,31.0,83.0,,4.0,0.852,20.9,91.5,0.101,9.9,0.052,,
280185928,SE POMBAL,TR 1,LEL 57473,2005-06-28,3.29,,13.2,4.3,1.0,1.0,3.2,247.6,2.41,26.0,77.1,,3.5,0.8527,15.1,51.4,0.134,13.0,0.057,,
280185928,SE POMBAL,TR 1,LEL 57473,2006-09-26,2.74,,9.5,4.6,1.0,2.4,2.7,302.6,3.1,24.6,72.5,,3.5,0.8525,16.1,77.0,0.117,19.2,0.058,,
280185928,SE POMBAL,TR 1,LEL 57473,2007-10-23,3.14,,7.4,3.5,1.0,1.4,2.1,210.7,2.58,24.5,63.4,,3.5,0.8527,16.1,66.6,0.129,13.8,0.06,,
280185928,SE POMBAL,TR 1,LEL 57473,2008-10-29,2.54,,10.7,5.3,1.0,1.7,2.6,338.8,3.2,27.8,84.3,,3.5,0.8526,15.9,62.6,0.118,10.6,0.059,,
280185928,SE POMBAL,TR 1,LEL 57473,2009-06-04,3.01,,6.5,3.6,1.0,1.7,2.2,195.4,2.84,29.7,72.2,,3.5,0.8526,16.4,69.3,0.137,14.1,0.05,,
280185928,SE POMBAL,TR 1,LEL 57473,2010-09-08,2.64,,9.1,5.4,1.0,6.2,3.0,257.8,3.17,27.3,72.9,,3.5,0.8527,17.1,94.1,0.152,9.2,0.054,,
280185928,SE POMBAL,TR 1,LEL 57473,2011-08-23,2.25,,8.6,2.0,1.0,1.8,1.2,115.4,1.37,13.7,35.4,,3.5,0.8493,16.8,85.6,0.091,9.1,0.062,,
280185928,SE POMBAL,TR 1,LEL 57473,2012-02-09,1.93,,5.5,3.8,1.0,4.6,3.2,160.6,2.73,27.0,73.4,,4.0,0.8493,15.4,69.5,0.124,9.0,0.057,,
280185928,SE POMBAL,TR 1,LEL 57473,2013-02-07,2.39,,9.7,6.0,1.0,7.1,3.7,328.0,3.33,22.0,69.4,,4.0,0.8493,16.4,67.4,0.156,7.3,0.057,,
280185928,SE POMBAL,TR 1,LEL 57473,2014-06-30,0.26,,4.4,4.0,1.0,1.8,1.2,116.6,1.46,26.8,57.5,,0.5,0.871,37.4,54.6,0.019,5.9,0.011,,
280185928,SE POMBAL,TR 1,LEL 57473,2016-03-17,0.54,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,3.0,1.0,1.0,3.0,89.0,2.43,28.5,64.1,Estado normal,0.5,0.8709,35.0,89.0,0.02,5.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185928,SE POMBAL,TR 1,LEL 57473,2017-01-16,0.71,Sintomas de degradação avançada do papel antes da substituição do óleo.,3.0,6.0,1.0,1.0,3.0,103.0,2.01,33.1,77.0,Estado normal,0.5,0.8708,36.0,77.0,0.02,2.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185928,SE POMBAL,TR 1,LEL 57473,2018-03-23,0.66,Sintomas de degradação avançada do papel antes da substituição do óleo.,3.0,3.0,1.0,1.0,2.0,63.0,1.63,28.6,61.6,Estado normal,0.5,0.8709,35.0,61.0,0.02,5.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185928,SE POMBAL,TR 1,LEL 57473,2019-03-19,0.63,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,6.0,1.0,1.0,1.0,93.0,2.06,27.7,61.7,Estado normal,0.5,0.871,36.0,91.0,0.02,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185928,SE POMBAL,TR 1,LEL 57473,2020-04-08,0.62,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,4.0,1.0,3.0,4.0,89.0,2.03,27.6,57.7,Estado normal,0.5,0.8709,37.0,87.0,0.02,5.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185929,SE POMBAL,TR 2,19301 C,1996-07-10,,,2.0,2.0,8.0,8.0,1.0,66.0,1.3,27.8,67.2,,3.0,0.859,22.6,84.1,0.05,10.6,0.026,,
280185929,SE POMBAL,TR 2,19301 C,1997-03-24,,,4.0,1.0,7.0,7.0,1.0,36.0,1.0,27.8,64.1,,,,,,,,,,
280185929,SE POMBAL,TR 2,19301 C,1998-06-19,0.11,,19.0,14.0,38.2,83.4,19.8,19.9,1.0,31.0,72.5,,3.0,0.86,23.8,74.9,0.034,9.8,0.022,,
280185929,SE POMBAL,TR 2,19301 C,2000-07-03,0.1,,1.9,1.0,2.6,4.8,1.0,15.0,1.0,27.0,67.0,,3.0,0.861,23.6,73.9,0.037,10.0,0.054,,
280185929,SE POMBAL,TR 2,19301 C,2001-02-23,0.09,,3.7,2.4,4.0,5.4,2.1,54.7,1.0,26.3,67.9,,3.0,0.86,24.8,57.0,0.033,17.4,0.025,,
280185929,SE POMBAL,TR 2,19301 C,2002-09-10,0.18,,4.9,1.7,6.5,9.4,1.7,78.7,1.43,29.8,79.6,,3.0,0.858,20.7,45.2,0.032,16.1,0.037,,
280185929,SE POMBAL,TR 2,19301 C,2003-06-16,0.17,,5.0,2.3,9.1,11.2,2.0,92.0,1.44,28.4,67.4,,3.0,0.858,21.1,58.1,0.032,17.7,0.028,,
280185929,SE POMBAL,TR 2,19301 C,2004-09-23,0.2,,5.6,1.6,4.4,14.7,2.7,86.1,1.77,29.7,73.8,,3.5,0.863,23.4,41.4,0.048,22.7,0.038,,
280185929,SE POMBAL,TR 2,19301 C,2005-06-28,0.23,,6.1,2.4,7.3,15.3,2.6,80.1,1.51,30.9,72.8,,3.5,0.8635,19.1,56.4,0.062,21.6,0.046,,
280185929,SE POMBAL,TR 2,19301 C,2006-09-26,0.23,,4.4,2.4,7.6,18.7,3.0,105.7,1.86,30.8,73.6,,3.0,0.8632,19.2,40.2,0.043,28.6,0.041,,
280185929,SE POMBAL,TR 2,19301 C,2007-10-23,0.26,,3.4,2.7,5.8,12.8,3.4,64.2,1.44,25.4,56.8,,3.0,0.8636,19.7,84.4,0.05,16.5,0.041,,
280185929,SE POMBAL,TR 2,19301 C,2008-10-29,0.22,,2.5,3.6,4.5,15.1,4.7,94.1,1.77,32.9,80.2,,3.0,0.8634,17.8,51.0,0.044,16.1,0.049,,
280185929,SE POMBAL,TR 2,19301 C,2009-06-04,0.27,,2.4,3.4,4.0,15.4,5.1,80.4,1.87,29.9,68.4,,3.5,0.8634,19.3,50.1,0.053,25.7,0.046,,
280185929,SE POMBAL,TR 2,19301 C,2010-09-08,0.27,,4.1,2.3,3.1,17.0,3.1,91.0,2.0,31.7,73.1,,3.0,0.8635,19.4,56.6,0.057,20.1,0.044,,
280185929,SE POMBAL,TR 2,19301 C,2011-08-23,0.3,,3.0,1.3,2.0,9.5,1.6,50.3,1.08,19.4,42.3,,3.0,0.8601,19.8,81.9,0.032,20.1,0.049,,
280185929,SE POMBAL,TR 2,19301 C,2012-02-09,0.27,,4.1,2.3,3.1,16.8,3.4,55.7,1.74,30.9,75.4,,3.5,0.8601,19.1,90.4,0.046,14.6,0.039,,
280185929,SE POMBAL,TR 2,19301 C,2013-02-07,0.32,,2.0,2.8,4.3,20.6,3.4,56.8,1.9,29.2,71.0,,3.5,0.8601,19.6,60.6,0.056,10.1,0.041,,
280185929,SE POMBAL,TR 2,19301 C,2014-06-30,0.21,,4.0,2.7,4.1,20.8,3.3,43.6,1.52,31.0,66.4,,3.5,0.86,20.2,73.3,0.061,14.6,0.032,,
280185929,SE POMBAL,TR 2,19301 C,2016-03-17,0.24,Papel normal,4.0,1.0,3.0,11.0,2.0,33.0,1.63,30.1,69.6,Estado normal,3.5,0.86,20.0,88.0,0.06,6.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185929,SE POMBAL,TR 2,19301 C,2017-01-16,0.3,Sintomas de degradação muito ligeira do papel.,2.0,4.0,2.0,6.0,2.0,46.0,1.42,34.2,81.4,Estado normal,3.5,0.8601,19.0,83.0,0.05,9.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185929,SE POMBAL,TR 2,19301 C,2018-03-23,0.25,Sintomas de degradação muito ligeira do papel.,2.0,1.0,2.0,4.0,1.0,31.0,1.14,28.4,66.0,Estado normal,3.5,0.8601,18.0,86.0,0.07,10.0,0.04,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185929,SE POMBAL,TR 2,19301 C,2019-03-19,0.22,Sintomas de degradação muito ligeira do papel.,4.0,5.0,2.0,4.0,1.0,38.0,1.29,29.6,67.3,Estado normal,3.5,0.8601,19.0,73.0,0.06,12.0,0.033,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185929,SE POMBAL,TR 2,19301 C,2020-04-08,0.21,Sintomas de degradação muito ligeira do papel.,4.0,2.0,5.0,10.0,2.0,48.0,1.51,28.7,61.0,Estado normal,3.5,0.86,21.0,80.0,0.07,13.0,0.04,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185930,SE PEDROGAO,TR 2,C 11961,1994-05-25,,,50.0,9.0,18.0,25.0,78.0,85.0,1591.0,11152.0,67558.0,,,,,,,,,,
280185930,SE PEDROGAO,TR 2,C 11961,1997-04-23,,,60.0,8.0,9.0,77.0,53.0,113.0,2.3,18.3,64.7,,1.5,0.854,19.6,77.9,0.064,18.4,0.017,,
280185930,SE PEDROGAO,TR 2,C 11961,1998-10-21,0.05,,81.9,11.8,10.8,126.8,53.3,229.8,2.91,17.4,82.0,,2.0,0.854,19.8,84.5,0.091,15.1,0.017,,
280185930,SE PEDROGAO,TR 2,C 11961,2000-03-21,0.05,,47.0,8.9,15.0,173.0,60.0,86.0,1.84,26.0,76.0,,2.0,0.854,18.7,39.2,0.093,16.4,0.023,,
280185930,SE PEDROGAO,TR 2,C 11961,2000-07-04,0.05,,129.4,10.0,18.4,164.4,57.6,248.1,2.86,16.4,73.0,,,,,,,25.5,,,
280185930,SE PEDROGAO,TR 2,C 11961,2001-05-18,0.09,,57.4,13.4,8.6,91.2,35.3,279.0,2.79,11.2,54.6,,2.5,0.854,17.4,55.0,0.124,21.2,0.027,,
280185930,SE PEDROGAO,TR 2,C 11961,2002-07-02,0.12,,40.3,7.3,18.6,106.7,31.6,197.7,3.62,20.4,70.4,,2.5,0.851,17.7,29.1,0.139,27.2,0.027,,
280185930,SE PEDROGAO,TR 2,C 11961,2003-04-15,0.23,,99.2,13.3,38.3,229.6,62.6,403.7,3.79,7.4,57.6,,3.0,0.852,16.5,42.0,0.159,29.2,0.021,,
280185930,SE PEDROGAO,TR 2,C 11961,2004-09-22,0.65,,32.0,11.3,16.0,164.8,47.4,368.1,6.78,24.2,81.1,,3.5,0.856,17.4,18.8,0.173,56.2,0.021,,
280185930,SE PEDROGAO,TR 2,C 11961,2004-12-09,0.05,,5.4,1.0,1.0,1.0,1.0,19.3,1.0,10.9,27.6,,0.5,0.87,35.9,78.1,0.024,4.3,0.005,,
280185930,SE PEDROGAO,TR 2,C 11961,2005-06-28,0.05,,7.2,3.4,8.2,1.0,1.0,177.4,2.72,30.8,70.0,,0.5,0.8706,34.4,73.8,0.008,9.9,0.005,,
280185930,SE PEDROGAO,TR 2,C 11961,2006-06-29,0.05,,6.6,2.9,18.0,7.8,1.2,56.1,2.57,32.4,71.7,,0.5,0.8705,32.6,61.4,0.004,5.2,0.004,,
280185930,SE PEDROGAO,TR 2,C 11961,2007-08-13,0.05,,5.8,2.6,16.6,11.7,2.1,61.6,2.14,31.2,66.0,,0.5,0.8702,32.4,56.9,0.008,7.3,0.004,,
280185930,SE PEDROGAO,TR 2,C 11961,2009-05-12,0.05,,22.6,3.8,16.0,4.3,2.1,75.4,1.0,25.6,66.2,,0.5,0.8731,41.1,73.7,0.001,3.1,0.002,,
280185930,SE PEDROGAO,TR 2,C 11961,2010-01-26,0.05,,23.0,6.5,31.2,5.8,8.0,72.0,1.0,23.7,66.2,,0.5,0.8731,37.3,69.3,0.007,4.8,0.002,,
280185930,SE PEDROGAO,TR 2,C 11961,2011-07-14,0.05,,34.4,5.9,41.8,10.8,17.0,92.8,1.43,20.7,70.4,,0.5,0.8697,31.9,78.7,0.01,6.4,0.004,,
280185930,SE PEDROGAO,TR 2,C 11961,2012-02-09,0.05,,17.7,4.7,37.1,9.9,18.5,59.2,1.32,22.7,72.8,,0.5,0.8698,31.0,69.0,0.01,4.1,0.003,,
280185930,SE PEDROGAO,TR 2,C 11961,2013-05-03,0.05,,36.4,6.3,50.0,18.3,23.0,61.6,1.72,17.3,61.4,,0.5,0.8697,28.0,87.4,0.012,2.7,0.004,,
280185930,SE PEDROGAO,TR 2,C 11961,2014-07-02,0.05,,115.2,4.6,40.6,18.4,25.6,116.7,2.36,11.7,64.6,,0.5,0.87,27.2,74.4,0.042,2.1,0.005,,
280185930,SE PEDROGAO,TR 2,C 11961,2016-03-30,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,63.0,3.0,12.0,4.0,16.0,95.0,2.13,18.1,62.7,Estado normal,1.0,0.8701,23.0,62.0,0.04,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185930,SE PEDROGAO,TR 2,C 11961,2017-02-07,0.05,Papel normal,81.0,5.0,12.0,4.0,15.0,116.0,2.25,19.7,67.8,Estado normal,1.0,0.8702,20.0,61.0,0.05,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185930,SE PEDROGAO,TR 2,C 11961,2018-06-06,0.05,Papel normal,94.0,2.0,8.0,3.0,10.0,86.0,1.82,21.3,69.5,Estado normal,1.0,0.8702,19.0,71.0,0.08,11.0,0.006,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185930,SE PEDROGAO,TR 2,C 11961,2019-03-20,0.05,Papel normal,83.0,6.0,5.0,2.0,10.0,131.0,2.87,20.7,65.3,Estado normal,1.0,0.8703,19.0,72.0,0.09,10.0,0.005,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185930,SE PEDROGAO,TR 2,C 11961,2020-04-07,0.05,Papel normal,62.0,3.0,1.0,5.0,9.0,130.0,2.91,20.1,59.6,Estado normal,1.0,0.8702,19.0,79.0,0.09,10.0,0.005,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185932,SE ALCACER,TR 2,C 12721,2002-06-19,0.16,,1.6,1.0,1.0,1.0,1.0,14.9,1.0,32.1,80.6,,0.5,0.842,42.8,79.4,0.002,5.7,0.002,,
280185932,SE ALCACER,TR 2,C 12721,2003-10-10,0.19,,1.0,1.6,1.0,1.0,1.0,55.5,1.08,32.7,68.5,,0.5,0.848,35.4,62.3,0.003,7.9,0.003,,
280185932,SE ALCACER,TR 2,C 12721,2004-04-15,,,6.4,2.6,1.2,1.0,1.0,139.1,1.72,30.9,71.4,,,,,,,,,,
280185932,SE ALCACER,TR 2,C 12721,2006-09-28,0.05,,,,,,,,,,,,,,,,,,,,
280185932,SE ALCACER,TR 2,C 12721,2006-11-24,0.15,,11.0,2.6,8.2,2.6,1.6,98.1,2.27,31.4,68.3,,0.5,0.8495,34.4,77.6,0.013,5.4,0.003,,
280185932,SE ALCACER,TR 2,C 12721,2007-04-26,0.13,,6.2,2.2,6.9,2.4,4.5,45.8,1.81,30.0,62.4,,0.5,0.8496,34.1,74.1,0.001,5.9,0.004,,
280185932,SE ALCACER,TR 2,C 12721,2009-07-15,0.14,,7.4,3.4,5.4,5.7,1.6,73.1,1.91,32.5,68.8,,0.5,0.8495,34.6,71.0,0.006,9.2,0.004,,
280185932,SE ALCACER,TR 2,C 12721,2010-03-25,0.12,,9.5,2.3,6.2,1.7,1.0,60.4,2.23,36.5,78.8,,0.5,0.8495,33.9,74.5,0.002,8.4,0.005,,
280185932,SE ALCACER,TR 2,C 12721,2011-03-17,0.1,,5.8,2.1,8.1,3.1,1.2,45.1,1.85,34.3,70.4,,0.5,0.8462,34.7,81.2,0.002,4.6,0.004,,
280185932,SE ALCACER,TR 2,C 12721,2012-03-26,0.1,,7.0,2.1,11.5,4.9,1.5,38.0,1.55,32.6,74.3,,0.5,0.8462,34.8,94.6,0.008,5.4,0.004,,
280185932,SE ALCACER,TR 2,C 12721,2013-03-12,0.12,,7.3,2.6,8.8,6.9,1.9,41.0,1.52,31.8,66.9,,0.5,0.8461,33.7,89.8,0.004,4.9,0.004,,
280185932,SE ALCACER,TR 2,C 12721,2014-03-24,0.12,,3.6,2.6,4.8,4.0,1.5,36.1,1.49,29.7,64.7,,0.5,0.8462,31.6,83.5,0.004,4.9,0.004,,
280185932,SE ALCACER,TR 2,C 12721,2016-04-05,0.09,Papel normal,4.0,1.0,1.0,1.0,1.0,36.0,1.44,30.1,64.9,Estado normal,0.5,0.8463,33.0,87.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185932,SE ALCACER,TR 2,C 12721,2017-02-21,0.12,Papel normal,2.0,2.0,2.0,1.0,1.0,43.0,1.46,30.3,65.9,Estado normal,0.5,0.8462,34.0,78.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185932,SE ALCACER,TR 2,C 12721,2018-02-28,0.1,Papel normal,5.0,2.0,2.0,1.0,1.0,48.0,1.74,28.1,63.1,Estado normal,0.5,0.8462,34.0,92.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185932,SE ALCACER,TR 2,C 12721,2019-02-22,0.1,Papel normal,5.0,7.0,1.0,1.0,5.0,48.0,1.78,30.0,68.2,Estado normal,0.5,0.8462,32.0,84.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185932,SE ALCACER,TR 2,C 12721,2020-02-06,0.07,Papel normal,5.0,3.0,4.0,6.0,1.0,46.0,1.72,34.2,71.3,Estado normal,0.5,0.8462,31.0,89.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185933,SE GUARDA,TR 2,LEL 53499,1997-09-03,,,4.0,3.0,1.0,1.0,2.0,122.0,1.0,26.3,63.0,,0.5,0.871,40.9,62.9,0.01,3.4,0.005,,
280185933,SE GUARDA,TR 2,LEL 53499,1998-10-21,0.05,,1.0,3.1,1.0,1.0,1.8,112.5,1.0,29.4,73.4,,0.5,0.874,34.4,82.6,0.005,4.5,0.005,,
280185933,SE GUARDA,TR 2,LEL 53499,2000-09-14,0.05,,5.8,4.2,1.0,1.2,5.8,145.0,1.24,3.4,52.0,,1.0,0.874,41.2,80.9,0.002,4.0,0.003,,
280185933,SE GUARDA,TR 2,LEL 53499,2001-07-26,0.05,,8.9,47.1,1.0,3.3,136.4,96.8,1.01,6.8,48.8,,1.0,0.877,42.5,77.3,0.001,5.7,0.026,,
280185933,SE GUARDA,TR 2,LEL 53499,2002-02-19,0.05,,10.5,32.8,1.0,5.2,174.4,88.8,1.02,8.1,75.4,,0.5,0.873,35.0,79.4,0.008,3.0,0.022,,
280185933,SE GUARDA,TR 2,LEL 53499,2003-05-22,0.05,,111.3,16.0,1.0,6.6,210.6,155.6,1.21,8.9,67.1,,1.0,0.872,29.4,59.4,0.011,8.9,0.01,,
280185933,SE GUARDA,TR 2,LEL 53499,2003-11-28,,,100.0,15.3,1.0,5.8,148.5,182.3,1.82,13.5,62.8,,,,,,,,,,
280185933,SE GUARDA,TR 2,LEL 53499,2004-04-20,0.05,,92.9,10.1,1.0,4.9,109.3,171.7,1.31,16.3,65.3,,1.5,0.877,24.8,63.6,0.041,5.8,0.016,,
280185933,SE GUARDA,TR 2,LEL 53499,2004-10-07,,,123.0,7.1,1.0,4.0,86.4,220.0,2.23,14.3,64.4,,,,,,,,,,
280185933,SE GUARDA,TR 2,LEL 53499,2005-02-22,0.05,,94.9,6.4,1.0,3.1,94.7,215.1,2.76,20.9,68.9,,1.5,0.8772,24.7,80.1,0.049,11.7,0.02,,
280185933,SE GUARDA,TR 2,LEL 53499,2006-02-06,0.05,,70.2,5.9,1.0,4.2,58.6,221.2,3.47,23.0,64.7,,1.5,0.8772,21.3,76.9,0.078,7.2,0.017,,
280185933,SE GUARDA,TR 2,LEL 53499,2007-02-01,0.05,,43.9,5.8,1.0,3.7,40.5,200.1,3.39,25.3,68.7,,1.5,0.8772,20.0,62.4,0.036,5.8,0.016,,
280185933,SE GUARDA,TR 2,LEL 53499,2008-02-27,0.05,,32.8,3.9,1.0,1.9,22.2,139.5,2.79,26.5,64.8,,2.0,0.8774,20.6,84.8,0.051,4.7,0.02,,
280185933,SE GUARDA,TR 2,LEL 53499,2009-03-20,0.05,,16.9,3.1,1.0,1.4,14.0,100.8,2.34,23.4,57.4,,2.0,0.8772,20.6,77.2,0.077,3.2,0.018,,
280185933,SE GUARDA,TR 2,LEL 53499,2010-04-13,0.05,,20.6,3.1,1.0,1.3,10.8,94.4,2.3,31.8,71.1,,2.0,0.8772,20.6,59.1,0.054,4.6,0.018,,
280185933,SE GUARDA,TR 2,LEL 53499,2011-05-11,0.05,,10.7,2.1,1.0,1.0,4.4,65.2,1.39,23.8,55.8,,2.0,0.8739,20.0,85.2,0.055,3.4,0.019,,
280185933,SE GUARDA,TR 2,LEL 53499,2012-09-18,0.05,,27.0,3.5,1.0,2.1,4.9,158.4,2.17,23.0,54.0,,2.0,0.8739,20.3,87.4,0.066,3.1,0.026,,
280185933,SE GUARDA,TR 2,LEL 53499,2013-11-12,0.05,,17.3,4.6,1.0,2.7,4.8,149.7,2.28,23.7,63.9,,2.0,0.8739,17.4,82.8,0.097,7.9,0.015,,
280185933,SE GUARDA,TR 2,LEL 53499,2016-10-25,0.26,Papel normal,20.0,5.0,1.0,1.0,4.0,216.0,2.9,26.3,65.0,Estado normal,2.0,0.8739,20.0,90.0,0.06,4.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185933,SE GUARDA,TR 2,LEL 53499,2017-10-19,0.22,Papel normal,24.0,7.0,1.0,2.0,4.0,207.0,2.71,24.5,61.5,Estado normal,2.0,0.8739,20.0,92.0,0.08,3.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185933,SE GUARDA,TR 2,LEL 53499,2018-10-26,0.16,Papel normal,12.0,14.0,1.0,1.0,4.0,159.0,2.31,26.1,60.2,Estado normal,2.0,0.8739,20.0,50.0,0.07,6.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185933,SE GUARDA,TR 2,LEL 53499,2019-10-02,0.12,Papel normal,15.0,5.0,1.0,1.0,2.0,124.0,2.15,25.0,60.9,Estado normal,2.0,0.8739,21.0,81.0,0.06,3.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185934,SE PINHEL,TR 1,7630 C,1996-11-05,,,19.0,4.0,48.0,8.0,2.0,234.0,1.8,22.9,66.5,,,,,,,16.8,,,
280185934,SE PINHEL,TR 1,7630 C,1997-10-10,,,32.0,7.0,76.0,12.0,4.0,363.0,2.3,19.0,64.2,,3.0,0.866,17.8,43.3,0.168,26.7,0.038,,
280185934,SE PINHEL,TR 1,7630 C,1998-10-21,0.07,,13.1,4.9,67.0,11.2,2.1,248.4,2.39,27.3,83.4,,,,,,,23.9,,,
280185934,SE PINHEL,TR 1,7630 C,1999-09-09,0.2,,17.0,5.7,68.0,12.0,2.8,313.0,2.53,19.0,65.0,,3.0,0.867,17.2,60.7,0.186,21.6,0.04,,
280185934,SE PINHEL,TR 1,7630 C,2000-09-13,0.07,,2.4,2.1,33.0,6.1,1.2,51.0,1.06,26.0,61.0,,,,,37.0,,21.0,,,
280185934,SE PINHEL,TR 1,7630 C,2001-07-26,0.18,,8.9,1.8,14.1,2.5,1.0,62.9,1.0,29.3,80.7,,3.0,0.866,15.1,38.6,0.177,37.7,0.033,,
280185934,SE PINHEL,TR 1,7630 C,2002-11-07,,,41.1,8.0,95.2,14.4,2.2,266.8,2.64,23.8,65.7,,,,,,,,,,
280185934,SE PINHEL,TR 1,7630 C,2003-08-05,0.33,,40.0,6.3,83.4,13.7,1.9,295.8,2.13,22.8,64.5,,,,,,,,,,
280185934,SE PINHEL,TR 1,7630 C,2004-04-20,0.28,,26.1,4.1,57.9,9.9,1.4,153.9,1.66,28.1,69.6,,3.0,0.869,16.4,50.4,0.262,18.5,0.039,,
280185934,SE PINHEL,TR 1,7630 C,2005-02-23,0.31,,28.9,6.3,77.0,10.5,1.7,156.1,2.04,31.7,75.1,,3.0,0.8701,15.4,43.3,0.224,33.7,0.034,,
280185934,SE PINHEL,TR 1,7630 C,2006-02-09,0.05,,1.0,1.0,1.0,1.0,1.0,7.3,1.0,22.4,61.1,,0.5,0.8683,32.8,63.3,0.012,3.3,0.006,,
280185934,SE PINHEL,TR 1,7630 C,2007-01-31,0.05,,8.8,2.8,20.2,2.9,1.0,45.6,1.12,32.8,72.2,,0.5,0.8683,30.1,85.9,0.009,7.9,0.004,,
280185934,SE PINHEL,TR 1,7630 C,2008-03-13,0.05,,22.5,4.0,55.6,6.3,1.3,39.0,1.07,26.6,56.8,,0.5,0.8683,31.5,77.3,0.007,6.2,0.005,,
280185934,SE PINHEL,TR 1,7630 C,2009-03-18,0.05,,23.1,3.8,60.9,7.3,1.4,25.5,1.0,30.3,62.0,,0.5,0.8683,32.4,57.5,0.01,7.5,0.006,,
280185934,SE PINHEL,TR 1,7630 C,2010-04-14,0.05,,20.9,4.0,64.1,7.9,1.5,30.1,1.0,34.9,73.3,,0.5,0.8685,32.4,80.0,0.011,7.3,0.006,,
280185934,SE PINHEL,TR 1,7630 C,2011-05-12,0.05,,13.7,3.6,12.3,1.7,4.2,20.7,1.0,20.0,42.8,,1.0,0.8651,28.7,66.4,0.022,9.4,0.006,,
280185934,SE PINHEL,TR 1,7630 C,2012-07-03,0.07,,18.4,2.8,40.8,3.9,1.0,29.9,1.0,23.9,50.2,,1.0,0.8651,30.1,41.6,0.014,10.6,0.007,,
280185934,SE PINHEL,TR 1,7630 C,2013-01-16,0.05,,32.7,3.0,43.7,4.6,1.0,39.2,1.0,29.4,64.6,,1.0,0.8651,26.1,49.4,0.016,4.5,0.007,,
280185934,SE PINHEL,TR 1,7630 C,2014-07-08,0.05,,12.5,3.2,36.3,4.9,1.0,26.9,1.0,28.2,60.1,,1.0,0.8651,28.6,61.8,0.028,9.7,0.004,,
280185934,SE PINHEL,TR 1,7630 C,2016-07-12,0.05,Papel normal,10.0,2.0,26.0,3.0,1.0,31.0,1.0,25.7,56.6,Estado normal,1.0,0.8651,30.0,61.0,0.02,11.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185934,SE PINHEL,TR 1,7630 C,2017-08-14,0.05,Papel normal,11.0,13.0,19.0,2.0,1.0,50.0,1.0,26.2,62.4,Estado normal,1.5,0.8651,29.0,69.0,0.02,11.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280185934,SE PINHEL,TR 1,7630 C,2018-08-02,0.06,Papel normal,2.0,1.0,14.0,2.0,1.0,21.0,1.0,29.8,69.0,Estado normal,1.0,0.8651,29.0,48.0,0.02,13.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185934,SE PINHEL,TR 1,7630 C,2019-07-11,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,7.0,1.0,6.0,1.0,1.0,14.0,1.0,16.4,35.3,Estado normal,1.0,0.8657,30.0,64.0,0.02,10.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185934,SE PINHEL,TR 1,7630 C,2020-06-03,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,8.0,2.0,15.0,2.0,1.0,25.0,1.0,26.1,53.9,Estado normal,1.0,0.8657,29.0,75.0,0.02,9.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185935,SE CELORICO,TR 2,13020 C,1994-05-25,,,7.0,2.0,30.0,4.0,1.0,78.0,1203.0,25760.0,59806.0,,,,,,,,,,
280185935,SE CELORICO,TR 2,13020 C,1996-11-07,,,3.0,2.0,28.0,4.0,1.0,109.0,1.4,27.4,65.4,,,,,,,8.2,,,
280185935,SE CELORICO,TR 2,13020 C,1997-06-03,,,3.0,1.0,25.0,4.0,1.0,84.0,1.2,26.3,63.3,,2.5,0.866,18.8,71.5,0.03,4.6,0.054,,
280185935,SE CELORICO,TR 2,13020 C,1998-03-11,0.19,,3.0,2.0,26.0,3.0,1.0,96.0,1.2,27.0,73.0,,,,,,,11.3,,,
280185935,SE CELORICO,TR 2,13020 C,1999-09-08,0.22,,2.3,1.1,11.0,1.8,1.0,78.0,1.0,17.0,46.0,,2.5,0.869,22.9,70.9,0.032,4.8,0.08,,
280185935,SE CELORICO,TR 2,13020 C,2000-09-14,0.17,,3.4,1.3,15.5,2.0,1.0,63.0,1.0,20.0,53.0,,,,,,,8.1,,,
280185935,SE CELORICO,TR 2,13020 C,2001-07-25,0.27,,6.6,3.0,27.4,4.4,1.6,120.3,1.36,25.9,66.8,,2.5,0.868,19.4,82.4,0.037,4.6,0.027,,
280185935,SE CELORICO,TR 2,13020 C,2002-02-19,0.18,,4.0,2.3,35.3,3.9,1.0,101.3,1.53,30.2,79.8,,3.0,0.867,20.6,68.2,0.046,4.4,0.034,,
280185935,SE CELORICO,TR 2,13020 C,2003-05-22,,,6.3,2.5,47.4,5.0,1.0,116.1,1.54,24.7,56.9,,2.5,0.864,19.8,64.3,0.064,11.0,0.039,,
280185935,SE CELORICO,TR 2,13020 C,2004-04-22,0.43,,7.0,2.1,37.9,5.2,1.0,104.1,1.81,28.6,66.6,,3.0,0.871,19.1,66.0,0.068,12.8,0.034,,
280185935,SE CELORICO,TR 2,13020 C,2005-02-23,0.44,,8.8,3.2,48.8,4.9,1.0,160.7,2.68,33.1,81.0,,3.0,0.8702,18.6,78.9,0.088,3.9,0.04,,
280185935,SE CELORICO,TR 2,13020 C,2006-02-08,0.47,,1.5,1.6,22.2,3.8,1.0,68.0,1.53,35.4,78.3,,2.5,0.8702,19.7,63.4,0.113,4.3,0.035,,
280185935,SE CELORICO,TR 2,13020 C,2007-01-31,0.47,,6.6,1.3,13.6,2.4,1.0,54.9,1.14,35.4,78.0,,2.5,0.8702,18.5,44.8,0.045,6.8,0.034,,
280185935,SE CELORICO,TR 2,13020 C,2008-03-12,0.45,,1.0,1.0,6.0,1.0,1.0,35.0,1.0,27.2,58.0,,2.5,0.8703,15.7,51.3,0.073,5.3,0.048,,
280185935,SE CELORICO,TR 2,13020 C,2009-03-18,0.31,,4.6,1.1,7.9,1.0,1.0,44.3,1.0,31.9,65.8,,2.5,0.8702,17.7,87.8,0.07,8.3,0.044,,
280185935,SE CELORICO,TR 2,13020 C,2010-04-13,0.45,,6.5,2.0,20.8,2.5,1.0,81.4,1.27,34.9,77.2,,2.5,0.8705,18.1,89.3,0.085,6.0,0.049,,
280185935,SE CELORICO,TR 2,13020 C,2011-01-05,0.42,,2.8,1.6,14.6,2.1,1.0,93.3,1.38,31.2,68.1,,2.5,0.8672,18.6,84.2,0.068,5.0,0.042,,
280185935,SE CELORICO,TR 2,13020 C,2012-07-03,0.62,,1.4,1.4,13.8,1.5,1.0,80.8,1.09,26.2,58.6,,3.0,0.8672,18.0,55.5,0.064,8.0,0.044,,
280185935,SE CELORICO,TR 2,13020 C,2013-01-15,0.37,,3.8,1.5,13.5,1.6,1.0,87.0,1.18,28.9,63.1,,3.0,0.8672,16.2,45.8,0.076,3.4,0.039,,
280185935,SE CELORICO,TR 2,13020 C,2014-07-08,0.25,,14.5,3.0,25.8,3.8,1.0,91.0,1.18,27.1,61.4,,2.5,0.8674,17.6,86.9,0.075,7.0,0.034,,
280185935,SE CELORICO,TR 2,13020 C,2016-07-12,0.3,Sintomas de degradação muito ligeira do papel.,9.0,2.0,31.0,3.0,1.0,111.0,1.69,26.0,60.4,Estado normal,2.5,0.8675,18.0,60.0,0.06,8.0,0.033,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185935,SE CELORICO,TR 2,13020 C,2017-08-18,0.22,Sintomas de degradação muito ligeira do papel.,3.0,14.0,9.0,2.0,1.0,85.0,1.0,25.8,57.7,Estado normal,2.5,0.8657,21.0,87.0,0.05,7.0,0.038,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185935,SE CELORICO,TR 2,13020 C,2018-08-02,0.25,Papel normal,2.0,1.0,17.0,6.0,1.0,54.0,1.0,30.1,69.0,Estado normal,2.5,0.8657,20.0,87.0,0.07,12.0,0.041,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185935,SE CELORICO,TR 2,13020 C,2019-07-11,0.27,Sintomas de degradação muito ligeira do papel.,3.0,1.0,16.0,11.0,1.0,75.0,1.0,29.4,60.6,Estado normal,2.5,0.8657,22.0,48.0,0.05,7.0,0.042,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185935,SE CELORICO,TR 2,13020 C,2020-06-02,0.2,Sintomas de degradação muito ligeira do papel.,3.0,1.0,14.0,11.0,1.0,65.0,1.0,28.5,58.8,Estado normal,2.5,0.8657,22.0,63.0,0.06,8.0,0.041,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185936,SE MORTAGUA,TR 1,19349 C,1997-06-04,,,5.0,2.0,26.0,5.0,1.0,37.0,1.0,24.8,66.2,,2.5,0.85,23.9,68.8,0.014,12.4,0.015,,
280185936,SE MORTAGUA,TR 1,19349 C,1999-10-22,0.05,,2.0,1.8,24.0,6.6,1.5,25.0,1.0,27.0,77.0,,2.5,0.853,22.6,79.4,0.014,12.2,0.014,,
280185936,SE MORTAGUA,TR 1,19349 C,2001-03-13,0.05,,6.8,1.7,23.0,8.1,1.7,34.0,1.0,19.0,52.0,,2.5,0.854,23.4,88.6,0.018,12.8,0.014,,
280185936,SE MORTAGUA,TR 1,19349 C,2001-11-15,0.05,,9.0,2.6,44.2,14.3,3.2,79.0,1.32,26.3,81.0,,2.5,0.853,21.7,87.3,0.004,8.2,0.012,,
280185936,SE MORTAGUA,TR 1,19349 C,2002-11-05,0.05,,12.5,2.4,19.9,17.0,5.3,31.0,1.0,22.4,69.7,,2.5,0.851,17.3,72.9,0.023,7.1,0.017,,
280185936,SE MORTAGUA,TR 1,19349 C,2003-07-16,0.05,,30.9,3.3,40.4,20.4,4.1,87.3,1.27,20.4,65.5,,2.5,0.856,20.5,59.0,0.02,15.5,0.02,,
280185936,SE MORTAGUA,TR 1,19349 C,2004-09-22,0.05,,1.8,1.9,24.7,20.8,3.3,82.9,1.63,17.4,83.4,,3.0,0.856,21.8,58.4,0.061,24.7,0.02,,
280185936,SE MORTAGUA,TR 1,19349 C,2005-08-12,0.05,,30.6,3.7,30.1,27.5,7.0,60.2,1.14,27.0,74.2,,3.0,0.8567,19.7,44.2,0.048,20.3,0.024,,
280185936,SE MORTAGUA,TR 1,19349 C,2006-12-11,0.05,,32.1,3.4,20.8,30.7,7.6,72.9,1.46,33.3,84.8,,2.5,0.8567,18.9,77.2,0.043,21.2,0.018,,
280185936,SE MORTAGUA,TR 1,19349 C,2007-04-16,0.05,,13.7,2.7,15.0,25.7,7.0,41.0,1.22,25.9,60.4,,2.5,0.8567,19.7,61.7,0.048,15.5,0.022,,
280185936,SE MORTAGUA,TR 1,19349 C,2008-11-11,0.05,,16.5,3.3,10.1,22.9,13.8,67.4,1.33,30.9,75.4,,3.0,0.8567,19.2,54.3,0.042,14.9,0.025,,
280185936,SE MORTAGUA,TR 1,19349 C,2009-03-27,0.05,,16.9,2.5,9.6,16.3,12.1,65.1,1.49,28.4,74.2,,3.0,0.8568,19.1,88.9,0.051,19.2,0.022,,
280185936,SE MORTAGUA,TR 1,19349 C,2010-09-22,0.05,,21.1,2.2,9.0,10.2,3.0,64.6,1.43,31.9,77.5,,2.5,0.857,19.0,91.4,0.049,20.1,0.028,,
280185936,SE MORTAGUA,TR 1,19349 C,2011-05-25,0.05,,14.9,1.8,7.8,6.1,1.9,50.8,1.2,29.8,69.7,,3.0,0.8534,18.7,34.0,0.048,22.4,0.025,,
280185936,SE MORTAGUA,TR 1,19349 C,2012-05-29,0.05,,10.4,1.7,5.2,6.3,1.8,50.3,1.21,29.5,69.4,,3.0,0.8534,18.8,68.0,0.052,10.1,0.022,,
280185936,SE MORTAGUA,TR 1,19349 C,2013-07-12,0.05,,11.3,1.9,3.7,7.4,2.0,59.4,1.3,24.6,63.9,,3.0,0.8534,18.8,42.3,0.068,16.6,0.023,,
280185936,SE MORTAGUA,TR 1,19349 C,2016-10-28,0.05,Papel normal,10.0,2.0,9.0,5.0,2.0,55.0,1.21,30.7,71.4,Estado normal,3.0,0.8535,19.0,72.0,0.05,10.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185936,SE MORTAGUA,TR 1,19349 C,2017-07-19,0.07,Papel normal,10.0,14.0,5.0,2.0,2.0,63.0,1.22,27.9,64.2,Estado normal,3.0,0.8534,19.0,74.0,0.07,19.0,0.022,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280185936,SE MORTAGUA,TR 1,19349 C,2018-08-10,0.05,Papel normal,8.0,1.0,4.0,3.0,1.0,31.0,1.0,30.1,70.7,Estado normal,3.0,0.8535,20.0,61.0,0.07,19.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280185936,SE MORTAGUA,TR 1,19349 C,2019-07-10,0.05,Papel normal,7.0,2.0,4.0,7.0,2.0,51.0,1.25,29.2,63.3,Estado normal,3.0,0.8535,19.0,48.0,0.06,19.0,0.022,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185936,SE MORTAGUA,TR 1,19349 C,2020-06-03,0.05,Papel normal,6.0,2.0,3.0,9.0,2.0,44.0,1.22,28.7,60.9,Estado normal,3.0,0.8535,18.0,63.0,0.07,19.0,0.022,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280185937,SE MARVAO,MOVEL 02,LEL 17935,1997-10-10,0.05,,37.0,17.0,8.0,6.0,22.0,266.0,3.4,8.3,56.7,,3.0,0.852,20.3,74.1,0.056,18.9,0.03,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,1998-10-22,0.05,,38.3,34.7,7.5,63.2,43.2,364.5,5.3,14.4,83.6,,3.0,0.854,20.6,89.7,0.066,14.0,0.023,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,1999-09-14,0.05,,31.0,15.0,7.7,8.3,24.0,338.0,4.84,17.0,90.0,,3.5,0.854,18.9,92.4,0.07,16.7,0.028,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2000-09-13,0.05,,36.0,16.0,8.7,10.0,23.0,359.0,5.24,10.0,64.0,,,,,58.6,,19.4,,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2002-11-21,0.24,,18.7,136.4,1.9,20.4,84.5,621.5,7.49,1.3,62.8,,4.5,0.852,17.2,54.3,0.123,26.5,0.041,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2003-07-25,0.14,,14.2,148.7,1.4,21.4,125.7,484.3,4.95,3.6,60.3,,5.0,0.857,17.4,50.7,0.125,35.4,0.063,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2004-03-17,,,10.7,151.8,1.0,20.3,132.6,434.8,5.3,4.2,61.2,,,,,44.1,,30.6,,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2004-10-19,0.83,,16.4,148.3,1.0,20.2,146.4,589.1,8.5,5.2,61.6,,6.0,0.858,20.6,32.3,0.146,38.0,0.079,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2005-07-04,1.51,,22.0,172.3,1.3,22.4,228.8,612.6,7.3,3.3,63.2,,6.0,0.8578,17.8,43.3,0.159,60.2,0.077,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2005-12-06,,,12.4,145.6,1.0,27.6,212.6,466.1,10.14,11.4,72.9,,,,,36.5,,41.1,,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2006-04-18,1.97,,18.8,161.9,1.0,27.7,227.5,542.3,8.69,6.1,67.0,,6.0,0.8578,17.8,35.5,0.216,34.3,0.089,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2007-03-08,0.6,,38.1,131.5,2.0,29.0,187.4,531.8,9.76,7.2,60.7,,6.0,0.858,18.0,44.0,0.158,37.6,0.084,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2008-11-04,2.36,,91.9,188.2,1.0,38.4,252.1,735.3,9.81,5.0,69.1,,7.0,0.858,17.9,30.2,0.211,52.6,0.066,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2009-05-05,1.42,,87.2,155.2,1.0,33.7,232.0,628.0,9.7,6.4,62.8,,6.5,0.858,17.6,32.4,0.201,43.7,0.086,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2010-05-27,0.43,,139.2,149.8,1.0,26.9,184.6,689.1,12.89,5.0,61.4,,7.0,0.858,17.8,32.7,0.214,48.3,0.074,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2011-05-12,9.87,,93.0,143.7,1.4,29.2,176.2,620.8,12.39,4.5,56.8,,7.0,0.8545,17.4,25.9,0.259,54.5,0.087,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2011-10-20,,,165.9,153.9,1.0,28.1,185.2,687.1,11.8,5.4,59.5,,,,,16.4,,56.2,,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2012-05-23,13.44,,107.2,140.0,1.0,24.0,182.7,648.8,8.96,8.4,75.7,,7.0,0.8546,14.2,27.1,0.259,37.8,0.072,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2013-03-18,,,104.9,164.9,1.0,27.1,231.4,654.9,8.41,3.3,60.1,,,,,43.7,,38.5,,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2013-12-10,11.95,,119.5,165.4,1.0,27.6,205.9,672.4,7.92,9.8,71.8,,7.0,0.8546,18.4,24.2,0.32,58.0,0.066,,
280185937,SE MARVAO,MOVEL 02,LEL 17935,2014-04-22,11.8,,93.7,81.2,1.0,25.7,223.1,713.4,7.35,3.3,63.3,,7.0,0.8546,18.2,33.7,0.291,50.7,0.072,,
280187385,SE JOVIM,TR 2,7679 S,1998-05-08,0.05,,16.0,5.7,202.0,30.0,4.7,119.0,2.5,25.0,71.0,,3.5,0.865,18.9,56.3,0.121,15.2,0.052,,
280187385,SE JOVIM,TR 2,7679 S,1999-11-23,0.08,,10.0,6.7,173.0,27.0,5.0,134.0,2.53,29.0,75.0,,3.5,0.867,19.0,62.7,0.16,11.7,0.06,,
280187385,SE JOVIM,TR 2,7679 S,2001-08-24,0.08,,10.8,5.0,87.7,12.4,3.2,141.1,2.79,22.9,68.6,,3.5,0.866,16.2,71.8,0.175,14.0,0.052,,
280187385,SE JOVIM,TR 2,7679 S,2002-09-18,,,39.6,10.2,164.0,27.4,5.1,527.1,6.58,19.6,68.7,,,,,,,,,,
280187385,SE JOVIM,TR 2,7679 S,2003-07-09,0.09,,12.2,5.2,75.8,13.3,2.3,168.3,1.81,11.3,32.5,,3.5,0.869,17.3,43.4,0.178,19.3,0.056,,
280187385,SE JOVIM,TR 2,7679 S,2004-06-29,0.21,,28.6,10.3,135.5,27.4,5.6,409.8,4.93,20.4,66.4,,4.0,0.87,17.3,41.6,0.189,28.8,0.07,,
280187385,SE JOVIM,TR 2,7679 S,2005-09-15,0.44,,21.7,12.0,186.7,44.1,8.2,401.0,9.62,23.8,71.2,,3.5,0.8701,16.4,34.8,0.214,33.4,0.068,,
280187385,SE JOVIM,TR 2,7679 S,2006-05-09,0.32,,32.8,13.7,235.4,56.0,8.3,320.4,8.87,25.6,69.1,,4.0,0.8701,16.2,44.3,0.263,19.2,0.062,,
280187385,SE JOVIM,TR 2,7679 S,2007-02-09,0.34,,23.9,13.7,307.1,74.8,10.9,297.1,10.23,25.6,71.3,,3.5,0.8701,18.3,39.8,0.177,27.1,0.058,,
280187385,SE JOVIM,TR 2,7679 S,2008-04-08,0.07,,27.2,6.5,24.4,8.5,2.0,249.0,4.49,26.0,65.2,,1.0,0.8716,30.1,52.0,0.008,15.9,0.01,,
280187385,SE JOVIM,TR 2,7679 S,2009-02-18,0.21,,30.3,12.4,57.9,49.0,8.5,291.6,7.67,25.9,71.2,,1.5,0.8716,27.0,73.9,0.021,11.3,0.011,,
280187385,SE JOVIM,TR 2,7679 S,2010-04-30,0.33,,27.0,13.2,76.6,174.7,24.0,293.6,11.73,20.4,60.2,,1.0,0.8716,25.0,58.3,0.024,19.0,0.011,,
280187385,SE JOVIM,TR 2,7679 S,2011-01-04,0.08,,37.9,15.1,77.2,251.1,32.6,375.2,13.82,20.6,68.6,,1.5,0.8683,25.0,55.2,0.024,13.6,0.014,,
280187385,SE JOVIM,TR 2,7679 S,2011-05-05,,,26.9,12.1,60.0,225.2,31.1,201.4,9.94,25.9,68.9,,,,,60.3,,17.5,,,
280187385,SE JOVIM,TR 2,7679 S,2011-10-21,,,28.4,14.1,64.2,241.6,42.8,200.9,7.59,24.6,67.8,,,,,43.7,,14.1,,,
280187385,SE JOVIM,TR 2,7679 S,2012-05-16,0.46,,18.7,11.7,63.3,216.4,35.5,106.5,5.17,30.1,74.9,,1.5,0.8683,24.4,79.6,0.04,17.5,0.012,,
280187385,SE JOVIM,TR 2,7679 S,2013-05-14,0.3,,14.4,9.1,56.4,259.4,42.2,109.9,5.28,24.1,59.3,,1.5,0.8683,23.7,84.6,0.038,10.8,0.011,,
280187385,SE JOVIM,TR 2,7679 S,2013-11-19,,,11.7,3.0,54.7,192.3,34.3,114.0,4.64,24.7,69.2,,,,,94.9,,9.0,,,
280187385,SE JOVIM,TR 2,7679 S,2014-05-14,0.25,,19.0,6.7,68.2,159.2,29.0,121.0,4.33,27.7,65.8,,1.5,0.8683,23.9,52.7,0.034,8.0,0.012,,
280187385,SE JOVIM,TR 2,7679 S,2014-10-22,,,20.0,10.0,63.0,136.0,30.0,179.0,4.22,24.4,62.2,Defeito térmico de elevada temperatura,,,,74.0,,13.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
