SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280187385,SE JOVIM,TR 2,7679 S,2015-04-09,0.25,Sintomas de degradação muito ligeira do papel.,11.0,7.0,57.0,114.0,24.0,87.0,4.0,27.4,62.5,Defeito térmico de elevada temperatura,1.5,0.8683,24.0,41.0,0.05,16.0,0.011,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187385,SE JOVIM,TR 2,7679 S,2015-11-19,,,28.0,9.0,63.0,120.0,26.0,181.0,4.17,28.7,80.1,Defeito térmico de elevada temperatura,,,,76.0,,13.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187385,SE JOVIM,TR 2,7679 S,2016-04-20,0.26,Sintomas de degradação muito ligeira do papel.,12.0,7.0,36.0,108.0,24.0,119.0,3.51,26.1,63.0,Defeito térmico de elevada temperatura,1.5,0.8683,22.0,71.0,0.03,10.0,0.01,Conforme.,Nova colheita dentro de cerca de 6 meses
280187385,SE JOVIM,TR 2,7679 S,2016-10-14,,,21.0,9.0,38.0,133.0,28.0,239.0,4.58,25.7,69.1,Defeito térmico de elevada temperatura,,,,76.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187385,SE JOVIM,TR 2,7679 S,2017-02-14,0.39,Papel normal,10.0,8.0,32.0,109.0,24.0,127.0,3.85,27.7,68.2,Defeito térmico de elevada temperatura,1.5,0.8684,22.0,56.0,0.04,11.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187385,SE JOVIM,TR 2,7679 S,2018-03-06,0.33,Sintomas de degradação muito ligeira do papel.,17.0,6.0,26.0,131.0,25.0,169.0,4.22,26.0,68.9,Defeito térmico de elevada temperatura,1.5,0.8684,22.0,65.0,0.06,9.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187385,SE JOVIM,TR 2,7679 S,2019-03-21,0.24,Sintomas de degradação muito ligeira do papel.,12.0,8.0,14.0,62.0,16.0,150.0,3.53,25.2,63.6,Estado normal,1.5,0.8684,22.0,85.0,0.05,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187385,SE JOVIM,TR 2,7679 S,2020-03-17,0.3,Sintomas de degradação muito ligeira do papel.,14.0,6.0,23.0,37.0,10.0,161.0,2.99,22.4,54.4,Estado normal,1.5,0.8684,23.0,84.0,0.05,12.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187386,SE JOVIM,TR 1,13154 C,1998-05-08,0.05,,8.0,2.3,59.0,16.0,2.7,22.0,1.0,25.0,66.0,,2.5,0.859,23.3,84.2,0.018,12.0,0.019,,
280187386,SE JOVIM,TR 1,13154 C,1999-11-23,0.05,,9.6,5.0,75.0,25.0,3.4,59.0,1.29,29.0,84.0,,2.5,0.86,22.9,79.1,0.023,10.3,0.029,,
280187386,SE JOVIM,TR 1,13154 C,2001-08-24,0.05,,3.1,2.0,32.8,15.6,2.1,26.8,1.03,28.1,73.9,,2.5,0.861,20.1,69.6,0.025,14.2,0.025,,
280187386,SE JOVIM,TR 1,13154 C,2002-09-18,0.05,,9.0,3.4,85.7,23.0,3.0,59.7,1.68,29.8,68.8,,3.0,0.857,20.0,65.5,0.025,10.7,0.028,,
280187386,SE JOVIM,TR 1,13154 C,2003-07-09,0.05,,1.4,1.0,13.6,3.8,1.0,5.7,1.0,4.4,10.2,,3.0,0.863,20.8,61.2,0.026,11.5,0.025,,
280187386,SE JOVIM,TR 1,13154 C,2004-06-29,0.05,,9.7,4.0,70.4,30.3,3.2,47.1,1.0,30.3,71.2,,3.0,0.863,21.2,61.4,0.054,18.8,0.03,,
280187386,SE JOVIM,TR 1,13154 C,2005-09-15,0.05,,11.4,4.5,61.8,31.2,3.9,79.5,1.3,27.6,70.6,,3.0,0.8638,19.8,62.1,0.05,21.6,0.037,,
280187386,SE JOVIM,TR 1,13154 C,2006-05-09,0.05,,13.0,4.4,57.0,28.0,3.3,42.4,1.0,29.5,68.3,,3.0,0.8637,19.7,49.9,0.05,24.3,0.032,,
280187386,SE JOVIM,TR 1,13154 C,2007-02-09,0.05,,12.2,5.0,68.4,34.4,4.4,56.3,1.49,29.0,72.1,,3.0,0.8638,19.6,70.0,0.022,17.0,0.026,,
280187386,SE JOVIM,TR 1,13154 C,2008-04-08,0.06,,12.5,4.9,67.0,25.4,12.4,42.2,1.2,31.7,73.1,,3.0,0.8638,19.8,57.2,0.032,12.4,0.029,,
280187386,SE JOVIM,TR 1,13154 C,2009-02-18,0.06,,11.4,4.4,83.0,21.0,2.6,34.7,1.0,31.4,73.6,,3.0,0.8637,18.9,66.2,0.04,11.0,0.03,,
280187386,SE JOVIM,TR 1,13154 C,2010-04-30,0.07,,15.2,5.4,153.2,29.9,3.0,39.4,1.48,33.3,71.6,,3.0,0.8637,18.6,41.7,0.05,13.6,0.034,,
280187386,SE JOVIM,TR 1,13154 C,2011-01-04,0.05,,6.9,4.6,137.9,25.9,2.7,40.3,1.12,32.8,70.4,,3.0,0.8603,18.9,87.1,0.042,10.2,0.035,,
280187386,SE JOVIM,TR 1,13154 C,2012-05-16,0.07,,15.0,5.6,139.8,27.7,2.9,33.6,1.0,30.8,72.8,,3.5,0.8604,19.3,80.8,0.065,20.6,0.032,,
280187386,SE JOVIM,TR 1,13154 C,2013-05-14,0.05,,10.1,4.5,165.4,33.3,3.3,37.1,1.06,25.2,63.1,,3.0,0.8604,18.4,81.3,0.06,10.8,0.034,,
280187386,SE JOVIM,TR 1,13154 C,2014-05-14,0.06,,11.3,6.4,170.9,31.4,3.2,39.1,1.08,28.1,66.1,,3.0,0.8603,18.8,68.3,0.047,11.9,0.034,,
280187386,SE JOVIM,TR 1,13154 C,2015-04-09,0.06,Papel normal,10.0,5.0,131.0,26.0,4.0,31.0,1.19,30.1,68.9,Estado normal,3.5,0.8604,19.0,89.0,0.06,8.0,0.031,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187386,SE JOVIM,TR 1,13154 C,2016-04-20,0.06,Papel normal,8.0,4.0,113.0,23.0,3.0,36.0,1.03,24.4,65.3,Estado normal,3.5,0.8603,19.0,64.0,0.05,10.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187386,SE JOVIM,TR 1,13154 C,2017-02-14,0.08,Papel normal,5.0,5.0,135.0,22.0,2.0,32.0,1.0,31.4,72.8,Estado normal,3.5,0.8604,18.0,59.0,0.05,10.0,0.036,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187386,SE JOVIM,TR 1,13154 C,2018-03-06,0.09,Papel normal,5.0,2.0,57.0,8.0,2.0,32.0,1.0,29.0,69.2,Estado normal,3.0,0.8604,18.0,90.0,0.07,6.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187386,SE JOVIM,TR 1,13154 C,2019-03-21,0.06,Papel normal,5.0,6.0,33.0,5.0,1.0,30.0,1.04,29.4,67.8,Estado normal,3.5,0.8604,19.0,65.0,0.05,11.0,0.033,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187386,SE JOVIM,TR 1,13154 C,2020-03-17,0.05,Papel normal,8.0,3.0,42.0,8.0,1.0,30.0,1.0,27.2,59.1,Estado normal,3.5,0.8604,19.0,81.0,0.06,12.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187387,SE PENIDE,TR 1,LEL 46332,1997-11-27,,,7.0,3.0,17.0,4.0,4.0,60.0,1.0,1.0,1.0,,,,,,,,,,
280187387,SE PENIDE,TR 1,LEL 46332,1998-12-16,0.05,,4.4,2.8,1.0,1.1,1.0,133.7,1.55,29.8,72.3,,1.0,0.848,26.1,80.7,0.016,2.2,0.019,,
280187387,SE PENIDE,TR 1,LEL 46332,1999-07-08,0.05,,7.6,3.1,1.0,1.2,1.0,198.0,1.86,27.0,76.0,,1.0,0.848,29.6,74.8,0.025,6.5,0.03,,
280187387,SE PENIDE,TR 1,LEL 46332,2001-05-10,0.05,,15.1,3.3,1.0,2.2,3.7,153.9,1.39,12.3,58.5,,1.5,0.848,28.7,83.9,0.044,5.1,0.018,,
280187387,SE PENIDE,TR 1,LEL 46332,2002-06-27,0.05,,9.4,2.4,1.0,2.1,2.7,152.9,1.62,18.4,59.2,,2.0,0.845,20.4,63.9,0.048,5.4,0.028,,
280187387,SE PENIDE,TR 1,LEL 46332,2003-04-02,0.05,,19.4,3.9,1.0,1.2,6.8,184.4,1.83,21.5,65.2,,2.5,0.847,19.4,77.4,0.056,4.2,0.041,,
280187387,SE PENIDE,TR 1,LEL 46332,2004-09-07,0.07,,18.1,4.4,1.0,4.1,3.4,249.0,2.99,25.0,67.9,,2.5,0.851,19.6,52.4,0.119,7.4,0.037,,
280187387,SE PENIDE,TR 1,LEL 46332,2005-04-21,0.11,,14.1,3.3,1.0,1.0,1.8,175.2,2.22,28.3,68.9,,2.5,0.8523,16.6,50.7,0.132,8.8,0.041,,
280187387,SE PENIDE,TR 1,LEL 46332,2006-05-16,0.07,,9.3,2.1,1.0,1.9,1.6,105.1,1.78,29.4,72.3,,2.5,0.8529,17.4,88.7,0.107,10.7,0.039,,
280187387,SE PENIDE,TR 1,LEL 46332,2007-07-05,0.1,,8.1,2.0,1.0,1.4,1.4,94.3,1.56,27.1,63.5,,2.5,0.8526,16.9,92.4,0.067,15.0,0.044,,
280187387,SE PENIDE,TR 1,LEL 46332,2008-04-16,0.09,,4.4,1.8,1.0,1.0,1.2,73.4,1.53,25.7,70.1,,2.5,0.8531,17.5,69.7,0.091,7.2,0.044,,
280187387,SE PENIDE,TR 1,LEL 46332,2009-01-27,0.09,,4.6,1.9,1.6,1.3,1.2,73.7,1.47,33.3,71.4,,2.5,0.853,16.7,79.9,0.091,4.1,0.039,,
280187387,SE PENIDE,TR 1,LEL 46332,2010-03-10,0.1,,3.5,2.2,1.0,1.0,1.2,91.0,1.6,32.2,75.7,,2.5,0.8531,17.1,67.4,0.106,5.4,0.047,,
280187387,SE PENIDE,TR 1,LEL 46332,2011-06-08,0.08,,9.4,2.3,1.0,1.0,1.2,125.6,1.69,33.3,72.2,,2.5,0.8496,16.4,52.0,0.118,7.4,0.04,,
280187387,SE PENIDE,TR 1,LEL 46332,2012-05-10,0.09,,24.1,3.4,12.5,5.4,1.7,60.7,1.2,29.6,71.0,,2.5,0.8497,15.7,85.6,0.1,6.3,0.045,,
280187387,SE PENIDE,TR 1,LEL 46332,2013-04-23,0.07,,4.4,3.0,1.0,1.9,1.2,57.2,1.27,27.4,60.8,,3.0,0.8496,16.1,96.8,0.111,2.9,0.041,,
280187387,SE PENIDE,TR 1,LEL 46332,2014-06-18,0.07,,10.1,2.9,1.0,2.6,2.2,76.2,1.38,29.0,66.8,,2.5,0.8496,15.2,87.0,0.118,5.3,0.039,,
280187387,SE PENIDE,TR 1,LEL 46332,2015-04-28,0.08,Papel normal,5.0,2.0,1.0,2.0,1.0,62.0,1.71,31.9,72.1,Estado normal,3.0,0.8496,17.0,88.0,0.13,5.0,0.043,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187387,SE PENIDE,TR 1,LEL 46332,2016-08-12,0.08,Papel normal,5.0,2.0,1.0,1.0,1.0,110.0,1.59,27.5,65.1,Estado normal,3.0,0.8496,18.0,75.0,0.1,6.0,0.045,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187387,SE PENIDE,TR 1,LEL 46332,2017-03-14,0.1,Papel normal,,,,,,,,,,,3.0,0.8496,16.0,98.0,0.09,5.0,0.04,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Regeneração do óleo
280187387,SE PENIDE,TR 1,LEL 46332,2017-05-23,0.05,Papel normal,6.0,5.0,1.0,1.0,1.0,11.0,1.0,18.8,51.7,Estado normal,1.0,0.8503,38.0,86.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187387,SE PENIDE,TR 1,LEL 46332,2017-08-23,,,,,,,,,,,,,,0.8582,37.0,,0.02,,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187387,SE PENIDE,TR 1,LEL 46332,2018-09-27,0.05,Papel normal,5.0,9.0,1.0,2.0,3.0,84.0,1.13,29.6,61.6,Estado normal,1.0,0.8503,35.0,33.0,0.02,12.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187387,SE PENIDE,TR 1,LEL 46332,2019-06-28,0.05,Papel normal,4.0,3.0,1.0,3.0,3.0,61.0,1.04,32.0,66.9,Estado normal,1.0,0.8502,35.0,51.0,0.02,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187387,SE PENIDE,TR 1,LEL 46332,2020-08-12,0.05,Papel normal,17.0,2.0,1.0,7.0,1.0,71.0,1.19,31.6,68.5,Estado normal,1.5,0.8502,33.0,82.0,0.02,5.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187388,SE BUSTELO,TR 2,12145792,1997-12-26,0.05,,235.0,2.0,3.0,1.0,1.0,63.0,1.0,32.0,81.0,,1.0,0.874,35.6,73.9,0.009,14.2,0.005,,
280187388,SE BUSTELO,TR 2,12145792,1999-07-08,0.05,,174.0,1.9,1.0,1.0,1.0,54.0,1.0,33.0,90.0,,1.0,0.876,37.0,28.5,0.006,27.8,0.004,,
280187388,SE BUSTELO,TR 2,12145792,2001-05-08,0.05,,23.0,1.0,1.0,1.0,1.0,27.0,1.0,24.0,59.0,,1.0,0.875,38.3,58.6,0.004,4.0,0.004,,
280187388,SE BUSTELO,TR 2,12145792,2002-07-31,0.05,,2.8,1.0,1.0,1.0,1.0,14.9,1.0,17.4,58.0,,0.5,0.879,42.4,46.8,0.001,12.2,0.003,,
280187388,SE BUSTELO,TR 2,12145792,2003-05-06,0.05,,18.3,2.1,1.8,2.1,1.4,52.5,1.0,14.5,34.8,,0.5,0.876,40.6,84.3,0.001,6.1,0.003,,
280187388,SE BUSTELO,TR 2,12145792,2004-11-02,0.05,,64.7,2.4,6.2,3.4,1.0,136.1,1.33,31.6,73.8,,1.0,0.881,35.0,76.4,0.021,4.5,0.007,,
280187388,SE BUSTELO,TR 2,12145792,2005-09-06,0.05,,94.4,3.6,7.1,5.7,2.7,142.6,1.51,28.4,70.4,,1.0,0.8808,34.0,73.2,0.011,9.4,0.009,,
280187388,SE BUSTELO,TR 2,12145792,2006-06-22,0.05,,169.4,4.5,5.7,6.4,5.1,105.3,1.39,28.2,70.6,,1.0,0.8809,34.0,37.2,0.012,23.7,0.01,,
280187388,SE BUSTELO,TR 2,12145792,2007-06-27,0.05,,36.6,6.2,2.9,5.9,11.0,94.0,1.34,27.9,64.6,,1.5,0.8805,33.1,76.6,0.011,5.7,0.009,,
280187388,SE BUSTELO,TR 2,12145792,2008-06-18,0.05,,145.4,6.1,2.6,7.1,10.1,114.9,1.57,29.7,74.3,,1.5,0.8622,32.4,71.4,0.011,8.8,0.013,,
280187388,SE BUSTELO,TR 2,12145792,2009-02-04,0.05,,29.4,6.7,2.1,6.3,12.2,100.1,1.42,28.2,65.7,,1.5,0.8808,31.1,92.5,0.01,6.2,0.012,,
280187388,SE BUSTELO,TR 2,12145792,2010-08-11,0.05,,277.0,3.3,2.2,5.2,1.8,181.1,1.85,23.4,70.9,,2.0,0.881,28.3,34.9,0.02,18.2,0.014,,
280187388,SE BUSTELO,TR 2,12145792,2011-03-16,0.05,,57.4,5.7,1.8,5.1,10.8,112.4,1.64,28.0,68.9,,2.0,0.8775,27.8,63.7,0.01,11.7,0.02,,
280187388,SE BUSTELO,TR 2,12145792,2012-06-29,0.05,,797.1,7.3,1.6,8.0,10.7,201.4,2.03,14.4,72.7,,2.0,0.8775,27.1,63.0,0.027,12.1,0.026,,
280187388,SE BUSTELO,TR 2,12145792,2012-09-14,,,83.2,2.0,1.0,2.4,1.0,156.6,1.48,19.7,57.0,,,,,83.4,,6.4,,,
280187388,SE BUSTELO,TR 2,12145792,2013-05-23,0.05,,24.7,2.7,1.0,3.2,2.4,70.0,1.26,24.7,60.0,,2.0,0.8775,24.5,89.6,0.038,5.3,0.023,,
280187388,SE BUSTELO,TR 2,12145792,2014-06-26,0.05,,236.3,6.4,1.0,8.9,10.1,143.2,1.58,25.6,73.1,,2.5,0.8775,25.4,82.4,0.039,8.3,0.026,,
280187388,SE BUSTELO,TR 2,12145792,2014-10-22,,,262.0,5.0,1.0,20.0,3.0,165.0,1.54,25.3,73.7,Descargas parciais,,,,61.0,,10.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187388,SE BUSTELO,TR 2,12145792,2015-05-07,0.05,Papel normal,350.0,4.0,1.0,6.0,2.0,177.0,2.01,26.0,80.1,Descargas parciais,2.5,0.8775,26.0,84.0,0.05,5.0,0.025,Conforme.,Nova colheita dentro de cerca de 6 meses
280187388,SE BUSTELO,TR 2,12145792,2015-12-14,,,7.0,4.0,1.0,2.0,10.0,58.0,1.2,28.4,66.0,Estado normal,,,,78.0,,2.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187388,SE BUSTELO,TR 2,12145792,2016-06-01,0.05,Papel normal,20.0,1.0,1.0,2.0,1.0,38.0,1.0,26.6,59.2,Estado normal,2.5,0.8776,25.0,91.0,0.06,4.0,0.026,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187388,SE BUSTELO,TR 2,12145792,2016-12-13,,,4.0,4.0,1.0,2.0,9.0,83.0,1.18,30.0,73.8,Estado normal,,,,82.0,,4.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187388,SE BUSTELO,TR 2,12145792,2017-05-25,0.05,Papel normal,5.0,8.0,1.0,1.0,10.0,53.0,1.0,26.2,63.2,Estado normal,2.0,0.8776,25.0,72.0,0.04,7.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187388,SE BUSTELO,TR 2,12145792,2018-05-15,0.05,Papel normal,3.0,6.0,1.0,2.0,16.0,38.0,1.0,27.1,63.6,Estado normal,2.5,0.8776,24.0,85.0,0.04,6.0,0.039,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187388,SE BUSTELO,TR 2,12145792,2019-03-21,0.05,Papel normal,5.0,10.0,1.0,1.0,15.0,58.0,1.15,28.2,65.6,Estado normal,2.5,0.8776,24.0,93.0,0.04,3.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187388,SE BUSTELO,TR 2,12145792,2020-03-18,0.05,Papel normal,4.0,4.0,1.0,2.0,8.0,48.0,1.0,27.0,58.0,Estado normal,2.5,0.8775,24.0,55.0,0.04,7.0,0.033,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187389,SE BUSTELO,TR 1,C 12043,1997-11-28,0.2,,51.0,160.0,6.0,55.0,524.0,530.0,5.7,7.0,70.0,,4.5,0.849,19.9,27.0,0.122,53.3,0.102,,
280187389,SE BUSTELO,TR 1,C 12043,1998-05-30,0.2,,51.0,137.0,11.0,60.0,440.0,508.0,5.0,9.2,74.0,,4.5,0.849,19.4,40.6,0.194,44.5,0.108,,
280187389,SE BUSTELO,TR 1,C 12043,1998-05-31,0.22,,9.1,14.0,1.5,8.4,61.0,92.0,1.0,13.0,58.0,,4.5,0.849,19.3,74.6,0.182,17.6,0.11,,
280187389,SE BUSTELO,TR 1,C 12043,1998-06-04,0.22,,13.0,16.0,1.8,6.3,51.0,107.0,1.0,6.0,33.0,,4.5,0.85,20.0,25.1,0.174,50.9,0.107,,
280187389,SE BUSTELO,TR 1,C 12043,1998-07-28,0.26,,51.6,108.3,17.0,23.7,170.9,457.1,2.7,10.0,72.2,,4.5,0.849,18.8,20.4,0.164,60.9,0.088,,
280187389,SE BUSTELO,TR 1,C 12043,1999-11-26,0.05,,4.1,1.0,1.0,1.0,1.0,8.4,1.0,17.0,53.0,,0.5,0.881,39.5,84.6,0.004,4.5,0.01,,
280187389,SE BUSTELO,TR 1,C 12043,2001-05-11,0.05,,7.1,2.8,1.0,1.0,1.0,127.7,1.01,12.1,48.0,,0.5,0.881,37.6,71.3,0.011,6.8,0.022,,
280187389,SE BUSTELO,TR 1,C 12043,2002-07-31,0.05,,7.2,40.4,1.0,6.8,73.1,187.9,1.99,7.7,60.5,,1.0,0.877,30.2,71.4,0.003,8.1,0.028,,
280187389,SE BUSTELO,TR 1,C 12043,2003-05-06,0.05,,16.9,90.2,1.0,10.0,155.0,222.8,1.91,3.5,72.1,,1.0,0.877,33.4,67.7,0.002,7.9,0.034,,
280187389,SE BUSTELO,TR 1,C 12043,2004-06-29,0.05,,24.5,128.3,1.0,12.3,196.0,212.7,2.3,5.8,70.7,,1.0,0.883,34.2,43.1,0.037,18.3,0.044,,
280187389,SE BUSTELO,TR 1,C 12043,2005-05-20,0.05,,36.7,153.8,1.0,15.4,268.1,264.6,3.54,5.9,77.8,,1.0,0.8833,31.5,57.6,0.027,13.6,0.044,,
280187389,SE BUSTELO,TR 1,C 12043,2005-09-06,,,36.1,151.3,1.0,15.4,257.0,242.7,3.98,5.3,71.2,,,,,,,,,,
280187389,SE BUSTELO,TR 1,C 12043,2006-06-22,0.05,,38.0,163.4,1.0,16.7,282.4,244.8,3.89,5.9,64.9,,1.0,0.8833,32.2,39.0,0.009,18.6,0.048,,
280187389,SE BUSTELO,TR 1,C 12043,2007-06-27,0.05,,28.3,178.3,1.3,19.4,322.9,236.7,3.91,7.0,67.4,,1.0,0.883,32.4,72.1,0.01,14.6,0.044,,
280187389,SE BUSTELO,TR 1,C 12043,2008-06-18,0.05,,22.0,205.8,1.0,20.7,398.4,244.7,4.14,11.4,77.4,,1.0,0.8808,32.5,28.2,0.01,26.5,0.056,,
280187389,SE BUSTELO,TR 1,C 12043,2009-02-04,0.06,,39.0,227.2,2.4,44.3,417.1,260.1,3.94,6.7,70.1,,1.0,0.8833,31.3,61.8,0.009,16.8,0.045,,
280187389,SE BUSTELO,TR 1,C 12043,2009-08-25,,,40.7,255.7,1.0,69.0,464.3,282.8,4.1,8.3,78.3,,,,,,,,,,
280187389,SE BUSTELO,TR 1,C 12043,2010-08-11,0.09,,61.1,292.7,1.0,50.6,550.1,320.6,4.68,7.0,82.1,,1.0,0.8835,30.1,35.3,0.012,27.0,0.06,,
280187389,SE BUSTELO,TR 1,C 12043,2011-03-16,0.06,,41.6,279.3,1.0,64.2,555.6,298.7,4.28,7.1,75.9,,1.0,0.88,31.4,53.7,0.006,12.6,0.05,,
280187389,SE BUSTELO,TR 1,C 12043,2011-09-28,,,53.7,283.8,1.0,51.9,592.3,331.1,3.92,3.4,75.6,,,,,47.6,,16.8,,,
280187389,SE BUSTELO,TR 1,C 12043,2012-06-29,0.08,,31.4,264.6,1.0,41.2,499.5,307.8,3.53,2.4,61.9,,1.5,0.8799,30.9,33.2,0.018,24.0,0.058,,
280187389,SE BUSTELO,TR 1,C 12043,2012-11-20,,,38.4,304.1,1.0,55.2,616.8,350.0,3.85,1.0,70.7,,,,,43.4,,10.9,,,
280187389,SE BUSTELO,TR 1,C 12043,2013-05-23,0.05,,33.6,288.9,1.0,56.7,652.7,348.9,3.85,2.7,67.9,,1.5,0.88,26.2,57.3,0.016,13.8,0.048,,
280187389,SE BUSTELO,TR 1,C 12043,2013-11-20,,,46.6,139.0,1.0,63.9,730.6,366.6,4.17,4.2,81.2,,,,,64.4,,13.2,,,
280187389,SE BUSTELO,TR 1,C 12043,2014-06-26,0.06,,36.1,321.3,1.0,59.0,712.4,346.6,3.84,4.6,71.6,,1.5,0.8799,32.8,48.3,0.025,13.3,0.056,,
280187389,SE BUSTELO,TR 1,C 12043,2014-11-29,,,52.0,331.0,1.0,61.0,746.0,390.0,2.8,3.6,1.0,Defeito térmico de baixa temperatura,,,,54.0,,11.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187389,SE BUSTELO,TR 1,C 12043,2015-05-06,0.06,Papel normal,37.0,348.0,1.0,52.0,747.0,398.0,4.18,2.4,76.0,Defeito térmico de baixa temperatura,1.5,0.88,32.0,76.0,0.03,9.0,0.05,Conforme.,Nova colheita dentro de cerca de 6 meses
280187389,SE BUSTELO,TR 1,C 12043,2015-12-14,,,28.0,327.0,1.0,52.0,748.0,349.0,3.68,3.7,70.1,Defeito térmico de baixa temperatura,,,,69.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187389,SE BUSTELO,TR 1,C 12043,2016-06-01,0.05,Papel normal,19.0,317.0,1.0,48.0,763.0,329.0,3.44,5.5,66.0,Defeito térmico de baixa temperatura,1.5,0.88,31.0,63.0,0.02,14.0,0.053,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280187389,SE BUSTELO,TR 1,C 12043,2016-12-13,,,33.0,363.0,1.0,49.0,839.0,432.0,3.49,3.4,82.0,Defeito térmico de baixa temperatura,,,,79.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187389,SE BUSTELO,TR 1,C 12043,2017-05-25,0.08,Papel normal,23.0,295.0,1.0,39.0,652.0,312.0,2.78,5.7,71.4,Defeito térmico de baixa temperatura,1.5,0.88,31.0,58.0,0.02,14.0,0.061,Conforme.,Nova colheita dentro de cerca de 6 meses
280187389,SE BUSTELO,TR 1,C 12043,2017-11-28,,,30.0,334.0,1.0,49.0,837.0,347.0,3.2,5.2,71.4,Defeito térmico de baixa temperatura,,,,36.0,,21.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187389,SE BUSTELO,TR 1,C 12043,2018-05-15,0.07,Papel normal,13.0,295.0,1.0,44.0,778.0,234.0,2.27,8.0,67.4,Defeito térmico de baixa temperatura,1.5,0.88,31.0,47.0,0.02,12.0,0.061,Conforme.,Nova colheita dentro de cerca de 6 meses
280187389,SE BUSTELO,TR 1,C 12043,2019-03-21,0.06,Papel normal,19.0,348.0,1.0,50.0,862.0,328.0,3.24,6.8,72.0,Defeito térmico de baixa temperatura,1.5,0.88,31.0,73.0,0.02,8.0,0.061,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187389,SE BUSTELO,TR 1,C 12043,2019-08-26,,,31.0,369.0,1.0,59.0,806.0,409.0,3.16,3.1,80.0,Defeito térmico de baixa temperatura,,,,70.0,,12.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187389,SE BUSTELO,TR 1,C 12043,2020-03-18,0.05,Papel normal,20.0,313.0,1.0,51.0,713.0,327.0,2.64,4.1,65.5,Defeito térmico de baixa temperatura,1.5,0.88,32.0,58.0,0.02,10.0,0.062,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,1997-06-06,0.05,,14.0,1.0,2.0,1.0,1.0,44.0,1.0,20.6,53.5,,0.5,0.846,44.3,75.0,0.005,12.9,0.005,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,1997-06-30,,,10.0,2.0,3.0,2.0,1.0,48.0,1.0,22.3,55.2,,0.5,0.845,44.0,84.5,0.005,6.8,0.005,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,1998-06-25,0.05,,6.8,2.3,3.8,1.0,1.2,95.7,1.0,30.9,73.3,,0.5,0.846,42.1,75.1,0.005,9.1,0.005,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2001-08-03,0.05,,8.1,42.2,1.0,2.3,127.1,81.6,1.0,8.4,64.0,,1.0,0.844,31.0,88.6,0.007,6.5,0.028,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2002-08-07,0.05,,9.4,4.2,1.0,1.0,38.2,94.3,1.0,15.2,68.3,,1.0,0.844,25.0,73.4,0.015,5.2,0.021,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2003-06-04,0.05,,41.1,5.7,1.4,2.1,43.4,119.8,1.11,22.6,68.5,,1.0,0.845,24.5,63.2,0.016,6.0,0.02,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2004-05-24,0.05,,34.5,3.7,1.0,1.0,20.9,171.8,1.62,22.1,69.9,,1.5,0.85,22.3,74.4,0.049,4.4,0.017,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2005-07-20,0.05,,37.9,6.6,1.0,1.0,8.8,304.2,2.64,23.6,75.4,,2.0,0.8507,17.7,83.8,0.048,7.6,0.03,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2006-05-19,0.05,,18.2,3.9,1.0,1.8,5.2,161.6,2.43,31.1,75.4,,2.0,0.8507,20.2,58.2,0.063,5.5,0.027,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2007-07-12,0.05,,13.0,3.6,2.6,3.4,3.7,138.1,2.32,27.0,65.1,,2.0,0.8503,19.8,42.4,0.057,9.3,0.03,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2008-04-17,0.05,,6.3,2.4,1.0,1.1,2.4,88.7,1.83,29.3,68.8,,2.0,0.8505,19.7,75.1,0.052,7.6,0.028,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2009-01-28,0.05,,5.9,2.3,1.0,1.0,1.7,78.4,1.54,29.9,66.7,,2.0,0.8505,18.9,99.8,0.065,3.3,0.033,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2010-08-12,0.05,,19.9,4.1,1.0,1.2,2.0,215.5,2.26,32.4,82.3,,2.5,0.8506,17.8,70.4,0.07,6.1,0.045,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2011-01-25,0.05,,11.5,3.8,1.0,1.2,1.9,172.8,2.24,27.4,72.8,,2.5,0.8472,18.1,59.1,0.069,6.6,0.04,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2012-05-09,0.05,,9.9,4.6,1.0,5.4,3.0,86.0,1.55,30.0,73.3,,2.5,0.8473,17.8,97.2,0.07,8.2,0.039,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2013-04-22,0.05,,9.4,3.8,1.0,2.0,1.8,120.0,1.92,25.4,58.4,,2.5,0.8472,16.8,98.9,0.08,5.6,0.038,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2014-06-18,0.06,,14.1,5.0,1.0,4.7,2.5,146.5,2.12,28.8,69.7,,2.5,0.8472,18.5,86.8,0.091,10.2,0.036,,
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2015-05-07,0.07,Papel normal,9.0,4.0,1.0,3.0,1.0,167.0,2.76,25.0,62.5,Estado normal,2.5,0.8472,17.0,93.0,0.09,6.0,0.043,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2016-06-22,0.09,Papel normal,13.0,4.0,1.0,1.0,2.0,201.0,2.59,24.3,59.4,Estado normal,3.0,0.8473,16.0,83.0,0.07,7.0,0.037,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2017-05-23,0.14,Papel normal,14.0,9.0,1.0,1.0,2.0,178.0,2.44,25.2,66.0,Estado normal,3.0,0.8473,17.0,78.0,0.09,6.0,0.04,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2018-05-23,0.12,Papel normal,9.0,4.0,1.0,1.0,2.0,144.0,2.02,25.7,65.7,Estado normal,3.0,0.8473,17.0,60.0,0.11,9.0,0.041,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2019-05-24,0.11,Papel normal,14.0,5.0,1.0,2.0,2.0,211.0,3.01,28.0,68.5,Estado normal,3.0,0.8473,18.0,89.0,0.1,7.0,0.042,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187390,SE SAO JOAO DA PONTE,TR 1,LEL 57467,2020-06-02,0.12,Papel normal,9.0,4.0,1.0,2.0,2.0,148.0,2.32,23.0,59.1,Estado normal,3.0,0.8473,18.0,94.0,0.1,16.0,0.062,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,1997-06-06,0.05,,14.0,1.0,1.0,1.0,1.0,37.0,1.0,20.6,52.7,,0.5,0.845,41.4,81.4,0.006,7.0,0.005,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,1997-06-30,,,13.0,1.0,1.0,1.0,1.0,43.0,1.0,21.8,52.5,,0.5,0.845,43.1,80.7,0.005,7.9,0.005,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,1998-06-25,0.05,,4.9,2.0,1.0,1.0,1.0,70.4,1.0,29.0,65.9,,0.5,0.846,43.5,58.4,0.006,14.2,0.005,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2001-08-03,0.05,,9.9,41.9,1.0,1.9,94.9,151.4,1.32,4.4,76.4,,1.0,0.844,31.7,84.8,0.008,5.0,0.014,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2002-08-07,0.05,,12.0,2.1,1.0,1.0,14.7,52.2,1.0,13.4,56.4,,1.0,0.844,27.1,68.0,0.014,7.4,0.013,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2003-06-04,0.05,,23.6,4.9,1.0,1.0,16.4,88.4,1.0,25.4,69.9,,1.0,0.844,25.1,75.4,0.014,5.8,0.013,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2004-05-24,0.05,,22.3,2.4,1.0,1.0,7.0,97.5,1.08,25.9,68.5,,1.5,0.849,23.9,84.3,0.049,4.0,0.014,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2005-07-20,0.05,,20.4,2.7,1.0,1.0,3.2,109.2,1.32,31.8,79.3,,1.5,0.8504,22.7,74.3,0.03,10.7,0.017,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2006-05-19,0.05,,17.0,2.4,1.0,1.0,2.1,95.0,1.26,32.9,76.6,,1.5,0.8505,22.5,68.2,0.032,4.2,0.019,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2007-07-12,0.05,,16.7,2.8,1.0,1.0,1.4,119.4,1.5,29.1,72.3,,1.5,0.8498,21.3,67.8,0.033,8.3,0.018,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2008-04-17,0.05,,13.0,2.7,1.0,1.0,1.2,123.2,1.58,27.6,69.5,,1.5,0.8502,21.7,66.3,0.024,6.6,0.018,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2009-01-28,0.05,,15.5,2.8,1.0,1.0,1.0,138.1,1.63,31.9,75.0,,1.5,0.8502,19.5,91.4,0.043,3.4,0.019,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2010-08-12,0.05,,60.4,6.3,1.0,1.4,1.4,478.7,3.21,25.2,86.7,,2.0,0.8503,19.4,82.7,0.059,7.7,0.022,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2011-01-25,0.05,,10.0,3.5,1.0,1.1,1.3,154.7,2.1,29.7,71.1,,2.0,0.8469,19.1,52.2,0.05,6.6,0.023,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2012-05-09,0.05,,12.8,3.3,1.0,1.8,1.4,107.9,1.48,32.1,79.7,,2.0,0.8465,18.2,90.4,0.056,8.2,0.026,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2013-04-22,,,12.5,3.8,1.0,1.4,1.3,127.9,1.71,26.6,61.0,,2.5,0.847,17.5,92.2,0.06,5.3,0.025,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2014-06-18,0.05,,22.1,5.5,1.0,4.2,2.1,255.0,2.54,25.6,68.4,,2.5,0.8469,19.2,81.2,0.075,8.8,0.028,,
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2015-05-07,0.11,Papel normal,16.0,5.0,1.0,2.0,2.0,281.0,3.92,23.2,60.9,Estado normal,2.5,0.847,19.0,89.0,0.09,6.0,0.032,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2016-06-22,0.22,Papel normal,14.0,5.0,1.0,1.0,3.0,277.0,3.66,23.3,59.6,Estado normal,3.0,0.847,17.0,99.0,0.07,7.0,0.031,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2017-05-23,0.24,Papel normal,11.0,8.0,1.0,1.0,2.0,129.0,2.27,25.4,65.7,Estado normal,3.0,0.847,17.0,47.0,0.1,8.0,0.034,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2018-05-23,0.16,Papel normal,5.0,3.0,1.0,1.0,2.0,100.0,1.66,25.8,64.1,Estado normal,3.0,0.847,17.0,94.0,0.1,11.0,0.035,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2019-05-24,0.15,Papel normal,9.0,4.0,1.0,1.0,2.0,149.0,2.21,27.6,66.0,Estado normal,3.0,0.847,19.0,77.0,0.1,6.0,0.037,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187391,SE SAO JOAO DA PONTE,TR 2,LEL 57468,2020-06-02,0.14,Papel normal,5.0,4.0,1.0,1.0,1.0,117.0,1.83,25.2,60.0,Estado normal,3.0,0.8471,18.0,91.0,0.09,17.0,0.06,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187392,SE LAMAÇAES,TR 1,LEL 57469,1999-02-23,0.05,,7.9,1.4,1.0,1.0,1.0,71.3,1.0,23.1,64.8,,0.5,0.848,40.2,80.6,0.005,7.6,0.005,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2001-05-09,0.05,,12.7,39.9,1.0,2.4,78.0,132.0,1.79,7.7,53.2,,1.0,0.848,37.3,73.8,0.008,3.7,0.015,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2002-08-01,0.05,,10.7,12.5,1.4,2.2,53.4,177.9,2.59,13.4,62.2,,1.5,0.848,24.3,45.8,0.02,4.7,0.012,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2003-04-02,0.05,,29.4,17.0,1.0,6.0,105.3,321.1,4.14,9.5,68.4,,2.0,0.846,23.7,74.4,0.03,5.3,0.017,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2004-05-06,0.06,,9.9,7.3,1.0,7.0,70.6,148.0,3.2,25.2,74.8,,2.0,0.852,19.4,73.8,0.063,5.1,0.042,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2005-04-21,0.11,,33.9,8.9,1.9,3.9,59.1,417.0,5.36,15.2,71.7,,2.5,0.8532,17.6,52.3,0.098,11.5,0.028,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2006-05-17,0.29,,16.6,11.6,1.0,9.1,45.1,443.2,9.24,16.7,69.0,,3.0,0.8532,17.6,74.9,0.099,12.3,0.038,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2007-05-30,0.47,,20.4,10.2,1.0,6.9,29.2,527.6,8.47,12.2,65.4,,3.0,0.8535,17.4,62.6,0.083,10.0,0.044,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2008-04-17,0.81,,10.7,9.3,1.0,7.3,26.1,428.9,10.56,19.7,71.3,,3.0,0.8533,17.2,85.5,0.116,11.6,0.061,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2009-01-27,0.97,,11.7,8.3,1.0,6.7,20.9,393.6,11.05,20.7,65.8,,3.5,0.8534,16.4,82.3,0.104,9.9,0.044,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2010-07-08,1.26,,11.0,7.0,1.0,4.8,13.0,379.6,8.14,25.4,73.8,,3.5,0.8535,15.4,87.9,0.12,12.3,0.048,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2011-03-24,1.6,,9.4,6.0,1.5,3.1,7.4,338.3,5.73,23.3,65.1,,4.0,0.85,14.8,88.4,0.119,16.0,0.055,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2011-06-08,0.13,,1.6,1.1,1.1,2.6,1.0,52.6,1.0,10.1,22.2,,0.5,0.8709,39.0,70.5,0.008,6.6,0.011,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2012-05-09,0.28,,8.1,4.3,1.0,1.0,1.6,167.7,2.58,27.5,69.2,,0.5,0.8708,36.4,80.7,0.008,5.3,0.012,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2013-04-24,0.23,,5.6,4.9,1.0,1.4,1.8,109.9,2.73,25.9,58.7,,0.5,0.8708,35.9,90.1,0.009,2.5,0.008,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2014-06-18,0.22,,5.7,3.8,1.0,2.8,2.4,119.5,2.72,27.4,60.4,,0.5,0.8708,33.6,69.2,0.019,7.6,0.01,,
280187392,SE LAMAÇAES,TR 1,LEL 57469,2015-04-28,0.22,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,3.0,1.0,3.0,1.0,108.0,3.17,26.5,59.1,Estado normal,0.5,0.8708,35.0,98.0,0.02,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187392,SE LAMAÇAES,TR 1,LEL 57469,2016-08-11,0.19,Sintomas de degradação significativa do papel antes da substituição do óleo.,2.0,2.0,1.0,1.0,2.0,63.0,2.32,28.2,63.7,Estado normal,0.5,0.8708,34.0,88.0,0.02,3.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187392,SE LAMAÇAES,TR 1,LEL 57469,2017-08-22,0.22,Sintomas de degradação significativa do papel antes da regeneração do óleo,2.0,2.0,1.0,1.0,1.0,57.0,1.74,27.6,61.7,Estado normal,0.5,0.8505,34.0,91.0,0.02,3.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187392,SE LAMAÇAES,TR 1,LEL 57469,2018-08-02,0.2,Sintomas de degradação significativa do papel antes da substituição do óleo.,1.0,2.0,1.0,1.0,1.0,40.0,1.0,28.2,63.1,Estado normal,0.5,0.8708,33.0,80.0,0.02,7.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187392,SE LAMAÇAES,TR 1,LEL 57469,2019-06-25,0.2,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,4.0,1.0,1.0,2.0,171.0,2.82,25.6,58.6,Estado normal,0.5,0.8708,34.0,99.0,0.02,4.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187392,SE LAMAÇAES,TR 1,LEL 57469,2020-06-03,0.24,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,3.0,1.0,1.0,4.0,73.0,2.69,27.6,59.0,Estado normal,0.5,0.8708,33.0,96.0,0.02,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187393,SE ARADA,TR 1,LEL 54619,1996-06-20,,,6.0,1.0,3.0,1.0,1.0,33.0,1.0,26.8,58.7,,0.5,0.845,41.2,77.2,0.006,8.8,0.005,,
280187393,SE ARADA,TR 1,LEL 54619,1997-02-10,0.05,,7.0,2.0,1.0,1.0,1.0,82.0,1.0,27.9,62.0,,0.5,0.846,40.2,77.0,0.005,7.4,0.005,,
280187393,SE ARADA,TR 1,LEL 54619,1999-06-21,0.05,,4.0,2.2,1.0,1.0,1.0,84.0,1.0,30.0,75.0,,0.5,0.847,41.7,77.5,0.005,4.7,0.004,,
280187393,SE ARADA,TR 1,LEL 54619,2002-01-16,0.05,,1.9,4.3,1.0,1.3,2.8,162.0,2.1,32.8,85.7,,1.0,0.846,38.6,91.7,0.009,4.0,0.004,,
280187393,SE ARADA,TR 1,LEL 54619,2002-12-04,0.05,,11.0,126.4,1.0,5.9,325.0,209.6,2.54,5.8,71.0,,1.5,0.844,30.3,64.4,0.011,3.8,0.032,,
280187393,SE ARADA,TR 1,LEL 54619,2003-05-19,,,34.3,89.3,1.0,6.8,410.8,191.5,1.96,2.6,65.3,,,,,,,,,,
280187393,SE ARADA,TR 1,LEL 54619,2004-01-22,0.05,,26.8,28.6,1.0,4.9,178.9,308.1,3.3,12.5,65.6,,2.0,0.85,22.0,69.9,0.018,5.4,0.028,,
280187393,SE ARADA,TR 1,LEL 54619,2005-01-20,0.05,,20.5,7.4,1.0,3.1,124.4,181.0,2.95,25.2,74.0,,2.0,0.851,21.3,85.2,0.058,4.8,0.032,,
280187393,SE ARADA,TR 1,LEL 54619,2005-08-09,,,76.8,10.6,1.0,2.6,94.0,337.6,2.81,15.7,73.0,,,,,,,,,,
280187393,SE ARADA,TR 1,LEL 54619,2006-01-17,0.05,,47.9,8.0,1.0,4.6,71.3,345.3,4.61,20.6,76.7,,2.0,0.8512,19.2,54.8,0.074,7.5,0.034,,
280187393,SE ARADA,TR 1,LEL 54619,2007-01-18,0.07,,42.9,9.4,1.0,5.4,42.7,369.8,5.48,23.6,80.1,,2.5,0.8514,18.3,88.7,0.06,10.2,0.037,,
280187393,SE ARADA,TR 1,LEL 54619,2008-03-11,0.15,,40.1,6.8,1.0,3.1,15.3,362.7,4.83,22.0,67.8,,2.5,0.8514,18.1,92.7,0.1,7.9,0.046,,
280187393,SE ARADA,TR 1,LEL 54619,2009-04-24,0.15,,15.4,4.9,1.0,2.3,9.1,180.7,3.87,30.0,77.1,,2.5,0.8515,17.3,75.7,0.121,8.6,0.043,,
280187393,SE ARADA,TR 1,LEL 54619,2010-02-01,0.16,,17.3,5.7,1.0,2.1,7.0,223.8,3.85,28.0,69.6,,2.5,0.8514,17.1,55.3,0.116,6.1,0.044,,
280187393,SE ARADA,TR 1,LEL 54619,2011-01-13,0.21,,14.6,5.4,1.0,2.7,6.0,228.6,4.5,29.2,73.9,,2.5,0.8481,16.3,94.4,0.151,5.7,0.046,,
280187393,SE ARADA,TR 1,LEL 54619,2012-01-27,0.21,,10.2,4.0,1.0,3.1,5.0,132.1,3.13,29.2,70.6,,3.0,0.8482,17.7,34.3,0.119,21.9,0.048,,
280187393,SE ARADA,TR 1,LEL 54619,2013-02-15,0.16,,8.2,4.4,1.0,3.4,4.5,148.1,3.13,25.4,64.9,,3.0,0.8481,17.1,89.4,0.142,4.0,0.061,,
280187393,SE ARADA,TR 1,LEL 54619,2013-10-07,0.21,,,,,,,,,,,,3.0,0.8481,16.4,72.3,0.151,6.2,0.047,,
280187393,SE ARADA,TR 1,LEL 54619,2013-12-02,0.05,,3.2,1.8,2.0,1.4,1.0,8.8,1.0,11.3,25.6,,1.0,0.8488,40.4,78.1,0.014,3.6,0.003,,
280187393,SE ARADA,TR 1,LEL 54619,2014-03-12,,,,,,,,,,,,,1.0,0.8487,35.9,,0.007,,0.007,,
280187393,SE ARADA,TR 1,LEL 54619,2014-04-24,0.05,,2.3,2.4,1.0,2.0,3.4,92.5,1.29,26.9,65.6,,1.0,0.8487,35.1,61.6,0.01,9.9,0.007,,
280187393,SE ARADA,TR 1,LEL 54619,2017-01-10,0.05,Papel normal,3.0,3.0,1.0,2.0,1.0,106.0,1.82,32.7,72.9,Estado normal,1.0,0.8488,33.0,95.0,0.02,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187393,SE ARADA,TR 1,LEL 54619,2018-05-15,0.07,Papel normal,1.0,4.0,1.0,4.0,6.0,64.0,1.3,28.3,65.3,Estado normal,1.0,0.8488,34.0,82.0,0.02,8.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187393,SE ARADA,TR 1,LEL 54619,2019-05-29,0.05,Papel normal,3.0,3.0,1.0,8.0,1.0,93.0,1.8,31.3,65.9,Estado normal,1.5,0.8488,35.0,74.0,0.02,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187393,SE ARADA,TR 1,LEL 54619,2020-07-13,0.06,Papel normal,3.0,3.0,1.0,9.0,2.0,112.0,1.75,27.5,57.0,Estado normal,1.0,0.8488,33.0,90.0,0.02,5.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187394,SE LAMAÇAES,TR 2,LEL 57470,1999-02-23,0.05,,8.1,1.2,1.0,1.0,1.0,64.1,1.0,21.0,58.9,,0.5,0.848,40.4,78.3,0.005,7.0,0.005,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2001-05-09,0.05,,16.2,9.3,1.0,2.0,31.9,166.0,1.68,11.1,48.4,,1.0,0.848,37.9,76.0,0.012,4.0,0.009,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2002-08-01,0.05,,6.1,7.3,1.0,1.0,25.8,207.9,2.86,20.6,73.9,,1.5,0.848,22.2,68.8,0.024,5.3,0.016,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2003-04-02,0.05,,21.0,10.4,1.0,3.0,38.7,296.8,3.93,16.8,67.4,,2.0,0.846,21.4,85.7,0.023,4.1,0.016,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2004-05-06,0.06,,17.8,8.8,1.0,3.9,29.6,257.0,4.01,17.8,67.6,,2.0,0.852,19.7,53.5,0.066,5.3,0.028,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2005-04-21,0.12,,16.1,7.6,1.0,1.0,23.0,275.0,5.13,20.5,63.9,,2.5,0.8533,17.9,57.9,0.081,7.3,0.046,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2006-05-17,0.14,,14.5,6.2,1.0,1.0,13.2,283.5,5.73,24.7,73.3,,2.5,0.8533,17.8,80.2,0.077,11.3,0.036,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2007-05-30,0.27,,13.4,7.2,1.0,3.7,11.1,338.2,6.6,19.1,64.8,,2.5,0.8534,18.1,74.7,0.062,8.4,0.043,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2008-04-17,0.26,,9.0,6.5,1.0,3.3,10.2,275.1,7.7,21.9,70.2,,3.0,0.8535,17.4,36.0,0.085,9.0,0.053,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2009-01-27,0.39,,10.4,6.6,1.0,3.3,8.4,296.2,8.0,23.6,65.1,,3.0,0.8534,16.8,86.9,0.076,9.2,0.044,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2010-07-08,0.4,,20.1,6.9,1.0,3.2,7.4,378.4,7.93,27.3,80.8,,3.0,0.8536,15.2,77.1,0.082,10.5,0.046,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2011-03-24,0.45,,10.0,5.8,1.0,2.8,5.8,251.9,6.33,26.8,70.7,,3.0,0.85,15.3,83.2,0.078,12.1,0.046,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2012-05-09,0.55,,9.8,4.9,1.0,4.2,5.0,180.6,4.62,27.2,75.1,,3.0,0.8501,15.9,81.6,0.09,6.1,0.046,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2013-04-24,0.53,,8.6,5.6,1.0,3.2,4.1,201.9,4.27,24.3,62.2,,3.5,0.8501,15.1,96.4,0.107,4.4,0.047,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2014-06-18,0.69,,10.2,6.8,1.0,6.2,4.6,298.4,4.81,23.1,67.1,,3.5,0.8501,16.4,77.3,0.118,11.1,0.048,,
280187394,SE LAMAÇAES,TR 2,LEL 57470,2015-04-28,0.92,Sintomas de degradação ligeira do papel isolante.,5.0,4.0,1.0,2.0,3.0,172.0,4.74,27.3,65.7,Estado normal,3.5,0.8501,16.0,82.0,0.13,7.0,0.052,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187394,SE LAMAÇAES,TR 2,LEL 57470,2016-08-11,0.74,Sintomas de degradação ligeira do papel isolante.,5.0,4.0,1.0,1.0,3.0,174.0,3.0,26.7,66.8,Estado normal,3.5,0.8502,15.0,88.0,0.12,6.0,0.053,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187394,SE LAMAÇAES,TR 2,LEL 57470,2016-10-27,0.05,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,2.0,1.0,1.0,1.0,1.0,15.0,1.0,10.4,26.0,Estado normal,1.0,0.8505,38.0,83.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187394,SE LAMAÇAES,TR 2,LEL 57470,2017-01-23,,,,,,,,,,,,,,0.8505,37.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187394,SE LAMAÇAES,TR 2,LEL 57470,2017-08-22,0.15,Sintomas de degradação ligeira do papel antes da substituição do óleo.,3.0,3.0,1.0,1.0,1.0,99.0,1.44,29.1,65.4,Estado normal,1.5,0.8682,36.0,62.0,0.02,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187394,SE LAMAÇAES,TR 2,LEL 57470,2018-08-02,0.25,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,1.0,2.0,1.0,1.0,1.0,59.0,1.0,29.0,65.5,Estado normal,1.5,0.8506,37.0,67.0,0.02,9.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187394,SE LAMAÇAES,TR 2,LEL 57470,2019-06-25,0.24,Sintomas de degradação significativa do papel antes da regeneração do óleo,6.0,3.0,1.0,5.0,1.0,139.0,1.91,28.2,60.1,Estado normal,2.0,0.8505,35.0,95.0,0.02,8.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187394,SE LAMAÇAES,TR 2,LEL 57470,2020-06-03,0.6,Sintomas de degradação significativa do papel antes da regeneração do óleo,3.0,3.0,1.0,8.0,1.0,109.0,2.29,27.6,58.7,Estado normal,2.0,0.8507,33.0,84.0,0.02,13.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187396,SE ROUSSAS,TR 2,19375 C,1996-10-08,,,35.0,4.0,71.0,19.0,7.0,97.0,1.7,20.4,65.0,,3.0,0.85,21.9,68.5,0.036,17.8,0.017,,
280187396,SE ROUSSAS,TR 2,19375 C,2002-07-30,,,12.4,1.6,11.5,19.1,3.9,61.2,1.33,17.1,61.4,,,,,,,,,,
280187396,SE ROUSSAS,TR 2,19375 C,2003-09-11,0.05,,25.0,4.0,22.0,46.6,9.3,125.5,2.36,23.7,65.7,,3.5,0.855,18.9,43.4,0.065,16.2,0.022,,
280187396,SE ROUSSAS,TR 2,19375 C,2004-11-15,0.05,,19.3,3.7,12.1,43.5,9.6,109.4,2.12,25.7,65.6,,3.5,0.856,19.7,81.3,0.09,14.9,0.026,,
280187396,SE ROUSSAS,TR 2,19375 C,2005-07-19,0.05,,17.0,6.3,8.4,58.3,12.0,113.9,1.93,30.4,76.0,,3.0,0.8559,18.5,89.4,0.085,12.0,0.028,,
280187396,SE ROUSSAS,TR 2,19375 C,2006-07-27,0.05,,24.0,3.0,8.0,16.9,4.8,152.8,2.46,27.7,75.1,,3.0,0.8558,18.1,35.8,0.108,23.2,0.027,,
280187396,SE ROUSSAS,TR 2,19375 C,2009-07-31,0.05,,8.2,2.6,31.3,44.0,13.3,35.2,1.34,33.8,72.5,,3.0,0.8567,18.8,79.1,0.075,12.7,0.028,,
280187396,SE ROUSSAS,TR 2,19375 C,2010-05-20,0.05,,4.4,2.6,27.7,35.6,11.4,27.8,1.38,35.2,77.2,,3.0,0.8567,18.7,84.2,0.072,14.8,0.027,,
280187396,SE ROUSSAS,TR 2,19375 C,2011-03-29,,,,,,,,,,,,,3.0,0.8543,15.4,92.8,0.071,13.2,0.02,,
280187396,SE ROUSSAS,TR 2,19375 C,2011-05-19,0.05,,7.4,2.1,22.7,26.9,8.7,28.2,1.01,31.9,66.9,,3.0,0.8534,18.2,63.1,0.071,11.5,0.023,,
280187396,SE ROUSSAS,TR 2,19375 C,2012-08-29,0.05,,61.1,3.1,24.9,27.3,8.6,35.4,1.01,26.4,56.8,,3.0,0.8534,19.0,83.2,0.073,14.0,0.025,,
280187396,SE ROUSSAS,TR 2,19375 C,2013-07-04,0.05,,5.1,4.0,32.9,34.7,10.8,29.2,1.03,27.7,62.3,,3.0,0.8533,18.6,94.9,0.1,17.6,0.024,,
280187396,SE ROUSSAS,TR 2,19375 C,2014-09-24,0.05,Papel normal,8.0,3.0,19.0,18.0,6.0,33.0,1.0,29.8,62.4,Estado normal,3.0,0.8534,17.0,61.0,0.08,12.0,0.024,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187396,SE ROUSSAS,TR 2,19375 C,2015-11-04,0.05,Papel normal,7.0,2.0,21.0,12.0,5.0,35.0,1.12,29.6,68.5,Estado normal,3.0,0.8534,18.0,39.0,0.12,10.0,0.022,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187396,SE ROUSSAS,TR 2,19375 C,2016-08-11,0.05,Papel normal,3.0,2.0,19.0,12.0,6.0,32.0,1.05,28.3,63.0,Estado normal,3.0,0.8534,18.0,61.0,0.1,12.0,0.02,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187396,SE ROUSSAS,TR 2,19375 C,2016-10-13,0.05,Papel normal,2.0,1.0,1.0,1.0,1.0,3.0,1.0,9.6,26.1,Estado normal,2.0,0.8528,41.0,93.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187396,SE ROUSSAS,TR 2,19375 C,2017-01-27,,,,,,,,,,,,,,0.8528,39.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187396,SE ROUSSAS,TR 2,19375 C,2017-08-24,0.05,Papel normal,3.0,2.0,6.0,6.0,2.0,35.0,1.0,29.8,67.9,Estado normal,2.0,0.8685,39.0,89.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187396,SE ROUSSAS,TR 2,19375 C,2018-09-26,0.05,Papel normal,3.0,8.0,8.0,13.0,4.0,44.0,1.0,28.6,59.7,Estado normal,2.0,0.8528,38.0,49.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187396,SE ROUSSAS,TR 2,19375 C,2019-06-26,0.05,Papel normal,3.0,2.0,12.0,11.0,3.0,41.0,1.0,32.0,68.0,Estado normal,2.0,0.8528,38.0,50.0,0.02,10.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187396,SE ROUSSAS,TR 2,19375 C,2020-05-19,0.05,Papel normal,3.0,1.0,13.0,6.0,2.0,23.0,1.0,29.4,60.7,Estado normal,2.0,0.8528,30.0,59.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187397,SE ERMAL,EX TR 2,55121,1996-09-10,,,20.0,6.0,17.0,5.0,4.0,167.0,3.2,22.7,63.2,,2.0,0.86,25.7,70.2,0.044,8.1,0.014,,
280187397,SE ERMAL,EX TR 2,55121,1998-05-11,0.48,,13.0,4.0,9.0,3.0,3.0,116.0,2.0,24.0,76.0,,2.0,0.858,24.6,49.8,0.031,16.3,0.011,,
280187397,SE ERMAL,EX TR 2,55121,2002-07-30,1.07,,50.0,8.6,15.8,7.0,4.0,131.7,3.64,19.1,60.2,,2.5,0.859,22.2,51.9,0.039,11.8,0.014,,
280187397,SE ERMAL,EX TR 2,55121,2003-09-11,1.08,,,,,,,,,,,,,,,,,,,,
280187397,SE ERMAL,EX TR 2,55121,2003-09-16,1.08,,11.6,8.7,18.5,5.7,3.9,171.0,3.72,27.2,66.6,,2.5,0.862,20.9,58.8,0.051,8.6,0.014,,
280187397,SE ERMAL,EX TR 2,55121,2004-11-15,0.94,,17.7,6.7,13.1,3.8,3.7,143.6,3.09,29.4,74.7,,2.5,0.864,24.3,83.7,0.065,6.4,0.021,,
280187397,SE ERMAL,EX TR 2,55121,2005-07-19,0.99,,7.5,6.7,9.6,1.6,3.0,91.6,2.21,33.6,77.8,,3.0,0.8636,21.6,77.3,0.049,16.2,0.02,,
280187397,SE ERMAL,EX TR 2,55121,2006-07-27,1.4,,31.4,8.3,11.6,5.2,1.0,332.4,5.43,26.7,75.0,,2.5,0.8637,19.6,44.4,0.068,15.4,0.018,,
280187398,SE LINDOSO,TR 1,16645 S,1998-10-09,0.05,,3.4,1.7,1.0,1.1,1.1,86.0,2.25,28.7,72.6,,2.0,0.861,26.0,47.7,0.009,14.9,0.011,,
280187398,SE LINDOSO,TR 1,16645 S,2001-04-17,0.05,,2.4,1.2,1.0,1.0,1.0,51.0,1.41,25.0,61.0,,2.5,0.859,25.7,67.6,0.015,5.6,0.013,,
280187398,SE LINDOSO,TR 1,16645 S,2002-06-27,,,5.4,1.6,1.0,1.2,1.0,58.2,1.77,31.0,77.7,,,,,,,,,,
280187398,SE LINDOSO,TR 1,16645 S,2003-04-01,0.05,,21.2,1.6,1.0,1.0,1.0,73.0,1.73,27.3,68.3,,2.0,0.859,24.4,69.2,0.016,8.5,0.013,,
280187398,SE LINDOSO,TR 1,16645 S,2004-07-30,0.05,,7.4,1.0,1.0,4.8,1.0,98.6,2.81,33.9,81.9,,2.0,0.864,21.9,80.0,0.011,7.8,0.018,,
280187398,SE LINDOSO,TR 1,16645 S,2005-07-08,0.05,,4.2,1.0,1.0,1.0,1.0,119.8,3.39,23.2,72.6,,2.5,0.8639,22.5,73.8,0.034,10.3,0.023,,
280187398,SE LINDOSO,TR 1,16645 S,2006-07-26,0.05,,4.6,1.7,1.0,1.0,1.0,104.3,3.05,30.3,68.3,,2.0,0.8639,22.2,45.7,0.04,10.9,0.018,,
280187398,SE LINDOSO,TR 1,16645 S,2007-07-04,0.05,,3.0,1.7,1.0,1.0,1.0,85.9,2.8,29.8,68.0,,2.5,0.8636,22.7,73.9,0.025,10.8,0.016,,
280187398,SE LINDOSO,TR 1,16645 S,2008-09-16,0.05,,8.1,1.9,1.8,1.6,1.2,100.4,2.83,33.1,76.6,,2.0,0.8639,22.1,60.6,0.026,5.9,0.018,,
280187398,SE LINDOSO,TR 1,16645 S,2008-09-18,0.05,,5.7,1.7,1.0,1.0,1.1,107.1,2.66,30.6,72.0,,2.0,0.8639,21.7,60.1,0.024,5.1,0.019,,
280187398,SE LINDOSO,TR 1,16645 S,2009-02-17,0.05,,6.8,1.4,1.0,1.0,1.0,85.4,1.83,32.9,76.8,,2.0,0.864,20.6,63.2,0.023,10.6,0.014,,
280187398,SE LINDOSO,TR 1,16645 S,2010-05-21,0.05,,1.0,1.4,1.0,1.0,1.0,51.8,2.4,34.8,77.9,,2.5,0.8646,23.2,60.6,0.009,6.4,0.017,,
280187398,SE LINDOSO,TR 1,16645 S,2011-03-30,0.05,,3.4,1.4,1.0,1.0,1.0,66.5,2.1,32.7,70.4,,2.0,0.8613,22.5,77.7,0.023,7.8,0.014,,
280187398,SE LINDOSO,TR 1,16645 S,2012-08-29,0.05,,12.2,2.2,1.0,1.0,1.7,110.2,2.28,26.3,60.3,,2.5,0.8579,22.1,75.2,0.038,12.2,0.016,,
280187398,SE LINDOSO,TR 1,16645 S,2013-09-03,0.05,,2.7,1.9,1.0,1.9,1.1,111.7,2.54,26.7,66.4,,2.0,0.8612,21.8,48.4,0.029,8.5,0.016,,
280187398,SE LINDOSO,TR 1,16645 S,2014-06-19,0.05,,3.8,2.6,1.0,3.7,1.4,64.4,2.12,30.2,65.5,,2.5,0.8613,22.0,66.2,0.044,8.6,0.017,,
280187398,SE LINDOSO,TR 1,16645 S,2015-03-19,0.05,Papel normal,4.0,2.0,1.0,2.0,1.0,87.0,2.1,29.1,65.2,Estado normal,2.5,0.8612,22.0,84.0,0.03,4.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187398,SE LINDOSO,TR 1,16645 S,2016-01-19,,,2.0,2.0,1.0,1.0,1.0,88.0,2.02,29.7,71.4,Estado normal,,,,54.0,,19.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187398,SE LINDOSO,TR 1,16645 S,2016-06-02,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,54.0,1.82,27.6,60.9,Estado normal,2.5,0.8613,21.0,94.0,0.02,8.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187398,SE LINDOSO,TR 1,16645 S,2017-05-22,0.05,Papel normal,3.0,5.0,1.0,1.0,1.0,43.0,1.44,28.6,65.5,Estado normal,2.5,0.8613,22.0,89.0,0.03,5.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187398,SE LINDOSO,TR 1,16645 S,2018-05-08,0.05,Papel normal,2.0,1.0,1.0,1.0,1.0,38.0,1.12,28.2,67.0,Estado normal,2.5,0.8613,21.0,50.0,0.03,5.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187398,SE LINDOSO,TR 1,16645 S,2019-07-19,0.05,Papel normal,3.0,1.0,1.0,1.0,1.0,36.0,1.1,33.5,70.6,Estado normal,2.5,0.8613,23.0,97.0,0.03,3.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187398,SE LINDOSO,TR 1,16645 S,2020-05-22,0.05,Papel normal,3.0,1.0,1.0,1.0,1.0,33.0,1.0,29.2,63.0,Estado normal,2.5,0.8613,23.0,81.0,0.04,5.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187399,SE GUEIFAES,TR 1,C 12318,1997-09-18,,,25.0,4.0,14.0,12.0,12.0,88.0,2.3,25.2,63.2,,1.5,0.875,25.4,62.0,0.024,18.9,0.014,,
280187399,SE GUEIFAES,TR 1,C 12318,2001-02-13,0.05,,15.1,3.4,3.8,32.6,8.9,78.8,2.71,26.6,70.4,,2.0,0.875,25.6,55.0,0.023,14.2,0.01,,
280187399,SE GUEIFAES,TR 1,C 12318,2001-08-23,0.05,,21.8,4.0,5.0,36.6,9.7,146.3,3.24,28.1,81.3,,2.0,,,66.6,0.028,21.3,0.009,,
280187399,SE GUEIFAES,TR 1,C 12318,2002-07-29,0.05,,7.4,2.0,6.1,15.2,5.4,67.1,2.1,28.9,85.7,,2.0,0.878,21.4,38.0,0.023,14.7,0.01,,
280187399,SE GUEIFAES,TR 1,C 12318,2003-05-09,0.06,,20.0,3.1,12.6,21.6,7.1,104.4,2.44,28.6,70.4,,1.0,0.877,21.2,74.9,0.033,10.0,0.009,,
280187399,SE GUEIFAES,TR 1,C 12318,2004-07-02,0.05,,18.1,2.9,10.8,16.8,5.4,93.8,1.94,26.7,62.7,,2.0,0.878,20.5,44.9,0.067,15.2,0.014,,
280187399,SE GUEIFAES,TR 1,C 12318,2005-07-27,0.08,,17.7,4.3,11.6,19.3,7.4,105.8,2.3,25.4,65.3,,2.5,0.8785,20.9,36.9,0.051,15.8,0.012,,
