SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280187399,SE GUEIFAES,TR 1,C 12318,2006-05-26,0.06,,11.2,3.0,9.5,25.1,7.3,100.6,3.43,27.6,72.4,,2.5,0.8788,20.6,61.2,0.054,11.4,0.019,,
280187399,SE GUEIFAES,TR 1,C 12318,2007-06-26,0.05,,6.3,1.5,4.8,10.1,4.1,60.3,2.52,21.5,48.8,,2.0,0.8784,20.2,56.3,0.036,13.1,0.012,,
280187399,SE GUEIFAES,TR 1,C 12318,2008-06-17,0.05,,3.5,1.5,5.4,7.5,3.2,46.6,2.54,28.0,59.6,,2.5,0.8787,21.2,52.3,0.04,13.0,0.012,,
280187399,SE GUEIFAES,TR 1,C 12318,2009-03-05,0.06,,8.3,2.1,7.4,8.2,3.4,65.9,2.92,32.5,74.1,,2.5,0.8786,20.4,59.1,0.033,10.2,0.015,,
280187399,SE GUEIFAES,TR 1,C 12318,2010-02-23,0.07,,9.7,2.7,7.4,7.8,3.7,83.8,3.02,33.1,73.8,,2.5,0.8786,20.1,89.6,0.039,8.7,0.013,,
280187399,SE GUEIFAES,TR 1,C 12318,2011-03-03,0.06,,9.0,2.2,6.7,8.6,3.2,70.8,2.72,30.6,65.2,,2.0,0.8752,19.8,65.0,0.039,9.1,0.013,,
280187399,SE GUEIFAES,TR 1,C 12318,2012-05-18,0.08,,10.2,3.1,6.7,15.0,4.3,59.7,2.48,30.7,73.0,,2.5,0.8752,20.5,43.5,0.051,22.0,0.014,,
280187399,SE GUEIFAES,TR 1,C 12318,2013-05-14,0.05,,8.4,2.6,5.9,22.4,5.6,56.6,2.71,26.9,62.1,,2.5,0.8752,19.4,79.7,0.058,8.8,0.015,,
280187399,SE GUEIFAES,TR 1,C 12318,2014-05-16,0.06,,10.7,3.9,4.5,22.8,5.8,53.2,2.34,29.8,66.8,,2.5,0.8752,21.7,70.3,0.05,12.9,0.017,,
280187399,SE GUEIFAES,TR 1,C 12318,2016-04-19,0.07,Papel normal,5.0,2.0,1.0,14.0,5.0,59.0,3.04,28.1,62.4,Estado normal,2.5,0.875,20.0,55.0,0.04,11.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187399,SE GUEIFAES,TR 1,C 12318,2017-02-15,0.08,Papel normal,4.0,3.0,3.0,8.0,3.0,71.0,2.72,30.6,71.0,Estado normal,2.5,0.8751,20.0,60.0,0.05,12.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187399,SE GUEIFAES,TR 1,C 12318,2018-05-10,0.07,Papel normal,3.0,2.0,3.0,6.0,3.0,46.0,2.16,26.4,69.3,Estado normal,2.5,0.8751,20.0,57.0,0.06,12.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187399,SE GUEIFAES,TR 1,C 12318,2019-03-20,0.05,Papel normal,6.0,6.0,1.0,4.0,3.0,57.0,2.96,29.9,68.8,Estado normal,2.5,0.8751,20.0,77.0,0.05,11.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187399,SE GUEIFAES,TR 1,C 12318,2020-03-16,0.05,Papel normal,6.0,3.0,3.0,7.0,2.0,55.0,2.34,27.5,60.6,Estado normal,2.5,0.8751,21.0,83.0,0.05,9.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187400,SE GUEIFAES,TR 2,C 12319,1998-05-07,0.12,,12.0,4.7,6.3,36.0,12.0,140.0,3.2,23.0,65.0,,2.0,0.874,22.4,39.6,0.043,18.0,0.011,,
280187400,SE GUEIFAES,TR 2,C 12319,2001-08-23,0.06,,4.8,3.8,3.9,62.3,13.6,80.0,2.47,33.9,94.0,,3.0,,,81.6,0.041,13.6,0.011,,
280187400,SE GUEIFAES,TR 2,C 12319,2002-07-29,0.05,,1.8,1.7,5.3,29.6,7.8,42.0,1.78,28.6,70.6,,2.5,0.873,21.1,44.7,0.028,12.4,0.011,,
280187400,SE GUEIFAES,TR 2,C 12319,2003-05-09,0.07,,9.9,3.0,9.6,34.3,8.4,72.6,1.89,29.0,67.9,,2.5,0.876,20.9,63.7,0.034,7.7,0.012,,
280187400,SE GUEIFAES,TR 2,C 12319,2004-07-02,0.05,,9.7,2.9,9.5,28.3,8.1,84.6,1.77,27.6,64.5,,2.5,0.879,19.7,62.4,0.07,15.1,0.014,,
280187400,SE GUEIFAES,TR 2,C 12319,2005-07-27,0.12,,14.1,6.1,8.5,35.3,10.9,215.4,3.11,24.5,70.6,,2.5,0.8785,20.5,39.8,0.071,18.3,0.014,,
280187400,SE GUEIFAES,TR 2,C 12319,2006-05-26,0.1,,9.7,3.0,5.9,32.6,9.4,109.0,3.61,27.2,66.6,,2.5,0.8786,20.4,65.9,0.06,11.2,0.013,,
280187400,SE GUEIFAES,TR 2,C 12319,2007-06-26,0.05,,5.0,2.0,4.9,18.8,6.5,77.8,3.44,25.8,62.1,,2.5,0.8783,20.1,66.3,0.04,18.2,0.012,,
280187400,SE GUEIFAES,TR 2,C 12319,2008-06-17,0.08,,7.2,2.3,8.0,13.3,5.3,110.5,3.76,32.4,70.7,,2.5,0.8834,20.6,41.9,0.043,12.9,0.012,,
280187400,SE GUEIFAES,TR 2,C 12319,2009-03-05,0.1,,6.6,2.0,9.1,9.1,3.8,61.8,2.94,32.8,71.7,,2.5,0.8786,20.3,80.1,0.034,9.2,0.013,,
280187400,SE GUEIFAES,TR 2,C 12319,2010-02-23,0.09,,8.8,2.6,13.4,9.2,3.7,81.0,3.13,34.4,74.5,,2.5,0.8787,20.4,76.5,0.06,9.8,0.013,,
280187400,SE GUEIFAES,TR 2,C 12319,2011-03-03,0.09,,6.9,2.4,14.7,11.0,3.7,71.8,2.67,28.0,60.5,,2.5,0.8752,19.9,44.3,0.042,15.1,0.018,,
280187400,SE GUEIFAES,TR 2,C 12319,2012-05-18,0.13,,10.9,3.6,17.3,21.8,5.9,71.4,2.8,29.2,70.4,,3.0,0.8753,20.3,43.0,0.059,22.5,0.014,,
280187400,SE GUEIFAES,TR 2,C 12319,2013-05-14,0.08,,10.3,3.0,14.1,26.7,7.1,70.0,2.74,27.5,65.7,,3.0,0.8752,19.3,65.2,0.062,10.1,0.014,,
280187400,SE GUEIFAES,TR 2,C 12319,2014-05-16,0.09,,12.7,4.1,10.7,29.3,7.9,81.8,2.42,23.7,67.3,,2.5,0.8752,20.4,60.4,0.058,10.6,0.014,,
280187400,SE GUEIFAES,TR 2,C 12319,2015-04-10,0.09,Papel normal,8.0,4.0,6.0,30.0,11.0,77.0,2.84,29.5,65.6,Estado normal,3.0,0.8752,20.0,34.0,0.06,15.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187400,SE GUEIFAES,TR 2,C 12319,2017-02-15,0.12,Papel normal,5.0,4.0,5.0,41.0,12.0,76.0,2.7,30.1,69.6,Estado normal,3.0,0.8752,19.0,73.0,0.05,11.0,0.014,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187400,SE GUEIFAES,TR 2,C 12319,2018-05-10,0.1,Papel normal,3.0,2.0,6.0,37.0,11.0,50.0,2.09,26.9,70.4,Estado normal,2.5,0.8753,20.0,58.0,0.06,12.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187400,SE GUEIFAES,TR 2,C 12319,2019-03-20,0.1,Papel normal,5.0,6.0,6.0,21.0,8.0,67.0,2.9,29.2,67.9,Estado normal,3.0,0.8752,19.0,81.0,0.06,11.0,0.017,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187400,SE GUEIFAES,TR 2,C 12319,2020-03-16,0.07,Papel normal,4.0,3.0,10.0,13.0,5.0,73.0,1.96,27.1,61.5,Estado normal,3.0,0.8752,20.0,52.0,0.06,11.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187402,SE AMARES,TR 2,LEL 18107,1998-06-26,0.1,,4.6,2.5,1.0,34.7,6.0,18.8,1.0,34.0,80.0,,4.0,0.853,20.4,80.4,0.091,15.4,0.024,,
280187402,SE AMARES,TR 2,LEL 18107,2001-05-10,0.13,,7.8,2.7,2.2,25.1,3.6,38.7,1.0,22.9,60.1,,4.0,0.85,19.7,82.8,0.087,10.2,0.023,,
280187402,SE AMARES,TR 2,LEL 18107,2002-08-01,0.15,,5.3,1.6,5.2,9.0,1.9,63.3,1.05,24.4,68.7,,4.0,0.85,17.6,54.1,0.109,15.8,0.026,,
280187402,SE AMARES,TR 2,LEL 18107,2003-04-02,0.16,,9.4,2.2,4.8,9.5,2.0,71.2,1.3,26.2,64.0,,4.0,0.849,18.5,89.1,0.092,12.7,0.024,,
280187402,SE AMARES,TR 2,LEL 18107,2004-05-04,0.11,,14.4,2.6,4.5,14.2,4.7,68.8,1.09,27.9,71.9,,4.0,0.856,17.8,63.5,0.112,11.1,0.029,,
280187402,SE AMARES,TR 2,LEL 18107,2005-09-29,0.19,,15.2,3.9,3.4,31.1,4.6,127.4,1.83,31.4,74.3,,4.0,0.856,17.7,38.8,0.11,14.6,0.036,,
280187402,SE AMARES,TR 2,LEL 18107,2006-05-17,0.22,,13.4,3.3,2.8,33.7,4.4,85.1,1.64,32.4,74.1,,4.0,0.8559,18.0,66.0,0.121,17.9,0.032,,
280187402,SE AMARES,TR 2,LEL 18107,2007-07-05,0.15,,12.8,2.2,3.8,21.0,3.9,72.7,1.7,29.2,67.4,,4.0,0.8556,17.1,60.6,0.124,27.0,0.03,,
280187402,SE AMARES,TR 2,LEL 18107,2008-04-18,0.15,,13.0,2.5,5.7,10.4,3.0,59.4,1.47,28.7,71.4,,4.0,0.8561,17.2,98.6,0.136,11.9,0.036,,
280187402,SE AMARES,TR 2,LEL 18107,2009-01-28,0.16,,15.7,3.0,3.4,14.2,2.8,50.8,1.41,32.0,69.1,,4.0,0.856,16.9,81.8,0.108,12.1,0.031,,
280187402,SE AMARES,TR 2,LEL 18107,2010-07-08,0.12,,14.0,3.4,1.9,27.4,4.6,86.7,1.74,33.5,76.4,,4.0,0.8561,17.4,74.4,0.118,15.6,0.042,,
280187402,SE AMARES,TR 2,LEL 18107,2011-03-24,0.19,,12.0,4.1,1.9,36.2,5.3,57.9,1.46,31.6,68.3,,4.0,0.8526,17.4,82.1,0.119,12.7,0.032,,
280187402,SE AMARES,TR 2,LEL 18107,2012-05-10,0.23,,14.4,3.2,2.5,37.7,6.7,48.0,1.28,29.4,70.9,,4.0,0.8526,16.8,71.8,0.112,12.9,0.037,,
280187402,SE AMARES,TR 2,LEL 18107,2013-04-24,0.2,,11.0,3.8,2.9,14.9,3.4,46.1,1.37,27.6,60.8,,4.0,0.8526,17.8,98.8,0.13,11.0,0.035,,
280187402,SE AMARES,TR 2,LEL 18107,2014-06-17,0.16,,14.9,3.9,2.7,25.4,3.9,42.2,1.24,29.6,66.4,,4.0,0.8526,17.3,80.3,0.118,12.6,0.029,,
280187402,SE AMARES,TR 2,LEL 18107,2015-04-28,0.16,Papel normal,11.0,4.0,2.0,37.0,5.0,40.0,1.74,28.0,67.9,Estado normal,4.0,0.8526,18.0,86.0,0.11,8.0,0.032,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187402,SE AMARES,TR 2,LEL 18107,2016-08-11,0.15,Papel normal,6.0,3.0,2.0,36.0,6.0,56.0,1.36,27.7,62.8,Estado normal,4.0,0.8526,17.0,77.0,0.1,12.0,0.033,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187402,SE AMARES,TR 2,LEL 18107,2017-08-23,0.08,Papel normal,11.0,3.0,7.0,14.0,2.0,69.0,1.0,28.5,65.1,Estado normal,4.0,0.8671,18.0,87.0,0.11,9.0,0.035,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187402,SE AMARES,TR 2,LEL 18107,2018-09-27,0.12,Papel normal,4.0,9.0,5.0,33.0,5.0,84.0,1.34,25.6,60.6,Estado normal,4.0,0.8527,18.0,71.0,0.13,14.0,0.031,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187402,SE AMARES,TR 2,LEL 18107,2018-12-27,0.05,Papel normal,5.0,2.0,1.0,5.0,1.0,11.0,1.0,12.6,29.6,Estado normal,1.5,0.8532,37.0,84.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187402,SE AMARES,TR 2,LEL 18107,2019-03-21,,,,,,,,,,,,,,0.8532,36.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187402,SE AMARES,TR 2,LEL 18107,2019-10-22,0.05,Papel normal,12.0,8.0,3.0,43.0,5.0,59.0,1.13,31.3,64.9,Estado normal,1.5,0.8532,35.0,51.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187403,SE FANZERES,TR 1,LEL 32230,1998-05-08,,,1.0,3.6,7.4,7.4,8.6,100.0,1.9,29.0,80.0,,2.0,0.848,22.8,77.1,0.025,6.3,0.013,,
280187403,SE FANZERES,TR 1,LEL 32230,1999-11-23,0.14,,11.0,5.3,6.6,10.0,5.8,130.0,1.75,20.0,64.0,,2.5,0.848,21.6,88.8,0.022,6.9,0.014,,
280187403,SE FANZERES,TR 1,LEL 32230,2001-08-24,0.16,,12.5,4.4,2.3,10.4,2.8,204.8,2.38,24.4,67.0,,2.5,,,90.4,0.04,8.2,0.013,,
280187403,SE FANZERES,TR 1,LEL 32230,2002-07-30,0.18,,8.2,4.2,3.0,13.2,2.6,171.0,2.44,31.4,81.1,,2.5,0.846,17.7,58.9,0.033,9.0,0.015,,
280187403,SE FANZERES,TR 1,LEL 32230,2003-06-26,0.3,,13.8,3.6,2.0,12.1,2.2,139.4,1.65,25.9,65.8,,3.0,0.852,17.1,56.7,0.034,9.8,0.027,,
280187403,SE FANZERES,TR 1,LEL 32230,2004-06-29,0.32,,12.2,4.2,2.4,13.7,2.2,155.2,1.82,26.9,66.4,,3.0,0.851,18.2,72.1,0.058,12.3,0.019,,
280187403,SE FANZERES,TR 1,LEL 32230,2005-05-18,0.44,,12.6,4.3,1.0,15.3,2.5,201.9,2.71,25.6,68.0,,3.0,0.8525,15.7,47.0,0.082,16.9,0.031,,
280187403,SE FANZERES,TR 1,LEL 32230,2006-07-24,0.54,,15.3,4.4,5.0,14.4,2.4,178.5,2.84,27.4,73.1,,3.0,0.8529,16.8,54.6,0.11,11.7,0.03,,
280187403,SE FANZERES,TR 1,LEL 32230,2007-06-28,0.54,,13.0,5.4,21.9,27.2,4.6,106.5,2.05,24.5,62.8,,3.0,0.8524,16.4,88.3,0.074,9.3,0.032,,
280187403,SE FANZERES,TR 1,LEL 32230,2008-07-31,0.52,,12.6,5.2,32.2,38.9,4.7,119.1,2.23,29.4,68.4,,3.0,0.8528,14.8,90.8,0.019,8.7,0.064,,
280187403,SE FANZERES,TR 1,LEL 32230,2009-08-28,0.53,,15.2,5.0,31.7,43.6,5.3,131.4,2.34,28.4,73.4,,3.0,0.8529,13.7,60.0,0.08,14.8,0.039,,
280187403,SE FANZERES,TR 1,LEL 32230,2010-06-08,0.48,,14.8,6.3,29.3,47.7,7.1,125.1,2.46,32.3,77.8,,3.0,0.853,16.7,92.9,0.069,10.1,0.042,,
280187403,SE FANZERES,TR 1,LEL 32230,2011-03-04,0.46,,15.1,6.4,23.4,46.7,5.7,120.4,2.04,30.2,68.4,,3.0,0.8495,16.3,99.1,0.063,8.5,0.034,,
280187403,SE FANZERES,TR 1,LEL 32230,2012-07-20,0.48,,13.4,3.8,19.6,24.9,4.3,103.2,1.84,26.2,62.9,,3.0,0.8496,15.8,94.1,0.078,6.8,0.039,,
280187403,SE FANZERES,TR 1,LEL 32230,2013-07-02,0.45,,10.7,4.4,15.6,26.9,4.7,107.9,2.03,26.3,65.6,,3.0,0.8497,15.4,74.1,0.1,8.2,0.032,,
280187403,SE FANZERES,TR 1,LEL 32230,2014-08-13,0.4,,13.8,8.4,12.4,42.3,6.9,112.6,1.93,26.8,64.7,,3.0,0.8497,14.4,83.9,0.081,10.2,0.032,,
280187403,SE FANZERES,TR 1,LEL 32230,2015-06-03,0.45,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.0,5.0,13.0,40.0,5.0,92.0,2.21,27.2,64.5,Estado normal,3.0,0.8498,17.0,81.0,0.1,8.0,0.036,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187403,SE FANZERES,TR 1,LEL 32230,2016-07-07,0.45,Sintomas de degradação muito ligeira do papel.,9.0,5.0,14.0,51.0,7.0,98.0,2.18,25.5,61.1,Estado normal,3.5,0.8498,16.0,78.0,0.07,8.0,0.034,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187403,SE FANZERES,TR 1,LEL 32230,2017-06-28,0.48,Sintomas de degradação muito ligeira do papel.,21.0,7.0,39.0,31.0,5.0,206.0,2.37,22.8,65.2,Estado normal,3.5,0.85,16.0,73.0,0.12,11.0,0.05,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187403,SE FANZERES,TR 1,LEL 32230,2018-07-18,0.51,Sintomas de degradação ligeira do papel isolante.,13.0,7.0,54.0,21.0,8.0,131.0,1.75,25.9,74.4,Estado normal,3.0,0.8501,16.0,79.0,0.12,13.0,0.043,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187403,SE FANZERES,TR 1,LEL 32230,2019-01-25,0.05,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,9.0,1.0,7.0,2.0,1.0,22.0,1.0,11.4,24.6,Estado normal,0.5,0.8502,40.0,95.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187403,SE FANZERES,TR 1,LEL 32230,2019-03-21,,,,,,,,,,,,,,0.8502,37.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187403,SE FANZERES,TR 1,LEL 32230,2019-07-04,0.06,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,14.0,6.0,39.0,13.0,2.0,78.0,1.1,30.2,63.5,Estado normal,1.0,0.8502,37.0,77.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187403,SE FANZERES,TR 1,LEL 32230,2020-09-23,0.12,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,17.0,3.0,3.0,9.0,1.0,122.0,1.67,27.7,59.9,Estado normal,1.0,0.8507,32.0,52.0,0.02,11.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187404,SE FANZERES,TR 3,LEL 32231,1997-09-19,0.88,,15.0,4.0,4.0,9.0,5.0,246.0,2.2,19.1,59.7,,3.0,0.847,20.3,74.6,0.044,12.4,0.024,,
280187404,SE FANZERES,TR 3,LEL 32231,2001-02-12,1.38,,10.6,3.1,2.3,5.1,1.9,223.7,2.26,17.0,57.8,,3.5,0.847,19.2,63.1,0.104,12.1,0.031,,
280187404,SE FANZERES,TR 3,LEL 32231,2001-08-24,1.47,,12.6,4.7,2.1,6.4,2.5,385.0,3.27,18.5,70.8,,3.5,,,87.4,0.044,11.3,0.029,,
280187404,SE FANZERES,TR 3,LEL 32231,2002-07-30,1.37,,3.6,3.1,3.6,8.9,11.8,237.9,2.32,25.5,83.4,,4.0,0.845,15.0,71.0,0.116,13.1,0.038,,
280187404,SE FANZERES,TR 3,LEL 32231,2003-06-26,1.75,,22.0,4.7,1.8,9.4,2.1,369.6,2.42,16.9,66.6,,4.0,0.852,14.9,67.1,0.12,9.0,0.04,,
280187404,SE FANZERES,TR 3,LEL 32231,2004-06-29,2.05,,11.8,4.7,1.4,11.2,2.4,289.0,2.46,22.6,70.8,,4.0,0.85,15.2,84.0,0.228,9.3,0.043,,
280187404,SE FANZERES,TR 3,LEL 32231,2005-05-18,2.11,,16.0,2.9,2.1,4.8,1.6,214.2,2.08,26.2,68.8,,4.0,0.852,13.3,75.9,0.21,13.4,0.046,,
280187404,SE FANZERES,TR 3,LEL 32231,2006-07-24,1.91,,20.4,3.3,6.4,5.9,1.4,272.1,1.94,25.9,74.5,,3.5,0.8521,14.1,64.0,0.215,15.8,0.052,,
280187404,SE FANZERES,TR 3,LEL 32231,2007-06-28,1.75,,16.1,3.1,4.8,7.9,1.7,231.0,1.99,23.4,67.2,,3.5,0.8517,12.0,85.7,0.2,12.3,0.046,,
280187404,SE FANZERES,TR 3,LEL 32231,2008-07-31,0.06,,1.3,1.0,1.0,1.0,1.0,12.8,1.0,21.9,53.2,,0.5,0.8712,31.4,80.7,0.004,6.6,0.01,,
280187404,SE FANZERES,TR 3,LEL 32231,2009-08-28,0.21,,7.6,2.4,3.0,1.7,1.0,103.7,1.94,30.7,66.6,,1.0,0.8711,31.6,95.9,0.02,7.9,0.018,,
280187404,SE FANZERES,TR 3,LEL 32231,2010-06-08,0.27,,16.3,2.8,2.7,3.4,1.2,115.0,2.59,32.8,72.2,,1.0,0.8712,30.4,71.9,0.011,8.4,0.018,,
280187404,SE FANZERES,TR 3,LEL 32231,2011-03-04,0.25,,11.9,2.6,1.9,5.3,1.3,101.6,2.1,27.6,56.8,,1.0,0.8677,30.2,72.7,0.007,6.6,0.014,,
280187404,SE FANZERES,TR 3,LEL 32231,2012-07-20,0.29,,13.4,3.3,1.4,10.6,1.9,93.5,1.97,26.4,58.0,,1.0,0.8677,30.1,82.4,0.01,4.4,0.016,,
280187404,SE FANZERES,TR 3,LEL 32231,2013-07-02,0.33,,10.2,2.9,1.0,8.5,1.8,99.2,2.01,26.0,60.4,,1.0,0.8677,29.4,89.6,0.019,7.0,0.015,,
280187404,SE FANZERES,TR 3,LEL 32231,2014-08-13,0.34,,12.7,4.8,1.0,12.6,2.3,93.4,2.09,26.9,59.5,,1.0,0.8677,25.5,70.7,0.016,7.5,0.014,,
280187404,SE FANZERES,TR 3,LEL 32231,2015-06-03,0.4,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,2.0,1.0,5.0,1.0,83.0,2.17,27.1,60.1,Estado normal,1.0,0.8677,28.0,68.0,0.02,7.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187404,SE FANZERES,TR 3,LEL 32231,2016-07-07,0.4,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,2.0,1.0,5.0,2.0,75.0,2.03,26.2,57.4,Estado normal,1.0,0.8677,29.0,79.0,0.02,6.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187404,SE FANZERES,TR 3,LEL 32231,2017-06-28,0.5,Sintomas de degradação significativa do papel antes da substituição do óleo.,11.0,3.0,1.0,8.0,2.0,86.0,1.94,28.0,61.6,Estado normal,1.0,0.8677,29.0,62.0,0.03,7.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187404,SE FANZERES,TR 3,LEL 32231,2018-07-18,0.47,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,2.0,1.0,9.0,2.0,49.0,1.21,28.7,68.9,Estado normal,1.0,0.8677,28.0,67.0,0.02,8.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187404,SE FANZERES,TR 3,LEL 32231,2019-07-04,0.42,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,3.0,1.0,15.0,3.0,74.0,1.73,29.4,62.5,Estado normal,1.0,0.8677,28.0,82.0,0.02,8.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187404,SE FANZERES,TR 3,LEL 32231,2020-09-23,0.33,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.0,3.0,1.0,7.0,2.0,75.0,1.6,26.9,57.7,Estado normal,1.0,0.8678,28.0,76.0,0.02,8.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,1996-09-09,,,19.0,4.0,2.0,15.0,3.0,203.0,1.7,20.0,55.6,,2.0,0.847,21.1,76.9,0.036,5.6,0.015,,
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,1998-11-25,0.05,,11.5,4.2,1.1,17.4,2.8,145.2,1.82,28.4,74.1,,3.0,0.849,18.6,84.7,0.05,4.4,0.014,,
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2002-01-17,0.12,,9.2,3.0,1.2,9.9,1.7,105.4,1.39,32.3,104.7,,3.0,0.847,17.0,97.4,0.073,4.9,0.023,,
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2002-12-05,0.22,,17.1,3.3,1.3,12.7,1.7,124.1,1.43,26.4,65.4,,3.0,0.846,16.2,61.8,0.088,6.1,0.034,,
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2004-01-20,0.21,,13.3,3.2,1.2,15.7,1.9,101.4,1.58,28.0,65.6,,3.0,0.851,14.8,86.8,0.074,6.2,0.024,,
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2005-01-21,0.23,,13.1,3.7,1.0,17.4,2.6,99.6,1.36,29.4,70.3,,3.0,0.851,17.4,80.3,0.088,5.9,0.031,,
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2006-01-19,0.24,,17.2,4.4,1.0,23.3,3.5,116.7,1.54,33.8,77.6,,3.0,0.852,14.9,70.9,0.1,8.4,0.032,,
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2007-01-19,0.21,,9.0,3.5,1.0,17.9,3.5,92.8,1.54,32.4,69.6,,3.0,0.8521,13.4,67.4,0.068,6.3,0.031,,
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2008-03-12,0.26,,8.7,2.5,1.0,5.0,1.6,90.6,1.18,30.8,70.3,,3.0,0.8522,12.2,46.6,0.062,6.7,0.037,,
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2009-04-23,0.24,,10.9,2.3,1.1,3.9,1.2,73.7,1.28,32.8,74.1,,3.0,0.8522,14.9,40.1,0.074,6.6,0.054,,
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2010-02-02,0.25,,12.9,2.8,1.1,4.6,1.2,104.5,1.43,33.3,75.1,,3.0,0.8521,15.3,59.9,0.078,5.1,0.039,,
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2011-01-13,0.25,,11.4,2.5,1.0,5.4,1.3,90.4,1.36,31.8,70.4,,3.0,0.8487,14.9,83.2,0.087,7.1,0.032,,
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2012-08-28,0.22,,19.4,2.5,1.0,7.0,1.3,84.0,1.31,29.9,65.4,,3.0,0.869,13.0,82.6,0.083,6.9,0.035,,
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2013-10-23,0.23,,14.4,3.6,1.0,11.9,2.2,85.4,1.46,29.5,71.0,,3.5,0.8487,14.6,96.7,0.146,6.6,0.03,,
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2016-09-20,0.05,Papel normal,18.0,3.0,1.0,1.0,3.0,78.0,1.22,32.7,71.3,Estado normal,1.0,0.85,37.0,66.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2017-10-31,0.09,Papel normal,7.0,9.0,1.0,2.0,2.0,74.0,1.06,30.0,64.0,Estado normal,1.0,0.85,39.0,69.0,0.02,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2018-09-25,0.1,Papel normal,6.0,9.0,1.0,4.0,1.0,38.0,1.28,27.0,59.0,Estado normal,1.0,0.8501,37.0,46.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2019-08-27,0.09,Papel normal,9.0,3.0,1.0,5.0,2.0,80.0,1.28,31.6,65.7,Estado normal,1.0,0.85,38.0,77.0,0.02,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187405,SE DEVEZA VELHA,TR 1,LEL 32226,2020-08-13,0.12,Papel normal,6.0,2.0,1.0,6.0,1.0,71.0,1.52,30.2,62.2,Estado normal,1.0,0.85,36.0,76.0,0.02,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,1998-05-07,0.05,,26.0,12.0,141.0,53.0,5.6,70.0,1.7,25.0,74.0,,4.0,0.852,24.3,93.8,0.043,6.6,0.006,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,1999-11-24,0.05,,19.0,9.7,115.0,63.0,8.1,95.0,1.8,26.0,69.0,,4.5,0.853,25.0,81.4,0.011,3.8,0.01,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2001-09-13,0.05,,10.8,5.7,92.0,41.6,6.4,108.0,1.87,25.8,68.4,,4.5,0.85,20.8,88.3,0.027,5.3,0.009,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2002-09-26,0.05,,20.4,5.5,76.8,42.3,5.8,109.0,2.04,28.9,71.2,,4.0,0.851,21.6,58.8,0.017,4.1,0.01,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2003-07-09,0.05,,17.0,5.3,70.6,39.1,5.3,82.2,1.34,26.6,64.5,,4.0,0.854,21.0,80.2,0.015,8.4,0.008,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2004-08-20,0.05,,17.1,6.1,58.2,33.8,5.5,104.4,1.88,28.0,67.2,,4.0,0.854,20.9,80.6,0.054,4.7,0.011,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2005-09-07,0.05,,24.4,6.4,54.3,33.6,5.4,141.4,2.03,26.2,70.7,,4.5,0.8563,20.6,89.6,0.037,7.2,0.024,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2006-08-30,0.05,,26.9,6.0,53.3,21.3,3.4,121.1,1.91,27.6,68.3,,4.0,0.8564,20.5,93.6,0.039,8.4,0.018,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2007-07-26,0.05,,24.4,7.7,77.8,23.2,3.4,126.0,2.2,24.3,70.9,,4.0,0.8561,20.4,74.9,0.026,6.1,0.014,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2008-09-18,0.05,,19.9,6.0,76.1,20.9,2.6,111.6,2.03,27.7,70.3,,4.0,0.8564,20.4,79.3,0.016,11.0,0.016,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2009-06-19,0.05,,16.4,6.5,85.9,23.3,2.7,71.4,1.88,28.9,63.6,,4.0,0.8565,21.0,94.9,0.023,6.0,0.022,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2010-07-22,0.05,,15.5,6.2,77.2,19.4,2.4,138.1,2.36,30.6,77.7,,4.0,0.8567,19.9,80.3,0.037,9.1,0.02,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2011-01-05,0.05,,19.8,6.1,69.1,17.3,2.2,109.6,2.23,31.8,72.2,,4.0,0.8533,20.0,58.5,0.037,7.9,0.02,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2012-08-28,0.05,,27.1,6.2,76.3,15.8,2.5,76.9,1.68,29.1,65.4,,4.0,0.85,20.2,73.1,0.054,8.4,0.022,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2013-07-16,0.05,,23.5,7.4,104.3,25.4,2.9,92.4,1.83,23.8,61.1,,4.0,0.8533,20.3,73.4,0.046,4.8,0.013,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2014-08-11,0.05,,15.6,6.9,93.2,22.4,3.0,91.9,1.79,27.0,63.0,,4.0,0.8533,19.9,43.0,0.04,12.1,0.011,,
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2015-07-29,0.05,Papel normal,27.0,6.0,94.0,16.0,3.0,116.0,2.33,22.3,63.1,Estado normal,4.0,0.8533,20.0,88.0,0.03,5.0,0.014,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2016-08-04,0.05,Papel normal,19.0,7.0,99.0,19.0,4.0,92.0,1.97,26.4,61.7,Estado normal,4.0,0.8536,19.0,92.0,0.03,5.0,0.013,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2017-06-27,0.05,Papel normal,9.0,12.0,87.0,13.0,3.0,68.0,1.69,28.0,64.0,Estado normal,4.0,0.8538,20.0,94.0,0.08,7.0,0.017,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2018-08-07,0.05,Papel normal,8.0,2.0,39.0,5.0,2.0,58.0,1.0,28.6,69.2,Estado normal,4.0,0.8538,19.0,90.0,0.05,8.0,0.011,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280187406,SE SERRA DO PILAR,TR 1,LEL 28657,2019-12-18,0.05,Papel normal,8.0,5.0,20.0,1.0,1.0,73.0,1.62,27.9,63.3,Estado normal,4.0,0.8538,20.0,90.0,0.04,3.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,1997-08-06,,,13.0,3.0,10.0,45.0,9.0,58.0,1.0,26.2,59.0,,2.5,0.855,23.1,75.6,0.027,5.7,0.023,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2001-02-14,0.05,,7.5,4.5,2.0,69.2,10.6,42.1,1.0,25.7,62.2,,3.0,0.856,22.6,72.4,0.03,3.4,0.024,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2001-09-13,0.05,,3.4,3.5,1.9,58.4,10.2,50.1,1.0,21.3,51.6,,3.0,0.857,20.2,77.1,0.039,4.8,0.02,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2002-09-26,0.05,,8.7,5.2,2.7,132.4,15.9,72.0,1.26,32.0,72.2,,3.0,0.855,20.9,70.5,0.026,10.4,0.02,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2003-07-09,0.05,,8.4,5.6,2.4,123.1,16.6,68.7,1.0,29.1,66.6,,3.0,0.859,18.4,85.4,0.024,8.2,0.026,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2004-08-20,0.05,,6.6,2.6,3.0,32.7,7.9,80.7,1.23,29.4,64.9,,3.0,0.859,19.6,82.5,0.037,5.4,0.032,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2005-09-07,0.05,,12.9,3.3,3.8,17.6,4.1,117.4,1.42,29.5,72.8,,3.5,0.8604,19.7,80.0,0.053,8.0,0.034,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2006-08-30,0.05,,17.0,4.7,2.8,21.0,3.8,222.5,2.34,26.6,66.3,,3.0,0.8602,20.0,46.2,0.049,9.5,0.033,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2007-07-26,0.05,,8.1,4.2,2.1,29.3,5.0,87.1,1.58,26.5,71.2,,3.0,0.8599,19.3,65.8,0.042,5.2,0.037,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2008-09-18,0.05,,8.2,2.9,4.3,29.8,4.8,78.2,1.42,29.1,70.1,,3.5,0.8602,19.6,56.3,0.024,13.8,0.036,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2009-06-19,0.05,,7.1,3.0,4.6,29.1,4.7,57.9,1.19,32.3,69.2,,3.5,0.8603,19.1,77.1,0.036,12.8,0.037,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2010-07-22,0.06,,8.6,3.4,4.5,37.4,5.8,72.8,1.35,37.9,84.9,,3.5,0.8604,19.4,63.3,0.051,6.9,0.038,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2011-01-05,0.05,,8.3,3.7,3.5,37.1,5.7,46.2,1.14,33.4,70.0,,3.5,0.8569,18.6,68.0,0.049,8.3,0.036,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2012-08-28,0.05,,21.1,5.7,5.0,48.6,8.8,60.8,1.03,30.3,64.5,,3.5,0.8536,19.7,96.6,0.064,6.3,0.049,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2013-07-16,0.05,,8.0,5.2,5.6,68.5,11.7,55.6,1.02,27.7,71.0,,3.5,0.8569,19.3,43.9,0.057,3.9,0.033,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2014-08-11,0.05,,7.4,3.6,5.2,27.1,5.8,44.3,1.0,30.2,65.7,,3.5,0.8569,18.4,64.2,0.053,6.6,0.037,,
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2015-07-29,0.05,Papel normal,8.0,2.0,8.0,21.0,4.0,48.0,1.24,28.3,66.2,Estado normal,3.5,0.8569,19.0,72.0,0.04,4.0,0.045,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2016-08-04,0.05,Papel normal,6.0,2.0,6.0,22.0,5.0,38.0,1.0,28.8,63.0,Estado normal,3.5,0.857,19.0,76.0,0.04,10.0,0.039,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2017-06-27,0.05,Papel normal,8.0,11.0,6.0,32.0,6.0,34.0,1.0,28.9,63.3,Estado normal,3.5,0.857,20.0,63.0,0.08,6.0,0.041,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2018-08-07,0.05,Papel normal,1.0,2.0,4.0,31.0,6.0,30.0,1.0,30.9,71.7,Estado normal,3.5,0.857,20.0,61.0,0.07,7.0,0.042,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187407,SE SERRA DO PILAR,TR 2,LEL 14924,2019-12-18,0.05,Papel normal,6.0,5.0,3.0,10.0,3.0,41.0,1.0,30.1,67.5,Estado normal,3.5,0.857,19.0,83.0,0.05,3.0,0.036,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,1996-09-09,,,24.0,5.0,1.0,29.0,11.0,175.0,1.7,24.7,67.6,,2.0,0.846,20.5,42.8,0.03,22.7,0.012,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,1998-11-25,0.05,,14.8,13.2,1.0,71.7,13.0,214.0,2.49,25.6,76.4,,2.5,0.848,18.7,88.5,0.049,5.2,0.015,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2002-01-17,0.27,,9.8,4.0,1.0,14.7,2.8,154.2,1.79,32.9,102.6,,3.5,0.847,16.0,88.1,0.091,5.5,0.026,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2002-12-05,0.4,,19.6,4.7,1.7,19.6,3.1,189.6,2.06,27.3,70.5,,3.5,0.846,16.6,54.6,0.1,7.0,0.027,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2004-01-20,0.36,,16.7,3.9,1.0,18.5,2.7,161.0,1.91,25.8,63.5,,3.5,0.851,13.7,84.4,0.086,7.5,0.027,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2004-08-17,,,,,,,,,,,,,3.5,0.85,15.8,70.1,0.104,9.1,0.033,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2005-01-21,0.4,,16.8,4.3,1.0,17.3,2.8,163.3,1.8,26.4,67.2,,3.5,0.85,16.7,93.1,0.128,5.9,0.031,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2006-01-19,0.46,,17.2,4.7,1.0,23.8,4.0,163.0,2.12,31.6,72.5,,3.5,0.8518,14.1,60.0,0.133,9.8,0.035,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2007-01-19,0.47,,6.8,3.4,1.0,15.4,3.5,127.3,2.09,31.9,70.8,,3.5,0.8519,13.6,69.7,0.098,8.5,0.034,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2008-03-12,0.47,,11.3,2.4,1.0,4.4,1.6,132.2,1.67,26.4,60.7,,3.5,0.8521,11.6,99.6,0.119,8.4,0.037,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2009-04-23,0.41,,10.7,3.0,1.3,4.5,1.6,138.3,1.86,28.9,72.5,,3.5,0.852,14.1,72.3,0.106,12.9,0.038,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2010-02-02,0.42,,13.4,3.2,1.2,4.9,1.7,149.8,2.04,32.4,73.4,,3.5,0.8519,15.0,76.6,0.118,7.7,0.036,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2011-01-13,0.5,,12.6,3.3,1.0,7.1,1.8,128.9,1.84,31.0,71.0,,3.5,0.8486,13.6,92.9,0.126,9.4,0.038,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2012-08-28,0.43,,24.3,2.8,1.0,8.1,1.7,111.8,1.41,28.3,64.0,,4.0,0.8492,12.9,91.2,0.121,9.8,0.042,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2013-10-23,0.46,,14.5,4.0,1.0,16.0,3.1,107.6,1.69,28.4,69.0,,3.5,0.8486,14.0,86.0,0.204,8.7,0.032,,
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2016-09-20,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,12.0,3.0,1.0,1.0,1.0,180.0,2.16,28.8,68.3,Estado normal,0.5,0.8683,35.0,85.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2017-10-31,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,9.0,11.0,1.0,1.0,1.0,139.0,1.61,24.9,59.6,Estado normal,0.5,0.8683,35.0,69.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2018-09-25,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,10.0,12.0,1.0,2.0,2.0,143.0,1.88,23.9,58.8,Estado normal,0.5,0.8684,32.0,58.0,0.02,3.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2019-08-27,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,15.0,3.0,1.0,3.0,1.0,139.0,1.85,27.0,62.2,Estado normal,0.5,0.8684,31.0,85.0,0.02,3.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187408,SE DEVEZA VELHA,TR 3,LEL 32227,2020-08-13,0.06,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,8.0,2.0,1.0,1.0,1.0,119.0,2.0,26.8,59.8,Estado normal,1.0,0.8683,30.0,93.0,0.02,3.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187409,SE FAFE,TR 2,LEL 14926,1996-10-08,,,9.0,4.0,13.0,40.0,7.0,40.0,1.0,27.8,63.6,,2.0,0.859,25.2,63.1,0.03,3.8,0.013,,
280187409,SE FAFE,TR 2,LEL 14926,1998-12-15,0.05,,15.6,7.5,4.0,70.9,13.3,55.6,1.06,29.9,72.8,,2.5,0.859,24.9,84.7,0.01,4.3,0.009,,
280187409,SE FAFE,TR 2,LEL 14926,2001-08-02,0.05,,1.0,4.7,1.6,90.0,14.8,53.9,1.02,28.4,76.8,,2.5,0.859,21.9,92.5,0.009,4.9,0.023,,
280187409,SE FAFE,TR 2,LEL 14926,2002-08-08,0.05,,8.4,5.2,1.3,79.9,14.4,55.4,1.0,29.8,70.4,,2.5,0.856,23.2,80.1,0.011,7.0,0.024,,
280187409,SE FAFE,TR 2,LEL 14926,2003-06-06,0.05,,13.7,8.3,2.0,166.7,19.1,58.2,1.0,29.4,64.6,,2.5,0.858,22.5,83.1,0.013,4.9,0.02,,
280187409,SE FAFE,TR 2,LEL 14926,2004-11-11,0.05,,12.6,6.6,1.8,141.7,23.5,83.1,1.31,30.6,66.9,,3.0,0.862,24.7,84.3,0.069,6.3,0.023,,
280187409,SE FAFE,TR 2,LEL 14926,2005-07-22,0.05,,7.9,6.5,1.9,140.2,25.4,58.3,1.0,29.7,65.9,,3.0,0.8624,21.8,85.3,0.031,7.4,0.021,,
280187409,SE FAFE,TR 2,LEL 14926,2005-12-14,,,12.0,7.3,1.3,140.6,28.2,76.4,1.34,33.9,76.4,,,,,76.9,,4.6,,,
280187409,SE FAFE,TR 2,LEL 14926,2006-05-19,0.05,,7.8,4.8,1.0,112.9,22.5,57.4,1.14,32.0,71.8,,2.5,0.8626,22.4,73.3,0.037,4.8,0.025,,
280187409,SE FAFE,TR 2,LEL 14926,2007-07-23,0.05,,12.8,2.7,4.7,30.4,7.5,70.2,1.22,26.7,65.2,,2.5,0.8621,22.0,76.0,0.026,5.2,0.023,,
280187409,SE FAFE,TR 2,LEL 14926,2008-06-18,0.05,,9.2,3.2,3.5,27.0,5.4,60.7,1.37,31.2,69.4,,3.0,0.8521,21.1,45.6,0.02,4.7,0.028,,
280187409,SE FAFE,TR 2,LEL 14926,2009-01-29,0.05,,12.8,3.4,2.4,28.0,4.6,51.6,1.28,29.9,65.3,,2.5,0.8624,20.8,96.0,0.027,5.0,0.023,,
280187409,SE FAFE,TR 2,LEL 14926,2010-07-15,0.05,,12.6,5.0,1.9,58.3,9.3,81.0,1.68,36.5,87.2,,3.0,0.8625,21.2,92.9,0.036,6.4,0.036,,
280187409,SE FAFE,TR 2,LEL 14926,2011-01-24,0.05,,11.6,5.6,1.6,63.0,10.5,69.7,1.51,28.7,73.5,,3.0,0.8591,20.7,85.8,0.042,6.1,0.028,,
280187409,SE FAFE,TR 2,LEL 14926,2012-05-10,0.05,,16.6,3.1,3.9,32.1,6.7,42.6,1.17,28.4,69.0,,3.0,0.8591,20.0,77.6,0.037,10.2,0.031,,
280187409,SE FAFE,TR 2,LEL 14926,2013-04-22,0.05,,14.4,4.8,1.9,38.2,6.6,49.8,1.27,26.1,58.1,,3.0,0.8591,18.9,67.8,0.037,10.6,0.024,,
280187409,SE FAFE,TR 2,LEL 14926,2014-06-19,0.05,,11.4,5.8,1.1,68.8,14.6,59.9,1.28,28.2,63.0,,3.0,0.8591,21.4,86.4,0.04,6.4,0.026,,
280187409,SE FAFE,TR 2,LEL 14926,2015-05-07,0.05,Papel normal,13.0,6.0,1.0,92.0,23.0,70.0,1.83,27.7,63.1,Estado normal,3.5,0.8591,21.0,94.0,0.04,6.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187409,SE FAFE,TR 2,LEL 14926,2016-06-22,0.05,Papel normal,8.0,2.0,1.0,20.0,5.0,61.0,1.0,25.7,57.9,Estado normal,3.5,0.8593,20.0,89.0,0.03,5.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187409,SE FAFE,TR 2,LEL 14926,2017-05-25,0.05,Papel normal,14.0,6.0,2.0,8.0,3.0,52.0,1.0,28.3,69.2,Estado normal,3.5,0.8593,21.0,94.0,0.04,4.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187409,SE FAFE,TR 2,LEL 14926,2018-07-03,0.05,Papel normal,11.0,3.0,1.0,19.0,3.0,54.0,1.0,26.2,66.1,Estado normal,3.0,0.8594,16.0,95.0,0.04,6.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187409,SE FAFE,TR 2,LEL 14926,2019-06-05,0.05,Papel normal,12.0,4.0,2.0,37.0,6.0,68.0,1.26,29.5,65.4,Estado normal,3.5,0.8594,22.0,61.0,0.05,6.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187409,SE FAFE,TR 2,LEL 14926,2020-07-22,0.05,Papel normal,10.0,4.0,1.0,45.0,7.0,74.0,1.15,24.2,55.0,Estado normal,3.5,0.874,21.0,76.0,0.04,7.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187410,SE FAFE,TR 1,LEL 14925,1997-11-27,0.05,,20.0,6.0,7.0,45.0,9.0,78.0,1.4,26.0,63.0,,2.0,0.858,25.0,92.9,0.009,2.3,0.012,,
280187410,SE FAFE,TR 1,LEL 14925,2001-08-02,0.05,,1.0,2.4,2.4,51.1,9.0,41.9,1.0,26.3,66.2,,2.0,0.859,21.8,90.0,0.01,6.4,0.014,,
280187410,SE FAFE,TR 1,LEL 14925,2002-08-08,0.05,,3.3,1.7,4.4,16.9,3.8,35.4,1.0,30.8,75.4,,2.5,0.856,23.8,57.2,0.012,9.1,0.019,,
280187410,SE FAFE,TR 1,LEL 14925,2003-06-06,0.05,,17.0,4.8,11.4,15.4,3.0,59.8,1.0,29.3,64.6,,2.5,0.858,23.7,77.6,0.009,5.0,0.014,,
280187410,SE FAFE,TR 1,LEL 14925,2004-11-11,0.05,,15.6,5.1,13.5,24.3,5.5,67.6,1.35,30.8,67.8,,2.5,0.862,24.9,79.2,0.018,4.4,0.016,,
280187410,SE FAFE,TR 1,LEL 14925,2005-07-22,0.05,,13.2,4.6,15.2,27.8,4.1,63.8,1.21,35.3,78.0,,2.5,0.8621,22.8,71.8,0.043,6.6,0.019,,
280187410,SE FAFE,TR 1,LEL 14925,2006-05-19,0.05,,13.4,4.3,14.2,32.8,5.0,53.0,1.13,32.2,74.2,,2.5,0.8623,22.7,73.4,0.032,4.3,0.016,,
280187410,SE FAFE,TR 1,LEL 14925,2007-07-23,0.05,,11.8,6.4,9.2,56.4,8.4,57.3,1.0,30.6,72.4,,2.5,0.8618,22.7,82.7,0.02,3.7,0.021,,
280187410,SE FAFE,TR 1,LEL 14925,2008-06-18,0.05,,11.5,2.7,12.9,13.3,3.3,57.0,1.11,32.4,73.3,,2.5,0.8624,22.3,41.2,0.02,6.8,0.024,,
280187410,SE FAFE,TR 1,LEL 14925,2009-01-29,0.05,,16.4,2.8,14.0,11.7,2.6,51.9,1.03,31.8,68.2,,2.5,0.8621,21.7,93.7,0.024,5.9,0.019,,
280187410,SE FAFE,TR 1,LEL 14925,2010-07-15,0.05,,16.6,4.4,18.2,29.9,5.7,56.0,1.04,35.0,78.0,,2.5,0.8623,22.2,72.8,0.028,4.6,0.023,,
280187410,SE FAFE,TR 1,LEL 14925,2011-01-24,0.05,,15.1,4.4,17.2,32.8,6.5,52.0,1.0,29.6,68.2,,2.5,0.8587,21.5,78.3,0.033,8.6,0.018,,
280187410,SE FAFE,TR 1,LEL 14925,2012-05-10,0.05,,21.7,5.0,16.9,43.9,9.1,42.9,1.0,29.0,68.2,,2.5,0.8588,21.4,86.9,0.023,9.4,0.021,,
280187410,SE FAFE,TR 1,LEL 14925,2013-04-22,0.05,,15.4,3.9,14.1,22.8,5.9,34.4,1.0,27.0,59.0,,2.5,0.8589,19.3,88.5,0.026,5.9,0.017,,
280187410,SE FAFE,TR 1,LEL 14925,2014-06-19,0.05,,11.4,3.4,10.9,23.0,5.2,36.2,1.0,28.8,60.3,,2.5,0.8589,22.6,53.6,0.042,10.3,0.019,,
280187410,SE FAFE,TR 1,LEL 14925,2015-05-07,0.05,Papel normal,16.0,5.0,6.0,34.0,9.0,42.0,1.05,26.4,65.2,Estado normal,2.5,0.8529,22.0,93.0,0.03,3.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187410,SE FAFE,TR 1,LEL 14925,2016-06-22,0.05,Papel normal,11.0,3.0,5.0,23.0,7.0,43.0,1.0,26.5,58.7,Estado normal,2.5,0.8591,22.0,92.0,0.02,4.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187410,SE FAFE,TR 1,LEL 14925,2017-05-25,0.05,Papel normal,13.0,8.0,4.0,26.0,10.0,51.0,1.0,27.7,67.5,Estado normal,3.0,0.859,22.0,96.0,0.03,4.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187410,SE FAFE,TR 1,LEL 14925,2018-07-03,0.05,Papel normal,11.0,3.0,9.0,22.0,7.0,34.0,1.0,27.4,67.7,Estado normal,2.0,0.8591,21.0,57.0,0.03,11.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187410,SE FAFE,TR 1,LEL 14925,2019-06-05,0.05,Papel normal,15.0,4.0,11.0,40.0,8.0,48.0,1.2,30.6,67.0,Estado normal,2.5,0.8591,24.0,70.0,0.03,6.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187410,SE FAFE,TR 1,LEL 14925,2020-07-22,0.05,Papel normal,15.0,5.0,7.0,53.0,11.0,67.0,1.09,23.7,52.5,Estado normal,3.0,0.874,22.0,80.0,0.03,7.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187411,SE SANGUEDO,TR 2,LEL 24070,1997-08-06,,,24.0,7.0,3.0,109.0,20.0,97.0,1.6,22.8,57.8,,3.5,0.852,20.7,85.6,0.04,9.8,0.017,,
280187411,SE SANGUEDO,TR 2,LEL 24070,2001-02-15,0.05,,14.5,3.0,2.0,20.4,3.3,51.4,1.0,27.2,71.6,,4.0,0.851,22.7,80.6,0.025,6.7,0.011,,
280187411,SE SANGUEDO,TR 2,LEL 24070,2002-01-17,0.05,,2.9,3.4,1.0,46.5,6.4,48.9,1.11,35.6,92.3,,4.0,0.853,20.8,63.4,0.032,6.7,0.009,,
280187411,SE SANGUEDO,TR 2,LEL 24070,2003-07-10,0.05,,13.4,5.1,1.0,46.2,8.7,66.3,1.12,27.9,68.4,,4.0,0.857,18.4,71.6,0.021,4.1,0.008,,
280187411,SE SANGUEDO,TR 2,LEL 24070,2004-08-17,0.05,,11.3,4.2,1.0,54.0,10.8,87.9,1.32,23.4,63.0,,4.0,0.854,20.3,94.2,0.046,8.3,0.02,,
280187411,SE SANGUEDO,TR 2,LEL 24070,2005-08-10,0.05,,14.8,4.5,1.0,74.1,13.5,69.6,1.15,31.1,68.7,,4.0,0.8568,19.8,69.4,0.062,14.4,0.023,,
280187411,SE SANGUEDO,TR 2,LEL 24070,2006-05-10,0.05,,9.2,3.3,1.0,48.4,10.2,58.9,1.16,28.3,62.5,,4.0,0.857,20.1,69.6,0.053,10.6,0.02,,
280187411,SE SANGUEDO,TR 2,LEL 24070,2007-06-11,0.05,,5.4,1.7,1.0,14.3,4.3,65.8,1.21,25.8,66.1,,4.0,0.8565,19.8,89.5,0.037,12.8,0.015,,
280187411,SE SANGUEDO,TR 2,LEL 24070,2008-05-27,0.05,,7.4,2.4,1.4,13.1,2.8,94.3,2.0,30.8,67.4,,4.0,0.8568,19.9,46.9,0.036,11.8,0.018,,
280187411,SE SANGUEDO,TR 2,LEL 24070,2009-07-10,0.07,,7.4,2.7,1.0,19.8,3.1,88.8,2.18,29.2,64.9,,4.0,0.857,19.9,73.1,0.047,15.2,0.019,,
280187411,SE SANGUEDO,TR 2,LEL 24070,2010-02-05,0.06,,11.2,3.3,1.2,24.1,3.9,113.2,2.5,32.7,74.1,,4.0,0.8569,19.4,92.3,0.036,9.6,0.018,,
280187411,SE SANGUEDO,TR 2,LEL 24070,2011-03-14,0.06,,8.4,3.0,1.5,31.2,4.6,94.7,2.3,29.3,63.6,,4.0,0.8535,19.8,82.1,0.037,10.5,0.017,,
280187411,SE SANGUEDO,TR 2,LEL 24070,2012-08-27,0.06,,18.1,3.7,1.4,40.4,6.3,114.3,2.38,27.6,63.7,,4.0,0.8535,17.8,93.8,0.044,11.2,0.021,,
280187411,SE SANGUEDO,TR 2,LEL 24070,2013-10-23,0.05,,10.2,4.8,1.9,67.5,9.8,113.2,3.09,27.7,68.2,,4.0,0.8536,19.3,99.9,0.09,9.6,0.016,,
280187411,SE SANGUEDO,TR 2,LEL 24070,2016-09-21,0.05,Papel normal,11.0,6.0,1.0,65.0,11.0,100.0,2.49,31.0,72.4,Estado normal,4.5,0.8536,18.0,90.0,0.04,8.0,0.015,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187411,SE SANGUEDO,TR 2,LEL 24070,2017-10-30,0.1,Papel normal,7.0,16.0,1.0,48.0,9.0,84.0,1.69,27.0,60.0,Estado normal,4.0,0.8536,20.0,83.0,0.06,4.0,0.016,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280187411,SE SANGUEDO,TR 2,LEL 24070,2018-09-28,0.05,Papel normal,8.0,9.0,2.0,52.0,10.0,97.0,1.92,17.2,61.5,Estado normal,4.0,0.8537,18.0,36.0,0.07,8.0,0.015,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187411,SE SANGUEDO,TR 2,LEL 24070,2019-08-27,0.05,Papel normal,7.0,3.0,1.0,44.0,7.0,57.0,1.62,30.8,65.6,Estado normal,4.0,0.8537,19.0,96.0,0.06,8.0,0.021,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187411,SE SANGUEDO,TR 2,LEL 24070,2020-08-06,0.07,Papel normal,6.0,2.0,1.0,18.0,4.0,69.0,1.64,25.8,58.8,Estado normal,4.0,0.8536,18.0,74.0,0.04,8.0,0.016,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187412,SE SANGUEDO,TR 1,LEL 21684,1997-08-06,,,67.0,12.0,5.0,169.0,30.0,229.0,2.6,12.5,58.4,,4.0,0.852,22.4,80.4,0.011,8.1,0.008,,
280187412,SE SANGUEDO,TR 1,LEL 21684,1998-07-30,0.05,,68.4,13.0,5.8,213.7,41.9,312.4,3.8,14.8,67.6,,4.0,0.852,19.4,93.6,0.092,20.4,0.019,,
280187412,SE SANGUEDO,TR 1,LEL 21684,1998-10-10,0.05,,44.0,13.4,4.6,218.2,42.4,223.2,3.8,19.3,66.7,,4.0,0.854,19.4,92.2,0.072,10.6,0.02,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2001-02-15,0.05,,14.2,4.4,6.4,50.3,8.1,63.8,1.71,26.6,66.5,,4.0,0.852,19.7,89.4,0.098,9.0,0.024,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2002-01-17,0.05,,7.3,4.4,2.9,96.1,13.4,78.1,2.11,35.4,97.2,,4.0,0.853,17.1,93.1,0.095,9.2,0.023,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2003-07-10,0.05,,18.6,4.7,2.2,102.1,14.0,95.0,2.33,30.0,77.4,,4.0,0.856,17.1,69.5,0.095,6.0,0.021,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2004-08-17,0.05,,17.7,5.2,1.4,74.1,12.8,118.0,1.93,25.2,63.0,,4.0,0.854,17.3,77.6,0.102,9.0,0.034,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2005-08-10,0.06,,16.5,5.7,2.0,156.0,20.0,92.8,1.93,29.9,69.6,,4.0,0.8569,17.3,67.0,0.131,16.1,0.034,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2006-05-10,0.05,,17.9,5.1,1.9,138.8,19.0,119.3,2.65,28.1,77.6,,4.0,0.8571,17.3,76.1,0.142,15.2,0.036,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2007-02-06,,,7.5,3.2,1.5,77.1,13.8,94.4,2.53,32.2,71.6,,,,,,,,,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2007-06-11,0.05,,11.4,2.2,1.7,35.1,7.4,109.4,1.98,18.2,63.9,,4.0,0.8566,17.2,91.0,0.116,16.9,0.032,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2008-05-27,0.05,,7.5,2.4,2.0,16.1,3.4,84.6,2.06,30.4,68.8,,4.0,0.857,17.4,48.6,0.12,16.9,0.032,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2009-07-10,0.05,,9.2,2.7,1.0,16.4,2.7,80.6,1.84,31.0,69.9,,4.0,0.8569,17.4,71.2,0.152,18.4,0.029,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2010-02-05,0.05,,10.6,3.2,1.1,14.7,4.4,77.7,1.5,29.6,67.4,,4.0,0.8569,16.9,83.6,0.113,9.4,0.032,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2011-03-14,0.05,,7.6,2.7,1.3,22.4,3.4,62.2,1.51,32.2,70.9,,4.0,0.8535,17.2,77.9,0.111,7.9,0.03,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2012-08-27,0.05,,19.6,3.0,1.0,26.0,4.1,76.2,1.44,27.2,59.9,,4.0,0.8535,17.6,89.9,0.118,12.6,0.032,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2013-10-23,0.05,,11.3,4.3,1.0,53.2,7.9,71.4,1.9,29.1,70.1,,4.0,0.8536,16.9,95.0,0.19,9.8,0.029,,
280187412,SE SANGUEDO,TR 1,LEL 21684,2016-09-21,0.05,Papel normal,13.0,3.0,1.0,3.0,1.0,149.0,2.28,21.3,72.6,Estado normal,1.0,0.867,33.0,73.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187412,SE SANGUEDO,TR 1,LEL 21684,2017-10-30,0.05,Papel normal,14.0,14.0,1.0,12.0,2.0,119.0,1.84,23.1,60.9,Estado normal,1.0,0.867,31.0,77.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187412,SE SANGUEDO,TR 1,LEL 21684,2018-09-28,0.05,Papel normal,12.0,9.0,2.0,18.0,4.0,130.0,2.1,22.7,59.2,Estado normal,1.0,0.8671,28.0,46.0,0.02,4.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187412,SE SANGUEDO,TR 1,LEL 21684,2019-08-27,0.05,Papel normal,15.0,3.0,2.0,13.0,3.0,100.0,1.8,28.9,63.4,Estado normal,1.0,0.8671,28.0,80.0,0.02,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187412,SE SANGUEDO,TR 1,LEL 21684,2020-08-06,0.05,Papel normal,9.0,2.0,1.0,14.0,3.0,83.0,1.44,26.4,58.5,Estado normal,1.0,0.867,28.0,62.0,0.02,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,1999-02-23,0.15,,11.2,4.9,2.3,84.9,16.3,129.4,2.99,26.8,71.1,,4.5,0.852,18.0,39.7,0.138,27.5,0.023,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,1999-06-21,0.3,,14.0,3.2,5.3,47.0,11.0,130.0,2.93,28.0,82.0,,4.5,0.852,15.3,54.1,0.119,30.3,0.032,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,1999-10-01,0.18,,117.0,41.0,40.0,145.0,20.0,210.0,3.98,32.0,91.0,,4.5,0.852,18.4,66.8,0.153,10.5,0.027,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2001-05-09,0.24,,13.0,3.2,5.1,15.0,3.4,122.0,2.55,24.0,70.0,,4.5,0.852,18.5,60.4,0.162,24.0,0.024,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2002-06-27,0.4,,1.0,4.1,4.8,20.4,4.6,145.7,3.09,21.4,53.6,,4.5,0.85,18.9,33.2,0.158,30.9,0.032,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2003-04-03,0.19,,,,,,,,,,,,4.5,0.85,17.6,35.7,0.131,33.1,0.03,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2004-05-04,0.36,,17.7,6.2,2.0,27.0,5.8,125.2,2.2,28.2,70.8,,5.0,0.856,16.9,76.7,0.165,19.7,0.032,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2005-04-21,0.46,,13.7,2.2,3.4,12.8,4.2,55.5,2.06,33.0,70.7,,5.0,0.8562,16.8,37.0,0.21,21.9,0.028,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2006-05-16,0.62,,10.8,2.0,8.2,9.0,2.3,44.5,1.62,32.2,75.4,,4.5,0.8562,17.1,42.9,0.221,24.4,0.034,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2007-05-30,0.12,,10.3,2.2,3.4,2.1,1.0,133.0,1.29,26.4,62.0,,1.0,0.8763,29.0,40.6,0.011,13.4,0.006,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2008-04-17,0.05,,14.6,3.6,8.7,12.0,2.0,101.9,2.04,29.6,67.3,,1.0,0.8763,31.6,42.5,0.006,9.7,0.007,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2009-01-28,0.05,,18.0,4.3,9.6,22.0,3.4,82.2,1.86,29.9,62.9,,1.0,0.8762,30.1,85.3,0.009,4.4,0.007,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2010-07-09,0.05,,22.6,3.7,18.6,22.0,4.2,119.5,2.34,32.7,71.3,,1.5,0.8763,27.8,95.9,0.024,11.3,0.012,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2011-03-25,0.05,,18.1,3.8,14.6,23.1,4.4,74.9,1.92,30.6,64.4,,1.0,0.8729,28.9,75.0,0.013,6.9,0.009,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2012-07-11,0.05,,19.2,6.1,22.1,50.9,9.1,83.5,1.72,26.4,58.0,,1.5,0.8779,29.4,92.3,0.019,11.2,0.011,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2013-04-24,0.05,,16.8,7.2,15.4,59.1,11.4,58.8,1.58,25.7,57.8,,1.5,0.8729,27.8,88.9,0.014,3.0,0.011,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2014-06-18,0.05,,16.7,7.9,20.0,104.4,20.1,56.1,1.72,28.1,60.3,,1.5,0.8729,26.3,92.3,0.023,3.6,0.015,,
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2014-11-28,,,15.0,7.0,15.0,102.0,21.0,37.0,1.0,29.4,64.5,Defeito térmico de elevada temperatura,,,,94.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2015-04-28,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,11.0,6.0,13.0,84.0,20.0,26.0,1.24,30.8,67.3,Estado normal,1.5,0.873,28.0,96.0,0.02,2.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2016-08-11,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,5.0,2.0,12.0,31.0,9.0,54.0,1.02,28.5,64.6,Estado normal,1.5,0.8729,28.0,75.0,0.02,4.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2017-08-22,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,14.0,4.0,10.0,13.0,5.0,142.0,1.68,25.3,60.9,Estado normal,1.5,0.8714,29.0,96.0,0.02,4.0,0.026,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
