SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2018-08-08,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,9.0,3.0,11.0,17.0,4.0,85.0,1.0,25.4,61.6,Estado normal,1.5,0.873,28.0,61.0,0.02,7.0,0.041,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2019-06-27,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,16.0,5.0,13.0,37.0,8.0,101.0,1.88,28.4,64.7,Estado normal,1.5,0.873,28.0,85.0,0.05,5.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187413,SE SAO MARTINHO DE DUME,TR 3,LEL 17881,2020-06-03,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,12.0,2.0,9.0,5.0,1.0,76.0,1.18,25.2,54.5,Estado normal,1.5,0.8721,28.0,91.0,0.02,9.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,1999-02-23,0.05,,20.1,5.2,6.0,42.5,10.5,117.2,2.53,24.5,67.2,,6.0,0.852,17.4,56.8,0.329,23.1,0.047,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,1999-06-21,0.05,,20.0,4.7,6.6,29.0,7.9,171.0,2.5,30.0,91.0,,6.0,0.857,14.3,79.0,0.334,22.6,0.054,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2001-05-09,0.05,,17.0,4.1,3.3,28.0,5.0,119.0,1.82,21.0,59.0,,6.0,0.856,17.2,62.8,0.297,19.4,0.05,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2002-06-27,0.05,,6.8,4.4,3.2,43.7,6.6,107.8,2.08,18.1,48.4,,6.0,0.854,15.9,42.1,0.349,20.4,0.055,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2003-04-03,0.05,,,,,,,,,,,,6.0,0.854,16.6,93.8,0.324,18.1,0.061,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2003-10-12,0.05,,7.3,2.4,1.0,1.0,1.0,131.4,1.37,26.6,61.1,,1.0,0.871,34.2,56.7,0.041,10.1,0.007,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2004-05-04,0.05,,15.5,5.7,2.9,1.6,1.0,121.0,1.56,28.4,65.5,,1.0,0.871,30.9,75.4,0.014,6.0,0.008,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2005-04-21,0.05,,20.1,4.6,9.2,6.4,1.8,108.4,2.07,29.9,65.4,,1.5,0.8717,32.8,63.5,0.027,9.1,0.001,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2006-05-16,0.05,,18.0,6.3,8.8,27.5,4.7,126.2,2.94,33.0,78.8,,1.0,0.8717,31.6,67.8,0.022,9.1,0.006,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2007-05-30,0.18,,17.1,7.5,7.4,41.7,7.0,135.7,3.19,27.8,65.2,,1.0,0.8717,30.6,56.4,0.015,8.1,0.004,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2008-04-17,0.1,,18.0,7.2,10.9,54.2,8.8,142.4,3.6,29.4,68.3,,1.0,0.8717,31.4,87.5,0.018,8.4,0.005,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2009-01-28,0.1,,21.1,4.9,7.4,31.8,6.7,185.8,3.44,28.2,64.9,,1.0,0.8717,29.5,49.0,0.016,12.3,0.004,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2010-07-09,0.09,,28.1,6.1,5.8,28.7,5.9,164.7,3.59,33.6,76.0,,1.5,0.872,29.3,54.5,0.03,13.1,0.006,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2011-03-25,0.15,,26.0,6.2,4.3,34.0,6.1,206.7,3.26,27.8,64.4,,1.0,0.8684,28.9,84.8,0.024,9.5,0.007,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2012-07-11,0.14,,23.8,6.0,4.6,53.2,9.1,114.8,2.36,26.4,60.2,,1.5,0.8684,28.9,54.1,0.021,14.9,0.007,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2013-04-24,0.14,,20.4,7.0,2.6,53.3,9.9,113.0,2.38,25.8,59.1,,1.5,0.8684,28.4,83.7,0.016,5.9,0.008,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2014-06-18,0.13,,16.8,4.1,3.0,26.0,6.9,83.1,1.91,27.6,61.6,,1.5,0.8684,25.2,61.6,0.028,8.0,0.009,,
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2015-04-28,0.13,Papel normal,17.0,4.0,2.0,23.0,6.0,98.0,2.59,28.9,65.2,Estado normal,1.5,0.8685,27.0,94.0,0.03,5.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2016-08-11,0.11,Papel normal,10.0,3.0,2.0,26.0,7.0,47.0,1.21,29.2,65.7,Estado normal,1.5,0.8684,28.0,69.0,0.02,5.0,0.008,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2017-08-22,0.19,Papel normal,32.0,8.0,1.0,46.0,10.0,250.0,3.08,23.5,60.4,Estado normal,1.5,0.873,27.0,65.0,0.03,10.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2018-08-08,0.2,Papel normal,9.0,4.0,2.0,32.0,8.0,113.0,1.39,25.3,61.6,Estado normal,1.5,0.8685,27.0,44.0,0.03,15.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2019-06-26,0.63,Sintomas de degradação ligeira do papel isolante.,26.0,8.0,8.0,26.0,8.0,338.0,7.43,22.0,58.7,Estado normal,1.5,0.8685,27.0,64.0,0.03,13.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187414,SE SAO MARTINHO DE DUME,TR 2,LEL 21681,2020-06-03,0.75,Sintomas de degradação ligeira do papel isolante.,29.0,5.0,7.0,22.0,7.0,201.0,4.89,21.4,55.8,Estado normal,1.5,0.8685,25.0,59.0,0.04,17.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187416,SE VERDINHO,TR 2,LEL 17123,1998-05-07,0.05,,9.0,4.4,12.0,101.0,15.0,42.0,1.0,26.0,65.0,,2.0,0.85,24.5,74.4,0.018,6.8,0.017,,
280187416,SE VERDINHO,TR 2,LEL 17123,2001-09-13,0.05,,2.1,3.1,5.8,27.5,4.7,116.2,1.56,34.0,105.0,,2.5,0.849,21.3,93.3,0.032,6.5,0.023,,
280187416,SE VERDINHO,TR 2,LEL 17123,2002-09-24,0.05,,4.0,2.4,4.3,28.6,3.3,73.3,1.22,22.7,65.9,,3.0,0.849,21.2,64.7,0.021,6.6,0.031,,
280187416,SE VERDINHO,TR 2,LEL 17123,2003-06-23,0.05,,15.1,4.4,5.6,43.2,4.9,163.1,1.49,26.9,72.8,,3.0,0.852,21.8,74.4,0.03,10.4,0.028,,
280187416,SE VERDINHO,TR 2,LEL 17123,2004-07-02,0.05,,6.6,3.9,3.3,43.4,5.3,116.5,1.47,26.6,65.3,,3.5,0.853,21.1,85.3,0.048,13.6,0.038,,
280187416,SE VERDINHO,TR 2,LEL 17123,2005-09-15,0.05,,8.1,2.3,4.1,11.7,2.5,101.8,1.6,26.3,69.1,,3.5,0.8547,19.7,73.8,0.051,9.8,0.035,,
280187416,SE VERDINHO,TR 2,LEL 17123,2006-09-04,0.06,,6.4,2.6,6.6,7.9,1.9,97.4,1.51,27.6,67.1,,3.0,0.8545,20.0,74.5,0.064,8.9,0.046,,
280187416,SE VERDINHO,TR 2,LEL 17123,2007-07-26,0.05,,8.3,3.1,10.1,11.0,2.3,90.7,1.6,23.8,61.3,,3.0,0.8542,20.2,70.4,0.049,7.9,0.034,,
280187416,SE VERDINHO,TR 2,LEL 17123,2008-08-14,0.07,,16.1,3.6,15.1,17.6,3.1,151.9,2.09,30.3,73.9,,3.5,0.8546,19.9,58.4,0.047,13.6,0.044,,
280187416,SE VERDINHO,TR 2,LEL 17123,2009-06-19,0.09,,8.4,3.9,14.0,27.1,4.1,74.8,1.61,27.0,63.3,,3.5,0.8546,16.0,91.3,0.047,15.3,0.056,,
280187416,SE VERDINHO,TR 2,LEL 17123,2010-07-22,0.08,,8.9,9.8,13.3,71.9,10.2,111.4,2.21,32.9,78.4,,3.5,0.8547,19.8,91.2,0.066,9.7,0.043,,
280187416,SE VERDINHO,TR 2,LEL 17123,2011-01-05,0.05,,9.2,8.2,12.6,54.3,8.1,77.8,2.14,33.8,72.8,,3.5,0.8512,18.6,63.5,0.069,9.2,0.047,,
280187416,SE VERDINHO,TR 2,LEL 17123,2012-08-28,0.13,,24.7,3.3,8.3,24.4,4.3,101.6,1.94,29.1,65.4,,3.5,0.8516,16.8,94.4,0.084,8.3,0.041,,
280187416,SE VERDINHO,TR 2,LEL 17123,2013-07-16,0.12,,10.7,4.0,8.6,36.1,6.2,95.2,1.65,26.7,68.0,,3.5,0.8512,19.0,85.0,0.084,7.5,0.043,,
280187416,SE VERDINHO,TR 2,LEL 17123,2014-08-12,0.09,,9.4,4.5,6.7,45.6,8.1,65.5,1.42,29.7,64.4,,4.0,0.8513,18.3,85.4,0.064,8.6,0.04,,
280187416,SE VERDINHO,TR 2,LEL 17123,2015-07-29,0.1,Papel normal,10.0,2.0,9.0,19.0,5.0,73.0,1.84,27.3,65.4,Estado normal,4.0,0.8512,19.0,81.0,0.07,7.0,0.039,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187416,SE VERDINHO,TR 2,LEL 17123,2016-08-02,0.09,Papel normal,7.0,3.0,10.0,25.0,6.0,54.0,1.48,28.1,63.0,Estado normal,4.0,0.8513,19.0,97.0,0.07,7.0,0.042,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187416,SE VERDINHO,TR 2,LEL 17123,2017-06-27,0.13,Papel normal,9.0,10.0,8.0,37.0,8.0,40.0,1.34,29.0,64.3,Estado normal,3.5,0.8513,19.0,82.0,0.11,8.0,0.05,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187416,SE VERDINHO,TR 2,LEL 17123,2018-08-07,0.13,Papel normal,9.0,3.0,7.0,52.0,9.0,39.0,1.0,31.2,74.4,Estado normal,4.0,0.8513,18.0,76.0,0.1,8.0,0.061,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187416,SE VERDINHO,TR 2,LEL 17123,2019-01-24,0.05,Papel normal,4.0,7.0,1.0,10.0,2.0,10.0,1.0,12.4,32.5,Estado normal,1.0,0.8512,43.0,98.0,0.02,4.0,0.005,Conforme.,
280187416,SE VERDINHO,TR 2,LEL 17123,2019-03-20,,,,,,,,,,,,,,0.8512,40.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187416,SE VERDINHO,TR 2,LEL 17123,2019-09-18,0.05,Papel normal,7.0,9.0,3.0,30.0,5.0,43.0,1.0,30.9,67.4,Estado normal,1.0,0.8512,39.0,52.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187418,SE AREIAS (NORTE),TR 2,7692 S,1998-06-26,0.23,,89.8,33.4,47.8,74.3,68.2,414.0,7.1,7.9,80.1,,2.0,0.847,18.6,29.4,0.139,35.1,0.022,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,1999-06-21,0.15,,86.0,45.0,34.0,71.0,87.0,511.0,7.94,13.0,92.0,,2.0,0.847,18.2,44.3,0.154,29.3,0.033,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2001-08-22,0.47,,59.9,14.7,57.3,35.6,53.5,387.2,6.59,10.8,68.2,,2.5,0.846,16.6,37.0,0.222,24.0,0.031,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2002-08-08,0.52,,66.4,8.4,24.5,22.7,26.5,382.8,5.13,11.9,73.1,,2.5,0.846,15.5,32.1,0.198,27.2,0.032,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2003-06-04,0.19,,130.4,10.7,39.2,26.6,29.3,367.9,4.31,10.8,72.8,,2.5,0.848,15.7,30.8,0.201,31.7,0.028,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2004-09-20,,,,,,,,,,,,,0.5,0.87,32.7,63.8,0.007,6.6,0.006,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2004-11-11,0.07,,11.6,3.0,8.0,1.0,1.0,87.2,1.91,24.1,63.7,,0.5,0.87,31.2,54.8,0.026,10.8,0.013,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2005-07-18,0.13,,16.6,8.4,57.3,8.0,2.7,249.8,3.98,23.7,65.1,,1.0,0.87,24.5,55.1,0.031,15.7,0.009,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2006-05-23,0.08,,11.2,6.0,56.9,13.3,3.8,164.4,5.77,26.1,69.4,,1.0,0.8701,26.5,45.2,0.036,13.2,0.009,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2007-07-13,0.14,,28.6,8.7,93.2,20.5,5.1,170.1,5.61,19.1,63.5,,1.0,0.8698,25.5,40.1,0.027,20.0,0.011,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2008-04-17,0.16,,50.7,9.8,96.0,22.9,5.6,202.2,5.21,17.8,67.7,,1.0,0.8702,25.1,40.2,0.032,21.9,0.01,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2009-08-25,0.18,,42.9,7.4,81.8,22.4,5.8,165.8,4.33,23.7,70.1,,1.0,0.8702,23.8,63.1,0.044,13.8,0.021,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2010-04-30,0.18,,60.7,8.7,131.0,30.3,6.8,160.7,6.44,26.4,71.5,,1.0,0.8702,22.9,42.8,0.054,22.1,0.023,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2011-01-27,0.16,,40.3,11.1,158.6,37.1,8.0,173.6,6.2,26.5,71.1,,1.0,0.8669,21.9,82.8,0.047,11.5,0.008,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2012-06-26,0.24,,48.2,7.6,155.6,33.4,7.3,190.5,6.36,24.5,63.4,,1.0,0.8669,20.4,53.1,0.059,9.2,0.014,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2013-05-23,0.2,,32.4,7.2,138.2,34.1,8.2,152.4,5.28,23.9,62.3,,1.5,0.8669,20.7,64.7,0.053,14.4,0.014,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2014-05-22,0.21,,32.6,8.4,110.6,27.1,7.1,207.0,4.88,27.5,72.1,,1.5,0.8669,18.6,70.0,0.054,9.4,0.005,,
280187418,SE AREIAS (NORTE),TR 2,7692 S,2015-05-08,0.24,Papel normal,21.0,5.0,72.0,14.0,5.0,185.0,4.81,26.1,65.3,Estado normal,1.5,0.8669,20.0,64.0,0.07,12.0,0.009,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187418,SE AREIAS (NORTE),TR 2,7692 S,2016-08-08,0.28,Papel normal,28.0,8.0,78.0,18.0,6.0,249.0,4.93,22.2,60.0,Estado normal,1.5,0.8669,21.0,59.0,0.06,11.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187418,SE AREIAS (NORTE),TR 2,7692 S,2017-08-21,0.36,Sintomas de degradação ligeira do papel isolante.,39.0,9.0,95.0,19.0,6.0,292.0,4.47,23.3,66.0,Estado normal,1.5,0.8724,21.0,47.0,0.07,18.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187418,SE AREIAS (NORTE),TR 2,7692 S,2018-08-08,0.32,Sintomas de degradação muito ligeira do papel.,14.0,9.0,90.0,23.0,6.0,151.0,1.76,25.1,67.0,Estado normal,1.5,0.8659,20.0,32.0,0.08,23.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187418,SE AREIAS (NORTE),TR 2,7692 S,2019-06-25,0.38,Sintomas de degradação muito ligeira do papel.,24.0,12.0,86.0,34.0,9.0,261.0,4.9,24.2,66.9,Estado normal,1.5,0.8659,21.0,47.0,0.07,17.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187418,SE AREIAS (NORTE),TR 2,7692 S,2020-08-12,0.4,Sintomas de degradação muito ligeira do papel.,14.0,7.0,53.0,26.0,5.0,176.0,4.58,25.6,66.0,Estado normal,1.5,0.8659,19.0,41.0,0.07,24.0,0.007,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187419,SE AREIAS (NORTE),TR 1,7691 S,1998-06-26,0.26,,56.4,47.8,52.0,57.8,126.4,331.4,5.9,8.1,72.6,,2.0,0.847,20.5,25.9,0.118,32.4,0.031,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,1999-06-21,0.3,,68.0,47.0,45.0,49.0,116.0,407.0,5.07,11.0,86.0,,2.0,0.847,17.7,28.7,0.142,33.6,0.03,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2001-08-22,0.37,,102.1,22.3,46.4,34.6,60.4,467.2,6.52,7.0,71.1,,2.5,0.845,16.6,57.7,0.171,26.7,0.039,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2002-08-08,0.38,,37.6,12.4,32.4,28.7,32.9,370.6,4.47,11.7,73.5,,2.5,0.845,15.7,29.3,0.188,27.8,0.039,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2003-06-04,0.14,,132.3,15.9,60.8,46.6,46.1,362.9,4.36,8.7,74.8,,2.5,0.848,15.6,28.2,0.197,29.7,0.028,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2004-09-20,,,,,,,,,,,,,0.5,0.869,34.2,30.2,0.021,19.4,0.008,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2004-10-29,,,,,,,,,,,,,2.0,0.865,24.8,79.3,0.033,6.0,0.047,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2004-11-11,0.12,,13.7,6.8,16.8,2.8,2.4,162.0,3.84,18.9,54.7,,0.5,0.871,32.2,37.1,0.039,10.2,0.007,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2005-07-18,0.19,,17.4,8.4,60.8,8.5,3.8,219.1,4.09,22.7,64.4,,1.0,0.87,25.0,49.3,0.024,18.0,0.008,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2006-05-23,0.15,,24.9,8.9,96.6,19.8,5.0,168.6,5.94,22.9,69.4,,0.5,0.8701,25.5,42.4,0.042,15.0,0.008,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2007-07-13,0.17,,42.1,9.9,110.3,26.3,6.6,154.4,5.56,17.3,63.4,,1.0,0.8699,24.9,31.6,0.031,19.8,0.01,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2008-04-17,0.21,,108.7,21.3,164.3,47.3,9.8,184.0,5.86,18.7,70.3,,1.0,0.8703,24.8,68.5,0.033,11.3,0.011,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2009-08-25,0.32,,85.3,10.6,108.9,42.9,12.3,295.6,8.8,14.9,67.2,,1.0,0.8704,21.3,45.4,0.054,19.5,0.019,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2010-04-30,0.31,,72.4,9.7,129.1,42.7,10.6,239.6,10.05,24.6,73.8,,1.0,0.8704,22.0,33.1,0.067,26.0,0.021,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2011-01-27,0.34,,44.1,10.2,116.9,35.8,9.9,242.8,8.06,24.3,71.4,,1.0,0.867,20.2,61.2,0.06,15.5,0.012,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2012-06-26,0.49,,42.3,6.5,83.6,21.8,6.7,231.1,6.59,21.7,58.4,,1.5,0.8671,19.8,34.0,0.072,14.4,0.008,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2013-05-23,0.43,,37.4,8.9,90.4,28.8,11.0,289.4,7.85,19.6,60.8,,1.5,0.8671,19.4,60.8,0.069,14.7,0.017,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2014-05-22,0.44,,39.6,11.3,98.8,34.7,9.8,319.7,8.54,25.4,73.6,,1.5,0.8672,17.8,45.7,0.073,15.9,0.006,,
280187419,SE AREIAS (NORTE),TR 1,7691 S,2015-05-08,0.5,Sintomas de degradação muito ligeira do papel.,19.0,6.0,73.0,16.0,7.0,224.0,6.65,24.6,63.3,Estado normal,1.5,0.8671,19.0,59.0,0.08,15.0,0.016,Valor de tensão interfacial não conforme,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187419,SE AREIAS (NORTE),TR 1,7691 S,2016-08-08,0.47,Sintomas de degradação muito ligeira do papel.,23.0,7.0,89.0,20.0,8.0,236.0,7.48,22.8,60.9,Estado normal,1.5,0.8671,20.0,45.0,0.07,16.0,0.008,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280187419,SE AREIAS (NORTE),TR 1,7691 S,2017-08-21,0.47,Sintomas de degradação muito ligeira do papel.,42.0,9.0,82.0,16.0,3.0,311.0,3.75,22.0,64.8,Estado normal,1.5,0.867,20.0,36.0,0.08,22.0,0.02,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280187419,SE AREIAS (NORTE),TR 1,7691 S,2018-08-08,0.47,Sintomas de degradação muito ligeira do papel.,18.0,24.0,90.0,63.0,13.0,188.0,1.92,24.4,66.4,Estado normal,1.5,0.8671,19.0,29.0,0.1,28.0,0.005,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187419,SE AREIAS (NORTE),TR 1,7691 S,2019-06-25,0.47,Sintomas de degradação muito ligeira do papel.,32.0,20.0,54.0,82.0,12.0,207.0,3.14,21.7,56.9,Estado normal,1.5,0.8671,20.0,41.0,0.09,20.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187419,SE AREIAS (NORTE),TR 1,7691 S,2020-08-12,0.54,Sintomas de degradação ligeira do papel isolante.,17.0,8.0,48.0,44.0,7.0,223.0,5.12,24.9,64.0,Estado normal,1.5,0.8672,19.0,37.0,0.09,21.0,0.019,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280187420,SE VALE CAMBRA,TR 2,19376 C,1998-07-31,0.06,,21.0,5.3,51.6,75.1,14.8,60.1,1.3,29.4,74.4,,3.5,0.851,20.6,42.1,0.047,21.2,0.017,,
280187420,SE VALE CAMBRA,TR 2,19376 C,2001-10-09,0.05,,5.4,1.4,9.3,7.0,1.8,37.0,1.0,30.0,99.0,,3.5,0.852,19.6,75.1,0.048,10.8,0.024,,
280187420,SE VALE CAMBRA,TR 2,19376 C,2002-09-25,0.05,,1.0,1.4,19.6,10.2,2.4,35.4,1.0,23.3,64.5,,3.0,0.85,19.1,39.9,0.049,21.3,0.024,,
280187420,SE VALE CAMBRA,TR 2,19376 C,2003-07-11,0.05,,12.2,2.8,35.2,24.6,4.9,64.4,1.2,28.5,63.9,,3.0,0.854,18.4,64.3,0.053,21.8,0.023,,
280187420,SE VALE CAMBRA,TR 2,19376 C,2004-01-22,0.05,,6.4,2.4,24.4,22.6,4.4,47.3,1.57,30.1,68.0,,3.5,0.855,18.4,55.0,0.094,14.4,0.024,,
280187420,SE VALE CAMBRA,TR 2,19376 C,2005-08-11,0.05,,12.2,3.3,15.6,34.3,7.3,86.6,1.43,30.1,69.6,,3.5,0.8554,18.4,41.6,0.096,23.9,0.028,,
280187420,SE VALE CAMBRA,TR 2,19376 C,2006-09-27,0.07,,8.8,1.9,6.4,11.0,3.1,88.4,1.76,29.2,72.3,,3.0,0.8553,18.4,65.5,0.082,25.2,0.028,,
280187420,SE VALE CAMBRA,TR 2,19376 C,2007-01-19,0.05,,5.2,1.9,7.2,9.2,2.9,60.1,1.67,32.2,71.6,,3.0,0.8555,16.0,56.0,0.054,30.7,0.024,,
280187420,SE VALE CAMBRA,TR 2,19376 C,2008-11-12,0.05,,1.9,2.0,4.3,1.0,1.0,118.2,1.87,31.1,69.4,,0.5,0.8725,32.8,41.0,0.007,14.0,0.004,,
280187420,SE VALE CAMBRA,TR 2,19376 C,2009-04-22,0.05,,1.1,1.4,6.3,1.9,1.0,45.4,1.64,30.4,63.4,,0.5,0.8728,34.0,78.4,0.009,6.3,0.004,,
280187420,SE VALE CAMBRA,TR 2,19376 C,2010-02-02,0.05,,1.8,1.7,7.9,4.7,1.1,53.2,1.73,33.7,70.7,,0.5,0.8725,32.9,78.0,0.003,3.4,0.003,,
280187420,SE VALE CAMBRA,TR 2,19376 C,2011-01-12,0.05,,1.0,1.4,4.2,4.6,1.0,23.8,1.09,33.6,67.1,,0.5,0.8692,33.6,88.0,0.013,4.8,0.003,,
280187420,SE VALE CAMBRA,TR 2,19376 C,2012-08-28,0.05,,12.8,1.9,8.7,13.6,2.3,53.2,1.08,27.8,57.6,,0.5,0.8546,30.3,88.4,0.01,6.7,0.003,,
280187420,SE VALE CAMBRA,TR 2,19376 C,2013-08-02,0.05,,4.5,2.6,7.0,20.8,3.6,34.3,1.0,28.2,59.4,,0.5,0.8691,33.4,90.4,0.003,4.1,0.003,,
280187420,SE VALE CAMBRA,TR 2,19376 C,2016-09-20,0.05,Papel normal,3.0,3.0,3.0,44.0,8.0,47.0,1.1,31.2,66.6,Estado normal,0.5,0.8692,33.0,89.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187420,SE VALE CAMBRA,TR 2,19376 C,2017-11-02,0.05,Papel normal,2.0,9.0,1.0,27.0,6.0,36.0,1.0,22.7,48.0,Estado normal,0.5,0.8691,36.0,85.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187420,SE VALE CAMBRA,TR 2,19376 C,2018-09-25,0.05,Papel normal,3.0,8.0,5.0,18.0,5.0,45.0,1.0,26.0,58.3,Estado normal,0.5,0.8693,35.0,84.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187420,SE VALE CAMBRA,TR 2,19376 C,2019-08-28,0.05,Papel normal,3.0,1.0,7.0,9.0,3.0,36.0,1.0,30.5,62.0,Estado normal,0.5,0.8692,34.0,96.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187420,SE VALE CAMBRA,TR 2,19376 C,2020-08-13,0.05,Papel normal,5.0,1.0,6.0,6.0,1.0,36.0,1.0,29.4,63.0,Estado normal,0.5,0.8692,32.0,83.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187421,SE VALE CAMBRA,TR 1,19343 C,1996-09-09,,,8.0,3.0,56.0,27.0,7.0,43.0,1.1,28.0,66.8,,3.0,0.852,24.0,61.3,0.037,20.5,0.02,,
280187421,SE VALE CAMBRA,TR 1,19343 C,1998-07-31,0.05,,9.8,4.4,63.4,54.5,13.6,43.7,1.1,30.1,73.8,,3.5,0.851,22.7,73.2,0.031,19.0,0.013,,
280187421,SE VALE CAMBRA,TR 1,19343 C,2001-10-09,0.05,,1.9,1.0,6.4,4.8,1.6,21.0,1.0,11.0,27.0,,3.5,0.852,22.6,87.6,0.032,11.2,0.021,,
280187421,SE VALE CAMBRA,TR 1,19343 C,2002-09-25,0.05,,1.0,1.0,8.5,7.2,1.4,11.8,1.0,19.4,64.9,,3.0,0.851,20.5,43.4,0.023,19.2,0.019,,
280187421,SE VALE CAMBRA,TR 1,19343 C,2003-07-11,0.05,,6.7,3.1,35.6,47.0,8.8,53.9,1.05,30.4,69.7,,3.0,0.855,20.3,44.9,0.026,18.4,0.017,,
280187421,SE VALE CAMBRA,TR 1,19343 C,2004-01-22,0.05,,4.7,2.5,24.5,39.9,7.7,40.7,1.38,28.9,66.0,,3.0,0.856,19.2,59.4,0.06,11.8,0.02,,
280187421,SE VALE CAMBRA,TR 1,19343 C,2005-08-11,0.05,,13.8,3.6,16.0,45.3,10.9,92.0,1.47,26.6,67.8,,3.0,0.8564,20.0,44.2,0.06,22.0,0.024,,
280187421,SE VALE CAMBRA,TR 1,19343 C,2006-09-27,0.07,,6.3,1.8,6.8,12.9,4.2,75.1,1.62,28.4,71.0,,3.0,0.8565,19.2,53.6,0.043,21.9,0.024,,
280187421,SE VALE CAMBRA,TR 1,19343 C,2007-01-19,0.06,,3.9,1.7,7.4,10.3,3.7,46.7,1.49,33.1,71.5,,3.0,0.8565,19.4,70.4,0.029,21.0,0.02,,
280187421,SE VALE CAMBRA,TR 1,19343 C,2008-11-12,0.07,,5.7,2.2,19.2,5.9,2.8,87.8,1.83,32.3,78.1,,2.5,0.8778,19.4,30.3,0.038,19.7,0.021,,
280187421,SE VALE CAMBRA,TR 1,19343 C,2009-04-22,0.07,,3.4,2.0,23.3,7.4,1.9,40.2,1.76,35.2,77.2,,3.0,0.8581,19.1,70.5,0.04,18.3,0.034,,
280187421,SE VALE CAMBRA,TR 1,19343 C,2010-02-02,0.07,,3.9,2.3,23.6,9.1,2.8,46.2,1.84,36.4,79.7,,3.0,0.8578,19.5,49.1,0.034,12.2,0.022,,
280187421,SE VALE CAMBRA,TR 1,19343 C,2011-01-12,0.06,,5.6,2.0,19.6,11.0,2.6,41.4,1.54,33.4,71.6,,3.0,0.8544,19.0,79.9,0.054,13.0,0.022,,
280187421,SE VALE CAMBRA,TR 1,19343 C,2012-08-28,0.05,,12.8,2.3,16.3,17.2,3.6,54.0,1.15,28.7,61.9,,3.0,0.8677,18.0,94.3,0.066,11.5,0.026,,
280187421,SE VALE CAMBRA,TR 1,19343 C,2013-08-02,0.07,,8.2,3.3,13.6,25.0,5.6,49.3,1.22,29.3,65.4,,3.0,0.8544,17.7,64.7,0.05,14.9,0.024,,
280187421,SE VALE CAMBRA,TR 1,19343 C,2016-09-20,0.08,Papel normal,4.0,2.0,6.0,28.0,8.0,47.0,1.28,32.3,72.8,Estado normal,3.5,0.8545,19.0,64.0,0.04,16.0,0.024,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187421,SE VALE CAMBRA,TR 1,19343 C,2017-11-02,0.15,Papel normal,4.0,9.0,4.0,7.0,4.0,45.0,1.0,21.9,50.6,Estado normal,3.0,0.8544,20.0,95.0,0.05,4.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187421,SE VALE CAMBRA,TR 1,19343 C,2018-09-25,0.15,Papel normal,14.0,26.0,9.0,23.0,21.0,75.0,1.39,20.8,62.7,Estado normal,3.0,0.8545,20.0,43.0,0.05,19.0,0.026,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187421,SE VALE CAMBRA,TR 1,19343 C,2019-08-28,0.12,Papel normal,10.0,9.0,6.0,11.0,12.0,46.0,1.14,31.0,64.7,Estado normal,3.0,0.8545,20.0,89.0,0.05,17.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187421,SE VALE CAMBRA,TR 1,19343 C,2020-08-13,0.12,Papel normal,46.0,33.0,5.0,16.0,31.0,47.0,1.16,29.0,66.1,Estado normal,3.5,0.8544,19.0,60.0,0.04,18.0,0.03,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses.
280187422,SE VERDINHO,TR 1,LEL 17122,1998-05-07,0.1,,12.0,6.7,3.2,104.0,17.0,170.0,2.2,24.0,73.0,,3.5,0.85,21.3,80.7,0.055,12.9,0.026,,
280187422,SE VERDINHO,TR 1,LEL 17122,2001-09-13,0.41,,4.1,3.4,6.3,19.3,3.8,115.0,1.47,29.5,82.7,,4.5,0.849,17.4,70.1,0.086,7.0,0.04,,
280187422,SE VERDINHO,TR 1,LEL 17122,2002-09-24,0.09,,3.5,2.9,5.0,25.4,3.8,104.2,1.28,19.8,62.6,,4.5,0.85,18.5,57.3,0.078,11.1,0.045,,
280187422,SE VERDINHO,TR 1,LEL 17122,2003-06-23,0.43,,16.6,5.1,6.4,36.6,5.4,199.1,1.92,27.2,72.7,,4.5,0.852,19.1,77.6,0.091,11.3,0.045,,
280187422,SE VERDINHO,TR 1,LEL 17122,2004-07-02,0.28,,8.4,4.8,5.3,36.6,5.2,138.8,1.54,27.6,70.2,,4.5,0.854,18.2,82.8,0.109,14.5,0.064,,
280187422,SE VERDINHO,TR 1,LEL 17122,2005-09-15,0.71,,11.8,3.6,3.4,15.3,3.0,272.8,3.25,26.4,72.8,,4.5,0.855,17.0,89.3,0.134,18.4,0.058,,
280187422,SE VERDINHO,TR 1,LEL 17122,2006-09-04,0.97,,9.1,3.4,5.0,9.3,2.6,192.3,3.17,26.9,71.7,,4.5,0.8549,17.5,76.4,0.151,11.9,0.05,,
280187422,SE VERDINHO,TR 1,LEL 17122,2007-07-26,0.74,,9.4,4.7,7.7,16.6,3.4,293.3,4.44,24.4,69.4,,4.5,0.8547,17.3,62.4,0.143,15.4,0.052,,
280187422,SE VERDINHO,TR 1,LEL 17122,2008-08-14,1.59,,12.6,4.4,9.0,17.6,3.4,262.4,3.7,28.4,77.0,,5.0,0.8551,17.2,71.4,0.158,12.3,0.054,,
280187422,SE VERDINHO,TR 1,LEL 17122,2009-06-19,2.1,,27.6,288.7,31.0,1625.6,174.1,192.2,3.37,27.4,66.4,,5.0,0.8552,16.9,54.8,0.164,24.5,0.054,,
280187422,SE VERDINHO,TR 1,LEL 17122,2009-08-24,,,37.1,253.7,32.2,1647.6,177.9,141.9,2.87,30.7,71.9,,,,,,,,,,
280187422,SE VERDINHO,TR 1,LEL 17122,2009-12-10,,,86.1,362.4,44.1,1876.0,197.0,198.2,3.56,28.9,77.8,,,,,,,,,,
280187422,SE VERDINHO,TR 1,LEL 17122,2010-07-22,1.0,,74.2,622.8,80.5,4315.6,498.3,188.6,3.3,33.4,82.0,,5.0,0.8552,16.6,82.4,0.181,11.3,0.054,,
280187422,SE VERDINHO,TR 1,LEL 17122,2011-01-05,1.71,,57.4,735.4,101.7,4546.0,522.1,375.6,5.74,24.4,70.2,,5.5,0.8518,16.4,63.8,0.196,20.9,0.057,,
280187422,SE VERDINHO,TR 1,LEL 17122,2011-05-03,,,12.4,73.2,37.8,1627.8,223.7,195.3,3.3,20.4,60.3,,,,,77.3,,21.0,,,
280187422,SE VERDINHO,TR 1,LEL 17122,2012-08-28,0.17,,22.2,2.9,7.4,17.3,2.4,53.4,1.0,27.3,57.1,,0.5,0.8709,36.6,71.3,0.011,7.1,0.007,,
280187422,SE VERDINHO,TR 1,LEL 17122,2013-07-16,0.24,,9.3,4.4,5.3,38.8,6.4,57.1,1.12,25.8,62.8,,1.0,0.871,34.3,57.1,0.009,7.2,0.008,,
280187422,SE VERDINHO,TR 1,LEL 17122,2014-08-12,0.23,,13.8,5.8,3.4,59.1,12.3,42.0,1.06,29.4,61.8,,1.0,0.8709,31.4,78.8,0.013,8.5,0.009,,
280187422,SE VERDINHO,TR 1,LEL 17122,2015-07-29,0.23,Sintomas de degradação significativa do papel.,7.0,4.0,4.0,44.0,15.0,50.0,1.32,27.9,64.6,Estado normal,1.0,0.8709,33.0,91.0,0.02,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187422,SE VERDINHO,TR 1,LEL 17122,2016-08-02,0.26,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,4.0,6.0,27.0,11.0,49.0,1.18,26.9,59.8,Estado normal,0.5,0.871,33.0,53.0,0.02,7.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187422,SE VERDINHO,TR 1,LEL 17122,2017-06-27,0.45,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,12.0,5.0,47.0,16.0,45.0,1.23,28.2,61.7,Estado normal,1.0,0.871,33.0,58.0,0.02,9.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187422,SE VERDINHO,TR 1,LEL 17122,2018-08-07,0.4,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,5.0,6.0,64.0,13.0,39.0,1.0,29.8,70.4,Estado normal,1.0,0.871,30.0,73.0,0.02,7.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187422,SE VERDINHO,TR 1,LEL 17122,2019-09-18,0.43,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.0,9.0,4.0,73.0,15.0,65.0,1.38,29.3,67.0,Estado normal,1.0,0.871,32.0,33.0,0.02,7.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187423,SE ALFENA,TR 1,LEL 17879,1998-05-08,0.05,,24.0,2.6,8.0,11.0,2.8,85.0,1.9,25.0,73.0,,3.0,0.851,19.6,82.3,0.052,14.4,0.02,,
280187423,SE ALFENA,TR 1,LEL 17879,1999-11-26,0.05,,7.8,2.5,3.7,10.0,2.3,86.0,2.03,25.0,67.0,,3.0,0.853,20.9,89.8,0.053,11.6,0.021,,
280187423,SE ALFENA,TR 1,LEL 17879,2001-08-23,0.05,,24.4,5.4,8.7,23.6,4.6,222.6,3.11,33.0,104.1,,3.5,,,96.2,0.05,13.2,0.025,,
280187423,SE ALFENA,TR 1,LEL 17879,2002-08-01,0.08,,5.9,1.3,1.4,9.1,1.2,51.6,1.0,9.4,27.9,,3.5,0.851,20.8,61.3,0.084,18.4,0.027,,
280187423,SE ALFENA,TR 1,LEL 17879,2003-06-04,0.05,,23.1,4.3,3.6,31.7,4.5,147.5,2.37,27.2,66.7,,3.5,0.851,18.3,55.3,0.093,13.4,0.021,,
280187423,SE ALFENA,TR 1,LEL 17879,2004-07-01,0.05,,20.4,3.6,4.5,9.8,2.6,175.2,2.21,23.1,64.9,,3.5,0.855,18.0,68.1,0.14,19.4,0.028,,
280187423,SE ALFENA,TR 1,LEL 17879,2005-05-19,0.05,,17.4,3.2,5.9,10.2,2.5,121.2,3.09,27.4,67.2,,3.5,0.8563,17.5,67.1,0.13,14.0,0.03,,
280187423,SE ALFENA,TR 1,LEL 17879,2006-05-25,0.09,,20.3,4.0,6.9,15.4,3.2,175.2,3.23,26.8,74.9,,3.5,0.8564,17.5,74.1,0.136,16.8,0.037,,
280187423,SE ALFENA,TR 1,LEL 17879,2007-02-27,0.08,,11.5,3.9,6.4,25.0,4.9,86.1,3.72,28.2,66.4,,3.5,0.8565,16.3,32.6,0.137,18.0,0.026,,
280187423,SE ALFENA,TR 1,LEL 17879,2008-06-17,0.05,,7.9,2.0,6.8,9.4,2.6,71.7,2.26,31.3,69.8,,3.5,0.8565,17.7,55.6,0.121,12.8,0.029,,
280187423,SE ALFENA,TR 1,LEL 17879,2008-11-11,,,,,,,,,,,,,0.5,0.873,36.1,83.6,0.006,5.5,0.002,,
280187423,SE ALFENA,TR 1,LEL 17879,2009-08-27,0.07,,9.8,2.3,5.0,2.7,1.3,106.3,1.91,29.4,65.7,,0.5,0.8726,34.9,72.1,0.011,6.0,0.004,,
280187423,SE ALFENA,TR 1,LEL 17879,2010-02-23,0.05,,13.2,3.7,6.2,4.6,3.3,79.2,1.87,31.6,67.0,,1.0,0.8726,35.0,49.3,0.004,7.1,0.004,,
280187423,SE ALFENA,TR 1,LEL 17879,2011-03-03,0.05,,10.4,3.9,6.9,8.4,5.4,54.2,1.47,27.7,57.3,,0.5,0.8692,33.7,78.1,0.001,6.4,0.003,,
280187423,SE ALFENA,TR 1,LEL 17879,2012-05-14,0.05,,9.7,3.8,12.4,16.9,4.4,46.1,1.33,32.0,75.4,,0.5,0.8693,34.5,92.4,0.006,6.1,0.003,,
280187423,SE ALFENA,TR 1,LEL 17879,2013-05-22,0.05,,10.3,2.5,11.0,10.4,2.6,39.9,1.25,26.9,60.3,,1.0,0.8693,31.1,83.8,0.002,3.4,0.003,,
280187423,SE ALFENA,TR 1,LEL 17879,2014-05-16,0.05,,16.5,4.4,12.0,14.8,3.3,52.1,1.22,31.3,68.6,,0.5,0.8692,32.3,77.8,0.012,4.2,0.003,,
280187423,SE ALFENA,TR 1,LEL 17879,2015-04-10,0.05,Papel normal,16.0,5.0,9.0,23.0,12.0,47.0,1.49,29.6,64.3,Estado normal,0.5,0.8693,32.0,87.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187423,SE ALFENA,TR 1,LEL 17879,2016-04-19,0.05,Papel normal,11.0,3.0,6.0,29.0,6.0,36.0,1.16,28.9,62.4,Estado normal,1.0,0.8692,32.0,94.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187423,SE ALFENA,TR 1,LEL 17879,2017-02-15,0.05,Papel normal,8.0,4.0,4.0,31.0,7.0,40.0,1.09,29.0,63.5,Estado normal,1.0,0.8693,33.0,88.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187423,SE ALFENA,TR 1,LEL 17879,2018-03-06,0.05,Papel normal,10.0,2.0,5.0,14.0,4.0,44.0,1.16,28.4,65.7,Estado normal,0.5,0.8693,32.0,87.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187423,SE ALFENA,TR 1,LEL 17879,2019-02-27,0.05,Papel normal,11.0,8.0,5.0,8.0,2.0,48.0,1.24,29.1,65.9,Estado normal,0.5,0.8693,30.0,98.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187423,SE ALFENA,TR 1,LEL 17879,2020-02-04,0.05,Papel normal,12.0,5.0,5.0,15.0,3.0,62.0,1.2,31.2,64.2,Estado normal,1.0,0.8692,33.0,77.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187424,SE ALFENA,TR 2,LEL 17880,1997-09-18,,,14.0,4.0,5.0,44.0,6.0,99.0,1.9,23.8,58.6,,3.5,0.851,20.5,72.8,0.074,16.2,0.026,,
280187424,SE ALFENA,TR 2,LEL 17880,1999-11-26,0.05,,6.5,4.3,2.2,47.0,8.0,101.0,2.26,26.0,67.0,,3.5,0.851,19.9,87.2,0.057,9.6,0.028,,
280187424,SE ALFENA,TR 2,LEL 17880,2001-08-23,0.05,,12.4,5.6,6.3,58.9,9.7,159.5,2.59,34.9,101.4,,3.5,,,73.1,0.056,15.6,0.032,,
280187424,SE ALFENA,TR 2,LEL 17880,2002-08-01,0.06,,4.3,2.2,1.8,35.4,5.8,43.7,1.41,35.4,107.4,,3.5,0.85,20.3,65.5,0.108,12.7,0.028,,
280187424,SE ALFENA,TR 2,LEL 17880,2003-06-04,0.06,,13.8,2.3,3.0,16.2,3.5,97.1,1.83,30.7,71.7,,3.5,0.85,17.9,67.8,0.101,9.6,0.029,,
280187424,SE ALFENA,TR 2,LEL 17880,2004-07-01,0.05,,13.8,2.7,5.9,8.9,2.1,76.4,1.42,27.8,69.7,,4.0,0.854,17.8,73.4,0.112,12.8,0.032,,
280187424,SE ALFENA,TR 2,LEL 17880,2005-05-19,0.05,,19.6,3.4,6.4,13.4,2.8,123.4,2.72,26.9,70.3,,3.5,0.8556,17.6,55.1,0.128,15.2,0.035,,
280187424,SE ALFENA,TR 2,LEL 17880,2006-05-25,0.05,,15.1,3.2,5.1,13.7,2.7,117.2,2.34,30.9,79.7,,3.5,0.8556,17.6,60.7,0.132,10.1,0.038,,
280187424,SE ALFENA,TR 2,LEL 17880,2007-02-27,0.05,,12.9,2.9,4.3,17.8,3.4,36.3,1.82,29.4,65.2,,3.5,0.8558,16.5,48.9,0.152,13.2,0.032,,
280187424,SE ALFENA,TR 2,LEL 17880,2008-06-17,0.05,,8.3,2.0,5.5,7.2,2.4,73.9,2.23,31.6,70.6,,3.5,0.8708,17.4,67.5,0.141,12.9,0.033,,
280187424,SE ALFENA,TR 2,LEL 17880,2009-08-27,0.1,,15.6,3.3,11.1,10.8,3.5,132.6,3.72,28.5,71.7,,4.0,0.8557,17.8,76.8,0.129,14.4,0.041,,
280187424,SE ALFENA,TR 2,LEL 17880,2010-02-23,0.05,,15.8,3.3,11.4,11.7,3.7,85.8,3.13,32.2,73.2,,4.0,0.8557,17.4,52.9,0.123,13.5,0.037,,
280187424,SE ALFENA,TR 2,LEL 17880,2011-03-03,0.05,,11.1,3.2,10.5,15.6,4.4,73.8,2.49,30.8,69.9,,4.0,0.8523,16.9,87.3,0.13,10.3,0.035,,
280187424,SE ALFENA,TR 2,LEL 17880,2012-05-14,0.05,,13.2,3.7,13.4,21.4,5.4,56.0,1.89,30.9,77.2,,4.0,0.8524,17.5,70.4,0.128,11.6,0.038,,
280187424,SE ALFENA,TR 2,LEL 17880,2013-05-22,0.05,,14.8,2.7,12.6,12.0,3.4,53.0,1.83,26.7,62.9,,4.0,0.8524,16.2,97.7,0.153,8.7,0.034,,
280187424,SE ALFENA,TR 2,LEL 17880,2013-09-02,0.05,,17.3,3.7,16.1,16.3,4.3,126.9,2.33,24.1,63.7,,4.0,0.8523,17.0,78.7,0.186,15.5,0.038,,
280187424,SE ALFENA,TR 2,LEL 17880,2013-10-07,0.05,,,,,,,,,,,,4.0,0.8523,17.6,86.4,0.164,11.2,0.036,,
280187424,SE ALFENA,TR 2,LEL 17880,2013-12-09,0.05,,4.6,1.1,1.0,1.2,1.0,10.6,1.0,9.6,26.6,,1.5,0.8513,41.7,97.3,0.001,3.6,0.001,,
280187424,SE ALFENA,TR 2,LEL 17880,2014-03-25,,,,,,,,,,,,,,0.8479,36.3,,0.001,,0.002,,
280187424,SE ALFENA,TR 2,LEL 17880,2014-05-16,0.05,,14.4,3.1,6.1,6.6,1.2,44.8,1.0,31.7,70.3,,2.0,0.8512,30.6,81.9,0.011,7.0,0.004,,
280187424,SE ALFENA,TR 2,LEL 17880,2015-04-10,0.05,Papel normal,16.0,6.0,11.0,22.0,11.0,55.0,1.82,29.5,65.4,Estado normal,2.0,0.8513,32.0,93.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187424,SE ALFENA,TR 2,LEL 17880,2016-04-19,0.05,Papel normal,8.0,3.0,8.0,30.0,6.0,40.0,1.51,29.0,63.5,Estado normal,2.0,0.8512,33.0,87.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187424,SE ALFENA,TR 2,LEL 17880,2017-02-15,0.05,Papel normal,8.0,4.0,6.0,36.0,7.0,49.0,1.53,30.3,67.5,Estado normal,2.0,0.8513,32.0,64.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187424,SE ALFENA,TR 2,LEL 17880,2018-03-06,0.05,Papel normal,9.0,2.0,7.0,28.0,5.0,60.0,1.68,29.2,67.6,Estado normal,2.0,0.8513,32.0,55.0,0.02,8.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187424,SE ALFENA,TR 2,LEL 17880,2019-02-27,0.05,Papel normal,11.0,8.0,6.0,20.0,3.0,66.0,1.83,29.1,65.1,Estado normal,2.0,0.8514,31.0,82.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187424,SE ALFENA,TR 2,LEL 17880,2020-02-04,0.05,Papel normal,11.0,4.0,8.0,31.0,3.0,120.0,2.28,31.7,66.7,Estado normal,2.0,0.8513,31.0,64.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187425,SE REBORDOSA,TR 3,19346 C,1997-11-27,0.05,,7.0,2.0,10.0,17.0,3.0,58.0,1.3,28.0,68.0,,3.0,0.852,23.9,68.2,0.027,17.3,0.011,,
280187425,SE REBORDOSA,TR 3,19346 C,2001-02-14,0.05,,5.3,2.3,1.3,34.9,6.2,52.6,1.29,23.6,63.8,,3.0,0.849,23.6,76.4,0.023,20.7,0.011,,
280187425,SE REBORDOSA,TR 3,19346 C,2002-07-31,0.05,,6.5,7.1,4.4,35.8,5.4,81.7,1.64,19.9,54.6,,3.0,0.851,24.1,29.7,0.023,27.9,0.013,,
280187425,SE REBORDOSA,TR 3,19346 C,2003-05-07,0.07,,6.7,17.6,6.1,133.9,21.8,68.8,1.31,29.1,66.2,,3.5,0.85,21.4,43.2,0.024,18.4,0.013,,
280187425,SE REBORDOSA,TR 3,19346 C,2003-07-11,,,12.3,14.5,4.7,104.1,12.3,109.1,1.54,26.9,66.7,,,,,,,,,,
280187425,SE REBORDOSA,TR 3,19346 C,2004-05-27,0.05,,10.0,35.7,7.3,188.8,22.2,63.8,1.28,27.7,65.8,,3.0,0.855,20.7,57.2,0.034,23.0,0.013,,
280187425,SE REBORDOSA,TR 3,19346 C,2004-09-09,,,11.7,26.4,7.0,150.9,21.8,100.1,1.65,24.7,64.7,,,,,,,,,,
280187425,SE REBORDOSA,TR 3,19346 C,2005-05-17,0.11,,10.6,20.7,10.1,141.1,18.5,48.1,1.3,29.8,65.8,,3.5,0.856,20.4,37.9,0.059,22.5,0.014,,
280187425,SE REBORDOSA,TR 3,19346 C,2006-06-20,0.09,,17.6,75.4,11.2,487.7,61.4,103.7,1.82,25.4,67.0,,3.0,0.856,20.2,42.6,0.046,24.0,0.014,,
280187425,SE REBORDOSA,TR 3,19346 C,2006-09-07,,,12.4,47.6,9.2,400.9,49.9,102.7,2.01,26.3,64.0,,,,,,,,,,
280187425,SE REBORDOSA,TR 3,19346 C,2007-07-18,0.15,,53.3,207.9,16.5,1192.6,129.1,105.9,2.21,25.7,67.8,,3.0,0.8556,19.6,37.1,0.036,23.9,0.014,,
280187425,SE REBORDOSA,TR 3,19346 C,2007-08-23,,,35.6,180.1,17.3,1189.4,130.7,98.2,2.33,27.4,65.3,,,,,,,,,,
280187425,SE REBORDOSA,TR 3,19346 C,2007-10-04,,,62.2,222.4,20.4,1378.0,148.1,121.8,2.66,24.1,65.3,,,,,,,25.2,,,
280187425,SE REBORDOSA,TR 3,19346 C,2008-04-08,,,68.4,377.8,33.2,2427.9,261.9,115.6,2.79,29.1,70.2,,,,,,,,,,
280187425,SE REBORDOSA,TR 3,19346 C,2008-06-18,0.17,,32.8,252.0,30.6,2139.4,243.1,80.7,2.43,30.7,70.0,,3.0,0.856,18.4,42.9,0.033,25.4,0.016,,
280187425,SE REBORDOSA,TR 3,19346 C,2008-09-18,,,26.6,206.5,26.2,1918.2,224.1,79.4,2.29,28.8,74.0,,,,,,,,,,
280187425,SE REBORDOSA,TR 3,19346 C,2009-02-03,,,19.0,102.1,20.6,1354.8,170.1,32.9,1.67,32.2,68.7,,,,,,,,,,
280187425,SE REBORDOSA,TR 3,19346 C,2009-08-12,0.16,,25.4,103.3,23.6,1235.5,154.8,57.3,1.63,29.4,65.5,,3.0,0.856,20.3,36.9,0.041,21.4,0.017,,
280187425,SE REBORDOSA,TR 3,19346 C,2010-08-13,0.14,,45.3,230.4,22.5,1666.9,192.6,66.5,1.54,27.7,62.8,,3.0,0.8561,19.9,57.7,0.046,26.2,0.017,,
280187425,SE REBORDOSA,TR 3,19346 C,2011-03-17,0.13,,25.9,122.2,18.4,1186.9,146.4,50.0,1.41,32.9,70.3,,3.0,0.8527,20.1,67.7,0.034,16.9,0.017,,
280187425,SE REBORDOSA,TR 3,19346 C,2011-06-08,,,19.0,89.0,16.9,1036.4,143.0,66.2,1.5,31.0,67.3,,,,,52.8,,19.8,,,
280187425,SE REBORDOSA,TR 3,19346 C,2012-03-23,,,29.0,140.2,27.2,1149.0,155.5,46.4,1.45,30.5,71.1,,,,,84.1,,15.4,,,
280187425,SE REBORDOSA,TR 3,19346 C,2012-06-29,0.18,,15.8,98.1,20.5,982.1,119.5,46.7,1.25,27.2,58.7,,3.0,0.8526,19.4,34.7,0.052,14.9,0.017,,
280187425,SE REBORDOSA,TR 3,19346 C,2013-05-27,0.16,,52.4,241.0,23.0,1508.4,211.6,94.9,1.64,24.6,63.0,,3.5,0.8527,19.0,61.9,0.091,17.6,0.014,,
280187425,SE REBORDOSA,TR 3,19346 C,2013-11-20,,,60.4,144.4,29.5,2247.7,319.7,117.4,2.38,25.7,71.6,,,,,76.6,,20.6,,,
280187425,SE REBORDOSA,TR 3,19346 C,2014-05-23,0.17,,50.5,287.7,30.3,2153.4,309.3,88.6,1.99,30.0,70.0,,3.5,0.8527,18.2,94.3,0.059,15.4,0.014,,
280187425,SE REBORDOSA,TR 3,19346 C,2014-10-22,,,83.0,379.0,27.0,2160.0,322.0,100.0,1.95,26.5,63.1,Defeito térmico de elevada temperatura,,,,59.0,,23.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187425,SE REBORDOSA,TR 3,19346 C,2015-05-05,0.19,Papel normal,82.0,366.0,21.0,2170.0,310.0,78.0,2.1,29.7,69.4,Defeito térmico de elevada temperatura,3.5,0.8527,19.0,80.0,0.06,12.0,0.017,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses
280187425,SE REBORDOSA,TR 3,19346 C,2015-12-17,,,83.0,347.0,34.0,2460.0,339.0,77.0,2.08,27.5,63.9,Defeito térmico de elevada temperatura,,,,47.0,,20.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187425,SE REBORDOSA,TR 3,19346 C,2016-06-01,0.22,Papel normal,40.0,226.0,24.0,1890.0,284.0,54.0,1.64,26.9,61.4,Defeito térmico de elevada temperatura,3.5,0.8527,18.0,44.0,0.08,21.0,0.017,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280187425,SE REBORDOSA,TR 3,19346 C,2017-05-24,0.26,Papel normal,30.0,199.0,21.0,1360.0,208.0,53.0,1.33,26.4,62.6,Defeito térmico de elevada temperatura,3.5,0.8527,18.0,24.0,0.05,34.0,0.013,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses
280187425,SE REBORDOSA,TR 3,19346 C,2017-11-23,,,110.0,387.0,31.0,1930.0,295.0,139.0,2.57,26.1,72.7,Defeito térmico de elevada temperatura,,,,55.0,,27.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187425,SE REBORDOSA,TR 3,19346 C,2018-05-24,0.27,Papel normal,59.0,508.0,35.0,2760.0,394.0,67.0,1.55,27.8,68.5,Defeito térmico de elevada temperatura,3.5,0.8527,19.0,42.0,0.06,23.0,0.015,Valores de tensão interfacial e partículas não adequados,Nova colheita dentro de cerca de 6 meses
280187425,SE REBORDOSA,TR 3,19346 C,2018-11-21,,,50.0,346.0,39.0,2330.0,361.0,128.0,2.31,28.6,69.3,Defeito térmico de elevada temperatura,,,,44.0,,23.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187425,SE REBORDOSA,TR 3,19346 C,2019-04-12,0.29,Papel normal,118.0,593.0,22.0,3270.0,463.0,138.0,2.45,28.2,74.0,Defeito térmico de elevada temperatura,3.5,0.8527,19.0,61.0,0.06,13.0,0.017,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses.
280187425,SE REBORDOSA,TR 3,19346 C,2020-07-24,0.05,Papel normal,6.0,1.0,1.0,1.0,1.0,27.0,1.0,19.4,45.1,Estado normal,1.0,0.8655,29.0,61.0,0.02,8.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,1996-01-13,,,3.0,3.0,23.0,51.0,11.0,48.0,1.2,33.1,76.5,,3.0,0.851,23.6,88.0,0.022,10.0,0.011,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,1997-11-26,0.05,,,,,,,,,,,,,,,,,,,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,1997-11-27,,,7.0,2.0,24.0,15.0,4.0,64.0,1.4,31.0,75.0,,3.0,0.852,23.3,53.8,0.032,18.6,0.011,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2001-02-14,0.05,,6.0,2.4,12.5,29.4,6.3,54.4,1.39,24.4,64.2,,3.5,0.85,23.3,65.1,0.025,25.9,0.013,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2002-07-31,0.08,,21.3,8.0,1.0,5.2,2.4,1.0,14.03,20.9,76.0,,3.5,0.85,23.4,27.8,0.029,30.0,0.014,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2003-05-07,0.1,,11.8,55.0,12.4,417.6,46.8,93.9,1.41,27.7,66.6,,3.5,0.85,20.6,47.2,0.03,21.1,0.013,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2003-07-11,,,13.0,39.2,10.0,306.1,33.6,126.1,1.73,25.4,65.4,,,,,,,,,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2004-06-29,0.15,,15.7,52.8,11.7,355.8,35.0,84.0,1.34,27.0,64.7,,3.5,0.855,20.2,35.0,0.05,26.6,0.015,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2004-11-12,,,12.9,38.7,15.8,318.9,36.0,83.3,2.12,32.3,71.4,,,,,,,,,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2005-05-20,0.15,,27.2,99.5,18.3,600.7,60.3,75.8,1.53,32.0,75.8,,3.5,0.856,20.2,41.2,0.074,15.8,0.015,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2006-06-19,0.09,,8.2,1.7,5.6,11.8,3.1,71.3,1.34,29.2,65.4,,3.0,0.8596,20.9,62.4,0.052,15.4,0.011,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2007-07-12,0.11,,6.1,2.9,19.2,17.0,4.4,54.7,2.02,27.8,63.8,,3.0,0.8594,20.9,40.8,0.036,20.1,0.011,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2008-06-19,0.1,,5.7,4.1,25.4,41.4,10.9,43.7,1.74,32.0,69.0,,3.0,0.8523,19.5,72.8,0.028,12.6,0.011,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2009-02-04,0.09,,10.3,4.2,18.4,50.3,14.1,40.8,1.63,33.1,71.5,,2.5,0.8597,21.1,84.0,0.037,9.4,0.011,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2010-07-14,0.12,,7.3,5.4,21.4,107.0,30.2,68.7,1.99,33.6,76.3,,3.0,0.8598,21.4,39.2,0.052,19.0,0.013,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2010-11-18,,,8.6,4.7,12.9,104.2,30.5,83.0,2.0,30.4,69.0,,,,,68.7,,8.0,,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2011-01-04,0.1,,8.6,5.6,12.5,95.7,30.4,53.9,1.89,32.4,70.8,,3.0,0.8563,20.8,58.4,0.05,9.4,0.012,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2012-06-28,0.13,,4.2,4.6,9.3,101.2,30.6,43.0,1.21,28.7,63.5,,3.0,0.8563,20.7,42.8,0.049,12.0,0.014,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2013-06-27,0.1,,6.4,17.2,9.4,181.0,46.4,29.3,1.35,29.2,63.7,,3.0,0.8563,20.3,53.8,0.054,13.9,0.013,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2013-12-12,,,8.8,11.6,9.1,147.4,41.4,50.4,1.47,31.2,71.5,,,,,81.4,,10.4,,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2014-06-26,0.08,,6.2,8.4,3.9,132.5,42.9,36.4,1.31,30.1,64.6,,3.0,0.8563,18.0,83.6,0.06,17.1,0.012,,
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2014-11-25,,,5.0,7.0,4.0,111.0,39.0,41.0,1.12,27.4,60.8,Defeito térmico de elevada temperatura,,,,76.0,,10.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2015-05-06,0.09,Papel normal,5.0,9.0,1.0,77.0,20.0,31.0,1.11,27.8,67.6,Estado normal,3.0,0.8579,21.0,57.0,0.04,8.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2016-06-23,0.1,Papel normal,13.0,26.0,4.0,130.0,22.0,47.0,1.5,27.7,61.3,Defeito térmico de elevada temperatura,3.0,0.8579,21.0,73.0,0.04,15.0,0.013,Conforme.,Nova colheita dentro de cerca de 6 meses
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2016-12-13,,,12.0,41.0,6.0,192.0,39.0,85.0,1.94,30.8,73.4,Defeito térmico de elevada temperatura,,,,67.0,,15.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2017-05-25,0.14,Papel normal,5.0,19.0,6.0,118.0,21.0,36.0,1.29,28.2,64.9,Defeito térmico de baixa temperatura,3.0,0.8579,20.0,72.0,0.04,15.0,0.012,Conforme.,Nova colheita dentro de cerca de 6 meses
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2017-11-28,,,21.0,56.0,12.0,265.0,48.0,71.0,1.78,29.0,69.9,Defeito térmico de elevada temperatura,,,,81.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2018-05-22,0.14,Papel normal,5.0,30.0,16.0,245.0,42.0,29.0,1.11,28.5,67.4,Defeito térmico de elevada temperatura,3.0,0.8579,20.0,73.0,0.06,12.0,0.011,Conforme.,Nova colheita dentro de cerca de 6 meses
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2018-12-13,,,18.0,55.0,19.0,352.0,50.0,63.0,1.75,29.8,69.2,Defeito térmico de elevada temperatura,,,,96.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2019-05-28,0.08,Papel normal,12.0,36.0,20.0,300.0,48.0,46.0,1.4,30.6,66.2,Defeito térmico de elevada temperatura,3.0,0.8579,22.0,81.0,0.04,14.0,0.011,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280187426,SE MARCO DE CANAVEZES,TR 1,19345 C,2020-07-23,0.05,Papel normal,3.0,2.0,1.0,1.0,1.0,130.0,1.19,23.2,53.0,Estado normal,0.5,0.8752,36.0,73.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2001-08-02,0.05,,1.0,6.2,98.3,66.4,16.2,71.4,1.14,31.3,83.9,,5.0,0.855,22.4,98.4,0.02,7.2,0.008,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2002-08-09,,,4.6,1.3,24.3,24.1,5.6,24.4,1.0,13.3,43.2,,,,,,,,,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2003-05-08,0.05,,2.2,1.0,15.2,16.3,4.0,15.4,1.0,8.1,21.6,,4.5,0.853,22.9,80.0,0.008,4.4,0.01,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2004-05-27,0.05,,7.7,2.3,43.1,26.8,6.9,83.7,1.0,25.8,62.2,,4.5,0.857,22.6,69.6,0.02,4.9,0.009,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2005-05-19,0.05,,12.9,2.4,35.0,19.6,5.5,69.9,1.0,27.9,61.2,,5.0,0.8585,22.3,60.2,0.04,6.4,0.009,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2006-06-22,0.05,,11.4,2.8,44.2,26.9,5.4,65.4,1.07,29.7,64.2,,4.5,0.8587,22.8,37.4,0.014,31.7,0.012,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2007-06-27,0.05,,7.2,2.8,49.7,34.3,5.8,58.3,1.09,26.9,58.3,,4.0,0.8584,22.4,91.1,0.037,8.4,0.012,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2008-06-18,0.05,,5.0,1.9,36.8,18.9,4.1,60.3,1.12,33.2,72.4,,4.5,0.8585,22.7,75.4,0.008,16.7,0.01,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2009-08-26,0.05,,9.8,2.3,32.2,12.6,3.4,81.3,1.19,30.2,68.4,,4.5,0.8587,21.3,81.4,0.013,4.3,0.012,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2009-10-13,0.05,,7.9,2.3,29.5,11.6,2.9,68.4,1.08,32.0,73.3,,,,,,,,,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2010-08-11,0.05,,6.0,3.4,42.8,20.4,4.5,109.9,2.11,33.0,79.2,,4.5,0.8587,21.8,89.1,0.021,6.3,0.019,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2011-01-25,0.05,,10.4,3.4,39.6,22.0,5.0,108.7,1.73,27.7,70.9,,4.5,0.8553,21.9,89.4,0.013,5.4,0.01,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2012-06-27,0.08,,5.6,2.9,40.5,22.7,5.4,62.3,1.18,24.9,53.2,,4.5,0.8552,21.4,94.6,0.024,6.3,0.014,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2013-05-22,0.05,,6.7,2.8,35.9,22.6,5.9,62.3,1.2,24.7,57.4,,4.5,0.8553,21.0,99.9,0.026,4.4,0.011,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2014-06-27,0.05,,7.9,3.9,27.4,13.8,3.4,61.9,1.19,29.3,62.3,,4.5,0.8552,17.8,81.5,0.035,9.1,0.014,,
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2015-05-05,0.05,Papel normal,7.0,2.0,19.0,9.0,3.0,68.0,1.47,28.7,65.1,Estado normal,4.5,0.8552,22.0,50.0,0.03,20.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2016-06-23,0.05,Papel normal,7.0,2.0,25.0,12.0,3.0,63.0,1.19,26.7,58.6,Estado normal,4.5,0.8552,21.0,90.0,0.02,6.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
