SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2017-05-24,0.05,Papel normal,9.0,5.0,32.0,17.0,4.0,66.0,1.25,24.7,58.0,Estado normal,4.5,0.8553,21.0,61.0,0.03,6.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2018-05-17,0.05,Papel normal,4.0,2.0,30.0,16.0,4.0,58.0,1.22,24.3,59.7,Estado normal,4.5,0.8553,21.0,88.0,0.03,4.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187427,SE BARROSAS,MOVEL localizado Barrosas,LEL 19631,2019-06-05,0.05,Papel normal,7.0,3.0,35.0,17.0,7.0,84.0,1.64,28.9,63.7,Estado normal,4.5,0.8554,22.0,88.0,0.02,12.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187428,SE REBORDOSA,TR 1,LEL 8194,1996-05-13,,,2.0,2.0,1.0,3.0,1.0,248.0,1.5,17.4,52.5,,5.0,0.863,17.3,30.2,0.136,72.4,0.081,,
280187428,SE REBORDOSA,TR 1,LEL 8194,1997-11-26,1.67,,7.0,3.0,1.0,3.0,1.0,376.0,2.1,20.0,71.0,,,,,,,,,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2001-02-13,4.98,,5.0,2.5,1.0,2.1,1.0,277.3,1.9,15.6,57.1,,6.0,0.865,19.2,76.8,0.159,13.6,0.091,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2001-08-02,4.89,,4.1,3.2,1.0,3.2,1.2,396.1,2.44,22.2,85.1,,6.0,0.864,13.4,68.6,0.198,22.4,0.089,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2002-08-01,0.15,,26.2,2.9,1.0,1.0,1.0,108.4,1.0,25.1,66.3,,1.0,0.878,39.8,39.4,0.004,22.9,0.013,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2003-05-08,0.25,,121.4,5.6,1.0,1.0,1.6,129.6,1.07,28.0,67.3,,1.0,0.878,34.5,63.1,0.009,4.6,0.009,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2004-05-27,0.46,,95.6,5.6,1.0,1.0,1.9,183.4,1.63,25.1,60.7,,1.5,0.883,28.5,66.7,0.014,7.0,0.023,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2005-05-17,0.89,,70.6,4.6,4.2,2.2,2.0,142.6,1.3,23.3,53.6,,1.5,0.8838,31.9,86.7,0.021,5.5,0.024,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2006-06-20,0.79,,58.4,3.5,3.9,1.4,1.8,67.9,1.04,27.0,58.6,,1.5,0.8839,31.9,47.2,0.017,5.6,0.024,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2007-07-18,0.83,,41.3,3.2,10.3,2.3,1.6,61.8,1.0,27.3,62.1,,1.0,0.8835,31.7,45.7,0.012,9.1,0.028,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2008-06-18,0.81,,36.8,3.3,1.0,1.0,1.6,128.9,1.46,30.8,68.4,,1.5,0.8838,32.4,66.9,0.015,9.4,0.034,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2009-08-12,0.91,,42.8,3.1,1.0,1.0,1.6,101.8,1.26,28.4,60.1,,1.0,0.8838,30.3,41.7,0.016,14.9,0.033,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2010-08-13,0.85,,43.9,3.0,1.0,1.0,1.6,112.7,1.41,30.3,66.2,,1.5,0.8839,30.4,53.4,0.014,15.3,0.041,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2011-03-17,0.75,,40.0,4.1,1.0,1.0,3.4,79.7,1.08,28.8,61.3,,1.0,0.8805,29.0,67.6,0.006,5.4,0.033,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2012-06-29,0.89,,35.4,3.4,1.0,1.0,3.1,75.7,1.02,24.9,51.9,,1.5,0.8805,26.5,55.7,0.024,7.4,0.034,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2013-05-27,0.75,,37.8,3.0,1.0,1.4,2.8,65.6,1.03,25.4,59.6,,1.0,0.8772,28.9,54.7,0.022,5.6,0.021,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2014-05-23,0.69,,33.1,4.8,1.0,1.1,3.6,62.7,1.0,29.4,65.1,,1.0,0.8804,29.2,86.0,0.024,4.1,0.037,,
280187428,SE REBORDOSA,TR 1,LEL 8194,2015-05-05,0.78,Sintomas de degradação avançada do papel antes da substituição do óleo.,28.0,4.0,1.0,1.0,3.0,70.0,1.25,27.9,63.1,Estado normal,1.5,0.8805,29.0,90.0,0.02,4.0,0.046,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187428,SE REBORDOSA,TR 1,LEL 8194,2016-06-01,0.74,Sintomas de degradação avançada do papel antes da substituição do óleo.,18.0,5.0,1.0,1.0,10.0,75.0,1.15,24.4,52.8,Estado normal,1.5,0.8805,30.0,89.0,0.02,10.0,0.042,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187428,SE REBORDOSA,TR 1,LEL 8194,2017-05-24,0.79,Sintomas de degradação avançada do papel antes da substituição do óleo.,25.0,7.0,1.0,1.0,4.0,70.0,1.05,26.0,60.8,Estado normal,1.5,0.8805,29.0,88.0,0.02,6.0,0.048,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187428,SE REBORDOSA,TR 1,LEL 8194,2018-05-24,0.72,Sintomas de degradação avançada do papel antes da substituição do óleo.,15.0,2.0,1.0,1.0,1.0,46.0,1.0,27.3,65.2,Estado normal,1.5,0.8805,30.0,63.0,0.03,12.0,0.047,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187428,SE REBORDOSA,TR 1,LEL 8194,2019-04-12,0.69,Sintomas de degradação avançada do papel antes da substituição do óleo.,22.0,5.0,4.0,2.0,1.0,69.0,1.13,27.1,61.5,Estado normal,1.5,0.8805,30.0,75.0,0.02,10.0,0.047,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187428,SE REBORDOSA,TR 1,LEL 8194,2020-07-24,1.23,Sintomas de degradação avançada do papel antes da substituição do óleo.,30.0,3.0,1.0,2.0,1.0,256.0,2.19,19.6,50.7,Estado normal,1.5,0.8805,28.0,51.0,0.02,13.0,0.052,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187429,SE REBORDOSA,TR 2,LEL 8196,1996-05-13,,,2.0,2.0,1.0,2.0,1.0,181.0,1.5,21.9,56.2,,4.5,0.858,20.4,81.6,0.096,8.6,0.066,,
280187429,SE REBORDOSA,TR 2,LEL 8196,1999-02-22,2.19,,8.0,3.2,1.0,3.9,1.5,404.5,2.85,22.0,76.0,,5.0,0.86,19.7,58.3,0.141,16.6,0.063,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2001-08-02,4.73,,1.7,2.5,1.0,2.8,1.1,291.6,2.17,24.6,77.6,,5.5,0.86,16.4,74.1,0.176,20.1,0.079,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2002-08-01,5.09,,1.0,1.8,1.0,1.1,1.0,247.2,1.68,17.8,58.2,,5.0,0.858,19.3,42.2,0.161,18.3,0.089,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2003-05-08,3.46,,5.8,1.7,1.0,1.0,3.4,173.9,1.12,23.7,66.4,,5.5,0.858,16.9,74.1,0.164,10.9,0.086,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2004-05-27,2.55,,5.0,1.8,1.0,1.0,1.0,217.0,1.53,23.6,64.0,,5.0,0.861,16.7,60.1,0.166,20.2,0.089,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2005-05-17,6.28,,9.7,2.1,1.0,1.0,1.0,299.4,1.97,18.9,56.6,,5.0,0.8634,15.9,42.9,0.236,19.2,0.098,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2006-06-20,5.49,,8.8,1.6,1.0,1.8,1.0,183.3,1.54,21.6,64.4,,5.0,0.8635,16.1,67.5,0.218,15.2,0.102,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2007-07-18,5.27,,4.8,1.4,1.0,1.0,1.0,136.4,1.34,23.9,63.7,,4.5,0.8632,15.7,55.7,0.204,17.8,0.096,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2008-06-18,0.11,,3.3,1.0,1.0,1.0,1.0,39.0,1.0,23.7,53.7,,0.5,0.8839,31.1,73.9,0.005,6.9,0.018,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2009-08-12,0.23,,5.6,1.7,1.0,1.0,1.0,88.9,1.29,30.9,66.3,,1.0,0.8733,30.4,89.3,0.012,7.7,0.024,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2010-08-13,0.29,,6.8,1.7,1.0,1.0,1.0,109.7,1.48,31.6,68.8,,1.0,0.8734,30.2,71.4,0.012,8.8,0.024,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2011-03-17,0.24,,4.6,1.3,1.0,1.0,1.0,56.1,1.0,24.4,50.6,,1.0,0.87,30.7,82.9,0.007,5.7,0.014,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2012-06-29,0.39,,4.6,1.3,1.0,1.0,1.0,64.8,1.07,25.6,52.3,,1.0,0.87,29.7,83.0,0.019,8.4,0.021,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2013-05-27,0.31,,4.7,1.6,1.0,1.0,1.1,53.2,1.06,25.0,57.8,,1.0,0.87,24.4,57.7,0.02,4.7,0.017,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2014-05-23,0.31,,6.4,2.2,1.0,1.0,1.0,54.0,1.0,30.1,65.7,,1.0,0.87,26.5,90.4,0.024,5.1,0.017,,
280187429,SE REBORDOSA,TR 2,LEL 8196,2015-05-05,0.32,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,1.0,1.0,1.0,1.0,51.0,1.19,28.9,63.0,Estado normal,1.0,0.87,27.0,53.0,0.02,4.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187429,SE REBORDOSA,TR 2,LEL 8196,2016-06-01,0.31,Sintomas de degradação avançada do papel antes da substituição do óleo.,20.0,1.0,1.0,1.0,1.0,55.0,1.05,26.7,58.4,Estado normal,1.0,0.87,30.0,86.0,0.02,8.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187429,SE REBORDOSA,TR 2,LEL 8196,2017-05-24,0.39,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,5.0,1.0,1.0,1.0,44.0,1.0,25.9,60.1,Estado normal,1.0,0.87,28.0,87.0,0.02,5.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187429,SE REBORDOSA,TR 2,LEL 8196,2018-05-24,0.31,Sintomas de degradação avançada do papel antes da substituição do óleo.,3.0,1.0,1.0,1.0,1.0,35.0,1.0,28.3,65.5,Estado normal,1.0,0.87,30.0,76.0,0.02,11.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187429,SE REBORDOSA,TR 2,LEL 8196,2019-04-12,0.33,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,4.0,1.0,1.0,1.0,51.0,1.15,28.0,63.2,Estado normal,1.0,0.87,29.0,76.0,0.02,10.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187429,SE REBORDOSA,TR 2,LEL 8196,2020-07-24,0.87,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,2.0,1.0,1.0,1.0,228.0,2.22,18.9,50.6,Estado normal,1.0,0.87,28.0,40.0,0.02,18.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187430,SE FELGUEIRAS,TR 2,LEL 48382,1999-02-22,0.05,,50.2,4.3,1.0,2.9,20.9,188.5,2.0,19.7,72.6,,2.0,0.848,21.5,89.8,0.055,8.0,0.018,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2001-08-02,0.05,,32.0,4.0,1.0,2.8,5.1,192.1,2.34,26.6,85.7,,2.0,0.847,16.7,76.6,0.141,6.7,0.023,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2002-08-08,0.05,,25.1,2.9,1.0,1.0,3.6,170.1,1.6,15.5,64.7,,2.5,0.845,16.3,73.2,0.108,8.5,0.025,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2003-05-06,0.05,,32.9,4.5,1.0,1.0,2.9,169.8,1.87,24.0,63.6,,2.5,0.845,16.8,83.8,0.11,5.2,0.028,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2004-05-27,0.05,,30.7,3.9,1.0,1.1,2.3,196.1,1.96,22.3,62.9,,2.5,0.85,16.3,67.9,0.15,34.7,0.028,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2005-05-18,0.06,,23.3,3.7,1.0,1.0,2.0,171.6,2.06,21.6,62.0,,2.5,0.8519,16.1,76.8,0.141,11.1,0.031,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2006-06-22,0.06,,33.7,4.4,1.0,1.9,2.1,239.3,2.73,27.7,73.9,,2.5,0.8519,16.0,76.7,0.161,9.9,0.046,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2007-06-27,0.05,,22.3,3.4,1.0,1.2,2.0,167.3,2.61,24.3,62.0,,2.5,0.8517,15.8,78.7,0.173,7.9,0.033,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2008-06-18,0.08,,15.0,3.4,1.0,1.2,2.0,162.6,2.73,29.8,69.7,,2.5,0.8733,16.2,78.2,0.163,7.7,0.038,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2009-08-26,0.09,,19.8,3.4,1.0,1.2,1.9,185.4,2.54,29.3,73.8,,2.5,0.852,16.0,89.0,0.189,7.7,0.04,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2010-07-13,0.08,,14.6,3.0,1.0,1.1,1.8,152.7,2.49,30.0,73.0,,2.5,0.8521,15.9,75.0,0.167,10.1,0.08,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2011-01-25,0.08,,10.3,3.1,1.0,1.1,1.8,135.7,2.42,29.0,70.0,,2.5,0.8486,16.9,93.2,0.206,5.2,0.039,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2012-06-27,0.09,,7.0,2.1,1.0,1.0,1.2,98.1,1.74,24.5,55.1,,2.5,0.8486,16.4,81.4,0.169,9.6,0.038,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2012-12-03,0.07,,,,,,,,,,,,3.0,0.8486,15.0,59.6,0.174,4.7,0.044,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2012-12-07,0.05,,2.2,1.4,1.0,1.0,1.0,10.0,1.0,1.0,12.6,,1.5,0.8523,29.7,85.9,0.032,4.2,0.004,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2013-05-22,0.05,,5.9,2.1,1.0,1.6,1.0,81.4,1.0,25.0,58.5,,1.5,0.8522,26.4,70.9,0.044,5.1,0.012,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2014-02-13,,,4.7,2.4,1.0,2.6,1.3,42.3,1.0,22.7,50.3,,,0.8685,38.1,87.9,0.001,6.8,,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2014-06-27,0.05,,5.4,2.4,1.0,2.2,1.0,58.5,1.0,27.9,56.7,,0.5,0.8684,37.2,79.1,0.015,6.4,0.009,,
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2015-05-08,0.05,Papel normal,4.0,2.0,1.0,2.0,1.0,76.0,1.7,28.6,61.6,Estado normal,0.5,0.8684,33.0,73.0,0.02,5.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2017-10-27,0.05,Papel normal,5.0,14.0,1.0,1.0,1.0,107.0,1.7,23.8,49.8,Estado normal,0.5,0.8684,34.0,87.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2018-11-08,0.06,Papel normal,3.0,3.0,1.0,1.0,1.0,109.0,2.17,30.3,64.9,Estado normal,0.5,0.8684,33.0,72.0,0.02,6.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187430,SE FELGUEIRAS,TR 2,LEL 48382,2019-10-22,0.05,Papel normal,6.0,6.0,1.0,1.0,1.0,128.0,2.09,29.1,61.1,Estado normal,0.5,0.8684,32.0,84.0,0.02,5.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187431,SE FELGUEIRAS,TR 1,LEL 48381,1997-11-26,0.05,,49.0,7.0,1.0,3.0,47.0,165.0,2.0,10.0,62.0,,1.0,0.847,24.5,87.2,0.021,6.3,0.01,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2001-02-14,0.05,,28.2,2.9,1.0,1.6,4.8,126.4,1.78,18.2,55.5,,2.0,0.847,21.6,84.3,0.089,9.4,0.02,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2002-08-08,0.05,,20.6,4.0,1.0,1.2,3.9,159.2,1.71,16.4,61.5,,2.5,0.846,17.1,73.1,0.102,6.4,0.03,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2003-05-06,0.05,,36.2,4.1,1.0,1.0,2.9,158.9,1.86,21.8,57.0,,2.0,0.846,17.2,86.3,0.106,5.0,0.021,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2004-05-27,0.05,,26.9,4.0,1.0,1.1,2.5,185.4,2.2,25.6,70.8,,2.5,0.851,16.3,44.4,0.123,8.9,0.027,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2005-05-18,0.05,,22.3,4.4,1.0,3.1,2.9,171.6,2.35,27.9,70.9,,2.5,0.852,16.3,79.8,0.151,11.5,0.03,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2006-06-22,0.05,,30.0,4.2,1.0,2.1,2.8,211.4,3.13,26.3,66.3,,2.5,0.8521,16.2,88.5,0.142,10.9,0.054,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2007-06-27,0.05,,20.1,3.5,1.0,1.4,2.1,168.7,2.75,23.4,61.9,,2.5,0.8518,15.7,67.5,0.133,9.4,0.035,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2008-06-18,0.07,,15.3,3.3,1.0,1.4,2.0,163.6,2.78,28.1,67.7,,2.5,0.852,16.2,51.0,0.137,8.4,0.065,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2009-08-26,0.09,,18.2,3.4,1.0,1.4,2.0,184.9,2.65,27.3,72.1,,2.5,0.8522,15.9,48.1,0.173,7.9,0.035,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2010-07-13,0.09,,15.0,3.1,1.0,1.2,2.0,155.4,2.52,31.0,74.0,,2.5,0.8523,15.5,95.7,0.148,8.4,0.041,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2011-01-25,0.07,,9.7,3.0,1.0,1.7,1.9,134.5,2.42,27.5,70.8,,2.5,0.8488,17.0,95.0,0.209,5.4,0.034,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2012-06-27,0.07,,8.1,2.3,1.0,1.0,1.4,106.7,1.92,26.0,59.3,,2.5,0.8488,16.7,86.6,0.141,7.2,0.036,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2013-05-22,0.08,,10.0,2.7,1.0,1.4,1.6,90.8,1.92,25.9,62.7,,3.0,0.8488,14.9,86.9,0.16,5.8,0.038,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2014-06-27,0.07,,12.7,3.4,1.0,2.8,1.8,105.4,1.89,28.4,61.4,,3.0,0.8488,15.4,67.8,0.155,14.5,0.035,,
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2015-01-06,0.14,Papel normal,,,,,,,,,,,2.5,0.8488,15.0,78.0,0.15,4.0,0.035,Valor de tensão interfacial não conforme,Regeneração do óleo
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2015-05-14,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,17.0,1.0,9.1,23.9,Estado normal,1.5,0.8509,36.0,92.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2015-07-30,,,,,,,,,,,,,,0.8509,33.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2015-11-25,0.05,Papel normal,4.0,5.0,1.0,1.0,30.0,91.0,1.35,26.8,59.7,Estado normal,1.5,0.8509,30.0,92.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2016-10-17,0.05,Papel normal,9.0,7.0,1.0,1.0,2.0,150.0,1.75,29.4,65.9,Estado normal,1.5,0.8509,32.0,93.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2017-10-27,0.05,Papel normal,5.0,15.0,1.0,3.0,1.0,105.0,1.46,28.0,61.4,Estado normal,1.5,0.8509,32.0,100.0,0.02,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2018-11-08,0.05,Papel normal,3.0,3.0,1.0,6.0,3.0,109.0,1.79,31.2,68.0,Estado normal,1.5,0.8509,30.0,91.0,0.02,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187431,SE FELGUEIRAS,TR 1,LEL 48381,2019-10-22,0.05,Papel normal,6.0,6.0,1.0,7.0,1.0,122.0,1.72,29.8,62.4,Estado normal,1.5,0.8509,32.0,83.0,0.02,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187433,SE VITORIA,TR 1,C 13071,1998-03-25,0.05,,11.0,3.4,1.0,1.0,1.0,172.0,1.0,21.0,70.0,,0.5,0.859,43.3,75.8,0.005,6.5,0.005,,
280187433,SE VITORIA,TR 1,C 13071,1999-07-07,0.05,,25.0,4.8,1.0,1.0,4.0,173.0,3.87,25.0,73.0,,1.0,0.852,39.4,19.3,0.001,34.7,0.006,,
280187433,SE VITORIA,TR 1,C 13071,1999-11-22,0.05,,10.0,5.0,8.0,2.9,4.9,128.0,4.27,27.0,73.0,,1.0,0.851,37.4,58.9,0.001,19.3,0.003,,
280187433,SE VITORIA,TR 1,C 13071,2001-09-11,0.05,,26.0,5.9,1.0,1.0,5.2,300.0,8.35,22.0,64.0,,1.0,0.85,32.3,42.9,0.014,39.9,0.003,,
280187433,SE VITORIA,TR 1,C 13071,2002-09-20,0.07,,35.8,5.6,1.2,1.2,4.4,324.1,10.15,23.3,65.5,,1.0,0.847,32.2,18.0,0.02,43.1,0.004,,
280187433,SE VITORIA,TR 1,C 13071,2003-06-25,0.05,,25.5,4.3,1.4,1.0,2.3,220.0,4.46,19.8,56.9,,1.0,0.853,32.0,40.6,0.013,32.1,0.005,,
280187433,SE VITORIA,TR 1,C 13071,2003-10-09,,,,,,,,,,,,,1.0,0.854,32.9,77.1,0.002,3.0,0.003,,
280187433,SE VITORIA,TR 1,C 13071,2004-06-23,0.05,,26.9,3.7,1.0,1.0,1.0,205.8,2.96,24.0,62.6,,1.0,0.857,32.6,43.8,0.016,29.2,0.004,,
280187433,SE VITORIA,TR 1,C 13071,2005-07-28,0.09,,27.5,4.7,1.0,1.0,1.4,221.4,4.62,25.1,61.8,,1.0,0.8594,28.6,33.9,0.023,38.1,0.004,,
280187433,SE VITORIA,TR 1,C 13071,2006-09-01,0.11,,24.2,3.1,1.0,1.0,1.6,167.3,4.86,26.1,61.8,,1.0,0.8593,30.8,40.9,0.023,28.1,0.006,,
280187433,SE VITORIA,TR 1,C 13071,2007-07-18,0.11,,10.6,3.4,3.1,2.5,1.9,121.8,6.72,29.3,68.0,,1.0,0.859,31.3,36.3,0.02,27.5,0.006,,
280187433,SE VITORIA,TR 1,C 13071,2008-09-19,0.12,,21.1,4.7,1.0,20.1,4.6,155.7,6.96,26.3,65.1,,1.0,0.8593,30.6,35.5,0.006,24.3,0.008,,
280187433,SE VITORIA,TR 1,C 13071,2009-06-17,0.13,,24.7,3.6,1.0,1.0,2.1,116.5,6.98,29.4,67.9,,1.0,0.8594,30.8,40.2,0.012,21.0,0.008,,
280187433,SE VITORIA,TR 1,C 13071,2010-08-10,0.15,,28.7,3.4,1.0,1.2,1.8,177.0,7.02,31.0,74.3,,1.0,0.8595,29.3,32.0,0.013,22.2,0.008,,
280187433,SE VITORIA,TR 1,C 13071,2011-03-01,0.12,,18.7,3.2,1.1,3.4,2.7,125.9,6.19,31.4,70.0,,1.0,0.8559,29.8,52.3,0.01,17.1,0.006,,
280187433,SE VITORIA,TR 1,C 13071,2012-07-18,0.12,,15.7,2.6,1.6,3.2,1.9,106.6,4.82,25.9,58.8,,1.0,0.8559,30.6,34.1,0.014,28.6,0.006,,
280187433,SE VITORIA,TR 1,C 13071,2013-08-06,0.12,,15.7,3.2,1.0,2.1,1.9,115.5,5.19,28.2,65.4,,1.0,0.8559,29.1,55.2,0.008,19.8,0.006,,
280187433,SE VITORIA,TR 1,C 13071,2014-08-12,0.1,,18.6,3.7,1.0,2.9,1.4,115.2,5.22,28.7,64.5,,1.0,0.8559,29.9,32.4,0.025,23.3,0.004,,
280187433,SE VITORIA,TR 1,C 13071,2016-07-06,0.2,Papel normal,20.0,5.0,1.0,1.0,4.0,197.0,9.87,23.6,58.8,Estado normal,1.0,0.856,28.0,37.0,0.02,27.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187433,SE VITORIA,TR 1,C 13071,2017-07-26,0.34,Sintomas de degradação muito ligeira do papel.,30.0,20.0,1.0,1.0,3.0,264.0,10.32,23.4,63.1,Estado normal,1.0,0.856,28.0,31.0,0.02,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187433,SE VITORIA,TR 1,C 13071,2018-07-17,0.31,Sintomas de degradação muito ligeira do papel.,21.0,4.0,1.0,1.0,2.0,174.0,6.18,26.1,72.0,Estado normal,1.0,0.856,25.0,27.0,0.02,26.0,0.007,Valor de tensão disruptiva não conforme,Nova colheita para confirmação dos valores de teor de água e tensão disruptiva.
280187433,SE VITORIA,TR 1,C 13071,2019-08-26,0.26,Sintomas de degradação muito ligeira do papel.,16.0,4.0,1.0,2.0,2.0,144.0,8.86,28.0,65.0,Estado normal,1.0,0.856,28.0,32.0,0.03,20.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187434,SE VITORIA,TR 2,C 13072,1998-03-25,0.05,,12.0,3.6,1.1,1.0,1.0,143.0,1.0,21.0,65.0,,0.5,0.86,41.6,71.0,0.005,10.2,0.005,,
280187434,SE VITORIA,TR 2,C 13072,1999-07-07,0.05,,6.9,4.6,1.0,1.0,2.0,115.0,1.34,27.0,76.0,,0.5,0.851,41.4,70.0,0.001,7.3,0.005,,
280187434,SE VITORIA,TR 2,C 13072,2001-09-11,0.05,,27.0,7.4,1.0,1.0,3.7,245.0,4.38,22.0,68.0,,1.0,0.849,33.2,88.6,0.006,7.7,0.003,,
280187434,SE VITORIA,TR 2,C 13072,2002-09-20,0.05,,33.6,7.2,1.0,1.0,4.5,236.6,6.22,24.8,68.3,,1.0,0.848,34.6,64.3,0.013,6.3,0.003,,
280187434,SE VITORIA,TR 2,C 13072,2003-06-25,0.05,,33.2,6.0,1.0,1.0,3.9,187.9,3.86,24.4,63.7,,1.0,0.852,34.7,68.1,0.007,7.2,0.004,,
280187434,SE VITORIA,TR 2,C 13072,2004-06-23,0.05,,31.9,5.4,1.0,1.0,4.0,177.4,3.9,24.6,65.2,,1.0,0.852,29.5,75.2,0.01,8.1,0.009,,
280187434,SE VITORIA,TR 2,C 13072,2005-07-28,0.05,,20.4,4.6,1.0,1.0,4.3,143.6,4.36,28.7,64.8,,1.0,0.8547,31.1,75.2,0.021,9.4,0.01,,
280187434,SE VITORIA,TR 2,C 13072,2006-09-01,0.05,,31.6,4.0,1.0,1.1,3.5,169.1,4.51,29.9,71.1,,1.0,0.8547,31.6,88.7,0.05,8.2,0.009,,
280187434,SE VITORIA,TR 2,C 13072,2007-07-18,0.05,,16.9,3.4,1.0,1.0,3.1,118.4,5.57,29.0,67.4,,1.0,0.8543,33.0,73.8,0.014,10.4,0.011,,
280187434,SE VITORIA,TR 2,C 13072,2008-09-19,0.05,,16.3,2.9,1.0,1.0,3.0,112.0,5.61,29.4,68.6,,1.0,0.8547,31.4,64.1,0.008,6.3,0.01,,
280187434,SE VITORIA,TR 2,C 13072,2009-06-17,0.05,,17.8,3.3,1.0,1.0,2.9,119.4,5.83,30.6,68.6,,1.0,0.8547,35.1,80.0,0.012,10.0,0.014,,
280187434,SE VITORIA,TR 2,C 13072,2010-08-10,0.05,,30.0,3.8,1.0,1.0,2.6,184.9,5.98,30.5,73.4,,1.0,0.8548,30.4,65.0,0.011,7.5,0.019,,
280187434,SE VITORIA,TR 2,C 13072,2011-03-01,0.05,,20.3,3.4,1.0,1.0,2.4,142.3,5.38,29.2,66.3,,1.0,0.8513,30.3,88.9,0.009,7.9,0.011,,
280187434,SE VITORIA,TR 2,C 13072,2012-07-18,0.05,,21.7,3.4,1.6,3.0,3.1,133.2,5.22,25.6,58.1,,1.0,0.8513,31.0,83.5,0.013,11.7,0.011,,
280187434,SE VITORIA,TR 2,C 13072,2013-08-06,0.05,,21.6,3.9,1.0,2.4,3.0,143.8,5.91,27.9,65.8,,1.0,0.8513,30.1,81.8,0.008,7.6,0.012,,
280187434,SE VITORIA,TR 2,C 13072,2014-08-12,0.05,,28.6,5.4,1.0,2.8,2.8,170.4,6.04,27.2,63.1,,1.0,0.8513,28.6,71.6,0.022,7.9,0.011,,
280187434,SE VITORIA,TR 2,C 13072,2016-07-06,0.05,Papel normal,13.0,4.0,1.0,1.0,3.0,121.0,5.24,25.9,60.9,Estado normal,1.5,0.8514,29.0,92.0,0.02,6.0,0.012,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187434,SE VITORIA,TR 2,C 13072,2017-07-26,0.05,Papel normal,21.0,19.0,1.0,1.0,3.0,155.0,4.5,25.6,62.3,Estado normal,1.0,0.8514,30.0,96.0,0.02,8.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187434,SE VITORIA,TR 2,C 13072,2018-07-17,0.05,Papel normal,17.0,3.0,1.0,1.0,2.0,107.0,3.02,27.9,71.8,Estado normal,1.0,0.8514,26.0,63.0,0.02,10.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187434,SE VITORIA,TR 2,C 13072,2019-08-26,0.05,Papel normal,21.0,3.0,1.0,1.0,2.0,137.0,3.93,28.9,64.9,Estado normal,1.0,0.8514,29.0,76.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187435,SE LAPA,TR 1,C 13073,1999-07-07,0.05,,3.4,5.2,1.0,1.5,4.9,104.0,4.8,29.0,80.0,,0.5,0.851,38.8,63.6,0.003,17.2,0.004,,
280187435,SE LAPA,TR 1,C 13073,2001-09-12,0.05,,21.8,7.8,1.0,4.6,9.3,239.4,8.56,35.4,112.0,,1.0,0.849,33.7,44.6,0.014,25.9,0.005,,
280187435,SE LAPA,TR 1,C 13073,2002-09-20,0.05,,44.4,6.8,1.3,1.2,8.1,283.2,10.28,23.0,69.1,,1.0,0.848,32.6,42.0,0.008,21.9,0.005,,
280187435,SE LAPA,TR 1,C 13073,2003-06-25,0.05,,35.7,5.4,1.1,1.0,6.4,192.1,5.66,23.1,63.6,,1.0,0.853,33.6,36.8,0.003,23.2,0.006,,
280187435,SE LAPA,TR 1,C 13073,2004-08-18,0.05,,29.4,6.5,1.1,1.7,8.4,237.8,12.26,24.1,66.6,,1.0,0.853,31.5,43.8,0.039,22.4,0.007,,
280187435,SE LAPA,TR 1,C 13073,2005-07-27,0.05,,27.7,7.6,1.1,1.0,10.8,185.7,6.91,26.2,67.8,,1.0,0.8547,31.0,42.6,0.023,26.0,0.009,,
280187435,SE LAPA,TR 1,C 13073,2006-08-31,0.05,,43.7,5.4,1.1,1.6,6.6,263.4,9.96,24.7,68.0,,1.0,0.8548,31.5,54.2,0.034,25.4,0.009,,
280187435,SE LAPA,TR 1,C 13073,2007-07-25,0.05,,27.5,5.4,2.3,1.9,6.8,224.1,14.72,23.5,63.2,,1.0,0.8545,30.1,28.2,0.012,25.0,0.008,,
280187435,SE LAPA,TR 1,C 13073,2008-05-29,,,17.9,4.8,1.0,1.0,7.3,143.5,11.0,27.3,64.6,,,,,27.4,,27.1,,,
280187435,SE LAPA,TR 1,C 13073,2008-09-19,0.05,,25.1,4.0,1.1,1.0,5.1,192.9,12.41,25.9,68.8,,1.0,0.8548,28.8,25.4,0.005,29.9,0.017,,
280187435,SE LAPA,TR 1,C 13073,2009-06-17,0.06,,18.5,4.0,1.0,1.0,4.8,159.4,12.84,27.0,65.1,,1.0,0.8549,29.4,36.3,0.014,31.2,0.011,,
280187435,SE LAPA,TR 1,C 13073,2010-10-01,0.05,,19.2,3.2,1.1,1.0,3.9,143.5,10.73,31.9,76.2,,1.0,0.8551,28.7,23.9,0.014,36.8,0.009,,
280187435,SE LAPA,TR 1,C 13073,2011-03-01,0.07,,16.2,2.3,1.0,1.0,2.4,112.0,7.44,21.7,50.0,,1.0,0.8515,28.6,35.3,0.002,33.3,0.008,,
280187435,SE LAPA,TR 1,C 13073,2012-07-13,0.08,,23.0,3.7,1.0,3.7,3.0,146.6,6.99,25.1,60.1,,1.0,0.8515,28.0,28.7,0.014,32.4,0.008,,
280187435,SE LAPA,TR 1,C 13073,2013-08-06,0.1,,26.9,4.2,1.0,4.3,2.8,184.8,8.67,26.6,66.4,,1.5,0.8515,27.2,32.9,0.011,27.0,0.01,,
280187435,SE LAPA,TR 1,C 13073,2014-08-12,0.09,,15.4,5.0,1.0,3.4,2.2,123.0,7.53,28.3,64.2,,1.0,0.8514,24.4,34.2,0.023,17.4,0.011,,
280187435,SE LAPA,TR 1,C 13073,2016-07-06,0.1,Papel normal,22.0,3.0,1.0,1.0,2.0,148.0,6.85,24.7,60.4,Estado normal,1.5,0.8515,27.0,33.0,0.02,23.0,0.006,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187435,SE LAPA,TR 1,C 13073,2017-07-26,0.16,Papel normal,18.0,17.0,1.0,1.0,2.0,108.0,4.86,26.9,64.2,Estado normal,1.5,0.8515,27.0,43.0,0.03,7.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187435,SE LAPA,TR 1,C 13073,2018-07-17,0.13,Papel normal,13.0,3.0,1.0,1.0,2.0,105.0,4.32,27.4,72.5,Estado normal,1.0,0.8516,27.0,28.0,0.03,27.0,0.085,Valor de tensão disruptiva não conforme,Nova colheita para confirmação dos valores de teor de água e tensão disruptiva.
280187435,SE LAPA,TR 1,C 13073,2019-11-28,0.13,Papel normal,20.0,6.0,1.0,1.0,1.0,172.0,8.5,26.5,62.2,Estado normal,1.0,0.8516,25.0,36.0,0.03,29.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187436,SE LAPA,TR 3,C 13074,1999-07-07,0.05,,14.0,7.1,1.0,1.1,2.4,171.0,2.18,21.0,72.0,,0.5,0.855,37.9,73.9,0.004,10.9,0.004,,
280187436,SE LAPA,TR 3,C 13074,2001-09-12,0.05,,21.7,8.6,1.0,2.9,6.4,231.0,6.08,26.8,102.7,,1.0,0.855,30.2,66.2,0.015,16.8,0.006,,
280187436,SE LAPA,TR 3,C 13074,2002-09-20,0.05,,31.6,7.4,1.0,1.4,6.3,295.1,9.18,21.0,68.8,,1.0,0.853,28.7,62.8,0.011,15.9,0.004,,
280187436,SE LAPA,TR 3,C 13074,2003-06-25,0.05,,29.6,5.8,1.0,1.0,5.1,201.6,5.18,22.0,62.7,,1.0,0.858,28.9,56.7,0.006,17.8,0.009,,
280187436,SE LAPA,TR 3,C 13074,2004-08-18,0.05,,17.1,5.1,1.0,1.6,6.3,182.6,9.74,26.0,66.0,,1.0,0.858,27.3,54.8,0.044,14.1,0.013,,
280187436,SE LAPA,TR 3,C 13074,2005-07-27,0.05,,14.9,4.4,1.0,1.0,5.4,101.7,4.86,30.0,67.3,,1.0,0.8595,26.6,60.1,0.02,16.3,0.011,,
280187436,SE LAPA,TR 3,C 13074,2006-08-31,0.05,,28.3,3.3,1.0,1.2,3.9,142.4,5.34,27.1,65.4,,1.0,0.8595,25.4,61.9,0.03,15.1,0.01,,
280187436,SE LAPA,TR 3,C 13074,2007-07-25,0.05,,27.6,4.9,1.0,1.3,4.6,199.7,9.14,23.9,63.1,,1.0,0.8592,25.3,45.7,0.015,14.9,0.013,,
280187436,SE LAPA,TR 3,C 13074,2008-09-19,0.05,,23.3,3.9,1.0,1.1,4.2,163.1,9.49,25.6,67.4,,1.0,0.8595,23.0,65.1,0.009,17.7,0.013,,
280187436,SE LAPA,TR 3,C 13074,2009-06-17,0.06,,16.5,4.3,1.0,1.0,4.4,147.7,10.07,28.4,68.4,,1.5,0.8595,24.1,65.7,0.018,16.3,0.013,,
280187436,SE LAPA,TR 3,C 13074,2010-10-01,0.05,,26.7,4.5,1.1,1.0,4.4,190.6,10.54,32.8,83.4,,1.0,0.8597,23.3,39.3,0.019,22.4,0.014,,
280187436,SE LAPA,TR 3,C 13074,2011-03-01,0.06,,25.0,4.5,1.2,1.3,4.1,185.3,9.88,28.9,70.9,,1.5,0.8562,24.1,54.7,0.006,22.6,0.013,,
280187436,SE LAPA,TR 3,C 13074,2012-07-13,0.05,,28.1,4.8,1.0,4.3,4.8,173.6,8.98,24.0,61.6,,1.5,0.8562,23.6,42.4,0.02,24.0,0.016,,
280187436,SE LAPA,TR 3,C 13074,2013-08-06,0.07,,23.1,5.4,1.0,4.3,4.7,182.9,9.75,25.7,66.4,,1.5,0.8562,21.8,54.0,0.019,16.3,0.014,,
280187436,SE LAPA,TR 3,C 13074,2014-08-12,0.06,,29.0,7.3,1.0,4.8,4.7,220.6,10.8,24.8,65.2,,1.5,0.8562,20.7,50.8,0.031,16.4,0.016,,
280187436,SE LAPA,TR 3,C 13074,2016-07-06,0.08,Papel normal,23.0,6.0,1.0,1.0,5.0,189.0,11.56,23.5,62.0,Estado normal,1.5,0.8562,23.0,56.0,0.02,16.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187436,SE LAPA,TR 3,C 13074,2017-07-26,0.13,Papel normal,24.0,19.0,1.0,1.0,5.0,173.0,9.77,24.9,65.1,Estado normal,1.5,0.8562,22.0,41.0,0.04,7.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187436,SE LAPA,TR 3,C 13074,2018-07-17,0.1,Papel normal,17.0,4.0,1.0,1.0,4.0,111.0,6.01,27.1,73.6,Estado normal,1.5,0.8562,22.0,61.0,0.04,14.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187436,SE LAPA,TR 3,C 13074,2019-11-28,0.09,Papel normal,20.0,5.0,1.0,1.0,3.0,149.0,8.94,27.4,64.0,Estado normal,1.5,0.8562,22.0,56.0,0.04,13.0,0.015,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187437,SE TOUVEDO,TR 1,19449 C,1998-10-09,0.05,,78.8,5.1,18.7,17.8,6.8,130.2,3.09,13.9,78.5,,2.5,0.858,20.2,69.1,0.037,17.5,0.013,,
280187437,SE TOUVEDO,TR 1,19449 C,2001-04-17,0.05,,25.9,3.2,8.4,25.6,7.1,75.2,2.49,22.5,65.4,,3.0,0.857,20.9,82.2,0.056,12.2,0.016,,
280187437,SE TOUVEDO,TR 1,19449 C,2002-06-27,0.05,,44.2,4.2,5.8,39.9,8.2,110.4,2.84,24.3,75.6,,3.0,0.855,20.1,63.8,0.084,22.6,0.02,,
280187437,SE TOUVEDO,TR 1,19449 C,2003-04-01,0.05,,39.9,5.0,4.3,55.8,10.2,115.3,2.95,21.9,68.4,,3.0,0.855,19.3,80.1,0.074,16.1,0.019,,
280187437,SE TOUVEDO,TR 1,19449 C,2004-09-10,0.05,,79.1,8.6,3.9,74.7,14.6,357.5,5.89,14.2,65.7,,3.5,0.862,19.4,45.6,0.134,27.8,0.021,,
280187437,SE TOUVEDO,TR 1,19449 C,2005-07-08,0.08,,51.8,6.6,3.9,90.8,17.0,257.9,5.57,16.1,72.1,,3.5,0.8617,17.3,35.9,0.113,24.4,0.037,,
280187437,SE TOUVEDO,TR 1,19449 C,2006-03-15,0.09,,22.3,3.6,5.1,60.9,12.6,109.3,5.61,31.2,75.6,,3.0,0.8616,16.9,77.9,0.178,15.0,0.031,,
280187437,SE TOUVEDO,TR 1,19449 C,2007-02-08,0.07,,24.3,1.0,10.3,39.2,9.7,161.3,5.99,28.9,75.4,,3.5,0.8616,17.4,35.0,0.149,29.7,0.021,,
280187437,SE TOUVEDO,TR 1,19449 C,2008-04-01,0.07,,16.7,3.0,12.6,24.7,6.9,141.2,5.47,29.4,72.1,,3.5,0.8616,17.2,40.5,0.123,19.0,0.021,,
280187437,SE TOUVEDO,TR 1,19449 C,2009-02-17,0.1,,17.5,2.9,8.2,17.5,4.7,158.9,4.5,26.6,71.6,,3.5,0.8617,16.9,66.7,0.133,19.3,0.029,,
280187437,SE TOUVEDO,TR 1,19449 C,2010-05-19,0.07,,12.8,3.3,5.8,28.2,6.3,141.4,6.11,31.3,76.0,,3.5,0.8617,17.1,72.1,0.14,21.7,0.031,,
280187437,SE TOUVEDO,TR 1,19449 C,2011-04-01,0.12,,20.3,3.2,3.4,31.3,6.4,174.6,5.27,26.0,69.4,,3.5,0.8583,17.7,48.3,0.144,26.7,0.028,,
280187437,SE TOUVEDO,TR 1,19449 C,2012-02-29,0.21,,28.1,3.8,2.6,33.2,7.3,168.4,4.75,29.0,69.7,,3.5,0.8584,17.0,38.4,0.153,25.2,0.019,,
280187437,SE TOUVEDO,TR 1,19449 C,2013-09-03,0.05,,3.2,2.6,1.9,1.4,1.0,223.5,2.19,22.7,59.3,,0.5,0.87,33.9,71.9,0.004,5.3,0.002,,
280187437,SE TOUVEDO,TR 1,19449 C,2014-03-27,0.05,,5.2,3.2,6.3,2.8,1.0,138.8,2.58,27.1,62.2,,0.5,0.87,33.9,72.3,0.006,4.4,0.002,,
280187437,SE TOUVEDO,TR 1,19449 C,2015-03-19,0.05,Papel normal,5.0,3.0,9.0,3.0,1.0,157.0,2.31,26.5,58.1,Estado normal,0.5,0.87,33.0,82.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187437,SE TOUVEDO,TR 1,19449 C,2016-03-07,0.05,Papel normal,6.0,2.0,4.0,13.0,2.0,112.0,2.14,28.1,64.6,Estado normal,0.5,0.8701,33.0,82.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187437,SE TOUVEDO,TR 1,19449 C,2017-01-26,0.05,Papel normal,3.0,4.0,1.0,23.0,4.0,113.0,2.23,32.0,73.9,Estado normal,0.5,0.87,30.0,91.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187437,SE TOUVEDO,TR 1,19449 C,2018-02-27,0.05,Papel normal,1.0,2.0,1.0,17.0,3.0,63.0,1.83,29.0,66.7,Estado normal,0.5,0.87,32.0,63.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187437,SE TOUVEDO,TR 1,19449 C,2019-05-20,0.05,Papel normal,4.0,2.0,6.0,11.0,3.0,46.0,1.54,30.4,62.6,Estado normal,0.5,0.8699,34.0,61.0,0.02,5.0,0.033,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187437,SE TOUVEDO,TR 1,19449 C,2020-05-22,0.05,Papel normal,3.0,2.0,8.0,9.0,2.0,40.0,1.38,28.7,58.8,Estado normal,1.0,0.87,33.0,75.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,1998-11-20,0.05,,69.9,54.7,13.2,24.5,238.7,351.9,2.12,3.9,71.9,,4.5,0.855,19.4,69.5,0.107,27.7,0.065,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2001-04-19,0.05,,24.0,37.0,17.0,24.0,145.0,304.0,2.37,3.5,53.0,,5.0,0.855,18.8,67.8,0.185,32.4,0.078,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2002-11-20,,,18.6,15.7,1.0,5.8,17.9,193.2,2.11,3.7,60.2,,,,,,,,,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2003-07-22,0.05,,54.1,68.4,1.3,21.6,202.1,198.8,1.48,1.0,61.2,,1.0,0.883,33.8,50.2,0.003,11.8,0.044,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2003-09-08,,,69.2,103.8,1.4,34.2,322.2,232.0,1.69,1.0,61.8,,,,,,,,,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2004-03-18,,,43.2,98.4,3.2,44.8,396.8,234.9,1.54,4.4,64.2,,,,,,,,,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2006-09-28,0.05,,230.6,12.7,7.2,25.4,170.2,293.7,2.12,7.7,67.3,,1.0,0.8847,23.9,52.0,0.033,14.1,0.024,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2007-09-24,,,201.2,11.4,10.4,19.9,82.3,284.3,2.5,16.8,63.4,,,,,,,13.2,,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2008-11-11,0.05,,60.3,4.1,13.0,18.3,37.1,185.7,2.26,24.4,63.5,,1.5,0.8849,21.8,39.5,0.05,18.8,0.024,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2009-04-28,0.05,,50.0,4.0,17.0,20.9,31.9,151.8,2.15,27.5,69.1,,1.5,0.8849,21.4,46.0,0.056,10.1,0.018,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2009-08-06,0.05,,77.4,4.1,16.4,20.4,26.0,222.8,2.24,23.5,62.8,,1.5,0.8849,21.6,90.3,0.056,8.8,0.016,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2010-09-22,0.05,,63.8,3.7,11.7,10.0,14.2,265.6,2.76,25.9,73.4,,1.5,0.8851,21.1,58.9,0.061,15.0,0.029,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2011-01-05,0.05,,30.7,3.2,11.8,8.4,11.7,180.5,2.34,27.3,65.7,,1.5,0.8815,20.9,32.9,0.061,23.0,0.026,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2012-11-21,0.05,,28.4,3.4,15.7,9.9,5.8,148.0,2.06,24.4,58.7,,2.0,0.8815,21.7,19.1,0.073,51.3,0.01,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2012-12-19,,,,,,,,,,,,,,,,40.4,,10.7,,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2013-11-13,0.05,,26.1,4.4,20.4,15.0,6.9,164.8,2.27,21.6,62.9,,2.0,0.8813,21.9,44.9,0.08,12.4,0.012,,
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2017-11-02,0.05,Papel normal,9.0,11.0,1.0,2.0,4.0,64.0,1.0,3.4,40.7,Estado normal,0.5,0.8668,33.0,79.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2018-10-23,0.05,Papel normal,51.0,17.0,6.0,5.0,16.0,132.0,1.34,8.5,64.7,Estado normal,0.5,0.8668,29.0,99.0,0.02,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2019-02-26,0.05,Papel normal,33.0,7.0,5.0,3.0,12.0,81.0,1.31,12.9,58.9,Estado normal,0.5,0.8669,29.0,95.0,0.02,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187438,SE OLIVEIRA DO HOSPITAL,TR 1,19412 C,2020-02-20,0.05,Papel normal,78.0,4.0,15.0,8.0,9.0,130.0,1.55,13.8,60.9,Estado normal,0.5,0.8669,27.0,95.0,0.02,8.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187439,SE BARRO,TR 1,LEL 32228,1998-07-29,0.05,,15.6,4.0,7.1,16.4,3.8,160.1,1.9,26.8,73.9,,2.5,0.849,19.6,86.9,0.04,6.1,0.016,,
280187439,SE BARRO,TR 1,LEL 32228,2002-01-14,0.05,,6.3,3.6,1.1,6.4,2.1,128.2,2.11,33.9,90.4,,3.0,0.847,17.1,90.6,0.051,4.6,0.022,,
280187439,SE BARRO,TR 1,LEL 32228,2002-12-04,0.16,,15.7,5.1,2.1,9.8,3.3,239.3,3.0,26.7,69.2,,3.5,0.846,17.0,57.6,0.094,13.2,0.024,,
280187439,SE BARRO,TR 1,LEL 32228,2004-01-21,0.15,,11.5,3.1,1.9,9.4,1.9,115.3,2.1,25.2,68.0,,3.5,0.851,17.2,80.1,0.077,6.3,0.028,,
280187439,SE BARRO,TR 1,LEL 32228,2005-01-17,0.19,,13.9,4.2,1.0,9.3,2.1,184.7,2.29,27.4,73.8,,3.5,0.852,16.4,73.9,0.111,5.8,0.027,,
280187439,SE BARRO,TR 1,LEL 32228,2006-01-17,0.23,,10.7,5.7,1.0,10.1,3.5,137.3,2.3,33.1,80.9,,3.0,0.8523,14.8,92.7,0.117,12.2,0.028,,
280187439,SE BARRO,TR 1,LEL 32228,2007-01-18,0.19,,11.0,3.2,1.0,12.2,2.1,90.8,1.54,32.9,70.3,,3.5,0.8521,14.2,96.6,0.061,6.6,0.041,,
280187439,SE BARRO,TR 1,LEL 32228,2008-01-25,0.21,,11.3,2.7,1.0,9.4,1.7,92.0,1.35,30.9,69.4,,3.5,0.8523,14.0,90.3,0.088,7.3,0.04,,
280187439,SE BARRO,TR 1,LEL 32228,2009-04-23,0.21,,8.0,2.3,1.0,10.2,3.4,59.1,1.09,28.0,65.2,,3.0,0.8523,15.4,96.4,0.08,7.8,0.036,,
280187439,SE BARRO,TR 1,LEL 32228,2010-01-07,0.2,,10.8,3.3,1.0,11.4,2.2,68.9,1.21,35.8,81.3,,3.0,0.8523,13.9,80.2,0.098,7.0,0.037,,
280187439,SE BARRO,TR 1,LEL 32228,2011-01-10,0.14,,10.4,2.8,1.0,13.2,2.0,77.3,1.34,32.7,70.4,,3.5,0.8489,14.2,89.1,0.093,6.7,0.038,,
280187439,SE BARRO,TR 1,LEL 32228,2012-08-22,0.22,,15.4,2.3,1.0,11.1,1.8,75.3,1.15,27.2,61.3,,3.5,0.8489,14.1,70.4,0.1,4.0,0.041,,
280187439,SE BARRO,TR 1,LEL 32228,2013-07-01,0.17,,7.8,3.9,1.0,13.4,5.0,82.1,1.27,27.5,65.7,,3.5,0.8489,14.2,38.0,0.116,6.7,0.034,,
280187439,SE BARRO,TR 1,LEL 32228,2014-08-06,0.12,,4.4,1.5,1.0,13.6,2.3,79.1,1.19,27.7,69.0,,3.5,0.8489,14.8,82.0,0.107,7.1,0.033,,
280187439,SE BARRO,TR 1,LEL 32228,2016-07-26,0.18,Papel normal,3.0,2.0,3.0,2.0,1.0,81.0,1.32,26.0,61.4,Estado normal,3.5,0.849,15.0,96.0,0.11,5.0,0.04,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187439,SE BARRO,TR 1,LEL 32228,2017-08-24,0.15,Papel normal,7.0,5.0,1.0,1.0,4.0,67.0,1.09,28.0,64.7,Estado normal,3.5,0.849,14.0,61.0,0.11,5.0,0.043,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187439,SE BARRO,TR 1,LEL 32228,2018-08-29,0.17,Papel normal,7.0,3.0,1.0,2.0,3.0,50.0,1.0,30.9,72.6,Estado normal,3.0,0.849,15.0,52.0,0.11,11.0,0.03,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187439,SE BARRO,TR 1,LEL 32228,2019-07-24,0.13,Papel normal,8.0,2.0,1.0,4.0,1.0,72.0,1.1,33.1,71.4,Estado normal,3.0,0.849,16.0,58.0,0.1,5.0,0.037,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187439,SE BARRO,TR 1,LEL 32228,2020-07-29,0.25,Papel normal,7.0,2.0,1.0,1.0,1.0,70.0,1.01,29.5,63.0,Estado normal,3.5,0.849,15.0,88.0,0.1,5.0,0.058,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187440,SE BARRO,TR 3,LEL 32229,1998-07-29,0.08,,17.3,4.1,2.9,14.8,3.1,180.6,2.2,24.3,63.8,,2.5,0.849,19.0,74.8,0.05,8.2,0.014,,
280187440,SE BARRO,TR 3,LEL 32229,2002-01-14,0.05,,5.7,2.4,1.1,4.4,1.5,81.9,1.54,34.1,90.8,,3.0,0.847,16.2,96.8,0.057,4.6,0.022,,
280187440,SE BARRO,TR 3,LEL 32229,2002-12-04,0.12,,13.6,3.0,2.5,6.1,1.8,118.2,1.88,31.2,73.3,,3.0,0.846,16.6,77.2,0.07,9.6,0.032,,
280187440,SE BARRO,TR 3,LEL 32229,2004-01-21,0.12,,10.9,2.6,1.8,5.0,1.3,106.7,1.67,27.0,66.9,,3.5,0.85,15.8,93.0,0.077,5.1,0.026,,
280187440,SE BARRO,TR 3,LEL 32229,2005-01-17,0.14,,8.8,2.7,1.0,5.2,1.2,85.7,1.5,31.7,77.4,,3.5,0.851,16.7,57.0,0.09,5.4,0.028,,
280187440,SE BARRO,TR 3,LEL 32229,2006-01-17,0.15,,9.9,3.0,1.0,8.3,1.7,92.9,1.72,33.7,77.7,,3.0,0.8521,14.8,78.0,0.119,4.4,0.028,,
280187440,SE BARRO,TR 3,LEL 32229,2007-01-18,0.14,,11.8,3.6,1.0,8.9,1.9,124.1,2.06,32.4,73.3,,3.0,0.8585,14.5,99.7,0.068,5.0,0.031,,
280187440,SE BARRO,TR 3,LEL 32229,2008-01-25,0.17,,12.4,3.1,1.0,6.9,1.6,133.6,2.04,31.5,72.8,,3.0,0.8521,15.0,82.3,0.074,7.2,0.038,,
280187440,SE BARRO,TR 3,LEL 32229,2009-04-23,0.21,,6.7,2.7,1.0,6.9,1.6,90.8,1.88,31.9,73.8,,3.0,0.8521,14.9,86.0,0.07,8.0,0.036,,
280187440,SE BARRO,TR 3,LEL 32229,2010-01-07,0.23,,8.6,3.4,1.0,7.7,1.8,125.2,2.29,36.1,84.7,,3.0,0.8521,14.6,89.9,0.089,7.4,0.038,,
280187440,SE BARRO,TR 3,LEL 32229,2011-01-10,0.18,,8.3,2.9,1.0,8.9,1.8,99.4,2.06,31.8,71.2,,3.0,0.8488,12.9,97.2,0.083,6.8,0.036,,
280187440,SE BARRO,TR 3,LEL 32229,2012-08-22,0.27,,15.6,2.4,1.0,8.7,1.6,89.5,1.82,28.2,63.3,,3.5,0.8488,13.8,72.7,0.091,7.2,0.041,,
280187440,SE BARRO,TR 3,LEL 32229,2013-07-01,0.21,,7.4,3.0,1.0,11.4,2.4,90.9,1.66,27.7,66.0,,3.5,0.8488,14.4,49.9,0.108,7.2,0.031,,
280187440,SE BARRO,TR 3,LEL 32229,2014-08-06,0.17,,6.2,1.4,1.0,11.9,2.1,113.1,1.6,26.0,66.2,,3.5,0.8488,14.0,39.3,0.097,6.4,0.032,,
280187440,SE BARRO,TR 3,LEL 32229,2016-07-26,0.05,Papel normal,5.0,2.0,4.0,2.0,1.0,77.0,1.37,27.8,59.9,Estado normal,1.0,0.8515,36.0,93.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187440,SE BARRO,TR 3,LEL 32229,2017-08-24,0.06,Papel normal,7.0,4.0,4.0,4.0,2.0,67.0,1.26,29.9,66.5,Estado normal,1.0,0.8516,34.0,76.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187440,SE BARRO,TR 3,LEL 32229,2018-08-29,0.09,Papel normal,6.0,2.0,4.0,8.0,1.0,56.0,1.0,31.0,70.7,Estado normal,1.0,0.8516,35.0,74.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187440,SE BARRO,TR 3,LEL 32229,2019-07-24,0.08,Papel normal,7.0,3.0,5.0,16.0,2.0,105.0,1.53,32.2,68.0,Estado normal,1.0,0.8516,35.0,69.0,0.03,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187440,SE BARRO,TR 3,LEL 32229,2020-07-29,0.11,Papel normal,7.0,2.0,3.0,10.0,1.0,89.0,1.49,29.0,60.0,Estado normal,1.0,0.8516,35.0,43.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187441,SE AMARES,TR 1,LEL 47926,1999-07-08,0.05,,3.2,1.8,1.0,1.0,1.0,56.0,1.26,29.0,73.0,,0.5,0.848,44.0,74.4,0.001,8.1,0.004,,
280187441,SE AMARES,TR 1,LEL 47926,2001-05-07,0.05,,4.4,1.9,1.0,1.0,1.1,64.0,1.21,25.0,59.0,,0.5,0.846,44.8,82.6,0.006,3.1,0.002,,
280187441,SE AMARES,TR 1,LEL 47926,2002-06-25,0.05,,5.8,2.1,1.0,1.0,1.7,58.6,1.0,27.1,71.3,,1.5,0.845,40.9,82.9,0.004,3.6,0.011,,
280187441,SE AMARES,TR 1,LEL 47926,2003-04-03,0.05,,13.1,94.6,1.0,8.4,385.8,131.4,1.67,1.0,65.6,,1.0,0.845,30.4,75.7,0.01,6.3,0.041,,
280187441,SE AMARES,TR 1,LEL 47926,2004-09-07,0.05,,68.5,27.0,1.0,6.1,231.2,313.0,2.52,4.6,67.6,,1.5,0.852,24.5,75.7,0.033,9.2,0.017,,
280187441,SE AMARES,TR 1,LEL 47926,2005-04-20,0.05,,52.7,10.1,1.0,3.3,195.3,232.3,2.5,18.1,78.3,,1.5,0.8519,22.0,56.4,0.062,9.0,0.021,,
280187441,SE AMARES,TR 1,LEL 47926,2005-09-13,,,123.4,17.5,1.6,6.1,135.7,510.9,4.01,5.6,75.4,,,,,,,,,,
280187441,SE AMARES,TR 1,LEL 47926,2006-05-17,,,56.4,6.0,1.7,4.3,81.7,272.4,3.39,20.1,71.5,,,,,,,,,,
280187441,SE AMARES,TR 1,LEL 47926,2006-07-27,0.05,,127.3,13.9,1.0,5.3,72.2,572.4,5.03,7.6,74.5,,2.0,0.8521,19.3,48.6,0.103,19.2,0.023,,
280187441,SE AMARES,TR 1,LEL 47926,2006-10-27,0.05,,87.4,14.1,1.0,6.6,73.8,587.3,6.0,10.6,73.0,,2.0,0.852,17.3,84.1,0.099,22.0,0.024,,
280187441,SE AMARES,TR 1,LEL 47926,2007-07-05,0.05,,34.7,5.1,1.0,4.2,49.9,239.3,4.41,23.8,68.2,,2.0,0.8519,16.8,73.6,0.09,9.1,0.026,,
280187441,SE AMARES,TR 1,LEL 47926,2008-04-18,0.05,,22.6,3.5,1.0,2.3,29.5,197.2,3.67,24.6,76.4,,2.0,0.8523,18.5,71.3,0.097,8.8,0.043,,
280187441,SE AMARES,TR 1,LEL 47926,2009-01-28,0.05,,17.8,3.4,6.0,2.8,17.2,168.6,3.01,29.0,71.6,,2.5,0.8522,16.7,97.4,0.099,8.1,0.031,,
280187441,SE AMARES,TR 1,LEL 47926,2010-07-08,0.05,,49.2,4.1,1.0,2.2,9.4,320.9,4.01,25.3,77.7,,2.5,0.8523,16.4,54.9,0.116,13.7,0.044,,
280187441,SE AMARES,TR 1,LEL 47926,2011-03-24,0.05,,12.4,3.2,1.0,2.0,6.4,143.2,3.06,31.4,73.2,,2.5,0.8488,16.9,89.4,0.122,8.1,0.035,,
280187441,SE AMARES,TR 1,LEL 47926,2012-05-10,0.05,,15.1,2.8,1.0,2.4,4.4,90.3,2.06,31.4,76.2,,2.5,0.8489,15.9,89.6,0.119,7.7,0.035,,
280187441,SE AMARES,TR 1,LEL 47926,2013-04-24,0.05,,10.1,3.8,1.0,2.1,3.3,93.6,1.98,26.5,62.0,,2.5,0.8489,16.7,97.5,0.131,4.3,0.031,,
280187441,SE AMARES,TR 1,LEL 47926,2013-10-08,0.05,,,,,,,,,,,,2.5,0.8488,16.2,69.2,0.147,5.2,0.035,,
280187441,SE AMARES,TR 1,LEL 47926,2013-12-23,0.05,,1.4,1.2,1.0,1.0,1.0,6.1,1.0,7.1,19.2,,1.0,0.851,37.5,77.8,0.014,5.4,0.002,,
280187441,SE AMARES,TR 1,LEL 47926,2014-03-27,,,,,,,,,,,,,,0.8476,35.2,,0.001,,0.004,,
280187441,SE AMARES,TR 1,LEL 47926,2014-06-17,0.05,,9.2,3.7,1.0,1.4,1.0,53.3,1.0,29.3,63.9,,1.0,0.8509,32.2,67.8,0.018,4.7,0.004,,
280187441,SE AMARES,TR 1,LEL 47926,2016-08-11,0.05,Papel normal,4.0,2.0,1.0,1.0,1.0,80.0,1.55,29.0,64.0,Estado normal,1.0,0.8509,33.0,86.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187441,SE AMARES,TR 1,LEL 47926,2017-08-23,0.05,Sintomas de degradação significativa do papel antes da regeneração do óleo,5.0,2.0,1.0,3.0,1.0,81.0,1.0,28.6,62.8,Estado normal,1.5,0.8527,32.0,80.0,0.02,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187441,SE AMARES,TR 1,LEL 47926,2018-09-27,0.05,Sintomas de degradação significativa do papel antes da regeneração do óleo,4.0,8.0,1.0,13.0,1.0,125.0,1.18,28.1,61.9,Estado normal,1.0,0.8532,33.0,70.0,0.02,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187441,SE AMARES,TR 1,LEL 47926,2019-10-22,0.05,Papel normal,5.0,6.0,1.0,12.0,1.0,134.0,1.6,29.9,63.1,Estado normal,1.0,0.8532,33.0,62.0,0.02,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187442,SE AROUCA,TR 1,B-601116,1997-01-19,,,5.0,1.0,1.0,1.0,1.0,24.0,1.0,27.6,61.4,,2.0,0.864,26.1,52.0,0.034,4.4,0.016,,
280187442,SE AROUCA,TR 1,B-601116,1997-02-25,0.05,,,,,,,,,,,,,,,,,,,,
280187442,SE AROUCA,TR 1,B-601116,1997-02-28,,,8.0,1.0,1.0,1.0,1.0,39.0,1.0,25.6,55.8,,2.0,0.864,25.9,49.5,0.033,4.4,0.016,,
280187442,SE AROUCA,TR 1,B-601116,2002-01-17,0.05,,38.4,2.5,1.0,1.0,1.0,180.1,1.53,34.0,106.4,,2.5,0.865,24.1,59.7,0.041,7.0,0.017,,
280187442,SE AROUCA,TR 1,B-601116,2003-05-20,,,37.9,5.0,1.1,7.8,6.9,201.0,1.49,25.0,61.6,,2.5,0.864,22.4,57.8,0.04,7.9,0.019,,
280187442,SE AROUCA,TR 1,B-601116,2004-01-20,0.07,,17.8,2.4,1.0,1.0,1.0,264.4,2.39,21.2,55.3,,2.5,0.863,22.3,56.5,0.043,7.2,0.024,,
280187442,SE AROUCA,TR 1,B-601116,2005-01-21,0.08,,54.8,3.4,1.0,1.0,1.2,298.2,3.61,25.9,70.9,,2.5,0.869,24.0,75.1,0.068,7.8,0.022,,
280187442,SE AROUCA,TR 1,B-601116,2006-01-19,0.12,,35.2,3.8,1.0,2.9,2.1,333.7,9.25,23.3,69.1,,2.5,0.8688,22.2,68.7,0.039,12.8,0.024,,
280187442,SE AROUCA,TR 1,B-601116,2006-05-09,,,19.1,2.7,1.0,2.3,1.6,246.8,3.48,19.7,54.8,,,,,,,,,,
280187442,SE AROUCA,TR 1,B-601116,2007-01-16,0.1,,81.1,4.4,1.0,3.3,1.9,352.7,4.77,23.6,70.3,,2.0,0.8689,21.7,61.4,0.051,17.3,0.028,,
280187442,SE AROUCA,TR 1,B-601116,2008-06-19,0.11,,34.4,2.7,1.0,1.2,1.1,215.2,2.74,27.4,65.8,,2.5,0.8689,22.4,30.0,0.053,8.5,0.031,,
280187442,SE AROUCA,TR 1,B-601116,2009-07-06,0.13,,12.1,2.4,1.0,1.0,1.0,218.2,1.91,26.3,63.6,,2.5,0.8689,21.2,60.9,0.056,7.6,0.029,,
280187442,SE AROUCA,TR 1,B-601116,2010-07-19,0.13,,67.0,2.6,1.0,1.0,1.0,226.9,2.42,28.4,70.1,,2.5,0.8691,21.8,43.1,0.06,16.0,0.029,,
280187442,SE AROUCA,TR 1,B-601116,2011-01-12,0.08,,118.0,3.1,1.7,2.6,1.2,321.1,3.64,25.0,68.3,,2.5,0.8656,21.8,78.3,0.057,9.7,0.024,,
280187442,SE AROUCA,TR 1,B-601116,2011-04-28,,,67.7,2.3,1.0,1.0,1.0,264.4,3.08,23.4,65.6,,,,,41.0,,12.7,,,
280187442,SE AROUCA,TR 1,B-601116,2012-01-02,0.1,,184.0,3.7,1.0,1.0,1.0,399.0,4.44,24.4,70.1,,2.5,0.8656,21.9,53.4,0.067,7.4,0.031,,
280187442,SE AROUCA,TR 1,B-601116,2013-02-15,0.12,,158.2,4.4,1.0,4.4,2.0,328.7,5.38,20.4,66.4,,2.5,0.8656,20.3,64.2,0.062,7.0,0.031,,
280187442,SE AROUCA,TR 1,B-601116,2014-04-23,0.16,,128.0,2.6,1.0,4.5,1.9,352.9,3.41,21.7,66.2,,2.5,0.8656,20.0,85.8,0.073,6.5,0.032,,
280187442,SE AROUCA,TR 1,B-601116,2016-07-14,0.13,Papel normal,160.0,4.0,1.0,1.0,1.0,285.0,5.52,21.5,61.9,Descargas parciais,2.5,0.8656,21.0,57.0,0.06,15.0,0.036,Conforme.,Nova colheita dentro de cerca de 6 meses
280187442,SE AROUCA,TR 1,B-601116,2017-01-10,,,31.0,5.0,1.0,1.0,4.0,247.0,5.37,27.9,72.4,Estado normal,,,,60.0,,15.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187442,SE AROUCA,TR 1,B-601116,2017-08-04,0.18,Papel normal,173.0,19.0,1.0,1.0,2.0,278.0,6.03,20.8,61.7,Descargas parciais,2.5,0.8656,21.0,36.0,0.07,16.0,0.038,Conforme.,Nova colheita dentro de cerca de 6 meses
280187442,SE AROUCA,TR 1,B-601116,2018-05-11,,,53.0,2.0,1.0,1.0,1.0,206.0,3.01,23.6,61.5,Estado normal,,,,46.0,,14.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187442,SE AROUCA,TR 1,B-601116,2018-09-25,0.15,Papel normal,44.0,9.0,1.0,4.0,2.0,266.0,7.75,19.2,62.3,Estado normal,2.5,0.8656,22.0,22.0,0.07,37.0,0.023,Valor de tensão disruptiva não conforme,Nova colheita para confirmação dos valores de teor de água e tensão disruptiva.
280187442,SE AROUCA,TR 1,B-601116,2019-08-28,0.16,Papel normal,112.0,3.0,1.0,6.0,2.0,241.0,5.84,25.1,62.9,Descargas parciais,2.5,0.8657,22.0,36.0,0.07,21.0,0.04,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187442,SE AROUCA,TR 1,B-601116,2020-02-04,,,31.0,6.0,1.0,8.0,3.0,248.0,3.37,27.6,69.3,Estado normal,,,,39.0,,21.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187442,SE AROUCA,TR 1,B-601116,2020-08-13,0.13,Papel normal,33.0,3.0,1.0,1.0,1.0,224.0,3.31,26.8,1.5,Estado normal,2.5,0.8656,21.0,30.0,0.05,24.0,0.039,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187443,SE BEIRIZ,TR 2,LEL 34986,1998-09-11,0.07,,11.7,3.9,1.0,1.4,2.8,178.7,2.6,27.2,73.6,,2.5,0.848,22.9,83.3,0.022,7.9,0.011,,
