SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280187443,SE BEIRIZ,TR 2,LEL 34986,2001-05-07,0.08,,7.6,3.1,1.0,1.4,1.8,125.3,2.05,26.0,67.0,,2.5,0.847,21.4,76.3,0.039,4.6,0.02,,
280187443,SE BEIRIZ,TR 2,LEL 34986,2002-06-25,0.05,,5.4,2.5,1.0,1.0,1.3,120.2,2.06,21.8,58.3,,3.0,0.857,19.2,76.7,0.049,5.5,0.032,,
280187443,SE BEIRIZ,TR 2,LEL 34986,2003-04-04,0.22,,9.1,3.4,1.0,1.0,1.6,144.4,2.51,27.3,63.0,,3.0,0.847,18.6,82.9,0.048,5.4,0.022,,
280187443,SE BEIRIZ,TR 2,LEL 34986,2004-05-06,0.2,,15.6,5.0,1.0,1.0,1.5,209.4,2.36,26.0,71.1,,3.0,0.851,16.0,50.9,0.07,16.0,0.04,,
280187443,SE BEIRIZ,TR 2,LEL 34986,2005-04-19,0.69,,14.0,5.4,1.0,1.0,2.3,277.8,4.16,27.1,71.5,,3.5,0.8524,16.4,88.6,0.067,7.1,0.046,,
280187443,SE BEIRIZ,TR 2,LEL 34986,2006-05-18,0.66,,10.4,3.5,1.0,1.0,1.0,198.8,3.36,30.3,76.4,,3.5,0.8527,16.4,52.8,0.095,9.6,0.032,,
280187443,SE BEIRIZ,TR 2,LEL 34986,2007-05-30,0.67,,11.1,3.4,1.0,1.6,1.0,187.5,3.58,25.6,67.4,,3.0,0.8521,15.9,81.4,0.078,10.7,0.031,,
280187443,SE BEIRIZ,TR 2,LEL 34986,2008-04-14,0.89,,9.1,2.5,1.0,1.3,1.6,180.2,3.39,28.1,70.1,,3.5,0.8527,15.1,63.1,0.078,12.3,0.034,,
280187443,SE BEIRIZ,TR 2,LEL 34986,2009-08-26,0.96,,8.8,3.1,1.0,1.0,1.4,193.5,3.06,25.2,65.5,,3.5,0.8526,15.6,94.1,0.108,10.2,0.038,,
280187443,SE BEIRIZ,TR 2,LEL 34986,2010-03-11,0.98,,11.1,3.3,1.0,1.0,1.6,201.6,3.44,29.7,72.6,,3.5,0.8525,14.4,50.3,0.093,8.8,0.034,,
280187443,SE BEIRIZ,TR 2,LEL 34986,2011-05-04,0.96,,8.3,2.0,1.0,1.0,1.0,124.3,1.96,21.1,55.1,,3.5,0.8492,13.8,94.2,0.11,9.7,0.03,,
280187443,SE BEIRIZ,TR 2,LEL 34986,2012-05-17,1.31,,11.1,3.9,1.0,2.3,1.7,139.3,2.71,31.2,76.1,,3.5,0.8492,15.8,88.1,0.104,21.2,0.038,,
280187443,SE BEIRIZ,TR 2,LEL 34986,2013-05-15,0.92,,9.9,3.0,1.0,2.3,1.8,139.1,3.13,26.0,64.5,,3.5,0.8492,14.4,92.1,0.133,4.8,0.034,,
280187443,SE BEIRIZ,TR 2,LEL 34986,2014-05-21,0.21,,9.9,3.3,1.0,1.0,1.0,169.9,2.32,26.4,57.4,,0.5,0.8688,38.0,83.6,0.013,5.7,0.008,,
280187443,SE BEIRIZ,TR 2,LEL 34986,2015-04-07,0.25,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,5.0,1.0,2.0,5.0,150.0,3.01,27.4,61.9,Estado normal,0.5,0.8688,36.0,88.0,0.02,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187443,SE BEIRIZ,TR 2,LEL 34986,2016-04-19,0.35,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,3.0,1.0,1.0,1.0,123.0,2.89,26.0,56.5,Estado normal,0.5,0.8687,34.0,87.0,0.02,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187443,SE BEIRIZ,TR 2,LEL 34986,2017-02-15,0.43,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,3.0,1.0,1.0,1.0,149.0,3.03,28.4,65.5,Estado normal,0.5,0.8688,33.0,97.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187443,SE BEIRIZ,TR 2,LEL 34986,2018-02-27,0.43,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,2.0,1.0,1.0,1.0,137.0,2.86,26.7,62.7,Estado normal,0.5,0.8688,33.0,96.0,0.02,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187443,SE BEIRIZ,TR 2,LEL 34986,2019-02-28,0.48,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,9.0,1.0,1.0,1.0,166.0,3.1,26.9,63.0,Estado normal,0.5,0.8688,30.0,84.0,0.02,5.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187443,SE BEIRIZ,TR 2,LEL 34986,2020-02-05,0.49,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,4.0,1.0,1.0,1.0,87.0,2.45,32.1,66.7,Estado normal,1.0,0.8688,32.0,75.0,0.02,7.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187444,SE BEIRIZ,TR 1,LEL 34987,1998-09-11,0.05,,9.4,2.7,1.0,1.0,2.9,120.0,1.9,27.0,71.0,,1.5,0.849,26.8,77.7,0.014,13.3,0.012,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2001-05-07,0.05,,8.0,2.0,1.0,1.0,1.3,98.0,1.6,27.0,66.0,,2.0,0.847,25.8,89.2,0.014,4.3,0.016,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2002-06-25,0.05,,9.0,3.0,2.0,1.2,1.7,101.8,1.86,27.6,73.2,,2.0,0.863,23.7,80.9,0.023,6.4,0.017,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2003-04-04,0.05,,9.4,2.9,1.0,1.0,1.3,109.8,1.94,27.2,62.2,,2.0,0.847,22.4,89.9,0.024,3.4,0.011,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2004-05-06,0.05,,12.4,4.3,1.0,1.0,1.2,119.1,1.7,29.9,70.0,,2.5,0.851,18.1,76.7,0.038,4.8,0.019,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2005-04-19,0.05,,13.3,2.9,1.0,1.0,1.1,129.6,2.17,28.5,65.6,,2.5,0.8523,18.9,82.3,0.04,4.7,0.025,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2006-05-18,0.05,,9.2,2.6,1.0,1.4,1.4,103.7,2.34,29.7,68.5,,2.5,0.8523,18.5,78.9,0.052,5.3,0.024,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2007-05-30,0.05,,8.9,2.6,1.0,1.2,1.0,107.0,2.58,27.3,67.3,,2.5,0.8522,18.6,81.9,0.034,9.4,0.028,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2008-04-14,0.08,,7.8,2.3,1.0,1.0,1.4,109.4,2.65,30.8,74.4,,2.5,0.8523,17.6,87.8,0.034,8.6,0.026,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2009-08-26,0.13,,9.7,2.9,1.0,1.2,1.6,160.3,2.73,29.2,71.9,,2.5,0.8524,17.8,77.4,0.048,7.4,0.026,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2010-03-11,0.11,,7.9,4.5,1.0,1.0,4.7,116.3,2.77,33.4,76.2,,2.5,0.8524,16.4,73.8,0.048,5.5,0.028,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2011-05-04,0.11,,6.9,1.7,1.0,1.3,1.0,73.6,1.49,21.8,55.4,,2.5,0.849,16.2,82.2,0.053,4.7,0.024,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2012-05-17,0.21,,11.4,3.5,1.0,2.1,1.8,96.0,2.27,31.4,74.9,,3.0,0.8491,17.6,74.2,0.055,8.7,0.029,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2013-05-15,0.11,,9.6,2.8,1.0,1.8,1.6,94.7,2.35,26.4,64.0,,3.0,0.849,15.8,93.2,0.068,3.3,0.029,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2014-05-21,0.15,,9.1,4.3,1.0,2.2,1.7,100.7,2.39,30.8,67.8,,3.0,0.849,16.1,95.2,0.062,3.8,0.024,,
280187444,SE BEIRIZ,TR 1,LEL 34987,2015-04-07,0.16,Papel normal,8.0,4.0,1.0,1.0,4.0,86.0,2.71,27.5,62.3,Estado normal,3.0,0.849,19.0,99.0,0.06,6.0,0.026,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187444,SE BEIRIZ,TR 1,LEL 34987,2016-04-19,0.17,Papel normal,6.0,2.0,1.0,1.0,1.0,66.0,2.02,28.5,62.1,Estado normal,3.0,0.849,17.0,85.0,0.05,5.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187444,SE BEIRIZ,TR 1,LEL 34987,2017-02-15,0.18,Papel normal,6.0,3.0,1.0,1.0,1.0,98.0,2.02,29.4,68.6,Estado normal,3.0,0.8481,16.0,96.0,0.05,4.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187444,SE BEIRIZ,TR 1,LEL 34987,2018-02-27,0.2,Papel normal,7.0,2.0,1.0,1.0,1.0,107.0,2.53,28.1,66.2,Estado normal,3.0,0.8491,15.0,100.0,0.06,4.0,0.029,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187444,SE BEIRIZ,TR 1,LEL 34987,2019-02-28,0.17,Papel normal,6.0,8.0,1.0,1.0,1.0,106.0,2.5,28.8,68.5,Estado normal,2.5,0.8491,18.0,87.0,0.07,4.0,0.027,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187444,SE BEIRIZ,TR 1,LEL 34987,2020-02-05,0.17,Papel normal,10.0,4.0,1.0,1.0,1.0,126.0,2.66,31.3,66.0,Estado normal,3.0,0.8491,17.0,71.0,0.06,5.0,0.032,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187445,SE DEVEZA VELHA,-,T 84095,2000-12-05,0.19,,32.6,25.7,2.7,157.8,28.3,91.8,1.64,28.4,88.4,,2.5,0.86,23.6,39.9,0.034,33.6,0.191,,
280187445,SE TROVISCOSO,TR 3,84095,2002-04-15,0.14,,429.2,147.1,5.8,363.4,60.6,68.6,1.73,30.8,100.7,,2.5,0.854,22.6,42.3,0.028,32.0,0.114,,
280187445,SE TROVISCOSO,TR 3,84095,2002-09-17,0.22,,506.4,74.8,4.1,293.9,53.7,108.4,1.61,17.9,62.1,,2.5,0.854,20.1,59.9,0.032,14.2,0.106,,
280187445,SE TROVISCOSO,TR 3,84095,2003-02-20,,,647.8,56.5,3.6,306.4,45.4,91.5,1.18,20.2,69.1,,,,,,,,,,
280187445,SE TROVISCOSO,TR 3,84095,2003-09-11,,,216.3,61.8,3.4,292.1,51.3,100.3,1.33,20.9,60.6,,,,,,,,,,
280187445,SE TROVISCOSO,TR 3,84095,2004-01-07,,,274.9,32.7,2.7,221.4,45.3,64.6,1.34,33.3,90.6,,,,,62.8,,12.1,,,
280187445,SE TROVISCOSO,TR 3,84095,2004-09-09,0.19,,84.3,14.9,1.8,124.0,28.4,71.9,1.19,28.3,68.9,,2.5,0.862,22.2,71.2,0.036,14.1,0.118,,
280187445,SE TROVISCOSO,TR 3,84095,2005-09-29,0.24,,210.3,6.6,1.0,55.9,15.8,84.4,1.06,28.1,79.6,,2.5,0.8615,21.2,59.2,0.054,13.1,0.114,,
280187445,SE TROVISCOSO,TR 3,84095,2005-12-14,,,251.2,14.9,1.0,59.7,16.4,75.1,1.62,30.2,82.4,,,,,44.1,,17.7,,,
280187445,SE TROVISCOSO,TR 3,84095,2006-07-25,0.24,,208.4,16.6,1.1,80.1,19.3,131.4,1.69,20.1,68.2,,2.5,0.8616,18.8,34.1,0.064,30.8,0.152,,
280187445,SE TROVISCOSO,TR 3,84095,2007-02-08,,,233.9,41.4,2.7,149.7,30.9,113.5,1.96,27.1,75.1,,,,,,,,,,
280187445,SE TROVISCOSO,TR 3,84095,2007-07-06,,,7.8,26.9,1.6,121.0,21.7,85.1,1.54,27.9,69.3,,,,,,,,,,
280187445,SE TROVISCOSO,TR 3,84095,2007-09-28,0.33,,109.4,49.8,2.1,162.4,28.8,197.1,2.24,16.0,70.1,,3.0,0.8615,20.3,51.8,0.037,23.3,0.137,,
280187445,SE TROVISCOSO,TR 3,84095,2008-04-03,,,88.7,113.6,4.6,433.0,67.1,94.9,2.12,28.2,72.4,,,,,,,,,,
280187445,SE TROVISCOSO,TR 3,84095,2008-07-30,0.31,,195.7,45.8,2.3,246.0,42.8,104.6,1.51,22.2,61.4,,2.5,0.8615,20.3,62.9,0.033,23.5,0.187,,
280187445,SE TROVISCOSO,TR 3,84095,2009-02-17,0.29,,180.1,48.7,2.0,226.2,42.7,106.7,1.7,23.9,70.9,,2.5,0.8618,19.1,93.6,0.052,10.8,0.104,,
280187445,SE TROVISCOSO,TR 3,84095,2009-07-31,,,120.7,17.4,1.2,132.6,29.5,77.7,2.1,29.3,73.0,,,,,,,,,,
280187445,SE TROVISCOSO,TR 3,84095,2010-05-20,0.27,,82.7,8.8,1.0,67.8,18.8,54.1,1.46,32.8,78.4,,3.0,0.8619,19.6,49.3,0.043,22.4,0.162,,
280187445,SE TROVISCOSO,TR 3,84095,2011-03-29,0.27,,50.8,15.2,1.0,52.9,12.2,57.3,1.09,31.5,70.3,,3.0,0.8584,19.9,77.9,0.046,8.9,0.148,,
280187445,SE TROVISCOSO,TR 3,84095,2012-08-29,0.29,,51.1,2.4,1.0,11.1,4.2,84.3,1.24,27.3,64.9,,3.0,0.8551,19.5,68.1,0.053,16.8,0.153,,
280187445,SE TROVISCOSO,TR 3,84095,2013-07-03,0.29,,88.7,3.7,1.0,8.9,3.4,64.3,1.24,25.5,62.9,,3.0,0.8585,19.6,59.3,0.066,24.1,0.143,,
280187445,SE TROVISCOSO,TR 3,84095,2014-09-24,0.36,Sintomas de degradação muito ligeira do papel.,162.0,12.0,1.0,41.0,9.0,107.0,1.25,24.2,66.3,Descargas parciais,3.0,0.8585,19.0,53.0,0.06,18.0,0.137,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses.
280187445,SE TROVISCOSO,TR 3,84095,2015-06-03,,,143.0,4.0,1.0,18.0,5.0,56.0,124362552.0,25.6,61.8,Descargas parciais,,,,58.0,,20.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187445,SE TROVISCOSO,TR 3,84095,2015-11-05,0.32,Sintomas de degradação muito ligeira do papel.,189.0,4.0,1.0,12.0,4.0,92.0,1.52,26.7,68.9,Descargas parciais,3.0,0.8585,20.0,56.0,0.07,13.0,0.121,Conforme.,Nova colheita dentro de cerca de 6 meses
280187445,SE TROVISCOSO,TR 3,84095,2016-06-02,,,152.0,4.0,1.0,7.0,6.0,53.0,1.27,24.3,60.1,Descargas parciais,,,,47.0,,22.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187445,SE TROVISCOSO,TR 3,84095,2016-11-18,0.32,Sintomas de degradação muito ligeira do papel.,34.0,2.0,1.0,3.0,2.0,96.0,1.53,29.7,70.3,Estado normal,3.0,0.8585,19.0,74.0,0.05,13.0,0.124,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187445,SE TROVISCOSO,TR 3,84095,2017-10-25,0.3,Sintomas de degradação muito ligeira do papel.,91.0,9.0,1.0,3.0,1.0,37.0,1.13,18.7,49.5,Descargas parciais,3.0,0.8589,20.0,77.0,0.06,17.0,0.137,Valor de partículas não conforme,Nova colheita dentro de cerca de 6 meses
280187445,SE TROVISCOSO,TR 3,84095,2018-04-10,,,37.0,2.0,1.0,2.0,1.0,35.0,1.0,29.3,69.5,Estado normal,,,,98.0,,10.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187445,SE TROVISCOSO,TR 3,84095,2018-11-07,0.34,Sintomas de degradação muito ligeira do papel.,61.0,14.0,1.0,27.0,6.0,129.0,1.66,27.0,67.1,Estado normal,2.5,0.8588,19.0,56.0,0.07,18.0,0.143,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187445,SE TROVISCOSO,TR 3,84095,2019-10-25,0.33,Sintomas de degradação muito ligeira do papel.,294.0,8.0,1.0,12.0,3.0,114.0,1.4,24.5,64.4,Descargas parciais,3.0,0.8589,19.0,43.0,0.06,15.0,0.116,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 3 meses.
280187445,SE TROVISCOSO,TR 3,84095,2020-02-20,,,189.0,5.0,1.0,11.0,3.0,68.0,1.2,25.5,59.8,Descargas parciais,,,,78.0,,12.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187446,SE TROVISCOSO,TR 1,12145791,1997-12-26,0.05,,93.0,3.0,25.0,4.0,1.0,73.0,1.0,32.0,81.0,,1.0,0.873,38.2,37.0,0.007,33.5,0.005,,
280187446,SE TROVISCOSO,TR 1,12145791,1999-07-08,0.05,,78.0,1.4,1.0,1.0,1.0,46.0,1.0,29.0,74.0,,1.0,0.875,37.8,24.7,0.005,49.5,0.007,,
280187446,SE TROVISCOSO,TR 1,12145791,2001-05-08,0.05,,208.0,2.4,1.0,2.6,1.0,55.0,1.0,24.0,66.0,,1.0,0.875,37.8,81.2,0.003,4.5,0.004,,
280187446,SE TROVISCOSO,TR 1,12145791,2002-02-01,0.05,,62.0,1.7,1.0,5.3,1.0,59.6,1.0,30.4,80.6,,,,,77.2,,4.2,,,
280187446,SE TROVISCOSO,TR 1,12145791,2002-09-17,0.05,,218.8,1.2,1.0,1.9,1.0,71.0,1.0,29.6,79.5,,1.0,0.872,34.7,67.4,0.002,5.1,0.006,,
280187446,SE TROVISCOSO,TR 1,12145791,2003-02-20,,,101.0,2.0,1.0,2.4,1.0,50.4,1.0,31.6,70.3,,,,,,,,,,
280187446,SE TROVISCOSO,TR 1,12145791,2004-09-09,0.05,,44.3,12.2,3.7,14.7,4.7,137.7,1.26,29.4,69.3,,1.5,0.879,33.6,66.4,0.022,4.6,0.008,,
280187446,SE TROVISCOSO,TR 1,12145791,2005-09-29,0.05,,235.2,2.4,1.0,5.7,1.0,140.8,1.39,31.7,79.3,,1.5,0.8787,31.4,73.4,0.012,7.8,0.01,,
280187446,SE TROVISCOSO,TR 1,12145791,2005-12-14,,,111.3,2.3,1.0,6.1,1.0,125.7,1.3,37.9,82.8,,,,,57.0,,7.7,,,
280187446,SE TROVISCOSO,TR 1,12145791,2006-07-25,0.05,,94.0,1.7,1.0,4.9,1.0,74.1,1.1,31.9,70.6,,1.5,0.8786,24.9,35.4,0.021,14.9,0.014,,
280187446,SE TROVISCOSO,TR 1,12145791,2007-09-28,0.05,,83.5,4.3,1.0,5.7,20.4,77.5,1.14,29.8,67.8,,1.5,0.8786,32.3,66.4,0.004,5.4,0.012,,
280187446,SE TROVISCOSO,TR 1,12145791,2008-07-30,0.05,,13.9,1.6,1.0,4.9,1.0,66.0,1.01,33.3,70.5,,1.5,0.8852,29.7,83.7,0.004,6.2,0.013,,
280187446,SE TROVISCOSO,TR 1,12145791,2009-02-17,0.05,,250.3,2.7,1.0,17.8,2.7,70.7,1.0,32.6,73.6,,1.5,0.8786,31.7,72.7,0.009,5.9,0.013,,
280187446,SE TROVISCOSO,TR 1,12145791,2009-07-31,,,366.4,1.9,1.0,4.8,1.0,68.1,1.07,33.7,76.0,,,,,,,,,,
280187446,SE TROVISCOSO,TR 1,12145791,2010-05-20,0.05,,25.7,1.4,1.0,4.3,1.0,40.7,1.0,34.6,74.6,,2.0,0.8786,30.9,86.3,0.008,10.3,0.013,,
280187446,SE TROVISCOSO,TR 1,12145791,2011-03-29,0.05,,44.7,1.3,1.5,3.4,1.0,44.1,1.0,31.6,66.7,,2.0,0.8753,31.6,61.1,0.01,11.1,0.014,,
280187446,SE TROVISCOSO,TR 1,12145791,2012-10-16,0.05,,232.0,2.7,1.0,7.5,1.0,115.0,1.3,25.7,65.7,,2.0,0.8753,28.0,74.0,0.022,6.9,0.017,,
280187446,SE TROVISCOSO,TR 1,12145791,2013-07-03,0.05,,127.3,2.4,1.0,5.6,1.0,78.6,1.13,27.2,65.4,,2.0,0.8753,29.9,72.0,0.028,8.2,0.018,,
280187446,SE TROVISCOSO,TR 1,12145791,2014-09-24,0.05,Papel normal,34.0,4.0,1.0,5.0,1.0,76.0,1.0,28.9,66.3,Estado normal,2.0,0.8753,29.0,67.0,0.02,5.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187446,SE TROVISCOSO,TR 1,12145791,2015-11-05,0.05,Papel normal,524.0,2.0,1.0,2.0,1.0,103.0,1.35,27.0,76.8,Descargas parciais,2.0,0.8753,28.0,67.0,0.03,5.0,0.018,Conforme.,Nova colheita dentro de cerca de 3 meses
280187446,SE TROVISCOSO,TR 1,12145791,2016-03-11,,,131.0,1.0,1.0,2.0,1.0,64.0,1.03,28.2,69.8,Descargas parciais,,,,69.0,,7.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187446,SE TROVISCOSO,TR 1,12145791,2016-11-18,0.05,Papel normal,381.0,2.0,1.0,2.0,1.0,100.0,1.07,27.0,70.1,Descargas parciais,2.5,0.8753,28.0,68.0,0.02,9.0,0.021,Conforme.,Nova colheita dentro de cerca de 3 meses
280187446,SE TROVISCOSO,TR 1,12145791,2017-03-17,,,38.0,3.0,1.0,1.0,1.0,47.0,1.0,28.2,65.7,Estado normal,,,,83.0,,6.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187446,SE TROVISCOSO,TR 1,12145791,2017-10-25,0.05,Papel normal,143.0,11.0,1.0,2.0,1.0,83.0,1.0,26.9,66.3,Descargas parciais,2.5,0.8754,28.0,88.0,0.03,7.0,0.035,Conforme.,Nova colheita dentro de cerca de 6 meses
280187446,SE TROVISCOSO,TR 1,12145791,2018-04-10,,,27.0,1.0,1.0,1.0,1.0,43.0,1.0,29.8,68.9,Estado normal,,,,71.0,,5.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187446,SE TROVISCOSO,TR 1,12145791,2018-11-07,0.05,Papel normal,47.0,2.0,1.0,2.0,1.0,85.0,1.11,30.0,71.9,Estado normal,2.0,0.8753,27.0,100.0,0.02,2.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187446,SE TROVISCOSO,TR 1,12145791,2019-10-25,0.05,Papel normal,284.0,5.0,1.0,2.0,1.0,102.0,1.24,26.1,67.0,Descargas parciais,2.0,0.8751,27.0,63.0,0.02,7.0,0.03,Conforme.,Nova colheita dentro de cerca de 3 meses.
280187446,SE TROVISCOSO,TR 1,12145791,2020-02-20,,,25.0,2.0,1.0,2.0,1.0,52.0,1.0,29.1,64.9,Estado normal,,,,65.0,,6.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187447,SE TELHEIRA,TR 3,19465 C,1998-11-14,,,7.7,3.0,18.3,34.0,7.3,106.7,2.32,25.1,66.3,,4.5,0.852,20.4,88.7,0.024,7.9,0.009,,
280187447,SE TELHEIRA,TR 3,19465 C,1999-07-09,0.05,,6.8,3.0,16.0,35.0,7.4,104.0,2.36,22.0,66.0,,4.5,0.854,22.4,51.4,0.024,33.1,0.012,,
280187447,SE TELHEIRA,TR 3,19465 C,2002-04-11,0.05,,1.0,1.1,6.6,7.1,2.1,23.9,1.25,38.8,101.0,,4.5,0.849,24.7,69.5,0.021,15.5,0.014,,
280187447,SE TELHEIRA,TR 3,19465 C,2003-02-27,0.05,,4.3,1.7,8.8,5.6,1.4,70.1,1.78,22.4,53.8,,4.5,0.852,23.7,42.7,0.02,13.7,0.012,,
280187447,SE TELHEIRA,TR 3,19465 C,2004-03-15,,,4.4,1.9,9.4,7.7,1.7,53.2,1.75,26.3,68.8,,4.5,0.856,20.6,35.5,0.06,16.0,0.012,,
280187447,SE TELHEIRA,TR 3,19465 C,2005-04-29,0.06,,3.2,2.0,6.7,6.7,1.8,78.6,2.54,30.6,69.3,,4.5,0.8559,18.0,79.2,0.044,15.8,0.014,,
280187447,SE TELHEIRA,TR 3,19465 C,2005-07-22,0.06,,5.9,2.4,7.2,5.1,1.6,70.9,1.7,32.0,71.4,,4.5,0.856,21.6,68.9,0.05,22.0,0.016,,
280187447,SE TELHEIRA,TR 3,19465 C,2006-06-07,0.05,,8.4,1.7,6.0,4.3,1.2,59.3,1.89,30.4,69.9,,4.0,0.8559,21.1,47.2,0.04,21.8,0.015,,
280187447,SE TELHEIRA,TR 3,19465 C,2007-05-08,0.07,,7.0,1.8,6.8,5.0,1.3,76.9,2.44,27.1,61.3,,4.0,0.8562,20.6,41.3,0.038,21.3,0.016,,
280187447,SE TELHEIRA,TR 3,19465 C,2008-03-05,0.06,,71.3,56.3,156.8,96.2,5.8,103.4,3.11,29.1,72.2,,4.0,0.8575,19.9,28.4,0.011,29.9,0.013,,
280187447,SE TELHEIRA,TR 3,19465 C,2008-09-17,,,8.3,14.0,102.0,64.1,5.0,110.7,3.11,25.0,68.8,,,,,37.7,,25.6,,,
280187447,SE TELHEIRA,TR 3,19465 C,2009-03-24,0.07,,5.7,8.7,62.4,43.0,9.6,79.0,2.92,29.4,69.1,,4.0,0.8575,20.1,56.8,0.033,19.1,0.013,,
280187447,SE TELHEIRA,TR 3,19465 C,2010-05-27,0.09,,5.6,2.4,29.3,29.6,4.6,63.7,3.3,32.1,73.0,,4.5,0.8576,20.0,35.6,0.033,19.7,0.014,,
280187447,SE TELHEIRA,TR 3,19465 C,2011-02-03,0.08,,2.9,2.2,17.7,23.4,4.6,57.7,2.57,33.8,73.7,,4.5,0.8541,20.9,53.1,0.028,16.5,0.012,,
280187447,SE TELHEIRA,TR 3,19465 C,2012-07-06,0.09,,6.2,3.2,8.5,23.4,5.4,56.1,1.78,26.4,55.8,,4.0,0.8541,20.4,33.7,0.033,29.5,0.016,,
280187447,SE TELHEIRA,TR 3,19465 C,2013-05-30,0.07,,4.4,2.3,4.0,22.8,5.6,42.6,1.67,25.4,63.9,,4.0,0.8541,21.3,46.9,0.039,15.3,0.013,,
280187447,SE TELHEIRA,TR 3,19465 C,2014-07-10,0.06,,6.7,3.1,3.6,32.7,7.8,36.0,1.61,29.8,69.3,,4.0,0.8541,17.9,57.9,0.035,16.7,0.014,,
280187447,SE TELHEIRA,TR 3,19465 C,2015-11-26,0.05,Papel normal,5.0,3.0,1.0,26.0,9.0,46.0,1.65,27.9,62.3,Estado normal,4.5,0.8541,19.0,77.0,0.04,12.0,0.015,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187447,SE TELHEIRA,TR 3,19465 C,2016-10-18,0.07,Papel normal,5.0,2.0,1.0,32.0,9.0,50.0,1.45,30.6,68.8,Estado normal,4.0,0.8541,20.0,70.0,0.03,15.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187447,SE TELHEIRA,TR 3,19465 C,2017-10-12,0.07,Papel normal,3.0,3.0,1.0,23.0,7.0,37.0,1.2,31.2,68.9,Estado normal,4.0,0.8541,20.0,79.0,0.04,14.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187447,SE TELHEIRA,TR 3,19465 C,2018-12-05,0.08,Papel normal,3.0,3.0,1.0,9.0,4.0,33.0,1.33,30.1,68.4,Estado normal,4.5,0.8541,20.0,64.0,0.05,14.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187447,SE TELHEIRA,TR 3,19465 C,2019-11-19,0.06,Papel normal,3.0,4.0,2.0,5.0,2.0,36.0,1.24,30.8,65.0,Estado normal,4.5,0.8541,20.0,59.0,0.05,12.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187448,SE TELHEIRA,TR 1,19464 C,1998-11-14,,,7.4,3.8,13.1,44.8,11.6,122.5,3.45,27.0,74.1,,4.5,0.852,22.0,44.1,0.023,33.3,0.014,,
280187448,SE TELHEIRA,TR 1,19464 C,1999-07-09,0.08,,4.5,2.7,11.0,39.0,8.4,85.0,2.74,26.0,76.0,,4.5,0.851,23.5,61.4,0.03,24.8,0.015,,
280187448,SE TELHEIRA,TR 1,19464 C,2002-04-11,0.05,,2.4,1.7,13.3,12.3,3.1,42.1,2.14,39.6,111.1,,4.5,0.851,22.6,54.5,0.025,15.7,0.017,,
280187448,SE TELHEIRA,TR 1,19464 C,2003-02-27,0.05,,3.4,2.4,13.9,11.1,2.9,39.2,1.53,25.8,60.7,,4.5,0.851,22.4,51.2,0.024,14.6,0.013,,
280187448,SE TELHEIRA,TR 1,19464 C,2004-03-15,0.08,,4.1,2.2,11.8,12.0,2.4,45.9,1.76,29.2,67.0,,4.5,0.855,19.8,67.4,0.06,18.6,0.013,,
280187448,SE TELHEIRA,TR 1,19464 C,2005-04-29,0.1,,7.6,2.0,5.4,6.7,2.2,62.9,2.07,28.2,65.0,,4.5,0.8552,19.3,41.4,0.063,30.8,0.018,,
280187448,SE TELHEIRA,TR 1,19464 C,2006-06-07,0.09,,8.4,2.0,5.8,4.4,1.5,66.9,2.41,30.1,70.0,,4.0,0.8552,20.4,34.3,0.042,36.1,0.016,,
280187448,SE TELHEIRA,TR 1,19464 C,2007-05-08,0.12,,6.0,1.9,6.1,6.0,1.0,55.2,2.51,27.7,62.8,,4.0,0.8553,19.4,33.4,0.044,32.3,0.027,,
280187448,SE TELHEIRA,TR 1,19464 C,2008-03-05,0.12,,1.8,1.7,2.7,3.8,1.8,36.0,1.23,33.4,74.3,,4.0,0.8555,18.6,49.6,0.038,21.7,0.013,,
280187448,SE TELHEIRA,TR 1,19464 C,2008-09-17,,,,,,,,,,,,,,,,30.8,,33.4,,,
280187448,SE TELHEIRA,TR 1,19464 C,2008-12-17,,,,,,,,,,,,,3.5,0.8571,20.7,74.4,0.03,8.7,0.009,,
280187448,SE TELHEIRA,TR 1,19464 C,2010-05-27,0.05,,112.5,1.4,2.1,1.0,1.0,70.2,1.19,32.7,73.4,,3.0,0.8652,23.7,62.0,0.017,6.8,0.012,,
280187448,SE TELHEIRA,TR 1,19464 C,2010-11-18,,,8.3,2.2,7.2,3.7,1.0,169.7,2.1,28.0,68.8,,,,,68.8,,7.6,,,
280187448,SE TELHEIRA,TR 1,19464 C,2011-02-03,0.05,,11.8,2.4,8.1,2.4,1.0,93.9,1.97,33.4,75.0,,3.0,0.8616,23.4,64.6,0.013,5.4,0.01,,
280187448,SE TELHEIRA,TR 1,19464 C,2012-07-06,0.05,,7.1,3.5,8.7,4.6,1.4,62.6,1.61,26.7,57.7,,3.0,0.8616,24.2,54.0,0.022,11.6,0.01,,
280187448,SE TELHEIRA,TR 1,19464 C,2013-05-30,0.05,,5.8,2.8,12.0,23.0,6.0,50.9,1.63,25.9,63.0,,3.0,0.8617,23.2,62.7,0.024,6.8,0.009,,
280187448,SE TELHEIRA,TR 1,19464 C,2014-07-10,0.05,,7.4,4.1,9.6,37.8,10.4,48.3,1.68,28.5,65.3,,3.0,0.8617,23.4,39.2,0.023,7.4,0.01,,
280187448,SE TELHEIRA,TR 1,19464 C,2015-11-26,0.05,Papel normal,11.0,3.0,5.0,28.0,13.0,52.0,1.57,26.4,58.0,Estado normal,3.0,0.8617,22.0,88.0,0.03,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187448,SE TELHEIRA,TR 1,19464 C,2016-10-18,0.05,Papel normal,7.0,2.0,4.0,20.0,7.0,98.0,1.56,29.1,66.4,Estado normal,3.0,0.8617,23.0,79.0,0.03,10.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187448,SE TELHEIRA,TR 1,19464 C,2017-10-09,0.05,Papel normal,7.0,4.0,2.0,16.0,5.0,96.0,1.38,29.2,67.9,Estado normal,3.0,0.8617,23.0,95.0,0.03,7.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187448,SE TELHEIRA,TR 1,19464 C,2018-12-05,0.06,Papel normal,6.0,3.0,1.0,12.0,3.0,74.0,1.32,28.0,65.9,Estado normal,3.0,0.8617,23.0,79.0,0.03,6.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187448,SE TELHEIRA,TR 1,19464 C,2019-11-19,0.05,Papel normal,4.0,4.0,2.0,11.0,3.0,77.0,1.37,30.5,67.5,Estado normal,3.0,0.8617,23.0,84.0,0.03,6.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,1997-06-20,,,14.0,3.0,6.0,31.0,4.0,80.0,1.2,22.5,61.2,,4.5,0.854,24.4,67.5,0.022,6.5,0.011,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,1998-09-09,0.05,,13.4,4.6,4.3,43.5,6.3,105.3,1.6,27.0,76.5,,4.5,0.854,22.3,84.0,0.017,7.5,0.009,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2001-09-11,0.05,,12.0,2.4,7.7,15.0,3.2,121.0,1.38,24.0,67.0,,4.5,0.855,20.4,77.3,0.018,5.9,0.011,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2002-04-04,0.05,,1.6,1.0,1.7,2.7,1.0,14.1,1.0,22.8,79.7,,4.5,0.852,23.6,98.2,0.023,4.3,0.012,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2003-06-25,0.05,,18.0,3.8,13.9,21.2,3.2,103.6,1.25,25.5,68.2,,4.0,0.856,20.9,75.7,0.019,5.4,0.012,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2004-06-23,0.05,,19.2,4.0,9.6,28.2,4.1,123.1,1.36,26.3,68.2,,4.5,0.856,20.9,91.1,0.034,7.0,0.014,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2005-07-27,0.05,,22.9,5.6,8.3,38.3,6.1,168.8,1.81,25.8,73.7,,4.5,0.858,19.4,71.4,0.046,8.8,0.022,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2006-09-01,0.05,,23.4,3.9,12.7,17.2,4.8,164.0,1.8,24.6,65.0,,4.5,0.8581,19.2,98.7,0.034,7.0,0.018,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2007-07-25,0.05,,15.2,5.6,14.8,28.2,5.1,158.8,2.62,24.2,69.2,,4.0,0.8577,19.6,92.4,0.033,10.3,0.014,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2008-08-14,0.05,,19.9,4.6,10.7,24.1,4.4,190.7,2.77,27.6,69.9,,4.0,0.8581,18.9,81.8,0.041,7.3,0.016,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2009-06-18,0.05,,14.8,4.4,10.0,25.6,4.3,121.3,2.2,27.6,64.2,,4.0,0.8581,19.4,64.7,0.038,10.2,0.02,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2010-02-23,0.05,,19.4,5.5,6.5,31.9,5.4,145.7,2.44,32.1,75.0,,4.5,0.8581,18.9,57.7,0.034,6.4,0.018,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2011-01-06,0.05,,12.8,3.3,5.6,18.9,4.1,171.4,2.73,28.9,68.6,,4.5,0.8548,18.6,95.0,0.043,8.3,0.022,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2012-07-16,0.05,,18.9,3.7,5.4,12.7,2.9,161.2,2.3,22.8,53.4,,4.5,0.8548,18.7,79.8,0.05,12.8,0.025,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2013-08-07,0.06,,13.9,4.1,4.6,20.7,4.0,137.8,2.22,26.6,62.4,,4.5,0.855,18.5,72.0,0.077,14.1,0.018,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2014-08-13,0.05,,7.1,9.0,1.9,33.4,5.8,49.3,1.0,15.2,38.4,,4.5,0.8551,18.4,79.0,0.051,6.6,0.016,,
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2015-06-04,0.05,Papel normal,10.0,8.0,2.0,39.0,10.0,100.0,1.83,25.8,63.3,Estado normal,4.5,0.8551,20.0,81.0,0.06,8.0,0.015,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2016-07-06,0.05,Papel normal,9.0,123.0,6.0,543.0,96.0,86.0,1.7,25.2,57.0,Defeito térmico de elevada temperatura,4.5,0.8551,18.0,86.0,0.04,9.0,0.016,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 1 mês
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2016-08-03,,,19.0,119.0,4.0,510.0,107.0,130.0,1.96,25.6,62.4,Defeito térmico de elevada temperatura,,,,73.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2017-07-26,0.08,Papel normal,12.0,44.0,4.0,166.0,52.0,137.0,1.92,25.4,62.1,Defeito térmico de elevada temperatura,4.5,0.8552,18.0,96.0,0.07,8.0,0.018,Valores de tensão interfacial e partículas não adequados,Nova colheita dentro de cerca de 6 meses
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2018-03-07,,,15.0,55.0,3.0,222.0,62.0,105.0,1.88,25.4,62.2,Defeito térmico de elevada temperatura,,,,89.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2018-07-19,0.05,Papel normal,15.0,47.0,4.0,182.0,54.0,99.0,1.44,26.9,70.1,Defeito térmico de elevada temperatura,4.5,0.8551,18.0,91.0,0.12,6.0,0.015,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Regeneração do óleo.
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2018-12-27,,,46.0,187.0,3.0,511.0,98.0,127.0,1.97,28.6,63.1,Defeito térmico de elevada temperatura,,,,86.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 3 meses.
280187449,SE PARANHOS,TR 1 (OU A),LEL 27026,2019-12-18,0.05,Papel normal,4.0,6.0,1.0,1.0,1.0,177.0,1.46,26.5,59.1,Estado normal,1.0,0.8744,36.0,82.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,1997-06-20,,,11.0,3.0,4.0,32.0,5.0,78.0,1.1,21.8,59.5,,4.0,0.854,24.7,61.3,0.018,7.0,0.011,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,1998-09-09,0.05,,16.2,4.1,2.6,36.9,5.8,115.8,1.4,22.2,66.7,,4.5,0.854,22.0,84.0,0.018,9.7,0.008,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2001-09-11,0.05,,10.0,3.0,2.0,23.0,5.0,143.0,1.55,25.0,71.0,,4.5,0.854,19.4,93.9,0.018,6.4,0.011,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2002-03-13,0.05,,53.8,94.2,4.0,208.9,25.2,144.7,1.74,30.7,95.7,,4.5,0.854,22.2,81.2,0.03,5.1,0.014,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2002-04-04,0.05,,17.8,80.0,3.2,178.1,25.7,102.7,1.25,23.9,65.6,,4.5,0.852,23.4,93.6,0.02,3.6,0.011,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2003-06-25,0.05,,26.7,9.1,5.9,105.4,22.6,157.9,1.49,21.7,67.9,,4.0,0.858,21.2,65.1,0.02,6.9,0.013,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2004-06-23,0.05,,24.2,3.8,4.2,44.9,11.9,108.3,1.22,26.1,69.0,,4.5,0.857,20.1,74.4,0.036,6.0,0.02,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2005-07-27,0.05,,18.7,5.1,3.9,40.7,9.4,112.2,1.37,28.9,72.9,,4.5,0.858,18.6,93.7,0.053,8.4,0.027,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2006-09-01,0.05,,16.3,2.6,3.2,24.0,5.3,120.7,1.3,28.0,68.0,,4.5,0.858,18.9,98.5,0.039,7.0,0.024,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2007-07-25,0.05,,13.2,2.5,5.0,14.6,3.8,107.9,1.88,27.2,63.4,,4.0,0.8576,19.3,75.4,0.036,13.4,0.018,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2008-01-25,0.05,,96.9,109.0,6.0,246.0,24.7,130.5,1.84,30.0,69.3,,4.0,0.8582,19.4,74.3,0.032,4.4,0.019,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2008-08-14,0.05,,8.8,1.7,1.0,1.0,1.0,154.7,1.17,26.2,62.0,,3.5,0.8611,20.4,82.4,0.035,6.8,0.014,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2009-06-18,0.05,,7.5,2.0,3.5,1.8,1.0,110.7,1.59,28.4,64.4,,3.5,0.8611,20.4,79.4,0.037,7.5,0.018,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2010-02-23,0.05,,17.1,2.4,4.3,3.5,1.0,114.3,1.74,31.7,72.8,,4.0,0.8611,19.9,51.8,0.026,11.1,0.014,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2011-01-06,0.05,,13.1,2.6,4.6,6.6,1.3,103.2,1.63,31.1,71.4,,4.0,0.8577,19.4,94.3,0.033,6.4,0.016,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2012-07-16,0.05,,13.1,3.0,5.3,17.7,2.9,59.4,1.26,27.0,57.2,,4.0,0.8578,20.1,90.7,0.036,12.6,0.019,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2013-08-07,0.05,,13.8,3.3,3.8,27.3,4.4,84.7,1.46,27.7,62.7,,3.5,0.8578,19.9,84.8,0.055,11.9,0.014,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2014-08-13,0.05,,13.0,4.2,2.3,32.7,5.6,79.2,1.38,25.0,62.4,,4.0,0.8578,16.7,83.8,0.035,4.6,0.016,,
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2015-06-04,0.05,Papel normal,11.0,2.0,2.0,28.0,5.0,56.0,1.53,28.1,65.6,Estado normal,4.0,0.8578,20.0,77.0,0.04,6.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2017-07-26,0.05,Papel normal,7.0,17.0,2.0,12.0,5.0,59.0,1.21,28.5,64.8,Estado normal,4.0,0.8578,19.0,92.0,0.05,8.0,0.019,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2018-07-19,0.05,Papel normal,7.0,2.0,2.0,9.0,3.0,36.0,1.0,28.6,71.2,Estado normal,3.5,0.8578,19.0,83.0,0.06,8.0,0.013,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187450,SE PARANHOS,TR 3 (OU C),LEL 27027,2019-12-18,0.05,Papel normal,6.0,6.0,1.0,3.0,2.0,74.0,1.4,26.9,65.2,Estado normal,4.0,0.8578,19.0,75.0,0.05,3.0,0.017,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187451,SE ESGUEIRA,TR 2,LEL 21685,1996-09-11,,,23.0,9.0,94.0,107.0,20.0,108.0,2.5,19.3,63.5,,3.0,0.852,22.8,90.0,0.049,10.6,0.015,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,1997-02-10,0.05,,35.0,11.0,108.0,119.0,22.0,127.0,2.7,19.3,58.5,,,,,,,,,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,1997-02-28,,,,,,,,,,,,,3.0,0.851,21.3,86.2,0.036,6.2,0.013,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,1998-10-10,0.05,,36.4,13.8,88.3,147.1,23.0,111.7,2.69,26.7,74.7,,3.5,0.852,21.5,90.3,0.036,5.8,0.013,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,2002-01-15,0.05,,30.5,24.5,70.5,325.4,41.9,153.0,3.15,35.3,109.5,,4.0,0.851,19.2,82.3,0.054,6.3,0.02,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,2002-12-06,0.05,,32.1,12.0,89.4,270.4,25.9,211.8,3.86,24.4,66.9,,4.0,0.852,18.3,79.0,0.095,7.8,0.02,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,2004-01-19,0.05,,30.9,10.5,58.1,101.0,13.0,225.3,3.79,22.8,75.6,,4.0,0.856,18.4,71.7,0.08,7.3,0.022,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,2005-01-18,0.05,,17.3,8.6,52.3,75.2,9.7,139.7,3.33,28.9,73.4,,4.0,0.857,18.7,92.0,0.116,7.3,0.024,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,2006-01-19,0.05,,14.8,6.3,34.5,52.8,7.7,113.2,2.81,33.4,76.8,,4.0,0.8565,18.2,87.0,0.093,7.6,0.031,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,2007-01-16,0.05,,12.9,4.3,24.1,26.0,5.1,106.7,2.41,30.4,70.8,,4.0,0.8571,16.3,97.5,0.086,15.9,0.024,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,2008-03-11,0.05,,11.0,4.4,26.7,18.0,4.0,77.8,1.94,30.9,69.2,,3.5,0.8573,17.1,65.2,0.089,8.0,0.032,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,2009-04-24,0.05,,13.8,5.0,37.6,30.8,4.8,63.4,2.0,28.9,73.2,,4.0,0.8575,17.1,75.1,0.091,8.7,0.036,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,2010-01-06,0.05,,17.0,7.5,51.8,52.2,6.1,57.8,2.03,34.4,77.4,,4.0,0.8572,17.4,94.0,0.111,4.5,0.036,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,2011-01-12,0.05,,19.4,9.7,65.9,99.3,9.6,69.5,2.22,33.3,74.1,,4.0,0.8538,18.2,82.7,0.109,6.4,0.028,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,2012-01-03,0.05,,34.0,8.4,57.6,109.4,10.6,73.8,2.08,33.6,76.4,,4.0,0.8539,18.2,91.9,0.104,6.2,0.037,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,2013-02-15,0.05,,11.2,7.8,53.2,115.4,13.2,59.7,1.89,26.8,64.2,,3.5,0.8538,17.8,72.1,0.119,4.0,0.04,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,2014-06-05,0.05,,7.3,3.3,28.5,54.0,8.1,74.0,1.77,27.7,68.2,,4.0,0.854,17.9,90.2,0.112,6.7,0.025,,
280187451,SE ESGUEIRA,TR 2,LEL 21685,2016-08-02,0.05,Papel normal,10.0,5.0,53.0,41.0,6.0,61.0,1.73,28.5,65.6,Estado normal,4.0,0.8543,18.0,95.0,0.12,7.0,0.026,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187451,SE ESGUEIRA,TR 2,LEL 21685,2017-07-25,0.05,Papel normal,13.0,19.0,68.0,25.0,5.0,53.0,1.51,28.8,65.5,Estado normal,4.0,0.8544,18.0,60.0,0.14,7.0,0.005,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187451,SE ESGUEIRA,TR 2,LEL 21685,2018-01-29,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,5.0,1.0,8.8,25.4,Estado normal,1.5,0.8573,44.0,80.0,0.02,4.0,0.005,DBPC baixo,Nova colheita com periodicidade pré-estabelecida
280187451,SE ESGUEIRA,TR 2,LEL 21685,2018-11-05,0.05,Papel normal,14.0,8.0,60.0,31.0,3.0,84.0,1.29,30.6,66.6,Estado normal,1.5,0.8573,35.0,85.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187451,SE ESGUEIRA,TR 2,LEL 21685,2019-05-15,0.05,Papel normal,13.0,11.0,62.0,33.0,3.0,83.0,1.65,26.6,60.5,Estado normal,1.5,0.8573,38.0,78.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187451,SE ESGUEIRA,TR 2,LEL 21685,2020-04-01,0.05,Papel normal,16.0,8.0,65.0,44.0,3.0,79.0,1.65,29.8,65.8,Estado normal,1.5,0.8573,36.0,87.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187452,SE ESGUEIRA,TR 1,LEL 21686,1996-09-11,,,22.0,6.0,9.0,70.0,11.0,111.0,2.2,23.3,67.5,,3.0,0.851,24.9,74.3,0.028,7.1,0.017,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,1998-10-10,0.05,,27.6,10.2,7.3,121.8,19.1,121.4,2.69,23.6,69.3,,3.0,0.852,24.0,71.5,0.016,5.2,0.011,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2002-01-15,0.05,,7.3,4.7,6.9,37.6,5.4,66.0,1.62,38.5,109.0,,3.0,0.851,18.4,76.9,0.037,4.9,0.012,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2002-12-06,0.05,,21.9,5.2,7.2,55.6,5.7,116.5,2.14,28.4,64.9,,3.0,0.852,21.1,66.1,0.041,6.9,0.012,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2004-01-19,0.05,,16.0,4.3,3.4,34.8,4.4,100.2,1.76,27.8,69.0,,3.5,0.855,20.2,79.3,0.028,4.6,0.014,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2005-01-18,0.05,,13.3,4.9,2.5,52.6,6.9,91.9,1.9,32.9,75.6,,3.5,0.857,20.8,87.7,0.041,4.7,0.021,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2006-01-19,0.05,,13.1,5.1,1.6,64.7,8.8,108.6,2.26,35.7,79.2,,3.5,0.8558,20.4,90.6,0.037,6.5,0.019,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2007-01-16,0.05,,20.3,7.0,1.1,38.4,8.3,104.4,2.42,31.6,71.4,,3.0,0.8559,16.7,89.7,0.034,15.0,0.021,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2008-03-11,0.05,,11.2,2.7,1.4,6.0,1.8,103.8,1.97,31.6,71.9,,3.0,0.8559,16.4,83.0,0.035,6.8,0.02,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2009-04-24,0.05,,11.6,3.1,1.9,9.4,1.8,92.7,2.13,30.2,74.4,,3.5,0.8559,19.4,36.2,0.038,8.7,0.02,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2010-01-06,0.05,,13.7,3.3,2.1,13.1,2.0,82.3,1.98,34.0,77.9,,3.0,0.8558,19.1,96.9,0.048,4.9,0.019,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2011-01-12,0.05,,13.2,4.2,1.3,18.6,4.8,97.1,2.03,32.6,72.2,,3.0,0.8525,19.3,63.5,0.046,7.1,0.02,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2012-01-03,0.05,,29.9,4.2,1.0,25.7,5.3,104.7,2.22,33.3,76.5,,3.5,0.8525,20.3,88.6,0.046,7.0,0.023,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2013-02-15,0.05,,9.1,4.2,1.0,33.9,5.8,96.4,1.97,26.7,67.1,,3.5,0.8525,19.8,95.1,0.059,4.0,0.021,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2014-06-05,0.05,,20.5,17.9,10.1,478.7,79.2,145.3,2.13,16.9,66.1,,3.5,0.8529,18.9,75.3,0.063,6.0,0.021,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2014-07-24,,,34.0,13.8,11.2,418.5,71.1,169.4,2.29,11.6,68.0,,,,,73.3,,9.6,,,
280187452,SE ESGUEIRA,TR 1,LEL 21686,2016-01-22,,,53.0,8.0,125.0,88.0,21.0,136.0,3.05,23.8,64.3,Defeito térmico de elevada temperatura,,,,69.0,,12.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280187452,SE ESGUEIRA,TR 1,LEL 21686,2016-05-03,,,50.0,9.0,105.0,58.0,18.0,142.0,2.87,24.6,62.5,Estado normal,,,,65.0,,6.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187452,SE ESGUEIRA,TR 1,LEL 21686,2016-08-02,0.05,Papel normal,42.0,9.0,137.0,57.0,12.0,126.0,2.95,26.4,66.1,Estado normal,3.5,0.853,18.0,84.0,0.08,8.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187452,SE ESGUEIRA,TR 1,LEL 21686,2017-07-25,0.05,Papel normal,28.0,21.0,147.0,24.0,6.0,126.0,2.47,26.9,66.5,Estado normal,3.5,0.8531,18.0,99.0,0.1,7.0,0.033,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187452,SE ESGUEIRA,TR 1,LEL 21686,2018-01-29,0.05,Papel normal,34.0,6.0,150.0,19.0,3.0,149.0,2.57,27.2,70.1,Estado normal,3.5,0.8531,18.0,100.0,0.09,4.0,0.027,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280187452,SE ESGUEIRA,TR 1,LEL 21686,2019-05-15,0.05,Papel normal,16.0,10.0,88.0,14.0,2.0,89.0,2.22,25.1,63.3,Estado normal,3.5,0.8531,20.0,78.0,0.09,10.0,0.022,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280187452,SE ESGUEIRA,TR 1,LEL 21686,2020-04-01,0.05,Papel normal,21.0,6.0,68.0,12.0,4.0,118.0,2.04,27.6,64.7,Estado normal,4.0,0.8531,18.0,85.0,0.11,8.0,0.022,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187453,SE MOSTEIRO,TR 2,LEL 21683,1996-01-13,,,46.0,11.0,5.0,135.0,20.0,194.0,3.5,21.7,70.4,,3.5,0.852,20.7,90.0,0.047,5.4,0.02,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,1998-12-16,0.05,,14.8,5.6,7.3,13.7,12.1,124.7,2.61,28.0,72.2,,4.5,0.853,19.7,96.9,0.065,8.6,0.018,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2001-08-22,0.05,,11.6,5.4,2.7,72.0,12.6,150.7,2.35,34.0,98.3,,4.5,,,93.2,0.087,11.0,0.027,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2002-06-24,0.05,,12.7,3.4,2.3,49.7,7.3,66.8,1.5,31.9,78.7,,4.5,0.851,19.1,78.3,0.087,7.4,0.023,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2003-06-06,0.06,,16.4,5.1,6.5,24.1,4.2,69.6,1.05,28.9,64.7,,4.5,0.853,17.9,83.7,0.086,6.9,0.027,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2004-11-05,0.08,,20.4,5.4,23.9,33.4,5.1,97.0,1.62,29.8,68.9,,4.5,0.855,17.4,90.3,0.13,6.8,0.024,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2005-07-27,0.08,,19.8,6.8,25.9,56.2,7.2,100.4,1.61,29.4,69.3,,4.5,0.8576,17.2,84.7,0.108,16.3,0.037,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2006-07-25,0.05,,15.6,4.9,14.0,49.9,7.8,106.9,1.85,30.7,73.8,,4.0,0.8574,16.7,75.0,0.153,12.5,0.034,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2007-06-29,0.05,,11.9,4.6,9.8,63.9,9.3,109.9,1.97,25.4,67.0,,4.0,0.8573,17.3,80.0,0.11,12.3,0.028,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2008-07-28,,,14.4,4.2,47.6,34.9,6.6,124.4,2.27,28.5,68.1,,4.0,0.8576,12.2,76.1,0.096,8.7,0.04,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2009-08-28,0.12,,15.2,3.9,25.1,30.4,5.3,143.4,2.67,24.8,65.1,,4.5,0.8577,17.3,92.4,0.121,13.3,0.041,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2010-07-29,0.05,,22.5,4.3,16.7,39.7,5.7,181.0,3.06,29.4,72.6,,4.5,0.8578,19.9,74.6,0.11,14.2,0.038,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2011-03-02,0.09,,13.8,4.2,11.9,38.6,5.4,121.9,2.55,29.0,64.0,,4.5,0.8543,19.7,66.4,0.11,10.8,0.024,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2012-06-26,0.15,,14.9,4.5,7.2,44.6,6.3,127.7,2.29,25.5,59.0,,4.0,0.8543,17.9,97.1,0.124,10.4,0.038,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2013-09-03,0.05,,16.9,4.7,31.1,41.3,7.2,159.4,2.8,24.5,65.4,,4.5,0.8544,17.1,82.2,0.164,10.4,0.036,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2014-08-07,0.05,,13.0,1.4,24.4,61.9,9.4,122.0,2.24,25.9,67.9,,4.5,0.8544,16.9,77.6,0.13,9.9,0.025,,
280187453,SE MOSTEIRO,TR 2,LEL 21683,2015-06-02,0.12,Papel normal,15.0,5.0,19.0,67.0,10.0,77.0,2.52,24.7,59.5,Estado normal,4.5,0.8545,18.0,38.0,0.14,10.0,0.028,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187453,SE MOSTEIRO,TR 2,LEL 21683,2016-07-06,0.14,Papel normal,9.0,5.0,19.0,84.0,12.0,73.0,2.08,25.9,59.6,Estado normal,4.5,0.8545,17.0,91.0,0.1,9.0,0.032,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187453,SE MOSTEIRO,TR 2,LEL 21683,2017-03-14,0.13,Papel normal,,,,,,,,,,,4.5,0.8545,17.0,97.0,0.1,9.0,0.026,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Regeneração do óleo
280187453,SE MOSTEIRO,TR 2,LEL 21683,2017-06-21,0.05,Papel normal,3.0,9.0,1.0,1.0,1.0,15.0,1.0,14.6,39.2,Estado normal,2.0,0.8526,39.0,66.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187453,SE MOSTEIRO,TR 2,LEL 21683,2017-11-23,,,,,,,,,,,,,,0.8526,36.0,,0.02,,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187453,SE MOSTEIRO,TR 2,LEL 21683,2018-07-18,0.05,Papel normal,8.0,2.0,10.0,6.0,1.0,47.0,1.0,29.7,72.2,Estado normal,2.0,0.8527,36.0,60.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187453,SE MOSTEIRO,TR 2,LEL 21683,2019-04-17,0.05,Papel normal,11.0,3.0,12.0,18.0,1.0,65.0,1.42,30.0,65.7,Estado normal,2.5,0.8526,34.0,96.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187453,SE MOSTEIRO,TR 2,LEL 21683,2020-07-23,0.05,Papel normal,11.0,3.0,6.0,36.0,2.0,77.0,1.17,23.6,54.3,Estado normal,2.5,0.8527,32.0,45.0,0.02,9.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187454,SE MOSTEIRO,TR 1,LEL 21682,1996-10-09,,,26.0,9.0,17.0,61.0,27.0,201.0,3.0,23.2,66.8,,5.0,0.856,19.4,83.1,0.107,16.9,0.035,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,1998-12-16,0.05,,14.3,7.5,5.1,105.1,17.0,113.6,2.86,24.9,65.0,,5.0,0.856,18.0,91.3,0.08,11.0,0.03,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2001-08-22,0.15,,26.5,11.6,4.2,152.0,26.1,352.2,4.89,29.8,105.8,,5.0,,,86.9,0.168,16.7,0.054,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2002-06-24,0.27,,21.4,8.1,2.7,109.4,17.7,219.1,3.63,24.2,73.1,,5.0,0.853,18.0,76.0,0.148,16.4,0.042,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2003-06-06,0.12,,37.8,8.1,5.8,47.2,11.3,275.6,3.03,20.6,66.8,,5.5,0.856,15.6,81.5,0.154,13.9,0.037,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2004-11-05,0.45,,32.5,6.6,7.9,21.2,6.1,301.9,4.83,21.0,68.2,,5.5,0.859,17.3,73.8,0.223,23.0,0.041,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2005-07-27,0.58,,41.9,9.3,8.7,34.8,8.6,357.9,4.45,19.4,71.2,,5.5,0.86,16.4,73.4,0.201,27.0,0.047,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2006-07-25,0.3,,34.1,8.2,11.2,47.7,9.0,352.4,6.02,23.8,71.4,,5.0,0.86,15.9,46.0,0.274,29.6,0.044,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2007-06-29,0.05,,7.0,3.7,1.0,1.3,1.0,295.1,2.33,22.2,59.3,,1.5,0.8757,27.2,60.4,0.016,15.2,0.012,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2008-07-28,0.57,,29.7,5.4,5.7,5.1,2.2,335.3,4.49,19.0,57.8,,2.0,0.876,24.7,78.1,0.022,7.1,0.032,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2009-08-28,0.11,,45.8,6.4,9.1,17.4,4.3,286.1,4.39,16.7,65.0,,2.0,0.876,23.8,56.7,0.033,11.4,0.023,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2010-07-29,0.26,,89.4,10.0,7.4,33.1,7.9,542.2,5.82,16.8,74.7,,2.0,0.8762,21.7,75.9,0.059,10.8,0.01,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2011-03-02,0.22,,26.0,4.3,6.1,20.5,5.0,147.8,2.43,27.0,61.4,,2.0,0.8728,22.2,94.6,0.04,5.9,0.011,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2012-06-26,0.29,,22.3,4.4,7.2,21.1,4.8,133.3,1.48,25.9,58.4,,2.0,0.8728,21.0,82.3,0.062,8.1,0.012,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2013-09-03,0.2,,16.9,3.7,8.0,15.4,4.0,134.7,1.61,23.2,59.0,,2.0,0.8728,21.2,67.2,0.062,5.6,0.01,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2014-08-07,0.2,,19.6,1.4,5.1,19.6,4.2,138.0,1.51,25.2,63.6,,2.5,0.8728,20.7,73.9,0.054,4.4,0.011,,
280187454,SE MOSTEIRO,TR 1,LEL 21682,2015-06-02,0.23,Sintomas de degradação ligeira do papel antes da substituição do óleo.,21.0,4.0,6.0,27.0,5.0,126.0,2.17,25.8,61.4,Estado normal,2.5,0.8728,22.0,91.0,0.06,5.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187454,SE MOSTEIRO,TR 1,LEL 21682,2016-07-06,0.21,Sintomas de degradação ligeira do papel antes da substituição do óleo.,14.0,5.0,7.0,46.0,9.0,101.0,2.18,25.3,56.5,Estado normal,2.5,0.8728,22.0,90.0,0.04,5.0,0.012,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187454,SE MOSTEIRO,TR 1,LEL 21682,2017-06-28,0.28,Sintomas de degradação ligeira do papel antes da substituição do óleo.,19.0,6.0,5.0,51.0,11.0,110.0,1.77,28.6,64.1,Estado normal,2.5,0.8728,22.0,67.0,0.05,6.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187454,SE MOSTEIRO,TR 1,LEL 21682,2018-07-18,0.25,Sintomas de degradação ligeira do papel antes da substituição do óleo.,10.0,2.0,9.0,20.0,5.0,81.0,1.0,29.0,70.7,Estado normal,2.0,0.8728,22.0,47.0,0.07,15.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187454,SE MOSTEIRO,TR 1,LEL 21682,2019-04-17,0.19,Sintomas de degradação ligeira do papel antes da substituição do óleo.,16.0,4.0,12.0,20.0,5.0,91.0,1.82,29.3,64.0,Estado normal,2.5,0.8728,22.0,81.0,0.06,5.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187454,SE MOSTEIRO,TR 1,LEL 21682,2020-07-23,0.18,Sintomas de degradação ligeira do papel antes da substituição do óleo.,17.0,3.0,6.0,22.0,4.0,110.0,1.47,22.7,53.5,Estado normal,2.5,0.8728,21.0,42.0,0.06,8.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187455,SE FEITOSA,TR 1,19364 C,1996-12-10,,,3.0,2.0,24.0,7.0,2.0,37.0,1.0,28.2,66.7,,,,,,,,,,
280187455,SE FEITOSA,TR 1,19364 C,1998-10-09,0.05,,11.4,2.4,18.2,3.6,1.3,80.3,1.61,25.4,67.8,,2.5,0.852,25.6,87.4,0.008,11.3,0.008,,
280187455,SE FEITOSA,TR 1,19364 C,1999-09-10,0.05,,6.3,2.6,27.0,6.3,1.4,43.0,1.54,33.0,91.0,,2.5,0.851,24.0,69.1,0.014,16.4,0.009,,
280187455,SE FEITOSA,TR 1,19364 C,2001-05-08,0.05,,4.4,1.7,19.0,6.7,1.3,23.0,1.0,20.0,53.0,,2.5,0.849,27.9,84.9,0.013,11.6,0.008,,
280187455,SE FEITOSA,TR 1,19364 C,2002-06-26,0.05,,3.7,2.4,35.2,21.4,3.7,51.1,1.31,27.1,71.3,,2.5,0.848,24.1,46.1,0.013,15.2,0.009,,
280187455,SE FEITOSA,TR 1,19364 C,2003-04-01,0.05,,6.3,2.8,41.3,38.1,5.4,56.2,1.36,26.8,64.5,,2.5,0.85,23.7,63.1,0.012,12.4,0.01,,
280187455,SE FEITOSA,TR 1,19364 C,2004-05-05,0.05,,9.3,4.1,17.9,17.7,11.3,49.7,1.07,30.5,70.6,,2.5,0.853,23.0,66.4,0.027,13.0,0.009,,
280187455,SE FEITOSA,TR 1,19364 C,2005-04-20,0.05,,5.9,1.8,18.0,10.5,2.9,29.1,1.47,34.8,75.1,,2.5,0.8544,22.7,51.6,0.024,8.0,0.011,,
280187455,SE FEITOSA,TR 1,19364 C,2006-07-27,0.05,,7.4,9.2,17.4,25.5,6.4,45.1,1.18,32.4,70.9,,2.5,0.8544,21.9,46.2,0.048,20.1,0.011,,
280187455,SE FEITOSA,TR 1,19364 C,2007-07-06,0.05,,5.2,2.5,15.1,13.0,4.3,35.0,1.07,31.0,71.7,,2.5,0.8541,21.2,66.0,0.042,13.1,0.011,,
280187455,SE FEITOSA,TR 1,19364 C,2008-04-03,0.05,,4.7,2.4,14.4,19.2,5.7,32.0,1.22,33.9,76.9,,2.5,0.8545,23.9,58.6,0.023,10.2,0.01,,
280187455,SE FEITOSA,TR 1,19364 C,2009-02-19,0.05,,6.1,1.7,9.7,11.8,4.4,35.7,1.1,32.2,74.1,,2.5,0.8544,22.8,59.1,0.019,9.4,0.01,,
280187455,SE FEITOSA,TR 1,19364 C,2010-05-20,0.05,,2.6,1.6,9.7,7.0,2.4,27.2,1.21,34.3,72.1,,2.5,0.8545,22.0,66.7,0.02,10.0,0.012,,
