SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280187455,SE FEITOSA,TR 1,19364 C,2011-05-17,0.05,,8.1,2.1,7.0,13.6,3.3,35.0,1.02,33.6,71.4,,2.5,0.8511,20.9,51.0,0.039,13.7,0.011,,
280187455,SE FEITOSA,TR 1,19364 C,2012-08-29,0.05,,12.3,2.4,4.5,23.1,6.4,54.5,1.1,28.2,61.6,,3.0,0.8511,22.1,74.5,0.03,16.3,0.014,,
280187455,SE FEITOSA,TR 1,19364 C,2013-07-04,0.05,,4.6,3.3,3.8,34.9,10.4,37.9,1.11,27.6,62.6,,3.0,0.851,21.7,49.5,0.028,16.9,0.013,,
280187455,SE FEITOSA,TR 1,19364 C,2014-09-24,0.05,Papel normal,6.0,4.0,11.0,16.0,5.0,52.0,1.18,30.7,66.2,Estado normal,2.5,0.8511,20.0,43.0,0.03,15.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187455,SE FEITOSA,TR 1,19364 C,2015-11-04,0.05,Papel normal,5.0,3.0,16.0,24.0,6.0,46.0,1.34,30.4,70.9,Estado normal,2.5,0.8511,20.0,59.0,0.04,12.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187455,SE FEITOSA,TR 1,19364 C,2016-09-23,0.05,Papel normal,6.0,6.0,13.0,39.0,9.0,63.0,1.46,31.7,71.9,Estado normal,3.0,0.8511,20.0,67.0,0.02,13.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187455,SE FEITOSA,TR 1,19364 C,2017-10-10,0.05,Papel normal,7.0,6.0,8.0,41.0,10.0,64.0,1.29,29.4,65.8,Estado normal,2.5,0.8512,21.0,39.0,0.04,14.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187455,SE FEITOSA,TR 1,19364 C,2018-09-27,0.05,Papel normal,12.0,17.0,7.0,43.0,11.0,130.0,1.66,8.5,67.4,Estado normal,2.5,0.8511,21.0,53.0,0.03,15.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187455,SE FEITOSA,TR 1,19364 C,2019-06-26,0.05,Papel normal,5.0,3.0,14.0,29.0,7.0,37.0,1.18,31.4,65.8,Estado normal,2.5,0.851,22.0,81.0,0.03,9.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187455,SE FEITOSA,TR 1,19364 C,2020-05-19,0.05,Papel normal,4.0,1.0,18.0,22.0,5.0,31.0,1.04,27.7,60.1,Estado normal,3.0,0.8511,22.0,72.0,0.03,14.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187456,SE FEITOSA,TR 2,19365 C,1996-12-10,,,7.0,3.0,34.0,30.0,10.0,50.0,1.3,27.2,67.3,,2.0,0.848,27.9,82.2,0.007,7.0,0.008,,
280187456,SE FEITOSA,TR 2,19365 C,1998-10-09,0.05,,3.8,1.9,19.6,24.9,9.1,28.5,1.16,29.4,73.2,,2.5,0.85,25.3,64.0,0.007,9.3,0.008,,
280187456,SE FEITOSA,TR 2,19365 C,1999-09-10,0.05,,1.9,1.4,14.0,16.0,7.1,1.0,1.0,36.0,97.0,,2.5,0.851,24.4,68.6,0.012,10.4,0.008,,
280187456,SE FEITOSA,TR 2,19365 C,2001-05-08,0.05,,3.3,1.2,8.9,4.4,2.2,23.0,1.0,23.4,62.3,,2.5,0.849,27.0,76.8,0.017,6.4,0.008,,
280187456,SE FEITOSA,TR 2,19365 C,2002-06-26,0.05,,1.8,1.0,13.6,4.3,1.9,14.9,1.0,23.4,57.7,,2.5,0.848,25.2,79.4,0.017,10.3,0.009,,
280187456,SE FEITOSA,TR 2,19365 C,2003-04-01,0.05,,2.1,1.6,18.9,7.8,2.4,36.8,1.13,28.1,69.3,,2.5,0.849,23.8,88.6,0.014,7.8,0.009,,
280187456,SE FEITOSA,TR 2,19365 C,2004-05-05,0.05,,4.6,1.5,16.5,8.5,3.6,17.0,1.0,33.2,75.0,,2.5,0.853,23.6,74.5,0.032,8.2,0.008,,
280187456,SE FEITOSA,TR 2,19365 C,2005-04-20,0.05,,10.7,1.8,13.3,3.4,1.6,92.6,1.77,29.8,73.9,,2.5,0.854,22.4,47.0,0.021,17.4,0.011,,
280187456,SE FEITOSA,TR 2,19365 C,2006-07-27,0.05,,7.6,2.4,16.8,5.8,1.7,53.0,1.63,29.8,68.8,,2.5,0.8541,20.7,45.2,0.038,21.8,0.012,,
280187456,SE FEITOSA,TR 2,19365 C,2007-07-06,0.05,,7.4,2.4,19.3,10.0,3.1,43.6,1.4,30.2,71.3,,2.5,0.8537,20.8,61.8,0.021,16.4,0.011,,
280187456,SE FEITOSA,TR 2,19365 C,2008-04-03,0.05,,5.0,2.4,19.9,19.6,6.6,40.5,1.54,32.9,77.0,,2.5,0.8541,22.4,37.6,0.024,12.7,0.018,,
280187456,SE FEITOSA,TR 2,19365 C,2009-02-19,0.05,,148.2,2.7,14.1,27.1,10.1,40.1,1.42,32.8,73.5,,2.5,0.8541,22.0,39.3,0.02,12.4,0.01,,
280187456,SE FEITOSA,TR 2,19365 C,2009-08-27,,,5.2,4.6,11.4,28.1,15.6,56.0,1.48,30.7,70.8,,,,,,,,,,
280187456,SE FEITOSA,TR 2,19365 C,2010-05-20,0.05,,3.8,1.8,9.9,15.9,7.4,33.4,1.52,35.6,77.1,,2.5,0.8541,22.2,51.4,0.021,13.8,0.013,,
280187456,SE FEITOSA,TR 2,19365 C,2011-05-17,0.05,,7.8,1.7,9.0,9.8,4.6,40.0,1.38,31.6,68.2,,2.0,0.8507,21.0,47.7,0.031,17.2,0.011,,
280187456,SE FEITOSA,TR 2,19365 C,2012-08-29,0.05,,12.1,2.0,6.2,12.3,5.2,52.3,1.26,27.9,62.2,,2.5,0.8507,20.1,62.9,0.029,15.1,0.014,,
280187456,SE FEITOSA,TR 2,19365 C,2013-07-04,0.05,,6.8,3.1,5.0,18.9,8.6,41.2,1.29,27.6,63.6,,2.5,0.8507,21.1,35.8,0.03,19.8,0.013,,
280187456,SE FEITOSA,TR 2,19365 C,2014-09-24,0.05,Papel normal,6.0,5.0,3.0,28.0,13.0,52.0,1.32,30.4,66.5,Estado normal,2.5,0.8507,21.0,60.0,0.03,15.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187456,SE FEITOSA,TR 2,19365 C,2015-11-04,0.05,Papel normal,7.0,4.0,4.0,50.0,26.0,49.0,1.52,29.5,69.1,Estado normal,2.5,0.8508,20.0,69.0,0.05,13.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187456,SE FEITOSA,TR 2,19365 C,2016-09-23,0.05,Papel normal,4.0,3.0,3.0,34.0,20.0,61.0,1.52,31.0,72.9,Estado normal,3.0,0.851,21.0,93.0,0.03,16.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187456,SE FEITOSA,TR 2,19365 C,2017-10-10,0.05,Papel normal,5.0,3.0,6.0,15.0,9.0,62.0,1.5,29.4,65.7,Estado normal,2.5,0.8511,21.0,53.0,0.04,15.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187456,SE FEITOSA,TR 2,19365 C,2018-09-27,0.05,Papel normal,6.0,15.0,7.0,12.0,7.0,90.0,1.51,20.2,69.2,Estado normal,2.5,0.8511,21.0,53.0,0.03,20.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187456,SE FEITOSA,TR 2,19365 C,2019-06-26,0.05,Papel normal,5.0,2.0,9.0,9.0,4.0,38.0,1.19,31.0,64.5,Estado normal,2.5,0.8512,22.0,71.0,0.03,9.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187456,SE FEITOSA,TR 2,19365 C,2020-05-19,0.05,Papel normal,3.0,1.0,6.0,12.0,4.0,31.0,1.11,28.0,58.9,Estado normal,3.0,0.851,22.0,73.0,0.03,15.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187459,SE SOUTELO,TR 1,19367 C,1997-12-11,0.05,,64.0,12.0,325.0,39.0,3.0,109.0,2.0,19.0,71.0,,3.5,0.852,22.0,70.0,0.037,19.2,0.013,,
280187459,SE SOUTELO,TR 1,19367 C,2001-04-19,0.05,,31.0,6.5,151.0,17.0,2.2,47.0,1.01,22.0,62.0,,3.5,0.852,22.5,74.8,0.044,11.9,0.017,,
280187459,SE SOUTELO,TR 1,19367 C,2002-04-10,0.05,,26.9,9.5,272.3,32.9,2.6,56.9,1.41,31.7,90.2,,3.5,0.85,21.8,74.6,0.046,15.0,0.019,,
280187459,SE SOUTELO,TR 1,19367 C,2003-02-28,0.05,,26.2,8.4,315.0,36.8,2.4,55.5,1.14,20.4,67.2,,3.5,0.851,19.9,57.7,0.038,11.6,0.02,,
280187459,SE SOUTELO,TR 1,19367 C,2004-03-16,0.05,,38.2,7.3,210.6,26.7,1.6,32.2,1.0,29.1,65.8,,3.5,0.856,18.6,63.4,0.074,11.1,0.021,,
280187459,SE SOUTELO,TR 1,19367 C,2005-04-14,0.05,,36.6,7.6,195.9,27.3,1.7,38.6,1.03,23.8,56.1,,3.5,0.8565,19.1,94.8,0.082,13.5,0.025,,
280187459,SE SOUTELO,TR 1,19367 C,2006-06-07,0.05,,18.1,1.9,15.6,1.8,1.5,42.9,1.0,22.7,58.0,,3.5,0.858,19.4,67.8,0.063,9.2,0.018,,
280187459,SE SOUTELO,TR 1,19367 C,2006-12-06,0.05,,28.2,4.8,75.0,8.4,1.6,56.0,1.09,29.8,68.3,,,,,,,,,,
280187459,SE SOUTELO,TR 1,19367 C,2007-03-15,0.05,,37.4,5.8,100.2,11.0,1.4,36.6,1.0,24.5,53.1,,3.0,0.858,19.4,78.6,0.054,8.0,0.018,,
280187459,SE SOUTELO,TR 1,19367 C,2008-03-05,0.05,,18.3,8.3,227.7,25.4,1.7,27.0,1.0,31.4,69.3,,3.5,0.8581,17.1,89.9,0.048,10.9,0.016,,
280187459,SE SOUTELO,TR 1,19367 C,2009-03-26,0.05,,31.7,7.7,270.9,28.2,1.5,28.9,1.0,26.1,59.8,,3.5,0.858,19.1,74.8,0.054,6.9,0.02,,
280187459,SE SOUTELO,TR 1,19367 C,2010-07-16,0.05,,31.4,7.2,332.4,29.2,2.0,47.4,1.06,29.1,69.1,,3.0,0.8581,19.4,60.5,0.066,9.5,0.023,,
280187459,SE SOUTELO,TR 1,19367 C,2011-02-03,0.05,,20.4,5.4,277.7,25.4,1.6,39.1,1.06,34.3,77.6,,3.0,0.8546,19.4,81.4,0.057,8.4,0.018,,
280187459,SE SOUTELO,TR 1,19367 C,2012-07-05,0.05,,5.6,3.7,178.0,13.4,1.2,20.5,1.0,29.1,61.1,,3.0,0.8551,19.6,77.6,0.054,10.8,0.02,,
280187459,SE SOUTELO,TR 1,19367 C,2013-07-17,0.05,,3.7,1.9,85.9,6.3,1.4,35.2,1.0,24.8,61.4,,3.5,0.8551,19.4,78.1,0.091,9.0,0.022,,
280187459,SE SOUTELO,TR 1,19367 C,2014-07-09,0.05,,9.7,3.2,58.4,5.0,1.0,28.4,1.0,27.2,63.0,,3.0,0.8551,19.0,72.4,0.067,11.4,0.019,,
280187459,SE SOUTELO,TR 1,19367 C,2015-09-10,0.05,Papel normal,13.0,2.0,56.0,3.0,1.0,44.0,1.0,30.2,68.7,Estado normal,3.5,0.855,19.0,70.0,0.06,10.0,0.02,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187459,SE SOUTELO,TR 1,19367 C,2016-09-05,0.05,Papel normal,6.0,2.0,29.0,2.0,1.0,51.0,1.0,22.9,60.2,Estado normal,3.0,0.856,19.0,89.0,0.04,11.0,0.02,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187459,SE SOUTELO,TR 1,19367 C,2017-09-22,0.05,Papel normal,11.0,3.0,39.0,4.0,1.0,53.0,1.0,26.8,60.5,Estado normal,3.0,0.856,21.0,97.0,0.06,7.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187459,SE SOUTELO,TR 1,19367 C,2018-07-03,0.05,Papel normal,7.0,2.0,45.0,4.0,1.0,20.0,1.0,27.0,65.9,Estado normal,3.0,0.856,18.0,75.0,0.07,9.0,0.018,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187459,SE SOUTELO,TR 1,19367 C,2019-09-02,0.05,Papel normal,3.0,1.0,9.0,1.0,1.0,29.0,1.0,24.1,52.8,Estado normal,0.5,0.8662,37.0,61.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187460,SE MIRANDELA,TR 2,19366 C,1997-12-11,0.05,,9.0,2.0,30.0,20.0,5.0,31.0,1.0,30.0,73.0,,3.5,0.851,25.0,82.7,0.023,8.2,0.01,,
280187460,SE MIRANDELA,TR 2,19366 C,2001-04-19,0.05,,7.4,2.7,11.0,41.0,9.3,1.0,1.09,25.0,62.0,,3.5,0.852,24.4,78.1,0.022,11.2,0.013,,
280187460,SE MIRANDELA,TR 2,19366 C,2002-04-10,0.05,,4.0,3.6,9.5,70.1,15.1,21.9,1.2,31.8,81.7,,3.5,0.85,22.6,90.1,0.021,10.3,0.014,,
280187460,SE MIRANDELA,TR 2,19366 C,2003-02-28,0.05,,6.8,2.0,17.7,48.2,9.4,48.3,1.1,19.5,66.6,,3.5,0.851,21.1,63.6,0.018,14.2,0.014,,
280187460,SE MIRANDELA,TR 2,19366 C,2004-03-16,0.05,,11.9,2.1,18.7,19.8,4.8,85.8,1.58,27.7,69.6,,3.5,0.855,20.3,52.9,0.047,18.6,0.014,,
280187460,SE MIRANDELA,TR 2,19366 C,2005-04-14,0.06,,17.7,3.0,25.4,28.6,6.6,91.6,2.13,26.0,71.5,,3.5,0.8565,19.8,62.7,0.06,18.3,0.018,,
280187460,SE MIRANDELA,TR 2,19366 C,2006-12-06,0.05,,15.8,3.0,11.9,53.0,11.8,74.8,1.92,33.2,86.7,,3.5,0.8567,19.8,58.5,0.042,21.3,0.018,,
280187460,SE MIRANDELA,TR 2,19366 C,2007-05-10,0.06,,8.2,4.1,8.2,32.9,10.1,46.3,1.51,27.1,61.5,,3.5,0.8569,31.7,74.9,0.048,20.6,0.018,,
280187460,SE MIRANDELA,TR 2,19366 C,2008-03-05,0.07,,19.8,2.6,10.7,23.8,6.3,87.2,2.44,28.4,72.1,,3.5,0.8569,20.3,46.5,0.037,18.2,0.018,,
280187460,SE MIRANDELA,TR 2,19366 C,2009-03-25,0.06,,13.4,2.7,11.9,25.3,6.6,78.7,2.27,30.8,72.0,,3.5,0.8569,19.0,50.8,0.047,15.6,0.02,,
280187460,SE MIRANDELA,TR 2,19366 C,2010-04-09,0.07,,11.4,3.2,10.3,35.6,8.8,72.4,2.22,34.0,78.1,,3.5,0.8572,20.0,38.4,0.066,17.8,0.019,,
280187460,SE MIRANDELA,TR 2,19366 C,2011-02-02,0.09,,7.7,2.8,9.4,35.7,8.5,76.9,2.32,32.4,75.3,,3.5,0.8536,19.0,56.7,0.081,21.1,0.021,,
280187460,SE MIRANDELA,TR 2,19366 C,2012-07-04,0.09,,57.6,2.1,4.2,27.4,6.9,65.2,1.47,25.9,58.6,,3.5,0.8536,17.9,38.8,0.064,20.8,0.018,,
280187460,SE MIRANDELA,TR 2,19366 C,2013-06-26,0.08,,7.7,2.7,3.3,34.8,8.8,55.3,1.61,28.1,63.2,,3.5,0.8536,18.8,44.7,0.081,21.8,0.017,,
280187460,SE MIRANDELA,TR 2,19366 C,2014-07-08,0.09,,7.2,3.9,7.4,37.1,8.9,51.6,1.6,28.7,65.6,,3.5,0.854,18.4,52.6,0.064,21.8,0.017,,
280187460,SE MIRANDELA,TR 2,19366 C,2015-09-07,0.11,Papel normal,9.0,2.0,2.0,25.0,7.0,83.0,1.91,30.2,71.0,Estado normal,3.5,0.8541,19.0,67.0,0.07,21.0,0.018,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280187460,SE MIRANDELA,TR 2,19366 C,2016-09-06,0.1,Papel normal,7.0,2.0,6.0,12.0,4.0,76.0,1.73,24.2,62.9,Estado normal,3.5,0.854,19.0,46.0,0.05,21.0,0.018,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187460,SE MIRANDELA,TR 2,19366 C,2017-09-20,0.11,Papel normal,8.0,2.0,6.0,9.0,3.0,64.0,1.34,28.8,67.2,Estado normal,3.5,0.8541,19.0,87.0,0.07,16.0,0.019,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187460,SE MIRANDELA,TR 2,19366 C,2018-11-08,0.1,Papel normal,4.0,2.0,6.0,9.0,3.0,51.0,1.3,31.2,70.2,Estado normal,3.5,0.854,19.0,62.0,0.07,7.0,0.019,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280187460,SE MIRANDELA,TR 2,19366 C,2019-11-20,0.09,Papel normal,5.0,4.0,6.0,3.0,1.0,50.0,1.19,30.9,66.5,Estado normal,3.5,0.8541,19.0,62.0,0.08,12.0,0.017,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187460,SE MIRANDELA,TR 2,19366 C,2020-10-16,0.08,Papel normal,21.0,2.0,6.0,1.0,1.0,55.0,1.2,26.8,62.6,Estado normal,3.5,0.854,18.0,66.0,0.05,13.0,0.018,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187461,SE MOGADOURO,TR 1,LEL 13067,2001-05-08,1.04,,8.5,38.0,15.0,376.0,59.0,95.0,2.61,24.0,62.0,,4.0,0.856,20.2,79.1,0.054,10.7,0.02,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2002-01-31,2.58,,6.1,33.0,12.8,355.4,61.3,120.1,4.18,34.4,104.6,,,,,67.6,,7.4,,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2003-04-01,1.89,,23.4,197.4,29.7,1563.2,178.2,81.1,2.23,25.0,62.4,,4.0,0.853,19.4,65.7,0.09,12.6,0.022,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2004-09-07,1.76,,55.7,117.6,20.7,671.4,93.3,224.2,3.02,20.3,68.8,,4.0,0.859,19.4,42.8,0.134,25.0,0.026,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2005-09-29,5.38,,37.9,163.4,8.3,697.0,105.5,744.1,9.96,12.7,70.5,,3.5,0.86,17.4,46.9,0.127,19.2,0.03,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2006-07-25,12.03,,27.9,191.9,6.3,1213.3,186.1,606.7,11.29,14.0,62.4,,4.5,0.86,17.3,28.3,0.183,33.7,0.04,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2006-11-02,18.99,,55.5,252.1,10.5,1250.1,198.0,867.4,15.14,9.0,72.4,,,,,,,,,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2007-02-08,23.14,,154.1,1173.1,50.4,4617.0,586.1,906.3,16.86,9.4,67.1,,,,,,,39.6,,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2007-07-06,25.1,,85.9,1161.4,50.6,6731.9,857.1,615.2,13.27,16.4,67.1,,5.5,0.8597,17.4,24.4,0.207,31.6,0.044,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2007-09-28,25.04,,136.5,699.8,39.4,4809.7,669.8,628.1,10.24,14.3,64.4,,,,,,,,,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2007-10-10,25.1,,1398.0,934.2,743.6,4978.8,652.6,728.8,9.6,15.7,72.1,,6.5,0.8602,17.1,65.4,0.208,25.2,0.051,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2010-11-12,0.05,,7.1,8.8,1.8,6.4,21.8,193.6,2.2,29.7,78.1,,0.5,0.8746,37.3,66.6,0.014,4.7,0.004,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2011-02-01,0.06,,1.0,5.2,2.0,6.3,19.0,97.7,1.97,28.8,64.2,,0.5,0.8713,37.1,93.7,0.001,6.4,0.004,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2012-05-23,0.1,,6.4,3.1,2.0,6.0,11.6,93.4,1.79,29.2,72.7,,0.5,0.8714,30.8,93.4,0.008,8.7,0.004,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2013-06-26,,,2.2,2.1,1.3,5.7,8.0,59.9,1.5,26.4,58.7,,0.5,0.8713,34.1,91.9,0.008,3.6,0.003,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2013-07-03,0.06,,,,,,,,,,,,,,,,,,,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2014-07-09,0.06,,3.9,2.7,2.1,5.2,4.6,86.7,1.54,27.4,62.8,,0.5,0.8713,33.4,67.9,0.01,6.2,0.003,,
280187461,SE MOGADOURO,TR 1,LEL 13067,2015-09-08,0.11,Sintomas de degradação avançada do papel antes da substituição do óleo.,9.0,4.0,5.0,8.0,4.0,197.0,2.58,26.3,65.1,Estado normal,1.0,0.8713,32.0,83.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187461,SE MOGADOURO,TR 1,LEL 13067,2016-09-06,0.1,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,3.0,7.0,6.0,4.0,180.0,2.72,21.6,55.2,Estado normal,1.0,0.8713,32.0,72.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187461,SE MOGADOURO,TR 1,LEL 13067,2017-09-18,0.13,Sintomas de degradação avançada do papel antes da substituição do óleo.,9.0,3.0,5.0,7.0,4.0,172.0,2.15,23.6,58.6,Estado normal,1.0,0.8713,32.0,93.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187461,SE MOGADOURO,TR 1,LEL 13067,2018-11-28,0.13,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,4.0,4.0,12.0,5.0,92.0,1.68,28.9,65.7,Estado normal,1.0,0.8713,31.0,83.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187461,SE MOGADOURO,TR 1,LEL 13067,2019-07-03,5.43,Sintomas de degradação avançada do papel antes da substituição do óleo.,2190.0,1327.0,3150.0,2060.0,296.0,5740.0,21.6,22.3,55.9,Descargas eléctricas de alta energia.,,,,47.0,,24.0,,Conforme.,Realização de ensaios eléctricos ao transformador.
280187462,SE FONTE BOA,TR 1,B 604653,1996-12-10,,,12.0,4.0,1.0,2.0,2.0,366.0,2.4,18.6,54.5,,2.5,0.862,23.0,56.6,0.061,8.0,0.035,,
280187462,SE FONTE BOA,TR 1,B 604653,1998-05-15,0.2,,1.0,4.3,1.0,1.9,2.0,341.0,2.7,23.0,74.0,,2.5,0.862,22.2,78.9,0.068,9.1,0.04,,
280187462,SE FONTE BOA,TR 1,B 604653,1999-09-13,0.18,,7.1,3.4,1.0,1.3,1.4,285.0,2.1,28.0,85.0,,3.0,0.864,24.4,68.8,0.072,11.1,0.027,,
280187462,SE FONTE BOA,TR 1,B 604653,2001-05-07,0.15,,9.8,3.2,1.0,1.0,2.4,341.0,2.04,26.0,77.0,,3.0,0.865,24.4,63.8,0.071,6.2,0.03,,
280187462,SE FONTE BOA,TR 1,B 604653,2002-06-25,0.14,,1.0,2.0,1.0,1.0,1.0,172.1,1.46,15.4,42.1,,3.0,0.862,22.7,71.7,0.074,7.4,0.036,,
280187462,SE FONTE BOA,TR 1,B 604653,2003-04-04,0.2,,10.4,3.6,2.6,1.3,1.3,309.2,2.07,23.3,63.2,,3.0,0.864,21.2,76.7,0.082,4.9,0.024,,
280187462,SE FONTE BOA,TR 1,B 604653,2004-05-06,0.18,,12.8,3.3,1.1,1.0,1.0,257.3,1.69,26.1,66.6,,3.0,0.867,19.0,59.9,0.078,7.5,0.038,,
280187462,SE FONTE BOA,TR 1,B 604653,2005-04-19,0.25,,11.6,3.7,1.0,1.0,1.0,307.3,2.33,26.6,65.3,,3.0,0.8687,19.4,59.7,0.09,5.8,0.041,,
280187462,SE FONTE BOA,TR 1,B 604653,2006-05-17,0.3,,12.4,5.3,1.0,3.6,2.3,500.7,3.87,22.9,65.4,,3.0,0.8689,19.6,65.3,0.107,6.1,0.034,,
280187462,SE FONTE BOA,TR 1,B 604653,2007-07-06,0.28,,6.4,3.8,4.2,2.7,1.0,325.6,2.94,24.8,64.3,,2.5,0.8684,19.9,86.0,0.09,7.9,0.033,,
280187462,SE FONTE BOA,TR 1,B 604653,2008-04-14,0.3,,7.4,2.8,1.0,1.0,1.4,347.4,3.31,28.9,71.6,,3.0,0.8687,18.8,61.8,0.064,6.4,0.034,,
280187462,SE FONTE BOA,TR 1,B 604653,2009-01-26,0.29,,10.8,3.6,1.0,1.0,1.1,386.0,2.98,28.0,67.3,,3.0,0.8687,19.6,89.4,0.084,6.6,0.028,,
280187462,SE FONTE BOA,TR 1,B 604653,2010-03-11,0.27,,13.5,3.1,1.0,1.0,1.1,285.1,2.53,30.4,74.7,,2.5,0.8689,20.2,56.4,0.088,3.7,0.026,,
280187462,SE FONTE BOA,TR 1,B 604653,2011-05-04,0.22,,17.1,1.6,1.0,1.0,1.0,153.6,1.27,20.4,51.7,,2.5,0.8654,18.8,76.2,0.08,5.8,0.032,,
280187462,SE FONTE BOA,TR 1,B 604653,2012-05-11,0.2,,30.0,6.0,1.0,4.0,2.8,227.8,1.95,28.9,73.2,,3.0,0.8654,19.0,62.0,0.08,7.7,0.026,,
280187462,SE FONTE BOA,TR 1,B 604653,2013-04-23,0.24,,22.9,4.8,1.0,2.4,1.6,352.2,3.16,22.0,56.2,,3.0,0.8654,19.3,84.7,0.091,5.4,0.032,,
280187462,SE FONTE BOA,TR 1,B 604653,2014-05-21,0.26,,17.3,4.2,1.0,2.2,1.4,337.2,2.92,28.0,66.8,,3.0,0.8654,19.2,62.4,0.095,6.3,0.034,,
280187462,SE FONTE BOA,TR 1,B 604653,2015-04-27,0.21,Papel normal,13.0,4.0,1.0,2.0,1.0,358.0,3.43,27.4,68.8,Estado normal,3.0,0.8654,20.0,84.0,0.11,7.0,0.031,Valor de partículas não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187462,SE FONTE BOA,TR 1,B 604653,2016-09-15,0.21,Papel normal,29.0,4.0,1.0,1.0,1.0,400.0,3.27,25.3,66.7,Estado normal,3.0,0.8654,19.0,81.0,0.08,7.0,0.038,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187462,SE FONTE BOA,TR 1,B 604653,2017-10-13,0.28,Papel normal,15.0,5.0,1.0,1.0,1.0,371.0,2.69,25.5,64.5,Estado normal,3.0,0.8654,20.0,57.0,0.11,5.0,0.033,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187462,SE FONTE BOA,TR 1,B 604653,2018-09-28,0.26,Papel normal,10.0,15.0,1.0,1.0,2.0,401.0,3.14,21.8,60.8,Estado normal,2.5,0.8654,19.0,74.0,0.1,10.0,0.038,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187462,SE FONTE BOA,TR 1,B 604653,2019-06-27,0.2,Papel normal,15.0,3.0,1.0,1.0,1.0,300.0,3.02,27.5,64.3,Estado normal,2.5,0.8654,21.0,63.0,0.09,9.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187462,SE FONTE BOA,TR 1,B 604653,2020-06-04,0.19,Papel normal,27.0,3.0,1.0,1.0,1.0,327.0,2.99,24.0,59.2,Estado normal,3.0,0.8654,20.0,65.0,0.09,11.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187463,SE BUSTOS,TR 1,19344 C,1996-12-09,,,12.0,4.0,17.0,44.0,8.0,82.0,1.9,25.8,63.7,,3.5,0.852,18.6,78.0,0.089,13.7,0.03,,
280187463,SE BUSTOS,TR 1,19344 C,1999-02-20,0.05,,9.7,3.7,6.9,63.2,9.9,45.2,1.32,29.4,74.1,,3.5,0.853,19.6,49.4,0.098,28.3,0.045,,
280187463,SE BUSTOS,TR 1,19344 C,2002-01-14,0.05,,2.3,2.4,11.4,13.8,3.2,50.3,1.07,32.4,95.8,,3.5,0.852,15.5,47.1,0.09,13.6,0.034,,
280187463,SE BUSTOS,TR 1,19344 C,2002-12-05,0.18,,5.9,2.8,15.6,27.6,4.6,69.3,1.41,32.1,73.1,,3.5,0.851,17.4,45.9,0.104,17.5,0.034,,
280187463,SE BUSTOS,TR 1,19344 C,2004-01-19,0.17,,6.9,2.8,7.3,25.2,5.0,69.0,1.55,31.6,72.6,,3.5,0.856,17.6,66.2,0.124,19.4,0.03,,
280187463,SE BUSTOS,TR 1,19344 C,2005-01-18,0.2,,6.3,3.1,5.0,28.1,5.1,85.8,1.61,31.5,77.8,,3.5,0.857,17.6,47.4,0.113,16.3,0.034,,
280187463,SE BUSTOS,TR 1,19344 C,2006-01-16,0.17,,8.7,3.7,4.2,44.5,8.2,116.4,2.46,34.6,82.9,,3.5,0.8572,17.1,76.7,0.106,20.7,0.036,,
280187463,SE BUSTOS,TR 1,19344 C,2007-01-15,0.16,,4.1,3.0,2.8,38.4,7.4,64.4,2.06,33.4,73.2,,3.5,0.8553,17.1,65.3,0.092,19.7,0.034,,
280187463,SE BUSTOS,TR 1,19344 C,2008-03-10,0.16,,3.4,2.1,5.0,17.2,4.3,66.1,1.8,32.4,71.7,,3.5,0.8574,17.4,59.6,0.137,19.8,0.037,,
280187463,SE BUSTOS,TR 1,19344 C,2009-04-23,0.11,,3.1,1.7,4.1,6.7,2.2,48.1,1.65,32.1,72.1,,3.5,0.8573,16.5,54.5,0.111,19.9,0.042,,
280187463,SE BUSTOS,TR 1,19344 C,2010-01-06,0.17,,2.7,1.7,5.4,5.6,1.5,55.2,1.84,34.3,78.2,,3.5,0.8573,16.6,76.0,0.131,17.4,0.035,,
280187463,SE BUSTOS,TR 1,19344 C,2011-01-11,0.05,,4.2,1.8,4.7,6.3,1.9,58.2,1.7,32.1,71.0,,3.5,0.8539,17.1,80.0,0.129,20.8,0.04,,
280187463,SE BUSTOS,TR 1,19344 C,2012-01-03,0.25,,2.4,1.8,4.8,5.9,1.3,59.0,1.51,32.9,73.2,,3.5,0.8539,17.3,65.0,0.114,19.3,0.037,,
280187463,SE BUSTOS,TR 1,19344 C,2013-02-13,0.24,,1.9,2.9,5.3,15.7,3.3,41.1,1.46,27.6,67.9,,3.5,0.8538,17.4,71.4,0.124,12.2,0.039,,
280187463,SE BUSTOS,TR 1,19344 C,2014-03-28,0.26,,5.3,3.3,3.9,13.6,4.7,28.8,1.19,29.3,67.8,,3.5,0.8539,16.8,46.4,0.167,12.7,0.039,,
280187463,SE BUSTOS,TR 1,19344 C,2016-03-24,,,,,,,,,,,,,,0.8525,36.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187463,SE BUSTOS,TR 1,19344 C,2016-07-26,0.05,Papel normal,1.0,2.0,1.0,10.0,5.0,30.0,1.0,28.4,62.8,Estado normal,1.5,0.8524,35.0,69.0,0.02,13.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187463,SE BUSTOS,TR 1,19344 C,2017-08-23,0.05,Papel normal,2.0,3.0,2.0,4.0,2.0,37.0,1.0,28.4,62.0,Estado normal,1.5,0.8525,35.0,81.0,0.02,14.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187463,SE BUSTOS,TR 1,19344 C,2018-08-24,0.05,Papel normal,1.0,1.0,1.0,2.0,1.0,14.0,1.0,32.8,73.1,Estado normal,1.0,0.8525,35.0,47.0,0.02,15.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187463,SE BUSTOS,TR 1,19344 C,2019-07-24,0.05,Papel normal,3.0,1.0,3.0,7.0,1.0,44.0,1.13,31.5,63.5,Estado normal,1.0,0.8524,35.0,36.0,0.02,14.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187463,SE BUSTOS,TR 1,19344 C,2020-07-29,0.06,Papel normal,2.0,1.0,2.0,8.0,1.0,44.0,1.0,30.3,62.5,Estado normal,1.5,0.8525,35.0,46.0,0.02,13.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187464,SE PEDROSO,TR 1,LEL 16869,1996-05-14,,,23.0,11.0,353.0,67.0,5.0,94.0,1.3,26.0,63.4,,4.0,0.854,21.8,84.8,0.082,4.3,0.044,,
280187464,SE PEDROSO,TR 1,LEL 16869,1997-08-06,,,18.0,9.0,233.0,39.0,3.0,97.0,1.2,24.8,60.0,,4.5,0.855,21.1,80.2,0.093,12.2,0.04,,
280187464,SE PEDROSO,TR 1,LEL 16869,1998-10-19,0.12,,22.9,7.5,168.8,28.8,3.1,104.4,1.58,27.6,73.5,,4.5,0.857,20.8,88.9,0.083,10.2,0.032,,
280187464,SE PEDROSO,TR 1,LEL 16869,2001-10-09,0.33,,7.3,5.9,193.0,29.0,2.7,113.0,2.04,28.0,76.0,,4.5,0.855,19.6,96.4,0.097,10.4,0.046,,
280187464,SE PEDROSO,TR 1,LEL 16869,2002-09-24,0.08,,3.9,3.4,80.4,13.4,1.4,92.6,1.34,21.7,61.8,,4.5,0.854,17.8,61.8,0.113,10.5,0.05,,
280187464,SE PEDROSO,TR 1,LEL 16869,2003-07-10,0.32,,14.0,7.0,99.4,20.6,2.7,230.2,1.93,23.6,64.6,,4.5,0.858,18.9,87.0,0.104,13.1,0.048,,
280187464,SE PEDROSO,TR 1,LEL 16869,2004-07-02,0.44,,18.7,6.1,110.6,17.4,1.7,115.2,1.33,28.9,67.8,,4.5,0.858,17.3,75.3,0.118,13.9,0.069,,
280187464,SE PEDROSO,TR 1,LEL 16869,2005-08-10,0.57,,13.7,6.4,130.5,18.8,2.1,107.1,1.37,30.9,71.3,,5.0,0.8593,17.2,73.6,0.147,13.8,0.054,,
280187464,SE PEDROSO,TR 1,LEL 16869,2006-05-09,0.45,,13.8,5.1,115.7,17.8,1.8,80.7,1.23,24.4,59.3,,4.5,0.8594,17.7,49.0,0.162,7.7,0.06,,
280187464,SE PEDROSO,TR 1,LEL 16869,2007-02-09,0.53,,21.3,7.5,132.3,23.1,2.4,91.1,1.74,31.4,71.9,,4.5,0.8594,16.6,79.9,0.164,16.7,0.056,,
280187464,SE PEDROSO,TR 1,LEL 16869,2008-04-04,0.47,,16.3,5.6,185.1,26.7,7.4,107.4,1.93,25.3,66.9,,4.5,0.8595,17.1,87.2,0.13,10.0,0.135,,
280187464,SE PEDROSO,TR 1,LEL 16869,2008-04-08,0.65,,15.8,6.9,188.2,27.4,4.0,95.7,1.89,30.2,69.6,,,,,,,,,,
280187464,SE PEDROSO,TR 1,LEL 16869,2009-02-18,0.52,,22.8,7.2,127.9,21.1,2.2,98.0,1.75,30.0,73.2,,4.5,0.8599,17.4,84.9,0.13,8.7,0.056,,
280187464,SE PEDROSO,TR 1,LEL 16869,2010-07-21,0.47,,12.0,5.8,124.7,22.8,3.4,122.9,1.98,32.6,76.2,,5.0,0.86,17.1,87.5,0.151,18.8,0.056,,
280187464,SE PEDROSO,TR 1,LEL 16869,2011-03-15,0.74,,15.2,6.6,162.1,25.1,2.4,87.0,1.93,30.1,67.4,,4.5,0.8566,17.6,82.8,0.129,11.0,0.055,,
280187464,SE PEDROSO,TR 1,LEL 16869,2012-05-18,0.95,,26.0,8.1,157.4,27.2,2.7,99.8,1.56,27.9,68.9,,4.5,0.8566,16.0,81.9,0.151,12.4,0.053,,
280187464,SE PEDROSO,TR 1,LEL 16869,2013-05-21,0.78,,22.4,7.3,164.1,32.1,6.3,104.8,1.69,23.0,61.8,,5.0,0.8566,15.7,94.3,0.185,9.7,0.057,,
280187464,SE PEDROSO,TR 1,LEL 16869,2014-05-13,0.08,,26.3,9.1,127.9,19.0,1.6,73.3,1.21,29.1,62.7,,0.5,0.8673,36.7,75.1,0.012,4.4,0.007,,
280187464,SE PEDROSO,TR 1,LEL 16869,2015-04-08,0.12,Sintomas de degradação significativa do papel antes da substituição do óleo.,38.0,10.0,162.0,24.0,2.0,80.0,1.78,27.8,62.7,Estado normal,1.0,0.8673,35.0,56.0,0.02,10.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187464,SE PEDROSO,TR 1,LEL 16869,2016-04-18,0.17,Sintomas de degradação ligeira do papel antes da substituição do óleo.,25.0,8.0,210.0,29.0,2.0,79.0,1.72,27.6,61.4,Estado normal,1.0,0.8673,34.0,81.0,0.02,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187464,SE PEDROSO,TR 1,LEL 16869,2017-02-14,0.23,Sintomas de degradação ligeira do papel antes da substituição do óleo.,25.0,8.0,174.0,20.0,2.0,89.0,1.59,29.7,70.0,Estado normal,1.0,0.8674,33.0,90.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187464,SE PEDROSO,TR 1,LEL 16869,2018-05-07,0.25,Sintomas de degradação ligeira do papel antes da substituição do óleo.,21.0,8.0,179.0,22.0,3.0,68.0,1.35,25.9,67.8,Estado normal,1.0,0.8674,32.0,94.0,0.02,5.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187464,SE PEDROSO,TR 1,LEL 16869,2019-05-24,0.25,Sintomas de degradação ligeira do papel antes da substituição do óleo.,36.0,11.0,217.0,31.0,3.0,102.0,2.13,24.9,64.6,Estado normal,1.0,0.8673,30.0,59.0,0.02,8.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187464,SE PEDROSO,TR 1,LEL 16869,2020-08-06,0.34,Sintomas de degradação significativa do papel antes da substituição do óleo.,40.0,12.0,169.0,25.0,5.0,186.0,2.36,19.2,58.4,Estado normal,1.5,0.8674,24.0,86.0,0.02,10.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida. Recomenda-se a realização de ensaios eléctricos ao transformador.
280187465,SE PEDROSO,TR 2,LEL 16870,1996-05-14,,,9.0,4.0,4.0,60.0,7.0,71.0,1.5,26.2,58.6,,3.0,0.849,23.2,90.6,0.036,2.8,0.022,,
280187465,SE PEDROSO,TR 2,LEL 16870,1998-10-19,0.05,,1.0,5.1,1.3,91.8,14.4,44.5,1.68,31.0,72.8,,3.5,0.852,24.1,73.0,0.03,7.9,0.021,,
280187465,SE PEDROSO,TR 2,LEL 16870,1999-11-24,0.14,,4.4,2.8,2.3,77.0,12.0,85.0,1.77,30.0,75.0,,3.5,0.851,23.2,92.9,0.037,7.1,0.041,,
280187465,SE PEDROSO,TR 2,LEL 16870,2001-10-09,0.2,,2.0,1.0,1.0,1.4,1.0,6.3,1.0,2.4,7.4,,3.5,0.852,23.2,96.4,0.049,8.1,0.037,,
280187465,SE PEDROSO,TR 2,LEL 16870,2002-09-24,0.14,,2.2,2.3,2.6,36.3,3.4,41.6,1.03,26.1,68.0,,3.5,0.849,20.1,74.1,0.031,7.4,0.039,,
280187465,SE PEDROSO,TR 2,LEL 16870,2003-07-10,0.12,,6.8,3.4,3.1,51.3,5.0,40.1,1.0,30.0,67.9,,4.0,0.853,18.9,80.0,0.037,5.0,0.029,,
280187465,SE PEDROSO,TR 2,LEL 16870,2004-07-02,0.13,,6.0,3.7,5.3,78.6,6.7,39.7,1.0,31.2,68.1,,3.5,0.852,20.1,73.7,0.044,8.6,0.036,,
280187465,SE PEDROSO,TR 2,LEL 16870,2005-08-10,0.18,,8.6,2.8,11.0,22.1,3.4,93.6,1.06,30.3,68.8,,3.5,0.8547,19.8,69.3,0.078,12.5,0.038,,
280187465,SE PEDROSO,TR 2,LEL 16870,2006-05-09,0.19,,10.3,3.5,8.1,19.8,3.1,121.7,1.83,30.9,76.4,,3.5,0.8548,19.9,66.4,0.079,7.0,0.044,,
280187465,SE PEDROSO,TR 2,LEL 16870,2007-02-09,0.29,,13.6,3.6,5.6,23.1,3.8,98.0,2.16,33.8,77.0,,3.5,0.8548,17.9,89.7,0.073,6.1,0.037,,
280187465,SE PEDROSO,TR 2,LEL 16870,2008-04-04,0.42,,8.4,2.9,8.6,31.9,4.6,92.0,2.69,27.9,70.1,,3.5,0.8549,19.3,82.5,0.058,8.8,0.045,,
280187465,SE PEDROSO,TR 2,LEL 16870,2008-04-08,0.44,,6.5,2.7,6.1,25.6,3.7,69.3,2.11,26.0,58.0,,,,,,,,,,
280187465,SE PEDROSO,TR 2,LEL 16870,2009-02-18,0.44,,11.8,4.7,8.6,38.4,5.4,219.0,2.79,26.6,72.8,,4.0,0.8548,19.0,94.9,0.069,9.7,0.044,,
280187465,SE PEDROSO,TR 2,LEL 16870,2010-07-21,0.41,,6.3,1.9,6.4,9.1,2.2,75.5,1.37,29.7,66.9,,4.0,0.855,18.6,78.7,0.069,14.3,0.049,,
280187465,SE PEDROSO,TR 2,LEL 16870,2011-03-15,0.41,,6.2,2.4,8.8,11.9,2.3,53.7,1.37,30.4,64.8,,4.0,0.8515,18.4,84.8,0.057,9.2,0.043,,
280187465,SE PEDROSO,TR 2,LEL 16870,2012-05-18,0.55,,13.7,3.8,7.8,25.2,3.8,52.8,1.11,29.4,71.8,,4.0,0.8516,17.8,50.4,0.069,19.9,0.053,,
280187465,SE PEDROSO,TR 2,LEL 16870,2013-05-21,0.38,,8.9,3.2,4.6,31.3,5.9,42.6,1.1,27.1,61.4,,4.0,0.8516,18.3,98.6,0.088,6.8,0.041,,
280187465,SE PEDROSO,TR 2,LEL 16870,2014-05-13,0.37,,10.9,4.1,3.6,39.6,6.4,58.0,1.32,29.2,63.7,,4.5,0.8519,18.6,71.0,0.009,8.4,0.057,,
280187465,SE PEDROSO,TR 2,LEL 16870,2015-04-08,0.36,Sintomas de degradação muito ligeira do papel.,9.0,2.0,5.0,17.0,4.0,62.0,1.7,27.9,66.8,Estado normal,4.5,0.8515,19.0,81.0,0.09,12.0,0.045,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187465,SE PEDROSO,TR 2,LEL 16870,2016-04-18,0.36,Sintomas de degradação ligeira do papel isolante.,6.0,2.0,4.0,14.0,3.0,23.0,1.08,28.9,62.6,Estado normal,4.0,0.8516,18.0,91.0,0.08,6.0,0.04,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187465,SE PEDROSO,TR 2,LEL 16870,2017-02-14,0.39,Sintomas de degradação muito ligeira do papel.,5.0,3.0,5.0,18.0,3.0,29.0,1.0,31.9,72.3,Estado normal,4.0,0.8516,18.0,82.0,0.06,5.0,0.042,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187465,SE PEDROSO,TR 2,LEL 16870,2018-05-07,0.32,Sintomas de degradação muito ligeira do papel.,5.0,2.0,6.0,25.0,4.0,24.0,1.0,27.9,71.6,Estado normal,4.0,0.8516,19.0,97.0,0.06,4.0,0.042,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187465,SE PEDROSO,TR 2,LEL 16870,2019-05-24,0.27,Sintomas de degradação muito ligeira do papel.,13.0,5.0,7.0,59.0,9.0,58.0,1.0,33.1,75.7,Estado normal,4.0,0.8517,20.0,45.0,0.08,6.0,0.045,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187465,SE PEDROSO,TR 2,LEL 16870,2020-08-06,0.3,Sintomas de degradação muito ligeira do papel.,7.0,2.0,11.0,21.0,4.0,28.0,1.0,28.8,60.6,Estado normal,4.0,0.8514,18.0,80.0,0.07,6.0,0.052,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187466,SE BUSTOS,TR 2,19377 C,1996-12-09,,,20.0,3.0,31.0,11.0,3.0,69.0,1.9,18.9,61.6,,2.5,0.849,22.0,81.9,0.014,10.6,0.014,,
280187466,SE BUSTOS,TR 2,19377 C,1999-02-20,0.05,,59.1,2.8,22.3,32.5,6.2,27.8,1.4,28.6,74.3,,3.0,0.85,20.9,57.9,0.028,22.6,0.016,,
280187466,SE BUSTOS,TR 2,19377 C,2002-01-14,0.05,,7.3,2.7,25.8,17.8,4.1,48.4,1.34,32.8,94.7,,3.0,0.848,19.5,96.0,0.032,12.6,0.019,,
280187466,SE BUSTOS,TR 2,19377 C,2002-12-05,0.05,,12.4,3.4,30.2,30.6,5.5,63.8,1.56,27.7,65.3,,3.0,0.849,19.9,50.7,0.038,15.4,0.019,,
280187466,SE BUSTOS,TR 2,19377 C,2004-01-19,0.05,,9.1,3.1,19.5,35.6,6.6,73.8,2.0,28.7,69.6,,3.0,0.854,19.5,82.4,0.043,15.8,0.019,,
280187466,SE BUSTOS,TR 2,19377 C,2005-01-18,0.05,,11.3,3.2,13.4,32.2,6.8,86.8,1.91,29.6,77.5,,3.0,0.855,19.6,50.5,0.068,18.4,0.026,,
280187466,SE BUSTOS,TR 2,19377 C,2006-01-16,0.05,,18.1,3.4,5.8,42.4,9.4,111.1,2.62,33.2,82.7,,3.0,0.8552,19.2,42.4,0.021,18.5,0.022,,
280187466,SE BUSTOS,TR 2,19377 C,2007-01-15,0.05,,10.4,2.9,3.0,34.7,7.9,71.7,2.18,32.2,73.6,,3.0,0.8523,18.7,49.6,0.041,21.7,0.022,,
280187466,SE BUSTOS,TR 2,19377 C,2008-03-10,0.06,,7.1,1.7,1.8,12.1,3.7,72.0,1.81,31.4,71.7,,3.0,0.8554,18.4,77.7,0.061,18.4,0.027,,
280187466,SE BUSTOS,TR 2,19377 C,2009-04-23,0.05,,6.5,1.7,5.6,5.4,1.9,51.7,1.98,31.8,72.9,,3.0,0.8553,17.9,55.9,0.06,17.4,0.027,,
280187466,SE BUSTOS,TR 2,19377 C,2010-01-06,0.07,,4.6,1.8,7.2,5.0,1.7,51.2,2.04,34.4,77.9,,3.0,0.8554,18.2,75.8,0.072,15.3,0.023,,
280187466,SE BUSTOS,TR 2,19377 C,2011-01-11,0.05,,5.1,1.8,7.4,6.2,1.7,54.9,1.91,31.4,67.4,,3.0,0.852,18.2,56.2,0.074,23.4,0.028,,
280187466,SE BUSTOS,TR 2,19377 C,2012-01-03,0.09,,4.1,2.4,7.1,9.3,2.1,66.6,1.87,35.1,79.3,,3.0,0.852,18.9,35.4,0.067,24.1,0.023,,
280187466,SE BUSTOS,TR 2,19377 C,2013-02-13,0.05,,2.4,2.7,7.2,18.3,3.4,35.0,1.61,28.4,67.4,,3.5,0.852,18.8,64.7,0.074,10.2,0.024,,
280187466,SE BUSTOS,TR 2,19377 C,2014-03-28,0.1,,5.5,3.0,4.5,18.7,3.7,27.0,1.26,29.2,68.4,,3.0,0.8519,17.5,91.7,0.095,11.9,0.024,,
280187466,SE BUSTOS,TR 2,19377 C,2016-07-26,0.05,Papel normal,2.0,2.0,2.0,17.0,4.0,37.0,1.23,28.0,61.8,Estado normal,3.5,0.852,19.0,41.0,0.08,18.0,0.026,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187466,SE BUSTOS,TR 2,19377 C,2017-08-23,0.06,Papel normal,4.0,3.0,2.0,18.0,4.0,50.0,1.34,27.3,63.4,Estado normal,3.5,0.852,18.0,65.0,0.08,18.0,0.025,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280187466,SE BUSTOS,TR 2,19377 C,2018-08-24,0.05,Papel normal,4.0,2.0,2.0,8.0,2.0,41.0,1.0,30.4,70.6,Estado normal,3.0,0.8521,18.0,59.0,0.09,24.0,0.022,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187466,SE BUSTOS,TR 2,19377 C,2019-07-24,0.06,Papel normal,5.0,2.0,4.0,9.0,2.0,44.0,1.38,32.0,67.9,Estado normal,3.0,0.852,18.0,58.0,0.08,20.0,0.023,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187466,SE BUSTOS,TR 2,19377 C,2020-07-29,0.05,Papel normal,4.0,2.0,3.0,7.0,2.0,45.0,1.16,29.0,61.8,Estado normal,3.5,0.8521,18.0,62.0,0.08,19.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187467,SE AMARANTE,TR 1,19262 C,1996-01-13,,,2.0,1.0,1.0,1.0,1.0,52.0,1.2,31.0,76.1,,2.0,0.861,24.6,90.0,0.011,10.0,0.021,,
280187467,SE AMARANTE,TR 1,19262 C,1998-06-25,0.42,,3.5,1.6,1.5,2.6,1.2,36.4,1.4,27.4,67.6,,2.0,0.86,22.3,55.0,0.028,7.3,0.015,,
280187467,SE AMARANTE,TR 1,19262 C,2001-07-30,0.38,,1.0,3.2,1.6,6.3,1.2,29.6,1.0,36.3,87.3,,2.5,0.861,20.6,85.9,0.022,10.9,0.018,,
280187467,SE AMARANTE,TR 1,19262 C,2002-07-31,0.31,,8.3,1.0,1.0,1.0,1.0,29.6,1.0,23.9,63.9,,2.5,0.86,23.4,49.1,0.026,13.6,0.021,,
280187467,SE AMARANTE,TR 1,19262 C,2003-05-06,0.26,,1.6,2.0,1.0,1.1,1.0,21.2,1.0,30.4,62.1,,2.5,0.858,22.3,69.4,0.023,8.8,0.022,,
280187467,SE AMARANTE,TR 1,19262 C,2004-06-29,0.25,,1.3,1.2,1.0,1.0,1.0,27.2,1.0,30.1,66.6,,2.5,0.864,21.2,73.5,0.063,13.6,0.025,,
280187467,SE AMARANTE,TR 1,19262 C,2005-05-19,0.34,,4.8,1.2,1.6,1.0,1.0,28.6,1.0,32.6,75.0,,2.5,0.8648,20.3,62.2,0.052,14.3,0.026,,
280187467,SE AMARANTE,TR 1,19262 C,2006-06-07,0.35,,6.8,1.6,1.5,1.5,1.5,32.8,1.0,31.3,69.8,,2.5,0.865,18.8,77.0,0.046,14.0,0.034,,
280187467,SE AMARANTE,TR 1,19262 C,2007-07-19,0.38,,2.3,1.2,1.6,1.7,1.0,42.5,1.01,31.3,75.8,,2.5,0.8646,20.1,70.5,0.039,11.3,0.024,,
280187467,SE AMARANTE,TR 1,19262 C,2008-06-19,0.33,,1.8,1.2,1.7,1.8,1.0,31.7,1.0,32.8,69.7,,2.5,0.8646,20.5,61.5,0.027,13.6,0.038,,
280187467,SE AMARANTE,TR 1,19262 C,2009-02-04,0.38,,1.0,1.1,1.2,1.0,1.0,23.4,1.0,33.2,68.9,,2.5,0.865,20.7,72.0,0.032,13.2,0.026,,
280187467,SE AMARANTE,TR 1,19262 C,2010-07-13,0.38,,2.0,2.8,1.0,1.1,4.1,44.8,1.06,32.3,75.3,,2.5,0.865,18.4,85.6,0.036,14.9,0.028,,
280187467,SE AMARANTE,TR 1,19262 C,2011-03-16,0.31,,1.5,1.3,1.0,1.0,1.0,21.8,1.0,28.1,60.0,,3.0,0.8615,21.0,87.3,0.027,12.4,0.029,,
280187467,SE AMARANTE,TR 1,19262 C,2012-06-28,0.37,,1.3,1.2,1.4,4.2,1.0,34.9,1.0,29.1,64.7,,3.0,0.8616,19.7,60.2,0.049,13.6,0.031,,
280187467,SE AMARANTE,TR 1,19262 C,2013-05-28,0.33,,1.9,2.3,1.0,2.3,2.6,24.0,1.0,27.0,64.4,,3.0,0.8616,20.1,53.0,0.102,10.2,0.029,,
280187467,SE AMARANTE,TR 1,19262 C,2014-06-26,0.32,,3.3,2.4,1.0,2.5,1.0,31.3,1.0,30.2,65.0,,3.0,0.8616,16.6,82.4,0.065,15.2,0.024,,
280187467,SE AMARANTE,TR 1,19262 C,2015-05-06,0.32,Sintomas de degradação muito ligeira do papel.,1.0,1.0,1.0,1.0,1.0,25.0,1.03,30.0,66.6,Estado normal,3.0,0.8616,20.0,90.0,0.06,11.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187467,SE AMARANTE,TR 1,19262 C,2016-06-21,0.36,Sintomas de degradação muito ligeira do papel.,1.0,1.0,1.0,1.0,1.0,29.0,1.0,27.2,59.1,Estado normal,3.0,0.8616,20.0,80.0,0.04,12.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187467,SE AMARANTE,TR 1,19262 C,2017-05-24,0.4,Sintomas de degradação muito ligeira do papel.,2.0,3.0,1.0,1.0,1.0,23.0,1.0,27.1,62.5,Estado normal,3.0,0.8615,20.0,51.0,0.05,14.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187467,SE AMARANTE,TR 1,19262 C,2018-05-23,0.28,Sintomas de degradação muito ligeira do papel.,1.0,1.0,1.0,1.0,1.0,15.0,1.0,28.3,65.0,Estado normal,3.0,0.8617,19.0,78.0,0.05,16.0,0.03,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280187467,SE AMARANTE,TR 1,19262 C,2019-03-19,0.28,Sintomas de degradação muito ligeira do papel.,2.0,5.0,1.0,1.0,1.0,19.0,1.0,29.3,65.9,Estado normal,3.0,0.8616,20.0,92.0,0.05,10.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187467,SE AMARANTE,TR 1,19262 C,2020-03-18,0.34,Sintomas de degradação muito ligeira do papel.,2.0,2.0,1.0,1.0,1.0,19.0,1.0,28.8,60.1,Estado normal,3.0,0.8616,20.0,81.0,0.06,10.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187468,SE AMARANTE,TR 2,13159 C,1996-01-13,,,22.0,6.0,186.0,42.0,4.0,138.0,1.7,22.9,66.8,,3.5,0.86,21.2,76.0,0.057,9.0,0.051,,
280187468,SE AMARANTE,TR 2,13159 C,1996-09-11,,,13.0,6.0,173.0,47.0,4.0,122.0,1.6,26.1,78.8,,3.5,0.859,20.9,31.4,0.082,24.9,0.039,,
280187468,SE AMARANTE,TR 2,13159 C,1998-06-25,0.08,,13.0,14.0,119.0,105.0,22.0,126.0,1.6,24.0,67.0,,3.5,0.86,20.4,47.3,0.078,17.7,0.028,,
280187468,SE AMARANTE,TR 2,13159 C,1999-07-09,0.07,,7.0,3.2,64.0,21.0,2.5,81.0,1.17,27.0,75.0,,3.5,0.861,21.5,60.6,0.101,17.4,0.043,,
280187468,SE AMARANTE,TR 2,13159 C,2001-07-30,0.08,,8.4,4.4,86.0,21.8,2.3,191.1,2.11,30.4,93.1,,4.0,0.861,17.1,59.4,0.087,28.5,0.035,,
280187468,SE AMARANTE,TR 2,13159 C,2002-07-31,0.16,,3.0,3.0,75.8,24.3,2.4,88.7,1.55,24.9,71.7,,4.0,0.859,20.9,42.8,0.1,19.4,0.036,,
280187468,SE AMARANTE,TR 2,13159 C,2003-05-06,0.17,,5.6,4.4,94.3,31.0,2.4,60.2,1.19,30.4,71.3,,4.0,0.857,18.6,77.8,0.1,13.1,0.039,,
280187468,SE AMARANTE,TR 2,13159 C,2004-06-29,0.12,,11.4,3.7,67.0,24.9,2.6,72.8,1.0,28.7,67.4,,4.0,0.863,17.9,54.4,0.128,26.0,0.038,,
280187468,SE AMARANTE,TR 2,13159 C,2005-05-19,0.14,,16.6,4.1,71.8,27.5,3.0,79.5,1.11,27.1,75.5,,4.0,0.8645,17.4,62.9,0.138,18.9,0.043,,
280187468,SE AMARANTE,TR 2,13159 C,2006-06-07,0.17,,12.9,2.2,39.7,13.2,1.9,71.4,1.17,29.0,70.4,,4.0,0.8647,17.6,64.5,0.134,20.8,0.052,,
280187468,SE AMARANTE,TR 2,13159 C,2007-07-19,0.21,,9.6,3.5,49.9,20.3,2.8,77.8,1.2,27.2,70.1,,3.5,0.8643,17.8,93.5,0.121,20.8,0.044,,
280187468,SE AMARANTE,TR 2,13159 C,2008-06-19,0.18,,8.4,4.0,72.1,26.9,4.0,57.4,1.13,31.6,70.2,,3.5,0.8646,16.9,54.2,0.117,17.3,0.041,,
280187468,SE AMARANTE,TR 2,13159 C,2009-02-04,0.14,,4.8,3.9,86.8,27.3,4.0,45.6,1.13,31.1,67.1,,3.5,0.8647,17.4,80.0,0.112,17.6,0.042,,
280187468,SE AMARANTE,TR 2,13159 C,2010-07-13,0.05,,12.4,6.2,154.6,49.6,6.4,101.3,1.57,28.9,74.2,,4.0,0.8648,16.6,41.0,0.124,22.3,0.049,,
280187468,SE AMARANTE,TR 2,13159 C,2011-03-16,0.18,,3.8,3.2,108.3,39.0,5.6,52.6,1.43,32.7,72.3,,4.0,0.8613,16.8,66.1,0.108,14.9,0.046,,
280187468,SE AMARANTE,TR 2,13159 C,2012-06-28,0.37,,6.1,2.6,48.8,18.8,2.9,66.4,1.17,26.1,59.3,,4.0,0.8613,16.4,60.1,0.134,16.4,0.045,,
280187468,SE AMARANTE,TR 2,13159 C,2013-05-28,0.26,,7.4,3.4,46.3,23.3,3.7,45.2,1.14,26.6,64.4,,4.5,0.8614,17.8,61.0,0.228,14.9,0.044,,
280187468,SE AMARANTE,TR 2,13159 C,2013-12-18,0.3,,,,,,,,,,,,4.0,0.8614,17.1,67.4,0.173,13.4,0.041,,
280187468,SE AMARANTE,TR 2,13159 C,2014-02-13,0.05,,2.2,1.0,2.1,1.3,1.0,3.9,1.0,8.2,21.3,,2.0,0.8611,35.7,82.7,0.001,8.4,0.003,,
280187468,SE AMARANTE,TR 2,13159 C,2014-05-12,,,,,,,,,,,,,,,34.9,,0.015,,0.007,,
280187468,SE AMARANTE,TR 2,13159 C,2014-06-26,0.05,,8.1,3.4,23.1,12.9,1.6,44.2,1.0,26.4,56.4,,2.0,0.861,30.7,72.8,0.023,16.0,0.006,,
280187468,SE AMARANTE,TR 2,13159 C,2015-05-06,0.05,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,8.0,4.0,44.0,30.0,3.0,58.0,1.15,30.2,68.4,Estado normal,2.0,0.8611,32.0,64.0,0.02,10.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187468,SE AMARANTE,TR 2,13159 C,2016-06-21,0.08,Sintomas de degradação muito ligeira do papel.,3.0,2.0,29.0,26.0,2.0,70.0,1.13,27.4,59.8,Estado normal,2.0,0.8611,32.0,63.0,0.02,13.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187468,SE AMARANTE,TR 2,13159 C,2017-05-24,0.14,Papel normal,5.0,5.0,32.0,23.0,1.0,56.0,1.0,26.7,62.3,Estado normal,2.5,0.8611,32.0,36.0,0.02,14.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187468,SE AMARANTE,TR 2,13159 C,2018-05-23,0.12,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,3.0,2.0,43.0,30.0,1.0,44.0,1.0,28.2,66.0,Estado normal,2.5,0.8612,32.0,39.0,0.02,16.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187468,SE AMARANTE,TR 2,13159 C,2019-03-19,0.14,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,5.0,6.0,70.0,43.0,1.0,53.0,1.25,29.5,66.4,Estado normal,2.5,0.8612,31.0,72.0,0.02,9.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187468,SE AMARANTE,TR 2,13159 C,2020-03-18,0.16,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,7.0,4.0,73.0,40.0,1.0,55.0,1.06,27.9,58.9,Estado normal,2.5,0.8612,32.0,68.0,0.02,8.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,1996-09-11,,,7.0,5.0,161.0,67.0,9.0,47.0,1.2,28.3,71.6,,3.0,0.86,22.0,70.3,0.034,18.6,0.041,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,1997-09-18,,,10.0,5.0,155.0,58.0,9.0,58.0,1.1,23.6,57.9,,3.0,0.86,23.0,43.5,0.029,27.6,0.024,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2001-02-13,0.05,,9.9,3.7,68.7,36.3,5.8,57.9,1.2,28.8,80.2,,3.5,0.86,21.8,69.3,0.033,15.6,0.04,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2001-08-23,0.06,,6.2,4.9,86.0,48.5,7.6,109.1,1.8,35.9,102.3,,3.5,,,67.9,0.039,18.1,0.037,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2002-09-27,0.13,,13.3,5.2,123.9,56.4,5.6,143.0,2.22,20.9,68.2,,3.5,0.86,19.0,48.1,0.044,18.2,0.027,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2003-07-08,0.11,,8.4,5.1,138.3,42.7,3.6,79.2,1.28,27.7,66.4,,3.5,0.864,19.1,53.8,0.043,11.8,0.029,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2004-08-20,0.13,,9.0,3.6,75.4,24.9,3.5,145.7,2.09,24.7,70.5,,3.5,0.864,18.8,39.7,0.13,21.9,0.033,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2005-05-18,0.22,,10.7,4.7,88.2,32.2,4.3,83.9,1.77,29.8,67.5,,3.5,0.864,16.8,30.8,0.084,17.2,0.035,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2007-05-30,0.13,,5.9,1.6,33.9,2.7,1.0,41.5,1.0,22.9,59.7,,3.5,0.8647,18.8,41.7,0.053,18.3,0.033,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2008-04-04,0.22,,10.6,4.0,107.8,12.2,1.0,60.2,1.26,29.6,67.1,,3.5,0.8648,19.3,47.9,0.062,20.0,0.036,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2009-02-20,0.23,,5.9,2.7,91.1,12.0,1.0,53.9,1.3,31.5,74.0,,3.5,0.8647,19.6,56.1,0.058,13.2,0.033,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2010-03-10,0.22,,15.4,4.0,72.9,18.6,2.5,68.0,1.38,30.9,75.5,,3.5,0.8649,18.9,70.6,0.063,12.5,0.034,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2011-05-19,0.21,,12.7,4.3,71.6,32.4,4.9,45.3,1.15,32.1,69.3,,3.0,0.8615,17.8,49.9,0.059,18.5,0.033,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2012-07-12,0.24,,9.8,5.2,104.7,41.3,6.1,48.7,1.08,27.1,61.1,,3.5,0.8615,18.9,79.9,0.068,10.7,0.035,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2013-07-02,0.24,,9.4,5.5,66.9,42.5,6.7,66.4,1.29,27.4,67.6,,3.5,0.8615,18.3,60.4,0.085,18.4,0.032,,
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2014-09-24,0.22,Papel normal,7.0,6.0,51.0,46.0,7.0,62.0,1.25,29.8,65.5,Estado normal,3.5,0.8615,18.0,48.0,0.08,18.0,0.034,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2015-11-06,0.27,Papel normal,8.0,3.0,48.0,40.0,6.0,68.0,1.48,29.1,72.2,Estado normal,3.5,0.8615,18.0,77.0,0.1,16.0,0.036,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2016-09-22,0.24,Papel normal,9.0,3.0,36.0,25.0,5.0,63.0,1.3,31.5,73.4,Estado normal,3.5,0.8615,19.0,52.0,0.06,15.0,0.037,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2017-10-10,0.27,Papel normal,6.0,5.0,35.0,23.0,4.0,51.0,1.02,29.7,65.2,Estado normal,3.5,0.8616,18.0,48.0,0.08,12.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2018-09-26,0.27,Papel normal,6.0,19.0,65.0,24.0,5.0,59.0,1.18,28.1,63.1,Estado normal,3.5,0.8616,18.0,42.0,0.09,20.0,0.058,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2019-06-27,0.21,Papel normal,9.0,4.0,88.0,24.0,4.0,50.0,1.13,31.5,68.0,Estado normal,3.5,0.8616,18.0,63.0,0.07,17.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187469,SE SAO ROMAO DE NEIVA,TR 1,13152 C,2020-05-18,0.22,Papel normal,8.0,4.0,86.0,31.0,4.0,43.0,1.04,28.7,63.4,Estado normal,3.5,0.8615,17.0,59.0,0.08,16.0,0.037,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Recomenda-se a realização de ensaios eléctricos ao transformador.
280187470,SE PINHAO,TR 1,LEL 14333,1998-10-08,0.05,,3.7,2.3,2.2,14.2,3.4,98.1,1.41,25.5,68.4,,2.5,0.861,23.7,59.6,0.019,11.9,0.015,,
280187470,SE PINHAO,TR 1,LEL 14333,2001-04-20,0.05,,2.5,1.8,2.4,3.2,1.7,31.4,1.0,21.0,48.0,,3.0,0.861,23.6,87.2,0.014,5.0,0.018,,
280187470,SE PINHAO,TR 1,LEL 14333,2002-04-12,,,1.0,1.3,1.7,5.2,1.6,26.5,1.0,36.1,92.1,,,,,,,,,,
280187470,SE PINHAO,TR 1,LEL 14333,2003-02-25,0.05,,1.0,1.3,1.8,4.9,1.4,38.4,1.0,29.2,66.8,,3.0,0.861,21.7,58.2,0.025,5.4,0.023,,
280187470,SE PINHAO,TR 1,LEL 14333,2004-03-19,0.09,,1.8,1.4,1.0,3.2,1.1,75.6,1.22,27.9,66.7,,3.0,0.865,20.4,79.6,0.052,9.7,0.028,,
280187470,SE PINHAO,TR 1,LEL 14333,2005-04-28,0.1,,4.9,1.2,1.0,2.4,1.1,35.3,1.03,29.8,67.9,,3.0,0.8644,19.9,88.4,0.094,5.8,0.024,,
280187470,SE PINHAO,TR 1,LEL 14333,2006-06-07,0.1,,4.7,1.4,2.4,2.2,1.1,51.4,1.13,30.6,70.6,,3.0,0.8647,20.2,92.2,0.065,8.1,0.03,,
280187470,SE PINHAO,TR 1,LEL 14333,2007-05-11,0.12,,2.9,1.3,3.4,3.8,1.3,31.3,1.0,28.3,59.4,,2.5,0.8646,20.4,84.9,0.042,9.7,0.028,,
280187470,SE PINHAO,TR 1,LEL 14333,2008-04-11,0.12,,2.1,1.3,1.9,2.1,1.0,32.3,1.0,32.3,69.7,,3.0,0.8645,20.2,92.8,0.035,5.6,0.03,,
280187470,SE PINHAO,TR 1,LEL 14333,2009-03-24,0.11,,2.3,1.4,4.3,3.1,1.1,27.4,1.0,32.4,67.6,,3.0,0.8645,20.1,70.7,0.046,8.7,0.039,,
280187470,SE PINHAO,TR 1,LEL 14333,2010-05-27,0.13,,2.4,1.7,4.2,5.3,1.6,46.0,1.31,33.7,74.7,,3.0,0.8646,19.9,71.8,0.036,8.4,0.034,,
280187470,SE PINHAO,TR 1,LEL 14333,2011-07-06,0.12,,3.2,1.8,2.7,4.1,1.3,75.8,1.28,33.1,73.0,,3.0,0.8611,21.0,62.0,0.046,11.3,0.026,,
