SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280187470,SE PINHAO,TR 1,LEL 14333,2012-07-04,0.11,,1.0,1.3,1.7,1.9,1.0,43.1,1.0,27.7,59.7,,3.0,0.8611,19.4,77.4,0.041,8.6,0.035,,
280187470,SE PINHAO,TR 1,LEL 14333,2013-06-27,0.09,,4.3,2.1,1.8,5.7,1.4,53.1,1.17,28.5,64.8,,3.0,0.8611,20.0,71.8,0.058,8.0,0.029,,
280187470,SE PINHAO,TR 1,LEL 14333,2014-07-10,0.09,,4.1,2.3,1.0,9.1,1.9,53.7,1.15,27.2,61.8,,3.0,0.8611,19.3,54.3,0.044,9.7,0.03,,
280187470,SE PINHAO,TR 1,LEL 14333,2015-11-25,0.13,Papel normal,4.0,3.0,1.0,8.0,6.0,81.0,1.59,27.4,64.1,Estado normal,3.0,0.8612,19.0,75.0,0.06,6.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187470,SE PINHAO,TR 1,LEL 14333,2016-10-18,0.12,Papel normal,3.0,2.0,1.0,10.0,4.0,91.0,1.38,29.7,68.1,Estado normal,3.0,0.8611,20.0,91.0,0.05,8.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187470,SE PINHAO,TR 1,LEL 14333,2017-10-11,0.14,Papel normal,2.0,3.0,2.0,3.0,1.0,63.0,1.07,26.4,57.4,Estado normal,3.5,0.8613,20.0,74.0,0.06,8.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187470,SE PINHAO,TR 1,LEL 14333,2018-11-14,0.17,Papel normal,2.0,2.0,1.0,4.0,1.0,54.0,1.21,30.4,67.8,Estado normal,3.0,0.8612,20.0,91.0,0.05,7.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187470,SE PINHAO,TR 1,LEL 14333,2019-11-19,0.12,Papel normal,3.0,4.0,1.0,3.0,1.0,61.0,1.14,31.3,68.1,Estado normal,3.5,0.8612,20.0,92.0,0.06,6.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187471,SE PINHAO,TR 2,19329 C,1998-10-08,0.05,,14.4,2.4,23.4,5.2,1.4,98.2,1.61,24.3,77.8,,2.0,0.851,24.5,70.9,0.013,9.4,0.018,,
280187471,SE PINHAO,TR 2,19329 C,2001-04-20,0.05,,4.4,1.0,5.4,1.0,1.0,30.6,1.0,19.0,49.0,,2.0,0.85,24.3,76.8,0.01,15.9,0.023,,
280187471,SE PINHAO,TR 2,19329 C,2002-04-12,,,1.0,1.5,9.2,2.1,1.4,53.4,1.56,35.3,95.9,,,,,,,,,,
280187471,SE PINHAO,TR 2,19329 C,2003-02-25,0.05,,6.7,1.6,13.4,1.6,1.0,67.7,1.63,27.8,70.6,,2.0,0.851,23.4,55.8,0.023,17.3,0.023,,
280187471,SE PINHAO,TR 2,19329 C,2004-03-19,0.05,,7.0,1.3,11.6,2.3,1.0,37.2,1.09,27.2,65.1,,2.5,0.855,20.9,63.7,0.049,11.0,0.024,,
280187471,SE PINHAO,TR 2,19329 C,2005-04-28,0.05,,13.4,1.7,6.8,1.7,1.0,88.7,2.11,27.2,68.4,,2.5,0.8549,20.8,66.4,0.057,19.4,0.026,,
280187471,SE PINHAO,TR 2,19329 C,2006-06-07,0.05,,19.6,1.7,6.2,2.1,1.0,84.9,1.86,27.3,68.9,,2.5,0.855,20.4,40.6,0.048,29.6,0.026,,
280187471,SE PINHAO,TR 2,19329 C,2007-05-11,0.07,,6.5,1.4,5.6,1.7,1.0,61.4,1.94,27.4,62.0,,2.5,0.8551,20.1,58.8,0.039,21.3,0.03,,
280187471,SE PINHAO,TR 2,19329 C,2008-04-11,0.07,,3.9,1.3,3.6,1.1,1.0,58.6,2.23,28.7,66.8,,2.5,0.8549,20.5,60.5,0.034,18.6,0.031,,
280187471,SE PINHAO,TR 2,19329 C,2009-03-24,0.07,,3.8,1.4,4.6,1.1,1.0,56.2,2.06,30.9,68.1,,2.5,0.855,19.9,49.7,0.046,19.6,0.029,,
280187471,SE PINHAO,TR 2,19329 C,2010-05-27,0.05,,4.1,1.6,9.6,2.0,1.0,36.4,2.15,36.0,78.7,,2.5,0.8551,20.0,60.4,0.037,17.1,0.032,,
280187471,SE PINHAO,TR 2,19329 C,2011-07-06,0.07,,4.1,1.5,11.5,2.6,1.0,40.4,1.38,33.8,70.7,,2.5,0.8516,20.0,48.9,0.046,20.0,0.029,,
280187471,SE PINHAO,TR 2,19329 C,2012-07-04,0.06,,5.0,1.5,13.5,2.9,1.0,36.2,1.14,31.2,65.9,,2.5,0.8518,19.3,45.0,0.042,19.0,0.03,,
280187471,SE PINHAO,TR 2,19329 C,2013-06-27,0.06,,4.4,1.8,11.0,3.8,1.3,32.0,1.21,30.1,66.8,,2.5,0.8518,19.7,67.0,0.058,19.2,0.028,,
280187471,SE PINHAO,TR 2,19329 C,2014-07-10,0.05,,5.3,2.4,10.9,4.2,1.3,27.1,1.13,29.4,62.4,,2.5,0.8518,19.2,46.3,0.053,15.9,0.028,,
280187471,SE PINHAO,TR 2,19329 C,2015-11-25,0.06,Papel normal,5.0,3.0,11.0,3.0,3.0,35.0,1.17,28.7,63.6,Estado normal,2.5,0.8518,18.0,76.0,0.05,16.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187471,SE PINHAO,TR 2,19329 C,2016-10-18,0.05,Papel normal,6.0,2.0,11.0,3.0,2.0,57.0,1.22,31.3,72.0,Estado normal,2.5,0.8518,19.0,92.0,0.04,16.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187471,SE PINHAO,TR 2,19329 C,2017-10-11,0.06,Papel normal,3.0,3.0,9.0,4.0,2.0,45.0,1.12,28.8,61.7,Estado normal,2.5,0.8519,19.0,65.0,0.06,13.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187471,SE PINHAO,TR 2,19329 C,2018-11-14,0.07,Papel normal,2.0,2.0,7.0,3.0,1.0,45.0,1.24,31.1,70.5,Estado normal,2.5,0.8518,20.0,83.0,0.05,6.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187471,SE PINHAO,TR 2,19329 C,2019-11-19,0.05,Papel normal,4.0,4.0,5.0,3.0,1.0,39.0,1.12,32.3,68.7,Estado normal,2.5,0.8518,19.0,72.0,0.06,13.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,1996-09-11,,,1.0,1.0,1.0,1.0,1.0,29.0,1.0,26.8,63.6,,2.0,0.861,24.0,58.1,0.028,12.3,0.017,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,1999-02-23,0.05,,7.0,1.3,1.0,1.4,1.0,26.6,1.0,28.3,66.6,,2.0,0.861,24.8,67.2,0.019,8.0,0.014,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2001-08-23,0.06,,1.0,1.4,1.0,1.5,1.0,65.0,1.27,33.4,86.7,,2.5,,,77.9,0.014,12.0,0.02,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2002-09-27,0.11,,2.3,1.3,1.5,1.3,1.0,75.2,1.47,25.8,66.0,,2.5,0.861,20.6,81.6,0.027,11.6,0.03,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2003-07-08,0.08,,1.4,1.4,1.0,1.0,1.0,60.8,1.01,28.0,67.5,,2.5,0.865,18.6,67.6,0.024,10.3,0.019,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2004-08-20,0.1,,3.6,1.4,1.1,1.3,1.0,96.6,1.48,26.2,70.8,,2.5,0.866,21.1,35.5,0.063,15.2,0.035,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2005-05-18,0.15,,4.7,1.0,1.3,1.0,1.0,43.0,1.07,21.7,49.6,,3.0,0.8655,20.2,60.2,0.052,12.7,0.026,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2006-11-23,0.15,,5.8,4.0,31.4,34.4,6.3,16.8,1.01,34.7,74.8,,2.5,0.8659,20.9,39.0,0.041,9.3,0.024,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2007-05-30,0.1,,1.0,1.8,18.7,18.7,4.3,37.0,1.43,27.3,65.2,,2.5,0.8662,18.6,68.9,0.034,13.1,0.026,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2008-04-04,0.18,,2.0,1.2,13.4,10.8,2.9,32.3,1.59,29.6,67.3,,2.5,0.8661,21.0,31.1,0.036,13.6,0.028,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2009-02-20,0.19,,2.1,1.2,6.7,4.1,1.2,33.7,1.73,31.1,68.6,,2.5,0.8661,20.0,36.8,0.032,10.3,0.028,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2010-03-10,0.2,,3.5,1.4,4.3,2.5,1.1,36.2,1.58,35.3,80.0,,3.0,0.8661,20.2,91.1,0.038,9.8,0.026,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2011-05-19,0.16,,4.6,1.2,2.4,1.6,1.0,38.7,1.27,31.7,67.8,,2.0,0.8628,19.9,71.4,0.05,18.9,0.026,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2012-07-12,0.19,,2.7,1.7,1.6,1.8,1.0,34.1,1.32,28.4,61.4,,3.0,0.8628,21.6,78.8,0.042,9.8,0.031,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2013-07-02,0.21,,2.4,1.7,1.3,1.4,1.0,54.3,1.42,27.5,66.4,,3.0,0.8628,20.4,53.0,0.056,16.4,0.026,,
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2014-09-24,0.22,Papel normal,4.0,3.0,1.0,4.0,1.0,69.0,1.59,30.3,69.1,Estado normal,3.0,0.8628,20.0,54.0,0.05,17.0,0.037,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2015-11-06,0.29,Papel normal,3.0,1.0,1.0,1.0,1.0,54.0,1.89,29.6,70.8,Estado normal,3.0,0.8629,20.0,59.0,0.08,13.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2016-09-22,0.24,Papel normal,3.0,2.0,1.0,1.0,1.0,84.0,1.88,29.6,73.0,Estado normal,3.5,0.8628,20.0,26.0,0.04,18.0,0.029,Valor de tensão disruptiva não conforme,Nova colheita para confirmação do valor da tensão disruptiva.
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2017-10-10,0.28,Papel normal,2.0,2.0,1.0,1.0,1.0,53.0,1.43,28.9,63.9,Estado normal,3.5,0.8628,20.0,73.0,0.06,13.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2018-09-26,0.31,Sintomas de degradação muito ligeira do papel.,5.0,13.0,1.0,1.0,1.0,100.0,1.53,17.1,63.7,Estado normal,3.5,0.8629,21.0,32.0,0.06,20.0,0.047,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2019-06-27,0.27,Sintomas de degradação muito ligeira do papel.,2.0,1.0,1.0,1.0,1.0,34.0,1.27,31.5,67.0,Estado normal,3.5,0.8629,21.0,45.0,0.05,16.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187472,SE SAO ROMAO DE NEIVA,TR 2,19261 C,2020-05-18,0.23,Sintomas de degradação muito ligeira do papel.,2.0,1.0,2.0,1.0,1.0,32.0,1.13,29.0,62.9,Estado normal,3.5,0.8628,20.0,52.0,0.06,14.0,0.035,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187473,SE PENIDE,TR 2,19469 C,1996-06-28,,,36.0,58.0,2.0,59.0,172.0,300.0,2.7,2.1,68.0,,5.5,0.854,22.5,61.8,0.06,24.3,0.024,,
280187473,SE PENIDE,TR 2,19469 C,1997-09-18,,,36.0,35.0,9.0,42.0,172.0,211.0,2.2,1.8,55.8,,5.5,0.854,21.8,30.1,0.071,43.6,0.025,,
280187473,SE PENIDE,TR 2,19469 C,1997-11-12,0.05,,,,,,,,,,,,,,,,,,,,
280187473,SE PENIDE,TR 2,19469 C,2000-09-14,0.07,,68.0,30.0,1.0,65.0,117.0,301.0,4.05,6.0,59.0,,5.5,0.854,19.0,23.0,0.139,45.1,0.041,,
280187473,SE PENIDE,TR 2,19469 C,2001-08-23,0.05,,76.7,30.3,1.0,80.9,115.9,384.2,5.59,10.6,83.9,,5.5,0.855,17.5,34.7,0.159,36.6,0.024,,
280187473,SE PENIDE,TR 2,19469 C,2002-07-30,0.05,,92.2,19.2,1.0,82.4,82.3,313.4,5.42,7.4,77.0,,5.5,0.852,17.0,31.3,0.174,38.9,0.021,,
280187473,SE PENIDE,TR 2,19469 C,2003-05-07,0.05,,145.8,30.8,1.0,82.3,101.4,431.0,4.84,1.0,75.7,,5.5,0.853,17.5,30.4,0.219,30.6,0.021,,
280187473,SE PENIDE,TR 2,19469 C,2004-01-21,0.05,,37.6,10.0,1.0,46.3,54.2,203.4,5.01,21.1,91.2,,4.5,,17.9,73.5,0.178,18.3,0.023,,
280187473,SE PENIDE,TR 2,19469 C,2004-09-07,0.05,,25.1,3.5,1.0,2.2,1.1,185.5,2.96,12.8,58.1,,2.0,0.869,30.7,40.8,0.062,19.6,0.008,,
280187473,SE PENIDE,TR 2,19469 C,2005-04-21,0.05,,23.9,3.4,1.0,1.0,1.4,106.4,2.74,17.3,70.2,,1.5,0.8688,27.2,41.4,0.037,18.9,0.006,,
280187473,SE PENIDE,TR 2,19469 C,2006-05-16,0.05,,79.8,5.5,4.3,6.4,5.8,131.7,3.43,21.3,69.3,,1.5,0.8694,24.7,40.4,0.034,28.2,0.004,,
280187473,SE PENIDE,TR 2,19469 C,2007-07-05,0.12,,60.8,4.8,6.7,7.6,5.8,213.0,5.08,21.2,62.0,,1.5,0.8692,24.0,30.0,0.036,30.5,0.003,,
280187473,SE PENIDE,TR 2,19469 C,2008-04-16,0.19,,23.6,4.2,8.8,10.2,5.7,167.2,5.39,26.2,72.1,,2.0,0.8696,23.6,34.5,0.045,25.9,0.003,,
280187473,SE PENIDE,TR 2,19469 C,2009-01-27,0.28,,17.6,3.8,8.0,13.3,5.2,150.4,5.3,28.3,66.0,,2.0,0.8695,22.9,52.6,0.047,16.8,0.004,,
280187473,SE PENIDE,TR 2,19469 C,2010-03-10,0.31,,9.7,2.8,5.9,11.8,4.6,100.9,4.35,30.0,70.8,,2.0,0.8696,21.7,47.0,0.048,14.8,0.004,,
280187473,SE PENIDE,TR 2,19469 C,2011-06-08,0.31,,19.8,3.4,6.1,7.6,3.4,171.4,4.26,29.8,68.7,,2.0,0.8662,22.5,35.6,0.067,8.4,0.004,,
280187473,SE PENIDE,TR 2,19469 C,2012-05-10,0.32,,13.7,3.2,11.0,10.4,3.4,60.3,3.05,30.5,71.8,,2.0,0.8662,21.9,37.1,0.048,8.0,0.024,,
280187473,SE PENIDE,TR 2,19469 C,2013-04-23,0.34,,13.3,4.0,4.5,9.9,3.2,78.7,2.93,26.2,59.2,,2.0,0.8662,21.8,51.9,0.059,15.7,0.003,,
280187473,SE PENIDE,TR 2,19469 C,2014-06-18,0.31,,1.0,4.0,3.7,16.2,4.7,80.5,2.98,28.2,66.4,,2.0,0.8661,20.9,34.1,0.068,22.0,0.003,,
280187473,SE PENIDE,TR 2,19469 C,2015-04-28,0.37,Sintomas de degradação muito ligeira do papel.,6.0,2.0,1.0,4.0,3.0,76.0,3.42,29.6,67.4,Estado normal,2.0,0.8662,22.0,56.0,0.06,14.0,0.006,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187473,SE PENIDE,TR 2,19469 C,2016-08-12,0.37,Sintomas de degradação muito ligeira do papel.,8.0,3.0,7.0,6.0,3.0,88.0,2.64,27.5,64.3,Estado normal,2.0,0.8662,22.0,32.0,0.05,22.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187473,SE PENIDE,TR 2,19469 C,2017-08-23,0.4,Sintomas de degradação muito ligeira do papel.,11.0,3.0,9.0,8.0,3.0,111.0,2.4,26.0,61.2,Estado normal,2.0,0.8528,22.0,49.0,0.07,19.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187473,SE PENIDE,TR 2,19469 C,2018-09-27,0.39,Sintomas de degradação muito ligeira do papel.,13.0,18.0,10.0,21.0,6.0,134.0,2.71,21.8,59.4,Estado normal,2.0,0.866,23.0,37.0,0.07,23.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187473,SE PENIDE,TR 2,19469 C,2019-06-28,0.34,Sintomas de degradação muito ligeira do papel.,11.0,3.0,8.0,18.0,5.0,80.0,2.25,29.0,63.4,Estado normal,2.0,0.866,23.0,39.0,0.05,18.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187473,SE PENIDE,TR 2,19469 C,2020-08-12,0.38,Sintomas de degradação muito ligeira do papel.,17.0,2.0,4.0,16.0,3.0,88.0,2.55,29.1,66.8,Estado normal,2.0,0.866,21.0,32.0,0.06,21.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187474,SE MAIA,TR 3,19467 C,1996-06-28,,,14.0,4.0,24.0,12.0,4.0,102.0,3.0,24.1,64.4,,4.5,0.853,26.9,28.0,0.021,27.1,0.02,,
280187474,SE MAIA,TR 3,19467 C,1997-09-18,,,12.0,4.0,18.0,17.0,5.0,120.0,2.9,18.7,59.7,,4.5,0.853,23.6,38.3,0.014,30.3,0.014,,
280187474,SE MAIA,TR 3,19467 C,1997-11-12,0.05,,,,,,,,,,,,,,,,,,,,
280187474,SE MAIA,TR 3,19467 C,2000-09-14,0.05,,10.0,3.4,18.0,24.0,5.3,94.0,2.61,22.0,55.0,,4.5,0.853,23.0,40.9,0.022,23.4,0.014,,
280187474,SE MAIA,TR 3,19467 C,2001-02-02,0.05,,6.1,2.7,15.9,20.7,4.3,67.4,2.41,25.2,63.9,,4.5,0.852,23.7,76.4,0.019,15.7,0.013,,
280187474,SE MAIA,TR 3,19467 C,2001-08-23,0.05,,5.0,2.3,13.8,15.5,4.2,71.7,2.38,25.4,65.9,,4.5,0.854,20.3,55.2,0.021,16.8,0.013,,
280187474,SE MAIA,TR 3,19467 C,2002-07-30,0.05,,3.6,1.6,9.4,9.4,2.7,71.3,2.26,20.7,57.3,,4.5,0.851,20.6,56.5,0.018,16.8,0.01,,
280187474,SE MAIA,TR 3,19467 C,2003-05-07,0.05,,8.3,2.3,12.6,9.8,3.4,105.3,2.28,10.0,70.0,,4.5,0.852,21.4,80.7,0.016,13.2,0.012,,
280187474,SE MAIA,TR 3,19467 C,2004-04-06,0.05,,3.4,4.2,31.6,32.6,4.6,35.6,1.61,30.5,71.6,,4.5,0.856,20.2,73.3,0.069,6.6,0.009,,
280187474,SE MAIA,TR 3,19467 C,2005-03-16,0.05,,5.9,2.3,27.0,22.6,4.3,48.2,2.36,33.9,75.2,,4.5,0.8569,20.3,52.9,0.03,15.0,0.012,,
280187474,SE MAIA,TR 3,19467 C,2006-03-13,0.05,,11.0,2.4,19.2,16.3,3.4,47.5,2.38,36.1,81.2,,4.0,0.8569,17.8,62.8,0.071,15.3,0.011,,
280187474,SE MAIA,TR 3,19467 C,2007-06-11,0.05,,6.5,2.2,16.8,11.0,2.7,57.5,2.26,29.1,68.6,,4.0,0.8567,20.1,65.0,0.021,17.7,0.012,,
280187474,SE AMIEIRA,-,19467,2007-07-25,,,,,,,,,,,,,1.0,0.8845,27.7,59.4,0.02,7.3,0.021,,
280187474,SE MAIA,TR 3,19467 C,2008-05-29,0.05,,4.3,2.2,12.9,9.4,2.3,56.9,2.21,32.3,71.1,,4.5,0.8571,20.9,46.9,0.027,14.2,0.016,,
280187474,SE MAIA,TR 3,19467 C,2009-08-27,0.05,,5.5,2.1,10.9,12.6,3.2,67.0,2.56,31.5,72.8,,4.0,0.8569,20.0,49.9,0.036,17.3,0.015,,
280187474,SE MAIA,TR 3,19467 C,2010-02-24,0.05,,4.8,2.0,9.4,10.1,2.9,53.8,2.58,33.4,74.6,,4.5,0.8569,20.2,56.1,0.023,11.9,0.012,,
280187474,SE MAIA,TR 3,19467 C,2011-03-03,0.05,,5.4,1.8,8.1,6.9,2.2,50.2,2.42,30.9,66.2,,4.0,0.8535,19.3,90.6,0.018,12.3,0.014,,
280187474,SE MAIA,TR 3,19467 C,2012-03-22,0.05,,6.7,2.0,9.3,7.4,2.3,44.7,2.4,30.3,71.2,,4.0,0.8536,19.6,94.8,0.032,12.3,0.014,,
280187474,SE MAIA,TR 3,19467 C,2013-02-26,0.05,,7.3,2.8,7.2,10.2,3.1,66.1,2.71,29.4,66.2,,4.5,0.8536,19.7,90.1,0.036,12.3,0.012,,
280187474,SE MAIA,TR 3,19467 C,2014-03-25,0.05,,7.1,3.0,4.2,10.5,3.4,74.0,2.51,28.6,65.7,,4.5,0.8535,19.8,61.6,0.044,18.4,0.012,,
280187474,SE MAIA,TR 3,19467 C,2015-01-22,0.05,Papel normal,6.0,3.0,3.0,11.0,4.0,80.0,2.55,26.3,65.9,Estado normal,4.0,0.8536,20.0,54.0,0.04,17.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187474,SE MAIA,TR 3,19467 C,2017-01-12,0.12,Papel normal,5.0,3.0,4.0,6.0,3.0,86.0,3.32,30.5,72.0,Estado normal,4.5,0.8536,20.0,43.0,0.02,19.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187474,SE MAIA,TR 3,19467 C,2018-05-10,0.09,Papel normal,3.0,2.0,6.0,9.0,3.0,50.0,2.34,30.1,71.9,Estado normal,4.0,0.8536,20.0,49.0,0.05,17.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187474,SE MAIA,TR 3,19467 C,2019-03-20,0.07,Papel normal,6.0,6.0,4.0,7.0,3.0,73.0,2.99,28.3,68.0,Estado normal,4.5,0.8536,19.0,79.0,0.04,18.0,0.013,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187474,SE MAIA,TR 3,19467 C,2020-03-16,0.05,Papel normal,3.0,3.0,5.0,8.0,3.0,57.0,2.52,26.9,58.0,Estado normal,4.5,0.8536,20.0,68.0,0.04,15.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187475,SE CAMPO ALEGRE,TR 3,16647,1997-05-14,0.05,,20.0,8.0,1.0,11.0,8.0,207.0,5.6,22.7,59.7,,4.0,0.858,23.5,48.2,0.051,20.1,0.028,,
280187475,SE CAMPO ALEGRE,TR 3,16647,1999-05-03,0.16,,1.0,3.4,1.0,4.7,5.3,182.0,5.3,26.0,67.0,,4.0,0.859,22.1,68.1,0.057,17.9,0.034,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2001-09-12,0.28,,1.4,3.1,1.0,2.6,4.0,222.8,5.33,32.7,100.7,,4.5,0.858,19.0,76.2,0.057,17.4,0.034,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2002-09-20,0.39,,4.4,4.0,1.0,2.9,4.1,338.9,8.16,20.9,66.2,,4.5,0.855,19.2,88.0,0.056,16.3,0.04,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2003-06-25,0.41,,7.0,6.7,18.7,12.4,4.2,328.0,5.01,21.0,69.8,,4.5,0.862,19.7,70.0,0.06,15.0,0.035,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2004-06-23,0.19,,7.4,2.1,1.0,1.0,1.0,154.4,1.35,16.2,59.6,,4.0,0.863,21.3,77.9,0.071,10.6,0.031,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2005-09-07,0.36,,15.6,9.5,1.8,7.3,8.1,445.4,8.47,12.8,65.1,,3.5,0.8645,19.2,54.2,0.092,21.0,0.034,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2006-08-31,0.49,,18.8,35.3,1.4,74.4,39.2,468.2,8.37,10.4,61.8,,3.5,0.8645,18.5,35.6,0.107,30.1,0.039,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2007-07-24,0.59,,12.9,16.9,1.0,82.0,34.4,456.3,11.1,14.8,62.8,,4.0,0.8643,17.9,54.6,0.107,22.6,0.031,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2008-08-12,0.91,,11.8,57.7,1.0,209.4,62.7,488.6,12.94,18.8,68.2,,4.5,0.8646,18.0,80.0,0.121,19.3,0.047,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2009-02-06,,,7.0,26.5,1.0,134.8,49.1,303.4,11.11,22.4,63.2,,,,,,,,,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2009-06-17,1.19,,18.1,64.9,1.0,213.1,70.8,429.4,13.08,17.1,65.4,,4.5,0.8646,18.4,41.0,0.124,22.0,0.039,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2010-07-21,1.04,,14.3,35.8,1.3,244.4,78.2,472.1,10.91,19.3,68.7,,4.5,0.8649,17.6,71.4,0.151,32.1,0.064,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2011-03-01,1.29,,9.6,37.5,1.7,202.3,69.2,352.8,9.44,26.8,74.8,,4.5,0.8613,17.7,87.7,0.161,22.1,0.041,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2011-06-09,0.05,,8.1,8.6,1.0,12.9,11.7,154.3,1.16,10.9,69.9,,1.0,0.8711,31.9,71.9,0.008,5.9,0.009,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2012-07-17,0.11,,50.2,18.9,1.0,7.0,73.9,295.6,2.78,5.9,56.9,,2.0,0.8712,25.5,84.9,0.026,10.0,0.016,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2013-08-06,0.21,,60.4,11.0,1.0,7.8,45.9,579.6,5.21,10.4,68.3,,2.0,0.8712,21.0,87.9,0.044,7.0,0.012,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2014-08-12,0.31,,55.4,11.0,1.0,14.6,31.9,584.0,7.02,13.1,65.8,,2.5,0.8712,20.5,49.3,0.054,5.8,0.016,,
280187475,SE CAMPO ALEGRE,TR 3,16647,2015-06-02,0.44,Sintomas de degradação significativa do papel.,40.0,6.0,1.0,2.0,19.0,480.0,6.24,13.8,62.3,Estado normal,2.5,0.8713,20.0,81.0,0.07,7.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187475,SE CAMPO ALEGRE,TR 3,16647,2016-07-06,0.6,Sintomas de degradação significativa do papel antes da substituição do óleo.,38.0,6.0,1.0,6.0,14.0,494.0,7.41,12.8,58.3,Estado normal,2.5,0.8713,19.0,75.0,0.06,8.0,0.02,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187475,SE CAMPO ALEGRE,TR 3,16647,2017-07-26,0.88,Sintomas de degradação significativa do papel antes da substituição do óleo.,36.0,23.0,1.0,4.0,13.0,490.0,6.61,15.5,64.9,Estado normal,3.0,0.8713,19.0,64.0,0.1,7.0,0.038,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187475,SE CAMPO ALEGRE,TR 3,16647,2018-07-17,0.78,Sintomas de degradação significativa do papel antes da substituição do óleo.,25.0,7.0,1.0,3.0,11.0,306.0,3.78,21.5,74.2,Estado normal,3.0,0.8714,19.0,75.0,0.13,10.0,0.016,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187475,SE CAMPO ALEGRE,TR 3,16647,2019-09-17,0.83,Sintomas de degradação significativa do papel antes da substituição do óleo.,40.0,9.0,1.0,1.0,11.0,531.0,7.47,15.8,62.0,Estado normal,3.0,0.8713,19.0,38.0,0.12,23.0,0.015,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187476,SE CAMPO ALEGRE,TR 2,16648,1997-05-14,0.05,,7.0,3.0,1.0,2.0,4.0,261.0,5.9,19.5,58.0,,2.5,0.858,24.4,82.3,0.023,8.5,0.018,,
280187476,SE CAMPO ALEGRE,TR 2,16648,1999-05-03,0.05,,1.6,3.2,1.0,1.5,6.0,120.0,5.1,25.0,63.0,,3.0,0.858,23.9,86.0,0.034,8.5,0.021,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2001-09-12,0.05,,1.3,4.9,1.0,7.9,4.2,237.5,6.14,32.9,99.9,,3.5,0.858,20.3,82.4,0.041,12.1,0.033,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2002-09-20,0.06,,5.5,11.6,1.1,27.2,5.4,201.7,6.86,25.9,68.4,,3.5,0.856,21.0,78.0,0.035,11.2,0.028,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2003-06-25,0.06,,4.3,4.3,1.0,16.0,4.3,196.0,4.04,24.8,72.4,,3.5,0.862,21.3,79.2,0.036,11.0,0.024,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2004-06-23,0.05,,4.8,3.0,1.0,8.1,3.3,207.2,3.61,20.9,60.5,,3.5,0.862,21.2,78.7,0.047,12.2,0.033,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2005-09-07,0.07,,5.2,2.8,1.0,9.0,4.8,202.1,7.96,27.3,69.8,,3.5,0.8625,20.6,65.2,0.057,15.3,0.032,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2006-08-31,0.09,,49.1,236.8,13.4,795.2,74.5,266.1,7.15,24.0,65.9,,3.5,0.8626,20.2,72.3,0.074,16.0,0.033,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2006-10-04,,,36.0,250.1,16.0,933.8,92.4,281.9,7.62,25.4,69.7,,,,,,,,,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2007-02-06,,,5.0,130.6,13.7,793.2,85.4,195.6,7.52,32.5,78.1,,,,,,,,,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2007-05-17,,,15.1,128.4,13.6,762.8,84.0,138.8,5.7,23.3,58.4,,,,,,,,,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2007-07-24,0.09,,14.4,143.0,14.4,893.3,95.2,185.8,6.54,26.7,63.8,,3.5,0.8621,20.4,73.3,0.054,14.1,0.033,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2008-08-12,0.1,,4.3,45.9,13.8,1057.3,124.1,176.4,7.08,27.7,65.2,,3.5,0.8623,19.4,80.9,0.06,12.4,0.037,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2009-02-06,,,79.9,344.4,21.3,1723.5,187.6,133.3,6.19,29.6,67.3,,,,,,,,,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2009-06-17,0.11,,99.5,794.6,61.2,4094.3,441.6,184.6,7.71,27.9,71.4,,3.5,0.8625,19.8,56.2,0.054,17.7,0.035,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2010-07-21,0.08,,68.1,450.5,53.0,3774.7,437.4,116.6,5.61,34.1,79.1,,3.5,0.8631,20.4,49.4,0.054,16.1,0.036,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2010-10-14,,,2.0,151.9,37.8,2600.7,324.7,71.8,4.59,29.2,77.1,,,,,74.4,,13.7,,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2011-03-01,0.1,,3.1,139.6,42.3,2860.0,349.2,163.4,6.02,32.3,73.1,,3.5,0.8595,20.0,83.5,0.059,12.9,0.031,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2011-05-03,,,9.3,60.2,28.4,1709.0,213.5,133.4,4.44,23.2,56.4,,,,,53.2,,20.8,,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2011-10-21,,,8.3,38.4,35.2,1784.1,291.9,222.3,6.32,27.0,71.0,,,,,52.5,,11.7,,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2012-07-17,0.1,,5.8,11.1,33.4,1251.2,208.3,162.4,5.39,27.1,61.5,,3.5,0.8596,20.1,85.7,0.058,14.3,0.036,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2013-02-26,,,4.5,6.4,17.9,931.8,173.4,159.8,5.14,25.4,66.1,,,,,87.1,,8.0,,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2013-08-06,0.11,,5.5,6.3,16.0,729.6,159.8,186.6,4.92,23.2,68.2,,3.5,0.8596,17.6,81.6,0.067,12.1,0.034,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2014-02-27,,,8.0,15.4,13.2,580.9,126.8,133.9,4.55,28.2,70.0,,,,,93.2,,10.2,,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2014-08-12,0.09,,5.9,6.6,10.9,437.2,98.4,169.6,4.67,28.8,67.0,,3.5,0.8596,20.1,83.2,0.06,11.4,0.033,,
280187476,SE CAMPO ALEGRE,TR 2,16648,2015-02-20,,,6.0,21.0,6.0,354.0,97.0,215.0,4.81,26.0,63.0,Defeito térmico de elevada temperatura,,,,88.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187476,SE CAMPO ALEGRE,TR 2,16648,2015-06-02,0.11,Papel normal,8.0,16.0,9.0,277.0,82.0,166.0,4.9,22.5,65.2,Defeito térmico de elevada temperatura,3.5,0.8596,20.0,66.0,0.08,12.0,0.036,Conforme.,Nova colheita dentro de cerca de 6 meses
280187476,SE CAMPO ALEGRE,TR 2,16648,2016-07-06,0.1,Papel normal,3.0,6.0,6.0,162.0,58.0,129.0,4.75,26.0,61.5,Defeito térmico de elevada temperatura,4.0,0.8596,20.0,85.0,0.05,12.0,0.035,Conforme.,Nova colheita dentro de cerca de 6 meses
280187476,SE CAMPO ALEGRE,TR 2,16648,2017-01-12,,,3.0,6.0,6.0,119.0,48.0,147.0,4.39,29.8,72.3,Defeito térmico de elevada temperatura,,,,88.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187476,SE CAMPO ALEGRE,TR 2,16648,2017-07-26,0.16,Papel normal,5.0,20.0,5.0,74.0,38.0,156.0,4.09,26.6,66.1,Estado normal,3.5,0.8597,20.0,75.0,0.08,7.0,0.04,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187476,SE CAMPO ALEGRE,TR 2,16648,2018-07-17,0.13,Papel normal,4.0,5.0,1.0,53.0,28.0,97.0,2.74,29.2,75.5,Estado normal,4.0,0.8714,20.0,79.0,0.08,13.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187476,SE CAMPO ALEGRE,TR 2,16648,2019-09-17,0.08,Papel normal,6.0,7.0,1.0,28.0,20.0,179.0,4.67,27.6,66.8,Estado normal,4.0,0.8596,20.0,43.0,0.08,13.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,1998-06-26,0.42,,7.3,7.9,356.0,88.6,11.2,41.0,1.4,30.0,72.0,,3.5,0.862,22.4,64.8,0.078,17.6,0.034,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,1999-09-08,0.47,,4.4,8.1,317.0,86.0,12.0,82.0,1.46,28.0,72.0,,4.0,0.863,21.8,68.4,0.069,14.0,0.052,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2001-08-02,0.36,,7.0,5.2,258.4,74.3,9.9,65.6,1.29,29.2,72.0,,3.5,0.862,20.0,64.6,0.097,21.0,0.026,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2002-08-09,0.36,,8.6,5.4,152.0,35.7,4.8,70.4,1.0,22.3,70.7,,3.5,0.862,19.2,74.7,0.084,10.4,0.039,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2003-06-05,0.58,,19.8,63.7,162.6,158.2,23.4,144.4,1.31,28.9,68.9,,3.5,0.861,19.2,73.0,0.085,14.0,0.028,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2003-09-16,,,16.1,38.2,147.1,141.2,37.6,214.1,2.09,25.2,66.2,,,,,,,,,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2004-05-07,,,21.2,92.3,81.7,195.4,43.1,82.7,1.23,29.0,65.1,,,,,,,,,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2004-07-26,0.73,,23.9,55.7,84.1,153.1,41.9,154.2,1.86,31.7,84.1,,4.0,0.867,18.5,46.4,0.1,24.6,0.022,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2005-07-21,0.69,,15.4,50.9,101.8,141.5,34.6,100.0,1.36,26.9,64.1,,4.0,0.8661,18.1,57.2,0.087,20.1,0.031,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2006-07-28,0.73,,14.5,52.1,55.7,146.5,37.9,123.7,1.59,29.1,74.3,,3.5,0.8662,17.9,39.4,0.134,22.9,0.024,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2007-06-29,0.83,,12.2,30.7,64.9,93.3,27.8,109.7,1.43,26.2,64.1,,3.5,0.866,17.9,58.7,0.092,18.6,0.027,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2008-07-31,1.02,,10.0,24.2,149.1,117.7,27.8,129.0,2.1,29.9,70.0,,3.5,0.8662,13.4,69.2,0.084,19.4,0.11,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2009-08-26,1.24,,10.4,9.9,120.4,87.1,20.0,112.1,2.29,28.7,71.2,,4.0,0.8663,17.3,75.4,0.114,20.7,0.061,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2010-10-14,1.0,,14.6,7.6,109.2,60.9,12.5,86.8,1.83,30.4,69.7,,4.0,0.8664,17.9,61.2,0.107,14.6,0.041,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2011-01-26,1.01,,16.5,8.1,116.0,66.4,13.7,75.1,1.89,29.2,76.7,,4.0,0.8629,18.2,57.6,0.099,8.4,0.031,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2012-05-09,0.99,,14.6,4.4,114.3,60.9,12.1,39.2,1.81,31.6,74.9,,4.0,0.863,18.4,42.6,0.111,13.6,0.051,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2012-06-27,0.9,,10.0,4.1,106.4,50.2,9.4,46.7,1.73,27.4,58.3,,,,,,,,,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2013-07-16,0.92,,11.9,7.1,141.9,66.8,12.2,75.4,1.84,24.6,64.4,,3.5,0.8629,16.3,47.2,0.142,14.1,0.029,,
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2014-09-25,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,6.0,18.0,6.0,2.0,88.0,1.4,28.8,65.4,Estado normal,0.5,0.8691,37.0,55.0,0.02,2.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2015-10-01,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,7.0,82.0,11.0,3.0,78.0,1.77,29.7,67.3,Estado normal,0.5,0.8692,39.0,72.0,0.02,7.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2016-09-21,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,8.0,92.0,14.0,5.0,95.0,1.72,31.7,75.2,Estado normal,0.5,0.8692,37.0,70.0,0.02,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2017-06-28,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,16.0,15.0,122.0,22.0,7.0,65.0,1.68,29.1,66.6,Estado normal,0.5,0.8691,35.0,75.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2018-10-11,0.08,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,19.0,68.0,41.0,15.0,81.0,1.38,29.0,64.9,Estado normal,0.5,0.8691,35.0,73.0,0.02,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187477,SE SAO MARTINHO DO CAMPO,TR 2,13147 C,2019-10-22,0.1,Sintomas de degradação significativa do papel antes da substituição do óleo.,11.0,12.0,70.0,52.0,22.0,110.0,1.67,27.5,64.2,Estado normal,0.5,0.8691,34.0,72.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,1997-06-20,1.12,,21.0,9.0,258.0,38.0,3.0,85.0,1.0,23.3,62.1,,3.5,0.862,21.7,36.2,0.084,20.5,0.033,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,1998-02-11,1.12,,23.0,10.0,303.0,45.0,4.0,54.0,1.0,33.0,81.0,,3.5,0.86,22.1,48.6,0.065,17.1,0.021,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,1999-02-26,1.07,,11.4,5.9,207.9,33.7,3.2,36.4,1.01,28.7,71.9,,3.5,0.861,19.7,81.7,0.067,10.3,0.022,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2001-08-08,1.03,,3.5,1.1,67.8,8.6,1.1,37.5,1.0,23.6,61.4,,3.5,0.862,19.1,61.3,0.066,16.4,0.028,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2002-08-09,0.89,,7.9,2.9,55.3,7.4,1.0,63.6,1.0,21.6,71.1,,3.5,0.861,19.3,42.2,0.085,16.5,0.026,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2003-06-05,0.98,,13.0,5.8,104.4,15.3,1.3,52.1,1.0,29.4,63.4,,3.5,0.86,19.4,37.8,0.077,17.5,0.024,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2004-07-26,1.01,,15.3,4.7,109.7,21.0,1.0,44.2,1.06,32.7,77.2,,3.5,0.867,18.4,40.8,0.098,24.6,0.034,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2005-07-21,1.03,,9.5,5.1,82.0,12.4,1.3,53.3,1.03,26.9,60.1,,3.5,0.8654,16.9,41.2,0.094,25.5,0.042,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2006-07-28,0.98,,14.4,5.8,98.1,15.2,1.0,72.3,1.32,29.6,71.3,,3.5,0.8654,18.4,32.2,0.124,27.4,0.037,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2007-06-29,0.99,,14.1,6.7,126.9,19.7,1.7,39.3,1.13,29.1,66.8,,3.5,0.8653,18.2,36.1,0.085,18.2,0.031,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2008-07-31,0.97,,13.0,7.9,238.6,31.9,2.6,43.2,1.2,33.3,71.8,,3.5,0.8653,18.1,60.6,0.068,17.3,0.042,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2009-08-26,1.14,,8.1,6.7,263.4,34.6,3.2,75.4,1.67,27.4,63.2,,3.5,0.8654,18.9,36.9,0.094,28.4,0.044,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2010-10-14,0.97,,7.7,3.4,182.3,23.1,2.5,68.0,1.87,31.3,72.0,,3.5,0.8655,17.5,30.2,0.084,18.9,0.032,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2011-01-26,1.0,,13.6,7.0,202.4,32.0,3.7,58.2,1.79,32.2,76.1,,3.5,0.8621,18.2,57.3,0.082,15.3,0.029,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2012-05-09,1.08,,21.6,11.3,236.0,48.2,6.0,54.4,1.45,30.6,74.3,,3.5,0.8622,19.4,31.7,0.102,40.9,0.037,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2012-06-27,1.06,,11.6,9.1,223.0,40.9,5.0,74.3,1.69,26.4,58.6,,,,,,,,,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2013-07-16,1.06,,28.7,16.7,294.7,67.7,8.4,101.7,1.69,24.2,64.1,,3.5,0.8622,18.6,43.4,0.123,26.2,0.04,,
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2014-09-25,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,5.0,25.0,7.0,1.0,133.0,1.73,29.7,65.8,Estado normal,0.5,0.8694,29.0,33.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2015-10-01,0.07,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.0,5.0,85.0,11.0,1.0,116.0,2.1,29.4,67.4,Estado normal,0.5,0.8694,29.0,81.0,0.02,11.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2016-09-21,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,5.0,118.0,18.0,2.0,93.0,1.87,31.6,71.5,Estado normal,0.5,0.8695,34.0,83.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2017-06-28,0.1,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,12.0,152.0,19.0,2.0,72.0,1.47,29.1,64.3,Estado normal,0.5,0.8694,33.0,76.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2018-10-11,0.1,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,14.0,94.0,19.0,3.0,33.0,1.06,31.1,64.7,Estado normal,0.5,0.8694,33.0,76.0,0.02,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187478,SE SAO MARTINHO DO CAMPO,TR 1,C 13146,2019-10-22,0.08,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,8.0,149.0,22.0,2.0,67.0,1.16,29.6,61.7,Estado normal,0.5,0.8695,31.0,66.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187479,SE CAMPO ALEGRE,TR 1,16646,1996-11-13,,,164.0,407.0,26.0,1616.0,199.0,339.0,6.7,20.8,64.5,,,,,,,,,,
280187479,SE CAMPO ALEGRE,TR 1,16646,1996-11-14,,,,,,,,,,,,,3.5,0.858,21.1,77.1,0.059,8.1,0.029,,
280187479,SE CAMPO ALEGRE,TR 1,16646,1997-05-14,0.05,,73.0,204.0,277.0,1432.0,180.0,173.0,3.7,24.6,62.8,,4.0,0.857,23.9,57.6,0.067,7.4,0.027,,
280187479,SE CAMPO ALEGRE,TR 1,16646,1997-06-20,0.05,,3.0,10.0,20.0,164.0,28.0,34.0,21.1,11.6,40.1,,3.5,0.856,21.7,62.9,0.092,7.0,0.028,,
280187479,SE CAMPO ALEGRE,TR 1,16646,1998-02-09,0.23,,6.0,9.0,23.0,164.0,27.0,298.0,11.0,23.0,77.0,,3.5,0.855,23.2,77.0,0.061,15.2,0.029,,
280187479,SE CAMPO ALEGRE,TR 1,16646,1999-05-03,0.2,,1.0,2.2,6.0,44.0,10.0,49.0,5.0,20.0,48.0,,4.0,0.858,21.3,74.7,0.063,14.2,0.027,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2000-08-09,0.26,,3.3,4.9,5.0,22.0,11.0,157.0,5.0,23.0,66.0,,,0.858,23.1,77.9,0.087,10.8,,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2001-09-12,0.33,,3.3,22.1,3.4,59.8,17.4,309.1,8.24,32.9,106.0,,4.0,0.858,19.8,74.4,0.074,18.8,0.028,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2002-09-20,0.45,,5.4,4.8,2.1,12.4,8.3,359.6,9.97,21.7,68.3,,4.0,0.855,18.4,66.5,0.083,17.1,0.042,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2003-06-25,0.48,,7.9,4.7,1.6,8.1,6.7,300.8,4.87,19.7,69.3,,4.0,0.86,19.6,70.1,0.089,12.8,0.034,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2004-06-23,0.47,,6.9,8.3,1.0,10.3,8.6,305.1,4.6,18.9,63.7,,4.5,0.86,19.2,57.4,0.09,20.6,0.041,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2005-09-07,0.88,,7.6,5.0,1.0,6.6,6.7,362.8,7.46,22.4,66.9,,4.0,0.861,18.0,66.7,0.115,21.9,0.05,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2006-08-31,0.71,,13.1,7.7,1.0,13.3,7.3,426.2,7.63,21.1,65.3,,4.0,0.8609,18.2,38.8,0.124,28.2,0.056,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2007-07-24,0.78,,5.1,5.9,2.2,8.1,7.2,299.9,7.87,25.3,67.2,,4.0,0.8608,18.3,62.7,0.106,23.8,0.058,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2008-08-12,0.76,,7.3,8.4,1.1,14.0,10.8,332.1,10.21,24.9,67.6,,4.5,0.8609,17.8,51.6,0.106,20.5,0.074,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2009-06-17,0.8,,4.2,8.5,1.0,17.6,15.4,262.5,10.27,23.5,66.3,,4.5,0.8609,18.6,38.7,0.107,26.8,0.043,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2010-07-21,0.73,,52.4,53.3,1.0,19.7,40.4,485.4,12.61,23.7,74.3,,4.5,0.8612,18.0,62.3,0.123,33.5,0.041,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2011-03-01,0.97,,3.0,12.4,1.0,12.4,27.3,262.8,9.35,27.8,69.9,,4.5,0.8576,17.9,99.4,0.135,18.9,0.044,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2012-07-17,0.91,,8.6,7.2,1.0,14.7,23.4,267.7,8.12,23.0,59.2,,4.5,0.8576,17.3,45.7,0.129,28.3,0.051,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2013-08-06,0.98,,9.1,6.0,1.0,11.7,17.3,336.7,7.72,21.4,67.1,,4.5,0.8576,14.4,59.3,0.157,21.4,0.044,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2014-08-12,0.89,,9.7,6.1,1.0,9.7,11.8,292.4,6.48,26.1,68.4,,4.5,0.8576,17.2,71.4,0.134,18.3,0.041,,
280187479,SE CAMPO ALEGRE,TR 1,16646,2015-06-02,0.06,Sintomas de degradação ligeira do papel isolante.,14.0,7.0,1.0,1.0,6.0,302.0,3.36,6.5,62.8,Estado normal,1.0,0.8701,33.0,77.0,0.02,5.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187479,SE CAMPO ALEGRE,TR 1,16646,2016-07-06,0.08,Sintomas de degradação ligeira do papel antes da substituição do óleo.,21.0,5.0,1.0,2.0,11.0,320.0,5.27,17.0,60.2,Estado normal,1.5,0.8701,20.0,94.0,0.02,5.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187479,SE CAMPO ALEGRE,TR 1,16646,2017-07-26,0.18,Sintomas de degradação ligeira do papel antes da substituição do óleo.,20.0,19.0,1.0,1.0,9.0,345.0,5.48,21.2,64.6,Estado normal,1.5,0.8701,26.0,80.0,0.04,7.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187479,SE CAMPO ALEGRE,TR 1,16646,2018-07-17,0.19,Sintomas de degradação ligeira do papel antes da substituição do óleo.,14.0,4.0,1.0,1.0,7.0,233.0,3.6,24.1,72.4,Estado normal,1.5,0.8701,25.0,72.0,0.04,7.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187479,SE CAMPO ALEGRE,TR 1,16646,2019-09-17,0.22,Sintomas de degradação significativa do papel antes da substituição do óleo.,21.0,6.0,1.0,1.0,5.0,387.0,6.78,21.6,63.9,Estado normal,2.0,0.8701,28.0,48.0,0.04,7.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187480,SE ALBERGARIA,TR 1,19260 C,1998-07-29,0.08,,3.6,1.2,1.4,2.6,1.0,19.7,1.1,31.4,72.1,,2.5,0.86,23.9,86.8,0.016,5.5,0.013,,
280187480,SE ALBERGARIA,TR 1,19260 C,2002-01-18,0.05,,1.0,1.4,1.0,1.0,1.0,35.6,1.04,36.5,100.2,,2.5,0.862,21.2,73.5,0.023,8.4,0.017,,
280187480,SE ALBERGARIA,TR 1,19260 C,2002-12-03,0.07,,1.2,1.4,1.0,1.0,2.1,33.6,1.11,23.4,53.2,,2.5,0.86,22.0,58.2,0.026,9.8,0.02,,
280187480,SE ALBERGARIA,TR 1,19260 C,2004-01-22,0.05,,2.3,1.0,1.2,1.0,1.0,33.9,1.38,28.6,67.1,,2.5,0.864,21.2,61.1,0.027,10.3,0.026,,
280187480,SE ALBERGARIA,TR 1,19260 C,2005-01-18,0.14,,1.7,1.1,1.0,1.0,1.0,40.4,1.17,30.4,67.8,,2.5,0.865,21.2,71.9,0.049,15.5,0.023,,
280187480,SE ALBERGARIA,TR 1,19260 C,2006-01-17,0.26,,5.4,1.4,1.0,1.5,1.0,78.1,2.04,29.6,68.7,,2.5,0.8656,20.4,71.3,0.024,16.1,0.022,,
280187480,SE ALBERGARIA,TR 1,19260 C,2007-01-18,0.27,,3.9,1.5,1.0,1.2,1.0,76.4,2.14,31.1,70.9,,2.5,0.8656,20.2,47.1,0.032,15.8,0.026,,
280187480,SE ALBERGARIA,TR 1,19260 C,2008-01-25,0.41,,2.1,1.7,1.0,1.6,1.0,122.8,3.11,26.6,66.1,,3.0,0.8659,19.9,34.4,0.044,22.1,0.024,,
280187480,SE ALBERGARIA,TR 1,19260 C,2009-04-22,0.56,,1.3,1.3,1.0,1.2,1.0,62.3,3.03,30.4,70.1,,3.5,0.8658,19.9,39.8,0.047,16.7,0.031,,
280187480,SE ALBERGARIA,TR 1,19260 C,2010-01-08,0.78,,2.4,1.7,1.0,2.0,1.8,92.2,3.31,31.7,76.0,,3.5,0.8657,19.4,47.5,0.058,25.1,0.032,,
280187480,SE ALBERGARIA,TR 1,19260 C,2011-01-13,0.71,,1.0,1.2,1.0,1.6,1.0,32.9,2.34,34.7,74.2,,3.5,0.8622,18.4,43.7,0.069,17.1,0.031,,
280187480,SE ALBERGARIA,TR 1,19260 C,2012-08-22,0.7,,11.1,1.0,1.0,1.0,1.0,35.9,1.31,28.7,63.8,,3.5,0.8622,19.8,68.3,0.078,13.1,0.031,,
280187480,SE ALBERGARIA,TR 1,19260 C,2013-07-19,0.66,,1.0,1.9,1.0,1.7,1.5,40.3,1.37,26.4,65.0,,3.5,0.8622,19.4,64.5,0.075,14.4,0.031,,
280187480,SE ALBERGARIA,TR 1,19260 C,2016-07-25,0.63,Sintomas de degradação ligeira do papel isolante.,1.0,1.0,1.0,1.0,1.0,25.0,1.02,27.5,60.4,Estado normal,3.5,0.8622,20.0,96.0,0.07,18.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187480,SE ALBERGARIA,TR 1,19260 C,2017-08-22,0.57,Sintomas de degradação ligeira do papel isolante.,2.0,3.0,1.0,1.0,1.0,23.0,1.0,29.2,65.6,Estado normal,3.5,0.8622,19.0,94.0,0.07,12.0,0.029,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187480,SE ALBERGARIA,TR 1,19260 C,2018-08-22,0.55,Sintomas de degradação ligeira do papel isolante.,1.0,1.0,1.0,2.0,1.0,23.0,1.0,29.8,70.1,Estado normal,3.5,0.8625,19.0,76.0,0.07,20.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187480,SE ALBERGARIA,TR 1,19260 C,2019-03-11,0.46,Sintomas de degradação ligeira do papel isolante.,2.0,6.0,1.0,1.0,3.0,23.0,1.0,29.3,67.2,Estado normal,3.5,0.8624,21.0,72.0,0.06,6.0,0.037,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187480,SE ALBERGARIA,TR 1,19260 C,2020-02-10,0.51,Sintomas de degradação ligeira do papel isolante.,1.0,2.0,1.0,1.0,1.0,21.0,1.0,30.0,64.7,Estado normal,3.5,0.8624,20.0,90.0,0.07,7.0,0.039,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187481,SE VISTA ALEGRE,TR 2,19264 C,1998-07-29,0.07,,3.8,1.2,1.0,1.3,1.0,50.1,1.2,26.8,65.8,,2.5,0.86,21.8,62.5,0.015,15.9,0.009,,
280187481,SE VISTA ALEGRE,TR 2,19264 C,2002-01-18,0.05,,1.0,1.4,1.0,1.0,1.0,32.7,1.0,35.7,104.2,,2.5,0.862,21.1,72.8,0.025,9.4,0.021,,
280187481,SE VISTA ALEGRE,TR 2,19264 C,2002-12-03,0.12,,1.0,1.2,1.0,1.0,1.0,45.6,1.4,31.0,71.4,,2.5,0.86,21.6,55.9,0.027,11.0,0.018,,
280187481,SE VISTA ALEGRE,TR 2,19264 C,2004-01-22,0.13,,1.4,1.0,1.0,1.0,1.0,31.1,1.29,30.2,68.5,,2.5,0.865,22.5,89.1,0.02,11.4,0.02,,
280187481,SE VISTA ALEGRE,TR 2,19264 C,2005-01-18,0.17,,1.6,1.1,1.0,1.0,1.0,37.7,1.04,28.8,63.7,,2.5,0.865,21.9,67.9,0.039,16.1,0.02,,
280187481,SE VISTA ALEGRE,TR 2,19264 C,2006-01-17,0.25,,4.4,1.4,1.0,1.0,1.0,64.6,1.73,32.1,74.0,,2.5,0.8653,20.8,69.1,0.025,18.4,0.024,,
280187481,SE VISTA ALEGRE,TR 2,19264 C,2008-12-29,0.23,,2.1,1.3,1.0,1.0,1.0,48.6,1.25,28.3,73.2,,2.5,0.8654,20.1,80.2,0.036,7.0,0.027,,
280187481,SE VISTA ALEGRE,TR 2,19264 C,2009-07-07,0.22,,1.6,1.0,1.0,1.0,1.0,29.1,1.0,30.7,66.6,,3.0,0.8654,21.2,74.1,0.038,14.0,0.033,,
280187481,SE VISTA ALEGRE,TR 2,19264 C,2010-01-08,0.29,,1.3,1.4,1.0,1.0,1.0,51.0,1.35,35.0,80.6,,2.5,0.8654,16.8,67.2,0.038,11.0,0.026,,
280187481,SE VISTA ALEGRE,TR 2,19264 C,2011-01-14,0.26,,1.0,1.4,1.0,1.0,1.0,42.6,1.45,34.4,75.0,,2.5,0.8622,20.5,84.8,0.046,15.5,0.034,,
280187481,SE VISTA ALEGRE,TR 2,19264 C,2012-01-26,0.33,,3.1,1.4,1.0,1.1,1.0,34.0,1.12,31.3,73.0,,3.0,0.8621,20.8,51.2,0.066,9.7,0.029,,
280187481,SE VISTA ALEGRE,TR 2,19264 C,2013-02-15,0.24,,1.0,1.8,1.0,1.3,1.0,26.4,1.0,27.4,63.4,,3.0,0.8621,20.4,75.8,0.044,8.0,0.026,,
280187481,SE VISTA ALEGRE,TR 2,19264 C,2014-04-24,0.28,,1.0,1.7,1.0,1.2,1.0,35.1,1.02,27.7,70.4,,2.5,0.8621,18.4,89.7,0.049,9.9,0.026,,
280187481,SE VISTA ALEGRE,TR 2,19264 C,2016-01-22,0.23,Papel normal,1.0,1.0,1.0,1.0,1.0,29.0,1.13,29.7,67.2,Estado normal,3.0,0.8622,19.0,94.0,0.04,11.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187481,SE VISTA ALEGRE,TR 2,19264 C,2017-01-10,0.27,Papel normal,2.0,2.0,1.0,1.0,1.0,33.0,1.05,32.6,74.3,Estado normal,3.0,0.8622,19.0,70.0,0.04,9.0,0.027,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187481,SE VISTA ALEGRE,TR 2,19264 C,2018-02-02,0.3,Sintomas de degradação muito ligeira do papel.,1.0,2.0,1.0,1.0,1.0,44.0,1.05,29.8,70.7,Estado normal,3.0,0.8802,19.0,80.0,0.05,8.0,0.029,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187481,SE VISTA ALEGRE,TR 2,19264 C,2019-05-15,0.23,Sintomas de degradação muito ligeira do papel.,1.0,6.0,1.0,1.0,1.0,43.0,1.08,27.1,63.4,Estado normal,3.0,0.8622,22.0,72.0,0.04,10.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187481,SE VISTA ALEGRE,TR 2,19264 C,2020-04-01,0.25,Sintomas de degradação muito ligeira do papel.,1.0,1.0,1.0,1.0,1.0,32.0,1.0,30.6,68.9,Estado normal,3.0,0.8621,21.0,91.0,0.06,8.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187482,SE GAFANHA,TR 1,19257 C,1996-12-09,,,16.0,5.0,97.0,15.0,1.0,106.0,2.5,29.2,72.8,,1.0,0.845,36.8,80.1,0.005,8.7,0.006,,
280187482,SE GAFANHA,TR 1,19257 C,1998-07-30,0.05,,14.7,5.2,132.8,20.7,2.4,23.1,1.4,31.1,72.5,,1.5,0.845,36.7,68.8,0.005,10.2,0.006,,
280187482,SE GAFANHA,TR 1,19257 C,2002-01-15,0.05,,1.6,5.0,88.5,19.1,3.5,35.5,1.16,26.9,70.2,,1.0,0.854,31.4,58.2,0.002,6.4,0.004,,
280187482,SE GAFANHA,TR 1,19257 C,2002-12-06,0.05,,8.2,10.3,124.4,26.2,13.1,70.6,2.13,32.0,73.4,,1.0,0.852,32.9,38.2,0.006,7.8,0.008,,
280187482,SE GAFANHA,TR 1,19257 C,2004-01-23,0.05,,7.8,3.4,93.8,15.6,6.4,46.0,1.88,32.7,74.7,,1.5,0.855,30.6,55.7,0.012,4.3,0.006,,
280187482,SE GAFANHA,TR 1,19257 C,2005-01-21,0.06,,6.1,5.4,99.2,10.8,6.4,34.3,1.44,29.9,65.1,,1.5,0.856,31.4,78.9,0.008,6.0,0.007,,
280187482,SE GAFANHA,TR 1,19257 C,2006-01-19,0.06,,4.6,2.8,64.1,10.2,4.7,31.3,1.51,35.3,75.1,,1.0,0.8494,30.2,88.7,0.015,8.2,0.009,,
280187482,SE GAFANHA,TR 1,19257 C,2007-01-16,0.09,,15.9,5.9,74.7,11.4,3.4,142.4,2.44,31.2,73.4,,1.0,0.8563,27.4,82.4,0.008,5.4,0.005,,
280187482,SE GAFANHA,TR 1,19257 C,2008-03-11,0.18,,10.7,5.5,68.1,12.1,3.7,92.1,3.41,32.2,73.7,,1.5,0.8564,26.7,66.8,0.02,7.8,0.007,,
280187482,SE GAFANHA,TR 1,19257 C,2009-04-20,0.13,,7.2,3.4,96.0,14.3,2.7,32.4,2.38,34.6,77.8,,1.5,0.8566,27.2,74.5,0.021,7.6,0.009,,
280187482,SE GAFANHA,TR 1,19257 C,2010-01-07,0.15,,9.2,4.2,105.6,15.2,2.7,52.7,2.49,35.6,80.8,,1.5,0.8564,25.2,73.7,0.016,8.1,0.008,,
280187482,SE GAFANHA,TR 1,19257 C,2011-01-11,0.14,,38.1,65.1,99.0,25.6,38.4,83.7,2.51,32.8,71.6,,1.5,0.8531,25.6,62.8,0.025,13.6,0.009,,
280187482,SE GAFANHA,TR 1,19257 C,2011-07-22,0.18,,493.2,246.0,188.4,122.6,151.2,170.0,2.81,32.0,72.9,,1.5,0.8529,26.8,56.1,0.034,3.5,0.01,,
280187482,SE GAFANHA,TR 1,19257 C,2012-01-03,0.07,,6.4,1.3,2.5,1.0,1.0,52.7,1.0,26.2,64.4,,1.0,0.8613,29.2,87.4,0.018,5.9,0.009,,
280187482,SE GAFANHA,TR 1,19257 C,2013-02-14,0.05,,9.2,3.6,39.2,8.1,1.3,63.2,2.03,24.8,66.5,,1.0,0.8613,28.0,76.2,0.015,3.3,0.009,,
280187482,SE GAFANHA,TR 1,19257 C,2014-06-05,0.05,,5.9,2.2,34.2,7.4,1.2,26.4,1.64,30.8,73.2,,1.0,0.8612,26.8,80.4,0.023,5.8,0.007,,
280187482,SE GAFANHA,TR 1,19257 C,2016-07-25,0.06,Papel normal,6.0,2.0,36.0,4.0,1.0,69.0,1.69,26.7,63.9,Estado normal,1.5,0.8616,26.0,95.0,0.02,8.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187482,SE GAFANHA,TR 1,19257 C,2017-08-24,0.05,Papel normal,8.0,4.0,36.0,4.0,1.0,67.0,1.54,27.6,65.5,Estado normal,1.5,0.8616,25.0,69.0,0.02,7.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187482,SE GAFANHA,TR 1,19257 C,2018-08-23,0.05,Papel normal,8.0,3.0,46.0,5.0,1.0,59.0,1.0,29.3,71.5,Estado normal,1.0,0.8618,24.0,62.0,0.03,13.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187482,SE GAFANHA,TR 1,19257 C,2019-05-15,0.05,Papel normal,5.0,9.0,44.0,4.0,5.0,48.0,1.65,27.1,63.8,Estado normal,1.5,0.8617,27.0,74.0,0.02,9.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187482,SE GAFANHA,TR 1,19257 C,2020-04-02,0.05,Papel normal,6.0,3.0,52.0,7.0,1.0,53.0,1.65,30.1,68.0,Estado normal,1.5,0.8614,25.0,68.0,0.03,6.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187484,SE LAMEIRINHO,TR 1,19378 C,1998-06-25,0.05,,58.0,7.1,8.2,20.5,125.5,83.6,1.5,3.0,71.1,,2.5,0.857,22.9,88.8,0.045,20.9,0.026,,
280187484,SE LAMEIRINHO,TR 1,19378 C,1999-09-08,0.3,,91.0,5.7,7.3,17.0,70.0,128.0,1.77,5.6,76.0,,3.5,0.859,18.1,18.9,0.29,61.3,0.132,,
280187484,SE LAMEIRINHO,TR 1,19378 C,2001-08-01,0.05,,76.2,47.2,1.7,34.1,138.3,391.7,4.53,11.2,80.5,,3.5,0.859,16.8,42.7,0.153,44.4,0.036,,
280187484,SE LAMEIRINHO,TR 1,19378 C,2002-08-07,0.14,,16.2,4.2,3.5,13.4,33.9,76.0,1.73,13.4,47.2,,3.5,0.856,16.2,44.2,0.17,33.6,0.039,,
280187484,SE LAMEIRINHO,TR 1,19378 C,2003-06-03,0.05,,54.5,6.1,14.9,35.3,62.2,133.0,2.51,23.1,69.1,,3.5,0.858,16.4,36.6,0.144,31.5,0.037,,
280187484,SE LAMEIRINHO,TR 1,19378 C,2004-05-25,0.05,,27.9,3.7,14.3,33.5,34.0,109.7,2.39,24.8,66.8,,3.5,0.86,16.4,44.4,0.164,7.9,0.041,,
280187484,SE LAMEIRINHO,TR 1,19378 C,2005-07-21,0.11,,24.6,4.1,10.7,14.1,19.6,125.3,2.46,30.1,73.7,,3.5,0.8619,14.5,34.1,0.196,38.4,0.044,,
