SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280187484,SE LAMEIRINHO,TR 1,19378 C,2006-07-06,0.05,,6.1,1.9,1.9,1.0,1.0,109.6,1.56,30.3,68.4,,0.5,0.8677,35.7,61.2,0.005,10.3,0.004,,
280187484,SE LAMEIRINHO,TR 1,19378 C,2007-07-10,0.05,,5.9,3.1,9.0,2.6,2.6,59.9,1.71,28.4,61.6,,0.5,0.8674,35.4,47.9,0.007,10.3,0.003,,
280187484,SE LAMEIRINHO,TR 1,19378 C,2008-07-01,0.05,,4.6,2.4,16.9,7.4,2.0,44.4,1.61,32.1,66.3,,0.5,0.8677,35.1,51.9,0.008,14.4,0.004,,
280187484,SE LAMEIRINHO,TR 1,19378 C,2009-01-29,0.05,,8.7,2.2,15.4,8.7,2.2,43.3,1.36,31.7,65.8,,0.5,0.8677,35.4,65.8,0.007,4.2,0.002,,
280187484,SE LAMEIRINHO,TR 1,19378 C,2010-04-26,0.05,,3.8,1.6,13.3,11.1,2.9,29.0,1.37,33.9,69.8,,0.5,0.8677,34.8,71.6,0.007,4.3,0.003,,
280187484,SE LAMEIRINHO,TR 1,19378 C,2011-01-26,0.05,,1.7,1.4,8.8,5.3,1.9,35.1,1.0,34.9,73.3,,0.5,0.8643,36.2,77.4,0.005,4.9,0.004,,
280187484,SE LAMEIRINHO,TR 1,19378 C,2012-08-30,0.05,,14.2,1.5,11.0,3.8,1.2,32.4,1.0,27.2,55.2,,0.5,0.8644,35.1,66.1,0.007,6.2,0.003,,
280187484,SE LAMEIRINHO,TR 1,19378 C,2013-07-09,0.05,,2.6,2.2,15.9,7.8,2.0,25.4,1.0,26.4,57.7,,0.5,0.8644,34.2,68.9,0.001,8.0,0.002,,
280187484,SE LAMEIRINHO,TR 1,19378 C,2014-09-25,0.05,Papel normal,6.0,4.0,18.0,15.0,4.0,37.0,1.01,30.8,65.0,Estado normal,0.5,0.8643,30.0,54.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187484,SE LAMEIRINHO,TR 1,19378 C,2015-10-01,0.05,Papel normal,9.0,2.0,15.0,7.0,2.0,47.0,1.29,29.7,64.4,Estado normal,0.5,0.8643,37.0,72.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187484,SE LAMEIRINHO,TR 1,19378 C,2016-09-15,0.05,Papel normal,5.0,2.0,15.0,9.0,3.0,53.0,1.33,29.7,67.3,Estado normal,0.5,0.8644,33.0,85.0,0.02,6.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187484,SE LAMEIRINHO,TR 1,19378 C,2017-10-26,0.05,Papel normal,7.0,15.0,15.0,14.0,4.0,35.0,1.0,25.2,52.4,Estado normal,0.5,0.8644,35.0,83.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187484,SE LAMEIRINHO,TR 1,19378 C,2018-10-25,0.05,Papel normal,5.0,17.0,18.0,25.0,7.0,49.0,1.24,30.0,62.6,Estado normal,0.5,0.8644,35.0,76.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187484,SE LAMEIRINHO,TR 1,19378 C,2019-11-28,0.05,Papel normal,8.0,6.0,17.0,15.0,4.0,56.0,1.36,31.1,66.2,Estado normal,0.5,0.8644,36.0,77.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187485,SE LAMEIRINHO,TR 2,19448 C,2001-08-01,0.05,,15.0,2.7,7.9,9.6,24.0,66.7,2.51,26.7,75.9,,3.5,0.858,17.0,71.7,0.181,14.0,0.023,,
280187485,SE LAMEIRINHO,TR 2,19448 C,2002-08-07,0.05,,39.2,3.9,10.2,10.4,15.3,166.2,3.34,22.3,77.7,,3.5,0.855,17.1,39.2,0.153,21.8,0.024,,
280187485,SE LAMEIRINHO,TR 2,19448 C,2003-06-03,0.05,,44.0,5.2,19.6,14.2,15.8,135.4,2.58,23.9,64.6,,3.5,0.857,17.1,42.4,0.147,21.4,0.021,,
280187485,SE LAMEIRINHO,TR 2,19448 C,2004-05-25,0.05,,27.9,4.2,22.6,19.8,12.5,148.8,3.05,24.2,65.7,,3.5,0.86,16.8,56.4,0.182,19.8,0.025,,
280187485,SE LAMEIRINHO,TR 2,19448 C,2005-07-21,0.08,,20.1,4.7,14.2,10.2,9.2,138.6,3.23,28.2,70.1,,3.5,0.8611,16.4,49.2,0.171,26.8,0.036,,
280187485,SE LAMEIRINHO,TR 2,19448 C,2006-07-06,0.05,,4.6,1.7,1.0,1.0,1.0,99.8,1.34,26.8,62.3,,0.5,0.8673,36.4,70.6,0.011,9.4,0.004,,
280187485,SE LAMEIRINHO,TR 2,19448 C,2007-07-10,0.05,,4.3,2.3,5.4,1.8,1.0,80.3,2.28,30.6,67.5,,0.5,0.867,35.2,72.7,0.011,8.0,0.004,,
280187485,SE LAMEIRINHO,TR 2,19448 C,2008-07-01,0.05,,3.2,2.3,10.7,4.8,1.3,57.9,2.14,31.1,64.2,,0.5,0.8673,35.5,78.5,0.008,8.0,0.004,,
280187485,SE LAMEIRINHO,TR 2,19448 C,2009-01-29,0.05,,4.4,2.0,10.1,6.3,1.4,43.7,1.9,31.5,65.4,,0.5,0.8673,34.2,78.5,0.008,2.5,0.006,,
280187485,SE LAMEIRINHO,TR 2,19448 C,2010-04-26,0.05,,4.3,1.9,10.4,11.7,2.6,34.8,1.77,32.9,68.1,,0.5,0.8673,34.4,78.7,0.009,4.0,0.002,,
280187485,SE LAMEIRINHO,TR 2,19448 C,2011-01-26,0.05,,1.2,1.9,9.4,13.7,3.0,25.9,1.18,34.2,70.4,,0.5,0.8639,36.4,75.0,0.008,4.0,0.003,,
280187485,SE LAMEIRINHO,TR 2,19448 C,2012-08-30,0.05,,18.3,2.0,7.4,15.3,3.4,41.2,1.19,27.7,57.2,,0.5,0.8639,35.6,81.0,0.009,5.4,0.007,,
280187485,SE LAMEIRINHO,TR 2,19448 C,2013-07-09,0.05,,1.4,2.0,6.9,16.6,4.1,53.1,1.47,26.6,59.4,,0.5,0.8639,35.0,74.4,0.007,6.6,0.002,,
280187485,SE LAMEIRINHO,TR 2,19448 C,2014-09-25,0.05,Papel normal,6.0,4.0,8.0,13.0,3.0,61.0,1.58,29.0,62.9,Estado normal,0.5,0.8639,30.0,76.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187485,SE LAMEIRINHO,TR 2,19448 C,2015-10-01,0.05,Papel normal,5.0,2.0,10.0,7.0,3.0,62.0,1.8,29.4,64.4,Estado normal,0.5,0.8639,36.0,90.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187485,SE LAMEIRINHO,TR 2,19448 C,2016-09-15,0.05,Papel normal,5.0,2.0,9.0,10.0,3.0,67.0,1.62,28.6,65.5,Estado normal,0.5,0.864,33.0,81.0,0.02,5.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187485,SE LAMEIRINHO,TR 2,19448 C,2017-10-26,0.05,Papel normal,4.0,14.0,7.0,8.0,3.0,53.0,1.16,24.3,50.9,Estado normal,0.5,0.864,35.0,89.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187485,SE LAMEIRINHO,TR 2,19448 C,2018-10-25,0.05,Papel normal,3.0,14.0,11.0,9.0,3.0,53.0,1.43,30.1,62.0,Estado normal,0.5,0.864,33.0,53.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187485,SE LAMEIRINHO,TR 2,19448 C,2019-11-28,0.05,Papel normal,6.0,6.0,10.0,10.0,3.0,50.0,1.38,31.3,65.4,Estado normal,0.5,0.864,34.0,65.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187486,SE ALVELOS,TR 1,LEL 6831,1996-09-09,,,28.0,18.0,237.0,48.0,5.0,259.0,2.0,23.8,62.6,,3.5,0.865,19.9,14.5,0.101,116.0,0.039,,
280187486,SE ALVELOS,TR 1,LEL 6831,1997-11-28,0.05,,24.0,14.0,164.0,45.0,7.0,241.0,2.3,28.0,75.0,,3.5,0.864,19.9,87.3,0.101,11.4,0.04,,
280187486,SE ALVELOS,TR 1,LEL 6831,1999-05-03,1.64,,25.0,4.7,112.0,39.0,6.6,297.0,2.1,22.0,66.0,,3.5,0.866,20.0,25.0,0.103,62.5,0.041,,
280187486,SE ALVELOS,TR 1,LEL 6831,2001-05-11,1.84,,9.7,5.4,50.1,13.1,2.3,130.0,1.07,16.1,44.2,,4.0,0.865,18.9,71.5,0.114,12.0,0.038,,
280187486,SE ALVELOS,TR 1,LEL 6831,2002-06-25,2.01,,9.3,7.4,72.0,18.2,3.3,164.6,1.44,23.8,65.3,,3.5,0.863,17.7,79.3,0.114,8.8,0.064,,
280187486,SE ALVELOS,TR 1,LEL 6831,2003-04-03,1.8,,12.0,7.7,87.1,19.8,3.1,259.7,1.94,21.0,61.6,,,,,,,,,,
280187486,SE ALVELOS,TR 1,LEL 6831,2004-05-06,1.3,,16.8,7.9,53.1,16.6,2.5,186.1,1.31,27.6,71.6,,3.5,0.869,14.5,61.1,0.138,9.3,0.045,,
280187486,SE ALVELOS,TR 1,LEL 6831,2005-04-19,2.9,,20.2,9.6,66.9,28.3,5.1,197.1,1.78,30.8,72.7,,4.0,0.8695,15.2,42.2,0.138,13.6,0.102,,
280187486,SE ALVELOS,TR 1,LEL 6831,2006-05-18,2.55,,11.8,7.2,44.7,34.4,7.1,348.6,3.2,25.4,66.6,,3.5,0.8695,15.6,32.6,0.163,26.1,0.044,,
280187486,SE ALVELOS,TR 1,LEL 6831,2007-07-06,2.7,,12.1,7.2,50.7,41.8,8.3,196.2,2.0,26.1,65.4,,3.5,0.8692,14.1,35.8,0.148,23.7,0.048,,
280187486,SE ALVELOS,TR 1,LEL 6831,2008-04-16,3.06,,6.4,5.4,38.9,23.4,8.3,212.6,2.18,27.6,66.7,,3.5,0.8698,14.8,51.8,0.125,13.8,0.058,,
280187486,SE ALVELOS,TR 1,LEL 6831,2009-01-27,0.27,,24.9,9.8,40.1,12.0,6.6,138.9,1.76,26.3,57.2,,0.5,0.8708,31.0,80.2,0.014,15.4,0.013,,
280187486,SE ALVELOS,TR 1,LEL 6831,2010-03-08,0.41,,23.0,10.9,41.7,55.5,13.1,195.5,2.31,30.7,70.0,,1.0,0.8709,30.6,56.0,0.015,12.7,0.014,,
280187486,SE ALVELOS,TR 1,LEL 6831,2011-05-04,0.44,,12.8,8.4,13.3,44.4,15.1,107.6,1.3,21.3,53.6,,0.5,0.8675,29.0,95.8,0.024,5.9,0.009,,
280187486,SE ALVELOS,TR 1,LEL 6831,2012-05-10,0.48,,15.9,6.6,20.3,62.3,18.6,138.8,1.83,28.2,70.3,,1.0,0.8676,29.8,67.9,0.024,16.4,0.01,,
280187486,SE ALVELOS,TR 1,LEL 6831,2013-04-23,0.53,,10.8,5.8,10.1,46.2,14.9,159.7,2.09,24.1,57.2,,1.0,0.8675,28.8,83.3,0.018,7.4,0.011,,
280187486,SE ALVELOS,TR 1,LEL 6831,2014-05-20,0.54,,10.0,5.2,7.1,32.7,11.1,139.6,1.86,27.6,64.4,,1.0,0.8675,27.2,71.2,0.022,7.4,0.011,,
280187486,SE ALVELOS,TR 1,LEL 6831,2015-04-27,0.5,Sintomas de degradação avançada do papel antes da substituição do óleo.,8.0,4.0,7.0,24.0,9.0,86.0,1.79,29.9,68.5,Estado normal,1.0,0.8675,29.0,71.0,0.05,3.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187486,SE ALVELOS,TR 1,LEL 6831,2016-08-10,0.44,Sintomas de degradação avançada do papel antes da substituição do óleo.,8.0,2.0,7.0,6.0,2.0,78.0,1.0,24.2,55.6,Estado normal,1.0,0.8675,26.0,58.0,0.02,8.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187486,SE ALVELOS,TR 1,LEL 6831,2017-08-25,0.44,Sintomas de degradação avançada do papel antes da substituição do óleo.,10.0,3.0,10.0,11.0,3.0,88.0,1.05,26.6,61.8,Estado normal,1.0,0.8645,28.0,67.0,0.02,5.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187486,SE ALVELOS,TR 1,LEL 6831,2018-09-28,0.45,Sintomas de degradação avançada do papel.,4.0,12.0,12.0,8.0,5.0,92.0,1.17,25.6,59.7,Estado normal,1.0,0.8675,28.0,41.0,0.02,12.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187486,SE ALVELOS,TR 1,LEL 6831,2019-06-27,0.36,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,3.0,16.0,10.0,4.0,71.0,1.08,30.1,64.5,Estado normal,1.0,0.8675,30.0,78.0,0.02,6.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187486,SE ALVELOS,TR 1,LEL 6831,2020-06-04,0.32,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,3.0,16.0,10.0,4.0,59.0,1.0,28.3,61.0,Estado normal,1.0,0.8675,27.0,58.0,0.03,6.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,1998-05-07,0.05,,13.0,4.6,2.8,56.0,7.8,100.0,1.7,27.0,73.0,,3.0,0.858,21.5,79.6,0.045,5.8,0.023,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2001-09-13,0.13,,4.4,4.1,2.0,54.0,8.9,49.0,1.09,26.9,64.4,,3.5,0.86,20.7,94.3,0.036,5.1,0.038,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2002-09-18,0.18,,13.7,4.9,2.7,88.6,9.1,141.9,1.56,28.9,71.4,,3.5,0.857,19.1,86.8,0.04,4.8,0.037,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2003-07-09,0.15,,6.4,2.4,2.7,23.3,3.7,77.2,1.0,29.0,67.7,,3.5,0.863,19.2,67.7,0.034,5.0,0.038,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2004-06-28,0.12,,8.4,2.7,3.2,12.9,2.3,85.4,1.0,29.0,65.4,,3.5,0.864,21.4,53.3,0.064,8.2,0.041,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2005-07-26,0.22,,8.5,4.8,3.2,20.1,3.2,104.3,1.32,28.4,69.4,,3.5,0.8642,19.7,88.6,0.056,10.0,0.045,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2006-08-29,0.3,,10.5,3.5,2.1,27.2,4.3,124.0,1.82,27.7,62.8,,3.5,0.8642,19.4,69.4,0.068,12.2,0.044,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2007-07-26,0.34,,7.9,3.9,4.8,44.8,6.3,147.2,2.01,25.4,69.6,,3.5,0.8639,19.1,95.1,0.049,7.0,0.044,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2008-09-15,0.4,,8.2,2.6,6.5,12.2,2.7,99.2,1.68,30.4,71.8,,3.5,0.8642,19.1,68.6,0.052,9.3,0.051,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2009-06-15,0.38,,7.4,3.2,6.3,17.0,3.4,81.9,1.44,31.9,70.1,,3.5,0.8642,18.9,91.2,0.055,11.8,0.044,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2010-07-23,0.48,,8.6,3.2,6.8,30.8,5.1,91.8,1.57,32.8,75.7,,4.0,0.8644,19.2,81.8,0.057,7.2,0.054,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2011-01-05,0.49,,8.2,3.4,5.4,30.7,4.6,43.9,1.0,33.7,71.0,,4.0,0.8609,18.2,89.4,0.069,10.7,0.049,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2012-07-16,0.49,,11.9,4.3,6.0,44.9,7.4,125.8,1.82,20.4,61.8,,4.0,0.8609,17.8,72.6,0.064,8.1,0.051,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2013-07-17,0.49,,8.5,3.0,6.4,18.8,4.2,132.2,2.1,22.7,64.9,,4.0,0.8609,18.8,87.9,0.099,7.2,0.051,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2014-08-11,0.4,,11.1,3.5,4.8,18.3,3.6,93.0,1.83,27.3,61.4,,4.0,0.8609,17.0,80.4,0.076,12.8,0.046,,
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2015-07-29,0.46,Sintomas de degradação muito ligeira do papel.,10.0,3.0,3.0,20.0,3.0,109.0,2.42,25.9,63.6,Estado normal,4.0,0.861,19.0,85.0,0.07,12.0,0.049,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2016-08-04,0.48,Sintomas de degradação muito ligeira do papel.,7.0,4.0,3.0,30.0,5.0,110.0,2.1,25.9,60.5,Estado normal,4.0,0.861,18.0,92.0,0.07,9.0,0.053,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2017-06-27,0.51,Sintomas de degradação ligeira do papel isolante.,6.0,10.0,2.0,32.0,6.0,78.0,1.89,28.3,65.1,Estado normal,4.0,0.861,18.0,76.0,0.1,10.0,0.077,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2018-08-07,0.49,Sintomas de degradação ligeira do papel isolante.,5.0,2.0,4.0,4.0,1.0,73.0,1.0,29.8,73.2,Estado normal,4.0,0.861,18.0,87.0,0.1,8.0,0.03,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187487,SE VILA NOVA DE GAIA,TR 2,LEL 14919,2019-09-17,0.47,Sintomas de degradação ligeira do papel isolante.,10.0,9.0,6.0,9.0,2.0,117.0,1.9,28.1,65.6,Estado normal,4.0,0.8609,19.0,64.0,0.09,8.0,0.055,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187489,SE ERMAL,TR 2,13157 C,1996-07-01,,,49.0,21.0,765.0,205.0,28.0,168.0,2.1,20.3,58.1,,4.0,0.86,18.4,45.5,0.104,30.9,0.033,,
280187489,SE ERMAL,TR 2,13157 C,1998-06-26,0.22,,21.0,8.8,205.0,110.0,21.0,218.0,2.4,23.0,76.0,,4.0,0.861,18.8,40.9,0.102,28.8,0.03,,
280187489,SE ERMAL,TR 2,13157 C,2001-05-11,1.03,,14.7,6.7,127.8,39.4,3.3,195.9,3.24,22.9,65.7,,4.5,0.861,19.9,50.7,0.126,24.8,0.038,,
280187489,SE ERMAL,TR 2,13157 C,2002-08-01,0.05,,4.7,1.0,3.8,1.3,1.4,40.2,1.0,20.4,51.8,,0.5,0.881,39.9,59.4,0.002,6.0,0.004,,
280187489,SE ERMAL,TR 2,13157 C,2003-05-08,0.05,,6.8,3.5,53.4,6.6,1.0,44.8,1.03,28.0,57.3,,0.5,0.881,40.9,63.8,0.001,6.1,0.005,,
280187489,SE ERMAL,TR 2,13157 C,2004-05-27,0.08,,9.6,5.8,94.0,15.7,1.2,81.7,1.33,28.3,63.9,,0.5,0.885,39.4,63.9,0.034,9.4,0.003,,
280187489,SE ERMAL,TR 2,13157 C,2005-05-17,0.28,,17.5,6.9,125.1,23.1,1.9,84.1,1.67,28.7,62.6,,0.5,0.8858,38.5,63.4,0.043,9.6,0.004,,
280187489,SE ERMAL,TR 2,13157 C,2006-06-20,0.27,,19.8,7.1,264.7,44.2,2.8,66.7,1.79,27.4,57.9,,0.5,0.8858,39.4,52.7,0.006,11.5,0.004,,
280187489,SE ERMAL,TR 2,13157 C,2007-07-19,0.41,,11.7,7.3,369.6,56.7,3.9,87.4,2.22,29.6,67.0,,0.5,0.8856,38.4,34.0,0.007,26.3,0.003,,
280187489,SE ERMAL,TR 2,13157 C,2007-11-21,0.43,,3.6,3.0,166.4,26.4,2.2,41.4,1.42,23.8,50.9,,0.5,0.8853,35.8,71.3,0.006,7.8,0.004,,
280187489,SE ERMAL,TR 2,13157 C,2008-07-03,0.38,,8.1,3.6,203.0,34.6,3.4,29.0,1.58,29.7,60.4,,0.5,0.8852,35.6,68.1,0.003,13.6,0.004,,
280187489,SE ERMAL,TR 2,13157 C,2009-07-29,0.38,,9.7,5.8,194.2,56.8,11.3,30.4,1.24,31.2,65.0,,0.5,0.8853,38.1,72.3,0.008,13.5,0.005,,
280187489,SE ERMAL,TR 2,13157 C,2010-07-07,0.29,,14.0,6.4,153.9,77.9,20.2,31.0,1.32,33.1,69.5,,0.5,0.8854,38.7,72.3,0.008,14.1,0.004,,
280187489,SE ERMAL,TR 2,13157 C,2011-03-31,0.32,,5.2,5.0,98.9,71.4,20.0,16.9,1.0,32.5,66.9,,0.5,0.8819,39.1,71.3,0.011,4.8,0.003,,
280187489,SE ERMAL,TR 2,13157 C,2012-07-19,0.28,,14.0,7.4,165.9,129.7,33.2,21.1,1.0,28.1,59.8,,0.5,0.8818,36.6,71.6,0.007,5.9,0.004,,
280187489,SE ERMAL,TR 2,13157 C,2013-02-27,,,20.2,8.6,142.7,152.2,39.6,18.4,1.0,31.3,65.1,,,,,78.6,,4.4,,,
280187489,SE ERMAL,TR 2,13157 C,2013-07-31,0.29,,10.6,8.4,158.0,161.5,41.8,22.2,1.0,29.1,61.1,,0.5,0.8819,37.0,79.6,0.008,6.1,0.003,,
280187489,SE ERMAL,TR 2,13157 C,2014-06-19,0.26,,8.7,7.7,144.1,146.8,39.4,14.0,1.0,29.9,60.1,,0.5,0.8819,39.4,56.3,0.014,8.9,0.003,,
280187489,SE ERMAL,TR 2,13157 C,2014-11-28,,,15.0,8.0,139.0,145.0,40.0,18.0,1.0,29.2,63.1,Defeito térmico de elevada temperatura,,,,70.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187489,SE ERMAL,TR 2,13157 C,2015-04-29,0.25,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,6.0,121.0,145.0,41.0,14.0,1.0,30.9,66.8,Defeito térmico de elevada temperatura,0.5,0.8819,37.0,80.0,0.02,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187489,SE ERMAL,TR 2,13157 C,2016-08-10,0.25,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,4.0,118.0,135.0,36.0,23.0,1.0,28.2,61.7,Defeito térmico de elevada temperatura,0.5,0.8819,40.0,67.0,0.02,11.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280187489,SE ERMAL,TR 2,13157 C,2017-04-18,,,13.0,5.0,109.0,79.0,22.0,11.0,1.0,29.8,65.0,Defeito térmico de elevada temperatura,,,,64.0,,7.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187489,SE ERMAL,TR 2,13157 C,2017-10-24,0.26,Sintomas de degradação significativa do papel antes da substituição do óleo.,25.0,19.0,125.0,66.0,18.0,25.0,1.0,26.8,56.8,Estado normal,0.5,0.8819,42.0,93.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187489,SE ERMAL,TR 2,13157 C,2017-11-21,,,29.0,8.0,143.0,79.0,20.0,20.0,1.0,31.8,75.9,Defeito térmico de elevada temperatura,,,,89.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187489,SE ERMAL,TR 2,13157 C,2018-01-24,0.27,Sintomas de degradação significativa do papel antes da substituição do óleo.,39.0,11.0,207.0,88.0,21.0,19.0,1.0,30.9,69.9,Defeito térmico de elevada temperatura,0.5,0.8819,39.0,62.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280187489,SE ERMAL,TR 2,13157 C,2018-12-13,,,23.0,16.0,239.0,123.0,26.0,21.0,1.0,29.4,64.6,Defeito térmico de elevada temperatura,,,,73.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187489,SE ERMAL,TR 2,13157 C,2019-04-09,0.21,Sintomas de degradação significativa do papel antes da substituição do óleo.,23.0,17.0,252.0,147.0,28.0,13.0,1.0,30.0,67.4,Defeito térmico de elevada temperatura,0.5,0.8819,40.0,79.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187489,SE ERMAL,TR 2,13157 C,2019-10-21,,,17.0,16.0,275.0,153.0,31.0,22.0,1.0,30.9,63.6,Defeito térmico de elevada temperatura,,,,78.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses. Recomenda-se a realização de ensaios eléctricos ao transformador.
280187489,SE ERMAL,TR 2,13157 C,2020-05-21,0.19,Sintomas de degradação significativa do papel antes da substituição do óleo.,21.0,14.0,220.0,154.0,33.0,14.0,1.0,28.5,59.3,Defeito térmico de elevada temperatura,0.5,0.8819,41.0,91.0,0.02,7.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses. Recomenda-se a realização de ensaios eléctricos ao transformador.
280187489,SE ERMAL,TR 2,13157 C,2020-10-29,,,38.8,16.3,265.0,185.0,37.4,23.8,1.0,29.2,64.3,Defeito térmico de elevada temperatura,,,,88.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses. Recomenda-se a realização de ensaios eléctricos ao transformador.
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,1996-07-01,,,17.0,7.0,116.0,31.0,7.0,397.0,4.4,20.6,64.1,,4.0,0.866,16.9,87.5,0.132,10.3,0.051,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,1997-06-19,0.05,,25.0,12.0,159.0,37.0,7.0,419.0,4.4,17.7,61.1,,3.5,0.865,16.1,88.6,0.147,10.4,0.058,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,1998-09-10,0.33,,19.4,11.4,178.2,38.8,8.2,451.6,5.6,19.4,66.9,,4.0,0.866,15.5,63.2,0.197,12.4,0.042,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2001-09-11,0.38,,8.5,6.5,130.0,17.0,5.6,350.0,4.37,25.0,75.0,,4.0,0.865,12.7,95.1,0.213,4.8,0.058,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2002-09-19,0.6,,13.4,5.6,119.7,18.2,5.0,525.0,5.89,19.6,69.8,,4.0,0.863,12.8,56.1,0.26,8.3,0.074,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2003-06-25,0.61,,19.5,6.5,110.4,14.9,4.5,466.7,3.71,18.5,68.6,,4.0,0.867,13.6,58.4,0.206,12.4,0.052,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2004-08-19,0.05,,18.7,66.6,2.7,17.9,156.9,257.9,2.72,6.2,67.5,,1.5,0.869,27.0,85.7,0.063,5.1,0.036,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2004-11-10,,,35.6,63.4,4.2,18.1,174.3,314.4,3.04,6.2,72.4,,,,,,,,,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2005-03-16,,,34.8,32.0,8.0,20.3,143.9,213.1,2.49,8.1,59.7,,,,,,,,,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2005-07-27,0.06,,91.8,43.9,12.4,22.0,163.4,382.0,2.72,5.9,68.6,,1.5,0.8709,23.8,69.1,0.045,12.6,0.034,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2006-08-31,0.08,,87.4,24.2,26.2,28.2,101.0,628.4,4.58,7.6,67.8,,2.0,0.8716,22.0,79.7,0.052,11.6,0.028,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2007-07-25,0.16,,48.6,15.9,33.3,27.8,78.3,729.8,8.0,10.5,66.6,,2.0,0.8707,21.4,72.7,0.067,11.4,0.02,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2008-08-13,0.27,,39.8,10.8,41.7,19.7,40.4,654.7,8.02,15.7,67.3,,2.0,0.8711,19.9,28.2,0.071,11.5,0.04,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2009-06-18,0.33,,24.0,9.3,66.3,21.9,28.5,437.1,7.31,19.0,60.7,,2.5,0.8711,19.8,79.1,0.087,14.6,0.014,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2010-09-30,0.58,,39.1,12.4,77.6,21.6,20.7,816.7,10.33,15.6,76.1,,2.5,0.8713,18.9,66.2,0.11,16.2,0.039,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2011-01-06,0.7,,30.0,10.7,69.0,21.8,18.5,603.9,8.95,18.3,67.3,,2.5,0.8678,18.7,72.6,0.098,12.6,0.017,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2012-07-18,0.6,,18.8,9.4,127.2,31.7,15.0,372.0,6.82,20.9,56.9,,2.5,0.8678,19.6,81.4,0.104,9.2,0.042,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2013-08-07,0.73,,24.6,9.9,101.6,28.4,12.8,510.1,7.0,20.4,65.3,,3.0,0.8678,18.2,81.1,0.124,8.2,0.019,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2014-08-13,0.68,,18.4,8.7,87.4,23.6,10.7,411.2,6.71,21.2,62.0,,3.0,0.8679,17.4,73.3,0.113,8.0,0.012,,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2014-11-11,0.05,Papel normal,2.0,1.0,4.0,1.0,1.0,16.0,1.0,5.1,12.0,Estado normal,0.5,0.867,36.0,82.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2015-02-06,,,,,,,,,,,,,,0.867,30.0,,0.02,,0.005,Conforme.,
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2015-07-29,0.25,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,6.0,5.0,51.0,5.0,2.0,261.0,3.49,24.3,59.3,Estado normal,1.0,0.867,26.0,62.0,0.03,7.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2016-08-03,0.39,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,5.0,6.0,62.0,14.0,4.0,286.0,4.6,26.2,61.6,Estado normal,1.0,0.867,30.0,82.0,0.03,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2017-07-26,0.52,Sintomas de degradação ligeira do papel isolante.,6.0,23.0,56.0,16.0,4.0,264.0,4.32,25.4,60.4,Estado normal,1.0,0.867,29.0,39.0,0.08,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2018-07-19,0.51,Sintomas de degradação ligeira do papel isolante.,5.0,5.0,50.0,21.0,4.0,167.0,2.74,28.8,72.2,Estado normal,1.0,0.8671,29.0,81.0,0.05,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2019-06-06,0.42,Sintomas de degradação significativa do papel antes da regeneração do óleo,4.0,4.0,35.0,23.0,4.0,205.0,3.84,28.2,62.3,Estado normal,1.5,0.867,31.0,78.0,0.03,7.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187490,SE MONTE DOS BURGOS,TR 3 (OU C),10446 S,2020-09-04,0.59,Sintomas de degradação significativa do papel antes da regeneração do óleo,6.0,4.0,21.0,34.0,3.0,295.0,5.29,26.3,62.0,Estado normal,1.5,0.8672,29.0,96.0,0.03,8.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187491,SE CHAVES,TR 2,LEL 44736,1996-07-01,,,8.0,2.0,1.0,1.0,2.0,106.0,1.0,27.2,63.5,,1.0,0.847,38.1,67.6,0.011,6.0,0.01,,
280187491,SE CHAVES,TR 2,LEL 44736,1998-09-10,0.05,,82.0,8.0,1.0,2.7,66.2,184.0,1.7,9.1,73.6,,1.5,0.848,26.7,79.6,0.01,11.7,0.012,,
280187491,SE CHAVES,TR 2,LEL 44736,2001-09-11,0.05,,93.0,5.2,1.0,1.0,18.0,304.0,2.71,15.0,71.0,,1.5,0.846,19.4,87.5,0.037,6.3,0.011,,
280187491,SE CHAVES,TR 2,LEL 44736,2002-09-19,0.05,,44.3,2.8,1.0,1.7,13.1,127.3,2.3,27.8,74.6,,1.5,0.845,19.0,71.9,0.046,3.8,0.016,,
280187491,SE CHAVES,TR 2,LEL 44736,2003-06-25,0.05,,41.2,2.7,1.0,1.0,10.1,121.1,1.76,25.5,70.9,,1.5,0.849,20.0,82.8,0.039,5.3,0.007,,
280187491,SE CHAVES,TR 2,LEL 44736,2004-07-27,0.05,,61.8,1.9,1.0,4.3,3.6,197.8,2.23,26.8,82.0,,2.0,0.853,19.0,84.4,0.082,8.2,0.013,,
280187491,SE CHAVES,TR 2,LEL 44736,2005-04-27,0.05,,18.6,2.3,1.0,1.3,3.7,91.4,1.83,25.2,59.3,,2.0,0.852,17.7,72.7,0.089,5.2,0.019,,
280187491,SE CHAVES,TR 2,LEL 44736,2006-06-06,0.05,,45.5,3.1,1.0,1.2,2.7,175.2,2.18,28.9,79.8,,2.0,0.8521,18.4,71.9,0.098,9.2,0.039,,
280187491,SE CHAVES,TR 2,LEL 44736,2007-05-08,0.05,,19.0,2.6,1.0,1.2,3.0,104.4,2.11,27.4,62.7,,2.0,0.8522,18.3,96.2,0.074,4.8,0.024,,
280187491,SE CHAVES,TR 2,LEL 44736,2008-03-04,0.05,,10.4,2.9,1.0,1.4,4.6,100.5,2.07,30.6,72.8,,2.0,0.8521,16.9,92.2,0.07,6.0,0.024,,
280187491,SE CHAVES,TR 2,LEL 44736,2009-03-26,0.05,,11.0,2.4,1.0,1.2,3.3,95.6,1.94,30.5,72.6,,2.0,0.8521,17.7,84.5,0.083,7.3,0.028,,
280187491,SE CHAVES,TR 2,LEL 44736,2010-04-08,0.05,,10.9,2.9,2.1,2.0,3.0,98.1,2.08,34.7,79.5,,2.0,0.8521,18.0,76.3,0.07,6.9,0.076,,
280187491,SE CHAVES,TR 2,LEL 44736,2011-02-03,0.05,,9.2,3.1,2.5,2.9,2.8,108.4,1.92,32.4,75.4,,2.5,0.8486,17.3,67.8,0.066,3.0,0.021,,
280187491,SE CHAVES,TR 2,LEL 44736,2012-07-05,0.05,,16.2,2.8,1.6,2.7,2.3,113.2,1.78,26.0,58.4,,2.0,0.8487,16.7,92.5,0.086,5.1,0.027,,
280187491,SE CHAVES,TR 2,LEL 44736,2013-05-29,0.05,,9.3,2.4,1.0,2.0,2.0,90.2,1.77,25.0,64.9,,2.5,0.8487,18.4,83.6,0.093,4.7,0.021,,
280187491,SE CHAVES,TR 2,LEL 44736,2014-07-10,0.05,,11.1,3.3,1.0,2.7,2.1,84.6,1.84,28.3,65.7,,2.5,0.8487,17.3,84.1,0.087,3.8,0.026,,
280187491,SE CHAVES,TR 2,LEL 44736,2015-09-10,0.05,Papel normal,24.0,3.0,1.0,1.0,1.0,218.0,2.54,27.8,71.5,Estado normal,2.5,0.8487,17.0,87.0,0.11,4.0,0.027,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187491,SE CHAVES,TR 2,LEL 44736,2016-09-06,0.05,Papel normal,18.0,4.0,1.0,1.0,2.0,184.0,2.5,24.7,65.7,Estado normal,2.5,0.8487,17.0,95.0,0.08,5.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187491,SE CHAVES,TR 2,LEL 44736,2017-10-26,0.05,Papel normal,16.0,16.0,1.0,1.0,2.0,183.0,1.92,23.2,60.8,Estado normal,2.5,0.8488,15.0,90.0,0.11,5.0,0.025,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187491,SE CHAVES,TR 2,LEL 44736,2018-12-12,0.05,Papel normal,10.0,5.0,1.0,1.0,1.0,152.0,2.32,25.4,60.2,Estado normal,2.5,0.8488,17.0,84.0,0.1,7.0,0.025,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187491,SE CHAVES,TR 2,LEL 44736,2019-11-21,0.05,Papel normal,13.0,5.0,1.0,1.0,2.0,167.0,2.37,28.3,64.8,Estado normal,2.5,0.8488,17.0,89.0,0.13,4.0,0.026,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187492,SE ALVELOS,TR 2,13145 C,1996-09-09,,,12.0,10.0,186.0,159.0,26.0,86.0,1.6,29.0,69.2,,3.0,0.863,22.6,33.0,0.059,17.3,0.018,,
280187492,SE ALVELOS,TR 2,13145 C,1997-11-28,0.48,,15.0,7.0,164.0,79.0,14.0,76.0,2.0,31.0,73.0,,3.0,0.863,22.7,44.3,0.052,18.7,0.017,,
280187492,SE ALVELOS,TR 2,13145 C,1999-05-03,0.42,,11.0,5.6,135.0,53.0,8.8,64.0,1.26,27.0,65.0,,3.0,0.863,23.0,50.7,0.043,13.6,0.02,,
280187492,SE ALVELOS,TR 2,13145 C,2001-05-11,0.42,,9.3,5.9,123.7,55.7,7.9,44.9,1.2,24.4,60.8,,3.5,0.863,22.6,52.1,0.043,16.9,0.019,,
280187492,SE ALVELOS,TR 2,13145 C,2002-06-25,0.46,,4.0,3.5,63.8,41.3,6.2,34.4,1.0,15.4,39.8,,3.5,0.861,21.5,45.5,0.049,20.8,0.026,,
280187492,SE ALVELOS,TR 2,13145 C,2003-04-03,0.57,,18.8,9.9,242.9,173.5,25.2,108.6,1.81,25.6,67.7,,3.5,0.863,20.0,40.3,0.054,17.0,0.017,,
280187492,SE ALVELOS,TR 2,13145 C,2003-09-10,,,7.9,7.0,173.6,93.6,14.0,111.3,1.73,24.1,59.6,,,,,,,,,,
280187492,SE ALVELOS,TR 2,13145 C,2004-05-06,0.41,,13.6,7.1,132.2,59.6,8.4,99.5,1.62,30.0,68.8,,3.0,0.867,15.4,38.7,0.076,19.1,0.02,,
280187492,SE ALVELOS,TR 2,13145 C,2005-04-19,0.83,,16.5,8.4,114.3,51.2,9.1,109.6,1.92,34.0,77.6,,3.5,0.8676,19.5,38.4,0.074,19.8,0.022,,
280187492,SE ALVELOS,TR 2,13145 C,2006-05-18,0.65,,37.4,15.7,270.7,71.6,9.7,80.4,2.06,32.2,69.8,,3.0,0.8676,19.8,29.0,0.076,27.7,0.027,,
280187492,SE ALVELOS,TR 2,13145 C,2007-07-06,0.77,,8.6,7.0,182.9,67.3,11.0,91.9,1.81,28.4,67.6,,3.0,0.8674,19.0,32.7,0.064,23.7,0.024,,
280187492,SE ALVELOS,TR 2,13145 C,2008-04-16,0.8,,9.1,4.4,132.1,51.6,8.4,72.4,2.05,32.1,72.0,,3.0,0.8678,19.6,47.5,0.051,23.1,0.023,,
280187492,SE ALVELOS,TR 2,13145 C,2009-01-27,0.81,,9.1,3.1,74.9,29.8,5.8,77.2,2.16,32.4,68.7,,3.0,0.8677,13.7,57.3,0.062,25.0,0.022,,
280187492,SE ALVELOS,TR 2,13145 C,2010-03-08,0.85,,7.7,4.6,54.6,43.7,7.5,81.8,2.32,33.4,71.6,,3.0,0.8678,19.0,49.7,0.072,21.7,0.024,,
280187492,SE ALVELOS,TR 2,13145 C,2011-05-04,0.7,,5.8,3.2,24.7,40.6,7.4,51.8,1.24,22.3,54.1,,3.0,0.8644,18.5,42.1,0.069,16.9,0.02,,
280187492,SE ALVELOS,TR 2,13145 C,2012-05-10,0.69,,10.1,4.8,23.2,75.7,15.1,57.3,1.6,30.4,71.2,,3.0,0.8645,16.9,36.9,0.075,17.8,0.024,,
280187492,SE ALVELOS,TR 2,13145 C,2013-04-23,0.74,,6.1,5.6,10.7,71.7,15.3,72.3,1.84,27.0,60.3,,3.0,0.8645,19.4,67.3,0.074,18.9,0.023,,
280187492,SE ALVELOS,TR 2,13145 C,2014-05-20,0.75,,5.4,5.1,5.2,49.1,11.4,58.8,1.62,32.2,70.4,,3.5,0.8644,19.0,53.2,0.075,15.2,0.022,,
280187492,SE ALVELOS,TR 2,13145 C,2015-04-27,0.7,Sintomas de degradação ligeira do papel isolante.,7.0,2.0,6.0,17.0,6.0,84.0,2.51,30.4,69.1,Estado normal,3.0,0.8645,27.0,55.0,0.08,17.0,0.023,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280187492,SE ALVELOS,TR 2,13145 C,2016-08-10,0.72,Sintomas de degradação ligeira do papel isolante.,4.0,2.0,14.0,17.0,4.0,66.0,1.94,27.9,62.2,Estado normal,3.5,0.8645,20.0,36.0,0.06,22.0,0.028,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280187492,SE ALVELOS,TR 2,13145 C,2017-08-25,0.84,Sintomas de degradação ligeira do papel isolante.,5.0,3.0,14.0,21.0,4.0,81.0,1.57,27.8,63.8,Estado normal,3.0,0.8514,19.0,42.0,0.07,17.0,0.024,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187492,SE ALVELOS,TR 2,13145 C,2018-09-28,0.83,Sintomas de degradação ligeira do papel isolante.,6.0,11.0,13.0,26.0,5.0,109.0,1.66,20.9,61.0,Estado normal,3.0,0.8645,20.0,69.0,0.08,25.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187492,SE ALVELOS,TR 2,13145 C,2019-06-27,0.66,Sintomas de degradação ligeira do papel isolante.,3.0,2.0,32.0,18.0,4.0,54.0,1.41,31.4,65.8,Estado normal,3.0,0.8645,22.0,37.0,0.07,19.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187492,SE ALVELOS,TR 2,13145 C,2020-06-04,0.54,Sintomas de degradação ligeira do papel isolante.,4.0,2.0,37.0,15.0,3.0,41.0,1.17,28.9,62.2,Estado normal,3.0,0.8644,19.0,43.0,0.08,17.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,1998-05-07,0.05,,8.1,3.8,1.7,92.0,26.0,91.0,1.7,26.0,71.0,,3.0,0.859,22.4,79.4,0.037,4.3,0.024,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,1999-11-24,0.06,,5.7,1.0,3.4,9.3,3.6,2.1,1.0,28.9,63.9,,3.0,0.861,21.4,85.0,0.032,4.8,0.033,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2001-09-13,0.06,,3.4,2.9,2.1,18.9,3.4,77.1,1.21,26.3,65.9,,3.5,0.861,21.0,81.2,0.023,5.5,0.033,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2002-09-18,0.1,,13.3,3.3,4.0,32.4,3.5,107.8,1.43,28.4,68.1,,3.5,0.858,19.9,80.9,0.04,6.0,0.038,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2003-07-09,0.08,,10.0,3.5,3.0,29.7,3.4,79.8,1.0,29.5,69.0,,3.5,0.863,20.4,68.0,0.042,2.6,0.053,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2004-06-28,0.06,,11.1,4.6,2.9,35.3,6.3,70.7,1.06,29.8,67.8,,3.5,0.864,20.1,89.7,0.063,12.4,0.051,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2005-07-26,0.11,,8.5,4.6,3.4,37.5,4.8,85.2,1.21,27.6,68.2,,3.5,0.8643,20.0,71.7,0.057,11.6,0.052,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2006-08-29,0.13,,13.4,2.6,5.3,11.6,2.3,74.4,1.29,31.7,71.9,,3.5,0.8644,19.4,50.4,0.078,6.3,0.045,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2007-07-26,0.14,,10.0,3.6,6.8,16.2,4.6,120.6,1.86,26.7,72.3,,3.5,0.8641,19.6,79.3,0.052,5.8,0.049,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2008-09-15,0.12,,10.2,2.5,4.9,17.4,2.6,56.7,1.28,31.4,71.8,,3.5,0.8644,20.1,72.0,0.064,9.2,0.058,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2009-06-15,0.13,,8.9,5.7,5.3,20.0,6.4,43.4,1.0,30.8,66.1,,3.5,0.8644,18.6,50.1,0.054,8.2,0.049,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2010-07-23,0.13,,10.1,3.3,7.6,30.9,4.4,61.4,1.13,36.4,80.7,,3.5,0.8645,19.7,96.2,0.061,5.6,0.05,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2011-01-05,0.14,,11.5,3.8,7.1,35.6,5.8,83.3,1.52,33.6,73.4,,3.5,0.861,27.4,97.3,0.063,11.1,0.051,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2012-07-16,0.15,,13.5,3.7,7.4,41.7,6.0,61.7,1.0,22.0,62.4,,3.5,0.861,18.0,86.7,0.068,6.4,0.048,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2013-07-17,0.1,,10.0,5.1,6.8,62.2,9.3,64.4,1.0,25.1,64.9,,3.5,0.861,18.3,94.0,0.075,4.6,0.049,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2014-08-11,0.09,,13.3,5.7,4.0,63.4,10.7,74.3,1.42,28.2,63.0,,4.0,0.861,18.3,39.8,0.069,6.1,0.046,,
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2015-07-29,0.11,Papel normal,12.0,5.0,3.0,68.0,11.0,71.0,1.93,27.5,64.0,Estado normal,4.0,0.861,19.0,79.0,0.07,6.0,0.05,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2016-08-04,0.1,Papel normal,6.0,5.0,4.0,83.0,15.0,51.0,1.62,28.2,62.3,Estado normal,3.5,0.8611,19.0,96.0,0.06,5.0,0.052,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2017-06-27,0.14,Papel normal,5.0,10.0,2.0,61.0,13.0,52.0,1.54,29.4,65.9,Estado normal,3.5,0.8611,19.0,89.0,0.09,6.0,0.051,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2018-08-07,0.14,Papel normal,4.0,2.0,3.0,18.0,5.0,45.0,1.0,30.0,72.0,Estado normal,3.5,0.8611,19.0,97.0,0.09,7.0,0.054,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187493,SE VILA NOVA DE GAIA,TR 1,LEL 14920,2019-09-17,0.08,Papel normal,5.0,7.0,1.0,2.0,1.0,22.0,1.0,23.6,49.7,Estado normal,3.5,0.8612,20.0,49.0,0.08,5.0,0.057,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,1996-07-01,,,14.0,6.0,54.0,13.0,3.0,267.0,2.3,23.1,61.6,,3.0,0.867,19.6,49.1,0.08,12.6,0.04,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,1997-06-19,0.12,,19.0,22.0,62.0,55.0,9.0,322.0,2.5,20.7,60.0,,3.0,0.866,18.6,63.3,0.106,13.5,0.058,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,1998-09-10,0.19,,12.4,9.8,38.1,32.1,8.3,471.9,4.0,21.1,68.6,,3.0,0.867,17.7,67.0,0.146,12.5,0.046,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2001-09-11,0.17,,6.4,3.2,12.0,1.3,1.2,312.0,2.29,24.0,66.0,,3.0,0.867,15.4,68.2,0.118,13.3,0.064,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2002-09-19,0.26,,11.8,3.8,13.5,3.6,1.7,414.4,3.51,21.8,65.8,,3.0,0.864,16.3,38.0,0.141,10.8,0.07,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2003-06-25,0.29,,13.7,4.2,17.3,3.4,1.5,355.7,2.37,22.3,67.7,,3.5,0.869,16.3,61.4,0.129,10.8,0.051,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2004-08-19,0.21,,6.9,4.4,15.3,5.3,2.2,367.9,3.76,25.0,68.4,,3.0,0.867,15.1,52.2,0.174,11.9,0.06,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2005-07-27,0.33,,15.3,5.9,22.8,3.9,2.3,406.6,3.16,23.1,65.9,,3.0,0.8704,15.6,48.1,0.153,20.7,0.067,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2006-08-31,0.27,,16.7,5.0,23.9,7.8,1.0,437.3,3.57,25.4,70.8,,3.5,0.8704,15.3,78.9,0.16,12.4,0.07,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2007-07-25,0.37,,6.8,4.5,20.2,6.8,2.7,365.5,4.46,22.9,68.0,,3.0,0.8701,16.0,72.4,0.169,14.6,0.064,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2008-08-13,0.37,,9.1,3.7,16.6,4.6,1.9,338.4,3.22,27.4,68.3,,3.0,0.8704,15.6,53.7,0.179,16.1,0.071,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2009-06-18,0.42,,5.3,3.3,17.0,4.4,1.3,230.9,2.21,27.4,63.2,,3.0,0.8704,15.7,32.9,0.181,27.6,0.044,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2010-09-30,0.05,,2.4,1.0,1.0,1.1,1.0,7.5,1.0,12.3,36.2,,0.5,0.8761,31.2,78.1,0.004,4.4,0.011,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2011-01-06,0.05,,16.3,4.5,8.3,3.6,1.2,224.0,2.14,18.6,55.4,,0.5,0.8726,28.1,81.1,0.014,5.9,0.016,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2012-07-18,0.05,,47.4,9.8,63.4,20.7,11.8,239.4,3.87,7.0,57.8,,1.0,0.8727,25.2,75.7,0.023,3.4,0.026,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2013-08-07,0.06,,100.0,12.4,60.9,24.7,15.9,421.9,4.6,6.9,63.9,,1.5,0.8727,21.4,87.9,0.036,3.8,0.02,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2014-08-13,0.07,,77.8,9.8,48.8,19.8,13.5,402.9,4.66,13.7,66.2,,1.5,0.8728,21.7,56.4,0.055,5.6,0.017,,
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2015-07-29,0.1,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,64.0,6.0,54.0,13.0,10.0,385.0,5.11,15.1,64.6,Estado normal,1.5,0.8728,18.0,78.0,0.06,5.0,0.02,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2016-08-03,0.1,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,47.0,6.0,55.0,15.0,10.0,349.0,5.64,18.6,63.4,Estado normal,2.0,0.8728,21.0,100.0,0.07,5.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2017-07-26,0.16,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,33.0,20.0,55.0,9.0,8.0,313.0,4.65,19.5,62.0,Estado normal,2.0,0.8728,19.0,90.0,0.09,7.0,0.026,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2018-07-19,0.16,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,36.0,5.0,44.0,9.0,6.0,269.0,3.2,21.3,71.2,Estado normal,2.0,0.8729,19.0,69.0,0.14,11.0,0.015,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2019-06-06,0.14,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,24.0,6.0,33.0,12.0,9.0,268.0,4.6,21.5,59.8,Estado normal,2.0,0.8729,21.0,90.0,0.09,10.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187494,SE MONTE DOS BURGOS,TR 1 (OU A),10445 S,2020-09-04,0.18,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,16.0,5.0,16.0,12.0,5.0,271.0,5.37,21.8,62.4,Estado normal,2.0,0.8726,19.0,68.0,0.09,9.0,0.02,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,1999-02-22,0.05,,13.6,6.9,39.8,34.6,15.6,128.8,4.29,23.5,64.9,,1.5,0.849,28.4,81.8,0.016,9.9,0.008,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2001-07-31,0.05,,94.4,12.1,28.9,16.8,10.6,269.5,4.84,25.2,89.1,,2.0,0.848,23.1,43.6,0.026,24.9,0.028,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2002-07-31,0.05,,10.1,3.9,25.4,15.4,7.0,148.9,4.08,26.5,74.7,,2.5,0.846,23.4,48.4,0.026,13.6,0.009,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2003-05-06,0.05,,16.4,3.9,26.7,22.8,8.0,121.9,2.85,29.9,72.9,,2.0,0.846,23.2,91.8,0.025,8.1,0.004,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2004-07-01,0.05,,29.6,6.9,23.7,43.6,11.3,255.8,3.57,20.7,63.0,,2.5,0.851,22.4,31.8,0.059,29.7,0.015,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2005-05-19,0.06,,17.7,4.9,14.8,42.8,10.9,139.7,3.76,21.3,61.6,,2.5,0.8523,20.5,84.0,0.081,10.2,0.011,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2006-06-19,0.05,,22.1,5.1,13.2,55.5,11.1,173.4,4.13,27.9,69.3,,2.5,0.8523,20.6,55.4,0.052,15.8,0.012,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2007-07-12,0.06,,12.2,3.1,11.7,23.3,7.9,130.4,4.13,26.1,70.1,,2.0,0.852,20.4,40.4,0.054,24.5,0.012,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2008-06-19,0.05,,14.1,3.3,12.6,13.9,5.9,127.3,3.77,28.4,67.3,,2.0,0.8649,21.4,52.8,0.053,13.8,0.012,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2009-02-04,0.05,,17.2,3.6,8.8,10.3,4.4,105.4,3.23,30.0,68.2,,2.5,0.8527,20.4,95.2,0.058,11.8,0.014,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2010-07-14,0.06,,24.9,30.3,170.4,185.4,18.4,208.4,4.24,30.6,79.6,,2.5,0.8543,21.2,57.7,0.076,16.2,0.014,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2010-11-18,,,16.8,11.7,99.6,113.3,13.9,162.3,3.37,29.9,71.6,,,,,36.8,,10.6,,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2011-01-04,0.05,,12.9,9.2,93.6,103.8,12.7,124.7,3.34,31.2,70.0,,2.5,0.8508,20.9,54.4,0.071,12.9,0.012,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2011-09-29,0.05,,26.8,4.9,57.1,61.9,11.4,185.8,3.16,26.6,72.8,,2.5,0.8509,20.9,80.6,0.079,8.4,0.016,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2011-10-07,,,22.2,4.7,55.3,58.9,11.0,169.3,2.95,25.9,66.1,,,,,57.0,,15.1,,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2011-10-20,,,13.9,4.4,50.5,56.1,11.1,155.7,2.94,24.9,67.5,,,,,71.6,,12.0,,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2012-06-28,0.07,,6.0,2.1,16.0,14.1,4.0,97.4,1.8,28.4,62.7,,2.5,0.851,19.2,47.6,0.074,10.4,0.012,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2013-06-27,0.05,,10.6,2.8,7.4,7.6,3.1,99.1,1.8,28.2,64.6,,2.5,0.851,20.3,47.4,0.08,14.2,0.013,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2014-06-26,0.05,,13.0,3.6,3.3,6.9,3.2,104.9,1.88,28.9,64.3,,2.5,0.851,18.2,59.2,0.093,19.0,0.012,,
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2015-05-06,0.05,Papel normal,10.0,3.0,1.0,5.0,2.0,108.0,2.37,28.4,68.6,Estado normal,2.5,0.851,20.0,67.0,0.07,10.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2016-06-23,0.06,Papel normal,9.0,2.0,1.0,4.0,2.0,80.0,1.6,27.4,61.9,Estado normal,2.5,0.851,20.0,88.0,0.05,14.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2017-05-25,0.06,Papel normal,9.0,6.0,1.0,1.0,1.0,94.0,1.51,26.0,63.3,Estado normal,2.5,0.8522,21.0,47.0,0.06,19.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2018-05-22,0.05,Papel normal,9.0,3.0,7.0,3.0,2.0,72.0,1.6,27.9,68.9,Estado normal,2.5,0.8522,19.0,70.0,0.07,11.0,0.013,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2019-05-28,0.05,Papel normal,14.0,3.0,15.0,8.0,3.0,94.0,2.12,28.6,66.6,Estado normal,2.5,0.8522,22.0,87.0,0.07,12.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187495,SE MARCO DE CANAVEZES,TR 2,S 12545,2020-07-23,0.05,Papel normal,12.0,3.0,9.0,5.0,3.0,179.0,3.24,21.1,55.2,Estado normal,2.5,0.8522,20.0,43.0,0.07,22.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187496,SE ALEGRIA,TR 2,LEL 54621,1997-09-18,,,9.0,3.0,1.0,1.0,2.0,94.0,1.0,22.1,51.0,,0.5,0.847,39.4,81.8,0.014,6.6,0.005,,
280187496,SE ALEGRIA,TR 2,LEL 54621,1998-12-16,0.05,,3.6,2.8,1.0,1.0,1.8,76.6,1.11,33.7,78.8,,0.5,0.847,42.1,75.3,0.006,5.9,0.005,,
280187496,SE ALEGRIA,TR 2,LEL 54621,1999-07-07,0.05,,3.3,2.0,1.0,1.0,1.6,58.0,1.01,29.0,72.0,,0.5,0.847,42.9,82.0,0.004,4.8,0.012,,
280187496,SE ALEGRIA,TR 2,LEL 54621,2001-09-14,0.05,,2.9,2.0,1.0,1.0,1.2,71.0,1.08,29.0,70.0,,1.0,0.845,41.3,73.9,0.004,6.4,0.004,,
280187496,SE ALEGRIA,TR 2,LEL 54621,2002-07-30,0.05,,1.0,15.7,1.0,2.1,45.7,35.4,1.0,3.1,32.1,,1.0,0.844,29.4,83.3,0.005,4.7,0.03,,
280187496,SE ALEGRIA,TR 2,LEL 54621,2003-06-26,0.05,,27.9,17.2,1.0,1.9,153.4,104.1,1.13,4.0,73.2,,1.0,0.851,27.4,71.6,0.009,6.4,0.022,,
280187496,SE ALEGRIA,TR 2,LEL 54621,2004-06-22,0.05,,51.8,6.1,1.0,1.4,87.8,122.3,1.26,17.1,75.4,,1.5,0.85,24.0,80.8,0.04,7.1,0.031,,
280187496,SE ALEGRIA,TR 2,LEL 54621,2005-07-26,0.05,,74.9,5.1,1.0,1.2,60.8,158.6,1.73,17.8,72.0,,1.5,0.8508,22.0,75.3,0.066,9.6,0.033,,
280187496,SE ALEGRIA,TR 2,LEL 54621,2006-05-26,0.05,,82.1,4.6,1.0,2.2,33.6,211.4,2.54,19.7,74.5,,1.5,0.851,20.9,54.5,0.058,10.2,0.032,,
280187496,SE ALEGRIA,TR 2,LEL 54621,2007-06-29,0.05,,80.7,5.7,1.2,3.4,14.7,255.7,3.07,17.3,66.6,,1.5,0.8508,19.2,78.2,0.064,7.2,0.033,,
280187496,SE ALEGRIA,TR 2,LEL 54621,2008-05-27,0.05,,54.2,5.4,1.0,1.8,7.6,258.1,3.32,24.7,71.9,,2.0,0.8511,18.4,74.4,0.076,8.2,0.036,,
280187496,SE ALEGRIA,TR 2,LEL 54621,2009-03-04,0.05,,40.6,5.0,1.0,1.6,4.8,229.0,3.34,26.4,71.4,,2.0,0.8511,16.7,78.6,0.076,5.5,0.036,,
280187496,SE ALEGRIA,TR 2,LEL 54621,2012-05-28,0.05,,29.0,5.2,1.0,2.4,3.4,205.1,2.68,23.4,64.7,,2.0,0.8484,17.6,87.3,0.099,5.8,0.038,,
280187496,SE ALEGRIA,TR 2,LEL 54621,2013-04-19,0.05,,26.4,8.9,1.0,2.5,2.8,178.9,2.35,24.3,59.3,,2.0,0.8483,17.7,88.0,0.108,4.9,0.035,,
280187496,SE ALEGRIA,TR 2,LEL 54621,2014-06-03,0.05,,21.6,5.2,1.0,2.6,2.8,176.7,2.6,27.1,67.8,,2.5,0.8483,18.3,93.4,0.111,6.6,0.032,,
280187496,SE ALEGRIA,TR 2,LEL 54621,2016-07-28,0.05,Papel normal,10.0,3.0,1.0,1.0,2.0,121.0,2.2,26.8,62.0,Estado normal,2.5,0.8484,17.0,61.0,0.12,7.0,0.038,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187496,SE ALEGRIA,TR 2,LEL 54621,2017-03-13,0.05,Papel normal,,,,,,,,,,,2.5,0.8484,17.0,88.0,0.09,8.0,0.034,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Regeneração do óleo
280187496,SE ALEGRIA,TR 2,LEL 54621,2017-04-21,0.05,Papel normal,2.0,3.0,1.0,1.0,1.0,9.0,1.0,16.3,46.8,Estado normal,1.0,0.849,40.0,91.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187496,SE ALEGRIA,TR 2,LEL 54621,2017-07-24,,,,,,,,,,,,,,0.8494,35.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187496,SE ALEGRIA,TR 2,LEL 54621,2018-08-09,0.05,Papel normal,3.0,3.0,1.0,2.0,1.0,104.0,1.0,30.4,72.7,Estado normal,1.0,0.8494,36.0,67.0,0.02,9.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187496,SE ALEGRIA,TR 2,LEL 54621,2019-04-16,0.05,Papel normal,4.0,3.0,1.0,8.0,1.0,112.0,1.89,31.2,67.6,Estado normal,1.5,0.8493,33.0,88.0,0.02,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187496,SE ALEGRIA,TR 2,LEL 54621,2020-04-14,0.05,Papel normal,4.0,3.0,1.0,16.0,1.0,121.0,1.86,28.8,62.2,Estado normal,1.5,0.8493,34.0,76.0,0.02,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187497,SE ALEGRIA,TR 1,LEL 54620,1997-09-18,,,6.0,3.0,1.0,1.0,1.0,86.0,1.0,26.0,56.7,,0.5,0.872,41.2,78.0,0.006,6.0,0.006,,
280187497,SE ALEGRIA,TR 1,LEL 54620,1998-12-16,0.05,,1.0,2.4,1.0,1.0,1.3,73.4,1.0,31.2,72.5,,0.5,0.873,45.0,78.1,0.008,2.6,0.005,,
280187497,SE ALEGRIA,TR 1,LEL 54620,1999-07-07,0.05,,3.7,2.1,1.0,1.0,1.1,61.0,1.0,24.0,56.0,,0.5,0.872,45.5,82.4,0.004,4.2,0.006,,
280187497,SE ALEGRIA,TR 1,LEL 54620,2001-09-14,0.05,,2.6,1.7,1.0,1.0,1.0,70.0,1.11,26.0,62.0,,0.5,0.872,40.6,89.3,0.004,2.8,0.003,,
280187497,SE ALEGRIA,TR 1,LEL 54620,2002-07-30,0.05,,1.0,1.2,1.0,1.0,1.0,44.8,1.0,24.4,59.1,,0.5,0.871,38.3,69.6,0.003,2.3,0.002,,
280187497,SE ALEGRIA,TR 1,LEL 54620,2003-06-26,0.05,,2.9,1.9,1.0,1.0,2.2,58.8,1.04,31.1,66.9,,1.0,0.876,43.7,76.4,0.003,2.8,0.003,,
280187497,SE ALEGRIA,TR 1,LEL 54620,2004-06-22,0.05,,1.8,2.0,1.0,1.0,1.0,67.6,1.0,29.2,65.2,,1.0,0.876,38.1,76.9,0.007,2.8,0.003,,
280187497,SE ALEGRIA,TR 1,LEL 54620,2005-07-26,0.05,,5.3,2.5,1.0,1.0,1.0,75.8,1.19,31.9,65.8,,1.0,0.876,42.7,69.7,0.033,5.2,0.003,,
280187497,SE ALEGRIA,TR 1,LEL 54620,2006-05-26,0.05,,4.5,2.0,1.0,1.0,1.0,70.0,1.3,35.0,74.1,,1.0,0.8761,40.6,79.2,0.01,15.0,0.002,,
