SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280187497,SE ALEGRIA,TR 1,LEL 54620,2007-06-29,0.05,,4.4,2.0,1.0,1.0,1.0,73.2,1.41,33.0,72.7,,1.0,0.8759,39.6,80.4,0.007,3.9,0.002,,
280187497,SE ALEGRIA,TR 1,LEL 54620,2008-05-27,0.05,,2.7,2.0,1.0,1.0,1.0,70.1,1.41,33.6,70.6,,1.0,0.8761,40.3,79.5,0.005,5.9,0.004,,
280187497,SE ALEGRIA,TR 1,LEL 54620,2009-03-04,0.05,,20.4,21.3,1.0,4.3,87.2,105.1,1.62,4.1,79.8,,0.5,0.8762,32.8,91.3,0.001,4.0,0.018,,
280187497,SE ALEGRIA,TR 1,LEL 54620,2012-05-28,0.05,,141.2,5.0,1.0,4.1,33.1,181.4,2.38,13.6,61.1,,1.0,0.8731,25.7,63.0,0.029,6.7,0.017,,
280187497,SE ALEGRIA,TR 1,LEL 54620,2012-09-27,,,181.6,4.7,1.0,4.9,22.2,227.8,2.38,13.1,59.6,,,,,88.2,,2.5,,,
280187497,SE ALEGRIA,TR 1,LEL 54620,2013-04-19,0.05,,82.2,9.0,1.0,4.7,19.0,143.7,2.48,21.9,60.6,,1.0,0.8731,23.8,75.2,0.046,8.0,0.016,,
280187497,SE ALEGRIA,TR 1,LEL 54620,2014-06-03,0.05,,75.7,4.9,1.0,4.4,11.9,186.6,2.99,23.9,64.8,,1.5,0.8731,24.0,77.2,0.056,2.4,0.013,,
280187497,SE ALEGRIA,TR 1,LEL 54620,2017-08-23,0.05,Papel normal,28.0,6.0,2.0,1.0,4.0,136.0,2.04,27.3,65.4,Estado normal,1.5,0.8731,20.0,69.0,0.06,4.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187497,SE ALEGRIA,TR 1,LEL 54620,2018-08-09,0.05,Papel normal,8.0,3.0,1.0,1.0,2.0,81.0,1.0,30.3,74.6,Estado normal,1.5,0.8731,20.0,87.0,0.09,6.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187497,SE ALEGRIA,TR 1,LEL 54620,2019-04-16,0.05,Papel normal,12.0,4.0,1.0,1.0,3.0,90.0,2.02,30.7,68.1,Estado normal,2.0,0.8731,21.0,90.0,0.06,3.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187497,SE ALEGRIA,TR 1,LEL 54620,2020-04-14,0.05,Papel normal,11.0,3.0,1.0,1.0,2.0,94.0,1.84,28.1,61.3,Estado normal,2.0,0.8731,22.0,70.0,0.09,4.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187498,SE LOUSADO,TR 1,B 612849,1998-11-27,0.75,,11.8,3.6,1.0,1.0,1.3,363.4,3.09,33.1,97.3,,2.5,0.864,23.8,64.2,0.029,8.3,0.042,,
280187498,SE LOUSADO,TR 1,B 612849,2001-08-03,1.06,,16.4,4.6,1.0,1.0,2.2,495.1,4.19,28.6,91.8,,2.5,0.864,21.4,86.6,0.054,8.2,0.037,,
280187498,SE LOUSADO,TR 1,B 612849,2002-08-02,0.97,,9.0,4.3,1.0,1.3,2.5,519.6,4.04,29.0,85.4,,2.5,0.862,21.0,66.9,0.064,9.9,0.027,,
280187498,SE LOUSADO,TR 1,B 612849,2003-06-02,0.35,,17.0,6.0,1.0,1.0,1.2,368.4,2.42,25.8,67.6,,2.5,0.864,21.3,49.1,0.055,11.2,0.043,,
280187498,SE LOUSADO,TR 1,B 612849,2004-05-26,1.0,,11.7,3.9,1.0,1.0,1.1,457.8,3.25,22.7,63.9,,2.5,0.867,18.5,35.6,0.064,12.0,0.034,,
280187498,SE LOUSADO,TR 1,B 612849,2005-07-18,1.23,,6.2,5.3,1.0,1.0,1.3,345.2,3.11,32.3,78.5,,2.5,0.8679,20.0,57.4,0.068,11.1,0.056,,
280187498,SE LOUSADO,TR 1,B 612849,2006-05-23,1.07,,11.0,3.4,1.0,1.0,1.5,348.8,3.34,29.8,73.7,,2.5,0.8678,20.6,68.4,0.063,9.0,0.045,,
280187498,SE LOUSADO,TR 1,B 612849,2007-07-10,1.1,,16.0,5.3,1.0,1.3,5.2,303.2,4.59,25.4,65.8,,2.5,0.8675,19.8,67.2,0.064,8.7,0.053,,
280187498,SE LOUSADO,TR 1,B 612849,2008-06-17,1.08,,9.8,2.9,11.4,1.9,1.4,227.1,3.63,29.8,68.4,,2.5,0.8678,20.3,46.9,0.06,10.2,0.058,,
280187498,SE LOUSADO,TR 1,B 612849,2009-07-23,1.12,,4.8,2.3,1.0,1.0,1.0,187.8,2.54,28.3,65.4,,2.5,0.868,20.6,66.4,0.069,8.3,0.054,,
280187498,SE LOUSADO,TR 1,B 612849,2010-08-12,0.9,,10.3,3.8,1.0,1.0,2.9,226.4,2.31,33.7,77.9,,2.5,0.8682,20.7,66.0,0.065,7.8,0.043,,
280187498,SE LOUSADO,TR 1,B 612849,2011-05-05,0.61,,7.0,1.5,1.5,3.4,1.0,120.0,1.31,22.8,55.1,,2.5,0.8645,18.2,64.4,0.058,6.4,0.042,,
280187498,SE LOUSADO,TR 1,B 612849,2012-05-11,0.69,,12.8,2.5,1.0,2.3,1.0,156.1,1.62,30.6,72.9,,2.5,0.8645,18.0,55.5,0.062,7.8,0.046,,
280187498,SE LOUSADO,TR 1,B 612849,2013-04-25,0.74,,27.5,3.9,1.0,1.4,1.0,194.6,1.86,25.4,58.4,,2.5,0.8645,19.5,89.7,0.071,5.8,0.045,,
280187498,SE LOUSADO,TR 1,B 612849,2014-05-22,0.76,,14.5,4.3,1.0,1.0,1.0,249.6,2.11,29.6,70.0,,2.5,0.8644,19.7,90.0,0.065,7.3,0.053,,
280187498,SE LOUSADO,TR 1,B 612849,2015-04-07,0.76,Sintomas de degradação significativa do papel.,8.0,3.0,1.0,1.0,2.0,203.0,2.37,27.9,64.1,Estado normal,2.5,0.8645,20.0,76.0,0.08,11.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187498,SE LOUSADO,TR 1,B 612849,2016-04-19,0.69,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,2.0,1.0,1.0,1.0,109.0,1.5,28.6,62.4,Estado normal,2.5,0.8645,20.0,87.0,0.06,6.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187498,SE LOUSADO,TR 1,B 612849,2017-02-15,0.88,Sintomas de degradação significativa do papel.,17.0,3.0,1.0,1.0,1.0,175.0,1.69,30.1,70.8,Estado normal,2.5,0.8645,19.0,90.0,0.06,7.0,0.031,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187498,SE LOUSADO,TR 1,B 612849,2018-05-17,0.95,Sintomas de degradação significativa do papel.,17.0,3.0,1.0,1.0,1.0,252.0,2.23,25.3,67.7,Estado normal,2.5,0.8642,20.0,49.0,0.09,12.0,0.045,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187498,SE LOUSADO,TR 1,B 612849,2019-05-23,0.77,Sintomas de degradação significativa do papel.,28.0,5.0,1.0,4.0,2.0,513.0,4.49,23.4,59.5,Estado normal,2.5,0.8642,22.0,30.0,0.08,19.0,0.041,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280187498,SE LOUSADO,TR 1,B 612849,2020-07-22,1.76,Sintomas de degradação significativa do papel.,34.0,8.0,1.0,3.0,3.0,902.0,9.41,13.8,53.4,Estado normal,2.5,0.8642,18.0,23.0,0.08,41.0,0.026,"Valores de tensão interfacial, tensão disruptivaa, teor de água e partículas não adequados","Nova colheita para confirmação dos valores de teor de água e tensão disruptiva, antes de recomendar tratamento de secagem ao óleo."
280187500,SE AGUEDA,TR 1,LEL 48070,1997-11-27,0.05,,,,,,,,,,,,0.5,0.848,40.0,84.3,0.009,7.1,0.005,,
280187500,SE AGUEDA,TR 1,LEL 48070,1999-05-04,0.05,,5.0,3.4,28.0,6.1,2.3,64.0,1.27,31.0,72.0,,0.5,0.849,39.0,85.2,0.007,5.7,0.003,,
280187500,SE AGUEDA,TR 1,LEL 48070,2002-01-16,0.05,,6.5,6.6,38.6,12.7,10.1,164.2,1.74,22.4,102.2,,1.0,0.847,29.3,91.5,0.002,3.4,0.007,,
280187500,SE AGUEDA,TR 1,LEL 48070,2002-12-03,0.05,,28.7,27.4,46.9,16.3,89.2,162.1,1.72,5.3,76.6,,1.0,0.848,26.9,33.6,0.012,27.3,0.011,,
280187500,SE AGUEDA,TR 1,LEL 48070,2004-01-21,0.05,,39.7,14.0,25.2,17.3,73.6,183.4,1.72,9.9,68.0,,1.5,0.852,21.0,75.2,0.052,4.0,0.018,,
280187500,SE AGUEDA,TR 1,LEL 48070,2005-01-19,0.05,,51.9,10.7,23.7,18.6,48.7,221.2,2.06,18.6,79.1,,1.5,0.852,20.4,83.9,0.067,10.1,0.02,,
280187500,SE AGUEDA,TR 1,LEL 48070,2006-01-18,0.05,,71.8,15.8,15.0,34.7,43.8,380.6,3.46,16.7,78.9,,2.0,0.8534,16.7,90.1,0.101,10.4,0.026,,
280187500,SE AGUEDA,TR 1,LEL 48070,2007-01-18,0.05,,58.5,12.8,13.3,42.2,34.7,349.1,4.11,19.7,71.8,,2.0,0.8535,16.9,91.4,0.094,7.1,0.026,,
280187500,SE AGUEDA,TR 1,LEL 48070,2008-01-25,0.05,,43.3,6.7,12.6,34.2,19.9,270.9,3.71,23.7,74.1,,2.5,0.8537,16.7,92.4,0.118,8.4,0.04,,
280187500,SE AGUEDA,TR 1,LEL 48070,2009-04-23,0.05,,26.3,4.4,11.4,27.7,13.4,149.6,2.64,23.1,61.8,,2.5,0.8538,15.6,77.7,0.14,8.1,0.031,,
280187500,SE AGUEDA,TR 1,LEL 48070,2010-01-07,0.05,,30.0,6.2,13.6,32.7,14.4,228.4,3.44,30.1,83.9,,2.5,0.8536,15.6,80.8,0.168,8.7,0.032,,
280187500,SE AGUEDA,TR 1,LEL 48070,2011-01-11,0.05,,22.1,5.4,13.5,33.7,14.2,183.8,3.17,28.7,71.9,,2.5,0.8502,15.3,82.6,0.159,12.0,0.032,,
280187500,SE AGUEDA,TR 1,LEL 48070,2012-08-22,0.05,,40.1,5.3,19.6,35.2,13.3,206.6,2.71,23.4,61.4,,2.5,0.8503,15.9,72.9,0.175,10.2,0.033,,
280187500,SE AGUEDA,TR 1,LEL 48070,2012-12-03,0.06,,,,,,,,,,,,3.0,0.8503,15.2,78.1,0.175,4.5,0.043,,
280187500,SE AGUEDA,TR 1,LEL 48070,2013-01-11,0.05,,2.8,1.0,1.0,1.4,1.0,16.2,1.0,9.6,28.3,,1.5,0.8514,32.2,61.9,0.019,7.8,0.008,,
280187500,SE AGUEDA,TR 1,LEL 48070,2013-04-11,,,,,,,,,,,,,1.5,0.8514,29.6,70.8,0.026,,0.011,,
280187500,SE AGUEDA,TR 1,LEL 48070,2013-10-22,0.05,,13.4,6.0,14.3,42.4,10.3,170.1,1.94,27.6,70.9,,2.0,0.8514,26.9,95.4,0.053,5.7,0.015,,
280187500,SE AGUEDA,TR 1,LEL 48070,2017-08-22,0.05,Papel normal,10.0,6.0,8.0,67.0,8.0,150.0,2.04,28.1,66.4,Estado normal,0.5,0.8515,26.0,100.0,0.03,6.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187500,SE AGUEDA,TR 1,LEL 48070,2018-08-27,0.05,Papel normal,3.0,3.0,3.0,46.0,4.0,105.0,1.0,30.2,71.9,Estado normal,2.0,0.8515,26.0,97.0,0.04,8.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187500,SE AGUEDA,TR 1,LEL 48070,2019-07-24,0.05,Papel normal,8.0,3.0,3.0,39.0,3.0,142.0,1.69,31.3,68.7,Estado normal,2.0,0.8515,28.0,52.0,0.05,6.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187500,SE AGUEDA,TR 1,LEL 48070,2020-07-29,0.05,Papel normal,5.0,3.0,1.0,25.0,3.0,130.0,1.44,28.9,62.5,Estado normal,2.0,0.8516,26.0,71.0,0.04,6.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187501,SE AGUEDA,TR 2,LEL 48069,1997-11-27,0.05,,13.0,4.0,16.0,3.0,1.0,137.0,1.0,27.0,65.0,,0.5,0.847,35.1,73.9,0.01,9.5,0.005,,
280187501,SE AGUEDA,TR 2,LEL 48069,1999-05-04,0.05,,2.7,2.6,23.0,6.0,1.4,50.0,1.0,28.0,63.0,,0.5,0.848,41.0,81.2,0.008,7.0,0.002,,
280187501,SE AGUEDA,TR 2,LEL 48069,2001-05-11,0.05,,6.4,3.4,14.4,13.9,4.5,70.4,1.4,29.1,72.1,,0.5,0.848,43.4,80.2,0.014,3.9,0.007,,
280187501,SE AGUEDA,TR 2,LEL 48069,2002-01-16,0.05,,2.1,3.8,11.9,22.4,6.8,85.3,1.56,35.1,90.7,,0.5,0.846,37.2,98.1,0.004,3.2,0.001,,
280187501,SE AGUEDA,TR 2,LEL 48069,2002-12-03,0.05,,1.7,1.2,3.4,8.0,2.1,31.8,1.0,12.9,33.4,,0.5,0.846,33.7,70.0,0.003,4.9,0.002,,
280187501,SE AGUEDA,TR 2,LEL 48069,2004-01-21,0.05,,6.1,3.5,7.5,22.6,6.9,90.9,1.36,30.7,68.7,,0.5,0.851,39.8,61.1,0.023,2.7,0.001,,
280187501,SE AGUEDA,TR 2,LEL 48069,2005-01-19,0.05,,6.3,4.2,7.6,24.5,7.7,100.5,1.46,33.4,74.8,,0.5,0.851,40.7,76.9,0.023,2.8,0.001,,
280187501,SE AGUEDA,TR 2,LEL 48069,2006-01-18,0.05,,9.9,6.2,3.7,40.1,14.0,157.3,2.37,34.0,75.8,,1.0,0.852,37.9,86.3,0.011,6.0,0.004,,
280187501,SE AGUEDA,TR 2,LEL 48069,2007-01-18,0.05,,13.6,89.5,2.9,45.4,226.1,241.4,2.13,1.8,72.4,,0.5,0.8523,28.5,84.7,0.008,4.4,0.041,,
280187501,SE AGUEDA,TR 2,LEL 48069,2007-09-05,,,32.8,64.6,4.5,44.4,341.3,171.4,2.01,6.4,67.9,,,,,46.4,,21.9,,,
280187501,SE AGUEDA,TR 2,LEL 48069,2008-01-25,0.05,,26.0,29.3,2.7,38.0,245.5,164.7,1.73,8.3,78.2,,1.0,0.8523,24.9,90.5,0.016,8.9,0.019,,
280187501,SE AGUEDA,TR 2,LEL 48069,2008-08-28,,,56.3,23.0,2.8,39.9,168.0,234.6,2.09,11.2,66.5,,,,,,,,,,
280187501,SE AGUEDA,TR 2,LEL 48069,2009-04-23,0.05,,59.4,8.2,3.2,40.7,106.8,229.1,2.39,17.2,75.5,,1.5,0.8527,20.4,94.3,0.047,6.9,0.02,,
280187501,SE AGUEDA,TR 2,LEL 48069,2010-01-07,0.05,,39.2,9.5,2.8,43.3,59.9,278.8,3.08,24.0,81.4,,2.0,0.8525,21.5,90.3,0.068,10.4,0.021,,
280187501,SE AGUEDA,TR 2,LEL 48069,2011-01-11,0.05,,23.2,7.9,2.6,43.2,30.1,295.6,3.43,25.4,72.4,,2.5,0.8492,17.2,94.3,0.09,7.8,0.028,,
280187501,SE AGUEDA,TR 2,LEL 48069,2012-08-22,0.05,,45.8,4.5,1.1,8.7,6.1,367.1,2.72,19.7,64.4,,2.5,0.8493,16.7,64.1,0.129,14.3,0.03,,
280187501,SE AGUEDA,TR 2,LEL 48069,2013-10-22,0.13,,32.2,5.7,1.2,14.9,6.2,350.6,2.92,22.0,71.2,,2.5,0.8493,16.4,85.9,0.227,9.6,0.034,,
280187501,SE AGUEDA,TR 2,LEL 48069,2016-07-26,0.05,Papel normal,2.0,2.0,1.0,2.0,1.0,83.0,1.2,26.7,57.1,Estado normal,1.5,0.851,34.0,87.0,0.02,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187501,SE AGUEDA,TR 2,LEL 48069,2017-08-22,0.05,Papel normal,5.0,5.0,1.0,3.0,2.0,99.0,1.12,28.5,63.5,Estado normal,0.5,0.851,32.0,39.0,0.02,9.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187501,SE AGUEDA,TR 2,LEL 48069,2018-08-27,0.06,Papel normal,3.0,2.0,1.0,5.0,1.0,81.0,1.0,30.7,72.0,Estado normal,1.5,0.851,32.0,79.0,0.02,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187501,SE AGUEDA,TR 2,LEL 48069,2019-07-24,0.05,Papel normal,6.0,2.0,1.0,6.0,1.0,105.0,1.13,31.9,68.3,Estado normal,1.5,0.851,33.0,77.0,0.02,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187501,SE AGUEDA,TR 2,LEL 48069,2020-07-29,0.05,Papel normal,5.0,2.0,1.0,5.0,1.0,97.0,1.0,29.3,61.5,Estado normal,1.5,0.851,32.0,80.0,0.02,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187502,SE LOUSADO,TR 2,B 612850,1996-06-20,,,7.0,2.0,1.0,1.0,1.0,116.0,1.9,17.7,48.8,,2.0,0.862,25.1,22.8,0.043,43.7,0.01,,
280187502,SE LOUSADO,TR 2,B 612850,1996-11-02,,,20.0,4.0,1.0,1.0,1.0,344.0,4.6,15.4,55.4,,2.0,0.861,25.5,36.1,0.07,26.1,0.012,,
280187502,SE LOUSADO,TR 2,B 612850,1998-11-27,3.35,,23.7,10.0,1.0,5.1,2.2,622.4,15.22,20.0,77.6,,2.0,0.863,23.6,19.4,0.063,42.9,0.009,,
280187502,SE LOUSADO,TR 2,B 612850,2001-08-03,5.3,,13.6,9.4,1.0,2.3,2.9,490.0,1.0,22.4,76.5,,2.0,0.863,21.5,20.0,0.054,57.4,0.009,,
280187502,SE LOUSADO,TR 2,B 612850,2002-08-02,7.25,,2.5,1.0,1.0,1.0,11.6,1.0,1.0,24.5,91.8,,2.5,0.861,21.6,20.7,0.086,65.6,0.011,,
280187502,SE LOUSADO,TR 2,B 612850,2003-06-02,2.49,,36.8,9.6,1.0,1.0,1.4,465.5,6.28,19.6,68.5,,2.5,0.863,21.3,19.6,0.091,51.2,0.006,,
280187502,SE LOUSADO,TR 2,B 612850,2003-10-13,0.19,,1.8,7.0,1.0,1.0,5.7,40.3,1.0,1.0,9.2,,,0.866,,,,,0.024,,
280187502,SE LOUSADO,TR 2,B 612850,2004-05-26,0.05,,47.8,5.9,1.0,1.0,1.0,483.8,5.43,15.6,56.8,,2.5,0.866,19.2,18.8,0.065,55.6,0.011,,
280187502,SE LOUSADO,TR 2,B 612850,2005-07-18,1.35,,6.9,2.9,1.0,1.0,1.0,188.2,3.15,31.6,77.3,,2.0,0.8676,19.8,53.0,0.057,14.7,0.012,,
280187502,SE LOUSADO,TR 2,B 612850,2006-05-23,1.06,,10.4,2.7,1.3,1.1,1.0,250.6,4.79,28.4,71.1,,2.0,0.8673,21.6,59.9,0.062,18.4,0.012,,
280187502,SE LOUSADO,TR 2,B 612850,2007-07-10,1.29,,11.8,3.2,1.7,1.2,1.2,302.2,6.36,23.7,62.9,,2.0,0.8671,21.9,34.9,0.053,24.7,0.011,,
280187502,SE LOUSADO,TR 2,B 612850,2008-06-17,1.39,,5.6,2.9,2.0,1.0,1.2,251.0,6.48,29.9,71.8,,2.0,0.8673,22.4,49.8,0.048,11.4,0.013,,
280187502,SE LOUSADO,TR 2,B 612850,2009-07-23,1.81,,7.4,3.3,1.7,1.0,1.3,304.6,6.87,25.8,67.1,,2.0,0.8675,22.3,41.9,0.055,17.2,0.017,,
280187502,SE LOUSADO,TR 2,B 612850,2010-08-12,1.58,,27.7,3.3,1.7,1.1,1.4,324.0,7.05,29.2,74.5,,2.0,0.8675,23.0,38.2,0.059,19.7,0.012,,
280187502,SE LOUSADO,TR 2,B 612850,2011-05-05,1.39,,7.3,2.3,1.3,1.6,1.0,204.8,4.98,18.5,50.0,,2.0,0.864,20.7,33.7,0.042,22.0,0.012,,
280187502,SE LOUSADO,TR 2,B 612850,2012-05-11,1.08,,109.4,14.5,1.0,21.3,9.2,165.7,7.1,29.5,72.7,,2.0,0.864,19.3,37.9,0.051,12.3,0.01,,
280187502,SE LOUSADO,TR 2,B 612850,2013-04-25,1.12,,8.2,5.2,1.9,12.6,3.3,192.4,7.95,25.1,59.8,,2.0,0.864,21.5,56.9,0.058,12.0,0.01,,
280187502,SE LOUSADO,TR 2,B 612850,2014-05-22,1.19,,7.9,4.4,2.9,11.6,3.3,193.1,7.47,31.4,75.0,,2.0,0.8639,21.9,62.1,0.058,11.9,0.01,,
280187502,SE LOUSADO,TR 2,B 612850,2015-04-07,1.25,Sintomas de degradação avançada do papel antes da substituição do óleo.,13.0,3.0,2.0,4.0,4.0,172.0,6.31,27.1,62.3,Estado normal,2.0,0.864,21.0,30.0,0.07,31.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187502,SE LOUSADO,TR 2,B 612850,2016-04-19,1.25,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,3.0,1.0,3.0,3.0,187.0,8.22,26.8,62.7,Estado normal,2.0,0.864,21.0,53.0,0.05,14.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187502,SE LOUSADO,TR 2,B 612850,2017-02-15,1.37,Sintomas de degradação avançada do papel antes da substituição do óleo.,9.0,4.0,1.0,6.0,3.0,303.0,8.05,27.7,71.8,Estado normal,2.0,0.864,21.0,84.0,0.05,14.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187502,SE LOUSADO,TR 2,B 612850,2018-05-17,1.34,Sintomas de degradação avançada do papel antes da substituição do óleo.,11.0,7.0,1.0,10.0,4.0,317.0,6.53,22.3,67.0,Estado normal,2.0,0.864,21.0,37.0,0.08,27.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187502,SE LOUSADO,TR 2,B 612850,2019-05-23,1.44,Sintomas de degradação avançada do papel antes da substituição do óleo.,14.0,6.0,3.0,13.0,4.0,431.0,10.13,25.8,70.0,Estado normal,2.0,0.8639,23.0,46.0,0.07,9.0,0.01,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187502,SE LOUSADO,TR 2,B 612850,2020-07-22,1.45,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,3.0,2.0,8.0,3.0,189.0,6.62,25.0,58.0,Estado normal,2.0,0.8639,21.0,67.0,0.06,15.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187503,SE LOUSADO,TR 3,B 610993,1998-11-27,0.11,,36.1,5.1,1.0,1.2,2.4,487.4,6.32,25.6,81.5,,2.0,0.863,27.9,39.0,0.025,16.2,0.01,,
280187503,SE LOUSADO,TR 3,B 610993,2001-08-03,0.3,,25.0,4.7,1.0,1.0,2.1,443.0,5.45,37.6,125.2,,2.0,0.863,22.2,31.4,0.023,30.7,0.01,,
280187503,SE LOUSADO,TR 3,B 610993,2002-08-02,0.34,,19.0,3.4,1.0,1.1,1.2,377.8,4.3,22.0,70.2,,2.5,0.862,23.3,30.1,0.029,29.0,0.017,,
280187503,SE LOUSADO,TR 3,B 610993,2003-06-02,0.18,,31.7,6.5,1.0,1.0,1.3,359.3,3.26,25.2,70.6,,2.5,0.864,22.3,57.9,0.043,17.9,0.012,,
280187503,SE LOUSADO,TR 3,B 610993,2004-05-26,0.43,,42.8,4.5,1.0,1.0,1.2,481.7,4.36,21.3,63.9,,2.5,0.867,21.0,40.3,0.044,24.0,0.021,,
280187503,SE LOUSADO,TR 3,B 610993,2005-07-18,0.33,,12.2,4.2,1.0,1.0,1.0,299.8,3.75,28.5,74.3,,2.5,0.8678,23.0,43.4,0.053,14.2,0.021,,
280187503,SE LOUSADO,TR 3,B 610993,2006-05-23,0.24,,11.4,2.7,1.0,1.0,1.0,259.9,4.07,29.7,75.5,,2.5,0.8676,22.9,71.8,0.039,8.7,0.016,,
280187503,SE LOUSADO,TR 3,B 610993,2007-07-10,0.23,,18.2,2.1,1.0,1.0,1.0,169.4,2.95,27.5,65.4,,2.5,0.8673,22.4,74.2,0.037,12.2,0.016,,
280187503,SE LOUSADO,TR 3,B 610993,2008-06-17,0.28,,15.4,2.3,1.0,1.0,1.0,210.6,3.12,29.8,69.3,,2.5,0.8676,22.9,40.1,0.029,16.1,0.02,,
280187503,SE LOUSADO,TR 3,B 610993,2009-07-23,0.31,,9.2,2.6,1.0,1.0,1.0,260.9,3.43,26.7,66.8,,2.0,0.8676,22.9,48.9,0.042,16.1,0.022,,
280187503,SE LOUSADO,TR 3,B 610993,2010-08-12,0.29,,18.7,3.2,1.0,1.0,1.2,377.3,5.43,30.2,77.8,,2.0,0.8677,22.4,44.1,0.038,19.4,0.023,,
280187503,SE LOUSADO,TR 3,B 610993,2011-05-05,0.22,,7.1,1.4,1.0,1.0,1.0,124.3,2.63,21.3,52.9,,2.0,0.8643,21.7,82.7,0.03,9.8,0.014,,
280187503,SE LOUSADO,TR 3,B 610993,2012-05-11,0.2,,41.6,6.4,1.0,5.8,3.7,109.7,2.89,30.3,70.8,,2.5,0.8643,18.2,48.8,0.033,10.2,0.017,,
280187503,SE LOUSADO,TR 3,B 610993,2013-04-25,0.21,,13.9,3.8,1.0,1.4,1.1,121.8,2.93,27.3,60.7,,2.5,0.8643,21.9,79.9,0.042,6.6,0.013,,
280187503,SE LOUSADO,TR 3,B 610993,2014-05-22,0.23,,15.3,4.6,1.0,1.6,1.2,326.0,4.13,27.6,71.0,,2.5,0.8642,20.7,77.0,0.044,9.4,0.024,,
280187503,SE LOUSADO,TR 3,B 610993,2015-04-07,0.38,Sintomas de degradação muito ligeira do papel.,15.0,4.0,1.0,3.0,3.0,310.0,5.49,24.6,63.1,Estado normal,2.5,0.8643,22.0,60.0,0.06,25.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187503,SE LOUSADO,TR 3,B 610993,2016-04-19,0.28,Sintomas de degradação muito ligeira do papel.,8.0,3.0,1.0,1.0,2.0,280.0,6.03,25.5,62.3,Estado normal,2.5,0.8643,22.0,52.0,0.04,13.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187503,SE LOUSADO,TR 3,B 610993,2017-02-15,0.32,Sintomas de degradação muito ligeira do papel.,9.0,5.0,1.0,1.0,2.0,324.0,5.26,26.5,69.1,Estado normal,2.5,0.8642,22.0,77.0,0.04,13.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187503,SE LOUSADO,TR 3,B 610993,2018-05-17,0.37,Sintomas de degradação muito ligeira do papel.,11.0,10.0,1.0,16.0,4.0,321.0,4.4,23.7,68.4,Estado normal,2.5,0.8643,21.0,48.0,0.06,12.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187503,SE LOUSADO,TR 3,B 610993,2019-05-23,0.32,Sintomas de degradação muito ligeira do papel.,14.0,9.0,1.0,22.0,5.0,314.0,5.37,26.8,64.6,Estado normal,2.5,0.8643,24.0,47.0,0.05,12.0,0.019,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187503,SE LOUSADO,TR 3,B 610993,2020-07-22,0.29,Sintomas de degradação muito ligeira do papel.,9.0,5.0,1.0,13.0,3.0,205.0,3.46,23.5,54.9,Estado normal,2.5,0.8643,21.0,24.0,0.04,39.0,0.016,Valor de tensão disruptiva não conforme,"Nova colheita para confirmação dos valores de teor de água e tensão disruptiva, antes de recomendar tratamento de secagem ao óleo."
280187504,SE FRONHAS,TR 1,13153 C,1996-05-14,,,19.0,10.0,344.0,190.0,25.0,113.0,2.8,25.1,63.8,,3.5,0.859,21.1,46.1,0.053,32.9,0.044,,
280187504,SE FRONHAS,TR 1,13153 C,1997-08-06,0.42,,20.0,9.0,236.0,103.0,13.0,118.0,2.1,24.1,63.8,,3.5,0.86,21.0,38.1,0.069,28.4,0.034,,
280187504,SE FRONHAS,TR 1,13153 C,2001-10-09,0.88,,12.0,16.0,515.0,90.0,9.7,133.0,2.26,24.0,70.0,,3.5,0.863,21.1,43.4,0.072,33.2,0.034,,
280187504,SE FRONHAS,TR 1,13153 C,2002-09-25,1.14,,5.5,6.0,95.8,69.8,7.4,107.1,1.75,22.2,63.6,,4.0,0.859,18.5,22.7,0.085,44.5,0.036,,
280187504,SE FRONHAS,TR 1,13153 C,2003-07-07,0.74,,14.9,6.7,123.9,88.9,10.5,112.7,2.81,31.2,87.2,,4.0,0.864,17.2,47.8,0.083,22.7,0.038,,
280187504,SE FRONHAS,TR 1,13153 C,2004-09-20,0.05,,8.4,2.4,11.6,2.1,1.0,59.6,2.06,28.6,66.7,,0.5,0.868,45.3,22.5,0.014,28.6,0.004,,
280187504,SE FRONHAS,TR 1,13153 C,2005-08-30,0.05,,7.0,2.3,12.3,2.3,1.0,100.5,1.41,29.3,63.4,,0.5,0.8698,36.4,76.4,0.011,5.2,0.003,,
280187504,SE FRONHAS,TR 1,13153 C,2006-08-24,0.05,,7.1,2.8,34.4,5.8,1.0,67.7,1.31,31.8,66.7,,0.5,0.8699,40.3,77.4,0.015,7.1,0.004,,
280187504,SE FRONHAS,TR 1,13153 C,2007-07-27,0.05,,4.8,2.1,29.4,6.4,1.0,57.7,1.43,30.2,65.6,,0.5,0.8694,41.2,85.4,0.005,7.2,0.003,,
280187504,SE FRONHAS,TR 1,13153 C,2008-08-28,0.05,,5.2,2.4,23.2,8.1,1.8,47.5,1.03,30.0,60.2,,0.5,0.8697,38.6,45.3,0.002,7.8,0.003,,
280187504,SE FRONHAS,TR 1,13153 C,2009-04-27,0.05,,3.2,2.1,24.1,7.4,1.7,23.2,1.0,34.8,72.6,,0.5,0.8699,38.5,52.6,0.006,10.2,0.002,,
280187504,SE FRONHAS,TR 1,13153 C,2010-09-22,0.06,,13.1,8.0,26.8,21.1,21.7,100.6,1.48,33.1,74.6,,0.5,0.8701,38.6,82.5,0.006,10.6,0.003,,
280187504,SE FRONHAS,TR 1,13153 C,2011-01-04,0.05,,7.3,3.7,25.8,21.6,11.2,52.3,1.38,33.8,70.8,,0.5,0.8664,38.2,69.6,0.008,6.1,0.002,,
280187504,SE FRONHAS,TR 1,13153 C,2012-08-22,0.06,,16.5,3.7,44.0,26.3,12.2,42.7,1.0,28.7,60.1,,0.5,0.8664,37.7,55.5,0.007,7.9,0.002,,
280187504,SE FRONHAS,TR 1,13153 C,2013-07-24,0.06,,11.1,4.3,48.4,35.3,14.8,54.3,1.06,30.6,69.2,,0.5,0.8664,35.8,66.4,0.004,7.1,0.002,,
280187504,SE FRONHAS,TR 1,13153 C,2016-07-15,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,3.0,33.0,27.0,10.0,29.0,1.0,28.3,60.5,Estado normal,0.5,0.8664,38.0,75.0,0.02,8.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187504,SE FRONHAS,TR 1,13153 C,2017-08-14,0.08,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,15.0,15.0,10.0,5.0,49.0,1.0,28.6,63.2,Estado normal,0.5,0.8664,38.0,55.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187504,SE FRONHAS,TR 1,13153 C,2018-08-08,0.08,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,2.0,13.0,11.0,4.0,32.0,1.0,29.9,68.6,Estado normal,0.5,0.8664,37.0,64.0,0.02,10.0,0.005,,Nova colheita com periodicidade pré-estabelecida
280187504,SE FRONHAS,TR 1,13153 C,2019-07-09,0.07,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,3.0,18.0,24.0,7.0,38.0,1.01,30.3,63.6,Estado normal,0.5,0.8664,38.0,61.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187504,SE FRONHAS,TR 1,13153 C,2020-06-05,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,3.0,21.0,32.0,10.0,34.0,1.0,28.7,59.8,Estado normal,0.5,0.8664,37.0,69.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187505,SE RIO MEAO,TR 1,LEL 91416,2003-07-07,0.05,,9.7,3.5,1.0,1.0,1.0,135.0,1.0,30.2,78.7,,0.5,0.873,28.0,68.6,0.004,2.1,0.002,,
280187505,SE RIO MEAO,TR 1,LEL 91416,2004-08-17,0.05,,11.0,2.0,1.0,1.0,1.0,135.7,1.41,31.5,81.9,,0.5,0.874,41.9,81.7,0.012,4.4,0.002,,
280187505,SE RIO MEAO,TR 1,LEL 91416,2005-08-10,0.05,,6.7,3.7,1.0,1.0,1.0,113.9,1.44,30.9,64.7,,0.5,0.8727,38.8,75.2,0.03,7.1,0.004,,
280187505,SE RIO MEAO,TR 1,LEL 91416,2006-05-09,0.05,,4.9,2.9,1.0,1.0,1.0,100.1,1.65,31.4,66.1,,0.5,0.8728,41.8,62.3,0.001,8.7,0.004,,
280187505,SE RIO MEAO,TR 1,LEL 91416,2007-06-11,0.05,,3.9,3.2,1.0,1.0,1.0,110.0,1.75,29.4,63.4,,1.0,0.8725,37.8,60.6,0.004,5.0,0.001,,
280187505,SE RIO MEAO,TR 1,LEL 91416,2008-05-27,0.05,,4.3,3.0,1.0,1.0,1.0,100.6,1.78,32.2,67.7,,0.5,0.8731,41.6,84.1,0.006,5.7,0.002,,
280187505,SE RIO MEAO,TR 1,LEL 91416,2009-07-09,0.05,,2.1,2.2,1.0,1.0,1.0,92.7,2.92,31.9,66.7,,0.5,0.8702,36.2,75.7,0.006,6.8,0.001,,
280187505,SE RIO MEAO,TR 1,LEL 91416,2010-07-22,0.05,,4.3,2.6,1.0,1.0,1.0,98.2,1.92,33.2,71.9,,0.5,0.8729,38.0,70.8,0.009,4.8,0.002,,
280187505,SE RIO MEAO,TR 1,LEL 91416,2011-03-14,0.05,,2.8,2.4,1.0,1.0,1.0,71.0,1.77,31.1,63.1,,0.5,0.8694,38.2,74.4,0.003,4.9,0.001,,
280187505,SE RIO MEAO,TR 1,LEL 91416,2012-07-10,0.05,,6.0,3.4,1.0,2.1,1.0,89.1,1.54,27.6,59.2,,1.0,0.8696,40.4,85.7,0.008,8.4,0.001,,
280187505,SE RIO MEAO,TR 1,LEL 91416,2013-07-01,0.05,,12.7,3.2,1.0,2.1,1.2,101.1,1.83,22.1,64.7,,1.0,0.8696,33.5,84.7,0.012,4.2,0.003,,
280187505,SE RIO MEAO,TR 1,LEL 91416,2017-07-25,0.05,Papel normal,9.0,18.0,1.0,1.0,1.0,108.0,1.65,26.3,61.7,Estado normal,0.5,0.8696,29.0,95.0,0.02,8.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187505,SE RIO MEAO,TR 1,LEL 91416,2018-08-23,0.05,Papel normal,7.0,3.0,1.0,1.0,1.0,93.0,1.0,28.6,69.4,Estado normal,0.5,0.8697,29.0,67.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187505,SE RIO MEAO,TR 1,LEL 91416,2019-09-17,0.05,Papel normal,9.0,8.0,1.0,1.0,3.0,93.0,1.77,29.3,67.3,Estado normal,1.0,0.8696,29.0,44.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,1996-05-13,,,35.0,12.0,214.0,43.0,4.0,156.0,2.6,24.7,63.4,,2.5,0.863,30.6,81.7,0.054,5.7,0.017,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,1997-05-14,0.05,,23.0,10.0,201.0,38.0,3.0,120.0,2.6,24.4,60.5,,2.5,0.863,28.2,75.5,0.038,10.6,0.018,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,1998-02-09,0.05,,55.0,14.0,241.0,48.0,5.0,215.0,3.0,27.0,75.0,,3.0,0.861,28.1,49.3,0.025,13.6,0.022,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2001-09-11,0.05,,7.7,5.3,149.0,21.0,3.1,231.0,3.54,27.0,74.0,,3.0,0.863,23.9,75.4,0.049,12.4,0.022,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2002-09-19,0.05,,14.5,5.2,125.0,23.1,2.8,266.2,4.19,26.1,73.2,,3.0,0.86,22.2,66.9,0.043,6.4,0.016,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2003-06-25,0.08,,11.0,4.3,92.0,13.9,2.0,248.0,2.73,25.8,74.0,,3.0,0.866,23.0,58.0,0.049,7.7,0.02,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2004-08-19,0.07,,11.8,44.2,49.5,136.2,17.7,238.1,3.87,26.4,68.7,,3.0,0.866,22.8,40.5,0.03,13.0,0.027,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2004-12-07,,,29.4,89.9,63.5,281.3,34.0,269.4,4.26,27.9,71.5,,,,,,,,,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2005-03-16,,,25.0,41.4,71.1,240.1,28.5,220.2,3.96,30.4,75.1,,,,,,,,,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2005-09-07,0.11,,23.9,16.5,72.7,148.8,21.4,323.6,4.52,25.6,73.3,,3.0,0.8667,21.1,60.0,0.076,16.6,0.025,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2006-08-30,0.11,,25.9,43.2,79.9,221.2,30.2,324.4,4.43,25.1,68.8,,3.0,0.8666,20.8,46.0,0.103,16.0,0.028,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2007-02-06,,,53.4,153.8,103.9,526.1,70.7,270.3,4.99,31.2,77.1,,,,,,,,,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2007-05-17,,,22.0,90.8,83.4,426.0,58.0,220.1,3.74,23.8,61.6,,,,,,,,,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2007-07-24,0.12,,16.6,84.4,80.5,432.4,69.2,234.1,3.92,27.4,68.8,,3.0,0.8663,18.4,53.7,0.094,14.0,0.027,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2008-05-29,,,25.8,193.6,120.8,1158.8,151.9,279.8,5.4,33.2,82.4,,,,,,,,,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2008-08-12,0.12,,18.7,122.2,103.4,908.5,125.9,280.9,5.04,27.0,68.4,,3.0,0.8666,21.9,77.7,0.089,12.8,0.027,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2009-02-02,,,48.7,239.4,130.9,1199.2,164.0,204.8,4.46,28.0,67.9,,,,,,,,,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2009-06-18,0.12,,7.4,96.0,105.6,813.0,123.8,119.9,3.39,30.1,65.9,,3.0,0.8687,21.8,55.4,0.08,19.4,0.029,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2010-10-15,0.13,,8.3,9.6,99.4,266.4,54.1,220.1,4.39,26.2,76.9,,3.0,0.8686,20.0,41.3,0.091,15.5,0.024,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2011-01-07,0.14,,17.3,9.2,111.7,240.4,46.7,272.8,4.76,30.2,72.8,,2.5,0.8652,16.2,35.6,0.085,15.3,0.028,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2012-07-11,0.14,,31.8,11.9,182.8,104.2,23.2,246.4,3.84,25.7,62.9,,3.0,0.8652,20.9,48.6,0.089,17.8,0.026,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2013-07-30,0.15,,649.6,4483.1,318.0,11911.4,2054.4,412.4,4.2,25.3,72.1,,3.0,0.8652,19.9,52.2,0.114,14.0,0.03,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2013-09-06,,,274.6,3440.0,283.5,11009.3,1981.3,562.2,4.57,17.2,67.3,,,,,65.2,,12.7,,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2014-08-12,0.05,,15.1,6.1,4.6,4.4,1.4,343.3,1.49,19.6,54.6,,0.5,0.8712,31.7,61.9,0.01,6.3,0.01,,
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2015-06-02,0.05,Papel normal,31.0,8.0,28.0,8.0,3.0,402.0,3.0,19.6,64.0,Estado normal,1.0,0.8712,34.0,91.0,0.02,5.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2016-07-06,0.05,Papel normal,61.0,19.0,38.0,13.0,19.0,271.0,2.71,4.7,62.5,Estado normal,1.0,0.8713,28.0,75.0,0.02,2.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2017-07-26,0.05,Papel normal,103.0,28.0,45.0,17.0,22.0,425.0,2.86,8.7,66.8,Descargas parciais,1.0,0.8713,26.0,89.0,0.03,6.0,0.019,Conforme.,Nova colheita dentro de cerca de 6 meses
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2018-03-07,,,60.0,10.0,49.0,18.0,18.0,338.0,2.89,15.9,65.2,Estado normal,,,,66.0,,6.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2018-07-17,0.05,Papel normal,56.0,9.0,43.0,11.0,13.0,315.0,1.4,14.6,70.4,Estado normal,1.5,0.8714,26.0,83.0,0.05,7.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2019-07-05,0.06,Papel normal,84.0,11.0,58.0,22.0,14.0,454.0,3.88,15.7,64.6,Estado normal,1.5,0.8714,24.0,79.0,0.05,7.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187506,SE BOAVISTA (PORTO),TR 1,7650 S,2020-09-25,0.06,Papel normal,84.0,10.0,58.0,7.0,7.0,477.0,3.99,15.8,65.8,Estado normal,1.5,0.8715,21.0,72.0,0.06,6.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187508,SE PEVIDEM,TR 2,B 609676,1996-10-09,,,7.0,2.0,1.0,1.0,1.0,205.0,1.4,22.5,53.8,,2.0,0.866,29.3,54.3,0.04,4.7,0.016,,
280187508,SE PEVIDEM,TR 2,B 609676,1998-12-15,0.05,,7.7,2.8,1.0,1.0,1.0,235.5,1.84,28.7,74.2,,2.5,0.867,27.4,71.1,0.022,4.1,0.014,,
280187508,SE PEVIDEM,TR 2,B 609676,2000-01-04,0.08,,3.0,1.2,1.0,1.6,1.2,16.0,1.0,13.0,40.0,,2.5,0.865,27.2,62.9,0.019,7.2,0.018,,
280187508,SE PEVIDEM,TR 2,B 609676,2000-08-09,,,738.0,93.0,275.0,62.0,4.2,196.0,1.42,29.0,81.0,,,,,,,,,,
280187508,SE PEVIDEM,TR 2,B 609676,2000-11-16,0.09,,5.0,1.0,1.0,1.0,1.0,23.0,1.0,14.0,44.0,,2.5,0.865,31.4,54.1,0.017,9.3,0.02,,
280187508,SE PEVIDEM,TR 2,B 609676,2001-08-01,0.05,,1.0,3.0,1.2,1.4,1.1,291.3,2.88,24.8,78.4,,2.5,0.864,26.6,70.5,0.031,11.7,0.037,,
280187508,SE PEVIDEM,TR 2,B 609676,2002-08-08,0.08,,9.0,1.9,1.0,1.0,1.0,196.8,1.78,20.8,60.5,,2.5,0.863,26.3,58.4,0.019,10.2,0.024,,
280187508,SE PEVIDEM,TR 2,B 609676,2003-06-04,0.06,,17.1,2.3,1.0,1.0,1.0,239.4,1.78,25.4,63.9,,2.5,0.863,25.9,79.7,0.025,7.8,0.02,,
280187508,SE PEVIDEM,TR 2,B 609676,2004-05-25,0.05,,13.0,2.8,1.0,1.0,1.0,252.7,2.0,25.0,63.6,,2.5,0.867,25.0,73.8,0.018,7.4,0.042,,
280187508,SE PEVIDEM,TR 2,B 609676,2005-07-21,0.08,,12.7,3.6,1.0,1.0,1.0,241.8,2.44,27.5,63.9,,2.5,0.8681,24.1,66.8,0.058,9.8,0.049,,
280187508,SE PEVIDEM,TR 2,B 609676,2006-09-06,0.08,,12.0,2.8,1.0,1.0,1.2,253.6,3.45,26.7,63.4,,2.5,0.8681,23.4,56.0,0.044,11.9,0.044,,
280187508,SE PEVIDEM,TR 2,B 609676,2007-07-23,0.06,,14.2,3.0,1.0,1.0,1.3,295.8,4.12,26.3,62.7,,2.0,0.8678,24.6,58.7,0.032,7.7,0.037,,
280187508,SE PEVIDEM,TR 2,B 609676,2008-09-23,0.07,,12.7,2.8,1.0,1.0,1.2,279.9,3.5,27.2,67.2,,2.5,0.8681,25.3,57.5,0.028,5.4,0.029,,
280187508,SE PEVIDEM,TR 2,B 609676,2009-01-29,0.06,,16.6,2.6,1.0,1.0,1.0,286.6,3.02,28.1,67.2,,2.0,0.8681,25.0,83.2,0.03,3.4,0.026,,
280187508,SE PEVIDEM,TR 2,B 609676,2010-04-30,0.06,,13.3,1.9,1.0,1.0,1.0,217.3,2.96,27.1,62.1,,2.5,0.8681,26.1,62.4,0.034,6.7,0.028,,
280187508,SE PEVIDEM,TR 2,B 609676,2011-01-26,0.05,,13.7,2.9,1.0,1.0,1.0,281.9,3.05,26.2,65.4,,2.0,0.8648,26.6,63.5,0.034,4.3,0.019,,
280187508,SE PEVIDEM,TR 2,B 609676,2012-08-30,0.05,,40.9,2.3,1.0,1.0,1.0,237.6,2.46,22.9,53.7,,2.0,0.8648,25.5,90.1,0.035,5.7,0.022,,
280187508,SE PEVIDEM,TR 2,B 609676,2013-08-01,0.05,,27.7,3.2,1.0,1.4,1.0,248.1,2.45,25.8,61.4,,2.5,0.8674,17.6,74.0,0.089,6.9,0.039,,
280187508,SE PEVIDEM,TR 2,B 609676,2014-10-23,0.06,Papel normal,44.0,4.0,1.0,1.0,1.0,300.0,2.43,25.2,61.1,Estado normal,2.5,0.8648,25.0,66.0,0.04,8.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187508,SE PEVIDEM,TR 2,B 609676,2015-10-01,0.07,Papel normal,39.0,3.0,1.0,1.0,1.0,301.0,2.85,26.2,64.6,Estado normal,2.5,0.8648,25.0,88.0,0.03,5.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187508,SE PEVIDEM,TR 2,B 609676,2016-09-21,0.05,Papel normal,51.0,4.0,1.0,1.0,1.0,372.0,3.13,27.0,69.8,Estado normal,2.5,0.8648,25.0,72.0,0.03,7.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187508,SE PEVIDEM,TR 2,B 609676,2017-10-30,0.08,Papel normal,23.0,10.0,1.0,1.0,1.0,317.0,2.39,23.1,57.1,Estado normal,2.0,0.8648,25.0,79.0,0.04,4.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187508,SE PEVIDEM,TR 2,B 609676,2018-10-23,0.08,Papel normal,13.0,14.0,1.0,1.0,2.0,279.0,2.58,26.4,61.3,Estado normal,2.5,0.8648,24.0,51.0,0.04,7.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187508,SE PEVIDEM,TR 2,B 609676,2019-10-22,0.07,Papel normal,23.0,6.0,1.0,1.0,1.0,429.0,3.12,25.5,63.9,Estado normal,2.5,0.8648,25.0,69.0,0.04,7.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187509,SE PEVIDEM,TR 1,B 609677,1996-10-09,,,9.0,3.0,1.0,1.0,1.0,243.0,1.8,24.0,58.2,,3.0,0.867,26.5,69.2,0.062,6.2,0.04,,
280187509,SE PEVIDEM,TR 1,B 609677,1998-12-15,0.38,,12.0,2.9,1.0,1.0,1.1,295.6,2.14,24.8,67.6,,3.5,0.867,22.4,74.6,0.059,6.9,0.042,,
280187509,SE PEVIDEM,TR 1,B 609677,2001-08-01,0.62,,1.0,4.1,1.0,1.0,1.5,450.4,3.73,24.1,72.0,,3.0,0.867,21.5,77.6,0.056,7.7,0.05,,
280187509,SE PEVIDEM,TR 1,B 609677,2002-08-08,0.56,,2.4,1.8,1.0,1.0,1.0,171.8,1.6,25.3,67.4,,3.0,0.866,20.8,56.9,0.064,6.3,0.043,,
280187509,SE PEVIDEM,TR 1,B 609677,2003-06-04,0.42,,7.2,4.6,1.0,1.0,1.0,178.6,1.37,29.0,65.1,,3.0,0.865,21.9,80.4,0.064,6.0,0.037,,
280187509,SE PEVIDEM,TR 1,B 609677,2004-05-25,0.2,,7.3,2.1,1.0,1.0,1.0,205.2,1.58,25.6,60.9,,3.0,0.87,21.2,53.7,0.059,6.0,0.04,,
280187509,SE PEVIDEM,TR 1,B 609677,2005-07-21,0.47,,7.0,2.4,1.0,1.0,1.0,205.0,1.97,29.4,63.9,,3.0,0.871,21.0,77.0,0.087,7.8,0.042,,
280187509,SE PEVIDEM,TR 1,B 609677,2006-09-06,0.49,,8.1,2.5,1.0,1.0,1.1,213.0,1.99,27.3,63.1,,2.5,0.8708,21.3,74.2,0.071,9.0,0.039,,
280187509,SE PEVIDEM,TR 1,B 609677,2007-07-23,0.43,,9.2,2.2,1.0,1.0,1.0,217.5,1.84,26.9,60.5,,2.5,0.8707,21.0,68.6,0.058,6.8,0.042,,
280187509,SE PEVIDEM,TR 1,B 609677,2008-09-23,0.39,,8.2,2.2,1.0,1.0,1.0,208.4,1.87,26.4,64.4,,3.0,0.8708,21.2,69.5,0.052,5.6,0.038,,
280187509,SE PEVIDEM,TR 1,B 609677,2009-01-29,0.39,,10.2,1.9,1.0,1.0,1.0,217.2,1.64,29.5,67.1,,2.5,0.8708,21.4,84.1,0.06,2.8,0.036,,
280187509,SE PEVIDEM,TR 1,B 609677,2010-04-30,0.38,,10.4,1.5,1.0,1.0,1.0,166.8,1.82,28.8,63.7,,3.0,0.8708,21.8,72.1,0.061,5.4,0.038,,
280187509,SE PEVIDEM,TR 1,B 609677,2011-01-26,0.36,,20.0,2.7,1.0,1.0,1.0,242.8,2.01,28.1,67.4,,2.5,0.8675,22.9,71.3,0.064,4.1,0.034,,
280187509,SE PEVIDEM,TR 1,B 609677,2012-08-30,0.19,,55.2,1.8,1.0,1.0,1.0,197.3,1.59,25.4,57.6,,3.0,0.8675,21.0,75.9,0.059,5.0,0.038,,
280187509,SE PEVIDEM,TR 1,B 609677,2013-08-01,0.3,,98.9,3.0,1.0,1.0,1.3,199.5,1.77,26.2,60.6,,3.0,0.8674,17.6,74.0,0.089,6.9,0.039,,
280187509,SE PEVIDEM,TR 1,B 609677,2014-10-23,0.31,Sintomas de degradação muito ligeira do papel.,54.0,3.0,1.0,1.0,2.0,239.0,1.71,26.6,62.0,Estado normal,3.0,0.8675,20.0,75.0,0.06,7.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187509,SE PEVIDEM,TR 1,B 609677,2015-10-01,0.3,Sintomas de degradação muito ligeira do papel.,96.0,2.0,1.0,1.0,1.0,233.0,2.11,27.2,63.1,Descargas parciais,3.0,0.8676,22.0,94.0,0.06,5.0,0.033,Conforme.,Nova colheita dentro de cerca de 6 meses
280187509,SE PEVIDEM,TR 1,B 609677,2016-04-21,,,31.0,2.0,1.0,1.0,1.0,184.0,1.69,27.1,63.9,Estado normal,,,,83.0,,5.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187509,SE PEVIDEM,TR 1,B 609677,2016-09-21,0.24,Sintomas de degradação ligeira do papel isolante.,72.0,3.0,1.0,1.0,1.0,230.0,2.06,29.4,68.5,Estado normal,3.0,0.8676,21.0,83.0,0.05,6.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187509,SE PEVIDEM,TR 1,B 609677,2017-10-30,0.37,Sintomas de degradação ligeira do papel isolante.,22.0,10.0,1.0,1.0,3.0,243.0,1.7,25.2,58.3,Estado normal,2.5,0.8676,22.0,60.0,0.07,5.0,0.037,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187509,SE PEVIDEM,TR 1,B 609677,2018-10-23,0.3,Sintomas de degradação ligeira do papel isolante.,55.0,13.0,2.0,1.0,1.0,219.0,1.99,27.9,62.8,Estado normal,2.5,0.8676,22.0,66.0,0.06,6.0,0.039,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187509,SE PEVIDEM,TR 1,B 609677,2019-10-22,0.27,Sintomas de degradação ligeira do papel isolante.,74.0,5.0,1.0,1.0,1.0,220.0,1.77,27.5,60.8,Estado normal,3.0,0.8676,22.0,65.0,0.06,6.0,0.039,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,1997-05-14,0.05,,25.0,11.0,182.0,38.0,5.0,166.0,4.4,25.2,62.5,,2.0,0.86,23.2,72.3,0.056,11.4,0.013,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,1998-02-09,0.1,,21.0,7.0,149.0,30.0,4.0,142.0,3.0,31.0,80.0,,2.5,0.863,24.2,50.8,0.056,14.0,0.013,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2001-09-11,0.11,,8.5,6.3,132.0,21.0,4.2,219.0,4.43,28.0,72.0,,2.5,0.863,21.5,51.5,0.056,14.1,0.014,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2002-09-19,0.18,,25.5,5.6,129.4,22.1,3.5,323.4,5.34,23.8,67.3,,2.5,0.86,19.8,30.4,0.055,25.2,0.016,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2003-06-25,0.18,,14.8,5.0,98.0,16.0,2.8,247.9,3.37,27.9,78.7,,2.5,0.866,20.2,54.1,0.052,15.8,0.014,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2004-08-19,0.12,,10.4,4.5,64.8,14.0,3.2,233.9,4.6,26.0,66.0,,2.5,0.865,20.4,47.8,0.077,16.2,0.017,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2005-09-07,0.17,,21.0,5.7,71.5,16.9,3.5,247.8,4.84,29.4,73.8,,2.5,0.8665,18.8,60.1,0.086,17.8,0.017,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2006-08-30,0.17,,19.8,5.7,68.1,16.6,3.2,205.4,4.04,27.6,66.9,,2.5,0.8665,19.5,47.0,0.085,18.0,0.017,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2007-07-24,0.18,,14.6,6.8,68.5,22.4,4.1,171.3,3.6,28.8,66.2,,2.0,0.8664,19.6,43.5,0.08,15.4,0.016,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2008-08-12,0.15,,14.9,7.4,83.4,33.8,5.9,213.0,4.59,30.8,71.9,,2.5,0.8665,19.8,45.7,0.075,14.9,0.018,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2009-06-18,0.22,,17.4,7.3,88.4,30.4,5.4,203.2,4.19,29.0,67.6,,2.5,0.8669,20.1,39.0,0.078,22.1,0.018,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2010-10-15,0.16,,13.7,4.1,53.4,12.0,2.6,181.7,3.18,26.8,64.8,,2.5,0.867,18.6,39.0,0.08,16.2,0.015,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2011-01-07,0.18,,18.1,4.9,56.8,14.0,3.1,181.6,3.3,31.4,73.2,,2.0,0.8635,15.7,62.9,0.078,11.4,0.018,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2012-07-11,0.15,,20.2,5.6,93.1,16.2,3.0,167.7,3.06,26.8,62.7,,2.5,0.8635,19.4,74.1,0.079,26.7,0.016,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2013-07-30,0.14,,19.6,7.2,71.9,22.4,4.1,183.0,3.06,27.6,65.4,,2.5,0.8635,16.3,53.6,0.118,16.9,0.019,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2014-02-27,,,64.6,265.4,84.4,1537.2,294.0,71.7,1.3,22.3,54.3,,,,,,,,,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2014-08-12,0.35,,16.8,13.5,121.1,40.6,6.1,347.8,7.05,26.7,70.5,,2.5,0.8635,14.4,36.9,0.088,14.4,0.023,,
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2015-06-02,0.28,Papel normal,15.0,7.0,103.0,24.0,5.0,167.0,5.33,27.2,66.7,Estado normal,2.5,0.8636,19.0,51.0,0.12,16.0,0.015,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2016-07-06,0.22,Papel normal,8.0,5.0,90.0,22.0,5.0,146.0,4.14,26.5,63.8,Estado normal,2.5,0.8636,18.0,43.0,0.07,17.0,0.021,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2017-07-26,0.29,Sintomas de degradação muito ligeira do papel.,12.0,18.0,61.0,8.0,4.0,167.0,3.03,28.2,69.4,Estado normal,2.5,0.8637,19.0,70.0,0.09,16.0,0.021,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2017-09-19,,,14.0,4.0,47.0,11.0,3.0,197.0,3.05,30.5,73.5,Estado normal,,,,76.0,,9.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2018-07-17,0.25,Sintomas de degradação muito ligeira do papel.,10.0,2.0,21.0,2.0,1.0,49.0,1.0,22.8,60.4,Estado normal,2.5,0.8636,19.0,44.0,0.1,15.0,0.021,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2019-07-05,0.19,Sintomas de degradação muito ligeira do papel.,23.0,6.0,54.0,8.0,2.0,111.0,2.14,30.0,66.0,Estado normal,2.5,0.8636,21.0,40.0,0.08,17.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187510,SE BOAVISTA (PORTO),TR 2,7652 S,2020-09-25,0.17,Sintomas de degradação muito ligeira do papel.,50.0,6.0,57.0,4.0,1.0,157.0,2.57,28.6,67.5,Estado normal,2.5,0.8637,19.0,40.0,0.09,16.0,0.017,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,1996-05-13,,,5.0,4.0,78.0,14.0,1.0,92.0,1.6,27.4,61.9,,2.0,0.863,24.7,87.9,0.044,5.3,0.013,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,1998-02-09,0.06,,48.0,11.0,159.0,27.0,3.0,235.0,3.0,28.0,82.0,,2.0,0.863,23.8,65.1,0.043,12.0,0.016,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2001-09-11,0.05,,10.0,4.9,114.0,13.0,2.6,219.0,3.02,27.0,73.0,,2.5,0.864,20.7,73.0,0.053,11.4,0.016,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2002-09-19,0.05,,17.2,5.2,110.2,15.4,2.4,242.3,3.89,26.8,70.3,,2.5,0.861,20.0,70.9,0.054,12.4,0.016,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2003-06-25,0.07,,17.3,4.7,100.0,12.6,2.2,235.0,2.71,27.8,77.7,,2.5,0.867,20.9,59.4,0.048,9.7,0.012,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2004-08-19,0.06,,9.5,3.9,54.7,8.2,2.2,240.7,3.68,26.8,67.4,,2.5,0.866,18.6,54.8,0.073,14.1,0.018,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2005-09-07,0.09,,27.5,6.2,65.6,11.0,2.4,289.1,4.0,27.3,74.8,,2.5,0.8677,19.5,47.0,0.085,15.2,0.02,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2006-08-30,0.06,,21.9,5.6,61.2,11.2,1.0,219.7,3.6,29.0,69.5,,2.5,0.868,19.8,59.2,0.093,13.5,0.019,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2007-07-24,0.1,,13.7,5.6,65.7,11.6,2.2,195.8,3.51,29.2,68.2,,2.5,0.8677,19.3,57.9,0.079,14.1,0.018,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2008-08-12,0.1,,16.0,5.5,82.2,14.1,2.7,234.9,4.78,30.2,72.4,,2.5,0.868,19.4,48.4,0.074,13.1,0.02,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2009-06-18,0.1,,15.2,6.0,95.7,15.7,2.7,188.9,4.13,28.7,66.7,,2.5,0.868,19.9,36.0,0.081,22.4,0.019,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2010-10-15,0.1,,9.6,3.2,56.6,9.2,2.2,220.3,3.94,25.4,63.4,,2.5,0.8682,18.9,50.3,0.084,15.4,0.021,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2011-01-07,0.11,,13.8,4.3,68.9,11.4,2.4,184.8,4.34,30.8,71.1,,2.5,0.8615,15.9,75.3,0.081,15.2,0.02,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2012-07-11,0.09,,21.3,5.8,100.8,15.3,2.9,190.6,3.55,25.6,61.8,,2.5,0.8648,19.5,89.5,0.085,19.7,0.019,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2013-07-30,0.09,,12.6,7.8,67.8,27.5,5.1,198.2,3.36,28.0,68.7,,2.5,0.8648,16.8,66.4,0.12,13.6,0.021,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2014-08-12,0.1,,16.2,8.2,70.6,15.4,3.2,212.6,3.85,25.4,68.3,,2.5,0.8648,16.0,38.3,0.084,12.7,0.023,,
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2015-06-02,0.11,Papel normal,19.0,5.0,91.0,11.0,2.0,162.0,3.94,26.7,66.8,Estado normal,2.5,0.8648,19.0,83.0,0.13,14.0,0.019,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2016-07-06,0.11,Papel normal,10.0,4.0,81.0,12.0,3.0,152.0,3.5,26.7,62.7,Estado normal,2.5,0.8648,19.0,56.0,0.07,14.0,0.026,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2017-07-26,0.16,Papel normal,13.0,18.0,63.0,7.0,3.0,188.0,2.97,26.6,67.1,Estado normal,2.5,0.8648,19.0,65.0,0.1,13.0,0.022,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2018-07-17,0.21,Papel normal,10.0,5.0,45.0,9.0,2.0,175.0,2.72,29.1,77.4,Estado normal,2.5,0.8647,19.0,44.0,0.13,17.0,0.022,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2019-07-05,0.14,Papel normal,9.0,5.0,47.0,13.0,3.0,145.0,3.27,29.5,65.4,Estado normal,2.5,0.8648,20.0,61.0,0.1,17.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187511,SE BOAVISTA (PORTO),TR 3,7651 S,2020-09-25,0.12,Papel normal,21.0,8.0,40.0,15.0,3.0,194.0,3.26,28.2,67.2,Estado normal,2.5,0.8648,18.0,44.0,0.1,13.0,0.022,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187512,SE ESPINHO,TR 2,LEL 14923,1998-10-19,0.05,,5.9,6.5,1.0,97.4,34.1,80.9,1.56,28.9,73.6,,2.5,0.859,23.8,65.6,0.024,19.6,0.017,,
280187512,SE ESPINHO,TR 2,LEL 14923,2001-10-10,0.05,,7.3,2.5,2.2,20.0,11.0,76.0,1.4,24.0,57.0,,3.0,0.859,20.4,67.2,0.029,6.8,0.024,,
280187512,SE ESPINHO,TR 2,LEL 14923,2002-09-25,0.05,,3.0,1.6,1.0,8.3,2.9,52.8,1.0,21.1,54.1,,3.0,0.858,20.5,55.2,0.025,6.6,0.026,,
280187512,SE ESPINHO,TR 2,LEL 14923,2003-07-08,0.05,,8.4,3.0,1.2,15.4,3.4,79.7,1.21,30.0,68.0,,3.0,0.862,21.8,73.1,0.025,5.7,0.024,,
280187512,SE ESPINHO,TR 2,LEL 14923,2004-08-17,0.05,,8.0,3.3,1.1,22.7,3.8,83.7,1.73,28.1,63.2,,3.0,0.864,20.6,94.2,0.054,6.9,0.03,,
280187512,SE ESPINHO,TR 2,LEL 14923,2005-08-10,0.05,,10.6,3.2,1.0,22.2,3.6,88.4,1.34,31.8,72.8,,3.0,0.8628,20.2,75.1,0.056,7.7,0.035,,
280187512,SE ESPINHO,TR 2,LEL 14923,2006-05-10,0.05,,12.8,2.4,2.5,8.6,2.0,86.8,1.61,33.2,76.9,,3.0,0.8629,19.4,62.4,0.054,8.1,0.034,,
280187512,SE ESPINHO,TR 2,LEL 14923,2007-02-06,0.05,,13.4,2.7,1.0,9.6,1.0,75.8,1.78,30.1,75.3,,3.0,0.8628,18.1,54.7,0.053,7.6,0.033,,
280187512,SE ESPINHO,TR 2,LEL 14923,2008-05-27,0.06,,8.8,2.9,2.4,19.1,2.6,52.4,1.64,34.1,74.8,,3.5,0.863,20.9,99.1,0.029,7.8,0.044,,
280187512,SE ESPINHO,TR 2,LEL 14923,2009-07-08,0.07,,6.4,2.9,1.7,27.4,3.7,41.1,1.41,33.1,72.3,,3.0,0.8629,20.2,87.9,0.04,10.6,0.054,,
280187512,SE ESPINHO,TR 2,LEL 14923,2010-02-05,0.08,,11.3,3.4,1.4,31.2,4.9,68.2,1.49,34.2,76.6,,3.0,0.8628,20.3,90.7,0.033,3.0,0.034,,
280187512,SE ESPINHO,TR 2,LEL 14923,2010-10-14,,,8.3,2.1,2.2,25.6,4.9,43.4,1.35,30.0,69.5,,,,,98.1,,7.2,,,
280187512,SE ESPINHO,TR 2,LEL 14923,2011-03-18,0.06,,6.0,2.2,4.0,15.5,3.2,49.4,1.18,33.5,72.4,,3.0,0.8595,20.0,67.4,0.033,7.8,0.034,,
280187512,SE ESPINHO,TR 2,LEL 14923,2012-02-02,0.07,,12.2,2.5,3.7,9.9,2.4,52.3,1.09,31.4,73.2,,3.0,0.8595,19.6,51.4,0.037,5.0,0.033,,
280187512,SE ESPINHO,TR 2,LEL 14923,2013-05-17,0.05,,11.7,2.6,1.4,14.1,2.3,39.4,1.0,27.7,66.1,,3.0,0.8595,18.7,97.9,0.046,4.8,0.032,,
280187512,SE ESPINHO,TR 2,LEL 14923,2014-05-13,0.06,,12.4,3.9,1.0,21.5,3.1,41.4,1.0,30.5,71.4,,3.0,0.8595,20.0,95.0,0.038,4.1,0.033,,
280187512,SE ESPINHO,TR 2,LEL 14923,2015-04-08,0.06,Papel normal,13.0,5.0,1.0,26.0,8.0,41.0,1.11,30.9,70.0,Estado normal,3.5,0.8595,20.0,50.0,0.07,4.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187512,SE ESPINHO,TR 2,LEL 14923,2016-04-18,0.05,Papel normal,6.0,2.0,1.0,15.0,3.0,27.0,1.02,29.1,61.8,Estado normal,3.5,0.8596,20.0,83.0,0.04,5.0,0.033,Conforme.,Nova colheita com periodicidade pré-estabelecida
