SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280187512,SE ESPINHO,TR 2,LEL 14923,2017-02-14,0.07,Papel normal,3.0,2.0,1.0,8.0,2.0,36.0,1.0,31.5,71.3,Estado normal,3.0,0.8595,19.0,82.0,0.04,4.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187512,SE ESPINHO,TR 2,LEL 14923,2018-05-07,0.06,Papel normal,6.0,2.0,2.0,7.0,2.0,25.0,1.0,30.8,72.2,Estado normal,3.0,0.8597,20.0,95.0,0.06,5.0,0.037,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187512,SE ESPINHO,TR 2,LEL 14923,2019-05-28,0.05,Papel normal,11.0,3.0,1.0,12.0,2.0,39.0,1.01,30.7,67.6,Estado normal,3.0,0.8596,22.0,86.0,0.04,5.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187512,SE ESPINHO,TR 2,LEL 14923,2020-08-06,0.05,Papel normal,6.0,2.0,2.0,14.0,2.0,28.0,1.0,30.0,64.5,Estado normal,3.5,0.8596,20.0,78.0,0.03,4.0,0.037,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187513,SE ESPINHO,TR 1,LEL 14918,1998-10-19,0.05,,14.2,6.9,2.2,155.3,23.6,62.4,1.7,29.7,72.5,,3.0,0.861,23.6,73.3,0.028,6.6,0.021,,
280187513,SE ESPINHO,TR 1,LEL 14918,2001-10-10,0.05,,4.5,2.2,1.9,55.0,11.0,38.0,1.0,27.0,64.0,,3.0,0.86,20.2,83.1,0.033,7.1,0.047,,
280187513,SE ESPINHO,TR 1,LEL 14918,2002-09-25,0.05,,2.7,1.4,3.6,16.9,3.7,32.1,1.0,26.7,67.3,,3.0,0.859,21.0,60.8,0.028,6.5,0.03,,
280187513,SE ESPINHO,TR 1,LEL 14918,2003-07-08,0.05,,9.6,2.7,6.6,12.9,2.7,53.0,1.0,30.0,68.0,,3.0,0.863,20.9,60.7,0.03,5.7,0.022,,
280187513,SE ESPINHO,TR 1,LEL 14918,2004-08-17,0.05,,9.6,2.9,7.4,17.0,2.8,55.8,1.43,30.6,67.8,,3.0,0.865,20.2,82.4,0.023,5.9,0.026,,
280187513,SE ESPINHO,TR 1,LEL 14918,2005-08-10,0.05,,14.4,3.3,7.1,19.2,2.8,74.8,1.23,30.4,68.3,,2.5,0.8641,20.0,65.6,0.058,10.0,0.038,,
280187513,SE ESPINHO,TR 1,LEL 14918,2006-05-10,0.05,,16.8,4.1,4.9,24.7,3.4,85.1,1.68,32.2,71.3,,3.0,0.8643,20.4,68.9,0.049,14.6,0.03,,
280187513,SE ESPINHO,TR 1,LEL 14918,2007-02-06,0.1,,16.0,3.1,7.2,24.2,4.0,90.1,2.83,31.1,72.4,,2.5,0.8642,19.9,71.2,0.085,14.6,0.03,,
280187513,SE ESPINHO,TR 1,LEL 14918,2008-05-27,0.11,,9.9,3.2,15.6,24.0,3.7,67.9,2.53,32.6,71.6,,3.0,0.8644,20.1,87.1,0.038,7.4,0.038,,
280187513,SE ESPINHO,TR 1,LEL 14918,2009-07-08,0.11,,9.6,3.4,12.3,29.4,4.4,58.4,1.99,32.4,72.4,,3.0,0.8642,19.8,83.4,0.043,8.9,0.037,,
280187513,SE ESPINHO,TR 1,LEL 14918,2010-02-05,0.12,,14.4,3.7,11.6,31.8,5.0,71.1,1.84,30.6,66.9,,3.0,0.8642,19.3,59.8,0.04,7.6,0.034,,
280187513,SE ESPINHO,TR 1,LEL 14918,2010-10-14,,,13.3,3.7,9.1,44.0,7.4,51.1,1.67,29.4,70.6,,,,,79.0,,12.5,,,
280187513,SE ESPINHO,TR 1,LEL 14918,2011-03-18,0.1,,10.4,4.8,7.8,45.2,9.4,61.9,1.7,29.4,68.4,,3.0,0.8608,18.2,49.6,0.027,9.7,0.032,,
280187513,SE ESPINHO,TR 1,LEL 14918,2012-02-02,0.11,,12.2,2.7,8.0,29.5,6.1,60.7,2.06,30.9,72.6,,3.0,0.8609,18.5,67.0,0.041,7.4,0.032,,
280187513,SE ESPINHO,TR 1,LEL 14918,2013-05-17,0.09,,11.6,3.4,6.0,31.7,5.8,55.0,1.78,26.9,65.6,,3.0,0.8609,18.6,89.0,0.058,6.4,0.032,,
280187513,SE ESPINHO,TR 1,LEL 14918,2014-05-13,0.08,,12.4,4.9,4.4,44.4,7.4,43.6,1.59,31.0,71.1,,3.0,0.8609,19.0,92.9,0.046,6.0,0.032,,
280187513,SE ESPINHO,TR 1,LEL 14918,2015-04-08,0.09,Papel normal,13.0,6.0,3.0,54.0,14.0,33.0,1.69,30.5,67.9,Estado normal,3.0,0.8609,19.0,79.0,0.07,6.0,0.039,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187513,SE ESPINHO,TR 1,LEL 14918,2016-04-18,0.09,Papel normal,13.0,5.0,2.0,88.0,17.0,36.0,1.55,28.7,62.8,Estado normal,3.5,0.8609,19.0,83.0,0.05,7.0,0.033,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187513,SE ESPINHO,TR 1,LEL 14918,2017-02-14,0.11,Papel normal,9.0,6.0,2.0,95.0,20.0,36.0,1.33,31.1,71.2,Estado normal,3.5,0.8609,19.0,91.0,0.04,5.0,0.034,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187513,SE ESPINHO,TR 1,LEL 14918,2018-05-07,0.08,Papel normal,6.0,2.0,4.0,78.0,20.0,24.0,1.11,30.8,71.5,Estado normal,3.0,0.8608,19.0,79.0,0.06,7.0,0.036,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187513,SE ESPINHO,TR 1,LEL 14918,2019-05-28,0.06,Papel normal,9.0,3.0,6.0,64.0,16.0,34.0,1.42,32.0,69.2,Estado normal,3.0,0.8608,21.0,94.0,0.05,4.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187513,SE ESPINHO,TR 1,LEL 14918,2020-08-06,0.09,Papel normal,10.0,3.0,3.0,50.0,11.0,37.0,1.25,29.5,63.4,Estado normal,3.5,0.8608,19.0,71.0,0.04,7.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187514,SE SANTA MARTA DE PORTUZELO,TR 2,LEL 07424,1996-09-11,,,25.0,10.0,62.0,11.0,2.0,342.0,1.8,26.7,74.3,,3.5,0.862,20.9,67.3,0.075,14.3,0.064,,
280187514,SE SANTA MARTA DE PORTUZELO,TR 2,LEL 07424,1998-05-15,2.03,,1.0,7.7,80.0,15.0,2.1,148.0,1.4,23.0,66.0,,3.5,0.863,20.2,68.6,0.083,9.3,0.037,,
280187514,SE SANTA MARTA DE PORTUZELO,TR 2,LEL 07424,1999-09-10,1.27,,4.4,5.8,85.0,15.0,1.9,140.0,1.2,27.0,68.0,,3.5,0.864,21.7,78.4,0.087,11.4,0.036,,
280187514,SE SANTA MARTA DE PORTUZELO,TR 2,LEL 07424,2001-05-08,1.07,,14.0,5.1,59.0,9.6,2.8,104.0,1.0,22.0,66.0,,4.0,0.864,22.2,88.5,0.086,6.4,0.038,,
280187514,SE SANTA MARTA DE PORTUZELO,TR 2,LEL 07424,2002-06-26,1.05,,6.8,6.4,57.9,12.9,1.4,99.3,1.0,26.7,66.1,,3.5,0.862,19.9,79.1,0.101,8.4,0.049,,
280187514,SE SANTA MARTA DE PORTUZELO,TR 2,LEL 07424,2003-04-03,0.55,,,,,,,,,,,,3.5,0.863,19.3,54.2,0.094,6.6,0.039,,
280187514,SE SANTA MARTA DE PORTUZELO,TR 2,LEL 07424,2004-09-07,0.91,,24.4,10.0,91.6,19.3,2.4,355.9,2.41,22.6,65.6,,3.5,0.869,18.2,52.9,0.089,20.8,0.043,,
280187514,SE SANTA MARTA DE PORTUZELO,TR 2,LEL 07424,2005-04-20,1.91,,21.3,10.1,72.4,15.6,2.3,344.4,2.79,25.4,66.3,,3.5,0.8682,17.5,80.2,0.113,11.9,0.04,,
280187514,SE SANTA MARTA DE PORTUZELO,TR 2,LEL 07424,2006-07-27,1.68,,16.2,6.3,45.8,11.6,1.7,226.4,1.93,27.8,67.0,,3.5,0.8682,17.4,54.4,0.117,17.2,0.049,,
280187514,SE SANTA MARTA DE PORTUZELO,TR 2,LEL 07424,2007-05-30,1.66,,10.4,4.9,32.1,8.4,1.3,168.4,1.4,25.9,66.3,,3.5,0.8684,17.9,46.3,0.096,19.4,0.044,,
280187514,SE SANTA MARTA DE PORTUZELO,TR 2,LEL 07424,2008-04-03,1.86,,11.0,5.5,26.6,11.3,2.9,300.4,2.5,24.6,62.5,,3.5,0.8682,17.6,46.5,0.098,15.7,0.068,,
280187514,SE SANTA MARTA DE PORTUZELO,TR 2,LEL 07424,2009-02-20,2.24,,12.2,5.2,18.8,14.5,3.8,346.5,2.91,26.7,70.1,,3.5,0.8682,16.2,50.8,0.101,10.9,0.073,,
280187514,SE SANTA MARTA DE PORTUZELO,TR 2,LEL 07424,2010-03-10,0.11,,28.0,6.1,17.6,11.6,2.4,139.4,1.45,27.4,62.2,,0.5,0.8751,33.5,66.0,0.003,3.4,0.01,,
280187514,SE SANTA MARTA DE PORTUZELO,TR 2,LEL 07424,2011-05-19,0.09,,23.7,6.4,26.1,27.6,6.6,99.0,1.14,28.1,58.7,,0.5,0.8717,32.9,65.7,0.018,4.5,0.013,,
280187514,SE ANTAS,TR 1,LEL 7424,2012-07-18,0.11,,13.4,6.4,36.7,37.6,10.2,130.9,1.44,26.5,59.8,,0.5,0.8717,36.0,74.1,0.009,14.2,0.011,,
280187514,SE ANTAS,TR 1,LEL 7424,2013-07-16,0.13,,9.5,6.0,18.0,23.9,9.2,186.0,1.8,22.4,59.8,,0.5,0.8717,33.6,85.1,0.008,4.5,0.006,,
280187514,SE ANTAS,TR 1,LEL 7424,2014-10-22,0.15,Papel normal,10.0,6.0,12.0,17.0,9.0,178.0,1.73,23.7,56.5,Estado normal,0.5,0.8717,30.0,62.0,0.02,7.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187514,SE ANTAS,TR 1,LEL 7424,2015-06-04,0.14,Papel normal,13.0,4.0,14.0,18.0,7.0,153.0,2.03,25.4,61.5,Estado normal,0.5,0.8717,33.0,54.0,0.02,6.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187514,SE ANTAS,TR 1,LEL 7424,2016-07-07,0.13,Papel normal,8.0,3.0,12.0,17.0,7.0,137.0,1.77,24.7,57.8,Estado normal,0.5,0.8717,34.0,71.0,0.02,6.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187514,SE ANTAS,TR 1,LEL 7424,2017-07-25,0.2,Papel normal,9.0,18.0,16.0,15.0,7.0,123.0,1.51,26.2,62.9,Estado normal,0.5,0.8717,32.0,79.0,0.02,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187514,SE ANTAS,TR 1,LEL 7424,2018-07-19,0.17,Papel normal,7.0,3.0,10.0,10.0,5.0,59.0,1.0,29.1,71.0,Estado normal,0.5,0.8717,30.0,90.0,0.02,5.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187514,SE ANTAS,TR 1,LEL 7424,2019-07-02,0.15,Papel normal,9.0,4.0,15.0,14.0,5.0,114.0,1.52,27.9,62.4,Estado normal,0.5,0.8717,31.0,69.0,0.02,5.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187516,SE MATOSINHOS,TR 2,LEL 16867,1993-06-30,,,,,,,,,,,,,3.5,0.856,21.7,88.3,0.038,9.0,0.024,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,1994-02-24,,,10.0,6.0,1.0,73.0,11.0,147.0,2407.0,23932.0,61925.0,,3.5,0.859,21.9,89.7,0.05,7.0,0.028,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,1996-06-28,,,14.0,5.0,5.0,36.0,7.0,126.0,3.0,24.7,61.0,,4.5,0.859,22.6,68.3,0.083,14.0,0.034,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,1998-09-09,2.18,,8.1,4.4,3.9,51.0,7.4,73.8,1.4,26.7,65.4,,4.5,0.86,21.7,86.8,0.094,12.3,0.03,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2001-09-14,2.14,,6.1,4.0,1.3,62.0,9.1,71.0,1.4,28.0,67.0,,4.5,0.859,18.7,81.6,0.081,7.0,0.051,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2002-07-30,1.88,,1.0,2.2,3.4,44.9,6.1,21.7,1.0,30.3,78.9,,4.5,0.858,19.1,77.2,0.088,6.1,0.039,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2003-06-26,1.68,,8.9,2.2,4.2,49.2,5.4,53.3,1.03,30.3,71.1,,4.5,0.859,19.1,72.9,0.062,6.0,0.043,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2004-08-19,1.37,,6.5,2.6,3.7,19.3,4.1,81.8,1.63,29.7,65.7,,4.5,0.864,19.0,80.1,0.123,15.4,0.047,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2005-07-26,1.84,,7.3,3.5,2.2,13.3,3.1,62.3,1.18,31.3,69.0,,4.5,0.8636,17.9,64.9,0.102,16.4,0.049,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2006-07-20,1.66,,7.0,1.9,1.0,10.5,2.2,59.9,1.17,28.1,68.9,,4.5,0.8635,19.1,44.6,0.124,14.2,0.046,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2007-06-28,1.57,,6.4,2.2,3.3,14.7,2.4,64.6,1.32,26.9,71.3,,4.5,0.8634,18.0,83.4,0.094,8.8,0.044,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2008-08-01,1.59,,5.1,1.7,3.0,6.0,1.7,53.4,1.22,32.4,70.3,,4.0,0.8635,18.3,90.0,0.078,10.3,0.048,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2009-03-06,1.56,,7.7,2.0,5.9,7.6,1.9,40.7,1.31,33.3,71.9,,4.5,0.8635,18.7,95.2,0.08,8.9,0.046,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2010-07-29,1.23,,7.6,2.4,6.8,13.0,2.8,49.1,1.28,35.6,80.1,,4.5,0.8636,18.3,89.4,0.087,11.9,0.053,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2011-03-02,1.5,,9.5,2.6,6.1,15.4,3.2,41.7,1.21,36.0,77.0,,4.5,0.8601,19.4,95.4,0.079,12.4,0.048,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2012-07-11,1.17,,11.0,3.6,8.8,31.3,5.3,57.8,1.19,27.2,63.0,,4.5,0.8601,18.3,88.1,0.092,17.0,0.048,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2013-07-05,1.17,,8.0,4.1,5.8,43.4,8.0,68.9,1.39,25.4,63.4,,4.5,0.8601,18.3,39.1,0.124,8.7,0.056,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2014-08-08,1.2,,5.5,1.4,3.8,49.4,9.4,66.4,1.33,27.4,67.8,,4.5,0.8601,18.0,48.5,0.104,8.6,0.044,,
280187516,SE MATOSINHOS,TR 2,LEL 16867,2015-07-29,1.2,Sintomas de degradação significativa do papel.,8.0,3.0,4.0,51.0,10.0,63.0,1.66,26.1,64.7,Estado normal,4.5,0.8602,18.0,91.0,0.13,8.0,0.052,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187516,SE MATOSINHOS,TR 2,LEL 16867,2016-08-03,1.13,Sintomas de degradação significativa do papel.,5.0,4.0,4.0,55.0,12.0,45.0,1.21,29.4,66.2,Estado normal,4.5,860182.0,15.0,97.0,0.11,7.0,0.052,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187516,SE MATOSINHOS,TR 2,LEL 16867,2017-03-14,1.25,Sintomas de degradação significativa do papel.,,,,,,,,,,,4.5,0.8602,18.0,79.0,0.08,15.0,0.046,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Regeneração do óleo
280187516,SE MATOSINHOS,TR 2,LEL 16867,2017-05-31,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,10.0,1.0,3.0,13.0,6.0,1.0,19.2,58.6,Estado normal,1.5,0.8582,40.0,85.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187516,SE MATOSINHOS,TR 2,LEL 16867,2017-08-25,,,,,,,,,,,,,,0.8486,37.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187516,SE MATOSINHOS,TR 2,LEL 16867,2018-07-16,0.13,Sintomas de degradação significativa do papel antes da regeneração do óleo,2.0,2.0,1.0,8.0,2.0,28.0,1.0,31.0,74.6,Estado normal,2.0,0.8583,37.0,74.0,0.03,12.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187516,SE MATOSINHOS,TR 2,LEL 16867,2019-07-02,0.16,Sintomas de degradação significativa do papel antes da regeneração do óleo,4.0,2.0,9.0,17.0,2.0,42.0,1.0,31.0,64.8,Estado normal,1.5,0.8583,37.0,68.0,0.02,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187516,SE MATOSINHOS,TR 2,LEL 16867,2020-09-23,0.19,Sintomas de degradação significativa do papel antes da regeneração do óleo,12.0,2.0,3.0,14.0,1.0,50.0,1.06,29.6,63.7,Estado normal,2.0,0.8583,34.0,88.0,0.02,7.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187517,SE MATOSINHOS,TR 1,LEL 16868,1994-02-24,,,11.0,8.0,4.0,125.0,22.0,90.0,1079.0,27909.0,64656.0,,2.5,0.858,23.9,90.0,0.03,2.0,0.02,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,1996-06-28,,,11.0,4.0,5.0,37.0,7.0,100.0,1.3,22.4,54.4,,3.0,0.858,23.2,94.9,0.031,7.1,0.02,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,1998-09-09,0.06,,6.6,4.3,1.0,58.1,8.5,74.9,1.4,26.4,64.8,,3.0,0.859,23.0,82.4,0.036,10.8,0.016,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2001-09-14,0.07,,6.7,2.3,1.5,20.0,4.9,70.0,1.41,25.0,59.0,,3.5,0.859,20.1,88.0,0.035,6.0,0.044,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2002-07-30,0.1,,1.8,1.4,3.4,10.9,2.4,25.4,1.0,23.0,58.9,,3.5,0.857,20.6,72.9,0.028,4.2,0.027,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2003-06-26,0.09,,12.4,2.6,5.4,17.0,2.9,52.0,1.0,30.4,71.3,,3.5,0.858,20.7,76.9,0.012,5.6,0.026,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2004-08-19,0.12,,7.4,3.8,3.9,23.0,4.1,105.4,2.01,28.7,65.8,,3.5,0.863,20.4,62.4,0.064,13.2,0.036,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2005-07-26,0.16,,3.9,3.9,3.1,28.4,5.2,83.8,1.61,32.4,71.9,,3.5,0.8626,20.0,75.7,0.057,11.6,0.038,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2006-07-20,0.13,,5.1,2.1,2.6,10.2,3.7,76.2,1.54,28.1,69.5,,3.5,0.8626,18.2,65.9,0.063,16.3,0.034,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2007-06-28,0.1,,6.7,2.3,5.0,9.7,2.1,66.4,1.52,28.8,71.1,,3.5,0.8625,19.2,74.9,0.05,7.6,0.034,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2008-08-01,0.13,,7.9,2.7,8.1,13.3,2.8,73.1,1.46,31.0,67.9,,3.5,0.8626,19.0,96.4,0.039,7.4,0.058,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2009-03-06,0.14,,7.9,2.4,6.0,12.9,2.4,44.0,1.32,31.4,68.9,,3.5,0.8626,19.4,58.0,0.039,5.7,0.034,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2010-07-29,0.14,,11.7,3.1,9.2,26.9,4.5,76.4,1.49,34.7,78.4,,3.5,0.8627,19.9,84.6,0.045,8.4,0.056,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2011-03-02,0.13,,7.8,2.0,6.9,15.2,3.2,44.6,1.28,34.1,72.5,,3.0,0.8593,19.6,95.8,0.043,7.4,0.036,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2012-07-11,0.11,,11.3,3.0,13.6,14.0,2.8,57.1,1.21,26.7,62.0,,3.5,0.8594,20.0,82.8,0.051,16.7,0.035,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2013-07-05,0.11,,9.6,3.4,10.4,21.8,3.8,52.3,1.23,25.4,64.2,,3.5,0.8594,19.6,80.8,0.073,5.4,0.042,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2014-08-08,0.08,,6.8,1.4,8.0,31.3,5.2,50.7,1.15,27.8,67.3,,4.0,0.8594,19.6,52.0,0.057,5.4,0.037,,
280187517,SE MATOSINHOS,TR 1,LEL 16868,2015-07-29,0.11,Papel normal,7.0,3.0,7.0,40.0,7.0,50.0,1.63,26.8,63.0,Estado normal,3.5,0.8595,19.0,98.0,0.07,6.0,0.037,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187517,SE MATOSINHOS,TR 1,LEL 16868,2016-08-03,0.09,Papel normal,7.0,3.0,11.0,24.0,6.0,46.0,1.29,29.4,66.0,Estado normal,3.5,0.8595,20.0,95.0,0.06,6.0,0.041,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187517,SE MATOSINHOS,TR 1,LEL 16868,2017-07-26,0.14,Papel normal,9.0,17.0,12.0,22.0,6.0,47.0,1.31,29.6,67.6,Estado normal,3.5,0.8595,19.0,60.0,0.07,7.0,0.04,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187517,SE MATOSINHOS,TR 1,LEL 16868,2018-07-16,0.11,Papel normal,8.0,3.0,7.0,28.0,5.0,27.0,1.0,30.6,74.8,Estado normal,2.5,0.8595,20.0,83.0,0.1,7.0,0.042,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187517,SE MATOSINHOS,TR 1,LEL 16868,2019-07-02,0.09,Papel normal,8.0,4.0,9.0,44.0,8.0,41.0,1.12,30.6,65.1,Estado normal,3.5,0.8595,21.0,87.0,0.05,7.0,0.042,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187517,SE MATOSINHOS,TR 1,LEL 16868,2020-09-23,0.08,Papel normal,13.0,3.0,4.0,31.0,6.0,44.0,1.08,30.0,66.5,Estado normal,3.5,0.8595,19.0,80.0,0.06,6.0,0.042,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187518,SE MACEDO DE CAVALEIROS,TR 1,LEL 11494,2010-04-06,0.09,,5.0,3.4,2.6,34.9,7.0,44.6,1.0,32.8,70.7,,1.5,0.8654,29.7,74.2,0.003,7.7,0.019,,
280187518,SE MACEDO DE CAVALEIROS,TR 1,LEL 11494,2011-02-02,0.24,,4.3,3.4,2.2,58.3,13.9,61.0,1.82,32.7,71.2,,1.5,0.862,29.2,74.6,0.003,7.3,0.017,,
280187518,SE MACEDO DE CAVALEIROS,TR 1,LEL 11494,2012-07-04,0.32,,2.4,3.2,2.3,51.1,12.5,59.1,1.46,26.3,55.7,,1.5,0.862,28.9,71.4,0.011,9.7,0.019,,
280187518,SE MACEDO DE CAVALEIROS,TR 1,LEL 11494,2013-06-26,0.35,,3.2,3.7,1.8,65.4,17.4,47.7,1.55,27.6,59.6,,1.5,0.8621,28.2,78.1,0.012,9.8,0.015,,
280187518,SE MACEDO DE CAVALEIROS,TR 1,LEL 11494,2014-07-08,0.33,,3.5,3.9,1.0,58.7,15.6,42.9,1.34,28.5,62.0,,1.5,0.862,28.6,83.1,0.018,7.8,0.012,,
280187518,SE MACEDO DE CAVALEIROS,TR 1,LEL 11494,2015-09-07,5.36,Sintomas de degradação avançada do papel.,23.0,12.0,1.0,56.0,17.0,798.0,8.47,13.9,63.2,"Subida significativa do Monóxido e dióxido de carbono,",2.0,0.8621,26.0,31.0,0.03,32.0,0.024,Conforme.,Nova colheita dentro de cerca de 6 meses
280187518,SE MACEDO DE CAVALEIROS,TR 1,LEL 11494,2015-10-28,5.42,Sintomas de degradação avançada do papel.,12.0,8.0,1.0,54.0,19.0,560.0,8.88,18.5,61.6,Estado normal,,,,38.0,,22.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187518,SE MACEDO DE CAVALEIROS,TR 1,LEL 11494,2016-01-21,9.45,Sintomas de degradação avançada do papel.,14.0,13.0,1.0,43.0,20.0,667.0,10.07,13.3,57.6,Estado normal,,,,32.0,,38.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187518,SE MACEDO DE CAVALEIROS,TR 1,LEL 11494,2016-09-06,8.08,Sintomas de degradação avançada do papel.,5.0,6.0,1.0,54.0,17.0,151.0,6.01,23.8,60.1,Estado normal,2.5,0.8621,24.0,73.0,0.03,14.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187518,SE MACEDO DE CAVALEIROS,TR 1,LEL 11494,2017-09-20,12.35,Sintomas de degradação avançada do papel.,5.0,3.0,3.0,29.0,9.0,113.0,2.5,26.7,62.4,Estado normal,2.5,0.8622,25.0,89.0,0.05,10.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187518,SE MACEDO DE CAVALEIROS,TR 1,LEL 11494,2018-11-08,7.3,Sintomas de degradação avançada do papel.,2.0,2.0,2.0,12.0,5.0,94.0,2.05,28.9,66.2,Estado normal,2.0,0.8622,25.0,61.0,0.04,9.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187518,SE MACEDO DE CAVALEIROS,TR 1,LEL 11494,2019-11-21,6.49,Sintomas de degradação avançada do papel.,9.0,7.0,5.0,6.0,7.0,90.0,1.75,28.6,63.1,Estado normal,2.5,0.8622,24.0,96.0,0.04,8.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187518,SE MACEDO DE CAVALEIROS,TR 1,LEL 11494,2020-10-15,4.52,Sintomas de degradação avançada do papel.,18.0,4.0,12.0,7.0,2.0,102.0,1.73,26.2,62.5,Estado normal,2.5,0.8622,23.0,80.0,0.03,8.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187521,SE ANTAS,TR 2,4828,1996-05-13,,,77.0,20.0,321.0,66.0,7.0,372.0,5.7,15.4,54.9,,4.0,0.874,19.2,60.4,0.14,14.7,0.046,,
280187521,SE ANTAS,TR 2,4828,1997-05-14,0.34,,75.0,19.0,357.0,73.0,8.0,383.0,6.5,16.9,60.7,,4.0,0.874,19.2,42.5,0.177,20.3,0.049,,
280187521,SE ANTAS,TR 2,4828,1998-02-11,0.96,,85.0,23.0,395.0,80.0,9.0,403.0,6.0,22.0,75.0,,4.0,0.875,19.8,58.2,0.168,23.6,0.047,,
280187521,SE ANTAS,TR 2,4828,1999-11-26,0.98,,30.5,11.0,280.7,53.5,6.1,375.1,6.14,18.8,67.2,,4.0,0.876,19.7,54.1,0.218,18.7,0.053,,
280187521,SE ANTAS,TR 2,4828,2001-09-11,1.42,,15.0,5.6,265.0,40.0,5.2,244.0,5.51,22.0,65.0,,4.0,0.875,16.5,50.0,0.243,23.2,0.056,,
280187521,SE ANTAS,TR 2,4828,2002-09-18,1.47,,39.4,7.8,211.2,39.0,4.9,594.6,8.69,15.7,66.1,,4.0,0.872,16.5,19.4,0.228,22.7,0.052,,
280187521,SE ANTAS,TR 2,4828,2003-07-15,,,,,,,,,,,,,0.5,0.871,34.0,39.2,0.02,12.8,0.005,,
280187521,SE ANTAS,TR 2,4828,2003-09-05,0.25,,6.5,1.8,13.8,1.2,1.0,100.3,1.16,17.6,42.4,,1.0,0.871,29.0,49.8,0.006,14.4,0.015,,
280187521,SE ANTAS,TR 2,4828,2004-06-23,0.34,,7.9,3.7,26.7,3.3,1.0,137.3,2.26,28.0,62.9,,1.0,0.873,30.0,44.4,0.027,14.4,0.011,,
280187521,SE ANTAS,TR 2,4828,2005-07-28,1.21,,16.4,7.6,59.7,6.9,1.6,173.9,3.13,32.0,72.4,,1.0,0.8725,28.5,69.9,0.028,18.0,0.011,,
280187521,SE ANTAS,TR 2,4828,2006-08-30,0.84,,21.8,7.2,68.2,13.6,2.2,213.2,4.84,28.7,68.9,,1.5,0.8725,26.9,51.0,0.039,14.9,0.011,,
280187521,SE ANTAS,TR 2,4828,2007-07-17,0.77,,14.3,6.6,88.0,17.1,2.6,146.4,4.83,29.4,68.4,,1.5,0.8722,26.9,56.9,0.023,15.5,0.009,,
280187521,SE ANTAS,TR 2,4828,2008-08-11,0.8,,14.6,7.0,91.2,17.0,2.8,234.4,5.58,29.8,70.6,,1.0,0.8725,27.4,34.5,0.027,19.6,0.011,,
280187521,SE ANTAS,TR 2,4828,2009-06-18,0.86,,9.3,5.4,81.7,15.6,2.7,129.2,4.35,30.3,67.1,,1.0,0.8727,28.1,33.6,0.025,16.8,0.009,,
280187521,SE ANTAS,TR 2,4828,2010-09-30,0.82,,17.0,6.7,81.6,15.4,2.9,237.0,5.04,34.5,85.3,,1.0,0.8728,24.4,39.4,0.032,20.9,0.01,,
280187521,SE ANTAS,TR 2,4828,2011-01-07,0.75,,14.6,6.0,71.1,14.0,2.5,158.0,4.03,30.6,68.4,,1.0,0.8693,26.4,54.0,0.029,9.4,0.009,,
280187521,SE ANTAS,TR 2,4828,2012-07-18,0.96,,17.3,7.1,97.9,19.0,3.2,208.4,4.48,26.4,62.4,,1.5,0.8693,27.0,33.8,0.035,28.9,0.01,,
280187521,SE ANTAS,TR 2,4828,2013-07-16,0.94,,11.0,5.4,61.0,14.4,2.9,209.4,3.97,24.1,65.9,,1.5,0.8693,26.5,47.6,0.041,16.5,0.01,,
280187521,SE ANTAS,TR 2,4828,2014-08-13,0.9,,12.0,5.4,43.1,10.9,2.3,190.3,3.47,24.4,62.5,,1.5,0.8693,26.4,34.8,0.036,15.5,0.011,,
280187521,SE ANTAS,TR 2,4828,2015-06-04,0.87,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.0,5.0,51.0,6.0,2.0,143.0,3.7,27.5,65.9,Estado normal,1.5,0.8694,27.0,41.0,0.05,17.0,0.014,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187521,SE ANTAS,TR 2,4828,2016-07-07,0.75,Sintomas de degradação significativa do papel antes da substituição do óleo.,12.0,4.0,55.0,8.0,2.0,129.0,3.98,26.2,60.1,Estado normal,1.5,0.8694,27.0,46.0,0.03,19.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187521,SE ANTAS,TR 2,4828,2017-07-25,0.96,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,19.0,59.0,7.0,3.0,159.0,3.94,27.0,64.9,Estado normal,1.5,0.8694,26.0,58.0,0.04,18.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187521,SE ANTAS,TR 2,4828,2018-07-19,0.94,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,4.0,50.0,7.0,2.0,95.0,2.59,29.6,74.6,Estado normal,1.5,0.8694,26.0,47.0,0.04,17.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187521,SE ANTAS,TR 2,4828,2019-07-02,0.97,Sintomas de degradação significativa do papel antes da substituição do óleo.,11.0,5.0,51.0,11.0,3.0,141.0,3.83,28.4,63.7,Estado normal,1.5,0.8694,26.0,44.0,0.03,18.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187522,SE ANTAS,EX TR 1,20385,1996-05-13,,,58.0,18.0,365.0,61.0,7.0,320.0,3.7,21.7,65.5,,3.5,0.874,16.7,59.5,0.178,2.9,0.08,,
280187522,SE ANTAS,EX TR 1,20385,1997-05-14,0.1,,44.0,15.0,376.0,62.0,7.0,369.0,4.6,18.7,59.4,,3.5,0.873,17.9,56.7,0.168,14.7,0.087,,
280187522,SE ANTAS,EX TR 1,20385,1998-02-11,0.55,,47.0,17.0,408.0,72.0,9.0,376.0,5.0,24.0,74.0,,4.0,0.874,17.9,72.2,0.154,9.3,0.082,,
280187522,SE ANTAS,EX TR 1,20385,1999-11-26,0.66,,21.8,11.2,260.1,38.0,5.9,363.6,4.38,18.3,60.5,,4.0,0.875,17.9,75.9,0.22,7.4,0.098,,
280187522,SE ANTAS,EX TR 1,20385,2001-09-11,0.91,,16.0,9.0,263.0,27.0,5.4,513.0,5.49,20.0,68.0,,4.0,0.876,14.6,65.6,0.241,8.7,0.095,,
280187522,SE ANTAS,EX TR 1,20385,2002-09-18,0.96,,21.9,10.0,234.0,37.8,5.3,640.0,7.59,15.0,64.1,,4.0,0.872,15.1,69.0,0.223,8.1,0.092,,
280187522,SE ANTAS,EX TR 1,20385,2003-09-05,0.72,,19.9,9.0,188.6,27.9,4.6,569.1,4.57,15.1,61.9,,4.0,0.878,13.1,49.8,0.304,12.1,0.099,,
280187522,SE ANTAS,EX TR 1,20385,2004-06-23,0.81,,13.4,6.5,121.9,16.2,3.3,353.7,3.66,21.7,63.0,,4.0,0.879,15.4,75.9,0.264,17.0,0.106,,
280187522,SE ANTAS,EX TR 1,20385,2005-07-28,0.46,,26.8,10.4,117.2,14.7,6.4,409.2,3.63,21.7,65.7,,4.0,0.8782,14.4,61.1,0.268,12.6,0.127,,
280187522,SE ANTAS,EX TR 1,20385,2005-11-13,,,1.4,1.0,1.0,1.0,1.0,14.4,1.0,8.9,23.0,,0.5,0.8683,31.3,72.0,0.026,6.4,0.009,,
280187522,SE ANTAS,EX TR 1,20385,2006-08-30,0.34,,18.2,7.4,1.0,9.4,39.9,361.6,3.64,26.4,67.0,,1.0,0.8686,27.7,80.9,0.03,8.2,0.024,,
280187522,SE ANTAS,EX TR 1,20385,2007-07-17,0.37,,14.7,8.4,71.7,16.5,2.8,222.8,4.1,27.6,65.8,,1.0,0.8683,25.4,79.5,0.026,7.6,0.018,,
280187522,SE ANTAS,EX TR 1,20385,2008-08-11,0.38,,19.4,8.8,82.8,18.9,3.4,278.0,4.39,26.6,64.4,,1.0,0.8686,27.2,48.5,0.028,8.4,0.024,,
280187522,SE ANTAS,EX TR 1,20385,2009-06-18,0.4,,19.7,9.0,101.7,22.1,3.6,219.1,4.19,27.6,64.7,,1.0,0.8688,27.5,69.4,0.023,8.6,0.028,,
280187522,SE ANTAS,EX TR 1,20385,2010-09-30,0.43,,25.9,9.8,108.5,23.8,4.3,343.1,4.98,30.1,79.4,,1.0,0.869,26.0,60.2,0.033,9.7,0.025,,
280187522,SE ANTAS,EX TR 1,20385,2011-01-07,0.49,,18.7,8.9,101.0,22.9,4.1,209.3,4.21,29.4,67.1,,1.0,0.8654,25.9,44.8,0.027,9.4,0.022,,
280187522,SE ANTAS,EX TR 1,20385,2011-09-09,0.47,,173.3,36.3,143.0,60.0,6.5,365.5,3.84,26.9,66.9,,1.0,0.8654,26.0,69.9,0.031,5.8,0.02,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,1996-12-10,,,7.0,7.0,1.0,9.0,8.0,341.0,2.1,14.7,55.2,,5.5,0.863,17.6,89.8,0.143,9.8,0.102,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,1998-10-10,0.92,,5.5,14.3,1.0,10.2,10.1,359.6,2.51,13.5,54.9,,5.5,0.863,18.0,70.2,0.164,15.9,0.06,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2002-01-15,1.5,,2.6,4.9,1.0,7.3,4.4,402.0,2.84,18.3,81.7,,6.0,0.863,16.1,84.7,0.21,19.4,0.083,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2002-12-04,2.15,,104.7,11.1,1.0,4.6,3.9,516.1,2.93,9.9,57.3,,5.5,0.864,14.8,56.5,0.22,19.9,0.093,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2003-05-19,,,10.5,5.2,2.7,6.6,2.8,438.2,2.18,11.0,64.0,,,,,,,,,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2004-01-23,2.72,,6.6,3.9,1.0,3.9,1.7,443.8,2.88,12.6,57.6,,6.0,0.866,16.3,41.1,0.218,23.4,0.095,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2005-01-18,2.41,,6.6,5.9,1.0,4.4,1.8,446.4,3.41,20.6,75.6,,6.0,0.868,13.9,72.8,0.217,15.3,0.097,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2006-08-22,0.05,,16.4,6.2,1.0,9.4,2.4,191.6,1.0,14.3,56.9,,1.0,0.8681,32.4,72.2,0.02,6.6,0.022,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2007-09-06,0.06,,11.3,2.9,10.6,27.8,1.0,238.2,2.68,28.8,67.5,,1.5,0.8678,30.7,77.1,0.017,8.0,0.021,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2008-05-21,0.06,,29.2,2.6,2.4,1.3,4.2,156.6,1.25,18.9,67.1,,1.5,0.8681,29.9,68.8,0.017,7.6,0.023,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2009-06-05,0.07,,14.3,2.0,1.0,2.8,1.5,120.1,1.06,28.2,70.7,,1.5,0.8681,27.6,41.0,0.024,11.4,0.023,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2010-10-20,0.1,,41.4,2.4,1.0,3.3,1.4,271.8,1.57,20.8,65.2,,1.5,0.8683,25.0,63.9,0.028,5.8,0.02,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2011-05-24,0.1,,19.6,1.8,1.0,2.2,1.3,203.4,1.47,26.7,66.6,,1.5,0.8648,26.2,55.4,0.036,8.1,0.027,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2012-03-13,0.14,,15.1,2.8,1.0,2.7,1.5,181.6,1.53,25.9,62.7,,1.5,0.8634,25.9,86.3,0.033,2.7,0.028,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2013-01-11,0.17,,23.2,2.4,1.0,1.3,2.1,188.8,1.33,23.7,59.3,,1.5,0.8649,26.7,92.8,0.039,4.0,0.032,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2014-04-01,0.2,,11.8,2.7,1.0,3.4,1.8,168.7,1.51,26.2,66.9,,1.5,0.8648,25.3,99.9,0.033,2.8,0.014,,
280187523,SE VENDA NOVA,TR 3,LEL 8191,2016-03-29,0.22,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,2.0,1.0,2.0,1.0,135.0,1.3,24.9,58.1,Estado normal,1.5,0.8649,25.0,91.0,0.03,3.0,0.017,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187523,SE VENDA NOVA,TR 3,LEL 8191,2017-02-06,0.26,Papel normal,7.0,2.0,1.0,1.0,1.0,156.0,1.25,28.7,71.6,Estado normal,1.5,0.8649,26.0,75.0,0.03,2.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187523,SE VENDA NOVA,TR 3,LEL 8191,2018-01-26,0.27,Papel normal,8.0,2.0,1.0,1.0,1.0,191.0,1.38,26.9,65.8,Estado normal,1.5,0.8584,25.0,90.0,0.03,3.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187523,SE VENDA NOVA,TR 3,LEL 8191,2019-07-09,0.24,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,2.0,1.0,2.0,1.0,159.0,1.46,28.3,64.1,Estado normal,1.5,0.8649,26.0,92.0,0.03,4.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187523,SE VENDA NOVA,TR 3,LEL 8191,2020-06-05,0.24,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,2.0,1.0,2.0,1.0,143.0,1.26,27.3,61.1,Estado normal,2.0,0.8649,25.0,89.0,0.04,5.0,0.046,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187524,SE MIRA,TR 1,LEL 8192,1996-12-10,,,5.0,3.0,1.0,3.0,1.0,324.0,1.9,15.5,54.6,,5.5,0.864,16.8,80.5,0.138,9.5,0.083,,
280187524,SE MIRA,TR 1,LEL 8192,2002-01-15,1.44,,1.9,3.5,1.0,3.6,1.3,372.2,2.49,22.4,91.5,,6.0,0.864,16.7,78.2,0.187,18.8,0.095,,
280187524,SE MIRA,TR 1,LEL 8192,2002-12-04,2.6,,5.4,2.7,1.0,2.0,1.0,360.7,2.08,10.0,43.8,,6.0,0.865,14.4,34.7,0.2,21.6,0.104,,
280187524,SE MIRA,TR 1,LEL 8192,2004-01-23,2.36,,5.2,2.9,1.0,2.4,1.0,368.7,2.65,16.1,57.1,,6.0,0.869,15.7,54.4,0.191,27.5,0.108,,
280187524,SE MIRA,TR 1,LEL 8192,2005-08-08,0.05,,14.5,4.9,1.0,1.8,7.7,113.9,1.0,13.6,59.6,,1.0,0.8709,33.4,85.4,0.02,5.8,0.019,,
280187524,SE MIRA,TR 1,LEL 8192,2006-06-28,0.05,,22.4,4.1,2.5,4.5,5.6,134.9,1.06,11.0,72.6,,1.0,0.8709,30.6,69.3,0.014,7.9,0.02,,
280187524,SE MIRA,TR 1,LEL 8192,2007-12-06,0.05,,43.9,3.2,1.0,2.2,5.1,174.9,1.32,19.1,67.3,,1.0,0.871,28.3,42.9,0.018,13.3,0.019,,
280187524,SE MIRA,TR 1,LEL 8192,2008-06-05,0.06,,28.1,2.0,1.0,1.8,4.3,113.8,1.23,25.2,68.4,,1.5,0.8709,28.8,73.9,0.022,8.4,0.015,,
280187524,SE MIRA,TR 1,LEL 8192,2009-03-13,0.06,,27.9,1.9,1.0,1.7,3.2,129.5,1.38,27.4,71.6,,1.0,0.871,27.8,82.8,0.031,4.2,0.014,,
280187524,SE MIRA,TR 1,LEL 8192,2010-01-05,0.08,,27.7,2.1,1.0,1.4,2.4,164.1,1.51,29.3,79.2,,1.5,0.871,21.7,78.3,0.033,6.4,0.012,,
280187524,SE MIRA,TR 1,LEL 8192,2011-06-16,0.11,,29.4,2.3,1.0,1.7,1.9,229.3,1.74,30.5,75.2,,1.5,0.8676,25.3,50.3,0.029,4.9,0.011,,
280187524,SE MIRA,TR 1,LEL 8192,2012-09-21,0.28,,13.8,1.2,1.0,1.0,1.0,88.9,1.0,21.2,53.5,,1.5,0.8678,24.0,55.4,0.036,9.3,0.033,,
280187524,SE MIRA,TR 1,LEL 8192,2013-10-22,0.18,,15.4,2.5,1.0,2.1,1.0,165.3,1.24,25.3,66.9,,2.0,0.8678,23.4,83.8,0.051,5.6,0.013,,
280187524,SE MIRA,TR 1,LEL 8192,2016-10-12,0.24,Sintomas de degradação significativa do papel antes da substituição do óleo.,11.0,2.0,1.0,3.0,1.0,193.0,1.5,26.6,65.9,Estado normal,2.0,0.8678,25.0,92.0,0.03,6.0,0.018,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187524,SE MIRA,TR 1,LEL 8192,2017-11-02,0.27,Sintomas de degradação ligeira do papel antes da substituição do óleo.,10.0,10.0,1.0,2.0,1.0,172.0,1.33,25.6,61.6,Estado normal,2.0,0.8678,24.0,82.0,0.05,4.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187524,SE MIRA,TR 1,LEL 8192,2018-10-26,0.24,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,11.0,1.0,2.0,1.0,165.0,1.51,27.5,63.0,Estado normal,2.0,0.8678,23.0,81.0,0.05,5.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187524,SE MIRA,TR 1,LEL 8192,2019-08-28,0.27,Sintomas de degradação significativa do papel antes da substituição do óleo.,12.0,3.0,1.0,2.0,4.0,183.0,1.54,27.3,64.3,Estado normal,2.0,0.8678,24.0,92.0,0.04,5.0,0.038,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187524,SE MIRA,TR 1,LEL 8192,2020-08-12,0.26,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,2.0,1.0,2.0,1.0,139.0,1.51,28.0,63.7,Estado normal,2.0,0.8678,22.0,93.0,0.04,5.0,0.044,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187525,SE ANTAS,TR 3,4829,1996-05-13,,,56.0,19.0,275.0,56.0,6.0,243.0,3.6,21.4,62.3,,3.5,0.874,21.2,69.9,0.136,12.2,0.035,,
280187525,SE ANTAS,TR 3,4829,1997-05-14,0.16,,49.0,17.0,349.0,69.0,7.0,288.0,5.4,17.8,60.1,,3.5,0.874,19.6,39.7,0.158,19.3,0.041,,
280187525,SE ANTAS,TR 3,4829,1998-02-11,0.57,,58.0,21.0,375.0,80.0,8.0,284.0,5.0,23.0,73.0,,4.0,0.875,19.1,68.7,0.149,14.1,0.045,,
280187525,SE ANTAS,TR 3,4829,1999-11-26,0.66,,62.3,16.4,355.0,78.4,7.2,408.7,5.95,29.4,115.8,,4.0,0.876,19.7,79.5,0.226,10.3,0.042,,
280187525,SE ANTAS,TR 3,4829,2001-09-11,0.79,,17.0,9.3,282.0,41.0,5.7,380.0,7.19,20.0,66.0,,4.0,0.876,16.9,56.3,0.169,23.0,0.043,,
280187525,SE ANTAS,TR 3,4829,2002-09-18,0.82,,32.5,7.0,227.3,43.1,4.8,406.6,7.24,19.4,65.9,,4.0,0.872,17.1,45.4,0.218,14.3,0.046,,
280187525,SE ANTAS,TR 3,4829,2003-09-05,1.05,,37.0,8.8,147.4,29.5,4.0,518.0,5.17,16.1,64.8,,4.0,0.878,16.3,50.9,0.26,27.2,0.043,,
280187525,SE ANTAS,TR 3,4829,2004-06-23,0.78,,41.6,21.7,136.9,51.4,5.8,294.4,4.14,21.7,63.0,,4.0,0.878,17.5,57.9,0.231,22.4,0.049,,
280187525,SE ANTAS,TR 3,4829,2005-07-28,1.11,,54.0,18.6,79.5,51.7,8.7,510.3,4.26,17.1,70.8,,4.0,0.8787,16.4,34.5,0.223,33.1,0.046,,
280187525,SE ANTAS,TR 3,4829,2005-12-12,,,,,,,,,,,,,0.5,0.8684,26.9,74.8,0.003,2.7,0.004,,
280187525,SE ANTAS,TR 3,4829,2006-08-30,0.46,,5.8,5.2,20.2,10.0,2.1,125.9,2.11,31.2,67.7,,1.0,0.8689,26.8,49.7,0.034,15.9,0.011,,
280187525,SE ANTAS,TR 3,4829,2007-07-17,0.48,,17.7,21.7,100.0,64.0,8.9,270.3,6.02,27.1,68.8,,1.0,0.8686,26.7,54.1,0.025,13.8,0.009,,
280187525,SE ANTAS,TR 3,4829,2008-08-11,0.36,,25.9,13.8,93.2,47.9,8.2,362.9,6.5,25.4,66.8,,1.0,0.869,27.9,52.9,0.027,17.4,0.014,,
280187525,SE ANTAS,TR 3,4829,2009-06-18,0.56,,19.7,11.3,87.1,40.5,7.3,229.1,4.86,26.7,65.2,,1.0,0.8691,27.3,36.5,0.025,16.2,0.012,,
280187525,SE ANTAS,TR 3,4829,2010-09-30,0.6,,35.1,10.6,96.7,31.9,6.4,396.4,6.87,29.2,82.9,,1.0,0.8693,25.7,36.8,0.031,28.2,0.011,,
280187525,SE ANTAS,TR 3,4829,2011-01-07,0.53,,15.3,8.4,97.8,21.7,3.9,187.8,4.07,29.6,66.8,,1.0,0.8654,26.1,65.6,0.03,9.3,0.022,,
280187525,SE ANTAS,TR 3,4829,2012-07-18,0.6,,24.0,67.4,152.5,306.7,47.3,210.7,4.7,26.0,62.1,,1.5,0.8657,26.7,54.5,0.034,18.1,0.012,,
280187525,SE ANTAS,TR 3,4829,2012-12-03,,,26.0,31.6,95.5,197.7,33.9,246.7,4.73,24.9,64.6,,,,,55.3,,10.2,,,
280187525,SE ANTAS,TR 3,4829,2013-05-28,,,21.9,17.4,97.3,167.6,31.1,207.7,4.38,24.0,62.8,,,,,59.8,,12.2,,,
280187525,SE ANTAS,TR 3,4829,2013-07-16,0.7,,20.5,14.2,92.0,133.0,25.8,286.0,4.68,23.4,66.7,,1.5,0.8657,25.4,41.2,0.046,15.0,0.014,,
280187525,SE ANTAS,TR 3,4829,2014-02-27,,,55.2,216.1,94.7,561.2,107.5,229.9,4.83,26.2,67.4,,,,,74.7,,8.2,,,
280187525,SE ANTAS,TR 3,4829,2014-08-13,0.62,,32.4,156.6,84.0,465.4,121.0,285.4,4.88,24.4,66.0,,1.5,0.8657,23.9,38.2,0.039,15.7,0.013,,
280187525,SE ANTAS,TR 3,4829,2015-02-20,,,53.0,187.0,59.0,570.0,129.0,264.0,4.11,25.1,58.8,Defeito térmico de elevada temperatura,,,,71.0,,10.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187525,SE ANTAS,TR 3,4829,2015-06-04,0.69,Sintomas de degradação significativa do papel antes da substituição do óleo.,41.0,180.0,88.0,651.0,142.0,226.0,4.75,24.2,63.7,Defeito térmico de elevada temperatura,1.5,0.866,26.0,41.0,0.05,17.0,0.011,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280187525,SE ANTAS,TR 3,4829,2016-01-19,,,60.0,191.0,57.0,730.0,160.0,280.0,5.27,25.6,69.7,Defeito térmico de elevada temperatura,,,,72.0,,10.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187525,SE ANTAS,TR 3,4829,2016-07-07,0.68,Sintomas de degradação significativa do papel antes da substituição do óleo.,26.0,109.0,84.0,593.0,133.0,229.0,5.12,24.0,59.3,Defeito térmico de elevada temperatura,1.5,0.866,26.0,47.0,0.03,20.0,0.013,Conforme.,Nova colheita dentro de cerca de 6 meses
280187525,SE ANTAS,TR 3,4829,2017-01-12,,,35.0,147.0,74.0,640.0,134.0,299.0,5.39,28.0,74.0,Defeito térmico de elevada temperatura,,,,70.0,,11.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187525,SE ANTAS,TR 3,4829,2017-07-25,0.86,Sintomas de degradação significativa do papel antes da substituição do óleo.,21.0,81.0,85.0,432.0,106.0,272.0,5.16,25.0,64.7,Defeito térmico de elevada temperatura,1.5,0.8659,26.0,40.0,0.04,19.0,0.013,Conforme.,Nova colheita dentro de cerca de 6 meses
280187525,SE ANTAS,TR 3,4829,2018-03-07,,,47.0,95.0,77.0,575.0,113.0,222.0,4.92,25.6,65.5,Defeito térmico de elevada temperatura,,,,56.0,,11.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187525,SE ANTAS,TR 3,4829,2018-07-19,0.88,Sintomas de degradação significativa do papel antes da substituição do óleo.,18.0,87.0,67.0,510.0,99.0,163.0,3.13,27.7,72.8,Defeito térmico de elevada temperatura,1.5,0.866,26.0,39.0,0.05,19.0,0.013,Conforme.,Nova colheita dentro de cerca de 6 meses
280187525,SE ANTAS,TR 3,4829,2018-12-10,,,33.0,113.0,55.0,560.0,103.0,290.0,5.46,23.7,64.6,Defeito térmico de elevada temperatura,,,,88.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187525,SE ANTAS,TR 3,4829,2019-07-02,0.86,Sintomas de degradação significativa do papel antes da substituição do óleo.,22.0,78.0,50.0,453.0,87.0,221.0,4.3,26.9,63.1,Defeito térmico de elevada temperatura,1.5,0.866,26.0,38.0,0.03,18.0,0.014,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187525,SE ANTAS,TR 3,4829,2020-02-05,,,46.0,153.0,55.0,623.0,103.0,247.0,4.2,29.5,69.2,Defeito térmico de elevada temperatura,,,,45.0,,15.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,1997-12-11,1.1,,9.0,3.0,5.0,80.0,31.0,105.0,2.0,26.0,63.0,,4.5,0.86,20.7,89.9,0.079,13.1,0.034,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,1998-11-14,0.78,,3.3,1.7,6.2,10.1,3.0,91.7,1.39,29.3,74.1,,4.5,0.861,20.4,89.8,0.073,9.2,0.03,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,2001-04-19,0.87,,3.1,1.4,3.5,10.3,3.1,46.0,1.0,16.5,40.5,,4.5,0.861,22.9,89.0,0.075,9.1,0.036,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,2002-04-10,,,1.0,2.4,2.9,22.7,5.1,60.8,1.33,31.4,78.6,,,,,,,,,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,2003-03-26,0.73,,2.6,2.4,1.6,28.0,4.6,91.8,1.34,22.7,61.4,,4.5,0.859,19.0,76.0,0.093,9.7,0.04,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,2004-03-18,1.0,,3.7,3.2,1.1,26.5,8.0,99.8,1.45,29.1,68.9,,4.5,0.864,18.7,68.9,0.103,8.0,0.04,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,2005-04-14,1.42,,8.3,3.1,1.3,24.3,4.8,155.9,2.07,27.9,67.0,,5.0,0.8647,18.1,71.0,0.129,10.9,0.043,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,2006-06-06,1.48,,7.8,2.2,5.6,13.0,3.4,111.3,2.74,25.3,62.7,,4.5,0.8649,18.2,88.6,0.118,14.4,0.052,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,2007-05-10,1.91,,5.4,2.3,4.4,11.0,2.9,122.1,3.14,23.7,54.4,,4.5,0.8648,18.8,74.8,0.114,15.1,0.048,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,2008-03-05,2.46,,11.8,4.0,9.2,25.0,4.6,78.7,2.53,29.5,66.8,,5.0,0.8649,16.6,77.3,0.107,8.4,0.047,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,2009-04-03,,,,,,,,,,,,,,,,76.1,,5.2,,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,2010-04-06,0.33,,3.8,1.9,2.8,2.9,1.5,85.4,2.54,31.8,71.2,,1.0,0.8735,30.9,76.6,0.007,3.6,0.009,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,2011-02-02,0.31,,3.8,1.7,2.3,2.5,1.4,86.8,1.81,30.8,66.0,,1.0,0.87,31.1,78.2,0.003,5.4,0.007,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,2012-07-04,0.29,,3.2,1.9,4.8,3.5,1.0,91.4,1.33,26.2,58.7,,1.0,0.87,31.2,61.0,0.011,3.9,0.008,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,2013-06-26,0.28,,3.6,2.5,4.7,9.4,2.3,75.7,1.54,25.9,58.2,,1.0,0.8701,29.9,77.6,0.014,7.2,0.009,,
280187526,SE MACEDO DE CAVALEIROS,EX TR 2,LEL 11495,2014-07-08,0.25,,3.6,3.2,4.4,12.6,2.7,68.6,1.62,27.4,60.7,,1.0,0.87,30.3,75.4,0.015,3.2,0.008,,
280187527,SE VIDAGO,TR 1,LEL 11153,1997-12-15,0.09,,5.0,4.0,5.0,116.0,27.0,94.0,1.4,28.0,67.0,,3.5,0.86,23.3,85.6,0.036,4.3,0.022,,
280187527,SE VIDAGO,TR 1,LEL 11153,2001-04-18,0.06,,6.8,2.4,10.0,18.8,6.2,52.0,1.1,27.6,63.8,,3.0,0.861,24.7,70.8,0.04,4.6,0.024,,
280187527,SE VIDAGO,TR 1,LEL 11153,2002-04-09,,,3.2,3.0,10.8,34.1,8.1,43.2,1.18,33.0,80.0,,,,,,,,,,
280187527,SE VIDAGO,TR 1,LEL 11153,2003-03-25,0.05,,3.8,2.9,8.7,44.7,8.8,63.0,1.08,30.1,66.8,,3.0,0.859,21.6,73.0,0.028,3.0,0.026,,
280187527,SE VIDAGO,TR 1,LEL 11153,2004-03-15,0.05,,9.0,3.5,6.3,49.0,10.2,53.8,1.03,29.7,66.7,,3.0,0.864,20.4,70.2,0.05,2.9,0.023,,
280187527,SE VIDAGO,TR 1,LEL 11153,2005-04-28,0.1,,10.8,2.4,7.4,36.4,10.3,57.6,1.51,32.2,69.0,,3.0,0.8649,20.7,82.5,0.071,4.0,0.028,,
280187527,SE VIDAGO,TR 1,LEL 11153,2006-06-06,0.08,,8.4,2.4,9.2,18.1,5.4,71.8,1.49,30.3,74.0,,3.0,0.8649,19.6,85.0,0.054,10.7,0.031,,
280187527,SE VIDAGO,TR 1,LEL 11153,2007-05-08,0.1,,6.6,2.4,7.1,14.5,4.1,61.0,1.51,29.6,62.7,,3.0,0.865,31.3,81.7,0.057,6.1,0.028,,
280187527,SE VIDAGO,TR 1,LEL 11153,2008-03-04,0.1,,5.1,2.6,7.1,20.6,4.8,66.3,1.74,29.3,69.6,,3.0,0.865,20.5,79.0,0.044,23.6,0.027,,
280187527,SE VIDAGO,TR 1,LEL 11153,2009-03-26,0.1,,5.4,3.2,6.6,28.5,6.4,62.3,1.69,32.2,72.5,,3.0,0.865,20.3,71.2,0.04,7.9,0.034,,
280187527,SE VIDAGO,TR 1,LEL 11153,2010-04-08,0.11,,6.1,1.9,5.7,23.8,6.1,65.8,1.77,35.0,76.8,,3.0,0.865,19.9,90.5,0.029,10.6,0.03,,
280187527,SE VIDAGO,TR 1,LEL 11153,2011-02-03,0.1,,5.2,2.0,8.5,12.6,3.7,61.6,1.61,35.0,76.3,,3.0,0.8616,20.7,81.2,0.038,5.4,0.028,,
280187527,SE VIDAGO,TR 1,LEL 11153,2012-07-06,0.1,,4.3,3.4,6.3,14.3,3.2,61.0,1.39,29.0,61.8,,3.0,0.8616,20.4,63.9,0.044,4.2,0.032,,
280187527,SE VIDAGO,TR 1,LEL 11153,2013-05-30,0.11,,2.6,2.2,2.0,14.2,3.2,55.9,1.49,26.4,62.5,,3.0,0.8617,20.9,76.2,0.053,5.1,0.032,,
280187527,SE VIDAGO,TR 1,LEL 11153,2014-07-10,0.1,,2.8,2.9,1.4,14.4,3.2,53.9,1.46,27.6,62.3,,3.0,0.8617,17.4,65.3,0.043,3.8,0.036,,
280187527,SE VIDAGO,TR 1,LEL 11153,2015-09-10,0.12,Papel normal,8.0,2.0,1.0,4.0,2.0,97.0,1.7,31.0,71.2,Estado normal,3.0,0.8617,20.0,92.0,0.05,4.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187527,SE VIDAGO,TR 1,LEL 11153,2016-09-06,0.11,Papel normal,4.0,2.0,2.0,5.0,2.0,97.0,1.52,24.3,65.7,Estado normal,3.0,0.8617,21.0,48.0,0.04,14.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187527,SE VIDAGO,TR 1,LEL 11153,2017-10-25,0.1,Papel normal,4.0,14.0,1.0,6.0,2.0,69.0,1.11,26.0,56.9,Estado normal,2.0,0.8617,21.0,97.0,0.07,4.0,0.029,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187527,SE VIDAGO,TR 1,LEL 11153,2018-12-05,0.15,Papel normal,4.0,4.0,1.0,7.0,2.0,70.0,1.55,28.5,63.8,Estado normal,3.0,0.8617,20.0,85.0,0.05,5.0,0.033,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187527,SE VIDAGO,TR 1,LEL 11153,2019-11-20,0.12,Papel normal,3.0,4.0,1.0,12.0,3.0,79.0,1.54,30.7,65.1,Estado normal,3.0,0.8617,21.0,53.0,0.08,6.0,0.038,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187528,SE VIDAGO,TR 2,LEL 13068,1998-06-25,0.12,,6.6,34.1,3.4,333.7,55.6,97.3,2.4,26.1,65.3,,2.5,0.859,22.0,81.4,0.03,13.9,0.012,,
280187528,SE VIDAGO,TR 2,LEL 13068,2001-04-18,0.15,,4.6,3.9,3.7,68.0,15.0,38.0,1.0,21.0,52.0,,3.0,0.86,23.2,56.9,0.027,8.0,0.014,,
280187528,SE VIDAGO,TR 2,LEL 13068,2002-04-09,,,4.6,100.6,10.1,681.8,104.2,40.8,1.29,33.3,84.1,,,,,,,,,,
280187528,SE VIDAGO,TR 2,LEL 13068,2003-03-25,0.11,,25.1,112.2,8.2,868.4,116.7,65.7,1.09,30.0,69.1,,3.0,0.858,21.6,62.0,0.029,3.7,0.016,,
280187528,SE VIDAGO,TR 2,LEL 13068,2003-09-16,,,12.1,86.1,8.4,806.8,106.4,162.1,1.95,24.6,61.1,,,,,,,,,,
280187528,SE VIDAGO,TR 2,LEL 13068,2004-03-15,0.05,,6.5,34.6,5.5,498.4,67.7,50.7,1.44,29.7,65.7,,3.0,0.864,19.4,63.8,0.043,6.6,0.02,,
280187528,SE VIDAGO,TR 2,LEL 13068,2004-10-31,,,23.0,101.7,7.2,513.4,77.6,96.4,1.72,28.0,64.4,,,,,,,,,,
280187528,SE VIDAGO,TR 2,LEL 13068,2005-04-28,0.23,,17.9,119.5,8.7,763.4,105.7,59.0,1.81,32.7,71.7,,3.0,0.8636,20.7,68.1,0.064,7.7,0.022,,
280187528,SE VIDAGO,TR 2,LEL 13068,2005-07-05,,,14.0,90.4,10.6,757.5,106.2,107.4,1.92,21.4,68.9,,,,,,,,,,
280187528,SE VIDAGO,TR 2,LEL 13068,2006-06-06,0.19,,12.3,74.5,12.5,814.0,116.9,68.6,1.71,26.4,65.8,,3.0,0.8637,20.7,63.0,0.051,20.7,0.039,,
280187528,SE VIDAGO,TR 2,LEL 13068,2007-02-07,,,18.1,32.6,12.2,596.3,99.4,74.1,2.33,34.4,74.9,,,,,,,,,,
280187528,SE VIDAGO,TR 2,LEL 13068,2007-05-08,0.23,,8.0,10.8,9.5,357.1,62.8,48.0,1.67,28.4,61.7,,3.0,0.8636,20.5,74.1,0.062,11.0,0.024,,
280187528,SE VIDAGO,TR 2,LEL 13068,2007-11-19,,,3.4,3.4,8.0,193.1,36.5,57.2,1.6,26.1,58.6,,,,,,,,,,
280187528,SE VIDAGO,TR 2,LEL 13068,2008-03-04,0.21,,4.6,4.3,8.5,200.3,38.0,43.6,1.64,28.8,65.6,,3.0,0.8637,19.9,96.9,0.041,10.4,0.023,,
280187528,SE VIDAGO,TR 2,LEL 13068,2009-03-26,0.23,,7.5,27.6,7.4,203.9,35.1,49.2,1.63,32.9,74.4,,3.0,0.8636,19.5,81.4,0.041,15.1,0.025,,
280187528,SE VIDAGO,TR 2,LEL 13068,2010-04-08,0.24,,7.8,34.4,7.9,405.1,57.7,43.7,1.94,35.9,77.0,,3.0,0.8636,20.0,82.4,0.033,13.4,0.028,,
280187528,SE VIDAGO,TR 2,LEL 13068,2010-11-17,,,3.1,6.4,5.5,217.8,38.6,76.8,2.28,33.0,71.8,,,,,76.8,,7.0,,,
280187528,SE VIDAGO,TR 2,LEL 13068,2011-02-03,0.24,,2.7,5.6,5.3,203.2,37.3,62.2,2.14,35.0,77.1,,3.0,0.8602,20.0,96.6,0.038,6.7,0.028,,
280187528,SE VIDAGO,TR 2,LEL 13068,2012-07-06,0.31,,10.1,88.6,13.7,569.5,83.3,78.1,1.78,26.8,58.4,,3.0,0.8602,19.9,77.9,0.047,10.9,0.026,,
280187528,SE VIDAGO,TR 2,LEL 13068,2012-12-06,,,13.8,57.2,8.1,457.4,72.9,79.7,1.93,28.4,64.2,,,,,72.2,,8.4,,,
280187528,SE VIDAGO,TR 2,LEL 13068,2013-05-30,0.28,,3.7,17.8,6.4,344.7,59.4,54.3,1.74,24.9,63.8,,3.0,0.8603,20.0,75.9,0.054,9.7,0.028,,
280187528,SE VIDAGO,TR 2,LEL 13068,2013-12-12,,,8.0,12.6,3.8,191.9,38.6,84.0,1.93,29.6,68.6,,,,,86.4,,8.2,,,
280187528,SE VIDAGO,TR 2,LEL 13068,2014-07-10,0.25,,4.5,6.8,3.1,130.1,28.6,60.1,1.68,27.8,64.4,,3.5,0.8603,19.4,81.4,0.051,9.2,0.024,,
280187528,SE VIDAGO,TR 2,LEL 13068,2015-01-07,,,10.0,7.0,3.0,99.0,22.0,59.0,1.75,28.9,64.9,Estado normal,,,,69.0,,8.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187528,SE VIDAGO,TR 2,LEL 13068,2015-09-10,0.32,Sintomas de degradação muito ligeira do papel.,7.0,6.0,1.0,90.0,18.0,149.0,2.56,28.2,70.4,Estado normal,3.5,0.8603,20.0,74.0,0.06,12.0,0.029,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187528,SE VIDAGO,TR 2,LEL 13068,2016-09-06,0.3,Sintomas de degradação muito ligeira do papel.,4.0,3.0,5.0,45.0,12.0,142.0,2.34,23.9,64.4,Estado normal,3.5,0.8603,20.0,86.0,0.05,11.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187528,SE VIDAGO,TR 2,LEL 13068,2017-10-25,0.34,Sintomas de degradação muito ligeira do papel.,3.0,15.0,3.0,19.0,6.0,79.0,1.39,25.7,57.5,Estado normal,3.5,0.8603,20.0,100.0,0.07,8.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187528,SE VIDAGO,TR 2,LEL 13068,2018-12-05,0.3,Sintomas de degradação muito ligeira do papel.,3.0,5.0,3.0,16.0,4.0,74.0,1.76,28.5,65.8,Estado normal,3.5,0.8603,19.0,88.0,0.06,8.0,0.031,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187528,SE VIDAGO,TR 2,LEL 13068,2019-11-20,0.31,Sintomas de degradação muito ligeira do papel.,4.0,5.0,3.0,23.0,5.0,78.0,1.71,30.7,67.7,Estado normal,3.5,0.8603,20.0,85.0,0.08,5.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187529,SE INHA,TR 1,07659 S,1999-11-23,0.2,,7.0,4.4,4.3,1.0,1.0,28.0,1.0,36.0,89.0,,,,17.7,,0.211,11.5,,,
280187529,SE INHA,TR 1,07659 S,2001-10-09,0.18,,8.6,4.8,23.0,4.4,1.3,161.0,1.74,29.0,75.0,,3.0,0.864,15.2,79.7,0.228,11.9,0.029,,
280187529,SE INHA,TR 1,07659 S,2002-09-26,0.29,,2.9,2.6,15.1,1.1,1.0,114.7,1.22,25.9,69.5,,3.0,0.863,15.5,44.3,0.2,15.9,0.033,,
280187529,SE INHA,TR 1,07659 S,2003-07-09,0.13,,9.4,2.2,14.6,1.8,1.0,77.0,1.0,14.3,33.6,,3.0,0.867,16.2,56.4,0.199,15.0,0.023,,
280187529,SE INHA,TR 1,07659 S,2004-08-17,0.21,,16.0,2.6,33.3,5.9,1.0,160.5,1.96,31.7,83.7,,3.0,0.867,15.0,37.1,0.19,16.9,0.029,,
280187529,SE INHA,TR 1,07659 S,2005-01-20,0.28,,6.1,3.4,31.0,2.8,1.4,113.4,1.77,33.9,76.3,,3.0,0.867,16.6,74.8,0.211,13.8,0.026,,
280187529,SE INHA,TR 1,07659 S,2006-05-09,0.26,,7.6,2.5,11.1,2.1,1.2,107.4,1.58,33.3,73.1,,3.0,0.8678,15.6,31.5,0.257,12.9,0.027,,
