SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280187529,SE INHA,TR 1,07659 S,2007-02-27,0.34,,7.0,3.3,7.1,1.9,2.6,156.9,2.44,27.6,65.6,,2.5,0.8679,15.4,69.4,0.278,14.5,0.026,,
280187529,SE INHA,TR 1,07659 S,2008-04-07,0.13,,5.4,3.6,22.1,3.1,1.3,92.4,2.17,30.1,64.9,,0.5,0.8725,28.0,57.9,0.01,8.6,0.009,,
280187529,SE INHA,TR 1,07659 S,2009-02-17,0.14,,8.5,4.8,27.8,4.6,2.4,97.4,2.54,29.9,63.4,,0.5,0.8724,27.4,48.2,0.02,8.6,0.009,,
280187529,SE INHA,TR 1,07659 S,2010-02-05,0.17,,11.1,4.3,45.6,5.2,1.8,132.9,3.21,31.4,70.1,,0.5,0.8724,27.3,81.3,0.012,8.1,0.011,,
280187529,SE INHA,TR 1,07659 S,2010-10-28,0.18,,12.3,3.4,23.3,2.7,1.5,183.4,3.08,28.2,69.6,,,,,67.8,,11.2,,,
280187529,SE INHA,TR 1,07659 S,2011-03-15,0.17,,5.0,3.8,27.6,3.2,2.0,85.6,2.87,29.7,62.4,,1.0,0.8691,26.9,54.9,0.011,9.2,0.009,,
280187529,SE INHA,TR 1,07659 S,2012-02-28,0.22,,2.1,4.8,14.3,2.4,2.7,103.9,2.39,34.4,74.7,,1.0,0.8691,26.4,82.8,0.022,9.6,0.009,,
280187529,SE INHA,TR 1,07659 S,2013-02-15,0.17,,1.0,3.4,7.7,2.2,2.2,89.9,2.24,27.1,65.6,,1.0,0.8689,27.0,87.0,0.024,6.2,0.008,,
280187529,SE INHA,TR 1,07659 S,2016-08-04,0.22,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,10.0,4.0,26.0,3.0,3.0,159.0,2.62,25.8,62.9,Estado normal,1.0,0.869,26.0,82.0,0.03,16.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187529,SE INHA,TR 1,07659 S,2017-08-14,0.23,Papel normal,8.0,18.0,22.0,1.0,2.0,170.0,2.55,25.8,65.0,Estado normal,1.0,0.8691,25.0,66.0,0.02,14.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187529,SE INHA,TR 1,07659 S,2018-07-31,0.25,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,4.0,9.0,16.0,3.0,38.0,61.0,1.0,28.3,67.2,Estado normal,1.0,0.8691,25.0,44.0,0.03,14.0,0.112,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187529,SE INHA,TR 1,07659 S,2019-06-24,0.2,Sintomas de degradação ligeira do papel antes da substituição do óleo.,8.0,3.0,23.0,3.0,2.0,96.0,2.02,30.5,68.7,Estado normal,1.0,0.8691,26.0,66.0,0.02,10.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187529,SE INHA,TR 1,07659 S,2020-07-21,0.22,Sintomas de degradação ligeira do papel antes da substituição do óleo.,7.0,2.0,14.0,2.0,1.0,118.0,1.78,21.8,51.3,Estado normal,1.0,0.869,25.0,46.0,0.02,17.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187530,SE VILA DO CONDE,TR 2,LEL 52593,1996-01-13,,,8.0,6.0,1.0,1.0,2.0,351.0,1.7,25.3,67.7,,0.5,0.844,41.9,84.0,0.016,4.0,0.005,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,1998-09-10,0.05,,4.6,3.0,1.0,1.0,1.4,107.6,2.3,29.9,70.6,,0.5,0.845,41.7,69.8,0.005,8.3,0.005,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,1999-09-13,0.05,,2.2,1.7,1.0,1.0,1.0,34.0,1.43,25.0,60.0,,0.5,0.845,38.6,77.8,0.006,5.4,0.002,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2001-09-14,0.05,,1.0,2.6,1.0,1.0,1.0,115.0,2.13,28.0,65.0,,1.0,0.843,37.8,75.7,0.005,3.6,0.002,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2002-09-24,0.05,,3.3,2.9,1.0,2.4,1.0,136.7,3.02,32.3,71.0,,1.0,0.844,34.4,74.0,0.008,2.8,0.002,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2003-07-30,0.05,,2.2,2.8,1.0,2.4,1.0,118.7,1.87,31.6,68.8,,1.5,0.849,36.8,76.3,0.013,4.6,0.002,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2004-09-08,0.05,,2.9,2.6,1.0,3.2,1.0,117.3,2.24,28.3,61.5,,1.5,0.849,41.3,83.9,0.019,5.0,0.003,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2005-04-19,0.05,,7.5,3.1,1.0,2.5,1.0,108.7,2.13,35.0,75.6,,1.5,0.8492,32.7,76.5,0.017,4.8,0.003,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2006-05-18,0.05,,4.9,3.2,1.0,6.7,1.4,132.2,2.45,33.4,77.5,,1.5,0.849,35.1,76.4,0.021,3.3,0.004,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2007-07-24,0.05,,35.1,54.1,1.0,11.2,329.4,208.9,2.91,4.1,74.1,,1.0,0.849,31.4,78.3,0.022,6.3,0.026,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2007-09-27,,,34.9,37.8,1.0,13.2,303.4,188.8,2.83,7.8,72.4,,,,,,,,,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2008-04-04,,,51.6,11.9,1.0,8.3,240.7,218.9,3.52,10.2,74.3,,,,,,,,,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2008-05-27,0.05,,69.9,11.4,1.0,7.5,206.0,249.9,3.34,8.9,71.8,,1.5,0.8514,29.8,55.5,0.034,10.6,0.031,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2008-10-23,,,85.0,9.3,1.0,6.7,174.4,283.1,3.83,15.9,88.0,,,,,,,,,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2009-08-26,0.05,,88.1,6.3,1.0,5.8,100.5,306.0,4.64,14.8,72.2,,1.5,0.8512,20.2,94.2,0.078,10.0,0.03,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2010-03-11,0.05,,107.6,5.8,1.0,4.4,63.9,340.7,4.58,18.6,75.6,,2.0,0.8513,18.4,72.0,0.074,8.7,0.028,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2011-05-04,0.05,,56.4,3.7,1.0,2.7,16.9,199.5,3.03,15.4,53.8,,2.0,0.848,17.4,89.4,0.118,6.6,0.027,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2012-05-17,0.05,,46.3,7.2,1.0,6.1,21.4,239.3,4.64,25.8,75.9,,2.5,0.8484,17.4,90.7,0.123,9.2,0.039,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2013-05-15,0.05,,41.9,6.4,1.0,6.2,15.6,265.8,4.71,20.5,66.4,,2.5,0.8484,16.4,73.5,0.143,5.2,0.028,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2014-05-21,0.05,,32.2,8.0,1.0,5.3,10.0,249.6,4.08,27.4,71.3,,2.5,0.8484,16.0,91.7,0.132,4.6,0.031,,
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2015-04-07,0.05,Papel normal,23.0,6.0,1.0,4.0,7.0,202.0,4.16,26.1,65.6,Estado normal,2.5,0.8484,18.0,89.0,0.15,6.0,0.035,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2016-04-19,0.05,Papel normal,,,,,,,,,,,2.5,0.8484,16.0,94.0,0.13,5.0,0.03,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Regeneração do óleo
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2016-06-17,0.05,Papel normal,2.0,2.0,1.0,3.0,5.0,26.0,1.0,16.0,48.3,Estado normal,1.0,0.8491,40.0,91.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2016-09-15,,,,,,,,,,,,,,0.8491,37.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2017-06-28,0.05,Papel normal,4.0,11.0,3.0,2.0,2.0,106.0,2.13,31.4,70.7,Estado normal,1.0,0.8491,36.0,95.0,0.05,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2018-07-18,0.05,Papel normal,1.0,3.0,1.0,5.0,2.0,82.0,1.15,31.6,74.5,Estado normal,1.0,0.8491,36.0,99.0,0.03,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2019-02-28,0.05,Papel normal,4.0,9.0,1.0,6.0,2.0,121.0,2.58,29.9,68.5,Estado normal,1.0,0.8491,34.0,94.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187530,SE VILA DO CONDE,TR 2,LEL 52593,2020-02-04,0.05,Papel normal,4.0,5.0,1.0,12.0,2.0,137.0,2.72,32.2,68.1,Estado normal,1.0,0.8491,34.0,93.0,0.02,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,1997-08-06,,,13.0,6.0,3.0,70.0,12.0,91.0,1.5,24.5,56.8,,3.0,0.86,23.5,76.2,0.038,7.8,0.022,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,1999-06-21,0.14,,9.2,5.3,1.4,84.0,15.0,112.0,1.54,29.0,84.0,,3.5,0.859,21.5,78.6,0.035,6.1,0.031,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2001-09-13,0.26,,6.6,3.4,3.4,19.0,3.6,104.0,1.43,27.0,67.0,,3.5,,,72.3,0.034,6.9,0.042,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2002-09-19,0.29,,10.6,3.2,3.0,33.3,4.0,64.0,1.13,31.3,69.6,,3.5,0.847,18.6,69.7,0.04,5.4,0.032,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2003-07-08,0.27,,10.8,4.0,1.5,32.9,4.0,121.2,1.21,28.7,68.5,,3.5,0.863,19.3,81.3,0.049,9.5,0.036,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2004-07-02,0.29,,10.8,4.2,1.2,42.6,5.6,133.8,1.4,27.9,66.4,,4.0,0.863,19.3,78.6,0.06,9.1,0.044,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2005-08-11,0.47,,8.8,2.9,1.4,27.4,4.8,112.8,1.54,29.7,67.5,,4.0,0.864,19.1,73.5,0.078,12.1,0.048,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2006-09-08,0.61,,8.0,2.9,2.3,10.0,2.2,146.0,2.25,27.0,65.4,,4.0,0.8641,18.1,79.3,0.074,11.7,0.054,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2007-07-26,0.79,,6.9,3.4,3.4,19.6,3.0,123.3,2.27,29.8,70.7,,4.0,0.8638,18.7,57.8,0.062,9.3,0.049,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2008-09-15,0.88,,11.3,3.1,2.1,21.3,3.6,139.3,2.16,28.6,71.1,,4.0,0.8641,15.7,87.3,0.063,10.9,0.054,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2009-08-24,1.04,,6.4,2.9,1.0,22.1,3.6,110.4,1.91,30.2,69.8,,4.0,0.8641,18.1,94.1,0.073,10.7,0.059,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2010-07-23,1.07,,8.1,3.0,2.6,26.8,4.3,123.0,1.98,30.4,72.8,,4.5,0.8643,18.6,91.9,0.075,11.6,0.05,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2011-03-17,1.17,,7.0,4.6,2.6,44.5,6.9,98.0,1.74,29.5,65.9,,4.0,0.8608,17.9,92.6,0.064,10.4,0.053,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2012-07-10,0.89,,11.1,3.7,5.1,42.3,6.6,61.8,1.27,27.6,62.1,,4.5,0.8607,18.3,78.7,0.085,7.7,0.057,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2013-07-17,0.89,,8.1,3.8,5.3,41.4,6.8,61.8,1.0,26.4,64.4,,4.0,0.8608,18.1,68.1,0.134,9.8,0.049,,
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2014-10-31,1.05,Sintomas de degradação significativa do papel.,8.0,4.0,1.0,40.0,8.0,131.0,1.93,23.6,59.6,Estado normal,4.5,0.8608,18.0,72.0,0.09,11.0,0.054,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2015-07-28,1.1,Sintomas de degradação significativa do papel.,8.0,3.0,1.0,43.0,8.0,113.0,2.53,26.2,62.5,Estado normal,4.5,0.8608,21.0,85.0,0.09,9.0,0.055,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2016-08-02,1.21,Sintomas de degradação significativa do papel.,6.0,4.0,1.0,50.0,11.0,117.0,2.29,25.6,61.8,Estado normal,4.5,0.8608,18.0,90.0,0.09,11.0,0.056,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2017-06-27,1.45,Sintomas de degradação significativa do papel.,7.0,11.0,1.0,54.0,12.0,105.0,2.31,27.9,65.2,Estado normal,4.5,0.8608,18.0,73.0,0.15,12.0,0.064,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2018-08-07,1.43,Sintomas de degradação significativa do papel.,4.0,2.0,3.0,9.0,3.0,86.0,1.0,29.0,72.1,Estado normal,4.5,0.8609,16.0,85.0,0.13,11.0,0.059,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187531,SE VILAR DO PARAISO,TR 1,LEL 14921,2019-09-16,1.52,Sintomas de degradação significativa do papel.,9.0,8.0,2.0,11.0,3.0,109.0,1.96,29.4,68.7,Estado normal,4.5,0.8609,18.0,45.0,0.12,11.0,0.059,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,1997-08-06,,,13.0,5.0,6.0,61.0,9.0,64.0,1.1,25.5,58.1,,2.5,0.86,23.2,70.0,0.036,8.2,0.027,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,1999-06-21,0.05,,12.4,5.2,2.9,84.0,13.0,62.0,1.14,33.0,89.0,,2.5,0.859,23.0,89.0,0.031,5.7,0.022,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,2001-02-12,0.05,,8.4,3.0,1.8,54.5,8.8,45.5,1.0,17.0,43.3,,3.0,0.86,23.9,77.5,0.031,7.3,0.027,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,2001-09-13,0.05,,4.6,4.5,2.3,90.0,15.0,65.0,1.12,27.0,63.0,,3.0,,,77.6,0.031,4.6,0.022,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,2002-09-19,0.05,,13.1,5.0,2.2,118.0,15.6,83.8,1.43,29.3,68.4,,3.0,0.857,21.0,66.2,0.029,6.1,0.028,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,2003-07-08,0.06,,9.3,5.1,1.6,103.7,14.9,67.7,1.0,30.2,68.9,,3.0,0.864,20.7,76.6,0.028,8.6,0.033,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,2004-07-02,0.05,,7.0,4.6,1.1,100.6,15.6,61.1,1.03,30.9,69.0,,3.0,0.863,21.2,80.3,0.049,7.4,0.043,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,2005-08-11,0.09,,11.5,4.7,1.2,82.6,14.6,68.5,1.12,32.3,72.5,,3.5,0.8641,20.0,80.9,0.054,8.2,0.034,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,2006-09-08,0.11,,6.4,4.0,1.1,71.1,12.9,67.1,1.42,31.9,70.0,,3.0,0.8642,19.8,53.1,0.062,10.4,0.037,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,2007-07-26,0.11,,5.4,3.4,1.0,58.3,11.7,103.7,1.76,26.0,66.2,,3.0,0.8639,19.8,66.9,0.041,8.9,0.034,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,2008-09-15,0.12,,8.4,2.1,3.2,13.8,4.0,75.9,1.74,30.3,71.2,,3.0,0.8642,19.2,77.0,0.037,8.4,0.041,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,2009-08-24,0.16,,6.2,2.1,2.3,10.0,2.6,66.9,1.71,32.8,71.9,,3.0,0.8642,19.6,91.4,0.05,7.6,0.039,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,2010-07-23,0.17,,6.7,2.3,3.7,11.3,2.4,68.6,1.71,33.0,75.5,,3.0,0.8644,19.8,89.3,0.048,7.4,0.043,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,2011-03-17,0.16,,8.1,2.7,4.8,14.7,2.4,73.3,1.59,29.3,65.2,,3.5,0.8608,18.0,84.0,0.037,10.3,0.041,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,2012-07-10,0.17,,13.8,3.8,8.8,27.2,4.1,57.4,1.27,28.2,63.5,,3.5,0.8609,19.6,32.2,0.049,9.6,0.04,,
280187532,SE VILAR DO PARAISO,TR 3,LEL 14917,2013-07-17,0.17,,6.8,2.2,5.0,13.0,2.7,60.7,1.16,25.9,69.7,,3.5,0.8609,19.3,74.6,0.078,5.3,0.037,,
280187532,SE VILAR DO PARAISO,TR 2,LEL 14917,2014-10-31,0.16,Papel normal,9.0,2.0,3.0,10.0,2.0,48.0,1.04,27.3,64.5,Estado normal,3.5,0.8609,20.0,86.0,0.06,9.0,0.041,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187532,SE VILAR DO PARAISO,TR 2,LEL 14917,2015-07-28,0.17,Papel normal,9.0,2.0,3.0,11.0,2.0,60.0,1.37,27.3,65.5,Estado normal,3.5,0.8609,19.0,100.0,0.05,4.0,0.038,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187532,SE VILAR DO PARAISO,TR 2,LEL 14917,2016-08-02,0.14,Papel normal,6.0,2.0,2.0,15.0,3.0,48.0,1.14,29.0,64.3,Estado normal,3.5,0.8609,19.0,98.0,0.05,6.0,0.038,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187532,SE VILAR DO PARAISO,TR 2,LEL 14917,2017-06-27,0.2,Papel normal,8.0,9.0,1.0,17.0,4.0,47.0,1.15,29.7,66.3,Estado normal,3.5,0.8609,19.0,77.0,0.12,7.0,0.04,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187532,SE VILAR DO PARAISO,TR 2,LEL 14917,2018-08-07,0.18,Papel normal,3.0,2.0,2.0,6.0,2.0,40.0,1.0,30.3,71.6,Estado normal,3.5,0.8609,19.0,81.0,0.07,8.0,0.046,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187532,SE VILAR DO PARAISO,TR 2,LEL 14917,2019-01-10,0.05,Papel normal,2.0,2.0,1.0,1.0,1.0,7.0,1.0,13.9,33.0,Estado normal,0.5,0.8598,49.0,93.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187532,SE VILAR DO PARAISO,TR 2,LEL 14917,2019-03-20,,,,,,,,,,,,,,0.8598,46.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187532,SE VILAR DO PARAISO,TR 2,LEL 14917,2019-09-16,0.05,Papel normal,10.0,8.0,1.0,7.0,1.0,44.0,1.0,32.0,72.1,Estado normal,0.5,0.8597,47.0,50.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187533,SE VILA DO CONDE,TR 1,LEL 52594,1996-01-13,,,19.0,3.0,8.0,1.0,1.0,198.0,1.0,21.2,58.8,,0.5,0.869,38.0,93.0,0.04,3.0,0.005,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,1998-09-10,0.05,,5.6,4.0,1.0,1.0,1.1,151.3,1.9,29.3,71.5,,1.0,0.871,36.3,92.4,0.005,6.1,0.005,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,1999-09-13,0.05,,1.7,2.2,1.0,1.0,1.0,63.0,1.58,25.0,57.0,,0.5,0.87,38.5,64.5,0.005,5.5,0.001,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2001-09-14,0.05,,2.1,2.6,1.0,1.0,1.0,131.0,2.1,28.0,66.0,,1.0,0.87,39.1,84.0,0.002,2.6,0.005,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2002-09-24,0.05,,2.9,2.8,1.0,2.7,1.0,149.5,2.48,30.9,68.4,,1.0,0.869,39.9,61.1,0.007,4.8,0.004,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2003-07-30,0.05,,2.5,2.4,1.0,1.7,1.0,131.4,1.51,29.3,61.8,,1.5,0.874,39.4,64.3,0.01,5.1,0.01,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2004-09-08,0.05,,4.2,3.0,1.0,4.6,1.0,163.2,2.17,29.9,66.8,,1.5,0.874,41.6,65.9,0.019,3.5,0.011,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2005-04-19,0.05,,7.2,2.9,1.2,3.0,1.0,124.9,2.01,31.5,68.9,,1.5,0.8735,35.6,62.8,0.008,4.8,0.015,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2006-05-18,0.05,,4.7,2.6,1.0,6.7,1.6,127.1,2.56,32.5,69.7,,1.5,0.8735,35.9,79.5,0.025,2.7,0.01,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2007-07-24,0.05,,2.3,2.7,1.0,7.7,1.0,139.2,2.8,31.9,69.1,,1.5,0.8732,37.1,84.6,0.015,3.0,0.004,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2008-05-27,0.05,,2.1,2.5,1.0,9.1,1.0,130.0,2.82,32.6,69.7,,1.5,0.8742,36.6,23.4,0.011,26.0,0.009,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2008-10-23,,,,,,,,,,,,,,,,41.9,,8.5,,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2009-08-26,0.05,,3.4,2.6,1.0,12.0,1.0,141.2,2.99,30.0,67.0,,1.5,0.8735,36.2,97.0,0.027,3.9,0.013,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2010-03-11,0.05,,4.8,2.9,1.0,13.9,1.0,151.9,3.19,35.1,77.1,,2.0,0.8737,36.2,66.3,0.03,8.1,0.006,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2011-05-04,0.05,,3.0,1.6,1.0,7.1,1.0,77.8,1.43,21.4,51.0,,2.0,0.8702,34.0,84.6,0.019,3.4,0.015,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2012-05-17,0.05,,6.3,3.8,1.0,20.8,1.3,125.4,2.54,31.2,72.4,,2.0,0.8702,35.4,95.5,0.022,23.4,0.007,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2013-05-15,0.05,,4.8,2.8,1.0,21.2,1.0,153.1,2.54,25.7,65.3,,2.0,0.8702,32.4,94.2,0.026,1.7,0.006,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2014-05-21,0.05,,4.5,4.5,1.0,22.8,1.0,179.3,2.56,30.4,68.3,,2.0,0.8702,33.6,85.3,0.03,3.0,0.007,,
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2016-04-19,0.05,Papel normal,3.0,3.0,1.0,26.0,1.0,115.0,2.58,28.3,62.4,Estado normal,2.0,0.8702,33.0,88.0,0.02,3.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2017-02-15,0.05,Papel normal,2.0,4.0,1.0,27.0,1.0,134.0,2.5,30.2,69.8,Estado normal,2.0,0.8702,33.0,83.0,0.02,3.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2018-02-28,0.05,Papel normal,4.0,3.0,1.0,30.0,1.0,143.0,2.67,27.8,64.6,Estado normal,2.0,0.8702,32.0,94.0,0.03,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2019-02-28,0.05,Papel normal,4.0,10.0,1.0,34.0,1.0,168.0,3.01,28.6,67.5,Estado normal,2.0,0.8702,32.0,85.0,0.03,3.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187533,SE VILA DO CONDE,TR 1,LEL 52594,2020-02-04,0.05,Papel normal,5.0,5.0,1.0,36.0,1.0,181.0,3.03,30.9,66.6,Estado normal,2.0,0.8702,33.0,97.0,0.03,3.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,1996-05-13,,,10.0,6.0,5.0,25.0,9.0,551.0,4.2,9.7,56.9,,4.5,0.86,17.9,88.9,0.099,9.2,0.08,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,1997-06-19,0.36,,16.0,14.0,13.0,39.0,14.0,679.0,4.8,7.0,58.2,,4.5,0.86,17.3,73.3,0.146,15.5,0.081,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,1998-12-15,0.55,,10.8,12.9,2.3,89.7,26.5,608.5,7.35,12.9,70.0,,5.5,0.862,16.9,58.6,0.15,16.7,0.061,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2001-09-12,0.96,,8.6,16.9,6.6,21.4,6.7,662.6,5.47,19.4,100.4,,5.5,0.861,14.9,41.7,0.306,22.4,0.097,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2002-09-20,1.25,,15.8,13.9,6.5,25.4,7.4,749.4,5.24,13.7,73.6,,5.0,0.859,14.2,82.9,0.32,8.4,0.095,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2003-06-18,,,,,,,,,,,,,0.5,0.867,33.6,68.4,0.003,4.2,0.009,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2003-09-05,0.12,,8.9,2.9,1.0,1.0,1.6,150.6,1.27,15.1,50.5,,1.5,0.871,28.5,69.4,0.006,9.2,0.012,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2004-08-19,0.41,,76.4,12.8,1.8,6.2,12.3,462.6,4.47,6.1,63.1,,2.0,0.869,23.1,54.4,0.06,16.2,0.033,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2005-09-07,1.0,,59.5,10.5,13.5,11.9,10.9,558.1,5.47,10.7,63.6,,2.0,0.8719,21.6,47.7,0.063,22.4,0.018,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2006-08-28,1.27,,38.7,7.7,18.5,19.7,8.8,466.2,5.63,17.6,66.2,,2.5,0.8723,20.4,68.6,0.073,17.9,0.019,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2007-07-17,1.57,,21.9,6.4,11.8,21.7,9.4,399.0,5.31,20.7,66.0,,2.5,0.8716,20.3,35.0,0.081,20.1,0.01,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2008-08-12,1.73,,21.7,5.4,6.2,6.7,5.8,456.1,5.88,20.1,64.1,,2.5,0.8719,19.6,45.0,0.085,25.4,0.021,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2009-06-17,2.54,,17.7,5.1,8.1,8.4,5.4,366.0,5.16,22.7,65.7,,2.5,0.8719,20.3,35.6,0.096,25.4,0.011,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2010-09-30,2.12,,22.4,6.2,8.2,13.2,7.1,456.9,6.27,25.6,77.4,,2.5,0.8722,20.2,68.7,0.101,20.1,0.039,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2011-01-06,2.38,,43.2,8.9,16.0,19.1,7.4,331.2,4.94,25.7,66.4,,2.5,0.8686,20.3,55.7,0.096,14.4,0.031,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2012-07-12,1.93,,23.4,14.9,46.8,76.0,26.2,299.7,4.15,23.4,62.7,,2.5,0.8686,20.2,61.4,0.106,19.9,0.036,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2013-08-06,1.82,,14.7,5.7,11.4,26.0,14.9,338.8,4.37,23.3,63.5,,2.5,0.8686,16.9,35.6,0.127,20.0,0.038,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2014-08-08,2.0,,9.9,1.3,6.2,12.9,8.4,303.4,3.96,22.6,65.4,,2.5,0.8686,18.7,48.2,0.118,12.1,0.008,,
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2015-06-04,1.79,Sintomas de degradação significativa do papel.,16.0,4.0,8.0,6.0,6.0,255.0,3.77,24.1,63.3,Estado normal,2.5,0.8686,20.0,43.0,0.13,6.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2016-04-20,2.15,Sintomas de degradação significativa do papel.,,,,,,,,,,,3.0,0.8687,18.0,52.0,0.11,14.0,0.008,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Regeneração do óleo
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2016-07-15,0.05,Sintomas de degradação significativa do papel antes da regeneração do óleo,3.0,13.0,1.0,64.0,13.0,14.0,1.0,16.0,47.1,Estado normal,0.5,0.867,47.0,70.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2016-10-13,,,,,,,,,,,,,,0.867,38.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2017-07-25,0.78,Sintomas de degradação significativa do papel antes da regeneração do óleo,4.0,16.0,3.0,1.0,2.0,166.0,1.91,26.7,60.7,Estado normal,0.5,0.8671,36.0,49.0,0.02,19.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2018-07-19,0.99,Sintomas de degradação significativa do papel antes da regeneração do óleo,5.0,3.0,3.0,9.0,2.0,118.0,1.34,28.6,69.5,Estado normal,0.5,0.8669,36.0,40.0,0.02,20.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187534,SE CAMPO 24 AGOSTO,TR 1,13741,2019-07-02,1.18,Sintomas de degradação avançada do papel isolante antes da regeneração do óleo.,3.0,2.0,7.0,3.0,1.0,171.0,2.01,28.8,61.9,Estado normal,0.5,0.8667,36.0,41.0,0.02,19.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,1996-05-13,,,5.0,3.0,11.0,28.0,5.0,43.0,1.4,25.5,57.3,,4.0,0.85,23.5,95.6,0.019,5.2,0.011,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,1998-12-15,0.05,,7.4,4.8,5.6,64.6,11.4,83.9,2.24,29.1,73.6,,4.0,0.852,23.3,73.6,0.024,10.2,0.01,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2001-09-12,0.05,,3.6,2.8,9.7,15.5,3.9,95.4,2.0,39.0,113.2,,4.0,0.849,21.0,83.9,0.017,11.8,0.013,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2002-09-20,0.05,,9.9,2.8,12.8,10.4,2.7,109.1,2.36,28.7,68.1,,4.0,0.848,21.4,52.5,0.028,16.1,0.014,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2003-09-05,0.05,,11.9,3.0,13.3,8.4,2.0,111.9,1.73,27.2,66.6,,4.0,0.855,19.5,66.9,0.021,15.5,0.014,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2004-08-19,0.05,,8.4,3.1,14.7,12.2,2.5,111.4,2.46,26.4,65.1,,4.0,0.853,20.3,70.2,0.054,16.7,0.014,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2005-09-07,0.05,,19.4,3.4,18.3,12.9,2.6,117.8,2.77,29.2,72.2,,4.0,0.8556,20.1,38.3,0.02,20.4,0.016,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2006-08-28,0.05,,6.1,2.5,19.7,11.7,3.0,56.4,1.79,35.0,76.2,,4.0,0.8554,19.8,90.1,0.029,13.4,0.019,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2007-07-17,0.06,,9.0,3.8,25.9,29.4,7.0,98.1,2.47,30.9,74.1,,4.0,0.8551,19.8,61.1,0.031,15.1,0.014,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2008-08-12,0.05,,11.0,4.7,14.9,47.3,11.6,126.4,2.79,29.6,67.6,,4.0,0.8554,19.8,46.0,0.034,16.6,0.014,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2009-06-17,0.06,,7.2,4.0,8.1,47.3,12.1,96.9,2.34,31.0,72.1,,4.0,0.8554,20.4,58.7,0.037,21.8,0.015,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2010-09-30,0.05,,13.2,5.1,4.2,60.7,15.3,137.5,3.06,34.4,84.6,,4.0,0.8557,18.8,86.2,0.03,18.7,0.015,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2011-01-06,0.07,,9.4,4.5,3.6,51.3,13.0,87.2,2.42,28.8,62.6,,4.0,0.852,19.7,48.5,0.03,15.7,0.013,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2012-07-12,0.05,,11.5,5.5,6.3,79.5,18.8,86.6,2.09,26.8,61.9,,4.0,0.8521,19.4,46.8,0.034,23.2,0.015,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2013-08-06,0.06,,9.5,5.4,3.9,84.7,21.9,79.3,1.9,29.2,66.8,,4.0,0.852,17.2,67.4,0.041,17.7,0.015,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2014-08-08,0.06,,4.3,1.4,2.0,81.6,22.5,81.9,1.78,26.9,67.2,,4.0,0.852,18.8,56.9,0.041,13.6,0.012,,
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2015-06-04,0.06,Papel normal,7.0,4.0,2.0,69.0,20.0,61.0,1.9,26.7,65.4,Estado normal,4.0,0.8521,20.0,62.0,0.05,16.0,0.015,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2016-07-05,0.07,Papel normal,4.0,2.0,4.0,24.0,10.0,61.0,1.67,24.7,58.1,Estado normal,4.0,0.8521,20.0,55.0,0.04,18.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2017-07-25,0.09,Papel normal,7.0,16.0,7.0,11.0,6.0,77.0,1.62,26.9,63.6,Estado normal,4.0,0.8522,19.0,79.0,0.04,17.0,0.014,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2018-07-19,0.09,Papel normal,9.0,2.0,4.0,13.0,4.0,52.0,1.2,28.4,69.6,Estado normal,4.0,0.8521,19.0,61.0,0.06,23.0,0.015,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187535,SE CAMPO 24 AGOSTO,TR 3,11877,2019-07-02,0.05,Papel normal,5.0,3.0,4.0,22.0,6.0,67.0,1.67,29.8,64.6,Estado normal,4.0,0.852,18.0,64.0,0.04,18.0,0.015,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187536,SE CHAVES,TR 1,13742 S,1996-05-13,,,11.0,8.0,5.0,57.0,16.0,538.0,5.0,10.1,56.9,,5.0,0.86,17.7,90.3,0.11,11.9,0.064,,
280187536,SE CHAVES,TR 1,13742 S,1997-06-19,0.59,,17.0,9.0,8.0,76.0,20.0,492.0,5.1,12.0,59.8,,5.0,0.861,18.2,69.3,0.164,13.5,0.069,,
280187536,SE CHAVES,TR 1,13742 S,1998-12-15,0.56,,5.0,7.4,15.7,18.2,7.5,435.7,4.11,19.2,71.5,,5.0,0.861,17.0,81.1,0.206,6.3,0.088,,
280187536,SE CHAVES,TR 1,13742 S,2001-09-12,0.93,,7.3,10.9,42.8,41.2,11.2,656.2,7.59,26.7,125.3,,5.5,0.861,16.4,77.2,0.258,23.7,0.072,,
280187536,SE CHAVES,TR 1,13742 S,2002-09-20,1.3,,18.4,13.2,31.4,43.0,10.3,899.4,10.44,5.9,67.1,,5.5,0.859,14.6,51.6,0.333,26.3,0.083,,
280187536,SE CHAVES,TR 1,13742 S,2003-09-05,1.74,,19.3,13.7,24.0,38.6,9.4,777.8,5.73,3.1,65.6,,5.5,0.865,13.9,68.8,0.37,37.0,0.072,,
280187536,SE CHAVES,TR 1,13742 S,2004-07-27,0.43,,30.0,10.6,25.6,44.9,10.1,657.0,5.63,12.1,73.4,,5.5,0.867,15.1,66.5,0.337,25.4,0.07,,
280187536,SE CHAVES,TR 1,13742 S,2005-04-27,0.69,,21.0,8.8,20.3,26.8,7.3,569.3,5.59,13.8,60.1,,5.5,0.8657,15.1,57.3,0.394,24.3,0.074,,
280187536,SE CHAVES,TR 1,13742 S,2006-06-06,0.07,,9.6,3.3,1.2,2.1,1.0,211.4,1.83,13.9,49.4,,1.0,0.868,28.8,81.6,0.011,6.9,0.014,,
280187536,SE CHAVES,TR 1,13742 S,2007-05-08,0.18,,50.6,49.6,1.0,17.4,92.2,345.4,3.06,1.9,57.4,,1.5,0.868,27.4,64.5,0.022,6.1,0.021,,
280187536,SE CHAVES,TR 1,13742 S,2007-11-19,,,41.1,46.0,1.6,22.0,114.3,401.2,3.11,5.9,60.4,,,,,,,,,,
280187536,SE CHAVES,TR 1,13742 S,2008-03-04,0.23,,52.9,33.1,3.2,23.4,117.0,422.1,4.11,10.4,70.6,,2.0,0.8681,24.6,80.9,0.034,8.0,0.017,,
280187536,SE CHAVES,TR 1,13742 S,2008-09-26,,,62.4,21.0,8.2,23.4,82.4,589.4,4.61,9.4,68.8,,,,,,,,,,
280187536,SE CHAVES,TR 1,13742 S,2009-03-26,0.32,,37.7,12.2,11.6,21.4,62.2,474.5,4.96,16.4,68.3,,2.0,0.8681,23.3,75.4,0.058,8.9,0.023,,
280187536,SE CHAVES,TR 1,13742 S,2010-04-08,0.47,,54.5,22.4,82.2,64.0,49.7,443.9,6.88,20.7,69.7,,2.0,0.8682,21.6,66.4,0.047,16.0,0.032,,
280187536,SE CHAVES,TR 1,13742 S,2011-02-03,0.57,,56.2,28.2,104.2,112.0,49.4,409.4,7.2,22.4,68.6,,2.5,0.8648,21.3,84.4,0.063,4.5,0.017,,
280187536,SE CHAVES,TR 1,13742 S,2011-10-13,,,31.9,24.4,114.9,159.6,69.8,549.2,6.86,18.7,69.1,,,,,82.6,,9.8,,,
280187536,SE CHAVES,TR 1,13742 S,2012-07-05,0.84,,22.3,10.4,104.6,89.6,39.8,432.8,5.59,16.9,52.4,,2.5,0.8648,20.4,52.4,0.078,8.0,0.034,,
280187536,SE CHAVES,TR 1,13742 S,2013-05-29,0.86,,12.8,5.8,53.2,53.8,30.8,373.0,6.26,20.1,63.2,,2.5,0.8649,20.1,75.2,0.089,7.4,0.028,,
280187536,SE CHAVES,TR 1,13742 S,2014-07-10,0.93,,17.9,11.9,34.8,35.3,25.4,337.6,5.92,21.8,64.9,,2.5,0.8648,19.7,73.8,0.082,8.2,0.011,,
280187536,SE CHAVES,TR 1,13742 S,2015-09-10,1.15,Sintomas de degradação significativa do papel.,17.0,7.0,21.0,20.0,15.0,527.0,5.59,22.3,69.1,Estado normal,2.5,0.8649,20.0,88.0,0.11,8.0,0.014,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187536,SE CHAVES,TR 1,13742 S,2016-04-21,1.01,Sintomas de degradação significativa do papel.,,,,,,,,,,,2.5,0.8649,19.0,92.0,0.09,6.0,0.012,Valor de tensão interfacial não conforme,Regeneração do óleo
280187536,SE CHAVES,TR 1,13742 S,2016-06-24,0.05,Sintomas de degradação significativa do papel antes da regeneração do óleo,1.0,2.0,1.0,7.0,3.0,19.0,1.0,15.4,49.1,Estado normal,0.5,0.863,46.0,71.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187536,SE CHAVES,TR 1,13742 S,2016-09-06,,,,,,,,,,,,,,0.8631,43.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187536,SE CHAVES,TR 1,13742 S,2017-10-26,0.54,Sintomas de degradação significativa do papel antes da regeneração do óleo,5.0,17.0,5.0,10.0,6.0,257.0,2.5,26.9,63.7,Estado normal,1.0,0.8631,36.0,89.0,0.02,6.0,0.005,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280187536,SE CHAVES,TR 1,13742 S,2018-12-12,0.63,Sintomas de degradação significativa do papel antes da regeneração do óleo,3.0,6.0,4.0,1.0,4.0,194.0,3.01,27.8,64.1,Estado normal,1.0,0.8631,34.0,71.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187536,SE CHAVES,TR 1,13742 S,2019-11-21,0.66,Sintomas de degradação significativa do papel antes da regeneração do óleo,5.0,6.0,7.0,5.0,3.0,247.0,2.82,28.6,63.5,Estado normal,1.0,0.8626,34.0,90.0,0.02,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187539,SE AVANCA,TR 2,19258 C,1994-05-04,,,17.0,1.0,1.0,1.0,1.0,30.0,283.0,22396.0,56844.0,,,,,,,,,,
280187539,SE AVANCA,TR 2,19258 C,1994-05-11,,,22.0,1.0,1.0,1.0,1.0,50.0,451.0,22309.0,57022.0,,,,,,,,,,
280187539,SE AVANCA,TR 2,19258 C,1996-09-11,,,16.0,2.0,1.0,3.0,3.0,162.0,2.7,24.6,72.4,,1.5,0.847,25.9,43.0,0.034,16.2,0.013,,
280187539,SE AVANCA,TR 2,19258 C,1998-07-30,0.1,,8.4,1.9,1.0,3.4,1.6,145.9,2.8,27.8,75.0,,2.0,0.848,20.2,45.0,0.04,15.8,0.017,,
280187539,SE AVANCA,TR 2,19258 C,2004-01-22,0.94,,9.5,16.1,1.4,19.4,20.8,180.9,2.9,27.0,77.7,,3.5,0.852,17.6,48.7,0.102,7.9,0.033,,
280187539,SE AVANCA,TR 2,19258 C,2005-11-17,1.01,,8.4,2.2,1.0,4.6,8.6,125.0,2.11,31.8,75.3,,3.0,0.8522,15.3,62.4,0.202,15.2,0.033,,
280187539,SE AVANCA,TR 2,19258 C,2006-01-17,1.02,,18.3,211.3,1.0,121.7,149.8,253.3,2.79,32.7,87.4,,3.0,0.8521,14.8,64.6,0.106,13.8,0.038,,
280187539,SE AVANCA,TR 2,19258 C,2007-01-18,1.0,,6.1,27.9,1.3,47.0,85.4,110.9,2.44,33.6,75.3,,3.5,0.8523,14.6,83.3,0.112,16.7,0.039,,
280187539,SE AVANCA,TR 2,19258 C,2008-03-11,0.05,,2.4,4.2,1.4,8.8,1.6,72.7,1.0,28.4,62.9,,0.5,0.8721,31.2,94.4,0.001,4.8,0.006,,
280187539,SE AVANCA,TR 2,19258 C,2009-04-22,0.06,,3.8,5.7,1.5,19.0,4.2,61.0,1.48,35.0,76.9,,0.5,0.8719,33.2,52.6,0.005,9.7,0.007,,
280187539,SE AVANCA,TR 2,19258 C,2010-02-01,0.09,,5.2,5.4,2.3,21.5,4.8,73.4,1.74,33.9,73.8,,0.5,0.8719,31.4,62.3,0.008,6.1,0.006,,
280187539,SE AVANCA,TR 2,19258 C,2011-01-13,0.13,,5.0,4.8,2.9,23.4,5.1,70.6,2.08,32.4,69.6,,0.5,0.8686,31.5,79.0,0.026,10.6,0.006,,
280187539,SE AVANCA,TR 2,19258 C,2012-01-03,0.2,,7.2,5.4,2.1,21.9,5.1,66.0,1.87,31.6,68.4,,0.5,0.8687,29.3,51.7,0.023,6.8,0.007,,
280187539,SE AVANCA,TR 2,19258 C,2013-02-25,0.26,,5.6,6.7,1.4,29.2,6.8,49.8,1.44,28.8,61.8,,1.0,0.8685,29.8,89.9,0.013,3.9,0.006,,
280187539,SE AVANCA,TR 2,19258 C,2014-04-24,0.22,,3.8,3.9,1.7,22.4,5.9,47.4,1.19,27.8,67.7,,1.0,0.8686,29.0,84.3,0.017,6.6,0.008,,
280187539,SE AVANCA,TR 2,19258 C,2016-01-22,0.22,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,6.0,1.0,23.0,6.0,58.0,1.64,27.6,64.9,Estado normal,1.0,0.8687,28.0,65.0,0.02,8.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187539,SE AVANCA,TR 2,19258 C,2017-01-10,0.3,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,8.0,1.0,25.0,6.0,62.0,1.27,31.3,72.8,Estado normal,1.0,0.8687,27.0,88.0,0.02,7.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187539,SE AVANCA,TR 2,19258 C,2018-05-14,0.45,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,7.0,1.0,27.0,7.0,49.0,1.12,27.7,67.4,Estado normal,1.0,0.8687,26.0,93.0,0.03,11.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187539,SE AVANCA,TR 2,19258 C,2019-05-29,0.49,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,6.0,1.0,28.0,7.0,97.0,2.02,27.9,65.2,Estado normal,1.5,0.8687,29.0,73.0,0.03,11.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187539,SE AVANCA,TR 2,19258 C,2020-04-01,0.67,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,7.0,1.0,34.0,9.0,94.0,1.81,26.5,62.6,Estado normal,1.5,0.8688,26.0,61.0,0.03,11.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187540,SE AVANCA,TR 1,7660 S,1998-07-30,0.32,,11.4,5.4,82.6,11.3,2.4,152.4,2.4,29.1,71.8,,3.5,0.865,17.1,57.1,0.172,16.6,0.037,,
280187540,SE AVANCA,TR 1,7660 S,2000-01-31,0.44,,37.4,8.1,92.8,14.1,3.6,459.9,3.89,20.0,68.8,,3.5,0.865,18.2,65.2,0.243,13.1,0.054,,
280187540,SE AVANCA,TR 1,7660 S,2002-01-16,0.05,,2.4,3.0,6.6,1.9,1.0,137.6,1.08,34.8,102.7,,0.5,0.881,31.0,74.9,0.009,3.1,0.009,,
280187540,SE AVANCA,TR 1,7660 S,2002-12-04,0.08,,10.6,6.8,27.1,4.4,1.1,391.3,3.53,27.4,68.2,,0.5,0.879,31.6,63.9,0.004,4.3,0.011,,
280187540,SE AVANCA,TR 1,7660 S,2004-01-22,0.08,,7.6,4.5,36.2,5.0,1.2,201.9,3.21,23.6,54.7,,1.0,0.884,29.3,71.5,0.035,3.6,0.012,,
280187540,SE AVANCA,TR 1,7660 S,2005-01-18,0.1,,14.2,7.2,106.4,10.4,2.2,218.2,3.91,33.0,75.4,,1.0,0.884,31.5,66.2,0.039,4.8,0.015,,
280187540,SE AVANCA,TR 1,7660 S,2006-01-17,0.14,,8.6,5.6,72.6,11.6,2.4,280.1,4.19,30.1,69.3,,1.0,0.8841,30.1,68.4,0.011,12.2,0.017,,
280187540,SE AVANCA,TR 1,7660 S,2007-01-18,0.09,,9.3,5.1,57.8,10.8,2.1,161.3,3.4,31.6,69.4,,1.0,0.8843,29.9,90.4,0.001,4.8,0.012,,
280187540,SE AVANCA,TR 1,7660 S,2008-03-11,0.2,,8.6,5.6,53.6,10.7,2.4,249.3,4.39,28.3,66.4,,1.0,0.8842,28.9,78.0,0.013,5.6,0.012,,
280187540,SE AVANCA,TR 1,7660 S,2009-04-22,0.11,,8.6,5.1,55.0,8.7,4.4,96.4,2.76,33.4,74.9,,1.0,0.8841,30.4,82.2,0.015,5.6,0.014,,
280187540,SE AVANCA,TR 1,7660 S,2010-02-01,0.13,,45.3,9.9,81.3,13.0,4.2,325.4,4.31,26.6,69.8,,1.0,0.8841,30.5,75.8,0.019,6.9,0.012,,
280187540,SE AVANCA,TR 1,7660 S,2011-01-13,0.1,,75.9,18.1,105.6,18.7,6.9,566.1,5.76,21.0,72.2,,1.0,0.8808,30.5,86.9,0.018,10.9,0.014,,
280187540,SE AVANCA,TR 1,7660 S,2012-01-03,0.1,,33.7,8.8,105.1,17.6,5.5,175.0,3.99,30.7,72.8,,1.0,0.8808,30.3,66.9,0.025,4.6,0.014,,
280187540,SE AVANCA,TR 1,7660 S,2013-02-25,0.11,,21.0,6.4,98.7,17.1,6.6,88.1,2.27,29.2,68.4,,1.0,0.8807,29.6,85.9,0.022,2.4,0.012,,
280187540,SE AVANCA,TR 1,7660 S,2014-04-24,0.1,,14.8,2.6,91.2,13.8,4.4,72.0,1.69,26.9,68.3,,1.0,0.8808,28.7,86.4,0.027,4.7,0.015,,
280187540,SE AVANCA,TR 1,7660 S,2016-01-22,0.06,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,9.0,3.0,71.0,6.0,3.0,71.0,1.74,28.1,67.0,Estado normal,1.0,0.8803,28.0,64.0,0.02,3.0,0.011,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187540,SE AVANCA,TR 1,7660 S,2017-01-10,0.07,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,14.0,3.0,59.0,4.0,2.0,108.0,1.5,28.8,70.6,Estado normal,1.0,0.8802,28.0,85.0,0.03,2.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187540,SE AVANCA,TR 1,7660 S,2018-05-14,0.07,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,10.0,2.0,44.0,4.0,1.0,64.0,1.23,26.8,66.3,Estado normal,1.0,0.8802,28.0,91.0,0.04,8.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187540,SE AVANCA,TR 1,7660 S,2019-05-29,0.07,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,17.0,4.0,47.0,6.0,2.0,114.0,1.93,27.7,65.1,Estado normal,1.0,0.8802,29.0,87.0,0.03,6.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187540,SE AVANCA,TR 1,7660 S,2020-04-01,0.06,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,11.0,3.0,42.0,5.0,1.0,87.0,1.5,28.9,68.3,Estado normal,1.0,0.8802,28.0,77.0,0.03,5.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187541,SE FRANCE,TR 1,LEL 5395,1997-10-12,3.03,,,,,,,,,,,,,,,,,,,,
280187541,SE FRANCE,TR 1,LEL 5395,1997-12-10,,,,,,,,,,,,,4.0,0.863,20.0,68.6,0.103,10.5,0.042,,
280187541,SE FRANCE,TR 1,LEL 5395,2001-04-17,3.63,,8.9,2.8,2.0,3.0,1.4,321.0,2.34,9.7,37.2,,4.0,0.864,19.5,91.1,0.126,13.0,0.042,,
280187541,SE FRANCE,TR 1,LEL 5395,2002-06-26,,,6.0,3.9,1.0,4.7,1.0,463.6,3.12,21.9,71.7,,,,,,,,,,
280187541,SE FRANCE,TR 1,LEL 5395,2003-01-09,4.12,,19.3,6.8,1.0,6.3,2.7,773.8,5.16,11.7,64.2,,4.0,0.862,17.9,57.1,0.142,18.4,0.043,,
280187541,SE FRANCE,TR 1,LEL 5395,2004-09-09,3.2,,21.4,6.4,1.0,6.9,6.0,920.0,6.09,11.7,65.5,,4.0,0.869,16.2,57.3,0.131,16.8,0.053,,
280187541,SE FRANCE,TR 1,LEL 5395,2005-04-20,5.24,,20.0,6.0,1.0,3.9,2.9,699.1,4.69,17.1,69.7,,4.0,0.8688,16.5,31.7,0.203,20.9,0.048,,
280187541,SE FRANCE,TR 1,LEL 5395,2005-09-27,0.05,,1.9,1.0,1.0,1.0,1.0,11.9,1.0,25.0,76.4,,0.5,0.8684,37.5,66.7,0.008,6.1,0.008,,
280187541,SE FRANCE,TR 1,LEL 5395,2006-07-26,0.77,,20.4,5.8,7.4,11.8,3.9,370.0,3.28,21.5,64.5,,0.5,0.8684,34.3,40.1,0.013,17.6,0.022,,
280187541,SE FRANCE,TR 1,LEL 5395,2007-07-05,1.31,,16.3,5.4,4.5,11.2,3.4,386.4,3.98,21.4,60.6,,0.5,0.8681,31.7,49.8,0.017,13.1,0.018,,
280187541,SE FRANCE,TR 1,LEL 5395,2008-07-29,1.48,,13.4,4.4,2.4,7.6,3.1,392.9,4.18,23.8,62.8,,0.5,0.8684,31.8,52.0,0.008,14.6,0.021,,
280187541,SE FRANCE,TR 1,LEL 5395,2009-10-15,1.65,,19.3,6.4,1.1,5.6,31.6,398.6,4.42,24.4,66.8,,0.5,0.8684,31.6,61.2,0.01,12.2,0.02,,
280187541,SE FRANCE,TR 1,LEL 5395,2010-11-16,1.29,,21.4,5.6,1.0,4.0,6.6,475.1,4.93,22.8,67.6,,1.0,0.8684,31.4,84.0,0.008,12.0,0.017,,
280187541,SE FRANCE,TR 1,LEL 5395,2011-03-30,1.71,,16.4,3.2,1.0,3.3,2.3,376.5,4.13,20.3,54.1,,1.0,0.8651,32.3,67.0,0.015,10.5,0.02,,
280187541,SE FRANCE,TR 1,LEL 5395,2012-07-17,2.28,,16.3,4.1,1.0,5.5,3.2,381.7,4.43,23.1,59.6,,1.5,0.8651,32.4,46.4,0.017,11.1,0.021,,
280187541,SE FRANCE,TR 1,LEL 5395,2013-07-03,1.69,,15.6,4.6,1.0,3.9,3.1,482.8,5.22,22.4,61.3,,1.0,0.8651,29.8,56.1,0.021,14.7,0.02,,
280187541,SE FRANCE,TR 1,LEL 5395,2014-06-19,1.42,,14.0,4.8,1.0,8.1,3.8,386.1,4.85,23.9,60.8,,1.0,0.8651,31.2,37.5,0.034,16.0,0.02,,
280187541,SE FRANCE,TR 1,LEL 5395,2015-03-19,1.85,Sintomas de degradação avançada do papel antes da substituição do óleo.,15.0,5.0,1.0,7.0,3.0,510.0,6.07,22.4,56.7,Estado normal,1.0,0.8651,29.0,67.0,0.03,9.0,0.011,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187541,SE FRANCE,TR 1,LEL 5395,2016-03-11,1.58,Sintomas de degradação avançada do papel antes da substituição do óleo.,13.0,3.0,1.0,3.0,3.0,427.0,5.0,22.5,58.3,Estado normal,1.0,0.8651,28.0,59.0,0.02,13.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187541,SE FRANCE,TR 1,LEL 5395,2017-01-27,1.83,Sintomas de degradação avançada do papel antes da substituição do óleo.,17.0,5.0,1.0,3.0,3.0,498.0,5.28,26.0,70.0,Estado normal,1.0,0.8651,29.0,72.0,0.02,15.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187541,SE FRANCE,TR 1,LEL 5395,2018-04-10,1.78,Sintomas de degradação avançada do papel antes da substituição do óleo.,17.0,4.0,1.0,13.0,5.0,366.0,3.89,24.3,63.3,Estado normal,1.0,0.8652,29.0,89.0,0.02,6.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187541,SE FRANCE,TR 1,LEL 5395,2019-04-10,1.67,Sintomas de degradação avançada do papel antes da substituição do óleo.,14.0,8.0,5.0,17.0,8.0,324.0,4.51,23.9,61.0,Estado normal,1.0,0.8651,30.0,64.0,0.02,10.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187541,SE FRANCE,TR 1,LEL 5395,2020-05-19,1.38,Sintomas de degradação avançada do papel antes da substituição do óleo.,13.0,14.0,7.0,26.0,7.0,340.0,3.73,23.5,55.2,Estado normal,1.0,0.8651,30.0,45.0,0.02,12.0,0.026,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187542,SE FRANCE,TR 2,LEL 8598,1997-12-02,6.23,,,,,,,,,,,,6.0,0.863,19.5,68.0,0.14,10.7,0.069,,
280187542,SE FRANCE,TR 2,LEL 8598,1997-12-26,,,3957.0,297.0,3492.0,449.0,33.0,774.0,6.0,7.0,79.0,,,,,,,,,,
280187542,SE FRANCE,TR 2,LEL 8598,2001-04-17,7.54,,331.0,34.4,465.0,55.4,5.3,229.0,1.77,4.6,33.4,,6.5,0.865,20.0,87.2,0.163,14.2,0.08,,
280187542,SE FRANCE,TR 2,LEL 8598,2005-09-27,7.11,,775.6,71.6,841.3,104.4,9.7,667.3,4.17,4.1,66.9,,6.5,0.8686,17.1,34.6,0.162,40.1,0.097,,
280187542,SE FRANCE,TR 2,LEL 8598,2005-12-14,,,13.6,4.3,48.6,11.4,2.4,247.4,2.33,25.2,77.0,,,,,68.8,,11.2,,,
280187542,SE FRANCE,TR 2,LEL 8598,2006-07-26,3.4,,123.4,4.0,49.0,7.5,1.4,201.0,1.71,23.8,74.9,,5.0,0.874,19.8,40.4,0.139,22.9,0.071,,
280187542,SE FRANCE,TR 2,LEL 8598,2007-02-07,,,133.4,5.7,60.3,17.1,3.4,275.8,2.34,26.3,78.9,,,,,,,,,,
280187542,SE FRANCE,TR 2,LEL 8598,2007-07-05,4.97,,88.6,4.7,49.6,8.3,1.7,281.7,2.22,19.1,68.3,,5.0,0.8704,17.1,56.8,0.144,18.4,0.069,,
280187542,SE FRANCE,TR 2,LEL 8598,2008-07-29,5.54,,52.5,4.6,44.9,7.3,1.7,329.9,2.52,15.5,68.1,,6.0,0.87,17.9,70.3,0.134,23.3,0.087,,
280187542,SE FRANCE,TR 2,LEL 8598,2009-10-15,5.55,,43.1,4.7,40.3,6.6,2.0,377.6,2.61,12.9,71.1,,5.5,0.8696,18.1,90.2,0.134,12.0,0.078,,
280187542,SE FRANCE,TR 2,LEL 8598,2010-11-16,2.97,,23.7,2.8,19.4,3.0,1.0,190.3,1.57,23.2,75.8,,4.0,0.8733,20.3,93.4,0.08,10.8,0.047,,
280187542,SE FRANCE,TR 2,LEL 8598,2011-03-30,3.87,,25.1,2.9,21.2,3.2,1.0,223.7,1.63,18.0,62.8,,4.5,0.8686,20.4,72.2,0.097,12.9,0.061,,
280187542,SE FRANCE,TR 2,LEL 8598,2012-01-19,2.57,,12.4,2.1,11.9,1.9,1.0,130.6,1.12,20.8,72.1,,3.5,0.8693,20.7,63.9,0.057,8.1,0.027,,
280187542,SE FRANCE,TR 2,LEL 8598,2012-07-17,2.16,,11.2,2.7,19.9,3.0,1.0,171.2,1.45,18.0,67.9,,4.0,0.8684,22.1,54.6,0.067,10.2,0.041,,
280187542,SE FRANCE,TR 2,LEL 8598,2013-07-03,2.96,,13.1,3.7,23.0,3.2,1.2,293.9,2.02,10.7,68.0,,4.5,0.8675,20.3,32.0,0.111,22.7,0.047,,
280187542,SE FRANCE,TR 2,LEL 8598,2014-06-19,3.65,,10.7,4.4,24.5,5.1,1.4,253.8,1.99,12.6,65.9,,5.0,0.867,19.8,65.3,0.121,15.4,0.049,,
280187542,SE FRANCE,TR 2,LEL 8598,2015-03-19,3.75,Sintomas de degradação avançada do papel.,14.0,5.0,25.0,3.0,4.0,362.0,2.24,10.4,63.0,Estado normal,5.0,0.8668,19.0,79.0,0.12,9.0,0.056,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187542,SE FRANCE,TR 2,LEL 8598,2016-03-11,3.31,Sintomas de degradação avançada do papel.,14.0,3.0,26.0,2.0,1.0,293.0,2.22,13.0,70.0,Estado normal,5.5,0.8666,18.0,66.0,0.13,11.0,0.054,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187542,SE FRANCE,TR 2,LEL 8598,2017-01-27,3.74,Sintomas de degradação avançada do papel.,15.0,5.0,25.0,2.0,1.0,347.0,2.15,13.7,78.9,Estado normal,5.0,0.8663,17.0,85.0,0.11,13.0,0.053,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187542,SE FRANCE,TR 2,LEL 8598,2018-01-25,3.68,Sintomas de degradação avançada do papel.,12.0,4.0,31.0,6.0,1.0,334.0,2.0,13.9,70.0,Estado normal,5.0,0.8662,19.0,85.0,0.12,13.0,0.075,"Valores da cor, tensão interfacial e índice de acidez não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187542,SE FRANCE,TR 2,LEL 8598,2019-04-10,3.71,Sintomas de degradação avançada do papel.,10.0,7.0,21.0,1.0,1.0,309.0,2.37,13.4,67.2,Estado normal,5.5,0.866,19.0,88.0,0.14,13.0,0.059,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187542,SE FRANCE,TR 2,LEL 8598,2020-05-19,2.85,Sintomas de degradação avançada do papel.,3.0,1.0,9.0,1.0,1.0,118.0,1.2,25.1,61.1,Estado normal,5.5,0.8651,19.0,76.0,0.14,15.0,0.072,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187543,SE VALPACOS,TR 1,B 603151,2001-04-18,0.05,,16.6,2.1,1.0,1.0,1.0,164.0,1.54,19.6,51.4,,1.5,0.86,29.9,75.1,0.022,6.4,0.015,,
280187543,SE VALPACOS,TR 1,B 603151,2002-04-09,,,13.6,3.3,1.0,4.9,1.6,201.2,1.85,31.6,91.6,,,,,,,,,,
280187543,SE VALPACOS,TR 1,B 603151,2003-02-27,0.13,,31.9,3.0,1.0,1.0,1.0,284.4,1.89,23.9,65.1,,2.0,0.858,21.1,64.4,0.016,7.1,0.013,,
280187543,SE VALPACOS,TR 1,B 603151,2004-03-18,,,23.0,3.2,1.0,1.0,1.0,305.6,2.04,25.7,69.1,,1.5,0.864,23.2,65.2,0.043,8.0,0.02,,
280187543,SE VALPACOS,TR 1,B 603151,2005-04-28,0.19,,26.6,3.4,1.0,1.0,1.2,298.5,2.84,25.6,66.4,,2.0,0.8642,23.3,48.4,0.019,8.8,0.018,,
280187543,SE VALPACOS,TR 1,B 603151,2006-06-08,0.13,,83.9,3.4,1.0,1.0,1.0,295.3,4.6,22.9,68.9,,1.5,0.8641,18.9,54.7,0.036,17.5,0.023,,
280187543,SE VALPACOS,TR 1,B 603151,2007-05-10,0.19,,89.8,3.3,1.0,1.7,1.0,353.6,3.91,19.4,57.2,,1.5,0.8642,21.9,68.0,0.042,12.0,0.021,,
280187543,SE VALPACOS,TR 1,B 603151,2008-03-05,0.19,,56.6,3.3,1.0,1.2,1.0,323.0,3.81,24.0,68.5,,1.5,0.8643,21.7,68.9,0.036,10.0,0.021,,
280187543,SE VALPACOS,TR 1,B 603151,2009-03-25,0.21,,55.8,3.2,1.0,1.1,1.0,335.1,3.51,25.5,70.3,,2.0,0.8642,22.8,54.1,0.046,11.6,0.022,,
280187543,SE VALPACOS,TR 1,B 603151,2010-04-08,0.23,,63.1,3.9,1.4,2.7,1.4,352.8,3.85,29.4,78.2,,2.0,0.8642,22.4,66.7,0.05,8.4,0.023,,
280187543,SE VALPACOS,TR 1,B 603151,2011-02-02,0.22,,81.0,3.9,1.0,2.2,1.3,356.6,3.92,25.7,70.9,,2.0,0.8609,21.7,48.4,0.04,13.0,0.023,,
280187543,SE VALPACOS,TR 1,B 603151,2012-07-04,0.24,,8.0,2.6,1.0,1.2,1.1,288.4,2.47,25.7,64.2,,2.0,0.8609,22.8,44.6,0.036,10.1,0.03,,
280187543,SE VALPACOS,TR 1,B 603151,2013-06-26,0.2,,122.4,4.7,1.0,4.3,1.6,378.8,4.35,21.2,62.6,,2.0,0.8609,21.7,35.1,0.052,12.1,0.027,,
280187543,SE VALPACOS,TR 1,B 603151,2013-12-11,,,103.4,5.2,1.0,3.7,1.3,391.0,3.8,23.6,71.4,,,,,71.5,,10.0,,,
280187543,SE VALPACOS,TR 1,B 603151,2014-07-09,0.2,,125.2,4.2,1.0,2.3,1.1,293.8,3.64,23.1,65.8,,2.0,0.8609,21.6,49.3,0.041,10.1,0.024,,
280187543,SE VALPACOS,TR 1,B 603151,2015-01-07,,,156.0,5.0,1.0,5.0,2.0,314.0,3.23,22.2,63.4,Descargas parciais,,,,60.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187543,SE VALPACOS,TR 1,B 603151,2015-09-07,0.23,Papel normal,345.0,4.0,1.0,1.0,1.0,333.0,4.65,24.7,74.9,Descargas parciais,2.0,0.8609,22.0,63.0,0.04,11.0,0.021,Conforme.,Nova colheita dentro de cerca de 3 meses
280187543,SE VALPACOS,TR 1,B 603151,2015-11-23,,,109.0,4.0,1.0,1.0,4.0,295.0,4.06,21.3,63.0,Descargas parciais,,,,84.0,,10.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187543,SE VALPACOS,TR 1,B 603151,2016-09-06,0.21,Papel normal,222.0,5.0,1.0,2.0,1.0,296.0,5.39,20.1,63.6,Descargas parciais,2.0,0.8609,22.0,41.0,0.04,14.0,0.025,Conforme.,Nova colheita dentro de cerca de 3 meses
