SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280187543,SE VALPACOS,TR 1,B 603151,2016-12-14,,,124.0,4.0,1.0,1.0,1.0,298.0,3.59,24.4,71.8,Descargas parciais,,,,80.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187543,SE VALPACOS,TR 1,B 603151,2017-10-25,0.24,Papel normal,113.0,16.0,1.0,2.0,2.0,237.0,3.7,20.0,56.6,Descargas parciais,2.0,0.8609,22.0,72.0,0.06,13.0,0.029,Conforme.,Nova colheita dentro de cerca de 6 meses
280187543,SE VALPACOS,TR 1,B 603151,2018-03-22,,,50.0,3.0,1.0,1.0,1.0,211.0,2.26,25.7,66.8,Estado normal,,,,53.0,,8.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187543,SE VALPACOS,TR 1,B 603151,2018-12-12,0.3,Papel normal,115.0,5.0,1.0,1.0,1.0,243.0,2.48,24.3,63.1,Descargas parciais,2.0,0.8609,21.0,69.0,0.05,11.0,0.03,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187543,SE VALPACOS,TR 1,B 603151,2019-06-05,,,204.0,4.0,1.0,2.0,1.0,273.0,2.28,24.8,66.4,Descargas parciais,,,,57.0,,10.0,,Conforme.,Nova colheita dentro de cerca de 3 meses.
280187543,SE VALPACOS,TR 1,B 603151,2019-09-04,,,200.0,4.0,1.0,2.0,1.0,282.0,2.55,21.6,61.0,Descargas parciais,,,,42.0,,15.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187543,SE VALPACOS,TR 1,B 603151,2019-11-20,0.23,Papel normal,218.0,7.0,1.0,6.0,1.0,282.0,2.68,22.6,65.9,Descargas parciais,2.0,0.8609,22.0,71.0,0.05,10.0,0.036,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187543,SE VALPACOS,TR 1,B 603151,2020-05-08,,,144.0,3.0,1.0,1.0,1.0,301.0,2.19,22.5,60.4,Descargas parciais,,,,71.0,,8.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187544,SE VAROSA,EX TR 1,LEL 5145,1998-10-08,1.49,,6.3,3.1,15.9,12.4,5.0,125.0,2.16,29.6,73.0,,3.0,0.865,20.0,70.0,0.096,10.0,0.025,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2001-04-20,1.18,,4.9,1.9,21.0,10.0,4.2,80.0,1.48,22.1,52.9,,3.0,0.865,20.0,57.3,0.102,7.9,0.041,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2002-04-11,,,1.0,2.2,22.0,14.0,5.0,81.9,1.61,31.5,82.2,,,,,,,,,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2003-02-25,1.57,,2.4,1.7,14.2,7.6,3.0,100.4,1.37,23.2,51.8,,3.0,0.864,20.8,75.8,0.106,5.6,0.048,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2004-07-01,1.02,,4.8,2.0,9.1,3.7,2.0,132.0,1.58,27.1,60.8,,3.0,0.867,18.3,57.0,0.104,11.0,0.047,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2005-11-03,2.41,,11.5,3.4,13.8,8.6,2.3,280.5,3.1,28.3,69.3,,3.5,0.868,15.9,59.8,0.104,15.2,0.053,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2006-06-05,2.01,,12.2,2.8,20.9,10.8,2.1,179.5,2.76,29.3,67.4,,3.0,0.868,18.4,44.8,0.12,15.4,0.07,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2007-05-11,2.2,,11.0,3.1,33.0,15.8,2.6,180.9,2.91,27.0,58.7,,3.0,0.8682,16.4,51.3,0.126,16.3,0.063,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2008-06-20,3.03,,4.1,2.7,15.0,12.1,3.1,205.0,3.13,30.4,67.9,,3.0,0.868,16.5,52.5,0.128,12.9,0.076,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2009-11-11,2.71,,6.3,2.7,14.1,6.3,2.0,210.2,2.73,32.6,78.1,,3.0,0.868,16.6,59.5,0.138,11.7,0.064,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2010-03-19,2.77,,7.1,2.5,15.5,6.9,2.3,160.5,2.54,34.1,76.1,,3.0,0.868,17.9,81.1,0.121,12.9,0.063,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2011-04-27,2.58,,7.7,2.2,14.9,6.6,1.9,108.3,2.04,34.2,77.8,,3.0,0.8647,15.3,63.5,0.139,10.9,0.053,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2012-12-10,2.31,,7.2,3.1,16.7,10.1,2.6,119.7,1.91,29.4,67.2,,3.0,0.8647,16.2,84.0,0.122,11.3,0.057,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2013-11-01,1.91,,8.0,3.0,17.9,12.9,3.1,133.2,1.93,27.8,69.9,,3.0,0.8647,16.4,72.3,0.171,8.5,0.048,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2013-12-18,2.25,,,,,,,,,,,,3.0,0.8647,16.9,81.7,0.151,7.4,0.058,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2014-01-28,0.05,,2.2,1.4,1.0,1.0,1.0,7.4,1.0,5.9,13.7,,0.5,0.8634,42.2,93.4,0.008,6.0,0.003,,
280187544,SE VAROSA,EX TR 1,LEL 5145,2014-05-12,,,,,,,,,,,,,,,36.5,,0.009,,0.007,,
280187544,SE VAROSA,TR 1,LEL 5145,2016-10-18,0.29,Sintomas de degradação significativa do papel antes da regeneração do óleo,10.0,2.0,11.0,12.0,3.0,112.0,1.39,32.2,70.4,Estado normal,1.0,0.8635,34.0,56.0,0.02,8.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187544,SE VAROSA,TR 1,LEL 5145,2017-10-24,0.35,Sintomas de degradação significativa do papel antes da regeneração do óleo,5.0,11.0,11.0,15.0,3.0,75.0,1.14,30.0,63.7,Estado normal,1.0,0.8635,35.0,84.0,0.02,8.0,0.007,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280187544,SE VAROSA,TR 1,LEL 5145,2018-01-10,,,1520.0,623.0,7050.0,1740.0,87.0,103.0,1.41,30.9,70.6,Descargas eléctricas de baixa energia.,,,,66.0,,4.0,,Conforme.,Ensaios eléctricos. Nova colheita antes de entrar em serviço.
280187545,SE VAROSA,TR 2,LEL 10673,1998-10-08,1.14,,4.8,7.1,1.0,49.1,9.3,410.3,4.79,18.2,68.7,,4.5,0.861,19.7,84.4,0.067,12.8,0.038,,
280187545,SE VAROSA,TR 2,LEL 10673,2001-04-20,1.06,,3.0,1.9,1.3,29.5,5.8,48.0,1.1,19.7,47.8,,4.5,0.862,19.9,87.9,0.078,7.1,0.051,,
280187545,SE VAROSA,TR 2,LEL 10673,2002-04-11,,,1.0,2.4,1.1,42.4,8.5,72.7,1.66,32.4,89.9,,,,,,,,,,
280187545,SE VAROSA,TR 2,LEL 10673,2003-02-25,1.33,,1.6,1.7,1.0,24.1,4.9,57.4,1.13,25.6,58.3,,4.5,0.861,20.0,84.0,0.089,5.8,0.05,,
280187545,SE VAROSA,TR 2,LEL 10673,2004-07-01,0.95,,1.4,1.4,1.1,9.0,2.9,50.7,1.0,28.6,65.7,,4.5,0.864,17.6,56.8,0.086,9.8,0.056,,
280187545,SE VAROSA,TR 2,LEL 10673,2005-11-03,1.46,,5.6,2.0,1.1,7.7,2.7,88.7,1.5,31.4,71.6,,5.0,0.865,15.0,64.9,0.083,19.9,0.062,,
280187545,SE VAROSA,TR 2,LEL 10673,2006-06-05,1.18,,5.7,1.9,1.0,7.9,2.6,71.6,1.27,26.9,65.3,,4.5,0.865,17.7,43.4,0.107,12.3,0.067,,
280187545,SE VAROSA,TR 2,LEL 10673,2007-05-11,1.25,,3.0,1.9,1.3,9.4,3.1,55.0,1.38,29.2,61.1,,4.5,0.8652,16.6,75.6,0.112,11.8,0.061,,
280187545,SE VAROSA,TR 2,LEL 10673,2008-06-20,1.31,,1.1,1.6,1.4,4.1,1.9,71.2,1.42,30.3,66.8,,4.5,0.865,17.3,39.1,0.101,13.5,0.052,,
280187545,SE VAROSA,TR 2,LEL 10673,2009-11-11,0.57,,4.0,3.4,1.0,1.0,2.4,198.4,2.92,27.4,69.4,,1.0,0.8749,33.1,82.7,0.006,4.4,0.014,,
280187545,SE VAROSA,TR 2,LEL 10673,2010-03-19,0.62,,3.0,2.2,1.9,1.2,2.4,64.2,2.52,32.6,68.9,,1.0,0.8749,34.0,61.7,0.016,5.8,0.014,,
280187545,SE VAROSA,TR 2,LEL 10673,2011-04-27,0.47,,2.9,1.7,3.7,4.9,1.8,47.1,1.43,33.5,74.0,,0.5,0.8715,31.4,79.9,0.017,5.0,0.011,,
280187545,SE VAROSA,TR 2,LEL 10673,2012-12-10,0.41,,3.8,2.2,1.7,5.7,1.6,46.8,1.03,29.4,64.7,,1.0,0.8716,33.4,87.6,0.006,6.8,0.008,,
280187545,SE VAROSA,TR 2,LEL 10673,2013-11-01,0.38,,4.0,2.4,1.1,10.4,1.9,53.0,1.02,27.5,64.7,,1.0,0.8716,32.1,97.3,0.01,4.0,0.008,,
280187545,SE VAROSA,TR 2,LEL 10673,2016-10-18,0.54,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,4.0,1.0,43.0,9.0,124.0,1.85,29.8,68.2,Estado normal,1.0,0.8716,32.0,85.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187545,SE VAROSA,TR 2,LEL 10673,2017-10-24,0.49,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,12.0,1.0,26.0,9.0,91.0,1.34,27.7,62.8,Estado normal,1.0,0.8716,31.0,100.0,0.02,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187545,SE VAROSA,TR 2,LEL 10673,2018-11-15,0.74,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,3.0,3.0,9.0,4.0,79.0,1.59,30.1,65.6,Estado normal,1.0,0.8716,32.0,90.0,0.02,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187545,SE VAROSA,TR 2,LEL 10673,2019-11-18,0.61,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,5.0,2.0,15.0,3.0,53.0,1.06,31.0,65.6,Estado normal,1.0,0.8716,31.0,76.0,0.02,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187548,SE FERMIL BASTOS,TR 1,13155 C,1997-02-28,,,19.0,113.0,255.0,533.0,62.0,93.0,1.6,25.2,58.9,,5.0,0.861,17.7,44.1,0.218,19.6,0.048,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,1997-03-26,0.13,,,,,,,,,,,,,,,,,,,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,1998-07-30,0.08,,20.0,47.4,157.3,298.0,37.6,203.0,2.2,24.9,73.2,,5.5,0.86,17.7,47.4,0.239,29.2,0.046,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2001-09-17,0.16,,8.9,28.4,101.2,350.9,47.6,106.2,1.97,34.7,97.0,,5.5,0.861,16.2,60.5,0.237,26.2,0.076,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2001-11-16,0.05,,1.0,1.0,1.0,1.0,1.0,3.8,1.0,16.9,54.4,,0.5,0.881,36.8,81.4,0.01,6.1,0.003,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2001-12-10,0.05,,1.0,1.0,1.0,1.0,1.0,9.3,1.0,17.4,47.8,,0.5,0.88,36.9,72.9,0.007,5.8,0.004,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2002-08-08,0.05,,6.1,4.0,35.3,7.2,1.4,38.8,1.0,30.3,73.9,,1.0,0.878,34.9,33.3,0.009,15.8,0.005,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2003-06-06,0.14,,21.0,34.2,133.5,184.1,15.9,44.1,1.0,32.4,68.9,,1.0,0.879,34.8,41.4,0.003,13.1,0.001,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2004-01-07,,,16.2,22.5,139.8,143.0,14.7,54.4,1.76,30.2,62.4,,,,,55.1,,8.1,,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2004-11-03,0.2,,17.9,24.6,168.6,109.7,15.0,100.3,2.5,29.9,66.7,,1.0,0.885,37.3,37.0,0.02,16.4,0.004,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2005-05-19,0.18,,20.5,12.2,186.3,96.8,13.4,41.4,1.9,31.1,63.4,,1.5,0.884,33.8,44.4,0.065,11.0,0.017,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2006-06-09,0.22,,20.1,13.1,165.3,111.3,20.0,49.9,2.08,30.7,67.7,,1.0,0.8842,31.0,36.8,0.018,17.0,0.004,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2007-07-11,0.28,,13.6,7.0,133.8,98.4,18.9,47.9,2.04,28.4,62.4,,1.0,0.8836,33.6,46.0,0.013,16.4,0.004,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2008-06-19,0.32,,15.3,13.9,183.1,150.7,24.6,47.2,2.04,31.8,66.7,,1.0,0.8597,31.9,47.8,0.007,13.4,0.008,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2009-01-29,0.34,,20.0,9.4,140.4,103.3,19.5,53.4,2.01,28.0,61.1,,1.0,0.8839,33.2,65.8,0.016,14.9,0.004,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2010-07-15,0.43,,9.2,22.0,107.0,238.4,38.4,63.4,2.37,36.9,81.6,,1.0,0.8839,31.2,34.9,0.017,15.9,0.008,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2011-01-24,0.45,,15.9,18.8,91.2,244.6,63.6,78.4,2.92,30.0,70.7,,1.0,0.8805,31.7,37.7,0.02,16.1,0.004,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2011-06-08,,,19.8,14.7,100.3,261.9,45.4,76.4,2.42,33.7,73.7,,,,,46.4,,15.4,,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2012-06-27,0.47,,13.4,10.4,56.1,191.2,36.6,46.9,1.49,25.6,54.4,,1.5,0.8805,31.0,43.5,0.02,15.4,0.005,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2012-11-21,,,11.4,11.5,50.9,216.0,46.3,40.4,1.47,28.3,63.5,,,,,43.3,,7.3,,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2013-05-29,0.51,,13.1,10.0,62.6,228.8,48.2,23.1,1.22,26.2,59.6,,1.0,0.8805,31.6,63.7,0.023,8.1,0.004,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2013-11-20,,,15.6,7.4,63.0,263.3,56.0,33.2,1.13,27.9,71.3,,,,,68.3,,7.2,,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2014-06-19,0.41,,9.9,7.1,56.4,180.0,41.7,31.0,1.01,27.7,59.6,,1.0,0.8804,31.2,48.0,0.027,14.3,0.004,,
280187548,SE FERMIL BASTOS,TR 1,13155 C,2014-11-28,,,13.0,7.0,69.0,124.0,32.0,42.0,1.0,26.6,61.4,Defeito térmico de elevada temperatura,,,,62.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280187548,SE FERMIL BASTOS,TR 1,13155 C,2015-05-06,0.43,Sintomas de degradação muito ligeira do papel.,11.0,7.0,85.0,93.0,26.0,34.0,1.24,28.2,61.3,Estado normal,1.0,0.8805,29.0,68.0,0.05,8.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280187548,SE FERMIL BASTOS,TR 1,13155 C,2016-06-22,0.43,Sintomas de degradação ligeira do papel isolante.,15.0,6.0,88.0,60.0,18.0,37.0,1.12,25.8,56.7,Estado normal,1.0,0.8805,30.0,46.0,0.02,14.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187548,SE FERMIL BASTOS,TR 1,13155 C,2017-05-23,0.49,Sintomas de degradação ligeira do papel isolante.,16.0,10.0,68.0,46.0,14.0,32.0,1.0,26.3,62.8,Estado normal,1.0,0.8805,29.0,49.0,0.02,14.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187548,SE FERMIL BASTOS,TR 1,13155 C,2018-05-23,0.41,Sintomas de degradação muito ligeira do papel.,7.0,4.0,72.0,34.0,11.0,23.0,1.0,27.4,62.8,Estado normal,1.0,0.8803,29.0,52.0,0.03,13.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187548,SE FERMIL BASTOS,TR 1,13155 C,2019-04-09,0.42,Sintomas de degradação muito ligeira do papel.,17.0,9.0,92.0,39.0,11.0,47.0,1.29,27.3,66.4,Estado normal,1.0,0.8802,29.0,86.0,0.02,8.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187548,SE FERMIL BASTOS,TR 1,13155 C,2020-07-22,0.41,Sintomas de degradação muito ligeira do papel.,9.0,4.0,47.0,23.0,8.0,36.0,1.0,25.2,55.5,Estado normal,1.0,0.8741,28.0,65.0,0.02,12.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187549,SE GONDOMAR,TR 1,LEL 13331,1997-09-19,,,9.0,6.0,1.0,95.0,21.0,68.0,1.0,21.9,59.9,,2.5,0.861,22.9,96.9,0.027,12.1,0.014,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2001-02-12,0.05,,9.9,3.6,8.8,35.0,4.7,29.9,1.0,21.4,55.7,,2.5,0.861,24.8,89.4,0.028,6.3,0.017,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2001-10-16,0.05,,6.6,3.9,14.0,49.0,6.7,34.0,1.0,31.0,68.0,,2.5,0.861,19.9,65.0,0.033,8.6,0.016,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2002-09-18,0.05,,4.7,3.1,10.7,62.6,7.2,59.6,1.0,30.6,69.4,,2.5,0.868,19.7,69.1,0.023,6.4,0.022,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2003-07-08,0.05,,2.3,1.6,3.1,26.7,3.0,35.3,1.0,18.0,41.3,,2.5,0.864,20.4,49.2,0.024,8.5,0.017,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2004-08-19,0.05,,3.8,3.0,3.3,49.3,8.0,77.2,1.06,24.8,69.4,,2.5,0.864,19.3,55.0,0.033,7.4,0.022,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2005-09-15,0.05,,5.6,3.2,2.0,54.0,9.1,78.7,1.11,30.2,72.4,,2.5,0.8648,20.5,92.4,0.043,12.2,0.024,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2006-06-19,0.07,,8.0,3.0,1.6,47.8,7.4,78.5,1.15,32.7,77.8,,2.5,0.8648,20.1,56.5,0.046,10.8,0.028,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2007-03-02,0.07,,3.9,1.5,1.2,27.6,5.4,39.3,1.14,29.8,68.3,,3.0,0.8648,18.9,82.4,0.062,12.8,0.022,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2008-02-19,0.08,,9.1,1.3,1.9,16.6,3.4,39.0,1.0,32.8,72.1,,3.0,0.8649,20.0,67.3,0.031,8.5,0.028,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2009-02-18,0.08,,3.1,1.6,2.1,9.9,2.2,58.7,1.05,32.0,71.0,,3.0,0.8648,20.1,56.4,0.039,7.1,0.023,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2010-09-30,0.08,,7.4,2.8,2.3,28.7,4.2,58.4,1.2,34.8,79.4,,3.0,0.8651,18.2,69.2,0.042,14.4,0.028,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2011-01-05,0.1,,4.4,2.6,2.9,27.9,4.1,51.0,1.19,32.8,69.6,,3.0,0.8615,19.9,56.4,0.046,6.6,0.028,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2012-06-25,0.12,,3.3,3.0,1.7,34.2,5.7,56.3,1.0,31.3,68.6,,3.0,0.8615,18.6,55.9,0.051,9.4,0.016,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2013-07-02,0.08,,3.9,3.4,1.1,48.9,10.9,57.7,1.09,28.4,66.2,,3.0,0.8615,19.4,52.4,0.051,13.9,0.023,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2014-05-14,0.08,,5.4,3.9,1.4,51.2,13.8,50.7,1.08,29.6,66.3,,3.0,0.8615,19.0,70.9,0.043,6.6,0.024,,
280187549,SE GONDOMAR,TR 1,LEL 13331,2015-04-08,0.08,Papel normal,5.0,5.0,1.0,47.0,20.0,50.0,1.18,30.0,69.1,Estado normal,3.0,0.8615,19.0,39.0,0.05,10.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187549,SE GONDOMAR,TR 1,LEL 13331,2016-04-20,0.09,Papel normal,5.0,3.0,1.0,57.0,23.0,43.0,1.04,28.6,64.0,Estado normal,3.0,0.8615,19.0,68.0,0.04,6.0,0.023,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187549,SE GONDOMAR,TR 1,LEL 13331,2017-02-14,0.1,Papel normal,1.0,3.0,1.0,50.0,23.0,39.0,1.0,31.3,72.5,Estado normal,3.0,0.8615,19.0,70.0,0.04,5.0,0.022,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187549,SE GONDOMAR,TR 1,LEL 13331,2018-05-15,0.1,Papel normal,4.0,9.0,2.0,41.0,64.0,27.0,1.0,26.8,69.1,Estado normal,3.0,0.8616,19.0,96.0,0.05,5.0,0.023,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses
280187549,SE GONDOMAR,TR 1,LEL 13331,2019-05-24,0.07,Papel normal,3.0,2.0,3.0,24.0,12.0,40.0,1.0,31.5,66.7,Estado normal,3.0,0.8615,20.0,72.0,0.06,6.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187549,SE GONDOMAR,TR 1,LEL 13331,2020-09-02,0.06,Papel normal,6.0,2.0,1.0,17.0,6.0,46.0,1.01,28.9,63.9,Estado normal,3.5,0.8615,19.0,86.0,0.05,8.0,0.052,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187550,SE ILHAVO,TR 1,LEL 8190,1997-09-19,,,4.0,1.0,1.0,1.0,1.0,95.0,1.0,24.0,62.9,,4.0,0.863,20.3,64.1,0.068,10.0,0.033,,
280187550,SE ILHAVO,TR 1,LEL 8190,2000-02-16,0.14,,2.2,1.3,1.0,1.0,1.0,31.0,1.0,31.5,82.0,,4.0,0.864,20.8,74.1,0.059,5.1,0.042,,
280187550,SE ILHAVO,TR 1,LEL 8190,2002-09-27,0.19,,5.3,1.6,1.0,1.4,1.0,157.6,1.29,18.6,64.7,,4.0,0.861,20.2,86.0,0.089,9.9,0.052,,
280187550,SE ILHAVO,TR 1,LEL 8190,2003-09-17,0.18,,5.4,1.7,3.7,1.7,1.0,165.9,1.31,21.8,63.1,,4.0,0.867,18.5,59.0,0.089,9.4,0.038,,
280187550,SE ILHAVO,TR 1,LEL 8190,2004-08-16,0.17,,8.3,1.0,1.0,2.1,1.0,160.8,1.39,24.6,81.1,,4.0,0.866,17.1,73.9,0.103,14.7,0.038,,
280187550,SE ILHAVO,TR 1,LEL 8190,2005-01-17,0.21,,4.8,1.9,1.0,1.0,1.0,147.7,1.54,26.7,70.1,,4.5,0.866,19.0,58.9,0.091,10.0,0.045,,
280187550,SE ILHAVO,TR 1,LEL 8190,2006-01-19,0.23,,3.6,1.8,1.0,1.6,1.0,148.0,1.73,27.4,68.4,,4.0,0.8672,17.6,70.7,0.098,12.3,0.046,,
280187550,SE ILHAVO,TR 1,LEL 8190,2007-01-15,0.26,,7.6,2.9,1.0,2.6,1.3,299.1,2.58,22.2,69.1,,4.0,0.8673,17.2,87.1,0.079,24.2,0.041,,
280187550,SE ILHAVO,TR 1,LEL 8190,2008-03-11,0.7,,6.4,4.4,1.0,3.4,1.3,550.6,4.78,12.6,63.7,,4.5,0.8674,17.7,51.1,0.102,19.1,0.05,,
280187550,SE ILHAVO,TR 1,LEL 8190,2010-01-05,0.88,,2.7,2.3,1.0,2.5,1.2,203.2,2.44,28.8,79.9,,4.5,0.8672,16.4,58.3,0.122,10.3,0.059,,
280187550,SE ILHAVO,TR 1,LEL 8190,2011-01-11,0.82,,3.8,1.8,1.0,2.3,1.1,188.6,1.84,27.0,70.8,,4.5,0.8639,16.3,81.3,0.122,13.9,0.06,,
280187550,SE ILHAVO,TR 1,LEL 8190,2012-01-27,1.05,,5.1,2.4,1.0,2.9,1.4,204.6,1.65,24.8,73.3,,4.5,0.864,15.3,76.8,0.114,10.3,0.06,,
280187550,SE ILHAVO,TR 1,LEL 8190,2013-02-14,0.99,,4.0,3.1,1.0,4.6,1.4,352.2,2.59,16.9,63.6,,4.5,0.864,16.5,73.7,0.119,15.7,0.054,,
280187550,SE ILHAVO,TR 1,LEL 8190,2014-06-05,0.05,,2.4,2.1,1.0,1.4,1.0,148.1,1.24,24.9,61.6,,0.5,0.8698,38.8,86.6,0.008,3.0,0.005,,
280187550,SE ILHAVO,TR 1,LEL 8190,2016-07-26,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,12.0,3.0,1.0,1.0,6.0,141.0,1.52,15.9,59.9,Estado normal,0.5,0.8699,33.0,97.0,0.02,3.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187550,SE ILHAVO,TR 1,LEL 8190,2017-08-24,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,36.0,3.0,1.0,1.0,3.0,155.0,1.4,10.0,61.2,Estado normal,1.0,0.8699,28.0,75.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187550,SE ILHAVO,TR 1,LEL 8190,2018-08-24,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,43.0,3.0,1.0,1.0,2.0,141.0,1.0,15.1,66.3,Estado normal,0.5,0.87,28.0,95.0,0.02,8.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187550,SE ILHAVO,TR 1,LEL 8190,2019-07-24,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,68.0,2.0,1.0,2.0,2.0,210.0,1.76,16.6,63.6,Estado normal,1.0,0.87,27.0,88.0,0.03,7.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187550,SE ILHAVO,TR 1,LEL 8190,2020-07-31,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,43.0,2.0,1.0,2.0,2.0,163.0,1.45,20.6,61.2,Estado normal,1.0,0.87,25.0,57.0,0.03,5.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187551,SE GUIMARAES,TR 2,7658 S,1996-10-08,,,22.0,7.0,79.0,12.0,2.0,249.0,3.0,24.5,64.5,,3.0,0.865,19.0,38.6,0.17,21.9,0.033,,
280187551,SE GUIMARAES,TR 2,7658 S,1997-12-11,0.75,,18.0,6.0,65.0,11.0,2.0,196.0,3.0,29.0,73.0,,3.0,0.865,14.0,43.1,0.156,15.1,0.024,,
280187551,SE GUIMARAES,TR 2,7658 S,1998-11-24,0.94,,18.6,5.7,57.5,10.0,2.2,305.4,4.44,25.0,74.1,,3.5,0.864,18.8,61.2,0.183,21.3,0.02,,
280187551,SE GUIMARAES,TR 2,7658 S,2000-09-14,1.5,,26.0,38.0,50.0,95.0,19.0,378.0,5.44,21.0,66.0,,3.5,0.864,18.2,33.1,0.189,30.2,0.032,,
280187551,SE GUIMARAES,TR 2,7658 S,2001-09-07,2.32,,13.0,12.0,631.0,46.0,17.0,342.0,5.54,23.0,66.0,,3.5,,,29.8,0.182,31.3,0.024,,
280187551,SE GUIMARAES,TR 2,7658 S,2002-08-06,2.94,,11.9,6.3,25.7,13.7,5.5,338.8,3.98,20.7,76.5,,3.5,0.862,16.1,31.4,0.202,35.5,0.024,,
280187551,SE GUIMARAES,TR 2,7658 S,2003-06-04,3.06,,21.9,12.8,29.6,22.7,6.3,429.0,4.07,23.3,64.0,,3.5,0.862,16.9,29.3,0.209,34.0,0.021,,
280187551,SE GUIMARAES,TR 2,7658 S,2004-05-28,3.06,,25.5,6.3,43.6,8.3,3.0,379.9,3.57,21.7,66.7,,3.5,0.868,15.9,29.1,0.18,26.5,0.022,,
280187551,SE GUIMARAES,TR 2,7658 S,2005-07-21,0.05,,25.2,10.6,116.1,10.2,1.6,379.8,5.15,22.6,62.6,,1.0,0.87,25.3,35.1,0.031,34.2,0.011,,
280187551,SE GUIMARAES,TR 2,7658 S,2006-09-06,2.56,,30.2,7.9,148.7,17.2,2.7,314.8,6.92,22.0,63.4,,1.0,0.8701,24.0,37.6,0.036,25.3,0.008,,
280187551,SE GUIMARAES,TR 2,7658 S,2007-07-03,1.81,,24.8,6.4,140.9,16.3,2.5,163.3,4.59,24.9,62.9,,1.5,0.8698,25.9,49.0,0.032,18.6,0.008,,
280187551,SE GUIMARAES,TR 2,7658 S,2008-09-24,1.86,,17.9,6.1,201.3,20.7,3.0,183.2,5.41,25.6,67.9,,1.5,0.8701,25.5,54.5,0.03,21.8,0.009,,
280187551,SE GUIMARAES,TR 2,7658 S,2009-01-30,2.06,,35.7,6.9,227.7,23.8,3.4,251.6,5.98,23.1,62.6,,1.5,0.8701,25.0,50.4,0.041,25.4,0.006,,
280187551,SE GUIMARAES,TR 2,7658 S,2010-04-29,1.91,,12.4,2.8,107.4,9.4,2.3,158.2,4.91,29.3,70.9,,1.5,0.8703,24.1,41.4,0.036,17.1,0.01,,
280187551,SE GUIMARAES,TR 2,7658 S,2011-01-27,1.72,,6.1,2.4,56.8,5.6,2.2,154.7,4.85,30.9,73.1,,1.5,0.867,24.1,71.4,0.041,19.1,0.009,,
280187551,SE GUIMARAES,TR 2,7658 S,2012-08-30,2.67,,22.4,2.1,18.1,1.7,1.5,178.3,3.7,24.2,58.6,,2.0,0.867,23.1,42.3,0.048,14.7,0.01,,
280187551,SE GUIMARAES,TR 2,7658 S,2013-07-31,1.49,,13.8,2.9,13.0,3.2,1.9,173.0,4.1,25.0,60.2,,1.5,0.867,21.4,49.1,0.068,18.7,0.013,,
280187551,SE GUIMARAES,TR 2,7658 S,2014-10-23,2.35,Sintomas de degradação avançada do papel antes da substituição do óleo.,12.0,3.0,7.0,1.0,2.0,184.0,3.71,25.5,60.6,Estado normal,1.5,0.867,22.0,44.0,0.05,21.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187551,SE GUIMARAES,TR 2,7658 S,2015-10-01,1.75,Sintomas de degradação avançada do papel antes da substituição do óleo.,28.0,4.0,50.0,3.0,2.0,181.0,4.34,25.4,61.1,Estado normal,1.5,0.8671,23.0,58.0,0.06,18.0,0.011,Conforme.,"Nova colheita dentro de cerca de 3 meses. Passivação, regeneração ou substituição total do óleo."
280187551,SE GUIMARAES,TR 2,7658 S,2016-04-21,,,20.0,5.0,81.0,7.0,2.0,133.0,3.87,26.4,64.7,Estado normal,,,,61.0,,15.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280187551,SE GUIMARAES,TR 2,7658 S,2016-09-22,1.55,Sintomas de degradação avançada do papel antes da substituição do óleo.,36.0,6.0,92.0,9.0,2.0,224.0,4.29,26.9,69.9,Estado normal,1.5,0.8671,23.0,41.0,0.04,15.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187551,SE GUIMARAES,TR 2,7658 S,2017-10-27,1.75,Sintomas de degradação avançada do papel antes da substituição do óleo.,27.0,16.0,99.0,11.0,2.0,166.0,2.66,22.0,53.2,Estado normal,2.0,0.8671,23.0,62.0,0.06,19.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187551,SE GUIMARAES,TR 2,7658 S,2018-10-23,0.49,Sintomas de degradação avançada do papel antes da substituição do óleo.,16.0,12.0,35.0,3.0,1.0,91.0,1.33,21.5,50.3,Estado normal,2.0,0.8671,22.0,36.0,0.05,20.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187551,SE GUIMARAES,TR 2,7658 S,2019-11-28,0.9,Sintomas de degradação avançada do papel antes da substituição do óleo.,27.0,10.0,88.0,8.0,2.0,181.0,2.82,27.7,65.1,Estado normal,1.5,0.8671,22.0,39.0,0.07,21.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187552,SE GUIMARAES,TR 1,7661 S,1996-10-08,,,29.0,9.0,77.0,24.0,7.0,532.0,6.5,17.5,63.1,,3.5,0.865,15.6,46.9,0.697,32.1,0.044,,
280187552,SE GUIMARAES,TR 1,7661 S,1998-11-24,0.75,,44.4,9.9,45.0,20.7,6.3,689.0,8.67,18.3,82.8,,3.5,0.866,15.5,48.3,0.662,31.5,0.038,,
280187552,SE GUIMARAES,TR 1,7661 S,1999-05-05,1.08,,23.0,7.9,48.0,18.0,5.8,497.0,6.94,22.0,73.0,,3.0,0.865,14.5,36.7,0.716,34.4,0.041,,
280187552,SE GUIMARAES,TR 1,7661 S,2000-09-12,0.05,,1.0,1.0,1.0,1.0,1.0,4.2,1.0,6.2,21.0,,0.5,0.88,34.4,60.3,0.012,7.6,0.007,,
280187552,SE GUIMARAES,TR 1,7661 S,2000-09-14,0.15,,3.0,1.0,1.0,1.0,1.0,22.0,1.0,7.3,21.0,,0.5,0.879,30.2,37.6,0.022,19.4,0.007,,
280187552,SE GUIMARAES,TR 1,7661 S,2001-09-07,0.69,,6.2,4.4,4.3,1.0,1.7,254.0,4.97,22.0,59.0,,1.0,,,32.4,0.055,25.6,0.007,,
280187552,SE GUIMARAES,TR 1,7661 S,2002-08-06,1.08,,4.8,3.4,8.4,1.0,1.6,161.4,4.02,21.6,57.0,,1.0,0.878,22.8,29.1,0.058,33.0,0.008,,
280187552,SE GUIMARAES,TR 1,7661 S,2003-06-04,1.04,,11.0,4.2,17.8,1.8,1.8,174.2,3.9,27.9,63.2,,1.0,0.878,24.3,43.0,0.057,19.6,0.008,,
280187552,SE GUIMARAES,TR 1,7661 S,2003-10-17,0.05,,1.7,1.1,1.0,1.0,1.1,28.6,1.0,1.0,3.6,,,0.873,,,,,0.006,,
280187552,SE GUIMARAES,TR 1,7661 S,2004-05-28,0.53,,1.0,1.0,1.0,1.0,1.0,10.9,1.0,12.6,41.9,,1.5,0.881,21.3,39.0,0.057,7.4,0.016,,
280187552,SE GUIMARAES,TR 1,7661 S,2005-07-21,1.1,,17.6,9.5,68.2,5.5,2.8,195.4,3.56,26.8,64.6,,1.5,0.881,22.1,44.7,0.069,28.1,0.014,,
280187552,SE GUIMARAES,TR 1,7661 S,2006-09-06,1.06,,17.2,9.9,66.7,5.9,2.6,214.0,4.08,25.8,62.9,,1.5,0.881,21.1,41.4,0.087,20.3,0.014,,
280187552,SE GUIMARAES,TR 1,7661 S,2007-07-03,0.9,,20.0,6.1,85.4,12.0,3.0,149.7,3.87,28.6,67.3,,1.5,0.8807,22.1,58.0,0.057,14.0,0.022,,
280187552,SE GUIMARAES,TR 1,7661 S,2008-09-24,0.83,,7.4,3.8,48.9,6.4,2.4,175.0,3.83,28.3,68.7,,1.5,0.881,25.4,45.5,0.054,17.8,0.015,,
280187552,SE GUIMARAES,TR 1,7661 S,2009-01-30,0.92,,8.0,2.9,36.7,5.4,2.1,116.7,3.18,26.0,57.9,,1.5,0.881,22.0,61.9,0.058,14.4,0.011,,
280187552,SE GUIMARAES,TR 1,7661 S,2010-04-29,0.9,,6.5,2.8,33.0,4.9,2.6,109.9,5.12,32.1,72.1,,1.5,0.881,23.0,42.4,0.064,14.0,0.014,,
280187552,SE GUIMARAES,TR 1,7661 S,2011-01-27,0.72,,3.2,2.9,23.7,4.7,2.7,127.2,4.8,31.0,70.7,,1.5,0.8776,21.6,61.9,0.058,11.7,0.01,,
280187552,SE GUIMARAES,TR 1,7661 S,2012-08-30,1.4,,21.2,2.8,14.4,2.7,2.2,209.8,4.85,26.3,62.7,,1.5,0.8776,20.9,55.0,0.068,12.6,0.011,,
280187552,SE GUIMARAES,TR 1,7661 S,2013-07-31,0.85,,8.1,3.2,11.6,6.6,3.3,183.0,4.73,25.6,62.0,,1.5,0.8775,19.5,51.2,0.08,14.1,0.012,,
280187552,SE GUIMARAES,TR 1,7661 S,2014-10-23,1.09,Sintomas de degradação significativa do papel.,14.0,5.0,23.0,4.0,2.0,212.0,4.41,25.6,60.3,Estado normal,1.5,0.8776,20.0,36.0,0.07,17.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187552,SE GUIMARAES,TR 1,7661 S,2015-10-01,1.08,Sintomas de degradação significativa do papel.,22.0,5.0,69.0,6.0,3.0,206.0,5.05,25.1,58.6,Estado normal,1.5,0.8776,21.0,90.0,0.07,9.0,0.011,Conforme.,"Nova colheita dentro de cerca de 3 meses. Passivação, regeneração ou substituição total do óleo."
280187552,SE GUIMARAES,TR 1,7661 S,2016-01-19,,,16.0,5.0,115.0,9.0,3.0,144.0,4.91,27.4,65.6,"Estado normal. Contaminação com gases do regulador em carga,",,,,78.0,,13.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280187552,SE GUIMARAES,TR 1,7661 S,2016-04-21,,,14.0,5.0,76.0,8.0,3.0,109.0,4.79,27.2,63.1,Estado normal,,,,71.0,,12.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187552,SE GUIMARAES,TR 1,7661 S,2016-09-22,0.94,Sintomas de degradação significativa do papel.,30.0,8.0,94.0,10.0,3.0,266.0,5.53,28.2,71.3,Estado normal,1.5,0.8776,23.0,44.0,0.06,13.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187552,SE GUIMARAES,TR 1,7661 S,2017-10-27,1.22,Sintomas de degradação significativa do papel.,23.0,19.0,100.0,13.0,3.0,202.0,3.77,22.9,53.7,Estado normal,1.5,0.8776,22.0,53.0,0.08,17.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187552,SE GUIMARAES,TR 1,7661 S,2018-10-23,1.1,Sintomas de degradação significativa do papel.,16.0,18.0,152.0,20.0,4.0,233.0,5.02,25.2,60.5,Estado normal,1.5,0.8775,21.0,46.0,0.08,17.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187552,SE GUIMARAES,TR 1,7661 S,2019-11-28,1.15,Sintomas de degradação significativa do papel.,18.0,13.0,140.0,13.0,8.0,177.0,4.67,28.4,65.3,Estado normal,1.5,0.8774,22.0,48.0,0.09,15.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187553,SE MEIMOA,MOVEL,LEL 20090,1996-07-02,,,13.0,3.0,26.0,34.0,7.0,112.0,2.3,26.5,64.8,,2.0,0.851,28.2,84.9,0.01,8.8,0.005,,
280187553,SE MEIMOA,MOVEL,LEL 20090,1998-06-27,0.05,,3.0,1.8,22.0,18.0,4.3,40.0,1.4,24.0,63.0,,2.0,0.851,29.9,77.8,0.009,17.9,0.005,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2001-04-18,0.05,,12.0,2.7,46.0,16.0,2.6,27.0,1.0,18.0,41.0,,2.5,0.85,29.6,94.6,0.007,5.3,0.003,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2002-04-09,,,5.4,3.3,50.7,25.3,4.7,31.8,1.0,33.0,83.8,,,,,,,,,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2003-03-26,0.05,,14.6,3.1,45.8,17.9,3.1,47.2,1.0,27.6,59.6,,2.0,0.851,27.5,75.2,0.003,4.5,0.003,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2004-03-16,0.05,,22.8,4.2,45.6,21.0,3.1,48.6,1.0,28.8,63.6,,2.5,0.855,27.2,62.7,0.02,5.7,0.004,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2005-04-27,0.05,,37.3,10.1,120.0,63.7,7.8,53.2,1.2,29.9,64.6,,2.5,0.8556,27.2,61.1,0.024,7.1,0.004,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2006-06-06,0.05,,18.6,10.6,149.1,95.4,13.3,39.4,1.11,32.9,76.9,,2.0,0.8556,26.5,79.6,0.028,10.9,0.004,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2007-05-08,0.05,,46.9,14.7,154.6,157.3,22.3,58.3,1.35,26.8,56.7,,2.0,0.8556,22.5,65.8,0.012,7.6,0.004,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2008-03-04,0.05,,39.9,15.9,193.6,254.0,33.4,52.1,1.41,29.5,66.4,,2.0,0.8557,25.7,62.8,0.025,9.0,0.004,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2008-09-26,,,31.1,10.7,187.8,184.8,40.2,54.0,1.34,28.6,65.9,,,,,,,,,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2009-03-26,0.05,,42.7,14.8,220.7,152.1,21.3,37.3,1.1,28.4,61.6,,2.0,0.8556,25.6,85.6,0.017,6.2,0.004,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2010-04-08,0.05,,58.2,28.7,289.9,142.7,18.1,43.2,1.31,34.6,75.6,,2.0,0.8556,26.7,73.0,0.018,4.9,0.004,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2011-02-03,0.05,,50.1,27.7,244.5,134.5,15.9,49.9,1.13,30.3,67.1,,2.0,0.8522,25.3,99.8,0.007,5.9,0.004,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2012-07-05,0.05,,34.7,20.5,206.1,136.6,20.3,50.4,1.1,26.7,57.9,,2.0,0.8522,25.1,87.8,0.012,10.8,0.004,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2013-05-29,0.05,,19.4,9.1,106.2,104.8,19.3,56.2,1.19,24.4,60.0,,2.5,0.8523,25.1,69.0,0.012,5.7,0.004,,
280187553,SE MEIMOA,MOVEL,LEL 20090,2015-10-30,0.05,Papel normal,7.0,2.0,1.0,1.0,10.0,37.0,1.0,22.5,62.8,Estado normal,0.5,0.8718,37.0,76.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187553,SE MEIMOA,MOVEL,LEL 20090,2016-03-22,,,8.0,2.0,8.0,2.0,1.0,98.0,1.88,26.7,60.2,Estado normal,0.5,0.8705,38.0,84.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187553,SE MEIMOA,MOVEL,LEL 20090,2016-07-11,0.05,Papel normal,3.0,2.0,11.0,3.0,1.0,83.0,1.63,26.6,59.0,Estado normal,0.5,0.8705,38.0,79.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187553,SE MEIMOA,MOVEL,LEL 20090,2017-12-11,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,7.0,1.0,8.7,25.5,Estado normal,0.5,0.8685,39.0,98.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187553,SE MEIMOA,MOVEL,LEL 20090,2018-10-25,0.05,Papel normal,4.0,3.0,1.0,2.0,2.0,215.0,1.6,24.4,57.8,Estado normal,0.5,0.8685,37.0,70.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187553,SE MEIMOA,MOVEL,LEL 20090,2019-09-30,0.05,Papel normal,7.0,5.0,1.0,1.0,3.0,178.0,1.9,23.8,57.5,Estado normal,0.5,0.8685,36.0,81.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187554,SE MATOSINHOS SUL,TR 1,19468 C,1998-06-26,0.05,,6.0,3.3,20.0,24.0,5.0,68.0,2.8,29.0,72.0,,5.0,0.853,23.8,83.8,0.022,17.4,0.012,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,1999-09-08,0.05,,5.0,3.8,20.0,38.0,8.1,74.0,3.2,30.0,82.0,,5.0,0.855,23.1,53.3,0.024,17.6,0.015,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2001-08-02,0.05,,6.1,3.5,11.2,51.3,9.7,58.4,2.34,27.8,65.6,,5.0,0.855,20.2,66.9,0.017,19.0,0.01,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2001-10-16,0.05,,11.0,22.0,15.0,272.0,45.0,33.0,1.68,30.0,67.0,,5.0,0.854,18.7,61.0,0.036,11.0,0.012,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2003-06-26,0.05,,4.8,3.0,9.4,175.3,25.5,50.7,1.54,29.7,72.9,,4.5,0.853,20.5,77.0,0.012,12.1,0.064,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2004-08-19,0.05,,3.5,2.0,7.0,99.8,20.9,57.5,2.14,30.6,69.6,,4.5,0.856,20.1,54.5,0.068,17.0,0.016,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2005-07-28,0.05,,6.2,2.3,7.7,75.8,16.2,48.9,1.71,33.6,74.1,,5.0,0.8578,18.6,65.8,0.041,18.4,0.018,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2006-07-20,0.05,,2.8,1.7,5.6,47.6,11.7,49.7,2.17,30.0,70.9,,4.5,0.8577,20.4,59.4,0.041,20.7,0.018,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2007-06-28,0.05,,3.0,1.6,4.7,33.0,9.1,44.7,2.19,30.5,71.2,,4.5,0.8574,20.0,68.1,0.03,13.7,0.015,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2008-08-01,0.05,,2.4,1.6,3.9,17.6,5.9,51.3,2.18,31.4,68.5,,4.5,0.8578,18.5,75.5,0.013,15.5,0.017,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2009-03-06,0.05,,3.8,1.6,4.1,15.5,5.5,39.9,2.35,34.5,76.9,,4.5,0.8578,19.9,61.6,0.029,9.0,0.014,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2010-07-29,0.05,,3.8,1.7,4.5,8.0,3.3,53.1,2.17,30.5,66.3,,4.5,0.8578,19.4,70.4,0.031,21.6,0.017,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2011-03-02,0.05,,2.0,1.8,3.9,6.0,2.9,45.0,1.89,29.7,64.4,,4.5,0.8544,19.9,77.8,0.023,10.1,0.012,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2012-07-12,0.05,,4.1,2.3,5.6,6.9,2.8,54.1,2.33,26.7,62.7,,4.5,0.8544,20.1,58.6,0.031,11.4,0.016,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2013-07-05,0.05,,3.7,2.3,6.4,5.9,2.4,44.4,2.21,28.1,65.4,,4.5,0.8545,20.1,53.9,0.052,15.4,0.017,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2014-08-08,0.05,,1.0,1.4,4.3,5.9,2.2,54.7,1.92,27.7,67.6,,4.5,0.8544,19.8,43.6,0.043,17.3,0.014,,
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2015-07-30,0.05,Papel normal,3.0,1.0,3.0,2.0,1.0,49.0,2.33,27.1,66.6,Estado normal,4.5,0.8544,19.0,88.0,0.05,17.0,0.019,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2016-08-03,0.05,Papel normal,1.0,2.0,3.0,2.0,2.0,45.0,2.16,29.3,66.6,Estado normal,4.5,0.8545,20.0,91.0,0.04,15.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2017-07-26,0.06,Papel normal,3.0,16.0,3.0,1.0,3.0,50.0,1.84,28.5,66.6,Estado normal,4.5,0.8545,19.0,50.0,0.04,7.0,0.011,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2018-07-19,0.06,Papel normal,2.0,2.0,1.0,2.0,2.0,30.0,1.48,30.1,75.8,Estado normal,4.5,0.8545,19.0,53.0,0.05,22.0,0.01,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2019-07-02,0.05,Papel normal,3.0,2.0,3.0,3.0,3.0,40.0,1.99,30.7,66.1,Estado normal,4.5,0.8543,21.0,53.0,0.03,21.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187554,SE MATOSINHOS SUL,TR 1,19468 C,2020-09-23,0.05,Papel normal,16.0,3.0,2.0,1.0,1.0,49.0,1.88,29.4,66.0,Estado normal,4.5,0.8545,19.0,84.0,0.04,14.0,0.01,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187555,SE MAIA,TR 2,LEL 13333,1998-09-11,0.1,,6.1,3.6,1.0,53.5,10.6,117.0,1.3,25.3,65.1,,2.5,0.861,24.1,89.6,0.02,7.0,0.012,,
280187555,SE MAIA,TR 2,LEL 13333,2001-08-22,0.32,,1.0,1.9,1.0,7.7,2.1,133.4,1.23,22.1,58.2,,3.5,,,88.7,0.029,10.7,0.021,,
280187555,SE MAIA,TR 2,LEL 13333,2002-07-29,0.32,,1.0,1.4,1.3,7.4,1.4,52.7,1.0,25.2,65.1,,3.5,0.859,16.8,78.2,0.038,7.2,0.023,,
280187555,SE MAIA,TR 2,LEL 13333,2003-05-07,0.36,,6.8,2.3,1.4,11.5,1.8,160.9,1.08,6.8,67.7,,3.5,0.86,20.2,83.8,0.04,7.0,0.027,,
280187555,SE MAIA,TR 2,LEL 13333,2004-04-06,0.38,,4.1,2.6,1.1,16.8,2.4,127.2,1.29,26.5,68.6,,3.5,0.865,18.7,81.6,0.068,9.7,0.032,,
280187555,SE MAIA,TR 2,LEL 13333,2005-03-16,0.59,,4.3,2.8,2.3,25.6,3.3,71.0,1.22,29.7,70.5,,4.0,0.8654,19.4,73.7,0.059,14.2,0.03,,
280187555,SE MAIA,TR 2,LEL 13333,2006-03-13,0.83,,7.6,2.5,3.1,9.4,2.0,110.2,1.51,32.9,75.9,,3.5,0.8654,17.9,73.3,0.095,13.8,0.031,,
280187555,SE MAIA,TR 2,LEL 13333,2007-06-11,0.64,,1.0,2.9,3.7,15.1,2.7,84.3,1.31,27.3,70.3,,3.5,0.8653,18.1,51.3,0.054,25.3,0.036,,
280187555,SE MAIA,TR 2,LEL 13333,2008-05-29,0.65,,3.3,3.0,6.0,23.0,4.2,53.1,1.0,31.0,68.6,,3.5,0.8656,19.4,78.5,0.056,6.9,0.042,,
280187555,SE MAIA,TR 2,LEL 13333,2009-08-27,0.76,,4.7,3.1,6.2,46.0,8.1,97.5,1.22,29.1,72.8,,3.5,0.8654,20.3,93.0,0.064,7.6,0.037,,
280187555,SE MAIA,TR 2,LEL 13333,2010-02-24,0.64,,8.9,3.7,4.9,45.8,8.4,68.3,1.19,32.6,73.5,,4.0,0.8654,19.2,82.8,0.055,8.8,0.035,,
280187555,SE MAIA,TR 2,LEL 13333,2011-03-03,0.56,,3.4,1.9,2.7,24.2,5.9,56.1,1.0,30.0,63.4,,3.5,0.8621,19.7,96.4,0.053,6.1,0.041,,
280187555,SE MAIA,TR 2,LEL 13333,2012-03-22,0.54,,6.4,2.2,3.2,11.6,3.3,50.0,1.0,29.6,68.9,,4.0,0.8621,19.4,92.5,0.064,6.0,0.041,,
280187555,SE MAIA,TR 2,LEL 13333,2013-02-26,0.64,,7.4,3.0,2.7,17.6,3.9,55.2,1.09,29.9,66.2,,4.0,0.8621,19.5,93.6,0.071,5.9,0.034,,
280187555,SE MAIA,TR 2,LEL 13333,2014-03-25,0.6,,5.7,4.0,1.3,22.4,4.7,41.4,1.0,29.2,64.4,,4.0,0.862,18.9,90.7,0.082,4.0,0.032,,
280187555,SE MAIA,TR 2,LEL 13333,2015-01-22,0.6,Sintomas de degradação ligeira do papel isolante.,4.0,3.0,1.0,26.0,5.0,53.0,1.03,25.6,62.3,Estado normal,3.5,0.8621,19.0,91.0,0.08,5.0,0.032,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187555,SE MAIA,TR 2,LEL 13333,2016-01-19,0.47,Sintomas de degradação ligeira do papel isolante.,1.0,2.0,1.0,18.0,5.0,45.0,1.07,29.3,68.0,Estado normal,3.5,0.8624,18.0,88.0,0.06,9.0,0.036,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187555,SE MAIA,TR 2,LEL 13333,2017-01-12,0.54,Sintomas de degradação ligeira do papel isolante.,3.0,2.0,1.0,7.0,3.0,48.0,1.0,32.4,72.6,Estado normal,4.0,0.8623,19.0,94.0,0.06,5.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187555,SE MAIA,TR 2,LEL 13333,2018-05-10,0.53,Sintomas de degradação ligeira do papel isolante.,2.0,1.0,1.0,8.0,2.0,28.0,1.0,30.1,69.3,Estado normal,4.0,0.8623,19.0,92.0,0.08,7.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187555,SE MAIA,TR 2,LEL 13333,2019-03-20,0.43,Sintomas de degradação ligeira do papel isolante.,31.0,10.0,11.0,19.0,3.0,39.0,1.0,30.2,68.8,Estado normal,4.0,0.8623,19.0,37.0,0.07,6.0,0.031,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses.
280187555,SE MAIA,TR 2,LEL 13333,2019-08-26,,,5.0,4.0,9.0,26.0,4.0,61.0,1.0,31.6,67.3,Estado normal,,,,94.0,,7.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187555,SE MAIA,TR 2,LEL 13333,2020-03-16,0.44,Sintomas de degradação ligeira do papel isolante.,2.0,3.0,5.0,23.0,4.0,38.0,1.0,27.6,58.8,Estado normal,4.0,0.8623,19.0,76.0,0.07,6.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187556,SE MAIA,TR 1,LEL 13332,1998-09-11,0.08,,6.9,4.1,1.0,68.7,11.6,80.1,1.0,26.1,66.6,,3.0,0.861,21.5,83.9,0.017,8.2,0.031,,
280187556,SE MAIA,TR 1,LEL 13332,2001-08-22,0.12,,3.3,2.4,1.0,19.1,3.3,114.2,1.1,21.7,54.4,,3.0,,,88.6,0.022,9.9,0.016,,
280187556,SE MAIA,TR 1,LEL 13332,2002-07-29,0.24,,1.0,3.0,1.3,25.6,3.9,170.9,1.62,24.0,76.9,,3.5,0.859,20.9,81.0,0.03,9.6,0.02,,
280187556,SE MAIA,TR 1,LEL 13332,2003-05-07,0.53,,9.6,4.7,1.0,49.6,6.2,272.0,2.02,3.3,65.2,,3.5,0.86,20.7,65.3,0.033,9.8,0.021,,
280187556,SE MAIA,TR 1,LEL 13332,2004-04-06,0.51,,5.8,3.8,2.4,42.7,5.7,153.9,1.78,19.9,65.7,,4.0,0.864,19.2,89.1,0.06,10.2,0.026,,
280187556,SE MAIA,TR 1,LEL 13332,2005-03-16,1.64,,8.7,3.8,3.8,14.7,5.2,182.4,2.04,20.1,71.4,,4.0,0.8648,19.3,56.6,0.048,14.7,0.028,,
280187556,SE MAIA,TR 1,LEL 13332,2006-03-13,1.75,,9.8,2.6,5.9,13.6,2.8,70.8,1.32,34.4,76.4,,4.0,0.8649,18.6,60.9,0.104,11.9,0.03,,
280187556,SE MAIA,TR 1,LEL 13332,2007-06-11,1.29,,5.1,3.0,8.0,20.2,3.8,80.1,1.14,26.8,67.9,,4.0,0.8645,19.4,82.6,0.055,13.8,0.033,,
280187556,SE MAIA,TR 1,LEL 13332,2009-08-27,1.41,,4.2,2.4,3.9,23.3,5.1,101.2,1.24,29.4,72.6,,4.0,0.8648,19.9,79.7,0.065,8.0,0.032,,
280187556,SE MAIA,TR 1,LEL 13332,2010-02-24,1.21,,5.5,2.2,4.1,14.9,3.9,74.4,1.28,34.7,76.0,,4.0,0.8648,19.4,90.7,0.056,8.3,0.035,,
280187556,SE MAIA,TR 1,LEL 13332,2011-03-03,1.3,,4.6,2.2,2.1,10.3,2.6,70.7,1.09,29.1,63.7,,4.0,0.8615,19.6,95.3,0.059,6.1,0.034,,
280187556,SE MAIA,TR 1,LEL 13332,2012-03-22,1.02,,6.7,3.6,1.6,20.6,6.1,58.5,1.07,29.6,69.2,,4.0,0.8615,18.9,95.7,0.061,6.7,0.046,,
280187556,SE MAIA,TR 1,LEL 13332,2013-02-26,1.23,,8.2,4.4,1.0,33.2,8.7,63.6,1.11,28.3,64.4,,4.0,0.8614,19.2,96.6,0.076,5.7,0.034,,
280187556,SE MAIA,TR 1,LEL 13332,2014-03-25,1.05,,5.6,3.7,1.0,40.4,9.2,56.7,1.11,28.4,63.6,,4.0,0.8614,19.4,99.3,0.084,6.1,0.034,,
280187556,SE MAIA,TR 1,LEL 13332,2015-01-22,1.06,Sintomas de degradação significativa do papel.,4.0,3.0,1.0,21.0,7.0,95.0,1.37,23.9,62.6,Estado normal,4.0,0.8615,19.0,85.0,0.08,4.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187556,SE MAIA,TR 1,LEL 13332,2016-01-19,0.99,Papel normal,3.0,2.0,1.0,11.0,5.0,71.0,1.38,28.4,68.0,Estado normal,4.0,0.8616,18.0,81.0,0.06,6.0,0.032,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187556,SE MAIA,TR 1,LEL 13332,2017-01-12,1.04,Sintomas de degradação significativa do papel.,2.0,3.0,1.0,9.0,4.0,54.0,1.03,31.3,69.7,Estado normal,4.0,0.8615,19.0,100.0,0.06,5.0,0.032,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187556,SE MAIA,TR 1,LEL 13332,2018-05-10,1.02,Sintomas de degradação significativa do papel.,2.0,1.0,1.0,2.0,2.0,36.0,1.0,30.2,69.7,Estado normal,4.0,0.8615,19.0,87.0,0.08,5.0,0.031,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187556,SE MAIA,TR 1,LEL 13332,2019-03-20,0.89,Sintomas de degradação significativa do papel.,39.0,10.0,22.0,6.0,3.0,55.0,1.11,28.9,66.0,Estado normal,4.0,0.8615,19.0,100.0,0.07,11.0,0.031,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses.
280187556,SE MAIA,TR 1,LEL 13332,2019-08-26,,,5.0,3.0,16.0,6.0,2.0,81.0,1.1,30.9,67.2,Estado normal,,,,98.0,,7.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187556,SE MAIA,TR 1,LEL 13332,2020-03-16,0.93,Sintomas de degradação significativa do papel.,4.0,3.0,9.0,7.0,2.0,53.0,1.0,25.7,55.4,Estado normal,4.0,0.8615,19.0,78.0,0.08,6.0,0.038,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187557,SE GUIMARAES,TR 3,13151 C,1996-10-08,,,5.0,4.0,82.0,38.0,5.0,46.0,1.0,26.8,63.4,,3.0,0.861,21.7,73.5,0.041,12.8,0.037,,
280187557,SE GUIMARAES,TR 3,13151 C,1998-11-24,0.05,,5.2,3.4,43.7,36.7,5.2,76.8,1.41,28.9,74.5,,3.5,0.86,21.0,74.2,0.029,10.1,0.029,,
280187557,SE GUIMARAES,TR 3,13151 C,2000-09-14,0.05,,5.3,2.7,16.0,17.0,2.6,77.0,1.11,24.0,62.0,,3.5,0.859,22.1,81.9,0.035,14.5,0.031,,
280187557,SE GUIMARAES,TR 3,13151 C,2001-09-07,0.08,,1.6,1.6,7.5,9.4,1.7,78.0,1.24,25.0,64.0,,3.5,,,69.7,0.04,14.4,0.026,,
280187557,SE GUIMARAES,TR 3,13151 C,2002-08-06,0.09,,8.0,1.3,10.4,4.6,1.3,58.3,1.0,21.3,69.1,,3.5,0.858,19.4,56.3,0.034,21.3,0.04,,
280187557,SE GUIMARAES,TR 3,13151 C,2003-06-04,0.13,,2.4,2.1,29.0,7.4,1.6,50.3,1.19,30.4,68.3,,3.5,0.859,19.4,71.5,0.041,10.8,0.027,,
280187557,SE GUIMARAES,TR 3,13151 C,2004-05-28,0.11,,4.6,2.4,40.1,8.4,1.4,66.8,1.14,25.3,69.5,,3.5,0.863,18.2,63.6,0.052,13.2,0.029,,
280187557,SE GUIMARAES,TR 3,13151 C,2005-07-21,0.17,,4.7,4.2,56.1,15.0,1.6,80.9,1.22,26.3,71.7,,3.5,0.8638,18.3,46.8,0.064,19.6,0.032,,
280187557,SE GUIMARAES,TR 3,13151 C,2006-09-06,0.25,,9.0,2.7,48.0,19.5,2.0,68.9,1.26,29.6,68.3,,3.5,0.8638,18.0,86.9,0.067,17.0,0.034,,
280187557,SE GUIMARAES,TR 3,13151 C,2007-07-03,0.17,,4.4,2.0,37.1,10.9,1.4,50.5,1.07,29.4,69.3,,3.5,0.8635,19.1,87.4,0.064,14.9,0.037,,
280187557,SE GUIMARAES,TR 3,13151 C,2008-09-24,0.18,,3.0,2.2,28.8,9.9,1.5,64.0,1.19,26.7,71.2,,3.5,0.8639,18.3,78.4,0.06,12.6,0.038,,
280187557,SE GUIMARAES,TR 3,13151 C,2009-01-30,0.2,,1.0,1.8,25.1,9.4,1.3,39.9,1.09,31.8,69.9,,3.5,0.864,18.9,88.1,0.058,13.6,0.037,,
280187557,SE GUIMARAES,TR 3,13151 C,2010-04-29,0.19,,3.6,1.9,14.6,9.0,1.4,40.9,1.24,35.1,77.6,,3.5,0.8639,18.9,63.1,0.06,11.7,0.04,,
280187557,SE GUIMARAES,TR 3,13151 C,2011-01-27,0.16,,1.0,1.8,10.7,8.4,1.4,41.0,1.18,33.3,73.0,,4.0,0.8605,18.4,86.2,0.064,9.9,0.047,,
280187557,SE GUIMARAES,TR 3,13151 C,2012-08-30,0.21,,10.1,1.2,3.8,2.5,1.0,61.4,1.01,26.6,59.9,,3.5,0.8606,17.8,85.5,0.074,11.3,0.042,,
280187557,SE GUIMARAES,TR 3,13151 C,2013-07-31,0.19,,3.6,1.8,3.1,3.6,1.0,65.2,1.19,27.8,64.0,,4.0,0.8606,15.3,93.7,0.102,14.1,0.034,,
280187557,SE GUIMARAES,TR 3,13151 C,2014-10-23,0.17,Papel normal,3.0,1.0,2.0,1.0,1.0,32.0,1.0,25.1,59.3,Estado normal,3.5,0.8614,19.0,51.0,0.07,17.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187557,SE GUIMARAES,TR 3,13151 C,2015-10-01,0.18,Papel normal,8.0,3.0,27.0,5.0,1.0,66.0,1.14,28.1,64.5,Estado normal,3.5,0.8614,19.0,95.0,0.07,7.0,0.034,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 3 meses
280187557,SE GUIMARAES,TR 3,13151 C,2016-04-21,,,4.0,2.0,26.0,7.0,1.0,30.0,1.0,27.5,64.6,Estado normal,,,,93.0,,11.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280187557,SE GUIMARAES,TR 3,13151 C,2016-09-22,0.15,Papel normal,10.0,5.0,61.0,15.0,2.0,82.0,1.35,30.5,74.2,Estado normal,3.5,0.8614,19.0,86.0,0.05,8.0,0.034,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187557,SE GUIMARAES,TR 3,13151 C,2017-10-27,0.2,Papel normal,8.0,14.0,69.0,13.0,2.0,65.0,1.08,25.6,57.6,Estado normal,3.5,0.8614,19.0,97.0,0.07,11.0,0.032,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187557,SE GUIMARAES,TR 3,13151 C,2018-10-23,0.21,Papel normal,7.0,16.0,127.0,22.0,2.0,91.0,1.56,27.8,64.4,Estado normal,4.0,0.8615,19.0,58.0,0.07,10.0,0.038,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280187557,SE GUIMARAES,TR 3,13151 C,2019-11-28,0.2,Papel normal,7.0,8.0,139.0,21.0,2.0,60.0,1.34,30.6,67.6,Estado normal,4.0,0.8614,19.0,80.0,0.1,10.0,0.033,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280187559,SE AMIEIRA,TR 3,44449,1997-09-19,,,7.0,4.0,1.0,11.0,5.0,117.0,1.1,23.5,57.3,,2.0,0.865,24.0,53.0,0.048,8.8,0.044,,
280187559,SE AMIEIRA,TR 3,44449,2000-09-14,0.05,,8.0,1.9,1.0,5.7,3.3,70.0,1.04,25.0,61.0,,2.0,0.866,24.9,44.2,0.044,5.2,0.054,,
280187559,SE AMIEIRA,TR 3,44449,2001-09-14,,,4.9,2.0,1.0,4.5,3.4,80.0,1.08,28.0,65.0,,2.0,0.867,22.4,68.3,0.048,6.1,0.043,,
280187559,SE AMIEIRA,TR 3,44449,2002-09-19,0.05,,21.2,4.2,1.0,7.0,4.0,282.8,2.29,22.2,68.2,,2.0,0.863,20.9,45.4,0.055,8.3,0.044,,
280187559,SE AMIEIRA,TR 3,44449,2003-06-25,0.05,,26.2,5.4,1.0,4.2,4.3,358.4,2.3,23.0,62.6,,2.5,0.868,22.7,83.9,0.044,4.6,0.036,,
280187559,SE AMIEIRA,TR 3,44449,2004-06-23,0.05,,27.0,5.6,1.0,3.5,4.3,341.4,2.3,23.1,67.2,,2.5,0.862,22.1,57.3,0.11,10.6,0.047,,
280187559,SE AMIEIRA,TR 3,44449,2005-07-26,0.05,,16.3,7.4,1.0,2.3,5.3,310.2,2.63,25.7,68.2,,2.0,0.8694,21.5,83.3,0.068,8.0,0.031,,
280187559,SE AMIEIRA,TR 3,44449,2006-05-25,0.05,,15.7,5.2,1.0,3.8,5.3,329.7,3.77,26.4,69.7,,2.0,0.8693,21.7,55.0,0.079,10.2,0.026,,
280187559,SE AMIEIRA,TR 3,44449,2007-07-25,0.05,,18.6,6.0,1.0,4.1,6.4,403.4,4.52,24.9,70.8,,2.0,0.869,21.4,65.1,0.06,9.0,0.022,,
280187559,SE AMIEIRA,TR 3,44449,2008-06-17,0.05,,7.8,4.5,1.0,3.2,5.9,276.7,4.17,28.6,70.7,,2.0,0.8786,22.8,50.5,0.063,7.9,0.02,,
280187559,SE AMIEIRA,TR 3,44449,2009-03-02,0.05,,9.8,4.5,1.0,3.3,6.3,270.9,4.34,30.9,75.4,,2.0,0.8693,22.5,70.2,0.067,5.6,0.019,,
280187559,SE AMIEIRA,TR 3,44449,2010-02-24,0.05,,15.8,5.1,1.0,3.2,6.6,328.9,4.49,30.1,75.9,,2.0,0.8693,21.4,75.9,0.058,8.6,0.02,,
280187559,SE AMIEIRA,TR 3,44449,2011-01-06,0.05,,18.0,5.7,1.0,3.6,6.8,375.7,4.56,26.1,68.3,,2.0,0.866,21.1,71.7,0.067,8.4,0.016,,
280187559,SE AMIEIRA,TR 3,44449,2012-05-17,0.05,,16.7,6.4,1.0,4.8,7.0,309.3,3.68,30.9,80.3,,2.0,0.866,21.7,76.6,0.07,9.9,0.018,,
