SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280190599,SE SOBREDA,TR 1,19300 C,2017-01-05,0.05,Papel normal,4.0,2.0,88.0,11.0,1.0,64.0,2.13,33.1,73.8,Estado normal,0.5,0.8792,40.0,77.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190599,SE SOBREDA,TR 1,19300 C,2018-01-02,0.06,Papel normal,1.0,2.0,76.0,10.0,1.0,68.0,1.93,30.1,68.6,Estado normal,0.5,0.8792,40.0,66.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190599,SE SOBREDA,TR 1,19300 C,2019-02-14,0.05,Papel normal,4.0,5.0,54.0,8.0,1.0,57.0,1.8,28.8,63.3,Estado normal,0.5,0.8792,39.0,76.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190599,SE SOBREDA,TR 1,19300 C,2020-01-22,0.05,Papel normal,2.0,4.0,44.0,8.0,3.0,58.0,1.79,34.0,73.0,Estado normal,0.5,0.8792,40.0,69.0,0.02,7.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280190600,SE SOBREDA,TR 2,LEL 19884,1994-05-06,,,17.0,6.0,12.0,29.0,6.0,132.0,1673.0,23348.0,67452.0,,,,,,,,,,
280190600,SE SOBREDA,TR 2,LEL 19884,1996-01-25,,,8.0,3.0,7.0,28.0,4.0,61.0,1.4,28.2,68.4,,3.5,0.853,22.7,76.0,0.02,6.0,0.02,,
280190600,SE SOBREDA,TR 2,LEL 19884,1997-02-06,0.05,,4.0,1.0,3.0,14.0,2.0,32.0,1.0,26.9,68.1,,,,,,,,,,
280190600,SE SOBREDA,TR 2,LEL 19884,1998-10-21,0.05,,12.6,2.7,5.3,6.5,1.8,127.6,1.8,25.1,77.8,,3.5,0.855,22.1,90.7,0.03,6.3,0.015,,
280190600,SE SOBREDA,TR 2,LEL 19884,1999-05-25,0.05,,7.2,2.3,5.3,5.1,1.3,54.0,1.26,28.0,75.0,,3.5,0.854,20.2,84.4,0.031,10.5,0.018,,
280190600,SE SOBREDA,TR 2,LEL 19884,2000-03-15,0.05,,7.2,1.8,6.4,4.6,1.1,22.0,1.02,25.0,66.0,,3.5,0.854,22.5,95.6,0.03,4.9,0.021,,
280190600,SE SOBREDA,TR 2,LEL 19884,2001-04-05,0.05,,15.0,2.8,9.2,5.3,1.2,143.0,1.63,16.0,59.0,,3.5,0.854,21.0,90.6,0.037,13.0,0.017,,
280190600,SE SOBREDA,TR 2,LEL 19884,2002-02-11,0.05,,12.0,4.0,8.1,9.8,3.7,120.2,2.24,26.0,81.6,,4.0,0.855,18.8,71.4,0.05,6.9,0.019,,
280190600,SE SOBREDA,TR 2,LEL 19884,2002-12-04,0.05,,20.4,3.6,11.6,11.4,3.2,106.1,1.84,27.7,73.8,,3.5,0.852,18.4,84.4,0.032,5.2,0.028,,
280190600,SE SOBREDA,TR 2,LEL 19884,2004-03-26,0.05,,19.6,3.5,12.9,11.6,2.3,60.7,1.18,30.9,72.6,,3.5,0.857,19.2,80.9,0.07,5.1,0.021,,
280190600,SE SOBREDA,TR 2,LEL 19884,2005-03-23,0.05,,17.5,2.7,15.3,7.9,2.3,65.4,1.51,31.4,74.2,,3.5,0.8582,20.4,98.4,0.075,7.2,0.028,,
280190600,SE SOBREDA,TR 2,LEL 19884,2006-03-31,0.05,,21.6,3.4,16.8,10.6,2.3,88.2,1.93,32.6,76.6,,3.5,0.8583,17.9,88.0,0.087,7.2,0.026,,
280190600,SE SOBREDA,TR 2,LEL 19884,2007-02-02,0.05,,23.1,4.8,21.9,16.3,3.4,124.0,2.98,32.3,77.3,,3.5,0.8583,17.8,71.4,0.063,12.4,0.023,,
280190600,SE SOBREDA,TR 2,LEL 19884,2008-02-06,0.05,,29.5,5.3,28.5,25.1,4.1,145.0,2.9,29.0,71.3,,3.5,0.8583,18.3,92.4,0.056,6.2,0.024,,
280190600,SE SOBREDA,TR 2,LEL 19884,2009-02-26,0.05,,16.1,4.0,25.2,31.3,5.3,149.3,3.51,27.1,69.3,,3.5,0.8583,18.0,62.2,0.064,11.4,0.036,,
280190600,SE SOBREDA,TR 2,LEL 19884,2010-01-22,0.05,,13.7,4.4,18.0,35.1,6.3,114.0,3.29,31.7,74.0,,4.0,0.8583,17.2,74.4,0.073,12.1,0.038,,
280190600,SE SOBREDA,TR 2,LEL 19884,2011-02-25,0.05,,23.3,5.6,19.3,38.2,6.7,91.6,2.24,29.4,73.3,,4.0,0.8549,16.4,80.7,0.082,6.7,0.025,,
280190600,SE SOBREDA,TR 2,LEL 19884,2012-03-15,0.05,,20.7,6.6,31.4,50.1,8.7,62.9,1.72,27.9,63.7,,4.0,0.855,17.1,69.4,0.079,5.4,0.037,,
280190600,SE SOBREDA,TR 2,LEL 19884,2013-02-19,0.05,,23.7,4.0,22.1,28.3,5.6,67.9,1.89,30.5,63.0,,4.0,0.8549,17.8,85.7,0.11,6.4,0.039,,
280190600,SE SOBREDA,TR 2,LEL 19884,2014-03-26,0.05,,18.4,4.5,19.1,26.2,5.2,53.6,1.76,28.8,62.9,,4.0,0.8556,18.2,71.9,0.12,5.8,0.024,,
280190600,SE SOBREDA,TR 2,LEL 19884,2015-01-26,0.05,Papel normal,16.0,3.0,19.0,42.0,7.0,80.0,1.59,25.0,60.2,Estado normal,4.0,0.8549,18.0,63.0,0.09,7.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190600,SE SOBREDA,TR 2,LEL 19884,2016-01-13,0.06,Papel normal,17.0,5.0,12.0,48.0,9.0,75.0,1.99,27.5,63.8,Estado normal,4.0,0.855,17.0,61.0,0.09,8.0,0.041,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190600,SE SOBREDA,TR 2,LEL 19884,2017-01-05,0.08,Papel normal,15.0,5.0,10.0,59.0,11.0,73.0,1.72,31.5,72.4,Estado normal,4.0,0.855,18.0,89.0,0.07,6.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190600,SE SOBREDA,TR 2,LEL 19884,2018-01-02,0.05,Papel normal,7.0,4.0,5.0,61.0,12.0,71.0,1.56,28.3,67.7,Estado normal,4.0,0.855,18.0,97.0,0.13,8.0,0.023,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190600,SE SOBREDA,TR 2,LEL 19884,2019-02-14,0.05,Papel normal,10.0,7.0,3.0,74.0,14.0,71.0,1.9,28.3,65.0,Estado normal,4.0,0.855,18.0,90.0,0.11,5.0,0.026,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190600,SE SOBREDA,TR 2,LEL 19884,2020-01-22,0.05,Papel normal,6.0,4.0,3.0,52.0,10.0,63.0,1.75,33.9,74.5,Estado normal,4.0,0.855,18.0,100.0,0.11,6.0,0.024,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190601,SE COINA,TR 3,19459 C,1998-03-05,0.05,,3.0,2.0,1.0,1.0,2.0,37.0,2.4,34.0,87.0,,3.5,0.853,23.6,54.3,0.039,10.5,0.014,,
280190601,SE COINA,TR 3,19459 C,1998-06-18,0.05,,1.6,1.8,1.0,1.0,1.3,26.0,2.3,29.0,78.0,,3.5,0.851,22.0,70.0,0.047,14.9,0.012,,
280190601,SE COINA,TR 3,19459 C,1999-10-21,0.05,,1.7,1.2,1.6,1.0,1.0,1.0,1.08,31.0,82.0,,3.5,0.854,20.8,89.8,0.024,11.3,0.016,,
280190601,SE COINA,TR 3,19459 C,2000-09-08,0.05,,2.2,1.1,1.0,1.0,1.0,15.0,1.0,28.0,66.0,,3.5,0.854,23.1,71.4,0.028,11.2,0.015,,
280190601,SE COINA,TR 3,19459 C,2001-10-17,0.06,,1.0,1.0,1.2,1.0,1.0,19.0,1.0,36.3,97.1,,3.5,0.853,19.8,85.7,0.034,12.4,0.014,,
280190601,SE COINA,TR 3,19459 C,2002-09-12,0.11,,2.6,1.0,1.0,1.0,1.0,14.9,1.0,30.3,73.7,,3.5,0.852,19.7,66.6,0.034,10.1,0.014,,
280190601,SE COINA,TR 3,19459 C,2003-06-26,0.1,,1.9,1.4,1.6,1.0,1.0,10.0,1.0,33.5,72.4,,3.5,0.849,20.3,50.5,0.024,12.3,0.015,,
280190601,SE COINA,TR 3,19459 C,2005-02-03,0.1,,5.8,3.7,1.0,1.0,8.4,69.2,2.0,32.7,76.4,,3.5,0.856,19.8,73.1,0.051,19.8,0.02,,
280190601,SE COINA,TR 3,19459 C,2006-01-25,0.11,,7.4,2.3,1.0,1.0,5.1,60.6,2.31,31.6,73.0,,3.5,0.8569,19.8,53.9,0.067,23.5,0.017,,
280190601,SE COINA,TR 3,19459 C,2007-03-22,0.12,,8.8,2.2,1.0,1.0,3.0,69.8,3.02,26.2,60.5,,3.5,0.8571,19.0,99.0,0.053,20.2,0.024,,
280190601,SE COINA,TR 3,19459 C,2008-02-06,0.13,,6.5,2.3,1.0,1.0,2.1,70.3,3.33,31.0,69.7,,3.5,0.8571,19.6,58.5,0.044,25.0,0.017,,
280190601,SE COINA,TR 3,19459 C,2009-02-26,0.16,,5.4,2.1,1.0,1.0,1.4,67.4,3.28,28.8,64.6,,3.5,0.857,18.8,53.0,0.046,23.5,0.021,,
280190601,SE COINA,TR 3,19459 C,2010-03-19,0.16,,182.5,2.5,1.0,1.1,1.4,73.4,3.81,34.9,79.2,,3.5,0.857,19.9,51.8,0.052,20.3,0.022,,
280190601,SE COINA,TR 3,19459 C,2010-06-23,,,6.1,2.1,1.0,1.0,1.3,73.4,3.79,28.9,71.3,,,,,49.3,,28.6,,,
280190601,SE COINA,TR 3,19459 C,2011-06-09,0.16,,6.3,2.2,1.0,1.0,1.1,79.9,2.94,30.7,69.9,,3.5,0.8536,19.1,66.0,0.062,23.2,0.022,,
280190601,SE COINA,TR 3,19459 C,2012-06-27,0.26,,3.6,2.0,1.0,1.0,1.0,72.2,2.43,27.9,64.6,,3.5,0.8537,19.4,42.9,0.065,30.8,0.023,,
280190601,SE COINA,TR 3,19459 C,2013-06-03,0.14,,8.2,2.4,1.0,1.9,1.1,61.9,2.76,27.4,60.0,,3.5,0.8536,18.7,23.9,0.064,25.9,0.023,,
280190601,SE COINA,TR 3,19459 C,2014-07-31,0.16,,7.0,2.1,1.0,3.0,1.2,87.0,2.5,27.2,69.7,,3.5,0.8536,18.8,36.4,0.074,30.2,0.016,,
280190601,SE COINA,TR 3,19459 C,2015-07-24,0.18,Papel normal,11.0,2.0,1.0,1.0,1.0,124.0,3.36,24.9,62.6,Estado normal,3.5,0.8536,19.0,35.0,0.09,32.0,0.017,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190601,SE COINA,TR 3,19459 C,2016-07-19,0.19,Papel normal,6.0,2.0,1.0,1.0,1.0,73.0,3.06,25.8,59.6,Estado normal,3.5,0.8536,18.0,44.0,0.06,30.0,0.021,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280190601,SE COINA,TR 3,19459 C,2017-07-11,0.23,Papel normal,8.0,16.0,1.0,1.0,1.0,73.0,2.46,27.2,63.3,Estado normal,3.5,0.8537,17.0,56.0,0.06,24.0,0.018,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280190601,SE COINA,TR 3,19459 C,2018-07-17,0.2,Papel normal,8.0,2.0,1.0,1.0,1.0,41.0,1.55,29.6,72.1,Estado normal,3.5,0.8537,17.0,35.0,0.07,28.0,0.017,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280190601,SE COINA,TR 3,19459 C,2019-08-21,0.2,Papel normal,8.0,2.0,1.0,1.0,1.0,82.0,2.47,28.4,64.9,Estado normal,3.5,0.8537,18.0,49.0,0.07,34.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190604,SE BARREIRO,TR 1,LEL 30831,1997-01-09,0.05,,3.0,4.0,1.0,1.0,6.0,149.0,2.4,24.8,70.3,,2.5,0.848,25.3,84.9,0.011,2.7,0.012,,
280190604,SE BARREIRO,TR 1,LEL 30831,1998-01-08,0.07,,8.0,2.0,1.0,1.0,4.0,77.0,2.0,30.0,72.0,,2.5,0.847,23.3,83.0,0.017,4.3,0.013,,
280190604,SE BARREIRO,TR 1,LEL 30831,1999-03-04,0.05,,6.7,2.3,1.4,1.2,2.6,74.4,1.52,31.4,81.8,,2.5,0.848,22.1,89.1,0.021,4.8,0.012,,
280190604,SE BARREIRO,TR 1,LEL 30831,2000-03-16,0.05,,4.4,1.9,1.3,1.0,3.0,53.0,1.24,29.0,74.0,,2.5,0.847,22.9,71.8,0.028,4.8,0.012,,
280190604,SE BARREIRO,TR 1,LEL 30831,2001-01-15,0.05,,6.2,1.5,1.1,1.0,1.0,40.0,1.0,19.8,47.8,,2.5,0.848,24.4,74.8,0.031,3.0,0.017,,
280190604,SE BARREIRO,TR 1,LEL 30831,2002-02-14,0.05,,1.0,1.9,1.0,1.0,1.3,56.7,1.27,33.4,87.9,,2.5,0.847,20.1,80.7,0.035,3.7,0.013,,
280190604,SE BARREIRO,TR 1,LEL 30831,2002-11-22,0.05,,5.4,2.1,1.6,1.0,1.1,100.8,1.44,26.4,74.3,,2.5,0.847,20.6,91.3,0.037,4.2,0.013,,
280190604,SE BARREIRO,TR 1,LEL 30831,2004-01-15,0.05,,4.9,2.1,1.4,1.0,1.0,93.6,1.44,28.1,66.3,,2.5,0.851,19.4,80.2,0.022,5.7,0.015,,
280190604,SE BARREIRO,TR 1,LEL 30831,2005-01-29,0.05,,5.8,2.9,1.6,1.0,1.1,123.6,2.07,30.7,79.2,,3.0,0.851,20.2,70.3,0.043,6.3,0.018,,
280190604,SE BARREIRO,TR 1,LEL 30831,2006-01-25,0.08,,7.9,2.4,1.0,1.0,1.0,95.7,2.03,33.3,72.6,,2.5,0.8521,18.1,92.4,0.028,12.4,0.019,,
280190604,SE BARREIRO,TR 1,LEL 30831,2007-01-10,0.08,,7.8,2.7,1.0,1.0,1.1,104.9,2.04,34.3,75.0,,2.5,0.8521,18.7,76.7,0.03,11.2,0.016,,
280190604,SE BARREIRO,TR 1,LEL 30831,2008-01-18,0.09,,11.1,3.5,1.0,1.0,2.1,154.7,2.53,30.6,71.8,,3.0,0.8523,17.2,71.6,0.036,5.5,0.021,,
280190604,SE BARREIRO,TR 1,LEL 30831,2009-09-16,0.27,,7.8,3.6,1.0,1.0,4.3,108.4,3.01,30.0,68.2,,3.0,0.8521,17.3,95.3,0.047,6.1,0.02,,
280190604,SE BARREIRO,TR 1,LEL 30831,2010-09-02,0.25,,7.4,3.4,1.0,1.0,3.6,123.4,2.36,36.3,86.6,,3.0,0.8524,17.4,51.8,0.033,9.8,0.023,,
280190604,SE BARREIRO,TR 1,LEL 30831,2011-06-08,0.19,,7.3,2.1,1.0,1.0,1.1,89.2,1.77,33.6,72.8,,3.0,0.8488,17.2,81.7,0.042,4.7,0.017,,
280190604,SE BARREIRO,TR 1,LEL 30831,2012-06-27,0.2,,2.7,1.7,1.0,1.0,1.0,61.4,1.56,28.5,62.7,,3.0,0.8488,17.0,73.6,0.051,5.4,0.024,,
280190604,SE BARREIRO,TR 1,LEL 30831,2013-06-03,0.17,,8.8,2.3,1.0,1.6,2.3,60.2,1.4,27.4,61.9,,3.0,0.8488,17.1,89.9,0.041,3.6,0.023,,
280190604,SE BARREIRO,TR 1,LEL 30831,2014-07-30,0.16,,9.0,4.0,1.0,2.8,2.9,74.1,1.48,27.7,67.8,,3.0,0.8488,19.0,79.9,0.052,8.3,0.019,,
280190604,SE BARREIRO,TR 1,LEL 30831,2015-07-23,0.16,Papel normal,8.0,2.0,1.0,1.0,1.0,93.0,2.05,27.2,63.6,Estado normal,3.0,0.8488,18.0,88.0,0.07,6.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190604,SE BARREIRO,TR 1,LEL 30831,2016-07-22,0.17,Papel normal,7.0,2.0,1.0,1.0,1.0,83.0,1.82,27.9,62.2,Estado normal,3.0,0.8488,19.0,80.0,0.04,5.0,0.021,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190604,SE BARREIRO,TR 1,LEL 30831,2017-07-11,0.22,Papel normal,14.0,17.0,1.0,1.0,2.0,187.0,2.17,28.0,70.3,Estado normal,3.0,0.8488,18.0,57.0,0.05,6.0,0.022,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280190604,SE BARREIRO,TR 1,LEL 30831,2018-07-17,0.18,Papel normal,3.0,2.0,1.0,1.0,1.0,45.0,1.22,30.5,72.4,Estado normal,3.0,0.8489,19.0,81.0,0.05,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190604,SE BARREIRO,TR 1,LEL 30831,2019-09-20,0.14,Papel normal,9.0,5.0,1.0,1.0,1.0,113.0,1.94,29.2,67.4,Estado normal,3.0,0.8488,19.0,33.0,0.05,6.0,0.029,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190605,SE BARREIRO,TR 2,LEL 32622,1997-01-09,0.49,,15.0,6.0,1.0,2.0,7.0,327.0,2.8,16.4,59.3,,2.0,0.847,24.0,65.5,0.025,7.4,0.014,,
280190605,SE BARREIRO,TR 2,LEL 32622,1998-01-08,0.68,,15.0,4.0,3.0,3.0,5.0,153.0,3.0,27.0,74.0,,2.5,0.847,20.0,88.3,0.03,5.1,0.016,,
280190605,SE BARREIRO,TR 2,LEL 32622,1999-03-04,0.05,,7.7,2.3,2.3,1.5,2.5,106.3,1.74,24.8,69.2,,2.5,0.847,19.8,89.0,0.035,4.6,0.019,,
280190605,SE BARREIRO,TR 2,LEL 32622,2000-03-16,0.54,,8.4,4.0,2.3,2.1,2.8,247.0,2.84,21.0,70.0,,3.0,0.847,19.7,82.3,0.042,6.6,0.021,,
280190605,SE BARREIRO,TR 2,LEL 32622,2001-01-15,0.86,,9.0,4.7,1.7,3.0,2.6,269.9,3.61,22.2,69.3,,3.0,0.847,20.4,89.7,0.056,5.7,0.026,,
280190605,SE BARREIRO,TR 2,LEL 32622,2002-02-14,0.97,,1.0,4.2,1.0,3.7,2.6,284.2,3.28,24.7,83.3,,3.5,0.846,17.6,89.9,0.104,6.3,0.029,,
280190605,SE BARREIRO,TR 2,LEL 32622,2002-11-22,1.14,,12.8,6.3,1.0,3.5,3.1,477.8,4.69,15.6,73.5,,3.5,0.848,12.7,82.7,0.12,7.2,0.035,,
280190605,SE BARREIRO,TR 2,LEL 32622,2004-01-15,2.17,,10.2,6.7,1.0,3.1,3.1,397.4,4.24,18.2,71.4,,4.0,0.851,15.4,46.3,0.11,13.3,0.039,,
280190605,SE BARREIRO,TR 2,LEL 32622,2005-01-29,3.09,,19.7,7.5,1.2,3.0,3.6,588.6,5.68,15.6,79.6,,4.0,0.851,14.8,56.7,0.143,24.2,0.039,,
280190605,SE BARREIRO,TR 2,LEL 32622,2006-01-25,5.74,,18.5,6.8,1.4,5.9,3.8,512.0,6.54,20.1,72.9,,4.0,0.8518,12.4,80.2,0.144,25.7,0.045,,
280190605,SE BARREIRO,TR 2,LEL 32622,2007-01-10,5.5,,15.0,7.2,1.0,6.8,4.1,486.6,7.07,22.6,74.3,,,,,,,,,,
280190605,SE BARREIRO,TR 2,LEL 32622,2008-01-18,4.66,,12.7,5.6,1.4,5.4,3.4,434.8,6.94,20.9,65.6,,4.0,0.852,14.0,73.1,0.203,12.7,0.058,,
280190605,SE BARREIRO,TR 2,LEL 32622,2009-09-16,5.02,,16.0,5.9,1.3,4.8,3.1,522.6,6.64,17.3,65.5,,4.5,0.8519,14.2,41.8,0.23,18.3,0.058,,
280190605,SE BARREIRO,TR 2,LEL 32622,2010-09-02,4.64,,21.7,7.0,1.8,6.0,3.5,624.8,8.24,22.6,89.2,,4.5,0.852,11.9,36.0,0.228,24.8,0.052,,
280190605,SE BARREIRO,TR 2,LEL 32622,2011-06-08,3.97,,23.5,6.0,1.8,6.1,3.4,578.2,6.94,17.4,70.7,,4.5,0.8486,12.3,75.2,0.233,15.6,0.05,,
280190605,SE BARREIRO,TR 2,LEL 32622,2012-06-27,5.4,,11.2,4.1,1.4,4.3,2.4,322.1,4.82,22.8,69.1,,4.5,0.8486,11.9,77.8,0.259,21.2,0.056,,
280190605,SE BARREIRO,TR 2,LEL 32622,2013-06-03,4.0,,14.1,3.9,1.2,7.2,2.7,229.5,3.94,23.1,60.6,,4.5,0.8486,11.8,73.5,0.273,15.8,0.05,,
280190605,SE BARREIRO,TR 2,LEL 32622,2014-07-30,0.12,,19.1,2.9,1.0,2.6,2.6,399.0,2.07,19.3,60.8,,0.5,0.8685,36.4,79.3,0.011,5.7,0.007,,
280190605,SE BARREIRO,TR 2,LEL 32622,2015-07-23,0.13,Sintomas de degradação avançada do papel antes da substituição do óleo.,14.0,3.0,1.0,1.0,1.0,197.0,2.98,25.7,59.7,Estado normal,0.5,0.8685,39.0,80.0,0.02,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190605,SE BARREIRO,TR 2,LEL 32622,2016-07-22,0.14,Sintomas de degradação avançada do papel antes da substituição do óleo.,13.0,3.0,4.0,3.0,1.0,152.0,2.54,26.6,59.2,Estado normal,0.5,0.8685,39.0,59.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190605,SE BARREIRO,TR 2,LEL 32622,2017-07-11,0.25,Sintomas de degradação avançada do papel antes da substituição do óleo.,13.0,17.0,4.0,3.0,1.0,171.0,2.32,26.6,60.1,Estado normal,0.5,0.8685,38.0,71.0,0.02,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190605,SE BARREIRO,TR 2,LEL 32622,2018-07-17,0.2,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,2.0,2.0,5.0,1.0,64.0,1.47,29.6,70.6,Estado normal,0.5,0.8685,37.0,77.0,0.02,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190605,SE BARREIRO,TR 2,LEL 32622,2019-09-20,0.17,Sintomas de degradação avançada do papel antes da substituição do óleo.,11.0,6.0,1.0,6.0,1.0,129.0,2.18,28.7,64.4,Estado normal,1.0,0.8685,38.0,46.0,0.02,3.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,1996-12-19,,,2.0,2.0,4.0,3.0,1.0,58.0,1.1,28.5,67.8,,4.5,0.856,24.2,68.4,0.039,12.5,0.024,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,1997-12-23,0.11,,3.0,2.0,4.0,2.0,1.0,46.0,1.0,30.0,75.0,,4.5,0.856,20.4,63.5,0.031,7.3,0.028,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,1999-01-21,0.07,,1.0,1.6,3.6,1.6,1.0,49.2,1.0,32.4,80.8,,4.5,0.858,22.2,82.3,0.033,5.9,0.016,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2000-10-17,0.09,,3.7,1.2,1.0,1.0,1.0,27.0,1.0,30.0,75.0,,4.5,0.857,22.9,89.0,0.047,7.0,0.026,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2001-05-24,0.08,,1.0,1.4,6.0,1.9,1.0,44.0,1.22,28.0,76.0,,4.5,0.857,21.9,78.0,0.033,9.4,0.022,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2002-02-14,0.05,,1.7,1.6,5.8,2.9,1.0,43.5,1.36,30.8,84.8,,4.5,0.857,19.8,97.3,0.04,7.7,0.022,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2002-11-22,0.05,,3.4,2.4,6.8,3.4,1.2,109.6,2.17,30.8,75.4,,4.5,0.856,19.1,51.0,0.042,8.8,0.023,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2004-01-15,0.11,,1.7,1.9,7.3,4.1,1.0,53.8,1.45,30.7,74.0,,4.5,0.86,19.1,37.0,0.057,9.3,0.024,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2005-03-23,0.11,,7.7,2.0,8.8,6.2,1.3,43.4,1.53,35.0,78.8,,4.5,0.8604,21.1,81.8,0.046,13.8,0.026,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2006-01-25,0.16,,3.0,2.0,8.7,7.7,1.4,44.8,1.57,33.8,74.2,,4.0,0.8604,19.1,92.0,0.038,23.2,0.024,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2007-02-27,0.09,,1.0,2.3,13.1,10.1,1.9,49.3,2.11,36.9,82.3,,4.0,0.8606,18.7,49.4,0.08,16.2,0.026,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2008-02-06,0.11,,4.9,1.8,11.9,8.4,1.5,38.0,1.48,34.5,75.6,,4.5,0.8605,19.4,66.9,0.057,7.1,0.024,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2009-09-16,0.13,,3.6,1.4,2.1,2.3,1.0,60.3,1.0,30.7,69.7,,4.0,0.8607,19.3,58.2,0.052,9.0,0.026,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2010-09-02,0.13,,3.7,1.7,2.2,2.1,1.0,67.8,1.04,34.2,79.4,,4.5,0.8607,18.7,82.4,0.053,14.4,0.028,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2011-06-08,0.13,,3.3,1.4,1.6,1.4,1.0,50.4,1.0,34.1,75.6,,4.5,0.8578,18.4,73.1,0.071,10.4,0.026,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2012-06-27,0.13,,1.0,1.4,2.8,2.4,1.0,41.8,1.0,29.0,65.1,,4.5,0.8571,18.7,52.8,0.074,12.3,0.03,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2013-06-03,0.11,,3.4,1.4,1.8,3.0,1.0,31.8,1.0,28.4,63.3,,4.5,0.8571,18.4,83.8,0.064,8.4,0.024,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2014-07-30,0.12,,3.1,1.6,2.0,6.0,1.1,45.6,1.0,27.2,65.2,,4.5,0.8571,19.2,57.3,0.063,12.5,0.025,,
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2015-07-23,0.12,Papel normal,2.0,1.0,1.0,4.0,1.0,33.0,1.0,28.6,64.2,Estado normal,4.5,0.8571,17.0,85.0,0.06,14.0,0.033,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2016-07-22,0.14,Papel normal,2.0,1.0,2.0,4.0,1.0,39.0,1.0,28.4,63.3,Estado normal,4.5,0.8571,18.0,91.0,0.05,15.0,0.026,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2017-07-11,0.17,Papel normal,3.0,14.0,1.0,3.0,1.0,38.0,1.0,29.3,66.4,Estado normal,4.5,0.8571,19.0,85.0,0.1,12.0,0.031,"Valores de tensão interfacial, sedimentos e partículas não adequados. Óleo com alguma degradação.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2018-07-19,0.16,Papel normal,2.0,1.0,1.0,3.0,1.0,21.0,1.0,31.2,74.2,Estado normal,4.5,0.8572,18.0,63.0,0.09,19.0,0.029,Valores de tensão interfacial e sedimentos não adequados. Óleo com  alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190606,SE QUIMIPARQUE,TR 1,LEL 9637,2019-07-08,0.09,Papel normal,3.0,2.0,2.0,9.0,1.0,42.0,1.0,30.4,65.7,Estado normal,4.5,0.8571,20.0,78.0,0.06,14.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2004-01-13,0.05,,1.0,1.0,1.0,1.0,1.0,13.9,1.0,3.4,9.4,,0.5,0.87,37.2,76.4,0.003,2.7,0.004,,
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2005-02-03,0.05,,36.9,20.0,1.4,4.8,31.6,326.1,1.0,7.6,56.9,,0.5,0.87,35.2,72.7,0.027,4.0,0.003,,
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2006-03-31,0.05,,29.7,44.0,1.0,6.0,77.0,298.7,1.0,7.8,56.3,,0.5,0.8702,34.2,72.4,0.012,3.8,0.003,,
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2007-02-01,0.05,,27.7,63.5,1.0,7.4,109.4,307.2,1.27,7.0,58.0,,0.5,0.8702,32.6,64.9,0.005,12.4,0.005,,
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2008-03-14,0.05,,10.6,34.0,1.0,3.3,64.7,111.0,1.0,4.1,27.4,,0.5,0.8703,31.7,69.0,0.005,5.8,0.004,,
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2009-02-26,0.05,,17.7,79.1,1.0,6.8,145.6,240.8,1.0,7.1,57.5,,0.5,0.8702,33.9,69.0,0.009,3.0,0.003,,
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2010-03-19,0.05,,17.3,86.2,1.0,7.8,175.9,228.6,1.0,6.8,58.8,,0.5,0.8702,32.9,95.3,0.004,3.0,0.005,,
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2011-09-16,0.05,,14.1,89.4,1.0,9.4,206.4,195.3,1.0,4.1,52.1,,0.5,0.8668,34.5,59.2,0.005,6.1,0.004,,
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2012-03-15,0.05,,18.2,96.6,1.0,10.6,234.1,193.4,1.0,9.4,61.4,,0.5,0.8669,32.5,70.1,0.009,5.1,0.004,,
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2012-09-06,,,23.6,82.6,1.0,7.6,190.6,169.8,1.0,6.0,49.6,,,,,,,6.9,,,
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2013-02-18,0.05,,18.8,96.4,1.0,10.0,223.7,180.6,1.0,4.6,49.6,,0.5,0.8669,33.2,95.9,0.009,2.1,0.006,,
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2013-08-26,,,21.2,109.0,1.0,11.9,256.2,198.7,1.0,2.8,51.5,,,,,74.9,,5.5,,,
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2014-03-26,0.05,,19.3,111.0,1.0,11.9,280.2,198.4,1.0,3.7,52.3,,0.5,0.8668,31.1,90.6,0.001,5.0,0.004,,
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2014-10-21,,,17.0,119.0,1.0,10.0,262.0,171.0,1.0,3.4,51.9,Defeito térmico de baixa temperatura,,,,83.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2015-01-30,0.05,Papel normal,16.0,77.0,1.0,15.0,292.0,213.0,1.0,4.0,52.3,Defeito térmico de baixa temperatura,0.5,0.8669,34.0,82.0,0.02,2.0,0.009,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2015-10-30,,,15.0,119.0,1.0,10.0,323.0,178.0,1.01,7.3,59.6,Defeito térmico de baixa temperatura,,,,85.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2015-12-16,,,13.0,111.0,1.0,9.0,316.0,155.0,1.07,4.5,52.2,Defeito térmico de baixa temperatura,,,,,,,,,Nova colheita dentro de cerca de 6 meses
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2016-03-18,0.05,Papel normal,18.0,106.0,1.0,10.0,303.0,166.0,1.0,4.3,57.1,Defeito térmico de baixa temperatura,0.5,0.8669,33.0,90.0,0.02,5.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2016-06-15,,,13.0,113.0,1.0,9.0,298.0,170.0,1.0,4.1,52.5,Defeito térmico de baixa temperatura,,,,75.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2016-11-18,,,12.0,127.0,1.0,14.0,342.0,189.0,1.02,6.7,61.3,Defeito térmico de baixa temperatura,,,,90.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2017-02-20,0.05,Papel normal,8.0,117.0,1.0,8.0,292.0,182.0,1.0,6.7,62.4,Defeito térmico de baixa temperatura,0.5,0.8669,35.0,67.0,0.02,5.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2018-03-01,0.05,Papel normal,10.0,107.0,1.0,10.0,325.0,172.0,1.0,4.9,55.0,Defeito térmico de baixa temperatura,0.5,0.867,34.0,80.0,0.02,3.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2018-12-04,,,11.0,133.0,1.0,10.0,343.0,178.0,1.0,4.3,58.0,Defeito térmico de baixa temperatura,,,,100.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2019-05-14,0.05,Papel normal,9.0,122.0,1.0,10.0,316.0,156.0,1.0,3.3,51.7,Defeito térmico de baixa temperatura,0.5,0.867,37.0,72.0,0.02,4.0,0.009,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190607,SE QUINTA DO CONDE,TR 1,C 0035 A,2020-04-17,0.05,Papel normal,12.0,135.0,1.0,14.0,349.0,173.0,1.0,3.6,57.1,Defeito térmico de baixa temperatura,0.5,0.867,34.0,78.0,0.02,6.0,0.007,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280190608,SE CARRASCAS,TR 1,19409 C,1996-06-05,,,46.0,2.0,5.0,18.0,5.0,102.0,2.1,21.3,65.6,,3.5,0.853,17.8,62.4,0.1,20.4,0.037,,
280190608,SE CARRASCAS,TR 1,19409 C,1997-04-15,,,42.0,2.0,7.0,9.0,3.0,127.0,2.2,16.1,56.7,,3.0,0.853,19.7,43.5,0.101,31.8,0.039,,
280190608,SE CARRASCAS,TR 1,19409 C,1998-05-26,0.05,,46.0,3.0,7.0,6.0,3.0,129.0,2.9,20.0,73.0,,3.5,0.853,18.4,69.1,0.114,19.1,0.024,,
280190608,SE CARRASCAS,TR 1,19409 C,1999-06-02,0.05,,24.0,4.9,20.0,14.0,6.4,116.0,2.88,24.0,76.0,,3.5,0.854,17.3,88.2,0.124,17.2,0.042,,
280190608,SE CARRASCAS,TR 1,19409 C,2000-10-17,0.05,,60.0,12.0,10.0,11.0,9.4,363.0,4.88,11.0,63.0,,4.0,0.854,18.2,47.6,0.157,39.6,0.029,,
280190608,SE CARRASCAS,TR 1,19409 C,2002-03-26,0.19,,23.3,5.5,6.1,6.2,5.0,253.4,4.16,18.6,69.1,,4.5,0.852,17.8,30.9,0.147,51.3,0.034,,
280190608,SE CARRASCAS,TR 1,19409 C,2002-12-18,0.35,,26.9,4.8,8.4,9.0,5.2,239.4,4.22,22.6,72.4,,4.5,0.853,16.7,54.9,0.191,30.6,0.03,,
280190608,SE CARRASCAS,TR 1,19409 C,2004-03-26,0.12,,18.0,3.3,13.8,9.2,2.7,150.6,3.04,22.9,63.4,,4.0,0.858,16.7,43.4,0.18,31.0,0.031,,
280190608,SE CARRASCAS,TR 1,19409 C,2005-06-27,0.09,,33.9,3.9,16.4,11.9,2.9,168.8,2.93,26.7,76.1,,4.5,0.8582,16.5,45.7,0.218,36.4,0.044,,
280190608,SE CARRASCAS,TR 1,19409 C,2006-03-03,0.43,,13.1,3.2,11.8,13.7,2.4,108.9,3.04,30.4,70.9,,4.0,0.858,16.1,33.9,0.281,42.9,0.034,,
280190608,SE CARRASCAS,TR 1,19409 C,2007-02-21,0.05,,2.1,2.6,2.1,1.4,1.0,122.0,2.77,33.1,72.1,,1.0,0.8674,26.1,51.4,0.012,11.4,0.005,,
280190608,SE CARRASCAS,TR 1,19409 C,2008-02-15,0.05,,3.8,1.6,4.8,3.3,1.0,39.4,1.85,32.1,66.6,,1.0,0.8676,32.1,87.2,0.003,8.6,0.002,,
280190608,SE CARRASCAS,TR 1,19409 C,2009-10-02,0.14,,10.6,2.6,7.2,13.0,2.4,86.9,2.02,31.3,73.7,,1.0,0.8675,31.8,76.9,0.009,4.8,0.003,,
280190608,SE CARRASCAS,TR 1,19409 C,2010-10-28,0.05,,4.6,1.9,8.5,13.3,2.2,41.1,1.19,33.9,73.7,,1.0,0.8676,32.1,79.6,0.008,6.2,0.003,,
280190608,SE CARRASCAS,TR 1,19409 C,2011-05-03,0.05,,4.1,2.1,7.3,16.2,2.8,30.3,1.04,34.0,75.5,,0.5,0.864,30.3,81.0,0.015,4.9,0.004,,
280190608,SE CARRASCAS,TR 1,19409 C,2012-03-20,0.05,,5.0,2.4,8.4,20.0,3.7,28.9,1.0,29.9,64.2,,1.0,0.8641,29.9,63.1,0.011,3.4,0.003,,
280190608,SE CARRASCAS,TR 1,19409 C,2013-02-18,0.05,,4.2,3.1,6.4,27.1,5.6,37.4,1.06,30.5,61.3,,1.0,0.864,33.4,80.6,0.018,8.3,0.003,,
280190608,SE CARRASCAS,TR 1,19409 C,2014-03-25,0.05,,3.6,2.6,5.2,29.8,5.6,28.4,1.0,29.7,62.6,,1.0,0.864,31.2,90.2,0.003,8.0,0.002,,
280190608,SE CARRASCAS,TR 1,19409 C,2015-01-29,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,1.0,2.0,5.0,31.0,6.0,34.0,1.0,27.1,62.2,Estado normal,1.0,0.8641,33.0,94.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190608,SE CARRASCAS,TR 1,19409 C,2016-01-12,0.05,Papel normal,2.0,3.0,1.0,22.0,8.0,90.0,1.7,29.7,69.1,Estado normal,1.0,0.8641,33.0,98.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190608,SE CARRASCAS,TR 1,19409 C,2017-01-04,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,1.0,2.0,2.0,17.0,5.0,35.0,1.08,32.9,72.8,Estado normal,1.0,0.8641,33.0,57.0,0.02,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280190608,SE CARRASCAS,TR 1,19409 C,2018-01-03,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,1.0,1.0,2.0,8.0,3.0,37.0,1.01,29.9,68.1,Estado normal,0.5,0.8641,33.0,98.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190608,SE CARRASCAS,TR 1,19409 C,2019-02-14,0.05,Papel normal,2.0,5.0,2.0,3.0,2.0,30.0,1.0,30.9,69.4,Estado normal,1.0,0.8641,34.0,62.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190608,SE CARRASCAS,TR 1,19409 C,2020-01-22,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,2.0,2.0,2.0,3.0,1.0,29.0,1.0,38.6,82.6,Estado normal,1.0,0.8641,34.0,75.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,1996-06-05,,,15.0,2.0,9.0,4.0,3.0,71.0,2.0,13.8,62.6,,2.5,0.853,22.8,39.0,0.029,33.5,0.013,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,1997-04-15,,,18.0,3.0,11.0,6.0,4.0,67.0,2.3,16.4,63.0,,2.5,0.853,23.2,65.2,0.029,20.1,0.021,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,1998-05-26,0.05,,47.0,3.0,6.0,5.0,7.0,110.0,2.8,13.0,67.0,,2.5,0.853,21.4,65.6,0.033,34.9,0.015,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,1999-04-26,0.05,,20.0,6.9,48.0,22.0,14.0,84.0,2.75,28.0,93.0,,3.0,0.853,20.7,88.2,0.056,15.4,0.023,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2000-10-17,0.05,,26.0,3.0,6.7,7.1,11.0,77.0,2.9,22.0,68.0,,3.0,0.854,20.8,64.2,0.076,23.8,0.025,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2002-03-26,0.05,,13.7,1.7,5.1,2.4,4.4,52.3,1.66,25.1,64.4,,3.0,0.853,19.8,46.8,0.073,27.0,0.024,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2002-12-18,0.05,,49.6,3.8,8.6,4.0,3.9,207.6,3.4,18.6,68.8,,3.0,0.853,18.4,54.2,0.103,35.4,0.022,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2004-03-26,0.08,,27.4,3.4,15.9,8.7,3.3,136.0,3.58,29.3,76.6,,3.5,0.858,18.4,39.5,0.106,27.6,0.024,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2005-06-27,0.07,,43.2,3.7,17.3,9.6,2.7,152.5,3.05,28.3,76.2,,3.5,0.8579,17.8,48.6,0.15,34.8,0.033,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2006-03-03,0.19,,14.8,3.1,13.4,11.7,2.7,97.8,3.4,32.7,75.7,,3.5,0.8579,17.8,55.1,0.166,29.9,0.028,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2007-02-21,0.07,,17.6,4.0,12.9,16.2,3.3,147.3,4.6,33.3,81.3,,3.5,0.8579,17.3,42.1,0.15,29.4,0.025,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2008-02-15,0.12,,9.7,2.4,10.1,12.4,2.4,49.4,2.23,33.3,73.1,,3.5,0.8579,16.7,54.8,0.136,21.4,0.024,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2009-10-02,0.05,,3.1,1.7,6.1,8.9,1.4,38.8,1.38,31.4,66.0,,3.0,0.8583,16.8,28.0,0.12,30.0,0.034,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2010-10-28,0.05,,10.4,2.6,7.2,12.6,2.3,93.3,2.36,32.7,77.6,,3.5,0.8581,16.4,54.1,0.108,28.7,0.031,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2011-05-03,0.11,,8.0,2.2,6.4,11.2,2.2,55.4,1.81,34.7,79.3,,3.0,0.8545,16.8,70.6,0.134,24.0,0.022,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2012-03-20,0.25,,6.9,2.5,8.5,13.4,2.4,66.6,1.99,27.5,68.6,,3.5,0.8546,17.2,62.8,0.112,22.9,0.027,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2013-02-18,0.19,,7.2,3.3,6.9,17.2,3.2,67.4,2.38,30.0,65.1,,3.5,0.8546,17.8,58.0,0.128,28.1,0.028,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2014-03-25,0.24,,6.5,3.1,5.6,17.1,3.1,59.8,2.31,28.2,63.1,,3.5,0.8545,16.6,42.7,0.154,27.3,0.03,,
280190609,SE SAO SEBASTIAO (STB),Parqueado (EX-TR 2 SE Carrascas),LEL 19408,2015-01-29,0.26,Papel normal,9.0,3.0,6.0,22.0,4.0,93.0,1.97,22.5,65.3,Estado normal,3.5,0.8545,17.0,56.0,0.13,20.0,0.029,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190609,SE CERAMICA,TR 2,LEL 19408,2017-09-18,0.05,Papel normal,5.0,2.0,3.0,1.0,1.0,74.0,1.0,25.0,62.3,Estado normal,0.5,0.8667,30.0,86.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190609,SE CERAMICA,TR 2,LEL 19408,2018-10-08,0.05,Papel normal,8.0,9.0,1.0,1.0,1.0,145.0,1.47,25.5,68.0,Estado normal,0.5,0.8667,30.0,74.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190609,SE CERAMICA,TR 2,LEL 19408,2019-09-26,0.05,Papel normal,8.0,4.0,1.0,1.0,1.0,86.0,1.41,24.5,63.2,Estado normal,0.5,0.8667,29.0,74.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190609,SE CERAMICA,TR 2,LEL 19408,2020-05-27,0.05,Papel normal,3.0,1.0,1.0,1.0,1.0,44.0,1.1,26.9,58.7,Estado normal,0.5,0.8667,29.0,81.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190610,SE BRASIL,TR 1,19352 C,1996-05-09,,,18.0,4.0,22.0,28.0,12.0,146.0,3.5,22.1,64.7,,3.0,0.851,19.5,71.3,0.087,28.8,0.037,,
280190610,SE BRASIL,TR 1,19352 C,1997-02-06,0.05,,11.0,4.0,17.0,25.0,9.0,129.0,3.1,24.8,68.6,,3.5,0.852,20.7,47.8,0.101,24.8,0.037,,
280190610,SE BRASIL,TR 1,19352 C,1998-04-15,0.05,,12.0,3.0,12.0,11.0,6.0,153.0,3.2,25.0,75.0,,3.5,0.853,19.3,74.6,0.074,29.3,0.041,,
280190610,SE BRASIL,TR 1,19352 C,1999-06-02,0.06,,5.0,2.8,9.2,6.8,3.7,97.0,2.36,25.0,65.0,,3.5,0.852,18.0,71.1,0.109,20.1,0.041,,
280190610,SE BRASIL,TR 1,19352 C,2000-10-16,0.05,,11.0,3.8,17.0,8.1,3.3,144.0,3.0,24.0,68.0,,4.0,0.853,19.1,71.2,0.11,25.6,0.039,,
280190610,SE BRASIL,TR 1,19352 C,2001-05-16,0.05,,5.0,2.0,13.1,5.4,2.1,74.4,2.17,35.6,103.8,,4.0,0.851,19.4,52.0,0.11,25.3,0.041,,
280190610,SE BRASIL,TR 1,19352 C,2002-03-05,0.05,,2.8,2.2,11.6,5.4,2.0,68.0,1.93,32.5,89.9,,4.0,0.851,19.1,45.4,0.114,26.8,0.047,,
280190610,SE BRASIL,TR 1,19352 C,2002-11-21,0.14,,11.0,3.4,19.4,6.0,1.9,195.4,3.14,25.4,74.8,,4.0,0.853,17.0,49.7,0.121,29.3,0.043,,
280190610,SE BRASIL,TR 1,19352 C,2004-03-26,0.08,,10.4,3.4,26.6,7.9,1.9,161.6,2.72,28.2,73.7,,4.0,0.857,16.9,39.5,0.127,27.9,0.044,,
280190610,SE BRASIL,TR 1,19352 C,2005-05-19,0.23,,17.7,12.8,26.7,44.8,6.7,241.9,4.63,26.4,71.8,,4.0,0.8568,16.0,32.2,0.161,46.5,0.05,,
280190610,SE BRASIL,TR 1,19352 C,2006-11-09,0.8,,72.8,16.1,5.8,78.9,11.4,246.5,5.5,27.2,71.2,,4.0,0.8567,16.1,28.8,0.191,70.1,0.053,,
280190610,SE BRASIL,TR 1,19352 C,2007-05-15,0.51,,14.0,8.4,4.7,56.9,9.1,202.8,4.12,26.7,71.1,,6.0,0.8568,15.4,39.6,0.201,40.9,0.07,,
280190610,SE BRASIL,TR 1,19352 C,2008-09-12,0.07,,5.4,7.2,1.0,13.3,4.2,176.4,2.01,28.2,69.0,,1.0,0.8726,30.9,65.5,0.014,4.9,0.006,,
280190610,SE BRASIL,TR 1,19352 C,2009-10-02,0.1,,36.3,11.4,3.1,42.4,7.2,180.1,2.89,28.8,69.5,,1.0,0.8725,29.9,64.6,0.019,7.7,0.005,,
280190610,SE BRASIL,TR 1,19352 C,2010-07-09,0.11,,5.6,7.4,3.8,71.2,13.3,40.9,1.9,35.0,74.6,,1.0,0.8726,29.8,66.7,0.014,8.0,0.005,,
280190610,SE BRASIL,TR 1,19352 C,2011-02-22,0.14,,10.4,36.9,8.7,151.4,23.2,149.0,2.54,32.3,73.6,,1.0,0.8692,29.3,76.2,0.009,5.4,0.006,,
280190610,SE BRASIL,TR 1,19352 C,2011-05-03,,,6.7,20.9,6.2,114.0,18.5,73.9,1.86,32.2,76.3,,,,,57.9,,9.6,,,
280190610,SE BRASIL,TR 1,19352 C,2011-11-09,,,10.0,15.4,8.5,106.7,21.6,126.1,2.16,27.8,66.0,,,,,61.3,,6.2,,,
280190610,SE BRASIL,TR 1,19352 C,2012-05-10,0.11,,7.9,16.2,9.4,102.4,19.0,68.7,1.67,30.1,74.0,,1.0,0.8692,29.2,71.8,0.019,12.2,0.008,,
280190610,SE BRASIL,TR 1,19352 C,2013-04-30,0.11,,9.6,28.9,7.7,188.0,38.1,59.6,1.89,27.2,59.3,,1.0,0.8692,27.8,78.7,0.019,3.7,0.005,,
280190610,SE BRASIL,TR 1,19352 C,2013-10-14,,,9.3,16.3,8.6,164.3,27.4,102.3,2.07,26.3,66.6,,,,,73.7,,5.9,,,
280190610,SE BRASIL,TR 1,19352 C,2014-07-03,0.11,,3.8,7.8,7.8,121.4,21.4,42.8,1.69,29.8,63.9,,1.0,0.8692,26.4,90.0,0.023,4.9,0.007,,
280190610,SE BRASIL,TR 1,19352 C,2015-01-09,,,9.0,9.0,7.0,99.0,18.0,53.0,1.59,29.2,64.9,Estado normal,,,,71.0,,6.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190610,SE BRASIL,TR 1,19352 C,2015-03-26,0.1,Sintomas de degradação ligeira do papel antes da substituição do óleo.,6.0,7.0,7.0,85.0,17.0,53.0,1.89,30.6,67.7,Estado normal,1.0,0.8692,28.0,55.0,0.02,12.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190610,SE BRASIL,TR 1,19352 C,2016-03-03,0.11,Sintomas de degradação ligeira do papel antes da substituição do óleo.,7.0,5.0,6.0,61.0,13.0,40.0,1.55,29.0,65.9,Estado normal,1.0,0.8693,25.0,87.0,0.03,8.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190610,SE BRASIL,TR 1,19352 C,2017-02-24,0.12,Sintomas de degradação ligeira do papel antes da substituição do óleo.,3.0,5.0,4.0,38.0,9.0,47.0,1.35,27.3,60.3,Estado normal,1.0,0.8692,29.0,82.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190610,SE BRASIL,TR 1,19352 C,2018-02-28,0.13,Sintomas de degradação ligeira do papel antes da substituição do óleo.,6.0,5.0,4.0,34.0,9.0,63.0,1.63,26.8,60.8,Estado normal,1.0,0.8693,28.0,56.0,0.02,13.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190610,SE BRASIL,TR 1,19352 C,2019-02-19,0.13,Sintomas de degradação ligeira do papel antes da substituição do óleo.,6.0,11.0,4.0,33.0,9.0,47.0,1.52,28.9,66.9,Estado normal,1.0,0.8692,28.0,83.0,0.02,4.0,0.006,,Nova colheita com periodicidade pré-estabelecida
280190610,SE BRASIL,TR 1,19352 C,2020-02-07,0.1,Sintomas de degradação ligeira do papel antes da substituição do óleo.,5.0,10.0,5.0,50.0,11.0,47.0,1.47,32.8,68.9,Estado normal,1.0,0.8692,28.0,77.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190611,SE BRASIL,TR 2,19353 C,1996-05-09,,,35.0,14.0,5.0,29.0,105.0,123.0,3.0,17.2,77.9,,3.5,0.852,19.1,93.3,0.132,18.5,0.045,,
280190611,SE BRASIL,TR 2,19353 C,1997-02-06,0.05,,28.0,11.0,3.0,28.0,89.0,105.0,3.2,17.9,68.1,,3.5,0.853,18.8,48.6,0.138,25.3,0.045,,
280190611,SE BRASIL,TR 2,19353 C,1998-04-15,0.05,,81.0,17.0,6.0,19.0,76.0,286.0,3.9,12.0,88.0,,3.5,0.854,18.3,83.4,0.126,19.6,0.051,,
280190611,SE BRASIL,TR 2,19353 C,1999-06-02,0.05,,89.0,19.0,6.2,14.3,68.0,408.0,4.26,6.7,76.0,,4.0,0.854,17.3,33.0,0.136,43.0,0.054,,
280190611,SE BRASIL,TR 2,19353 C,2000-10-16,0.05,,58.0,9.9,15.0,15.0,47.0,265.0,5.08,15.0,68.0,,4.0,0.854,17.2,38.5,0.224,33.5,0.053,,
280190611,SE BRASIL,TR 2,19353 C,2001-05-16,0.05,,14.3,4.3,11.1,8.2,27.9,98.3,3.29,21.7,69.1,,4.0,0.854,19.0,67.1,0.2,29.9,0.05,,
280190611,SE BRASIL,TR 2,19353 C,2002-03-05,0.05,,1.0,1.0,1.2,1.1,2.5,5.2,1.0,29.3,106.2,,4.0,0.855,19.1,76.6,0.206,26.9,0.054,,
280190611,SE BRASIL,TR 2,19353 C,2002-11-21,0.05,,32.3,5.3,18.5,12.4,21.7,227.1,4.58,21.4,69.0,,4.0,0.854,15.7,53.1,0.207,30.0,0.052,,
280190611,SE BRASIL,TR 2,19353 C,2004-03-26,0.05,,20.1,4.7,28.5,19.5,14.2,151.2,3.72,27.2,73.6,,4.0,0.858,16.2,39.3,0.222,25.6,0.055,,
280190611,SE BRASIL,TR 2,19353 C,2005-05-19,0.05,,17.0,3.9,31.7,20.5,12.7,95.6,3.85,31.5,73.1,,4.0,0.8581,15.6,43.6,0.233,31.4,0.07,,
280190611,SE BRASIL,TR 2,19353 C,2006-11-09,0.14,,33.7,5.7,14.8,13.6,8.0,302.8,6.67,23.6,74.4,,4.0,0.8579,15.8,26.9,0.288,58.7,0.064,,
280190611,SE BRASIL,TR 2,19353 C,2007-05-15,0.09,,25.4,3.7,13.3,9.8,5.8,189.9,4.98,24.8,68.6,,5.5,0.8581,15.0,51.6,0.308,38.7,0.054,,
280190611,SE BRASIL,TR 2,19353 C,2008-09-12,0.05,,3.4,1.8,1.0,1.0,1.0,122.2,1.39,26.5,64.4,,1.0,0.8706,31.4,92.7,0.013,4.6,0.005,,
280190611,SE BRASIL,TR 2,19353 C,2009-10-02,0.05,,5.0,2.6,1.9,2.0,1.1,135.9,2.5,31.3,71.8,,1.0,0.8706,29.2,96.6,0.018,4.9,0.005,,
280190611,SE BRASIL,TR 2,19353 C,2010-07-09,0.05,,3.1,2.3,3.4,3.7,1.4,104.2,2.51,34.8,77.8,,1.0,0.8705,30.0,78.4,0.012,3.5,0.004,,
280190611,SE BRASIL,TR 2,19353 C,2011-02-22,0.06,,2.2,2.9,4.2,7.3,2.1,83.2,2.38,30.2,65.4,,1.5,0.8672,29.7,71.3,0.008,5.8,0.006,,
280190611,SE BRASIL,TR 2,19353 C,2012-05-10,0.05,,6.9,2.6,6.6,9.3,2.3,43.9,1.56,31.4,72.9,,1.0,0.8673,26.9,74.1,0.019,10.0,0.004,,
280190611,SE BRASIL,TR 2,19353 C,2013-04-30,0.05,,5.2,4.4,5.8,19.6,4.4,47.6,1.59,29.0,64.5,,1.0,0.8673,30.3,99.1,0.016,4.0,0.004,,
280190611,SE BRASIL,TR 2,19353 C,2014-07-03,0.05,,4.2,3.8,5.2,35.6,6.3,69.1,1.78,29.6,65.4,,1.0,0.8673,25.7,46.0,0.021,9.7,0.004,,
280190611,SE BRASIL,TR 2,19353 C,2015-03-26,0.05,Papel normal,5.0,3.0,4.0,35.0,7.0,78.0,2.04,28.8,64.6,Estado normal,1.0,0.8672,28.0,94.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190611,SE BRASIL,TR 2,19353 C,2016-03-03,0.05,Papel normal,5.0,2.0,3.0,36.0,7.0,50.0,1.81,29.3,66.9,Estado normal,1.0,0.8673,28.0,79.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190611,SE BRASIL,TR 2,19353 C,2017-02-24,0.05,Papel normal,1.0,3.0,4.0,22.0,5.0,57.0,1.65,29.3,66.3,Estado normal,1.0,0.8673,29.0,85.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190611,SE BRASIL,TR 2,19353 C,2018-02-28,0.06,Papel normal,5.0,2.0,4.0,15.0,4.0,72.0,1.88,27.0,62.4,Estado normal,1.0,0.8673,26.0,84.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190611,SE BRASIL,TR 2,19353 C,2019-02-19,0.06,Papel normal,5.0,7.0,5.0,13.0,4.0,46.0,1.68,29.0,66.5,Estado normal,1.0,0.8673,29.0,97.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190611,SE BRASIL,TR 2,19353 C,2020-02-07,0.05,Papel normal,4.0,3.0,3.0,16.0,3.0,48.0,1.51,31.0,65.6,Estado normal,1.0,0.8673,28.0,87.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190612,SE MOITA,TR 1,C 0034 A,2004-01-13,0.05,,5.9,1.2,1.0,1.0,1.0,80.5,1.0,17.4,47.7,,0.5,0.87,37.7,86.4,0.002,3.4,0.005,,
280190612,SE MOITA,TR 1,C 0034 A,2005-01-29,0.05,,21.9,5.9,1.0,1.0,1.9,431.6,1.0,13.2,56.4,,0.5,0.871,36.4,56.9,0.014,3.7,0.004,,
280190612,SE MOITA,TR 1,C 0034 A,2006-01-18,0.05,,31.9,7.4,1.0,1.4,2.3,593.0,1.33,10.3,50.1,,0.5,0.8708,36.2,89.0,0.013,4.7,0.002,,
280190612,SE MOITA,TR 1,C 0034 A,2007-01-10,0.05,,24.0,9.6,1.0,1.4,2.9,685.4,1.76,11.5,59.0,,0.5,0.8708,34.3,72.8,0.002,6.3,0.003,,
280190612,SE MOITA,TR 1,C 0034 A,2008-01-18,0.05,,20.1,9.8,1.0,1.8,2.8,730.2,2.04,11.9,59.6,,0.5,0.8708,33.9,66.3,0.01,5.8,0.003,,
280190612,SE MOITA,TR 1,C 0034 A,2009-09-16,0.05,,14.3,10.2,1.0,2.7,3.0,705.6,2.44,11.4,58.7,,0.5,0.8709,35.5,82.7,0.009,4.4,0.005,,
280190612,SE MOITA,TR 1,C 0034 A,2010-08-27,0.05,,14.4,12.9,1.0,2.4,3.3,767.5,2.67,13.0,71.5,,0.5,0.8711,35.2,40.1,0.004,13.2,0.004,,
280190612,SE MOITA,TR 1,C 0034 A,2011-06-08,0.05,,18.0,20.3,1.0,3.3,5.2,914.7,2.64,4.3,53.6,,1.0,0.8675,34.3,69.3,0.007,6.0,0.003,,
280190612,SE MOITA,TR 1,C 0034 A,2012-06-04,0.05,,15.6,25.6,1.0,4.4,8.8,820.0,2.33,3.5,50.2,,1.0,0.8675,34.8,42.4,0.003,8.0,0.004,,
280190612,SE MOITA,TR 1,C 0034 A,2013-06-07,0.05,,14.7,31.9,1.0,5.6,17.4,723.1,2.24,7.4,53.4,,1.0,0.8674,34.7,76.9,0.011,6.0,0.004,,
280190612,SE MOITA,TR 1,C 0034 A,2014-07-31,0.05,,17.8,13.9,1.0,6.9,25.9,807.6,2.44,5.0,55.6,,1.0,0.8674,32.6,61.5,0.014,5.3,0.003,,
280190612,SE MOITA,TR 1,C 0034 A,2015-07-21,0.05,Papel normal,17.0,36.0,1.0,1.0,29.0,677.0,2.87,3.0,46.8,Estado normal,1.0,0.8675,33.0,89.0,0.02,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280190612,SE MOITA,TR 1,C 0034 A,2016-07-19,0.05,Papel normal,17.0,41.0,1.0,4.0,36.0,706.0,2.51,3.5,47.1,Estado normal,1.0,0.8675,32.0,83.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190612,SE MOITA,TR 1,C 0034 A,2017-07-10,0.05,Papel normal,16.0,56.0,1.0,4.0,38.0,685.0,2.27,6.2,52.2,Estado normal,1.0,0.8675,36.0,87.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190612,SE MOITA,TR 1,C 0034 A,2018-07-17,0.05,Papel normal,16.0,44.0,1.0,4.0,42.0,555.0,1.54,7.1,56.3,Estado normal,1.0,0.8675,36.0,82.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190612,SE MOITA,TR 1,C 0034 A,2019-08-02,0.05,Papel normal,19.0,50.0,1.0,7.0,45.0,668.0,2.4,5.6,55.3,Estado normal,1.0,0.8675,37.0,67.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190613,SE LAGOA,TR 2,19382 C,1997-01-09,0.36,,5.0,2.0,2.0,30.0,8.0,46.0,1.7,26.1,61.0,,3.5,0.852,21.0,61.8,0.075,21.2,0.027,,
280190613,SE LAGOA,TR 2,19382 C,1998-01-08,0.14,,24.0,3.0,8.0,11.0,4.0,87.0,2.0,30.0,80.0,,3.5,0.85,19.9,63.5,0.064,22.2,0.027,,
280190613,SE LAGOA,TR 2,19382 C,1999-03-04,0.37,,57.6,3.4,11.8,8.5,2.2,161.1,2.43,26.7,74.3,,4.0,0.852,20.1,86.0,0.086,23.5,0.023,,
280190613,SE LAGOA,TR 2,19382 C,2000-03-16,0.46,,9.0,2.8,11.0,11.0,2.4,83.0,1.94,28.0,74.0,,4.0,0.853,19.4,63.8,0.081,27.2,0.028,,
280190613,SE LAGOA,TR 2,19382 C,2001-01-15,0.38,,23.7,3.4,12.6,19.6,3.2,135.9,3.08,22.4,58.2,,4.0,0.852,19.6,45.8,0.093,27.8,0.027,,
280190613,SE LAGOA,TR 2,19382 C,2002-02-14,0.37,,11.3,3.4,11.6,22.0,4.4,125.3,2.94,38.9,125.1,,4.0,0.85,17.4,58.9,0.093,27.1,0.027,,
280190613,SE LAGOA,TR 2,19382 C,2002-11-22,0.71,,39.7,3.7,14.4,11.0,2.9,151.8,2.82,25.4,65.9,,4.0,0.851,17.5,64.8,0.119,31.4,0.027,,
280190613,SE LAGOA,TR 2,19382 C,2004-01-13,0.45,,38.6,4.9,23.1,20.5,3.8,138.2,2.32,24.0,64.8,,4.0,0.855,17.9,40.2,0.151,30.3,0.029,,
280190613,SE LAGOA,TR 2,19382 C,2005-03-31,0.88,,20.2,4.6,30.7,36.4,6.2,86.6,1.78,27.0,77.1,,4.0,0.856,17.3,50.1,0.099,22.1,0.03,,
280190613,SE LAGOA,TR 2,19382 C,2006-04-18,0.64,,12.0,2.7,23.4,23.9,4.6,47.8,1.61,32.6,76.4,,4.0,0.8561,18.1,56.2,0.144,20.9,0.032,,
280190613,SE LAGOA,TR 2,19382 C,2007-06-19,0.42,,9.6,3.1,25.4,27.8,5.4,44.2,1.48,29.1,67.8,,3.5,0.8557,17.3,35.7,0.121,26.3,0.034,,
280190613,SE LAGOA,TR 2,19382 C,2008-05-30,0.42,,6.2,4.2,32.6,36.4,7.3,64.3,1.36,23.4,71.3,,3.5,0.8561,17.6,34.4,0.111,18.8,0.031,,
280190613,SE LAGOA,TR 2,19382 C,2009-05-21,0.46,,6.3,4.7,29.9,55.4,10.6,37.3,1.28,32.9,70.3,,3.5,0.8562,17.8,63.0,0.138,19.1,0.035,,
280190613,SE LAGOA,TR 2,19382 C,2010-05-04,0.15,,5.9,4.8,25.3,70.5,12.4,37.6,1.52,33.0,74.7,,4.0,0.856,17.6,78.3,0.122,18.1,0.034,,
280190613,SE LAGOA,TR 2,19382 C,2011-02-24,0.49,,25.4,5.1,18.2,79.7,15.4,50.6,1.56,34.2,75.7,,4.0,0.8527,17.7,95.0,0.135,18.2,0.034,,
280190613,SE LAGOA,TR 2,19382 C,2012-04-10,0.79,,7.4,4.2,12.7,90.7,16.7,37.6,1.35,27.5,65.6,,4.0,0.8527,18.0,64.4,0.114,17.3,0.032,,
280190613,SE LAGOA,TR 2,19382 C,2013-03-06,0.78,,23.9,4.2,10.3,95.9,18.4,36.2,1.4,28.4,64.9,,4.0,0.8527,18.7,81.1,0.143,12.8,0.03,,
280190613,SE LAGOA,TR 2,19382 C,2014-04-21,0.61,,27.0,4.0,8.7,103.2,20.9,49.3,1.53,27.4,73.0,,4.0,0.8526,17.3,91.6,0.132,12.2,0.028,,
280190613,SE LAGOA,TR 2,19382 C,2014-11-13,,,1.0,2.0,1.0,1.0,2.0,83.0,1.13,22.4,55.0,Estado normal,,,,70.0,,7.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190613,SE LAGOA,TR 2,19382 C,2015-02-26,0.05,Sintomas de degradação ligeira do papel isolante.,3.0,4.0,1.0,2.0,2.0,70.0,1.0,28.0,60.5,Estado normal,0.5,0.8703,38.0,98.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190613,SE LAGOA,TR 2,19382 C,2016-02-22,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,4.0,2.0,4.0,1.0,2.0,56.0,1.52,29.8,66.0,Estado normal,0.5,0.8704,32.0,73.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190613,SE LAGOA,TR 2,19382 C,2017-01-27,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,1.0,4.0,8.0,1.0,4.0,44.0,1.23,31.2,71.6,Estado normal,0.5,0.8703,39.0,78.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190613,SE LAGOA,TR 2,19382 C,2018-02-08,0.05,Sintomas de degradação ligeira do papel isolante.,5.0,4.0,15.0,2.0,6.0,58.0,1.21,29.4,70.1,Estado normal,0.5,0.8703,38.0,72.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190613,SE LAGOA,TR 2,19382 C,2019-02-21,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,4.0,10.0,16.0,3.0,9.0,67.0,1.33,27.7,61.9,Estado normal,0.5,0.8705,35.0,76.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
