SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280190613,SE LAGOA,TR 2,19382 C,2020-03-12,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,3.0,3.0,15.0,6.0,6.0,31.0,1.0,25.5,53.8,Estado normal,0.5,0.8703,39.0,83.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190614,SE PEGOES,TR 3,LEL 16228,2000-02-18,0.05,,6.3,1.8,1.0,5.1,1.3,30.0,1.0,27.0,66.0,,3.0,0.858,23.4,45.4,0.033,5.1,0.037,,
280190614,SE PEGOES,TR 3,LEL 16228,2001-10-02,0.05,,20.0,1.0,1.0,1.0,1.0,20.0,1.0,32.0,117.0,,3.0,0.86,19.9,91.6,0.036,9.2,0.033,,
280190614,SE PEGOES,TR 3,LEL 16228,2002-08-07,,,3.2,1.0,1.0,17.9,3.1,62.2,1.0,24.6,63.0,,,,,,,,,,
280190614,SE PEGOES,TR 3,LEL 16228,2003-05-21,0.07,,2.4,4.4,1.0,33.5,5.9,50.5,1.0,17.4,51.8,,3.0,0.859,21.0,73.9,0.034,9.0,0.038,,
280190614,SE PEGOES,TR 3,LEL 16228,2004-07-07,0.05,,21.8,45.6,1.2,103.5,10.6,83.9,1.0,26.8,64.7,,3.0,0.862,20.4,80.9,0.062,15.4,0.043,,
280190614,SE PEGOES,TR 3,LEL 16228,2005-05-27,0.07,,6.2,19.4,1.0,97.9,14.0,59.2,1.0,28.8,68.9,,3.0,0.8631,19.4,76.7,0.073,21.8,0.04,,
280190614,SE PEGOES,TR 3,LEL 16228,2006-05-10,0.05,,2.6,8.6,1.1,98.1,16.6,44.3,1.13,33.3,73.1,,3.0,0.8632,20.6,66.7,0.062,12.0,0.036,,
280190614,SE PEGOES,TR 3,LEL 16228,2007-12-06,0.07,,1.9,3.4,1.0,34.9,6.0,54.2,1.28,27.4,58.4,,3.0,0.8633,19.8,63.3,0.051,7.4,0.037,,
280190614,SE PEGOES,TR 3,LEL 16228,2008-03-28,0.07,,1.4,2.7,1.3,38.6,6.8,38.3,1.47,33.0,69.9,,3.0,0.8632,20.6,72.8,0.036,7.5,0.043,,
280190614,SE PEGOES,TR 3,LEL 16228,2009-07-15,0.11,,43.5,124.5,3.1,336.4,40.1,171.1,2.07,28.4,70.2,,3.0,0.8632,19.3,80.4,0.054,9.1,0.048,,
280190614,SE PEGOES,TR 3,LEL 16228,2009-10-30,,,25.9,195.4,5.9,804.2,100.1,112.9,2.29,30.4,74.8,,,,,,,,,,
280190614,SE PEGOES,TR 3,LEL 16228,2009-12-17,,,18.8,172.0,6.7,827.5,103.2,105.3,2.23,32.0,76.8,,,,,,,,,,
280190614,SE PEGOES,TR 3,LEL 16228,2010-06-25,,,22.6,101.1,7.2,766.9,107.8,79.8,2.08,30.4,69.2,,,,,55.9,,19.3,,,
280190614,SE PEGOES,TR 3,LEL 16228,2010-10-28,0.14,,71.7,398.4,8.4,1527.3,223.4,167.8,2.77,31.7,82.2,,3.5,0.8633,19.2,84.3,0.052,12.1,0.038,,
280190614,SE PEGOES,TR 3,LEL 16228,2011-06-09,0.15,,24.0,199.7,8.9,1212.1,190.0,128.4,2.02,34.1,76.2,,2.5,0.8599,18.8,91.1,0.05,12.0,0.037,,
280190614,SE PEGOES,TR 3,LEL 16228,2012-03-20,,,35.7,235.2,16.9,1587.0,273.2,89.1,1.77,26.4,75.7,,,,,68.6,,12.2,,,
280190614,SE PEGOES,TR 3,LEL 16228,2012-10-12,0.28,,31.1,271.1,14.3,1607.6,312.2,253.4,3.04,20.6,65.7,,3.5,0.8599,19.0,63.8,0.028,14.6,0.037,,
280190614,SE PEGOES,TR 3,LEL 16228,2013-06-04,,,43.5,247.4,11.5,1348.4,265.9,116.2,1.87,26.4,61.3,,,,,75.4,,14.1,,,
280190614,SE PEGOES,TR 3,LEL 16228,2013-10-18,0.44,,42.1,510.0,17.8,2184.4,429.7,298.7,3.48,22.9,67.7,,3.5,0.8599,18.9,49.6,0.077,14.4,0.031,,
280190614,SE PEGOES,TR 3,LEL 16228,2014-02-06,,,90.8,517.6,16.2,2068.4,405.6,132.7,2.6,29.2,64.6,,,,,68.0,,10.2,,,
280190614,SE PEGOES,TR 3,LEL 16228,2014-10-07,0.37,Sintomas de degradação muito ligeira do papel.,9.0,76.0,6.0,725.0,197.0,163.0,2.02,24.5,65.9,Defeito térmico de elevada temperatura,4.0,0.8599,18.0,62.0,0.08,11.0,0.034,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses.
280190614,SE PEGOES,TR 3,LEL 16228,2015-05-15,,,5.0,121.0,1.0,853.0,204.0,90.0,1.93,29.0,68.2,Defeito térmico de elevada temperatura,,,,99.0,,13.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280190614,SE PEGOES,TR 3,LEL 16228,2015-07-21,0.49,Sintomas de degradação muito ligeira do papel.,11.0,98.0,4.0,623.0,154.0,210.0,2.41,24.2,64.7,Defeito térmico de elevada temperatura,4.0,0.8599,18.0,59.0,0.08,19.0,0.033,Valores de tensão interfacial e partículas não adequados,Nova colheita dentro de cerca de 6 meses
280190614,SE PEGOES,TR 3,LEL 16228,2016-01-12,,,1.0,19.0,1.0,307.0,108.0,75.0,1.86,30.5,71.6,Defeito térmico de elevada temperatura,,,,88.0,,8.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280190614,SE PEGOES,TR 3,LEL 16228,2016-07-21,0.51,Sintomas de degradação ligeira do papel isolante.,2.0,7.0,1.0,132.0,56.0,107.0,1.54,27.6,65.1,Defeito térmico de elevada temperatura,3.5,0.8599,18.0,73.0,0.07,17.0,0.032,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses
280190614,SE PEGOES,TR 3,LEL 16228,2017-01-03,,,2.0,5.0,1.0,59.0,35.0,79.0,1.46,31.9,75.3,Estado normal,,,,88.0,,10.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190614,SE PEGOES,TR 3,LEL 16228,2017-07-12,0.6,Sintomas de degradação ligeira do papel isolante.,14.0,54.0,2.0,95.0,33.0,128.0,1.57,27.1,65.1,Estado normal,4.0,0.8599,19.0,79.0,0.1,14.0,0.042,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190614,SE PEGOES,TR 3,LEL 16228,2018-06-28,0.53,Sintomas de degradação ligeira do papel isolante.,3.0,7.0,1.0,55.0,18.0,54.0,1.04,26.6,66.1,Estado normal,4.0,0.8598,17.0,62.0,0.1,13.0,0.041,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190614,SE PEGOES,TR 3,LEL 16228,2019-05-15,0.51,Sintomas de degradação ligeira do papel isolante.,1.0,12.0,1.0,33.0,14.0,64.0,1.3,26.5,59.9,Estado normal,4.0,0.8598,20.0,62.0,0.08,15.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190614,SE PEGOES,TR 3,LEL 16228,2020-06-26,0.31,Sintomas de degradação ligeira do papel isolante.,3.0,11.0,1.0,29.0,10.0,50.0,1.05,28.4,59.7,Estado normal,4.0,0.8598,18.0,72.0,0.09,15.0,0.033,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190615,SE PEGOES,TR 1,LEL 16537,1997-01-08,0.09,,3.0,3.0,1.0,33.0,5.0,29.0,1.0,28.1,63.0,,3.0,0.857,23.9,74.5,0.027,6.9,0.024,,
280190615,SE PEGOES,TR 1,LEL 16537,1998-02-19,0.11,,7.0,2.0,2.0,22.0,3.0,41.0,1.0,33.0,82.0,,3.0,0.857,23.2,89.0,0.024,9.4,0.025,,
280190615,SE PEGOES,TR 1,LEL 16537,2000-02-18,0.07,,3.7,1.4,4.0,4.8,1.1,32.0,1.09,30.0,72.0,,3.0,0.858,23.5,77.6,0.021,7.3,0.028,,
280190615,SE PEGOES,TR 1,LEL 16537,2001-10-02,0.17,,9.5,3.0,1.0,8.7,1.8,179.0,2.31,17.0,58.0,,3.0,0.858,20.4,89.7,0.037,17.4,0.046,,
280190615,SE PEGOES,TR 1,LEL 16537,2002-08-07,0.15,,6.4,2.1,4.1,11.0,1.7,99.8,1.33,18.8,50.4,,3.0,0.856,20.4,41.7,0.035,18.8,0.052,,
280190615,SE PEGOES,TR 1,LEL 16537,2003-05-21,0.2,,6.6,1.9,3.3,9.3,1.2,21.9,1.0,13.6,30.4,,3.0,0.858,21.0,56.1,0.028,14.1,0.037,,
280190615,SE PEGOES,TR 1,LEL 16537,2004-07-07,0.17,,14.9,4.0,5.6,28.2,3.6,100.2,1.42,25.7,64.7,,3.0,0.861,20.3,60.9,0.054,15.0,0.045,,
280190615,SE PEGOES,TR 1,LEL 16537,2005-05-27,0.28,,15.3,4.3,18.0,28.4,4.0,63.1,1.47,28.9,69.8,,3.5,0.8616,20.1,54.2,0.077,25.8,0.034,,
280190615,SE PEGOES,TR 1,LEL 16537,2006-05-10,0.28,,18.6,5.4,41.8,26.4,4.6,61.0,1.69,29.6,75.6,,3.0,0.8617,21.2,67.0,0.077,14.5,0.035,,
280190615,SE PEGOES,TR 1,LEL 16537,2007-05-24,0.41,,11.9,4.2,39.9,26.6,4.8,51.0,1.58,29.3,66.1,,3.0,0.8619,20.2,48.0,0.044,11.2,0.041,,
280190615,SE PEGOES,TR 1,LEL 16537,2008-03-28,0.34,,16.9,5.0,47.7,22.3,4.3,39.7,1.67,32.6,68.9,,3.0,0.8617,20.3,49.9,0.039,10.9,0.041,,
280190615,SE PEGOES,TR 1,LEL 16537,2009-07-15,0.5,,16.2,5.2,39.9,25.1,4.6,220.1,2.77,27.0,70.0,,3.5,0.8618,20.0,43.2,0.054,17.8,0.055,,
280190615,SE PEGOES,TR 1,LEL 16537,2009-12-17,,,16.8,169.7,6.8,877.3,112.6,98.2,2.3,30.7,70.4,,,,,,,,,,
280190615,SE PEGOES,TR 1,LEL 16537,2010-10-28,0.9,,16.4,5.2,28.9,19.8,3.7,241.3,4.74,26.2,75.2,,3.5,0.8618,19.8,83.5,0.054,15.6,0.039,,
280190615,SE PEGOES,TR 1,LEL 16537,2011-06-09,0.83,,18.8,5.6,41.0,22.8,3.5,89.4,2.58,33.7,74.4,,3.5,0.8584,18.9,79.7,0.052,15.2,0.047,,
280190615,SE PEGOES,TR 1,LEL 16537,2012-10-12,1.22,,22.7,9.0,53.7,39.3,5.4,343.3,5.02,19.1,64.9,,4.0,0.8584,18.9,63.6,0.037,16.7,0.044,,
280190615,SE PEGOES,TR 1,LEL 16537,2013-10-18,1.31,,21.2,9.7,55.9,48.7,6.3,281.9,4.7,22.6,66.7,,4.0,0.8585,19.0,62.4,0.074,16.4,0.033,,
280190615,SE PEGOES,TR 1,LEL 16537,2014-10-07,1.33,Sintomas de degradação significativa do papel.,20.0,9.0,65.0,50.0,6.0,79.0,2.2,29.9,68.7,Estado normal,4.0,0.8585,19.0,87.0,0.07,9.0,0.045,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190615,SE PEGOES,TR 1,LEL 16537,2015-07-21,1.11,Sintomas de degradação significativa do papel.,12.0,5.0,58.0,35.0,4.0,43.0,1.52,29.6,70.9,Estado normal,4.0,0.8585,19.0,82.0,0.07,13.0,0.037,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190615,SE PEGOES,TR 1,LEL 16537,2016-07-21,1.01,Sintomas de degradação significativa do papel.,12.0,6.0,62.0,39.0,5.0,43.0,1.03,28.9,64.8,Estado normal,3.5,0.8585,19.0,81.0,0.06,12.0,0.036,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280190615,SE PEGOES,TR 1,LEL 16537,2017-07-12,1.06,Sintomas de degradação significativa do papel.,13.0,20.0,63.0,33.0,8.0,44.0,1.0,28.3,65.9,Estado normal,3.5,0.8585,20.0,65.0,0.08,16.0,0.054,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190615,SE PEGOES,TR 1,LEL 16537,2018-06-28,0.92,Sintomas de degradação significativa do papel.,9.0,2.0,31.0,15.0,2.0,47.0,1.0,20.5,66.7,Estado normal,3.5,0.8585,18.0,66.0,0.08,12.0,0.05,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190615,SE PEGOES,TR 1,LEL 16537,2019-05-15,0.79,Sintomas de degradação significativa do papel.,11.0,9.0,27.0,15.0,4.0,32.0,1.0,27.9,61.5,Estado normal,4.0,0.8586,21.0,88.0,0.07,11.0,0.039,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190615,SE PEGOES,TR 1,LEL 16537,2020-06-26,0.56,Sintomas de degradação significativa do papel.,8.0,5.0,44.0,32.0,5.0,27.0,1.0,28.8,59.9,Estado normal,4.0,0.8585,19.0,84.0,0.07,13.0,0.058,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190616,SE PEGOES,TR 2,19339 C,1997-01-08,0.05,,4.0,2.0,1.0,22.0,6.0,57.0,1.9,26.2,66.9,,3.0,0.851,25.2,70.2,0.021,6.9,0.008,,
280190616,SE PEGOES,TR 2,19339 C,1998-02-19,0.05,,5.0,1.0,1.0,15.0,4.0,22.0,1.0,33.0,82.0,,2.5,0.851,24.2,84.5,0.02,8.6,0.01,,
280190616,SE PEGOES,TR 2,19339 C,2000-02-18,0.05,,1.9,1.2,1.0,6.0,2.1,22.0,1.0,32.0,79.0,,2.5,0.852,25.3,76.5,0.018,8.4,0.011,,
280190616,SE PEGOES,TR 2,19339 C,2001-10-02,0.05,,6.6,1.7,1.0,1.0,1.1,105.0,1.73,19.0,68.0,,2.5,0.852,21.8,86.0,0.02,16.4,0.009,,
280190616,SE PEGOES,TR 2,19339 C,2002-08-07,0.05,,2.0,1.0,1.0,1.0,1.0,22.8,1.0,26.8,65.0,,2.5,0.85,23.1,56.1,0.019,14.4,0.011,,
280190616,SE PEGOES,TR 2,19339 C,2003-05-21,0.07,,1.8,1.9,1.0,1.0,3.5,21.7,1.0,32.7,69.1,,2.5,0.851,21.7,66.3,0.014,12.8,0.01,,
280190616,SE PEGOES,TR 2,19339 C,2004-07-07,0.05,,2.6,1.3,1.0,1.0,1.0,32.4,1.0,28.2,70.8,,2.5,0.854,23.0,66.8,0.043,15.0,0.012,,
280190616,SE PEGOES,TR 2,19339 C,2005-05-27,0.07,,7.8,1.2,1.0,1.0,1.0,32.7,1.0,30.2,72.3,,3.0,0.8555,21.8,59.6,0.054,19.4,0.013,,
280190616,SE PEGOES,TR 2,19339 C,2006-05-10,0.05,,3.2,1.2,1.4,1.0,1.0,24.6,1.0,33.1,73.9,,3.0,0.8555,23.8,92.4,0.036,15.2,0.012,,
280190616,SE PEGOES,TR 2,19339 C,2007-05-24,0.15,,3.1,1.0,1.0,1.0,1.0,22.4,1.0,31.0,68.7,,2.5,0.8556,22.6,84.9,0.021,14.0,0.012,,
280190616,SE PEGOES,TR 2,19339 C,2008-03-28,0.05,,2.1,1.1,1.0,1.0,1.0,19.6,1.0,34.7,74.2,,2.5,0.8556,21.9,65.2,0.016,12.7,0.012,,
280190616,SE PEGOES,TR 2,19339 C,2009-07-15,0.07,,1.5,1.2,1.0,1.0,1.0,38.1,1.0,32.3,70.3,,2.5,0.8555,21.9,74.2,0.026,11.5,0.013,,
280190616,SE PEGOES,TR 2,19339 C,2010-10-28,0.05,,3.4,1.2,2.1,1.0,1.0,36.4,1.03,34.2,77.9,,2.5,0.8556,22.2,52.2,0.029,15.5,0.012,,
280190616,SE PEGOES,TR 2,19339 C,2011-06-09,0.06,,2.3,1.3,2.2,1.0,1.0,29.0,1.0,36.5,75.2,,2.5,0.8522,22.7,78.7,0.024,12.1,0.012,,
280190616,SE PEGOES,TR 2,19339 C,2012-10-12,0.17,,5.2,3.2,3.3,4.0,1.7,106.6,2.0,27.0,67.1,,3.0,0.8524,21.6,55.1,0.08,15.0,0.014,,
280190616,SE PEGOES,TR 2,19339 C,2013-10-18,0.15,,3.0,2.4,2.1,2.2,1.2,38.3,1.34,29.0,66.6,,2.5,0.8524,22.3,59.4,0.026,15.7,0.012,,
280190616,SE PEGOES,TR 2,19339 C,2014-10-07,0.13,Papel normal,4.0,2.0,1.0,1.0,1.0,66.0,1.34,25.3,64.4,Estado normal,2.5,0.8524,22.0,60.0,0.03,17.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190616,SE PEGOES,TR 2,19339 C,2015-07-21,0.13,Papel normal,4.0,1.0,4.0,1.0,1.0,52.0,1.59,27.4,64.5,Estado normal,2.5,0.8524,21.0,54.0,0.03,22.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190616,SE PEGOES,TR 2,19339 C,2016-07-21,0.11,Papel normal,6.0,2.0,7.0,2.0,1.0,45.0,1.24,28.5,65.4,Estado normal,2.5,0.8524,21.0,76.0,0.03,20.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190616,SE PEGOES,TR 2,19339 C,2017-07-12,0.14,Papel normal,4.0,14.0,11.0,2.0,2.0,43.0,1.2,28.4,66.0,Estado normal,2.5,0.8525,22.0,60.0,0.03,18.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190616,SE PEGOES,TR 2,19339 C,2018-06-28,0.14,Papel normal,5.0,1.0,6.0,2.0,1.0,25.0,1.0,28.1,68.1,Estado normal,2.5,0.8525,20.0,44.0,0.04,15.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190616,SE PEGOES,TR 2,19339 C,2019-05-15,0.1,Papel normal,2.0,6.0,6.0,1.0,1.0,27.0,1.07,27.7,61.4,Estado normal,2.5,0.8524,23.0,51.0,0.02,20.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190616,SE PEGOES,TR 2,19339 C,2020-06-26,0.06,Papel normal,3.0,2.0,9.0,3.0,1.0,24.0,1.0,28.3,58.1,Estado normal,3.0,0.8524,21.0,68.0,0.03,18.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190617,SE CANICADA,TR 2,14010,1997-02-06,0.12,,4.0,1.0,1.0,11.0,3.0,34.0,1.0,28.4,66.3,,3.0,0.862,22.4,72.4,0.027,7.1,0.018,,
280190617,SE CANICADA,TR 2,14010,1998-06-04,0.18,,1.1,1.3,1.0,3.1,1.0,47.0,1.0,28.0,79.0,,3.0,0.862,23.4,89.3,0.038,10.4,0.02,,
280190617,SE CANICADA,TR 2,14010,1999-04-26,0.2,,2.9,1.5,1.0,2.6,1.0,41.0,1.02,34.0,89.0,,3.0,0.862,23.0,90.1,0.037,8.9,0.022,,
280190617,SE CANICADA,TR 2,14010,2000-05-16,0.21,,1.9,1.2,1.0,1.9,1.0,35.1,1.0,28.7,69.6,,3.0,0.863,23.8,88.3,0.033,9.3,0.022,,
280190617,SE CANICADA,TR 2,14010,2001-05-16,0.15,,2.0,2.0,1.7,4.0,1.0,56.0,1.12,42.2,103.8,,3.0,0.862,22.3,75.1,0.019,7.0,0.023,,
280190617,SE CANICADA,TR 2,14010,2002-03-05,0.13,,1.0,1.0,1.0,1.0,1.0,1.0,1.0,14.9,55.2,,3.0,0.862,24.2,43.3,0.031,13.4,0.021,,
280190617,SE CANICADA,TR 2,14010,2002-12-18,0.18,,1.9,2.0,2.7,2.4,1.0,62.7,1.18,30.9,68.3,,3.0,0.861,20.9,88.2,0.032,8.4,0.027,,
280190617,SE CANICADA,TR 2,14010,2004-03-26,0.16,,3.6,1.6,2.4,3.6,1.0,49.4,1.0,31.5,71.4,,3.0,0.864,20.1,63.3,0.057,7.0,0.024,,
280190617,SE CANICADA,TR 2,14010,2005-02-28,0.22,,2.8,2.0,3.4,5.5,1.1,51.0,1.12,34.3,76.8,,3.0,0.8652,20.8,88.6,0.077,5.9,0.024,,
280190617,SE CANICADA,TR 2,14010,2006-04-17,0.23,,8.6,1.8,2.9,8.3,1.5,40.6,1.03,34.1,75.8,,3.0,0.8654,22.2,71.1,0.059,8.6,0.026,,
280190617,SE CANICADA,TR 2,14010,2007-05-15,0.22,,5.5,1.8,3.1,9.7,1.7,42.2,1.0,29.2,65.2,,2.5,0.8652,19.4,85.6,0.039,8.8,0.029,,
280190617,SE CANICADA,TR 2,14010,2008-05-20,0.24,,2.6,1.9,4.1,13.3,2.3,45.9,1.02,31.4,67.9,,3.0,0.8652,21.9,63.5,0.042,11.5,0.031,,
280190617,SE CANICADA,TR 2,14010,2009-03-02,0.25,,3.1,1.7,1.0,13.5,2.4,61.0,1.27,29.7,69.9,,3.0,0.8652,19.8,50.4,0.025,9.0,0.028,,
280190617,SE CANICADA,TR 2,14010,2010-07-09,0.34,,4.0,2.3,1.7,16.4,3.0,118.3,1.89,30.4,74.6,,3.0,0.8652,20.4,65.6,0.042,16.8,0.027,,
280190617,SE CANICADA,TR 2,14010,2011-02-22,0.37,,1.6,1.9,1.1,14.3,2.6,61.3,1.59,30.3,65.2,,3.0,0.8619,19.7,98.1,0.041,6.0,0.026,,
280190617,SE CANICADA,TR 2,14010,2012-01-02,0.05,,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,,,,,,,,,,
280190617,SE CANICADA,TR 2,14010,2012-04-12,0.34,,4.6,2.1,2.0,19.4,3.3,45.6,1.16,29.8,69.4,,3.5,0.8619,19.2,61.9,0.054,6.1,0.029,,
280190617,SE CANICADA,TR 2,14010,2013-04-04,0.42,,1.0,1.9,1.5,27.8,4.6,24.1,1.0,26.7,64.3,,3.0,0.8619,20.6,83.4,0.046,11.3,0.028,,
280190617,SE CANICADA,TR 2,14010,2014-03-27,0.39,,2.8,2.6,2.2,16.1,3.6,21.6,1.0,29.0,65.2,,3.5,0.8619,19.4,63.1,0.056,3.7,0.029,,
280190617,SE CANICADA,TR 2,14010,2015-03-18,0.31,Sintomas de degradação muito ligeira do papel.,3.0,2.0,1.0,5.0,2.0,27.0,1.0,28.5,62.3,Estado normal,3.5,0.8619,19.0,84.0,0.06,6.0,0.027,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190617,SE CANICADA,TR 2,14010,2016-03-10,0.31,Sintomas de degradação muito ligeira do papel.,4.0,1.0,2.0,1.0,1.0,21.0,1.0,28.0,60.8,Estado normal,3.5,0.8619,18.0,70.0,0.05,7.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190617,SE CANICADA,TR 2,14010,2017-01-23,0.34,Sintomas de degradação muito ligeira do papel.,3.0,3.0,3.0,1.0,1.0,31.0,1.0,33.2,74.4,Estado normal,3.0,0.8619,20.0,94.0,0.04,8.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190617,SE CANICADA,TR 2,14010,2018-05-08,0.28,Sintomas de degradação muito ligeira do papel.,2.0,1.0,5.0,1.0,1.0,15.0,1.0,29.9,68.6,Estado normal,3.5,0.862,20.0,91.0,0.06,9.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190617,SE CANICADA,TR 2,14010,2019-05-22,0.22,Sintomas de degradação muito ligeira do papel.,4.0,2.0,8.0,4.0,1.0,26.0,1.0,30.0,63.1,Estado normal,3.5,0.862,20.0,68.0,0.05,8.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190617,SE CANICADA,TR 2,14010,2020-05-20,0.22,Sintomas de degradação muito ligeira do papel.,4.0,2.0,6.0,9.0,2.0,21.0,1.0,27.7,58.0,Estado normal,3.5,0.8619,21.0,86.0,0.05,10.0,0.037,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,1989-09-08,,,15.0,3.0,39.0,10.0,1.0,240.0,1766.0,26711.0,65896.0,,3.5,0.858,20.2,69.0,0.09,,,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,1992-05-27,,,16.0,10.0,42.0,63.0,7.0,139.0,1879.0,23871.0,63878.0,,3.5,0.86,18.1,56.0,0.1,23.9,,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,1997-02-06,0.05,,5.0,3.0,36.0,7.0,1.0,33.0,1.4,29.1,68.7,,1.0,0.847,34.6,81.4,0.005,10.8,0.005,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,1998-06-04,0.05,,5.6,2.4,44.0,6.5,1.0,37.0,1.5,28.0,77.0,,1.0,0.847,35.4,60.0,0.021,15.7,0.005,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,1999-04-26,0.05,,6.1,2.8,46.0,7.5,1.2,34.0,1.65,37.0,102.0,,1.0,0.847,34.0,78.1,0.013,10.7,0.006,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2000-05-16,0.05,,7.3,2.6,44.4,6.7,1.0,27.8,1.19,28.7,77.3,,1.0,0.846,32.2,72.6,0.014,15.6,0.005,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2001-05-16,0.05,,11.8,3.3,60.4,8.9,1.0,35.8,1.27,29.4,74.0,,1.5,0.847,31.3,84.2,0.001,11.0,0.002,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2002-03-05,0.05,,10.0,6.5,118.8,21.8,2.6,38.6,1.59,38.8,96.3,,1.5,0.846,31.6,75.9,0.009,8.6,0.006,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2002-11-21,0.05,,18.1,4.5,125.1,17.4,1.6,58.7,1.48,30.2,78.4,,1.5,0.847,28.5,48.2,0.009,9.9,0.005,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2004-03-26,0.05,,34.2,5.8,140.4,23.4,1.7,46.7,1.23,30.9,77.7,,1.5,0.85,26.7,57.7,0.014,10.8,0.006,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2005-02-28,0.05,,28.8,8.8,184.7,38.9,2.7,54.3,1.86,32.5,76.8,,1.5,0.8511,23.3,74.8,0.037,8.6,0.006,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2006-04-17,0.06,,40.5,9.3,303.6,50.2,3.4,61.0,2.14,33.4,79.4,,1.5,0.8514,25.8,63.9,0.045,14.4,0.009,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2007-05-15,0.08,,37.4,18.7,325.2,124.4,11.4,58.0,1.88,25.8,61.6,,1.5,0.8512,26.2,61.6,0.02,15.4,0.01,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2008-05-20,0.07,,17.7,6.7,338.9,92.1,8.6,55.6,1.74,29.7,70.7,,1.5,0.8513,25.4,68.8,0.018,17.9,0.011,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2009-03-02,0.07,,45.6,24.4,335.2,114.1,11.4,53.6,1.6,32.4,75.4,,1.5,0.8513,22.6,68.8,0.012,10.3,0.01,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2010-07-09,0.09,,32.5,7.0,205.4,52.5,6.2,78.2,1.44,31.4,76.4,,1.5,0.8513,21.3,57.5,0.033,17.4,0.013,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2011-02-22,0.07,,12.0,6.2,133.7,44.7,5.6,55.6,1.46,31.6,70.7,,1.5,0.8479,22.1,90.2,0.029,10.3,0.012,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2012-04-12,0.06,,9.6,1.6,26.0,4.6,1.0,25.3,1.0,24.4,61.7,,1.5,0.8481,21.3,45.2,0.041,10.4,0.013,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2013-03-05,0.08,,13.3,3.4,53.8,11.1,1.3,54.6,1.08,30.2,68.8,,1.5,0.848,21.5,91.9,0.038,11.1,0.013,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2014-03-25,0.08,,10.8,3.2,57.0,11.0,1.3,47.0,1.28,28.7,64.8,,2.0,0.848,20.9,81.1,0.043,10.0,0.014,,
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2015-01-30,0.07,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,3.0,43.0,16.0,3.0,60.0,1.15,26.0,64.7,Estado normal,2.0,0.848,22.0,63.0,0.05,9.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2016-01-14,0.08,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,2.0,26.0,5.0,1.0,61.0,1.54,29.4,71.4,Estado normal,2.0,0.848,21.0,79.0,0.05,14.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2017-01-04,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,2.0,23.0,4.0,1.0,69.0,1.28,31.2,76.9,Estado normal,2.0,0.848,20.0,78.0,0.04,9.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2018-01-02,0.12,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,2.0,18.0,3.0,1.0,61.0,1.28,29.7,71.2,Estado normal,2.0,0.848,20.0,80.0,0.06,12.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2019-02-12,0.08,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,5.0,22.0,4.0,1.0,51.0,1.47,29.4,68.5,Estado normal,2.0,0.848,20.0,80.0,0.06,7.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190619,SE SAO SEBASTIAO (STB),TR 2,10497 C,2020-01-22,0.1,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,3.0,22.0,4.0,1.0,52.0,1.39,35.4,78.6,Estado normal,2.0,0.848,20.0,48.0,0.06,10.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,1989-09-08,,,28.0,5.0,60.0,13.0,1.0,517.0,2852.0,20645.0,71487.0,,2.5,0.853,17.0,74.0,0.15,,,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,1992-05-27,,,19.0,11.0,59.0,70.0,8.0,190.0,2515.0,25633.0,67690.0,,3.0,0.855,15.4,85.1,0.18,9.4,,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,1995-06-05,,,549.0,146.0,976.0,356.0,25.0,257.0,2595.0,21278.0,62009.0,,3.0,0.856,15.9,69.1,0.164,18.0,0.048,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,1996-04-22,,,3.0,1.0,2.0,1.0,1.0,27.0,1.0,25.7,58.6,,0.5,0.847,38.8,89.2,0.015,10.7,0.005,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,1997-02-06,0.05,,3.0,2.0,16.0,2.0,1.0,34.0,1.2,29.3,66.1,,0.5,0.849,36.7,82.9,0.005,11.7,0.005,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,1998-06-04,0.05,,9.2,3.2,85.0,9.0,1.0,25.0,1.4,30.0,78.0,,0.5,0.849,42.6,71.6,0.02,14.4,0.005,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,1999-04-26,0.05,,8.2,2.9,89.0,9.7,1.0,16.0,1.02,35.0,88.0,,0.5,0.849,38.0,57.2,0.009,15.6,0.009,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2000-05-16,0.05,,5.4,2.6,72.0,8.4,1.0,12.7,1.0,31.8,75.4,,1.0,0.848,35.4,80.5,0.009,12.3,0.007,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2001-05-16,0.05,,11.0,3.6,103.6,11.3,1.0,19.9,1.07,33.9,70.9,,1.0,0.848,37.9,85.5,0.001,10.8,0.007,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2002-03-05,0.05,,15.0,5.8,146.7,18.9,1.2,21.8,1.0,33.0,85.0,,1.0,0.848,38.3,51.8,0.006,13.2,0.01,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2002-11-21,0.05,,12.7,4.8,173.7,19.7,1.2,50.1,1.18,33.6,79.1,,1.0,0.848,31.3,71.3,0.008,9.0,0.006,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2004-03-26,0.05,,27.4,4.7,152.2,20.3,1.3,30.2,1.02,31.7,75.0,,1.0,0.851,32.0,70.0,0.034,9.0,0.008,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2005-02-28,0.05,,25.7,6.8,142.4,22.4,1.4,34.1,1.18,33.7,71.6,,1.0,0.853,29.1,39.0,0.044,6.2,0.006,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2006-04-17,0.05,,43.8,7.6,178.7,23.4,1.7,29.0,1.04,36.1,79.5,,1.0,0.8532,32.4,78.7,0.021,12.3,0.008,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2007-05-15,0.05,,35.8,7.6,173.6,24.6,1.8,24.4,1.0,29.3,63.3,,1.0,0.8531,29.3,61.8,0.009,12.7,0.01,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2008-05-20,0.05,,14.9,5.6,134.7,23.2,2.3,26.0,1.0,31.7,70.0,,1.0,0.8535,31.3,32.4,0.003,15.3,0.009,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2009-03-02,0.05,,21.4,4.6,108.0,16.4,1.4,24.6,1.0,33.1,72.4,,1.0,0.8531,27.4,45.3,0.001,9.4,0.006,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2010-07-09,0.05,,15.9,4.4,92.4,14.1,1.2,31.7,1.0,35.2,78.4,,1.0,0.8533,26.8,56.7,0.011,15.1,0.008,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2011-02-22,0.05,,11.3,3.2,62.4,9.8,1.0,23.3,1.0,35.3,74.9,,1.0,0.8498,27.1,93.1,0.012,9.0,0.007,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2012-04-12,0.05,,15.2,2.1,34.5,4.3,1.0,12.6,1.0,24.5,61.7,,1.0,0.8506,25.6,67.5,0.022,9.8,0.008,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2013-03-05,0.05,,15.9,4.6,89.8,14.0,1.4,23.1,1.0,31.6,67.3,,1.0,0.8505,27.8,62.9,0.011,10.5,0.008,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2014-03-25,0.05,,16.9,4.2,106.8,15.7,1.3,20.2,1.0,30.7,67.7,,1.0,0.8505,24.7,76.0,0.008,8.8,0.007,,
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2015-01-30,0.05,Papel normal,5.0,2.0,83.0,15.0,2.0,24.0,1.0,27.4,61.6,Estado normal,1.0,0.8506,27.0,81.0,0.02,11.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2016-01-14,0.05,Papel normal,8.0,2.0,66.0,8.0,1.0,26.0,1.22,30.0,67.3,Estado normal,1.0,0.8506,25.0,89.0,0.02,12.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2017-01-04,0.05,Papel normal,7.0,2.0,56.0,6.0,1.0,25.0,1.0,32.6,72.9,Estado normal,1.0,0.8506,26.0,62.0,0.02,10.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2018-01-02,0.05,Papel normal,8.0,3.0,62.0,12.0,1.0,42.0,1.24,28.5,67.3,Estado normal,0.5,0.8506,26.0,61.0,0.03,10.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2019-02-12,0.05,Papel normal,12.0,6.0,73.0,12.0,2.0,35.0,1.5,31.1,72.7,Estado normal,1.0,0.8506,26.0,66.0,0.02,9.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190620,SE SAO SEBASTIAO (STB),TR 1,13050 C,2020-01-22,0.05,Papel normal,8.0,5.0,76.0,12.0,3.0,29.0,1.23,33.5,70.6,Estado normal,1.5,0.8506,26.0,71.0,0.02,9.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,1996-05-09,,,19.0,8.0,2.0,49.0,20.0,286.0,3.7,16.4,57.7,,6.5,0.854,19.8,77.1,0.158,17.0,0.025,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,1997-03-19,,,28.0,8.0,2.0,52.0,14.0,386.0,4.0,12.9,57.1,,7.0,0.854,19.0,58.8,0.17,21.5,0.023,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,1999-06-02,0.05,,16.0,5.1,2.2,13.0,6.1,359.0,4.09,18.0,66.0,,6.5,0.856,20.2,77.9,0.138,19.7,0.025,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2000-10-17,0.05,,17.0,5.2,1.0,12.0,5.2,422.0,5.23,16.0,71.0,,6.5,0.856,20.0,52.2,0.206,19.1,0.024,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2001-05-24,0.13,,14.0,5.2,3.2,9.0,5.3,391.0,4.56,20.0,80.0,,6.5,0.855,20.2,95.2,0.224,10.1,0.026,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2002-02-14,0.05,,6.6,3.9,2.9,14.6,5.3,143.4,4.1,26.3,82.9,,6.5,0.855,16.9,87.2,0.191,10.5,0.032,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2002-11-22,0.05,,14.1,4.2,2.6,16.9,4.9,216.8,3.61,25.1,69.4,,6.5,0.853,16.5,95.1,0.304,10.5,0.027,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2004-01-13,0.09,,18.2,5.1,1.6,19.3,4.8,375.4,5.16,19.3,66.1,,6.5,0.858,16.8,71.3,0.236,20.8,0.028,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2004-11-10,,,,,,,,,,,,,7.0,0.858,18.8,65.0,0.327,16.6,0.03,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2005-01-29,0.32,,17.7,5.8,2.8,32.6,6.2,177.5,3.5,29.2,79.3,,6.5,0.859,17.4,74.8,0.272,9.2,0.027,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2006-01-18,0.25,,22.7,6.6,1.8,54.1,8.1,113.6,2.66,33.4,74.2,,6.0,0.8588,16.7,88.4,0.31,15.9,0.032,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2007-01-10,0.18,,24.7,10.2,1.4,92.9,13.6,204.7,4.18,29.4,72.6,,6.0,0.8588,16.9,81.7,0.272,23.1,0.032,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2008-01-15,0.1,,11.2,2.4,1.0,25.1,5.4,71.4,1.39,27.8,60.2,,1.5,0.8722,30.7,65.4,0.016,8.8,0.009,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2009-09-16,0.16,,17.1,6.0,1.0,66.7,12.7,196.8,3.46,27.4,64.3,,1.5,0.8722,30.3,77.8,0.018,9.4,0.007,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2010-08-27,0.18,,11.8,6.6,1.0,91.6,19.4,196.4,3.86,28.8,67.4,,1.5,0.8722,29.3,47.2,0.018,12.8,0.008,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2011-06-08,0.15,,11.1,6.9,1.0,110.1,27.1,167.2,3.97,29.6,65.4,,1.5,0.8688,27.8,70.6,0.024,10.7,0.006,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2012-03-20,,,11.7,7.2,1.0,113.6,30.9,168.4,3.61,24.8,68.2,,,,,84.3,,7.3,,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2012-06-04,0.18,,9.2,6.9,1.0,106.2,27.3,190.4,3.86,25.6,59.3,,2.0,0.8689,29.2,43.4,0.016,13.6,0.008,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2013-06-07,0.22,,12.5,9.2,1.0,135.6,36.0,193.3,3.78,23.4,59.0,,2.0,0.8688,28.1,56.8,0.028,14.1,0.007,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2013-12-06,,,12.6,12.4,1.0,160.4,43.0,269.4,5.27,25.4,67.9,,,,,59.0,,10.4,,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2014-07-31,0.3,,12.6,5.7,1.2,150.0,39.6,267.2,4.47,22.4,61.2,,2.0,0.8688,27.4,37.4,0.027,15.6,0.009,,
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2015-01-09,,,11.0,12.0,1.0,150.0,42.0,192.0,3.79,24.4,57.8,Defeito térmico de elevada temperatura,,,,68.0,,11.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2015-07-20,0.35,Sintomas de degradação muito ligeira do papel.,11.0,9.0,1.0,131.0,33.0,288.0,4.78,21.4,57.5,Defeito térmico de elevada temperatura,2.0,0.8688,26.0,56.0,0.02,17.0,0.012,Conforme.,Nova colheita dentro de cerca de 6 meses
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2016-01-12,,,11.0,10.0,1.0,137.0,39.0,223.0,4.86,24.3,62.7,Defeito térmico de elevada temperatura,,,,76.0,,10.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2016-07-19,0.52,Sintomas de degradação ligeira do papel isolante.,16.0,12.0,1.0,142.0,35.0,359.0,5.59,20.1,57.6,Defeito térmico de elevada temperatura,2.0,0.8688,27.0,33.0,0.03,20.0,0.013,Conforme.,Nova colheita dentro de cerca de 6 meses
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2017-01-02,,,16.0,17.0,1.0,168.0,44.0,382.0,7.02,24.3,69.1,Defeito térmico de elevada temperatura,,,,75.0,,14.0,,Conforme.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2017-07-14,0.78,Sintomas de degradação ligeira do papel isolante.,26.0,24.0,1.0,129.0,34.0,391.0,6.29,17.5,56.3,Defeito térmico de elevada temperatura,2.0,0.8689,26.0,40.0,0.03,25.0,0.02,Conforme.,Nova colheita dentro de cerca de 6 meses
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2018-04-19,,,18.0,4.0,3.0,57.0,18.0,188.0,4.05,22.4,59.3,Estado normal,,,,58.0,,14.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2018-07-19,0.81,Sintomas de degradação ligeira do papel isolante.,26.0,5.0,3.0,47.0,15.0,241.0,2.28,21.2,64.2,Estado normal,2.0,0.8689,25.0,44.0,0.04,19.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2019-05-16,0.86,Sintomas de degradação ligeira do papel isolante.,29.0,9.0,1.0,34.0,10.0,236.0,5.03,18.9,54.7,Estado normal,2.0,0.869,25.0,49.0,0.04,19.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190621,SE SAO FRANCISCO,TR 2,LEL 27285,2020-04-16,0.88,Sintomas de degradação ligeira do papel isolante.,33.0,6.0,4.0,47.0,9.0,216.0,4.17,21.0,58.8,Estado normal,2.0,0.8689,23.0,82.0,0.05,13.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,1996-05-09,,,8.0,3.0,2.0,20.0,15.0,83.0,1.1,25.5,63.6,,6.0,0.856,21.2,95.3,0.071,7.0,0.023,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,1997-03-19,,,15.0,9.0,3.0,25.0,15.0,190.0,1.8,19.2,64.6,,6.0,0.856,19.7,85.0,0.094,4.8,0.038,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,1999-06-02,0.05,,7.4,6.5,1.0,12.0,7.8,145.0,2.45,28.0,83.0,,6.0,0.858,21.3,89.7,0.156,8.8,0.023,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2000-10-17,0.05,,12.0,3.4,1.6,10.0,4.6,134.0,1.96,23.0,65.0,,6.0,0.857,20.1,94.8,0.101,7.7,0.023,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2001-05-24,0.06,,11.0,4.1,2.6,10.0,4.0,245.0,2.46,15.0,54.0,,6.5,0.856,20.0,61.7,0.128,21.7,0.022,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2002-02-14,0.05,,5.3,4.6,1.2,16.3,5.8,148.8,3.11,30.9,88.7,,6.0,0.856,17.4,98.4,0.126,8.3,0.026,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2002-11-22,0.05,,19.4,5.5,1.8,17.6,5.4,266.2,3.45,20.4,66.7,,6.0,0.856,17.1,95.7,0.177,9.9,0.024,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2004-01-13,0.15,,22.8,6.6,1.4,20.3,5.0,422.1,5.01,16.2,62.9,,6.5,0.86,17.4,81.2,0.153,18.6,0.027,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2004-11-10,,,,,,,,,,,,,7.0,0.859,19.4,81.1,0.212,23.2,0.029,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2005-01-29,0.23,,26.5,8.0,1.7,34.3,7.4,469.1,5.84,16.8,71.4,,7.0,0.86,18.0,63.8,0.276,16.2,0.023,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2006-01-18,0.25,,34.4,9.6,1.0,54.8,9.9,538.0,7.99,16.2,68.4,,6.0,0.8601,16.9,38.4,0.246,25.9,0.027,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2007-01-10,0.22,,21.9,9.6,1.0,78.2,12.2,299.1,6.13,26.1,71.1,,6.0,0.8602,17.2,58.6,0.221,23.1,0.028,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2008-01-15,0.23,,12.4,4.7,1.2,11.0,3.2,351.3,5.78,25.5,65.4,,1.5,0.8723,30.1,54.2,0.02,11.3,0.01,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2009-09-16,0.49,,18.0,7.1,1.0,54.7,10.0,371.5,6.83,20.9,60.8,,1.5,0.8724,28.1,45.4,0.021,15.4,0.008,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2010-08-27,0.59,,28.9,7.9,1.1,70.7,12.5,454.2,7.01,20.6,68.8,,2.0,0.8727,28.4,41.0,0.024,15.9,0.016,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2011-06-08,0.56,,29.9,7.3,1.0,83.7,16.5,344.7,6.26,22.6,64.9,,2.0,0.869,25.1,62.0,0.031,14.4,0.01,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2012-06-04,0.54,,17.3,5.7,1.0,77.7,15.3,146.1,4.0,27.2,68.4,,2.0,0.8691,25.8,69.5,0.023,22.5,0.01,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2013-06-07,0.48,,22.1,5.8,1.0,88.5,17.4,148.7,3.29,22.6,60.8,,2.0,0.8689,25.2,67.3,0.039,8.0,0.01,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2014-07-31,0.51,,27.0,4.9,1.0,92.1,18.9,157.6,3.27,23.0,64.7,,2.0,0.8691,25.2,47.1,0.043,9.3,0.011,,
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2015-07-20,0.44,Papel normal,26.0,5.0,1.0,75.0,19.0,164.0,3.63,20.4,59.6,Estado normal,2.0,0.8691,23.0,52.0,0.04,17.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2016-07-19,0.54,Papel normal,28.0,6.0,1.0,79.0,21.0,162.0,3.22,22.3,59.5,Estado normal,2.0,0.8692,24.0,52.0,0.04,11.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2017-07-14,0.65,Sintomas de degradação ligeira do papel isolante.,38.0,20.0,1.0,83.0,25.0,212.0,3.71,19.3,58.5,Estado normal,2.0,0.8692,22.0,55.0,0.09,14.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2018-07-19,0.59,Sintomas de degradação ligeira do papel isolante.,28.0,3.0,1.0,36.0,11.0,124.0,1.62,24.9,67.3,Estado normal,2.0,0.8693,20.0,82.0,0.06,12.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2019-05-16,0.45,Sintomas de degradação ligeira do papel isolante.,24.0,8.0,1.0,18.0,12.0,111.0,2.87,22.5,57.8,Estado normal,2.0,0.8693,23.0,61.0,0.06,13.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190622,SE SAO FRANCISCO,TR 1,LEL 27284,2020-04-16,0.48,Sintomas de degradação ligeira do papel isolante.,31.0,4.0,1.0,23.0,10.0,151.0,3.28,23.0,60.0,Estado normal,2.0,0.8692,21.0,61.0,0.07,10.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190623,SE COINA,TR 1,16637 S,1996-04-22,,,2.0,3.0,8.0,67.0,11.0,79.0,3.3,28.7,66.3,,2.5,0.86,23.6,63.6,0.044,8.9,0.018,,
280190623,SE COINA,TR 1,16637 S,1997-03-19,,,6.0,2.0,5.0,62.0,10.0,66.0,2.5,27.8,67.2,,2.5,0.859,22.6,73.2,0.045,6.7,0.02,,
280190623,SE COINA,TR 1,16637 S,1998-04-15,0.05,,4.0,3.0,12.0,64.0,11.0,81.0,3.2,29.0,77.0,,2.5,0.86,22.1,80.0,0.026,7.7,0.021,,
280190623,SE COINA,TR 1,16637 S,1999-06-02,0.05,,2.6,2.0,18.0,37.0,7.3,78.0,2.54,30.0,81.0,,3.0,0.859,22.2,78.3,0.043,9.4,0.024,,
280190623,SE COINA,TR 1,16637 S,2000-10-16,0.05,,11.0,2.3,26.0,16.0,3.7,93.0,2.51,39.0,114.0,,3.0,0.86,22.6,72.3,0.037,7.5,0.019,,
280190623,SE COINA,TR 1,16637 S,2001-05-16,0.05,,4.1,1.6,18.7,10.3,2.8,61.3,1.94,24.3,59.8,,3.0,0.86,23.6,83.9,0.042,6.3,0.018,,
280190623,SE COINA,TR 1,16637 S,2002-03-05,0.05,,4.4,2.2,21.6,7.0,2.7,85.3,2.14,27.5,74.5,,3.0,0.857,23.9,65.6,0.034,7.0,0.023,,
280190623,SE COINA,TR 1,16637 S,2002-11-21,0.05,,8.4,3.8,27.6,7.4,2.5,267.8,3.51,24.4,73.3,,3.0,0.859,20.1,62.5,0.041,9.3,0.02,,
280190623,SE COINA,TR 1,16637 S,2004-04-02,0.06,,4.4,3.0,21.4,5.4,2.1,145.4,3.07,26.6,69.8,,3.0,0.862,19.5,64.6,0.074,8.5,0.021,,
280190623,SE COINA,TR 1,16637 S,2006-01-25,0.06,,6.0,1.9,7.4,1.6,1.0,94.9,1.76,34.0,75.0,,3.0,0.8635,18.4,48.7,0.082,13.0,0.023,,
280190623,SE COINA,TR 1,16637 S,2007-03-22,0.05,,8.6,2.3,4.8,1.4,1.0,101.7,1.44,29.0,64.8,,3.0,0.8636,19.9,93.0,0.071,8.9,0.029,,
280190623,SE COINA,TR 1,16637 S,2008-02-06,0.1,,9.1,3.1,8.0,3.1,1.2,232.9,3.22,26.6,67.6,,3.0,0.8636,19.0,67.3,0.059,13.8,0.038,,
280190623,SE COINA,TR 1,16637 S,2009-02-26,0.16,,5.7,3.1,4.8,3.4,1.9,236.9,3.2,26.1,66.4,,3.5,0.8636,18.3,56.1,0.059,16.5,0.038,,
280190623,SE COINA,TR 1,16637 S,2010-03-19,0.18,,6.6,2.5,4.0,3.0,1.3,176.0,2.51,34.1,77.7,,3.5,0.8639,19.1,72.4,0.081,11.4,0.033,,
280190623,SE COINA,TR 1,16637 S,2011-06-09,0.28,,8.0,3.4,3.4,6.8,2.2,296.4,3.08,28.6,72.6,,3.5,0.8603,18.2,68.3,0.098,10.9,0.033,,
280190623,SE COINA,TR 1,16637 S,2012-06-27,0.43,,5.6,2.8,3.4,3.9,1.1,266.7,2.58,22.2,56.9,,3.5,0.8604,18.2,64.4,0.098,24.5,0.033,,
280190623,SE COINA,TR 1,16637 S,2013-06-03,0.31,,4.9,2.4,1.9,4.0,1.2,152.6,1.7,24.6,57.6,,3.5,0.8603,17.7,67.4,0.105,21.1,0.04,,
280190623,SE COINA,TR 1,16637 S,2014-07-31,0.41,,6.8,3.4,2.4,8.3,1.9,298.7,3.03,22.4,63.9,,4.0,0.8603,18.9,34.8,0.119,25.8,0.041,,
280190623,SE COINA,TR 1,16637 S,2015-07-24,1.24,Sintomas de degradação significativa do papel.,19.0,8.0,1.0,7.0,4.0,725.0,6.73,11.0,60.1,Estado normal,4.5,0.8604,18.0,43.0,0.18,30.0,0.038,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190623,SE COINA,TR 1,16637 S,2016-03-09,1.04,Sintomas de degradação significativa do papel.,,,,,,,,,,,4.5,0.8605,15.0,67.0,0.14,25.0,0.033,Valor de tensão interfacial não conforme,Este transformador está referenciado para regeneração do óleo.
280190623,SE COINA,TR 1,16637 S,2016-03-28,0.05,Sintomas de degradação significativa do papel antes da regeneração do óleo,3.0,2.0,1.0,8.0,3.0,22.0,1.0,17.6,61.0,Estado normal,1.0,0.859,38.0,76.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190623,SE COINA,TR 1,16637 S,2016-06-29,,,,,,,,,,,,,,0.8591,33.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190623,SE COINA,TR 1,16637 S,2017-07-11,0.46,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,17.0,1.0,6.0,2.0,227.0,2.76,26.3,62.1,Estado normal,1.5,0.8592,32.0,45.0,0.02,18.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190623,SE COINA,TR 1,16637 S,2018-07-17,0.5,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,2.0,1.0,12.0,1.0,154.0,1.79,27.9,69.7,Estado normal,1.5,0.8592,32.0,33.0,0.02,23.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190623,SE COINA,TR 1,16637 S,2019-08-21,0.72,Sintomas de degradação significativa do papel antes da regeneração do óleo,5.0,3.0,2.0,18.0,1.0,261.0,3.38,26.9,61.6,Estado normal,1.5,0.8592,31.0,34.0,0.02,23.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190624,SE SADO,TR 1,C 0039 A,2004-04-02,0.05,,11.0,1.1,1.0,1.0,1.0,100.6,1.0,16.8,47.7,,0.5,0.869,37.4,77.7,0.06,2.4,0.002,,
280190624,SE SADO,TR 1,C 0039 A,2005-03-14,0.05,,26.9,5.1,1.0,1.0,1.2,492.4,1.29,9.4,48.7,,0.5,0.8697,35.6,68.8,0.015,7.2,0.001,,
280190624,SE SADO,TR 1,C 0039 A,2006-04-17,0.05,,30.5,9.0,1.0,2.1,1.8,691.3,1.9,8.0,54.3,,0.5,0.8698,35.8,68.1,0.008,7.4,0.001,,
280190624,SE SADO,TR 1,C 0039 A,2007-03-22,0.05,,24.2,14.7,1.0,2.4,2.8,569.1,1.82,5.9,45.5,,1.0,0.8697,35.4,76.6,0.003,4.6,0.002,,
280190624,SE SADO,TR 1,C 0039 A,2008-02-15,0.05,,15.8,19.5,1.0,2.9,4.2,515.1,1.52,9.5,55.2,,1.5,0.8698,37.1,85.0,0.006,7.7,0.002,,
280190624,SE SADO,TR 1,C 0039 A,2009-01-29,0.05,,15.0,29.4,1.0,3.1,10.8,536.9,1.54,7.6,54.1,,1.0,0.8697,36.5,69.4,0.008,2.8,0.002,,
280190624,SE SADO,TR 1,C 0039 A,2010-09-28,0.05,,18.1,51.2,1.0,5.9,38.3,598.6,2.22,7.8,64.2,,0.5,0.8698,30.7,79.8,0.006,8.7,0.004,,
280190624,SE SADO,TR 1,C 0039 A,2011-02-24,0.05,,10.8,38.6,1.0,3.7,30.8,438.0,1.44,5.8,47.4,,0.5,0.8664,37.2,89.8,0.005,6.9,0.003,,
280190624,SE SADO,TR 1,C 0039 A,2012-05-10,0.05,,11.1,51.8,1.0,6.2,58.9,439.9,1.67,7.8,55.9,,1.0,0.8664,34.4,72.9,0.013,8.8,0.003,,
280190624,SE SADO,TR 1,C 0039 A,2013-03-05,0.05,,6.9,60.7,1.0,6.9,73.9,443.2,1.74,3.8,47.9,,0.5,0.8664,37.5,88.2,0.006,4.0,0.003,,
280190624,SE SADO,TR 1,C 0039 A,2014-03-25,0.05,,4.6,66.9,1.0,7.4,92.2,426.8,1.84,3.9,48.6,,0.5,0.8664,34.8,92.8,0.001,4.6,0.004,,
280190624,SE SADO,TR 1,C 0039 A,2015-01-29,0.05,Papel normal,5.0,54.0,1.0,13.0,107.0,450.0,1.63,4.5,47.2,Defeito térmico de baixa temperatura,0.5,0.8664,37.0,90.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190624,SE SADO,TR 1,C 0039 A,2016-01-14,0.05,Papel normal,10.0,79.0,35.0,5.0,129.0,394.0,2.07,5.6,54.1,Defeito térmico de baixa temperatura,0.5,0.8664,34.0,84.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 3 meses
280190624,SE SADO,TR 1,C 0039 A,2016-05-02,,,13.0,80.0,1.0,5.0,126.0,402.0,1.98,4.8,49.4,Defeito térmico de baixa temperatura,,,,92.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280190624,SE SADO,TR 1,C 0039 A,2017-01-04,0.05,Papel normal,17.0,93.0,1.0,6.0,142.0,480.0,2.05,6.4,60.1,Defeito térmico de baixa temperatura,0.5,0.8664,37.0,85.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280190624,SE SADO,TR 1,C 0039 A,2018-01-03,0.05,Papel normal,15.0,92.0,1.0,6.0,152.0,422.0,2.0,5.4,52.8,Defeito térmico de elevada temperatura,0.5,0.8664,36.0,69.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280190624,SE SADO,TR 1,C 0039 A,2018-12-04,,,20.0,106.0,1.0,7.0,160.0,419.0,2.24,4.2,53.2,Defeito térmico de baixa temperatura,,,,97.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190624,SE SADO,TR 1,C 0039 A,2019-05-16,0.05,Papel normal,18.0,100.0,1.0,6.0,149.0,371.0,2.27,2.8,47.3,Defeito térmico de baixa temperatura,0.5,0.8664,39.0,82.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190624,SE SADO,TR 1,C 0039 A,2020-05-08,0.05,Papel normal,12.0,101.0,1.0,10.0,163.0,363.0,2.12,5.0,52.4,Defeito térmico de baixa temperatura,0.5,0.8664,38.0,59.0,0.02,8.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280190625,SE MONTEMOR,TR 1,19399 C,1996-02-14,,,44.0,12.0,1.0,13.0,164.0,182.0,3.1,9.6,66.9,,4.0,0.852,21.5,72.7,0.064,20.1,0.034,,
280190625,SE MONTEMOR,TR 1,19399 C,1997-01-24,0.05,,,,,,,,,,,,,,,,,,,,
280190625,SE MONTEMOR,TR 1,19399 C,1997-01-29,,,37.0,4.0,6.0,10.0,122.0,92.0,2.5,22.7,71.3,,4.0,0.853,19.2,76.0,0.089,12.3,0.034,,
280190625,SE MONTEMOR,TR 1,19399 C,1998-02-18,0.05,,56.0,2.0,6.0,6.0,72.0,82.0,1.0,26.0,85.0,,4.0,0.852,20.3,87.8,0.096,14.4,0.037,,
280190625,SE MONTEMOR,TR 1,19399 C,1999-03-12,0.05,,33.0,2.4,4.9,4.0,43.9,63.4,1.45,26.9,75.6,,4.0,0.853,19.3,59.8,0.116,11.9,0.027,,
280190625,SE MONTEMOR,TR 1,19399 C,1999-08-26,0.05,,7.4,1.3,2.9,1.9,17.0,43.0,1.0,16.0,47.0,,4.0,0.855,19.1,66.6,0.119,21.4,0.042,,
280190625,SE MONTEMOR,TR 1,19399 C,2000-08-10,0.05,,24.0,1.7,3.6,2.3,18.0,59.0,1.04,22.0,70.0,,4.0,0.853,19.1,70.5,0.117,19.5,0.04,,
280190625,SE MONTEMOR,TR 1,19399 C,2001-10-02,0.05,,50.0,5.5,24.0,5.2,19.0,164.0,2.04,18.0,75.0,,4.0,0.851,17.2,55.5,0.104,23.6,0.044,,
280190625,SE MONTEMOR,TR 1,19399 C,2002-08-14,0.05,,27.2,3.7,27.9,4.2,8.0,83.0,1.29,18.4,55.9,,4.0,0.852,17.5,34.9,0.115,26.3,0.033,,
280190625,SE MONTEMOR,TR 1,19399 C,2003-05-21,0.05,,30.0,4.9,58.8,14.9,11.8,70.1,1.46,27.1,63.7,,4.0,0.852,17.5,57.9,0.125,20.9,0.041,,
280190625,SE MONTEMOR,TR 1,19399 C,2004-07-07,0.05,,35.2,4.6,52.5,24.6,9.6,121.9,1.75,21.8,66.6,,4.0,0.855,17.4,36.2,0.114,27.3,0.032,,
280190625,SE MONTEMOR,TR 1,19399 C,2005-05-27,0.09,,28.1,4.4,51.1,31.4,10.3,99.5,2.15,23.1,71.8,,4.0,0.8566,17.3,38.4,0.161,34.0,0.047,,
280190625,SE MONTEMOR,TR 1,19399 C,2006-05-11,0.05,,17.9,4.5,46.9,38.2,10.4,73.4,2.24,27.1,67.9,,4.0,0.8566,16.9,77.8,0.152,19.9,0.042,,
280190625,SE MONTEMOR,TR 1,19399 C,2007-01-12,0.05,,25.6,5.9,61.1,49.9,12.5,108.6,2.69,25.4,78.3,,3.5,0.8567,17.0,67.6,0.131,16.5,0.033,,
280190625,SE MONTEMOR,TR 1,19399 C,2008-10-10,0.05,,19.4,8.6,67.3,73.9,16.8,117.1,2.08,34.0,84.2,,4.0,0.8567,16.7,62.0,0.158,18.6,0.044,,
280190625,SE MONTEMOR,TR 1,19399 C,2009-08-13,0.05,,28.1,4.4,45.4,71.7,15.8,166.9,2.49,23.6,64.3,,4.0,0.8568,16.5,42.5,0.16,39.6,0.044,,
280190625,SE MONTEMOR,TR 1,19399 C,2010-06-24,0.05,,12.9,3.6,27.6,70.9,16.3,94.6,2.84,27.8,67.8,,4.0,0.8569,16.8,54.7,0.169,28.8,0.045,,
280190625,SE MONTEMOR,TR 1,19399 C,2011-04-20,0.05,,5.8,1.2,1.0,1.0,1.0,80.5,1.1,23.1,70.8,,1.0,0.8737,29.5,79.9,0.019,5.4,0.008,,
280190625,SE MONTEMOR,TR 1,19399 C,2012-10-08,0.05,,15.8,2.2,3.7,4.2,1.1,104.3,2.07,12.0,59.4,,1.0,0.8738,25.8,49.7,0.018,10.2,0.013,,
280190625,SE MONTEMOR,TR 1,19399 C,2013-10-10,0.05,,23.0,3.4,5.0,9.3,2.2,104.1,2.1,9.6,65.7,,1.5,0.8738,23.7,70.7,0.006,14.1,0.011,,
280190625,SE MONTEMOR,TR 1,19399 C,2014-10-08,0.05,Papel normal,22.0,6.0,4.0,15.0,8.0,74.0,1.62,10.0,63.3,Estado normal,1.0,0.8739,20.0,75.0,0.03,5.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190625,SE MONTEMOR,TR 1,19399 C,2015-08-12,0.05,Papel normal,52.0,7.0,3.0,14.0,13.0,96.0,2.0,4.8,65.0,Estado normal,1.5,0.874,23.0,76.0,0.03,9.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190625,SE MONTEMOR,TR 1,19399 C,2016-09-15,0.05,Papel normal,152.0,9.0,1.0,21.0,12.0,193.0,2.08,5.8,68.0,Descargas parciais,1.5,0.8741,22.0,62.0,0.03,6.0,0.014,Conforme.,Nova colheita dentro de cerca de 3 meses
280190625,SE MONTEMOR,TR 1,19399 C,2016-12-06,,,68.0,11.0,2.0,24.0,13.0,128.0,1.94,14.8,68.7,Estado normal,,,,95.0,,2.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190625,SE MONTEMOR,TR 1,19399 C,2017-09-18,0.05,Papel normal,115.0,5.0,5.0,19.0,8.0,157.0,2.0,9.1,62.1,Descargas parciais,1.5,0.8741,21.0,81.0,0.05,3.0,0.014,Conforme.,Nova colheita dentro de cerca de 6 meses
280190625,SE MONTEMOR,TR 1,19399 C,2018-03-16,,,56.0,5.0,8.0,13.0,9.0,93.0,1.78,20.7,70.8,Estado normal,,,,66.0,,13.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190625,SE MONTEMOR,TR 1,19399 C,2018-10-08,0.05,Papel normal,174.0,12.0,13.0,19.0,8.0,242.0,2.54,8.7,64.5,Descargas parciais,1.5,0.8742,20.0,57.0,0.07,16.0,0.015,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190625,SE MONTEMOR,TR 1,19399 C,2019-05-15,0.05,Papel normal,61.0,10.0,8.0,15.0,9.0,95.0,2.09,19.0,57.4,Estado normal,1.5,0.8742,21.0,79.0,0.06,9.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190625,SE MONTEMOR,TR 1,19399 C,2020-06-26,0.05,Papel normal,63.0,7.0,9.0,31.0,10.0,104.0,1.9,18.4,50.1,Estado normal,1.5,0.8743,19.0,51.0,0.07,20.0,0.016,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190626,SE MORA,TR 1,LEL 5309,1996-07-25,,,7.0,2.0,1.0,4.0,1.0,313.0,2.4,19.6,65.4,,3.0,0.852,15.6,72.9,0.122,13.4,0.05,,
