SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280190626,SE MORA,TR 1,LEL 5309,1997-07-24,,,,,,,,,,,,,,,,,,15.9,,,
280190626,SE MORA,TR 1,LEL 5309,1997-09-24,,,8.0,2.0,1.0,4.0,1.0,300.0,2.0,18.9,64.8,,,,,,,,,,
280190626,SE MORA,TR 1,LEL 5309,1999-03-11,0.1,,5.4,1.8,2.2,3.7,1.0,175.0,2.25,27.2,72.2,,3.0,0.854,15.3,95.2,0.171,7.5,0.055,,
280190626,SE MORA,TR 1,LEL 5309,2000-07-25,0.07,,9.5,2.2,1.0,3.4,1.2,313.0,2.6,23.0,76.0,,,,,76.4,,11.0,,,
280190626,SE MORA,TR 1,LEL 5309,2002-01-08,0.05,,2.9,9.2,1.0,14.7,2.8,222.4,2.76,31.9,93.1,,3.5,0.854,11.8,45.4,0.216,13.9,0.061,,
280190626,SE MORA,TR 1,LEL 5309,2002-12-13,0.05,,3.6,2.3,1.0,3.4,1.2,269.3,2.86,25.9,69.8,,3.5,0.852,11.1,69.7,0.258,8.7,0.067,,
280190626,SE MORA,TR 1,LEL 5309,2004-01-12,0.22,,4.1,2.0,1.0,2.8,1.0,259.3,2.95,27.6,77.9,,3.5,0.858,13.3,41.8,0.214,13.3,0.061,,
280190626,SE MORA,TR 1,LEL 5309,2004-04-26,,,,,,,,,,,,,3.5,0.858,13.2,53.2,0.242,12.8,0.069,,
280190626,SE MORA,TR 1,LEL 5309,2005-11-04,0.22,,9.1,2.4,1.0,3.2,1.0,337.4,2.77,27.5,79.7,,3.5,0.8581,13.1,51.1,0.243,19.3,0.07,,
280190626,SE MORA,TR 1,LEL 5309,2006-12-14,0.24,,14.2,2.5,1.0,3.6,1.0,284.7,2.83,30.0,90.4,,3.5,0.8582,12.1,83.4,0.376,14.2,0.088,,
280190626,SE MORA,TR 1,LEL 5309,2007-03-22,0.27,,7.4,1.8,1.0,2.7,1.0,202.7,2.42,27.3,70.5,,3.5,0.8583,11.9,56.8,0.32,11.8,0.077,,
280190626,SE MORA,TR 1,LEL 5309,2008-03-28,0.27,,2.1,1.6,1.0,1.8,1.0,144.2,2.13,32.2,76.0,,3.5,0.8583,11.3,77.6,0.312,15.2,0.075,,
280190626,SE MORA,TR 1,LEL 5309,2009-02-13,0.27,,2.6,1.7,1.0,2.0,1.0,164.9,2.25,31.0,73.3,,3.5,0.8582,10.9,97.9,0.308,14.0,0.08,,
280190626,SE MORA,TR 1,LEL 5309,2010-05-14,0.18,,11.6,2.1,1.0,3.8,1.0,401.5,3.88,17.8,86.6,,3.5,0.8583,10.9,65.1,0.31,16.1,0.127,,
280190626,SE MORA,TR 1,LEL 5309,2011-02-10,0.26,,3.2,2.0,1.0,3.4,1.1,205.7,3.1,31.1,77.3,,3.5,0.8549,11.1,66.0,0.384,10.2,0.097,,
280190626,SE MORA,TR 1,LEL 5309,2012-10-31,0.05,,4.0,2.1,1.0,1.0,1.0,80.0,1.43,24.6,59.1,,0.5,0.8709,31.8,88.6,0.014,6.0,0.008,,
280190626,SE MORA,TR 1,LEL 5309,2013-10-09,0.05,,5.9,2.6,1.0,1.0,1.0,87.0,1.53,24.6,68.0,,0.5,0.8709,29.1,37.9,0.008,11.8,0.009,,
280190626,SE MORA,TR 1,LEL 5309,2014-10-09,0.09,Papel normal,5.0,2.0,1.0,1.0,1.0,70.0,1.36,26.4,65.3,Estado normal,1.0,0.8708,28.0,78.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190626,SE MORA,TR 1,LEL 5309,2015-08-12,0.05,Papel normal,7.0,1.0,1.0,1.0,1.0,69.0,1.71,24.6,62.5,Estado normal,1.0,0.8709,30.0,90.0,0.02,6.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190626,SE MORA,TR 1,LEL 5309,2016-09-15,0.07,Papel normal,12.0,2.0,1.0,1.0,1.0,91.0,1.46,25.0,67.5,Estado normal,1.0,0.8709,29.0,88.0,0.02,8.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190626,SE MORA,TR 1,LEL 5309,2017-10-27,0.1,Papel normal,5.0,7.0,1.0,1.0,1.0,49.0,1.0,18.0,42.4,Estado normal,1.0,0.8709,27.0,39.0,0.02,12.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190626,SE MORA,TR 1,LEL 5309,2018-09-26,0.09,Papel normal,3.0,8.0,1.0,1.0,1.0,65.0,1.29,25.8,63.6,Estado normal,1.0,0.8709,27.0,68.0,0.02,10.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190626,SE MORA,TR 1,LEL 5309,2019-08-08,0.09,Papel normal,9.0,4.0,1.0,2.0,7.0,67.0,1.3,28.7,66.0,Estado normal,1.0,0.871,26.0,89.0,0.03,8.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190626,SE MORA,TR 1,LEL 5309,2020-10-22,0.1,Papel normal,15.4,2.9,1.0,1.0,3.7,76.0,1.27,26.1,63.3,Estado normal,1.0,0.8709,26.0,92.0,0.02,6.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190628,SE SAO SEBASTIAO (STB),EX TR 2,7602 C,1996-02-22,,,33.0,7.0,46.0,38.0,2.0,198.0,1.7,27.6,65.1,,,,,,,12.4,,,
280190628,SE SAO SEBASTIAO (STB),EX TR 2,7602 C,1997-02-20,,,47.0,8.0,99.0,45.0,2.0,178.0,1.6,25.3,60.8,,,,,,,,,,
280190628,SE SAO SEBASTIAO (STB),EX TR 2,7602 C,1997-02-21,0.13,,,,,,,,,,,,2.5,0.855,30.8,60.9,0.033,10.1,0.042,,
280190628,SE SAO SEBASTIAO (STB),EX TR 2,7602 C,1998-04-23,0.17,,50.0,10.0,133.0,51.0,2.0,245.0,2.0,27.0,78.0,,,,,,,16.1,,,
280190628,SE SAO SEBASTIAO (STB),EX TR 2,7602 C,1999-03-11,0.99,,50.2,8.6,79.1,50.3,1.6,171.8,2.31,27.3,65.7,,3.0,0.856,28.7,60.4,0.043,12.2,0.028,,
280190628,SE SAO SEBASTIAO (STB),EX TR 2,7602 C,2000-07-26,0.2,,26.0,7.1,94.0,47.0,1.7,281.0,2.27,27.0,75.0,,3.0,0.856,30.4,58.3,0.043,19.0,0.035,,
280190628,SE SAO SEBASTIAO (STB),EX TR 2,7602 C,2002-01-08,0.19,,44.4,6.9,77.7,42.1,1.8,266.4,2.26,30.4,85.9,,3.5,0.856,25.6,71.8,0.05,10.6,0.031,,
280190628,SE SAO SEBASTIAO (STB),EX TR 2,7602 C,2002-12-13,,,54.1,7.5,111.9,50.2,1.4,287.9,2.66,26.9,65.1,,3.5,0.854,26.4,43.8,0.096,18.4,0.035,,
280190628,SE SAO SEBASTIAO (STB),EX TR 2,7602 C,2004-01-13,0.52,,38.0,7.2,70.2,39.1,1.2,318.4,3.32,25.2,64.4,,3.5,0.858,25.4,39.6,0.104,23.1,0.023,,
280190628,SE SAO SEBASTIAO (STB),EX TR 2,7602 C,2005-01-10,0.87,,37.9,6.8,86.7,28.8,1.1,278.7,3.81,27.2,65.2,,4.0,0.859,25.8,48.4,0.086,25.2,0.02,,
280190628,SE SAO SEBASTIAO (STB),EX TR 2,7602 C,2006-01-06,1.02,,22.4,4.7,52.7,22.4,1.1,232.5,2.73,26.3,64.3,,3.5,0.8598,25.2,73.8,0.18,21.6,0.02,,
280190628,SE SAO SEBASTIAO (STB),EX TR 2,7602 C,2006-05-11,,,27.5,8.7,1.0,9.1,7.9,691.7,4.33,15.3,73.0,,,,,,,19.6,,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,1996-02-22,,,276.0,34.0,1.0,15.0,249.0,328.0,3.0,5.1,74.3,,,,,,,38.1,,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,1997-02-20,,,375.0,29.0,1.0,16.0,206.0,326.0,3.4,3.9,62.6,,,,,,,,,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,1997-02-21,0.05,,,,,,,,,,,,5.0,0.854,17.6,24.5,0.255,56.6,0.086,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,1997-07-24,0.05,,1173.0,61.0,1.0,17.0,204.0,380.0,3.2,4.4,58.9,,,,,,,93.1,,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,1997-10-02,0.05,,1197.0,87.0,1.0,20.0,228.0,444.0,3.8,7.5,59.8,,,,,21.3,,82.4,,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,1998-04-23,0.05,,737.0,43.0,1.0,17.0,174.0,478.0,4.5,4.0,75.0,,,,,37.2,,57.5,,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,1999-03-11,0.21,,711.3,29.1,1.0,17.5,153.1,458.2,5.08,9.6,76.9,,5.0,0.856,18.2,27.5,0.331,46.9,0.076,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,2000-07-26,0.05,,2114.0,57.0,1.0,15.0,112.0,468.0,4.19,8.1,64.0,,,,,24.2,,75.2,,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,2002-01-08,0.05,,3441.1,42.4,1.0,14.6,68.8,624.7,4.18,14.4,96.5,,5.5,0.856,16.0,27.9,0.383,44.6,0.078,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,2002-12-13,0.05,,5659.1,57.3,1.4,15.1,64.4,688.9,4.38,2.7,68.6,,7.0,0.856,15.9,26.2,0.47,18.4,0.074,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,2003-03-14,,,4561.1,55.6,1.0,13.8,54.4,551.8,3.19,1.4,57.0,,,,,,,,,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,2004-01-13,0.05,,5631.1,61.4,1.4,12.1,42.6,534.4,3.34,4.0,64.0,,6.0,0.859,16.7,20.2,0.445,76.3,0.083,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,2004-07-06,,,8326.1,81.0,1.0,14.2,44.5,528.3,3.42,3.8,63.7,,6.0,0.859,16.4,20.4,0.463,90.9,0.086,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,2004-10-28,,,6688.3,59.4,1.0,11.4,30.4,655.3,4.73,5.9,62.3,,,,,18.3,,56.6,,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,2005-01-10,0.3,,5445.1,59.7,1.0,11.1,35.4,762.0,4.95,2.4,64.8,,6.5,0.859,16.4,33.6,0.43,65.4,0.08,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,2005-06-14,,,7535.6,74.5,1.0,11.7,40.6,665.3,3.94,3.2,60.4,,,,,,,,,,
280190629,SE SAO SEBASTIAO (STB),TR Aparcado,19386 C,2012-04-12,0.05,,,,,,,,,,,,0.5,0.8648,28.8,89.2,0.013,3.8,0.005,,
280190630,SE EVORA,TR 1,LEL 17878,1996-07-24,,,9.0,6.0,14.0,72.0,8.0,124.0,2.0,23.1,59.5,,3.5,0.85,22.6,73.2,0.047,14.0,0.031,,
280190630,SE EVORA,TR 1,LEL 17878,1997-02-20,,,17.0,7.0,13.0,78.0,9.0,69.0,1.6,25.7,62.8,,3.5,0.849,21.8,80.7,0.067,6.4,0.034,,
280190630,SE EVORA,TR 1,LEL 17878,1998-04-23,0.16,,17.0,8.0,9.0,101.0,11.0,105.0,1.7,28.0,86.0,,3.5,0.852,21.9,59.2,0.065,5.9,0.034,,
280190630,SE EVORA,TR 1,LEL 17878,1999-03-09,,,13.2,4.3,13.2,65.4,8.1,83.3,1.59,29.3,71.2,,3.5,0.851,21.4,87.2,0.066,7.2,0.024,,
280190630,SE EVORA,TR 1,LEL 17878,2000-07-27,0.22,,12.0,6.8,34.0,44.0,8.1,148.0,1.57,26.0,77.0,,4.0,0.849,22.4,70.6,0.068,9.4,0.04,,
280190630,SE EVORA,TR 1,LEL 17878,2002-01-08,0.1,,16.4,10.1,23.7,99.8,18.6,116.8,1.83,30.8,84.2,,4.0,0.85,18.5,90.4,0.075,9.6,0.036,,
280190630,SE EVORA,TR 1,LEL 17878,2002-12-12,0.31,,29.5,14.3,24.8,179.3,27.0,148.5,2.0,27.3,67.4,,4.0,0.85,18.5,50.9,0.093,11.2,0.044,,
280190630,SE EVORA,TR 1,LEL 17878,2003-05-28,,,26.3,13.2,27.4,213.7,28.0,90.2,1.15,25.9,63.4,,,,,,,,,,
280190630,SE EVORA,TR 1,LEL 17878,2003-12-03,,,27.0,13.6,18.8,194.4,27.6,78.7,1.13,26.9,60.4,,,,,,,,,,
280190630,SE EVORA,TR 1,LEL 17878,2004-04-27,0.3,,17.2,6.1,22.3,147.8,23.5,71.8,1.13,22.3,54.8,,4.0,0.856,18.7,52.9,0.12,18.0,0.049,,
280190630,SE EVORA,TR 1,LEL 17878,2004-10-27,,,18.4,8.4,28.3,102.0,19.7,140.1,2.0,25.9,63.4,,,,,,,,,,
280190630,SE EVORA,TR 1,LEL 17878,2005-01-10,0.4,,28.9,9.4,42.9,114.2,21.4,138.8,2.22,30.0,71.4,,4.0,0.853,19.4,62.4,0.096,19.1,0.044,,
280190630,SE EVORA,TR 1,LEL 17878,2006-01-06,0.49,,19.3,12.8,27.0,201.4,28.7,166.4,3.06,27.5,67.6,,4.0,0.855,17.8,87.6,0.162,15.0,0.044,,
280190630,SE EVORA,TR 1,LEL 17878,2006-05-11,,,22.4,11.9,25.0,205.2,29.2,271.4,3.59,23.3,67.7,,,,,,,,,,
280190630,SE EVORA,TR 1,LEL 17878,2007-01-12,0.81,,16.0,11.2,15.2,174.1,27.1,212.8,3.89,28.8,70.2,,4.5,0.8552,17.3,57.8,0.1,15.8,0.043,,
280190630,SE EVORA,TR 1,LEL 17878,2007-09-11,,,26.4,8.8,12.4,111.3,17.6,251.3,3.02,26.1,70.1,,,,,,,13.6,,,
280190630,SE EVORA,TR 1,LEL 17878,2008-01-15,0.78,,11.1,7.4,10.7,99.7,16.2,170.3,3.12,27.8,67.6,,4.0,0.8552,17.0,64.9,0.1,14.0,0.053,,
280190630,SE EVORA,TR 1,LEL 17878,2009-02-10,0.97,,12.6,6.7,13.2,94.5,13.6,144.7,2.53,30.4,70.4,,4.0,0.8552,17.4,65.0,0.129,13.0,0.072,,
280190630,SE EVORA,TR 1,LEL 17878,2010-06-24,0.54,,10.5,6.4,11.4,77.1,11.4,131.9,2.62,28.7,70.4,,4.5,0.8554,17.4,86.3,0.127,12.8,0.068,,
280190630,SE EVORA,TR 1,LEL 17878,2011-04-20,1.22,,9.0,6.1,11.9,73.5,10.8,94.8,1.99,35.9,89.3,,4.5,0.8518,15.9,81.7,0.142,15.0,0.051,,
280190630,SE EVORA,TR 1,LEL 17878,2012-01-31,1.37,,18.3,6.3,14.0,70.7,12.1,116.4,2.39,28.2,68.3,,4.5,0.8519,18.4,47.2,0.136,13.5,0.053,,
280190630,SE EVORA,TR 1,LEL 17878,2013-01-11,1.17,,5.7,4.1,13.4,41.6,6.1,77.8,1.74,25.9,59.4,,4.5,0.8519,16.4,64.0,0.132,15.4,0.053,,
280190630,SE EVORA,TR 1,LEL 17878,2013-12-06,,,6.8,1.5,1.3,1.0,1.0,20.4,1.0,22.8,52.9,,,,,81.5,,6.6,,,
280190630,SE EVORA,TR 1,LEL 17878,2014-01-17,0.05,,6.5,2.4,4.1,2.6,1.0,52.3,1.0,28.8,69.2,,0.5,0.8704,37.0,81.6,0.007,5.8,0.004,,
280190630,SE EVORA,TR 1,LEL 17878,2015-01-30,0.12,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,4.0,9.0,11.0,2.0,70.0,1.31,26.1,60.1,Estado normal,0.5,0.8704,36.0,74.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190630,SE EVORA,TR 1,LEL 17878,2015-12-04,,,10.0,6.0,15.0,12.0,2.0,196.0,3.13,25.0,57.7,Estado normal,,,,75.0,,9.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190630,SE EVORA,TR 1,LEL 17878,2016-03-04,0.32,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,4.0,13.0,11.0,2.0,95.0,2.81,28.2,64.2,Estado normal,1.0,0.8703,34.0,97.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190630,SE EVORA,TR 1,LEL 17878,2016-06-29,,,6.0,3.0,14.0,9.0,2.0,69.0,2.15,25.6,56.0,Estado normal,,,,86.0,,12.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190630,SE EVORA,TR 1,LEL 17878,2016-12-21,,,7.0,5.0,14.0,12.0,3.0,105.0,2.31,31.1,73.6,Estado normal,,,,60.0,,8.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190630,SE EVORA,TR 1,LEL 17878,2017-02-09,0.48,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,5.0,12.0,11.0,2.0,68.0,1.9,30.0,68.3,Estado normal,1.0,0.8703,35.0,66.0,0.02,3.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190630,SE EVORA,TR 1,LEL 17878,2018-03-15,0.4,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,3.0,8.0,13.0,3.0,58.0,1.39,27.9,63.4,Estado normal,1.0,0.8704,35.0,70.0,0.02,5.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190630,SE EVORA,TR 1,LEL 17878,2019-04-01,0.42,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,3.0,7.0,13.0,2.0,60.0,1.56,30.8,66.0,Estado normal,1.0,0.8703,36.0,65.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190630,SE EVORA,TR 1,LEL 17878,2020-03-02,0.5,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,3.0,7.0,12.0,2.0,61.0,1.51,27.2,57.5,Estado normal,1.0,0.8703,35.0,88.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190631,SE EVORA,TR 2,LEL 17877,1996-07-24,,,9.0,5.0,12.0,43.0,6.0,137.0,2.2,19.7,52.9,,3.5,0.85,21.2,73.5,0.054,13.6,0.024,,
280190631,SE EVORA,TR 2,LEL 17877,1997-02-20,,,15.0,5.0,10.0,43.0,6.0,81.0,1.7,24.2,58.4,,3.5,0.849,21.4,91.1,0.069,6.5,0.032,,
280190631,SE EVORA,TR 2,LEL 17877,1998-04-23,0.15,,15.0,6.0,8.0,67.0,8.0,74.0,1.4,28.0,84.0,,3.5,0.852,21.3,73.3,0.066,7.3,0.031,,
280190631,SE EVORA,TR 2,LEL 17877,1999-03-09,0.18,,15.4,3.1,8.2,41.7,5.9,57.8,1.37,29.5,71.6,,3.5,0.852,21.3,89.7,0.069,6.7,0.023,,
280190631,SE EVORA,TR 2,LEL 17877,2000-07-27,0.26,,10.0,5.3,35.0,26.0,5.3,128.0,1.93,27.0,77.0,,4.0,0.849,21.1,80.2,0.068,8.8,0.033,,
280190631,SE EVORA,TR 2,LEL 17877,2002-01-08,0.17,,8.9,4.9,26.4,46.0,9.0,66.7,1.62,33.9,90.9,,4.0,0.849,18.6,99.8,0.071,6.4,0.037,,
280190631,SE EVORA,TR 2,LEL 17877,2002-12-12,0.24,,23.3,5.4,27.1,35.0,7.0,92.7,1.83,30.9,71.6,,4.0,0.85,18.7,63.1,0.096,8.7,0.036,,
280190631,SE EVORA,TR 2,LEL 17877,2004-01-13,0.29,,20.1,8.0,16.8,52.0,10.3,223.7,3.17,25.6,67.7,,4.0,0.855,18.1,68.3,0.094,11.4,0.035,,
280190631,SE EVORA,TR 2,LEL 17877,2005-01-10,0.4,,26.9,5.8,20.3,32.0,8.0,138.1,2.6,29.0,71.4,,4.0,0.855,18.6,63.3,0.105,15.0,0.046,,
280190631,SE EVORA,TR 2,LEL 17877,2006-01-06,0.42,,14.4,6.9,9.9,60.9,12.2,129.1,3.01,27.6,66.9,,4.0,0.855,17.7,68.6,0.18,15.4,0.041,,
280190631,SE EVORA,TR 2,LEL 17877,2007-01-12,0.61,,11.1,5.4,4.7,68.3,15.1,146.4,3.59,29.3,68.3,,4.0,0.855,16.9,45.1,0.094,16.3,0.041,,
280190631,SE EVORA,TR 2,LEL 17877,2008-01-15,0.45,,15.4,4.8,7.2,31.6,7.8,143.9,3.21,29.1,68.8,,4.0,0.8552,15.9,89.1,0.104,20.3,0.05,,
280190631,SE EVORA,TR 2,LEL 17877,2009-02-10,0.62,,19.2,5.6,5.9,46.4,9.1,84.3,2.41,31.2,68.9,,4.0,0.855,18.7,84.7,0.128,10.9,0.062,,
280190631,SE EVORA,TR 2,LEL 17877,2010-06-24,0.4,,10.2,4.6,2.4,65.7,13.6,140.4,2.91,29.1,73.0,,4.5,0.8551,17.2,46.6,0.123,30.7,0.051,,
280190631,SE EVORA,TR 2,LEL 17877,2011-04-20,0.69,,13.7,4.1,1.9,55.8,12.4,106.6,2.31,31.9,78.8,,4.5,0.8517,16.6,90.4,0.141,11.2,0.049,,
280190631,SE EVORA,TR 2,LEL 17877,2012-01-31,1.13,,10.9,4.8,1.4,71.8,17.7,96.6,2.54,29.1,68.9,,4.5,0.8517,18.2,87.0,0.139,12.1,0.053,,
280190631,SE EVORA,TR 2,LEL 17877,2013-01-11,1.13,,8.1,3.7,1.3,59.2,13.4,93.6,2.34,26.4,65.2,,4.5,0.8517,16.4,65.1,0.134,16.9,0.049,,
280190631,SE EVORA,TR 2,LEL 17877,2014-01-17,1.04,,13.8,6.3,2.4,78.0,18.9,152.0,3.62,28.6,71.9,,4.5,0.8517,17.2,78.5,0.199,20.2,0.044,,
280190631,SE EVORA,TR 2,LEL 17877,2015-01-30,1.1,Sintomas de degradação significativa do papel.,6.0,4.0,2.0,74.0,18.0,123.0,2.21,21.8,60.4,Estado normal,4.5,0.8517,17.0,98.0,0.15,11.0,0.047,Valores de tensão interfacial e sedimentos não adequados. Óleo com  alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190631,SE EVORA,TR 2,LEL 17877,2015-04-15,0.05,Sintomas de degradação significativa do papel antes da regeneração do óleo,3.0,1.0,1.0,2.0,1.0,13.0,1.0,8.1,18.8,Estado normal,2.0,0.8526,37.0,79.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190631,SE EVORA,TR 2,LEL 17877,2015-07-13,,,,,,,,,,,,,,0.8525,34.0,,0.02,,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190631,SE EVORA,TR 2,LEL 17877,2015-12-04,,,6.0,5.0,1.0,71.0,15.0,105.0,2.66,26.6,60.6,Estado normal,,,,77.0,,12.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190631,SE EVORA,TR 2,LEL 17877,2016-03-04,0.27,Sintomas de degradação significativa do papel antes da regeneração do óleo,7.0,4.0,1.0,77.0,17.0,87.0,2.53,27.8,65.2,Estado normal,2.0,0.8525,32.0,72.0,0.02,7.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190631,SE EVORA,TR 2,LEL 17877,2016-06-29,,,8.0,5.0,2.0,86.0,18.0,124.0,2.31,25.7,58.0,Estado normal,,,,49.0,,16.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190631,SE EVORA,TR 2,LEL 17877,2016-12-21,,,7.0,5.0,1.0,104.0,22.0,148.0,3.45,28.6,73.9,Defeito térmico de elevada temperatura,,,,79.0,,14.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280190631,SE EVORA,TR 2,LEL 17877,2017-02-09,0.61,Sintomas de degradação significativa do papel antes da regeneração do óleo,6.0,6.0,1.0,90.0,20.0,113.0,2.86,29.6,68.9,Estado normal,2.0,0.8526,31.0,61.0,0.02,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190631,SE EVORA,TR 2,LEL 17877,2018-03-15,0.78,Sintomas de degradação significativa do papel antes da regeneração do óleo,4.0,2.0,1.0,42.0,7.0,94.0,2.95,28.3,65.1,Estado normal,2.5,0.8526,30.0,89.0,0.03,7.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190631,SE EVORA,TR 2,LEL 17877,2019-04-01,0.8,Sintomas de degradação significativa do papel antes da regeneração do óleo,5.0,3.0,6.0,42.0,5.0,94.0,2.56,30.2,66.7,Estado normal,2.5,0.8527,31.0,77.0,0.02,7.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190631,SE EVORA,TR 2,LEL 17877,2020-03-02,0.81,Sintomas de degradação significativa do papel antes da regeneração do óleo,4.0,3.0,8.0,39.0,4.0,84.0,1.99,27.8,60.0,Estado normal,2.5,0.8526,31.0,96.0,0.02,6.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190634,SE BORBA,TR 1,C 12945,1997-07-24,0.05,,5.0,2.0,1.0,1.0,1.0,71.0,1.0,24.7,59.4,,0.5,0.845,42.6,68.3,0.005,12.7,0.005,,
280190634,SE BORBA,TR 1,C 12945,1999-03-10,0.05,,9.4,2.6,23.0,3.2,2.3,32.3,1.0,32.4,80.6,,1.0,0.847,36.6,82.8,0.008,8.3,0.005,,
280190634,SE BORBA,TR 1,C 12945,2000-07-26,0.05,,9.1,3.0,57.0,8.3,3.0,49.0,1.03,23.0,54.0,,0.5,0.845,36.1,80.5,0.003,12.2,0.012,,
280190634,SE BORBA,TR 1,C 12945,2002-01-08,0.05,,15.2,3.9,69.4,19.0,6.1,44.5,1.19,37.8,98.3,,1.0,0.845,31.2,77.1,0.006,7.0,0.004,,
280190634,SE BORBA,TR 1,C 12945,2002-12-12,0.05,,43.3,5.6,92.5,38.4,10.1,61.0,1.34,32.5,70.4,,1.0,0.846,33.7,72.3,0.006,8.8,0.012,,
280190634,SE BORBA,TR 1,C 12945,2004-01-14,0.05,,17.2,4.4,74.9,44.7,12.4,50.5,1.03,30.8,65.3,,1.0,0.849,33.4,80.9,0.004,8.9,0.01,,
280190634,SE BORBA,TR 1,C 12945,2005-01-11,0.05,,19.6,5.3,67.5,72.1,20.0,52.4,1.32,31.7,70.1,,1.0,0.85,33.4,85.3,0.034,11.1,0.008,,
280190634,SE BORBA,TR 1,C 12945,2006-01-06,0.05,,20.4,7.9,44.4,141.1,35.0,56.1,1.66,35.0,75.2,,1.0,0.8508,31.7,63.0,0.001,16.3,0.007,,
280190634,SE BORBA,TR 1,C 12945,2006-03-27,,,23.6,8.2,43.6,152.8,37.3,39.4,1.59,37.0,78.4,,,,,,,,,,
280190634,SE BORBA,TR 1,C 12945,2007-01-09,0.05,,18.2,6.7,33.6,161.4,38.3,56.8,1.7,33.1,70.7,,1.0,0.8507,31.8,96.0,0.002,10.7,0.009,,
280190634,SE BORBA,TR 1,C 12945,2007-09-14,,,15.8,5.7,30.0,150.8,33.4,69.0,1.52,28.6,62.6,,,,,,,13.3,,,
280190634,SE BORBA,TR 1,C 12945,2008-03-27,0.05,,16.4,4.4,20.4,120.3,27.9,33.2,1.08,25.6,55.6,,1.0,0.8507,29.8,47.7,0.008,6.9,0.011,,
280190634,SE BORBA,TR 1,C 12945,2009-02-11,0.05,,10.7,2.3,18.1,84.1,25.4,32.8,1.32,33.0,68.1,,1.0,0.8496,31.0,81.2,0.008,8.2,0.014,,
280190634,SE BORBA,TR 1,C 12945,2010-06-22,0.05,,9.3,2.6,36.4,41.1,14.2,37.0,1.63,33.2,70.7,,1.0,0.8508,30.0,49.4,0.008,12.1,0.016,,
280190634,SE BORBA,TR 1,C 12945,2011-04-19,0.05,,2.6,2.4,30.5,29.6,10.2,38.0,1.33,36.4,85.4,,1.0,0.8474,30.7,77.0,0.01,9.1,0.014,,
280190634,SE BORBA,TR 1,C 12945,2012-01-31,0.05,,5.3,1.6,14.7,18.4,7.3,24.8,1.0,18.8,41.4,,1.0,0.8475,27.9,88.3,0.011,6.8,0.014,,
280190634,SE BORBA,TR 1,C 12945,2013-01-11,0.05,,20.2,2.2,18.9,28.1,10.0,42.3,1.23,29.1,62.8,,1.0,0.8474,31.2,35.9,0.091,18.4,0.01,,
280190634,SE BORBA,TR 1,C 12945,2014-02-04,0.05,,9.2,3.7,20.8,52.1,17.8,37.4,1.39,31.2,69.0,,1.0,0.8474,31.1,69.7,0.009,6.6,0.012,,
280190634,SE BORBA,TR 1,C 12945,2015-01-28,0.05,Papel normal,2.0,2.0,19.0,46.0,16.0,43.0,1.17,25.6,62.8,Estado normal,1.0,0.8474,31.0,86.0,0.02,6.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190634,SE BORBA,TR 1,C 12945,2017-02-08,0.05,Papel normal,4.0,2.0,9.0,10.0,5.0,34.0,1.28,31.4,70.8,Estado normal,1.0,0.8475,29.0,52.0,0.02,7.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190634,SE BORBA,TR 1,C 12945,2018-03-15,0.05,Papel normal,6.0,4.0,8.0,20.0,7.0,28.0,1.17,30.7,68.0,Estado normal,1.0,0.8475,30.0,91.0,0.02,6.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190634,SE BORBA,TR 1,C 12945,2019-04-02,0.05,Papel normal,4.0,1.0,5.0,6.0,2.0,22.0,1.0,15.4,31.0,Estado normal,1.0,0.8475,31.0,58.0,0.02,7.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190634,SE BORBA,TR 1,C 12945,2020-05-27,0.05,Papel normal,4.0,1.0,11.0,7.0,3.0,24.0,1.08,28.2,56.7,Estado normal,1.0,0.8475,31.0,58.0,0.02,12.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190636,SE REGUENGOS,TR 2,LEL 19867,1997-04-30,,,30.0,4.0,1.0,7.0,2.0,99.0,1.1,16.3,60.1,,3.0,0.849,21.0,92.6,0.037,11.3,0.026,,
280190636,SE REGUENGOS,TR 2,LEL 19867,1999-03-10,0.05,,65.8,16.4,1.0,29.9,12.7,154.4,1.56,22.6,79.3,,,,,89.5,,8.8,,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2000-07-27,0.05,,18.0,23.0,1.0,53.0,14.0,167.0,1.57,28.0,93.0,,3.0,0.852,20.0,78.5,0.057,11.6,0.025,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2002-01-09,0.05,,117.0,254.4,5.6,669.7,93.8,307.2,2.0,16.7,70.8,,,,,78.3,,9.7,,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2002-12-13,0.05,,106.1,127.4,2.0,473.8,80.3,359.8,2.49,18.5,70.6,,3.0,0.851,18.0,68.8,0.096,10.4,0.021,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2004-01-15,0.05,,72.9,87.6,1.3,175.7,46.6,416.0,3.07,17.8,70.5,,3.5,0.856,18.2,83.7,0.08,13.4,0.022,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2004-10-27,,,125.7,62.8,1.0,88.2,38.9,414.0,3.24,15.2,66.4,,,,,,,,,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2005-01-11,0.05,,74.7,98.9,1.0,123.4,54.6,426.7,3.14,20.1,75.1,,3.5,0.858,18.2,63.0,0.111,13.1,0.028,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2006-01-06,0.05,,67.8,79.0,1.0,82.5,46.7,460.1,3.94,20.0,80.4,,3.5,0.8557,17.6,97.2,0.191,17.9,0.027,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2007-01-09,0.07,,195.0,390.6,13.6,774.0,116.8,569.6,4.52,11.4,76.9,,4.0,0.8556,17.3,55.2,0.144,15.4,0.026,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2007-04-27,,,79.0,212.6,7.4,523.7,85.1,316.2,3.0,18.8,61.2,,,,,,,,,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2007-09-14,,,38.1,51.9,2.0,213.2,34.3,186.9,2.54,25.4,67.0,,,,,,,15.2,,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2008-01-15,0.11,,27.6,70.1,3.4,282.9,54.4,176.9,2.19,28.9,72.5,,3.5,0.8558,17.3,64.5,0.127,9.4,0.04,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2008-09-03,,,29.9,29.0,2.1,150.2,33.6,175.9,1.87,26.8,69.6,,,,,,,,,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2009-01-22,0.07,,21.4,27.3,1.4,109.1,28.6,162.0,1.65,29.7,72.3,,3.5,0.8558,17.0,61.3,0.127,10.1,0.032,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2010-01-05,0.1,,21.6,9.9,1.1,67.3,19.2,143.9,1.74,33.9,84.4,,4.0,0.8558,17.2,80.8,0.156,9.8,0.034,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2011-04-19,0.05,,18.3,3.8,1.2,29.3,10.2,116.2,1.51,33.0,85.5,,4.0,0.8524,16.9,74.9,0.14,11.0,0.041,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2012-02-01,0.05,,16.4,3.8,2.8,18.4,7.4,112.5,1.44,28.7,74.6,,3.5,0.8525,17.5,87.4,0.12,6.9,0.037,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2013-01-10,0.05,,7.6,3.5,1.6,9.2,3.7,91.9,1.14,25.8,59.9,,4.0,0.8525,17.3,79.3,0.139,7.3,0.047,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2014-02-05,0.05,,14.9,3.7,1.0,9.1,3.9,114.2,1.35,29.5,67.3,,4.0,0.8525,17.3,96.4,0.161,9.1,0.037,,
280190636,SE REGUENGOS,TR 2,LEL 19867,2015-01-27,0.09,Papel normal,13.0,3.0,1.0,9.0,5.0,123.0,1.1,23.2,73.8,Estado normal,4.0,0.8525,18.0,64.0,0.14,6.0,0.038,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190636,SE REGUENGOS,TR 2,LEL 19867,2016-03-03,0.07,Papel normal,11.0,2.0,1.0,1.0,2.0,97.0,1.42,27.6,69.4,Estado normal,4.0,0.8526,17.0,80.0,0.14,8.0,0.041,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190636,SE REGUENGOS,TR 2,LEL 19867,2017-02-08,0.11,Papel normal,16.0,5.0,1.0,1.0,2.0,139.0,1.4,26.2,66.9,Estado normal,4.0,0.8525,17.0,87.0,0.14,9.0,0.031,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190636,SE REGUENGOS,TR 2,LEL 19867,2018-03-16,0.1,Papel normal,12.0,2.0,1.0,1.0,2.0,105.0,1.21,26.7,68.9,Estado normal,3.5,0.8525,17.0,92.0,0.14,8.0,0.034,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190636,SE REGUENGOS,TR 2,LEL 19867,2019-04-02,0.07,Papel normal,23.0,2.0,1.0,1.0,1.0,66.0,1.0,19.1,43.1,Estado normal,3.5,0.8526,17.0,77.0,0.08,8.0,0.036,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190636,SE REGUENGOS,TR 2,LEL 19867,2020-03-06,0.06,Papel normal,23.0,2.0,1.0,1.0,1.0,84.0,1.06,26.8,60.6,Estado normal,4.0,0.8525,17.0,67.0,0.17,6.0,0.034,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190637,SE REGUENGOS,TR 3,LEL 19866,1997-04-30,,,36.0,2.0,1.0,1.0,2.0,98.0,1.3,12.8,56.8,,3.0,0.85,22.1,88.0,0.038,11.2,0.019,,
280190637,SE REGUENGOS,TR 3,LEL 19866,1999-03-10,0.05,,71.9,7.1,1.0,8.4,5.2,140.4,1.54,22.0,79.5,,,,,77.2,,10.4,,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2000-07-27,0.05,,88.0,14.0,1.4,25.0,13.0,164.0,1.74,18.0,73.0,,3.0,0.852,20.7,57.1,0.055,13.1,0.024,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2002-01-09,0.05,,60.7,45.9,1.0,96.0,17.5,188.4,1.61,13.9,61.7,,,,,66.6,,10.7,,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2002-12-13,0.05,,124.8,44.1,1.0,123.0,25.4,304.6,2.54,19.5,75.2,,3.0,0.851,18.4,65.4,0.097,11.2,0.023,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2004-01-15,0.05,,73.7,46.7,1.3,64.0,23.5,348.8,3.11,19.2,70.9,,3.5,0.856,17.8,90.9,0.08,14.4,0.024,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2004-04-27,,,49.7,38.4,1.0,56.9,19.9,199.6,1.71,18.2,61.8,,,,,,,,,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2005-01-11,0.05,,72.4,45.1,1.0,37.3,21.0,392.3,3.07,18.9,73.2,,3.5,0.855,17.7,73.7,0.12,12.7,0.031,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2006-01-06,0.07,,76.2,54.4,1.0,56.3,25.0,447.2,3.88,15.4,80.4,,3.5,0.8557,16.8,72.6,0.196,15.8,0.03,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2007-01-09,0.06,,69.8,83.1,2.3,158.3,36.1,388.4,4.16,19.3,75.7,,3.5,0.8559,16.4,76.0,0.138,15.1,0.027,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2007-04-27,,,52.7,103.1,1.0,307.7,47.3,210.7,2.99,20.9,60.8,,,,,,,,,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2007-09-14,,,47.4,109.1,4.4,342.3,60.5,249.3,2.5,21.0,62.2,,,,,,,14.8,,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2008-01-15,0.12,,25.0,39.1,1.9,208.2,34.6,133.7,2.26,29.2,71.7,,3.5,0.856,17.6,52.7,0.118,7.9,0.034,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2008-09-03,,,22.1,20.4,1.2,140.4,37.5,142.8,1.99,29.0,70.5,,,,,,,,,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2009-01-22,0.06,,83.3,179.5,3.8,558.2,65.8,129.1,1.7,31.1,72.9,,3.5,0.8558,16.9,46.5,0.118,15.0,0.029,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2009-05-26,,,38.7,101.6,2.9,445.1,54.3,101.9,1.5,32.8,78.1,,,,,,,,,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2010-01-05,0.07,,31.3,39.6,4.2,289.7,37.7,130.1,1.63,32.4,80.4,,4.0,0.8558,16.9,76.1,0.148,9.7,0.032,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2011-04-19,0.05,,8.0,6.1,1.3,101.0,17.2,94.9,1.24,35.1,91.0,,3.5,0.8524,17.1,73.9,0.135,8.8,0.041,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2012-02-01,0.05,,17.1,5.1,1.0,68.5,14.2,117.5,1.39,27.0,72.8,,3.5,0.8524,17.6,85.1,0.131,5.6,0.034,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2013-01-10,0.05,,12.2,10.2,1.0,46.6,8.2,102.2,1.18,26.3,63.2,,3.5,0.8525,17.5,76.0,0.132,8.1,0.04,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2014-02-05,0.05,,13.5,7.3,1.0,41.1,7.9,98.2,1.32,29.4,66.6,,3.5,0.8524,17.1,93.8,0.151,9.4,0.034,,
280190637,SE REGUENGOS,TR 3,LEL 19866,2015-01-27,0.07,Papel normal,13.0,4.0,1.0,21.0,9.0,107.0,1.04,28.5,75.2,Estado normal,4.0,0.8525,18.0,88.0,0.14,6.0,0.04,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190637,SE REGUENGOS,TR 3,LEL 19866,2016-03-03,0.05,Papel normal,12.0,2.0,1.0,6.0,2.0,94.0,1.28,27.5,66.6,Estado normal,4.0,0.8525,17.0,93.0,0.13,7.0,0.035,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190637,SE REGUENGOS,TR 3,LEL 19866,2017-02-08,0.08,Papel normal,23.0,12.0,1.0,28.0,5.0,129.0,1.38,27.3,68.7,Estado normal,4.0,0.8525,17.0,97.0,0.13,8.0,0.029,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190637,SE REGUENGOS,TR 3,LEL 19866,2018-03-16,0.05,Papel normal,14.0,3.0,1.0,12.0,3.0,97.0,1.16,27.6,68.8,Estado normal,3.5,0.8525,17.0,85.0,0.13,11.0,0.033,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190637,SE REGUENGOS,TR 3,LEL 19866,2019-04-02,0.06,Papel normal,11.0,5.0,1.0,11.0,3.0,90.0,1.25,30.2,69.0,Estado normal,3.5,0.8525,17.0,52.0,0.14,9.0,0.026,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190637,SE REGUENGOS,TR 3,LEL 19866,2020-03-06,0.05,Papel normal,13.0,9.0,1.0,25.0,4.0,83.0,1.04,27.4,61.0,Estado normal,3.5,0.8525,17.0,52.0,0.16,9.0,0.031,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190638,SE VILA VICOSA,TR 1,LEL 21688,1996-02-22,,,20.0,7.0,9.0,109.0,18.0,52.0,1.0,22.5,61.3,,2.5,0.853,23.8,93.5,0.027,5.8,0.018,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,1997-02-21,,,20.0,3.0,12.0,56.0,12.0,47.0,1.0,22.6,61.5,,2.5,0.853,22.6,89.3,0.017,5.5,0.013,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,1998-04-23,0.05,,31.0,4.0,28.0,33.0,7.0,51.0,1.0,25.0,85.0,,2.5,0.853,21.2,74.1,0.029,5.2,0.014,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,1999-03-10,0.05,,34.2,6.4,26.9,45.7,8.1,57.0,1.0,28.0,75.3,,2.5,0.853,22.5,78.7,0.022,7.3,0.012,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2000-07-26,0.05,,38.0,5.6,20.0,73.0,13.0,82.0,1.13,24.0,79.0,,3.0,0.852,22.2,76.2,0.034,7.8,0.018,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2002-01-08,0.05,,27.5,10.3,11.4,116.2,20.7,57.9,1.09,32.6,95.5,,3.0,0.853,19.9,93.8,0.024,4.7,0.017,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2002-12-11,0.05,,44.8,6.6,15.1,129.0,18.6,76.4,1.21,28.0,69.8,,3.0,0.851,19.4,91.7,0.032,5.2,0.015,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2004-01-14,0.05,,42.1,8.3,35.0,56.9,9.9,57.8,1.23,30.1,70.7,,3.0,0.855,18.1,91.4,0.04,5.4,0.02,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2005-01-11,0.05,,49.8,11.7,61.1,71.7,13.8,63.5,1.17,26.9,68.6,,3.0,0.857,19.0,70.9,0.061,9.1,0.029,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2006-01-05,0.05,,39.1,14.6,60.1,120.6,24.2,50.2,1.29,31.9,71.7,,3.0,0.8575,19.7,67.5,0.092,5.0,0.02,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2007-01-09,0.05,,22.8,8.4,39.9,108.3,25.6,51.9,1.19,33.2,76.1,,3.0,0.8576,18.8,55.2,0.064,5.4,0.026,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2008-03-27,0.05,,13.1,9.5,28.2,56.7,20.3,27.8,1.0,29.0,63.7,,3.0,0.8576,19.2,74.2,0.053,5.4,0.026,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2009-02-11,0.05,,31.3,7.1,32.5,55.8,14.3,35.4,1.0,33.3,71.2,,3.0,0.8576,18.2,65.2,0.054,7.8,0.029,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2010-06-22,0.05,,16.1,7.9,23.9,90.0,27.1,43.6,1.24,32.4,71.4,,3.0,0.8577,17.9,95.2,0.058,7.8,0.037,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2011-04-18,0.05,,8.6,4.2,10.9,63.3,19.0,39.9,1.0,35.3,85.7,,3.0,0.8542,18.0,98.9,0.061,7.0,0.032,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2012-01-31,0.05,,9.7,3.2,5.4,49.4,16.0,24.4,1.0,18.4,42.3,,3.0,0.8542,18.7,92.4,0.059,5.8,0.03,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2013-01-10,0.05,,7.2,4.8,8.1,80.0,22.5,43.0,1.0,28.8,63.8,,3.0,0.8542,19.2,86.4,0.064,4.2,0.029,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2014-02-04,0.05,,18.0,6.8,8.1,112.8,32.8,35.6,1.06,30.3,66.4,,3.0,0.8542,18.1,95.7,0.078,4.8,0.031,,
280190638,SE VILA VICOSA,TR 1,LEL 21688,2015-01-28,0.05,Papel normal,9.0,3.0,6.0,98.0,31.0,43.0,1.0,25.2,59.8,Defeito térmico de elevada temperatura,3.0,0.8542,18.0,91.0,0.07,3.0,0.024,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses.
280190638,SE VILA VICOSA,TR 1,LEL 21688,2016-03-03,0.05,Papel normal,8.0,3.0,3.0,85.0,29.0,31.0,1.07,27.8,64.1,Estado normal,3.0,0.8543,18.0,97.0,0.11,4.0,0.022,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190638,SE VILA VICOSA,TR 1,LEL 21688,2017-02-08,0.05,Papel normal,6.0,4.0,2.0,72.0,26.0,33.0,1.0,30.3,69.9,Estado normal,3.0,0.8542,18.0,96.0,0.05,4.0,0.024,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190638,SE VILA VICOSA,TR 1,LEL 21688,2018-03-16,0.05,Papel normal,6.0,2.0,2.0,66.0,23.0,31.0,1.0,28.5,66.1,Estado normal,3.0,0.8543,18.0,100.0,0.08,5.0,0.02,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190638,SE VILA VICOSA,TR 1,LEL 21688,2019-04-02,0.05,Papel normal,10.0,2.0,9.0,28.0,12.0,31.0,1.0,31.1,65.3,Estado normal,3.0,0.8543,18.0,91.0,0.07,4.0,0.026,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190638,SE VILA VICOSA,TR 1,LEL 21688,2020-05-29,0.05,Papel normal,7.0,2.0,12.0,10.0,5.0,28.0,1.0,28.3,58.5,Estado normal,3.0,0.8542,20.0,100.0,0.08,6.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190639,SE VILA VICOSA,TR 2,LEL 21687,1996-02-22,,,18.0,7.0,5.0,132.0,23.0,38.0,1.0,22.8,56.4,,3.0,0.854,20.4,90.6,0.042,4.9,0.039,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,1997-02-21,,,22.0,3.0,14.0,95.0,19.0,49.0,1.0,24.9,61.6,,3.0,0.852,20.6,71.7,0.042,5.7,0.061,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,1998-04-23,0.05,,23.0,5.0,47.0,53.0,11.0,49.0,1.0,25.0,76.0,,3.0,0.853,19.4,78.0,0.034,5.5,0.04,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,1999-03-10,0.05,,27.6,7.5,29.2,70.7,11.0,50.4,1.0,33.4,79.7,,2.5,0.853,21.0,90.9,0.04,4.5,0.028,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2000-07-26,0.05,,16.0,5.0,21.0,87.0,12.0,52.0,1.0,25.0,64.0,,3.0,0.852,21.1,84.2,0.04,5.5,0.033,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2002-01-08,0.05,,21.8,9.6,17.0,125.4,17.3,47.0,1.0,35.7,94.9,,3.0,0.854,19.2,87.4,0.032,6.1,0.022,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2002-12-11,0.05,,41.2,28.7,28.6,628.4,59.3,75.6,1.03,29.7,69.8,,3.0,0.851,18.2,69.7,0.036,22.3,0.023,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2003-05-30,,,32.2,10.4,46.9,294.1,28.6,38.2,1.0,18.2,40.4,,,,,,,,,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2004-01-14,0.05,,42.9,20.6,126.8,275.5,32.6,57.7,1.11,28.2,64.0,,3.5,0.856,17.9,80.3,0.039,4.3,0.027,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2004-04-27,,,57.7,26.4,175.4,305.2,37.8,46.6,1.0,23.3,59.8,,,,,,,,,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2005-01-11,0.05,,127.7,36.2,373.8,329.8,47.8,111.1,1.38,18.4,69.6,,3.5,0.858,18.1,90.4,0.064,6.8,0.03,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2006-01-05,0.05,,120.8,33.4,634.2,274.1,39.0,102.4,1.96,26.4,77.7,,3.0,0.858,17.6,69.9,0.104,7.1,0.033,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2006-05-11,,,106.0,30.8,658.8,223.4,27.4,112.9,1.64,18.6,71.3,,,,,,,,,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2007-01-09,0.05,,90.6,31.0,541.7,288.8,51.0,104.0,1.94,25.8,74.3,,3.5,0.8586,17.6,68.4,0.084,5.4,0.037,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2008-03-27,0.05,,84.5,19.9,505.5,134.2,20.2,66.9,1.36,23.4,61.2,,3.5,0.8587,17.6,76.9,0.08,7.2,0.041,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2008-09-03,,,76.4,17.9,571.6,130.9,17.7,127.9,1.89,23.0,68.0,,,,,,,,,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2009-02-11,0.05,,84.6,18.9,561.5,119.0,15.3,71.2,1.58,29.4,70.5,,3.5,0.8586,16.5,96.6,0.091,7.9,0.041,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2009-12-23,,,77.0,19.4,520.0,104.0,11.9,96.2,1.76,29.3,76.6,,,,,,,,,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2010-06-22,0.05,,75.8,19.7,620.4,117.3,11.7,89.0,2.0,28.9,74.2,,3.5,0.8586,17.0,95.8,0.096,7.2,0.062,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2011-04-18,0.05,,50.9,7.0,313.0,63.1,10.8,77.3,1.62,34.3,87.4,,3.5,0.8552,15.3,83.5,0.107,6.6,0.049,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2012-01-31,0.05,,13.1,2.9,104.8,19.9,3.4,42.5,1.0,17.1,42.1,,3.5,0.8553,15.7,98.4,0.102,4.4,0.048,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2013-01-10,0.05,,9.1,3.3,94.7,16.5,2.7,70.0,1.3,26.8,61.0,,3.5,0.8553,17.2,70.2,0.112,5.0,0.053,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2014-02-04,0.05,,37.6,14.0,190.8,42.2,4.4,53.4,1.4,30.0,67.2,,3.5,0.8553,15.7,91.8,0.145,7.9,0.044,,
280190639,SE VILA VICOSA,TR 2,LEL 21687,2015-01-28,0.05,Papel normal,18.0,4.0,150.0,35.0,4.0,72.0,1.14,21.3,61.4,Estado normal,3.5,0.8553,17.0,98.0,0.12,4.0,0.038,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190639,SE VILA VICOSA,TR 2,LEL 21687,2016-03-03,0.05,Papel normal,21.0,5.0,121.0,22.0,3.0,50.0,1.51,26.8,63.9,Estado normal,3.5,0.8553,16.0,92.0,0.17,4.0,0.042,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190639,SE VILA VICOSA,TR 2,LEL 21687,2017-02-08,0.05,Papel normal,28.0,8.0,138.0,22.0,3.0,57.0,1.32,29.1,70.2,Estado normal,3.5,0.8553,16.0,94.0,0.1,4.0,0.028,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190639,SE VILA VICOSA,TR 2,LEL 21687,2018-03-16,0.05,Papel normal,26.0,6.0,117.0,21.0,2.0,48.0,1.12,27.7,65.4,Estado normal,3.5,0.8558,16.0,88.0,0.12,6.0,0.026,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190639,SE VILA VICOSA,TR 2,LEL 21687,2019-04-02,0.05,Papel normal,32.0,7.0,123.0,23.0,5.0,51.0,1.26,30.6,66.3,Estado normal,3.5,0.8558,16.0,61.0,0.13,5.0,0.034,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190639,SE VILA VICOSA,TR 2,LEL 21687,2020-05-29,0.05,Papel normal,10.0,4.0,105.0,19.0,2.0,46.0,1.1,26.9,56.7,Estado normal,3.5,0.8558,18.0,89.0,0.15,8.0,0.041,Valor tensão interfacial não adequado. Óleo com alguma degradação.,"Nova colheita com periodicidade pré-estabelecida. Recomenda-se a realização de ensaios eléctricos ao transformador.
Planeamento da regeneração do óleo do transformador a médio prazo."
280190641,SE ALMODOVAR,TR 1,LEL 47930,2002-04-03,0.05,,63.8,16.7,1.0,9.9,181.6,60.9,1.0,22.2,114.2,,1.0,0.844,30.8,69.3,0.009,11.2,0.056,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2003-01-22,0.05,,48.1,34.2,2.8,96.2,220.6,137.7,1.1,6.9,71.1,,1.0,0.845,25.8,84.6,0.019,4.2,0.045,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2003-08-21,,,185.4,23.3,3.1,4.6,144.8,306.6,1.49,4.4,67.4,,,,,,,,,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2003-12-04,,,112.8,15.0,1.0,3.3,104.4,187.8,1.07,14.0,72.9,,,,,,,,,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2004-04-30,0.05,,56.7,8.2,1.0,4.0,81.8,133.1,1.0,16.0,69.1,,1.5,0.85,21.8,73.8,0.049,7.9,0.029,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2005-04-29,0.05,,134.2,12.1,1.0,6.3,52.2,174.8,1.7,19.4,69.2,,1.5,0.8507,19.7,87.7,0.064,12.2,0.036,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2005-08-11,,,160.9,10.7,1.0,3.6,37.2,279.9,1.72,11.3,72.4,,,,,,,,,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2006-02-17,0.05,,100.5,8.7,1.0,4.5,27.9,222.7,2.2,26.4,82.0,,1.5,0.8509,17.7,83.8,0.107,11.3,0.029,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2007-02-16,0.05,,60.1,8.6,1.0,5.2,18.4,240.6,2.8,24.1,77.5,,2.0,0.851,17.6,61.0,0.105,20.7,0.036,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2008-05-26,0.05,,79.6,4.6,1.0,2.7,6.3,223.2,2.08,23.2,76.4,,2.0,0.851,17.6,39.1,0.1,12.3,0.039,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2009-06-24,0.05,,69.1,3.4,1.0,2.1,3.7,257.3,2.76,22.9,69.4,,2.0,0.8509,16.4,86.6,0.116,14.2,0.042,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2010-01-12,0.05,,48.8,3.7,1.0,1.7,3.3,242.7,2.35,27.1,80.1,,2.0,0.8509,17.1,62.8,0.148,10.0,0.047,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2011-01-19,0.05,,28.4,3.3,1.0,1.9,2.7,205.3,2.53,27.2,73.9,,2.5,0.8476,16.3,80.2,0.151,8.7,0.028,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2012-03-08,0.05,,26.6,3.2,1.0,3.3,2.8,143.8,2.01,30.0,70.8,,2.5,0.8476,15.8,61.1,0.137,9.6,0.04,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2013-01-16,0.05,,37.4,2.9,1.0,1.7,2.4,137.4,1.92,26.0,64.0,,2.5,0.8476,16.1,89.8,0.157,9.4,0.041,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2014-02-13,0.05,,19.3,3.8,1.0,4.4,2.8,132.6,2.05,28.1,68.8,,2.5,0.8477,17.4,42.4,0.183,12.7,0.031,,
280190641,SE ALMODOVAR,TR 1,LEL 47930,2015-01-28,0.05,Papel normal,15.0,3.0,1.0,8.0,3.0,139.0,2.08,25.3,62.9,Estado normal,2.5,0.8476,16.0,49.0,0.17,14.0,0.037,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190641,SE ALMODOVAR,TR 1,LEL 47930,2016-03-01,0.05,Papel normal,16.0,3.0,1.0,1.0,2.0,137.0,2.46,28.0,69.0,Estado normal,2.5,0.8477,15.0,80.0,0.19,9.0,0.033,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190641,SE ALMODOVAR,TR 1,LEL 47930,2017-01-24,0.05,Papel normal,14.0,5.0,1.0,1.0,4.0,162.0,2.21,29.2,75.8,Estado normal,2.5,0.8477,16.0,73.0,0.15,10.0,0.031,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190641,SE ALMODOVAR,TR 1,LEL 47930,2018-02-08,0.05,Papel normal,13.0,4.0,1.0,1.0,6.0,179.0,2.25,27.6,71.4,Estado normal,2.5,0.8477,16.0,83.0,0.2,8.0,0.035,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190641,SE ALMODOVAR,TR 1,LEL 47930,2019-02-22,0.05,Papel normal,23.0,8.0,1.0,1.0,6.0,133.0,2.17,27.5,67.1,Estado normal,2.5,0.8477,16.0,96.0,0.18,4.0,0.035,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190641,SE ALMODOVAR,TR 1,LEL 47930,2020-01-30,0.05,Papel normal,11.0,4.0,1.0,1.0,2.0,137.0,2.31,30.6,67.4,Estado normal,2.5,0.8477,16.0,88.0,0.24,12.0,0.036,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190642,SE SERPA,TR 2,13009 C,2002-01-10,1.59,,4.1,2.6,1.0,2.2,1.1,344.4,2.49,16.6,65.2,,6.0,0.865,15.0,82.2,0.203,13.8,0.077,,
280190642,SE SERPA,TR 2,13009 C,2003-01-21,,,8.6,3.0,1.0,1.8,1.0,398.4,2.57,15.7,62.0,,6.0,0.865,15.7,44.0,0.194,25.4,0.081,,
280190642,SE SERPA,TR 2,13009 C,2004-01-16,2.16,,8.3,3.7,1.0,2.9,1.0,459.1,4.46,17.5,69.0,,6.0,0.869,15.3,54.4,0.201,26.6,0.086,,
280190642,SE SERPA,TR 2,13009 C,2005-01-13,1.65,,16.9,5.4,1.0,2.9,1.2,584.4,6.24,13.4,64.6,,6.0,0.869,16.6,38.8,0.268,30.3,0.09,,
280190642,SE SERPA,TR 2,13009 C,2006-01-04,7.76,,10.7,6.0,1.0,6.5,1.0,505.4,7.42,17.4,70.8,,5.5,0.8689,15.4,51.5,0.357,31.3,0.098,,
280190642,SE SERPA,TR 2,13009 C,2008-02-15,8.79,,21.7,7.9,1.4,4.9,2.2,539.2,6.24,15.1,70.8,,6.0,0.8689,15.7,51.6,0.29,27.9,0.111,,
280190642,SE SERPA,TR 2,13009 C,2009-01-21,5.9,,13.4,4.0,1.0,3.6,1.6,418.2,4.11,17.3,67.1,,6.0,0.869,14.2,92.3,0.27,28.7,0.087,,
280190642,SE SERPA,TR 2,13009 C,2010-01-08,1.83,,16.1,3.1,1.0,2.8,1.1,452.6,3.43,19.8,77.4,,5.5,0.869,14.4,73.6,0.361,25.0,0.085,,
280190642,SE SERPA,TR 2,13009 C,2011-01-20,4.35,,13.8,2.6,1.0,2.4,1.0,394.0,2.85,19.8,69.4,,5.5,0.8657,13.2,56.4,0.349,17.9,0.087,,
280190642,SE SERPA,TR 2,13009 C,2012-02-02,12.82,,10.2,2.7,1.0,3.3,1.1,297.3,2.58,22.4,68.4,,5.5,0.8657,14.4,70.4,0.274,15.4,0.084,,
280190642,SE SERPA,TR 2,13009 C,2013-01-09,9.79,,3.3,1.9,1.0,1.4,1.0,255.6,2.16,19.8,57.8,,6.0,0.8657,14.0,48.3,0.316,18.2,0.093,,
280190642,SE SERPA,TR 2,13009 C,2014-03-28,9.71,,11.7,3.2,1.0,3.5,1.0,287.3,2.51,19.8,64.3,,5.5,0.8659,15.3,60.3,0.362,19.1,0.078,,
280190642,SE SERPA,TR 2,13009 C,2015-01-27,8.46,Sintomas de degradação avançada do papel.,8.0,3.0,1.0,7.0,1.0,288.0,1.94,20.1,61.2,Estado normal,5.5,0.8658,16.0,82.0,0.32,19.0,0.097,Valores de tensão interfacial e índice de acidez não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Inspecção dos enrolamentos.
280190642,SE SERPA,TR 2,13009 C,2016-03-01,6.96,Sintomas de degradação avançada do papel.,10.0,2.0,1.0,1.0,1.0,246.0,2.15,20.6,62.9,Estado normal,5.5,0.8659,15.0,58.0,0.32,16.0,0.085,Valores de tensão interfacial e índice de acidez não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Inspecção dos enrolamentos.
280190642,SE SERPA,TR 2,13009 C,2017-02-06,8.96,Sintomas de degradação avançada do papel.,8.0,3.0,1.0,1.0,1.0,243.0,1.99,23.9,68.0,Estado normal,5.5,0.8659,16.0,77.0,0.32,23.0,0.08,"Valores da tensão disruptiva, índice de acidez e sedimentos não adequados. Degradação avançada do óleo.",Nova colheita com periodicidade pré-estabelecida. Inspecção dos enrolamentos.
280190642,SE SERPA,TR 2,13009 C,2018-05-04,6.93,Sintomas de degradação avançada do papel.,6.0,2.0,1.0,1.0,1.0,203.0,1.7,22.7,60.8,Estado normal,5.5,0.8658,15.0,35.0,0.35,25.0,0.087,"Valores da cor, tensão interfacial e índice de acidez não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190642,SE SERPA,TR 2,13009 C,2019-04-05,8.14,Sintomas de degradação avançada do papel.,12.0,1.0,1.0,1.0,1.0,116.0,1.02,12.5,31.8,Estado normal,5.5,0.8659,16.0,59.0,0.33,16.0,0.085,Valores de tensão interfacial e índice de acidez não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Inspecção dos enrolamentos.
280190642,SE SERPA,TR 2,13009 C,2020-03-03,7.97,Sintomas de degradação avançada do papel.,6.0,2.0,1.0,1.0,1.0,174.0,1.55,21.6,54.8,Estado normal,5.5,0.8658,15.0,35.0,0.38,25.0,0.084,"Valores da cor, tensão interfacial e índice de acidez não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Substituição total do óleo.
280190645,SE SAO TEOTONIO,TR 1,13008 C,1998-08-21,0.98,,1.0,1.6,1.0,2.3,1.3,145.6,1.5,23.3,70.7,,4.5,0.864,20.0,79.4,0.106,12.7,0.066,,
280190645,SE SAO TEOTONIO,TR 1,13008 C,2000-02-17,0.84,,3.4,1.4,1.0,1.7,1.1,109.0,1.21,27.0,77.0,,4.5,0.864,20.1,76.7,0.101,8.0,0.093,,
280190645,SE SAO TEOTONIO,TR 1,13008 C,2001-02-09,0.93,,1.0,1.0,1.0,1.0,1.0,11.6,1.0,21.7,79.2,,,,,81.7,,10.3,,,
280190645,SE SAO TEOTONIO,TR 1,13008 C,2002-04-05,0.9,,3.8,2.4,1.0,2.6,1.2,237.5,1.67,24.1,85.6,,4.5,0.86,19.1,48.1,0.128,13.7,0.065,,
280190645,SE SAO TEOTONIO,TR 1,13008 C,2003-03-12,0.96,,9.2,3.3,1.0,2.1,1.1,335.8,1.85,9.3,59.2,,4.5,0.862,17.2,90.8,0.116,14.9,0.067,,
280190645,SE SAO TEOTONIO,TR 1,13008 C,2004-03-02,0.98,,9.7,3.4,1.0,3.5,1.4,378.3,2.45,14.0,68.7,,4.5,0.866,19.2,73.3,0.118,13.5,0.059,,
280190645,SE SAO TEOTONIO,TR 1,13008 C,2005-10-04,1.0,,12.7,4.7,1.0,7.1,2.6,547.2,4.29,9.3,66.2,,4.5,0.8669,16.0,36.7,0.128,33.4,0.074,,
280190645,SE SAO TEOTONIO,TR 1,13008 C,2006-11-23,1.15,,11.5,3.0,1.0,4.2,1.3,338.3,2.66,7.8,44.4,,4.5,0.8665,16.3,54.7,0.178,21.4,0.079,,
280190645,SE SAO TEOTONIO,TR 1,13008 C,2007-04-26,1.18,,9.0,3.4,1.0,5.5,1.8,420.0,3.65,10.0,56.8,,4.5,0.8669,17.3,59.7,0.186,14.6,0.084,,
