SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280190645,SE SAO TEOTONIO,TR 1,13008 C,2008-02-13,1.09,,10.3,4.0,1.0,5.6,1.8,445.4,4.21,13.7,64.8,,4.5,0.8668,16.3,93.1,0.138,26.8,0.086,,
280190645,SE SAO TEOTONIO,TR 1,13008 C,2009-06-25,1.21,,11.2,7.7,1.0,6.4,2.0,579.4,5.08,9.1,65.4,,5.0,0.8668,16.6,41.4,0.17,27.9,0.088,,
280190645,SE SAO TEOTONIO,TR 1,13008 C,2010-01-13,0.47,,11.1,5.8,1.0,5.8,1.8,538.8,5.18,15.3,78.3,,5.0,0.8668,15.8,81.1,0.172,21.9,0.089,,
280190645,SE SAO TEOTONIO,TR 1,13008 C,2011-05-31,1.45,,18.3,6.1,13.7,5.6,4.0,608.4,4.53,5.9,59.5,,5.0,0.8635,15.7,53.5,0.18,23.4,0.084,,
280190645,SE SAO TEOTONIO,TR 1,13008 C,2012-02-16,1.55,,13.2,6.0,1.0,7.8,3.1,526.7,4.36,12.4,68.3,,5.0,0.8636,17.2,51.5,0.187,18.9,0.086,,
280190645,SE SAO TEOTONIO,TR 1,13008 C,2013-01-15,1.6,,23.7,4.6,1.0,4.4,1.3,480.8,3.84,11.4,57.6,,5.0,0.8636,15.9,60.1,0.203,19.4,0.091,,
280190645,SE SAO TEOTONIO,TR 1,13008 C,2014-05-29,1.57,,19.2,6.3,1.0,8.9,2.2,688.0,4.51,6.6,65.9,,5.0,0.8636,17.3,48.1,0.213,26.1,0.086,,
280190645,SE SAO TEOTONIO,RESERVA - Aparcado,13008 C,2015-02-27,1.71,Sintomas de degradação significativa do papel.,17.0,7.0,1.0,8.0,2.0,735.0,4.73,1.0,61.7,Estado normal,5.5,0.8636,16.0,79.0,0.22,21.0,0.097,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190645,SE SAO TEOTONIO,RESERVA - Aparcado,13008 C,2016-04-06,1.73,Sintomas de degradação significativa do papel.,15.0,5.0,1.0,5.0,2.0,611.0,4.83,9.3,62.8,Estado normal,5.5,0.8637,16.0,94.0,0.45,23.0,0.089,Valores de tensão interfacial e índice de acidez não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190645,SE SAO TEOTONIO,RESERVA - Aparcado,13008 C,2017-02-23,1.81,Sintomas de degradação significativa do papel.,20.0,7.0,1.0,4.0,2.0,606.0,5.11,11.9,63.3,Estado normal,5.0,0.8637,15.0,35.0,0.21,24.0,0.1,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190645,SE SAO TEOTONIO,RESERVA - Aparcado,13008 C,2018-02-26,2.48,Sintomas de degradação significativa do papel.,23.0,5.0,1.0,3.0,2.0,676.0,6.1,12.1,64.4,Estado normal,5.5,0.8637,16.0,85.0,0.24,33.0,0.092,Valores de cor e tensão interfacial não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190645,SE SAO TEOTONIO,RESERVA - Aparcado,13008 C,2019-06-12,2.61,Sintomas de degradação significativa do papel.,22.0,9.0,1.0,9.0,4.0,636.0,6.04,5.5,58.4,Estado normal,5.5,0.8637,17.0,26.0,0.25,35.0,0.095,"Valores de cor, tensão interfacial e tensão disruptiva não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190647,SE BEJA,TR 2,LEL 23879,1996-09-23,,,32.0,6.0,31.0,47.0,9.0,183.0,2.0,20.7,67.0,,3.5,0.852,19.2,87.0,0.104,7.7,0.027,,
280190647,SE BEJA,TR 2,LEL 23879,1997-05-20,0.05,,13.0,6.0,50.0,37.0,8.0,129.0,2.0,21.9,60.5,,3.5,0.851,19.6,77.4,0.092,11.5,0.019,,
280190647,SE BEJA,TR 2,LEL 23879,1998-08-19,0.05,,7.2,7.6,56.2,33.7,6.6,165.7,2.1,23.5,64.8,,3.5,0.853,19.8,81.0,0.104,11.2,0.018,,
280190647,SE BEJA,TR 2,LEL 23879,2000-02-15,0.05,,6.6,6.1,32.0,42.0,7.0,71.0,1.67,31.0,80.0,,4.0,0.853,20.7,92.8,0.108,8.1,0.025,,
280190647,SE BEJA,TR 2,LEL 23879,2001-02-07,0.05,,16.4,6.5,23.8,45.0,6.7,123.9,2.34,22.7,65.8,,4.0,0.853,21.4,88.6,0.107,8.7,0.021,,
280190647,SE BEJA,TR 2,LEL 23879,2002-08-13,0.05,,16.2,5.7,36.8,22.2,3.2,88.4,1.32,18.8,53.1,,4.0,0.851,17.9,54.4,0.107,12.3,0.03,,
280190647,SE BEJA,TR 2,LEL 23879,2003-03-13,0.05,,36.2,10.0,95.9,47.6,5.8,85.3,1.59,26.5,67.2,,4.0,0.853,17.4,77.7,0.104,6.8,0.025,,
280190647,SE BEJA,TR 2,LEL 23879,2004-03-04,0.05,,24.2,7.9,62.8,35.9,4.6,91.8,1.85,28.6,66.8,,4.0,0.857,17.6,60.1,0.114,8.4,0.024,,
280190647,SE BEJA,TR 2,LEL 23879,2005-01-12,0.05,,29.2,8.4,83.8,30.4,4.8,126.3,2.26,28.1,68.3,,4.0,0.856,17.6,77.2,0.143,10.6,0.034,,
280190647,SE BEJA,TR 2,LEL 23879,2006-01-04,0.08,,18.9,7.4,64.2,32.0,5.2,129.9,2.87,29.0,70.0,,4.0,0.8566,17.4,89.7,0.208,11.8,0.029,,
280190647,SE BEJA,TR 2,LEL 23879,2007-01-11,0.05,,16.9,7.8,47.3,34.1,5.8,208.6,4.19,23.4,72.1,,4.0,0.8567,17.3,57.5,0.126,14.2,0.026,,
280190647,SE BEJA,TR 2,LEL 23879,2008-01-16,0.05,,18.9,6.8,52.6,25.3,5.1,148.4,3.94,27.4,65.9,,4.0,0.8567,17.2,96.8,0.132,10.7,0.028,,
280190647,SE BEJA,TR 2,LEL 23879,2009-01-21,0.05,,21.1,5.9,60.3,22.9,4.5,215.3,4.09,28.1,71.7,,4.0,0.8568,17.0,93.0,0.143,14.9,0.029,,
280190647,SE BEJA,TR 2,LEL 23879,2010-01-05,0.08,,31.0,13.9,102.8,92.0,9.5,226.7,4.36,29.7,79.6,,4.5,0.8568,16.7,77.4,0.209,17.5,0.026,,
280190647,SE BEJA,TR 2,LEL 23879,2011-01-21,0.07,,11.4,5.2,29.0,45.2,6.7,216.3,4.63,27.8,70.9,,4.5,0.8535,14.0,82.1,0.193,13.4,0.028,,
280190647,SE BEJA,TR 2,LEL 23879,2012-02-02,0.05,,13.3,5.1,26.6,31.0,6.4,163.3,3.84,25.4,66.6,,4.0,0.8535,18.0,81.2,0.181,12.3,0.028,,
280190647,SE BEJA,TR 2,LEL 23879,2013-01-09,0.05,,2.1,1.0,1.0,1.0,1.0,30.2,1.0,16.9,38.7,,0.5,0.8684,37.2,82.8,0.009,8.0,0.002,,
280190647,SE BEJA,TR 2,LEL 23879,2014-02-11,0.05,,9.8,5.7,12.7,13.5,2.4,91.4,2.26,29.3,64.4,,1.0,0.8683,34.4,84.2,0.007,10.6,0.002,,
280190647,SE BEJA,TR 2,LEL 23879,2015-01-29,0.06,Papel normal,9.0,4.0,11.0,28.0,5.0,113.0,1.88,24.6,57.6,Estado normal,1.0,0.8683,33.0,76.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190647,SE BEJA,TR 2,LEL 23879,2016-03-02,0.06,Papel normal,7.0,3.0,6.0,19.0,4.0,84.0,2.04,26.2,62.6,Estado normal,1.0,0.8682,31.0,79.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190647,SE BEJA,TR 2,LEL 23879,2017-02-07,0.13,Papel normal,7.0,5.0,1.0,9.0,3.0,352.0,4.1,23.8,60.6,Estado normal,1.0,0.8683,31.0,51.0,0.02,16.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190647,SE BEJA,TR 2,LEL 23879,2018-05-03,0.15,Papel normal,6.0,3.0,3.0,14.0,4.0,65.0,2.27,27.0,58.9,Estado normal,1.0,0.8683,31.0,87.0,0.04,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190647,SE BEJA,TR 2,LEL 23879,2019-04-04,0.11,Papel normal,5.0,3.0,3.0,18.0,4.0,89.0,2.51,28.7,59.8,Estado normal,1.0,0.8683,31.0,94.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190647,SE BEJA,TR 2,LEL 23879,2020-03-03,0.12,Papel normal,5.0,3.0,4.0,19.0,4.0,81.0,2.24,26.5,55.9,Estado normal,1.0,0.8683,31.0,83.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,1996-04-09,,,1.0,2.0,4.0,7.0,2.0,110.0,2.9,25.6,70.2,,,,,,,,,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,1996-04-10,,,,,,,,,,,,,2.5,0.857,20.3,62.0,0.048,21.1,0.028,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,1997-03-21,0.08,,5.0,2.0,5.0,6.0,1.0,119.0,2.5,22.0,63.4,,3.0,0.857,20.4,42.7,0.065,35.3,0.036,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,1998-08-20,0.1,,7.4,1.7,3.0,4.8,1.3,209.0,2.1,18.3,69.8,,3.0,0.859,20.4,58.1,0.057,21.8,0.036,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2000-02-17,0.05,,2.5,1.0,1.7,2.5,1.0,82.0,1.32,25.0,67.0,,3.0,0.859,20.7,83.2,0.088,17.3,0.043,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2001-02-09,0.13,,3.8,2.8,15.4,6.2,1.1,146.4,3.19,24.9,75.0,,3.5,0.857,20.0,40.6,0.093,26.7,0.042,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2002-08-07,0.12,,8.8,2.3,24.7,7.9,1.0,250.5,2.85,15.4,65.3,,3.5,0.857,16.4,22.8,0.127,41.6,0.047,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2003-03-11,0.15,,10.3,3.5,46.4,10.3,1.1,237.8,2.7,18.6,66.7,,3.5,0.858,16.4,53.9,0.128,33.5,0.048,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2004-04-28,0.26,,10.4,3.2,41.3,11.4,1.1,195.4,1.91,18.9,61.6,,3.5,0.862,15.6,28.8,0.164,44.8,0.047,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2005-02-16,0.05,,3.8,1.5,3.6,1.0,1.0,73.6,1.0,28.0,64.9,,0.5,0.8706,36.4,61.8,0.022,3.7,0.007,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2006-02-13,0.05,,3.8,2.9,31.1,6.6,1.0,65.7,2.04,30.2,64.6,,0.5,0.8706,34.2,70.4,0.001,6.7,0.008,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2007-02-13,0.05,,33.1,3.6,34.3,10.4,3.2,94.2,2.64,21.7,73.0,,0.5,0.8708,30.9,64.8,0.003,8.4,0.007,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2008-02-13,0.05,,53.9,4.1,49.0,27.2,5.8,114.1,2.68,27.8,72.6,,1.0,0.8708,32.3,82.8,0.022,10.4,0.014,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2009-03-26,0.06,,14.2,3.2,44.4,34.4,7.7,68.1,1.82,28.5,64.7,,1.0,0.8709,26.9,73.5,0.049,8.0,0.023,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2010-01-14,0.09,,7.0,3.0,30.8,31.7,7.8,59.1,1.78,35.2,78.0,,1.0,0.8709,28.5,57.1,0.036,8.2,0.017,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2011-02-15,0.2,,9.4,3.6,29.4,43.8,9.3,96.5,2.48,31.6,70.2,,1.5,0.8675,24.3,41.0,0.047,7.0,0.008,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2012-03-07,0.38,,9.4,3.8,28.5,36.9,8.2,73.8,1.79,29.2,62.5,,1.5,0.8676,23.8,80.3,0.04,7.9,0.024,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2013-01-14,0.37,,6.5,1.8,13.4,22.0,5.3,29.0,1.0,29.0,60.1,,1.5,0.8676,23.5,96.7,0.046,5.1,0.022,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2014-05-27,0.41,,5.4,3.8,14.6,32.0,6.3,73.1,1.71,28.6,69.4,,1.5,0.8676,23.9,84.3,0.06,11.8,0.028,,
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2015-04-14,0.52,Sintomas de degradação ligeira do papel isolante.,5.0,2.0,10.0,24.0,5.0,64.0,1.69,27.5,58.1,Estado normal,1.5,0.8676,23.0,75.0,0.06,9.0,0.023,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2016-04-05,0.55,Sintomas de degradação ligeira do papel isolante.,3.0,2.0,2.0,21.0,5.0,48.0,1.48,28.2,63.0,Estado normal,1.5,0.8676,23.0,66.0,0.07,5.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2017-02-22,0.62,Sintomas de degradação ligeira do papel isolante.,2.0,3.0,6.0,16.0,4.0,34.0,1.0,29.0,66.9,Estado normal,1.5,0.8676,22.0,71.0,0.05,8.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2018-02-27,0.56,Sintomas de degradação ligeira do papel isolante.,4.0,1.0,4.0,8.0,3.0,34.0,1.09,28.2,64.8,Estado normal,1.5,0.8676,23.0,90.0,0.05,7.0,0.026,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2019-02-18,0.54,Sintomas de degradação ligeira do papel isolante.,2.0,6.0,6.0,5.0,2.0,23.0,1.01,29.4,65.2,Estado normal,1.5,0.8676,23.0,86.0,0.06,5.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190648,SE SANTIAGO DO CACEM,TR 2,13071 C,2020-01-23,0.44,Sintomas de degradação ligeira do papel isolante.,3.0,3.0,8.0,5.0,2.0,27.0,1.0,34.7,75.0,Estado normal,1.5,0.8676,24.0,83.0,0.06,5.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2002-05-13,0.25,,6.8,3.0,28.8,10.9,2.3,192.5,2.56,32.1,112.3,,4.0,0.853,16.5,38.5,0.188,38.3,0.052,,
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2003-04-21,0.42,,22.1,4.4,31.1,7.4,8.0,340.0,2.64,16.1,57.6,,4.0,0.855,14.6,32.1,0.231,35.5,0.084,,
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2004-04-28,0.63,,9.0,3.6,21.9,7.8,1.3,161.4,2.13,20.3,58.8,,4.0,0.86,12.4,46.6,0.264,28.6,0.05,,
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2005-02-16,0.71,,11.6,5.6,36.0,7.3,13.4,212.3,3.66,27.8,74.6,,3.5,0.8598,14.4,61.5,0.263,26.4,0.056,,
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2006-02-13,0.77,,8.1,2.8,34.4,9.8,1.6,179.4,3.26,30.2,73.9,,3.5,0.8599,13.8,60.5,0.331,22.7,0.049,,
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2007-02-13,0.74,,16.1,2.4,22.9,6.5,1.1,222.0,2.99,28.0,75.5,,3.5,0.8601,13.9,40.4,0.328,26.1,0.05,,
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2008-02-13,0.05,,24.7,1.3,1.5,1.9,1.0,33.1,1.0,18.3,44.6,,0.5,0.8723,31.4,95.9,0.001,3.8,0.009,,
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2009-03-26,0.05,,8.9,3.3,13.7,3.4,4.2,80.4,1.27,28.1,65.8,,0.5,0.8721,33.4,81.7,0.016,3.7,0.011,,
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2010-01-14,0.08,,29.9,8.1,36.1,9.2,6.4,193.1,2.86,15.4,73.5,,0.5,0.8722,28.6,69.1,0.016,11.2,0.011,,
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2011-02-15,0.05,,14.8,4.6,54.4,10.4,5.4,84.4,2.23,27.2,70.7,,1.0,0.8688,27.3,47.2,0.017,7.9,0.006,,
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2012-03-07,0.07,,12.7,2.9,37.4,6.9,4.0,62.8,1.6,26.8,61.5,,1.0,0.8689,27.2,80.3,0.022,4.4,0.01,,
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2013-01-14,0.11,,45.0,4.0,21.0,4.4,4.0,185.2,2.66,18.4,62.2,,1.0,0.8689,25.2,57.5,0.026,8.2,0.012,,
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2014-05-27,0.09,,20.6,3.4,15.4,4.9,2.7,88.6,2.07,25.4,66.9,,1.0,0.8689,26.0,72.3,0.039,10.2,0.012,,
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2015-04-14,0.09,Papel normal,18.0,3.0,13.0,3.0,3.0,74.0,2.11,26.7,61.6,Estado normal,1.0,0.8609,24.0,87.0,0.03,4.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2016-04-05,0.1,Sintomas de degradação ligeira do papel antes da substituição do óleo.,21.0,1.0,6.0,1.0,2.0,88.0,1.71,25.1,61.9,Estado normal,1.0,0.869,25.0,84.0,0.04,4.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2017-02-22,0.13,Sintomas de degradação ligeira do papel antes da substituição do óleo.,33.0,5.0,12.0,1.0,6.0,172.0,1.91,22.8,67.9,Estado normal,1.0,0.8689,23.0,86.0,0.04,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2018-02-27,0.12,Sintomas de degradação ligeira do papel antes da substituição do óleo.,26.0,4.0,15.0,1.0,8.0,133.0,2.13,24.1,64.6,Estado normal,1.0,0.869,24.0,83.0,0.04,6.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2019-02-18,0.12,Sintomas de degradação ligeira do papel antes da substituição do óleo.,22.0,7.0,19.0,1.0,1.0,104.0,2.03,25.8,65.4,Estado normal,1.0,0.869,23.0,93.0,0.04,6.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190649,SE SANTIAGO DO CACEM,TR 1,13048 C,2020-01-23,0.08,Sintomas de degradação ligeira do papel antes da substituição do óleo.,6.0,4.0,24.0,2.0,1.0,113.0,1.9,41.3,115.0,Estado normal,1.0,0.8689,24.0,100.0,0.04,6.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190650,SE CAEIRA,TR 1,C 0143 A,2008-01-15,0.05,,10.4,2.8,1.0,1.0,2.2,129.6,1.0,21.2,61.5,,0.5,0.8754,36.3,71.6,0.004,3.7,0.004,,
280190650,SE CAEIRA,TR 1,C 0143 A,2009-02-10,0.05,,44.6,8.6,1.0,1.0,7.7,473.2,1.48,7.9,54.3,,0.5,0.8751,39.3,88.1,0.004,4.8,0.003,,
280190650,SE CAEIRA,TR 1,C 0143 A,2010-06-24,0.05,,19.0,17.2,1.0,1.7,20.1,418.8,2.8,7.8,57.1,,0.5,0.8752,34.8,74.1,0.004,9.4,0.001,,
280190650,SE CAEIRA,TR 1,C 0143 A,2011-04-19,0.05,,21.1,25.3,1.0,2.1,30.9,457.7,2.63,7.0,66.3,,0.5,0.8718,36.6,78.4,0.007,4.4,0.002,,
280190650,SE CAEIRA,TR 1,C 0143 A,2012-01-30,0.05,,18.0,35.5,1.0,3.6,50.2,441.4,2.69,5.5,57.7,,0.5,0.8719,34.6,84.7,0.007,4.4,0.004,,
280190650,SE CAEIRA,TR 1,C 0143 A,2013-01-11,0.05,,21.1,33.6,1.0,2.8,46.3,322.4,2.37,5.4,47.6,,0.5,0.8718,36.7,59.3,0.006,7.7,0.002,,
280190650,SE CAEIRA,TR 1,C 0143 A,2014-02-05,0.05,,15.2,53.6,1.0,7.3,75.7,358.8,2.76,4.9,49.7,,0.5,0.8719,35.3,99.8,0.001,4.1,0.002,,
280190650,SE CAEIRA,TR 1,C 0143 A,2015-01-30,0.05,Papel normal,12.0,41.0,1.0,12.0,90.0,379.0,2.57,4.3,48.3,Estado normal,0.5,0.8719,37.0,98.0,0.02,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280190650,SE CAEIRA,TR 1,C 0143 A,2016-03-04,0.05,Papel normal,14.0,61.0,1.0,4.0,112.0,350.0,2.79,5.5,56.8,Defeito térmico de baixa temperatura,0.5,0.8718,36.0,82.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280190650,SE CAEIRA,TR 1,C 0143 A,2017-02-09,0.05,Papel normal,13.0,65.0,1.0,4.0,108.0,332.0,2.55,7.5,60.1,Defeito térmico de baixa temperatura,0.5,0.8719,38.0,82.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280190650,SE CAEIRA,TR 1,C 0143 A,2018-03-14,0.05,Papel normal,13.0,69.0,1.0,4.0,121.0,301.0,2.08,5.5,54.6,Defeito térmico de baixa temperatura,0.5,0.8719,37.0,83.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280190650,SE CAEIRA,TR 1,C 0143 A,2018-11-19,,,13.0,84.0,1.0,8.0,142.0,338.0,2.77,4.8,58.7,Defeito térmico de baixa temperatura,,,,75.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190650,SE CAEIRA,TR 1,C 0143 A,2019-05-15,0.05,Papel normal,13.0,79.0,1.0,3.0,124.0,302.0,3.0,2.7,48.9,Defeito térmico de baixa temperatura,0.5,0.8719,41.0,73.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190650,SE CAEIRA,TR 1,C 0143 A,2020-06-25,0.05,Papel normal,10.0,80.0,1.0,7.0,134.0,292.0,2.8,3.8,49.0,Defeito térmico de baixa temperatura,0.5,0.8718,37.0,55.0,0.02,4.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280190651,SE MOURA,TR 2,3592,1994-08-03,,,1972.0,5.0,42.0,36.0,4.0,170.0,2448.0,29191.0,73276.0,,,,,,,,,,
280190651,SE MOURA,TR 2,3592,1997-05-21,,,2546.0,4.0,61.0,27.0,1.0,138.0,1.6,25.8,65.8,,3.0,0.857,26.2,47.8,0.081,13.2,0.023,,
280190651,SE MOURA,TR 2,3592,1997-10-02,1.77,,1961.0,4.0,69.0,28.0,1.0,145.0,1.9,26.9,66.4,,,,,,,34.9,,,
280190651,SE MOURA,TR 2,3592,1998-08-19,1.43,,2728.0,6.2,54.0,25.8,1.3,225.4,2.5,24.3,73.4,,,,,,,23.3,,,
280190651,SE MOURA,TR 2,3592,2000-02-16,2.49,,1044.0,7.3,112.0,34.0,1.8,109.0,2.24,32.0,86.0,,3.5,0.858,29.1,63.9,0.117,21.0,0.02,,
280190651,SE MOURA,TR 2,3592,2000-07-27,2.74,,3593.0,10.0,144.0,40.0,3.7,168.0,2.27,21.0,55.0,,,,,,,29.7,,,
280190651,SE MOURA,TR 2,3592,2000-11-08,2.64,,2411.0,14.0,262.0,59.0,3.1,202.0,3.14,28.0,79.0,,3.5,0.859,28.6,50.0,0.116,17.6,0.016,,
280190651,SE MOURA,TR 2,3592,2001-02-07,2.55,,1542.0,11.4,233.3,50.9,2.5,143.8,2.84,24.8,70.1,,,,,47.8,,14.2,,,
280190651,SE MOURA,TR 2,3592,2002-08-13,2.64,,2075.5,3.5,73.9,28.2,2.1,130.1,1.82,27.6,73.8,,3.5,0.857,24.3,23.9,0.113,33.3,0.02,,
280190651,SE MOURA,TR 2,3592,2003-01-20,,,3519.6,2.7,67.2,35.7,1.8,128.4,1.99,29.6,70.6,,3.5,0.858,25.5,40.6,0.114,12.4,0.017,,
280190651,SE MOURA,TR 2,3592,2004-01-15,2.42,,4963.6,3.1,39.0,27.3,1.7,155.9,2.24,27.2,66.9,,3.5,0.862,24.7,48.3,0.083,17.2,0.021,,
280190651,SE MOURA,TR 2,3592,2004-03-04,,,2541.7,2.1,31.9,21.3,1.1,114.2,1.64,28.0,64.1,,,,,,,,,,
280190651,SE MOURA,TR 2,3592,2004-10-26,,,7097.6,3.2,35.9,21.8,1.2,169.6,2.05,24.9,62.4,,,,,,,,,,
280190651,SE MOURA,TR 2,3592,2005-01-13,2.96,,6840.0,4.0,44.7,24.3,1.3,231.1,2.5,27.0,69.7,,3.5,0.861,24.7,45.7,0.2,14.5,0.019,,
280190651,SE MOURA,TR 2,3592,2005-11-03,,,4106.5,2.6,20.2,18.9,1.0,157.8,2.07,31.2,74.4,,,,,40.4,,22.8,,,
280190651,SE MOURA,TR 2,3592,2006-01-05,3.95,,1951.7,2.3,19.6,19.0,1.3,121.0,2.06,33.1,74.5,,3.0,0.8623,22.2,48.8,0.219,18.4,0.023,,
280190651,SE MOURA,TR 2,3592,2006-11-24,3.0,,5417.8,2.5,14.4,16.8,1.0,180.4,1.94,28.8,70.8,,,,,,,,,,
280190651,SE MOURA,TR 2,3592,2007-01-10,3.15,,833.8,2.1,14.0,16.1,1.0,108.1,1.86,33.4,76.0,,3.5,0.8623,23.1,49.9,0.173,18.2,0.021,,
280190651,SE MOURA,TR 2,3592,2007-09-14,,,7535.9,2.6,12.1,15.3,1.0,181.4,1.96,27.0,67.2,,,,,,,22.4,,,
280190651,SE MOURA,TR 2,3592,2007-11-16,,,2587.6,2.2,11.4,13.2,1.0,140.1,1.76,27.6,68.8,,,,,,,,,,
280190651,SE MOURA,TR 2,3592,2008-01-18,3.03,,1703.7,1.9,12.4,15.7,1.0,115.9,1.89,30.6,67.0,,3.5,0.8625,23.5,47.6,0.17,15.8,0.023,,
280190651,SE MOURA,TR 2,3592,2008-09-03,,,7142.9,2.4,10.2,17.6,1.4,154.4,1.94,28.8,67.8,,,,,,,,,,
280190651,SE MOURA,TR 2,3592,2009-01-19,2.56,,5568.3,1.9,7.6,12.8,1.0,143.1,1.76,30.4,72.4,,3.5,0.8623,23.2,78.4,0.179,18.4,0.022,,
280190651,SE MOURA,TR 2,3592,2009-06-23,,,3495.2,5.0,6.4,21.0,3.8,102.9,1.56,28.3,63.1,,,,,,,,,,
280190651,SE MOURA,TR 2,3592,2010-01-08,3.1,,7311.2,2.6,8.1,14.2,1.1,173.6,2.94,33.0,83.1,,3.5,0.8625,22.8,50.1,0.224,18.2,0.023,,
280190651,SE MOURA,TR 2,3592,2011-01-18,2.36,,11973.8,2.8,8.2,18.0,1.0,263.2,2.62,25.4,68.9,,,,,,,13.8,,,
280190651,SE MOURA,TR 2,3592,2011-04-15,2.69,,6240.9,2.7,8.2,15.0,1.0,156.4,2.14,28.9,74.6,,,,,,,14.1,,,
280190651,SE MOURA,TR 2,3592,2011-08-17,2.13,,6777.8,2.8,11.8,17.6,1.1,154.8,2.26,27.9,63.4,,3.5,0.8591,23.5,31.7,0.19,30.7,0.03,,
280190651,SE MOURA,TR 2,3592,2012-02-01,3.83,,1155.1,2.0,8.8,15.0,1.0,89.2,1.86,30.9,72.1,,3.5,0.8592,20.0,60.8,0.184,13.2,0.03,,
280190651,SE MOURA,TR 2,3592,2012-09-04,,,9743.5,2.3,7.3,13.7,1.0,188.4,2.11,20.0,53.0,,,,,33.1,,14.7,,,
280190651,SE MOURA,TR 2,3592,2013-01-10,2.68,,2168.8,1.4,6.0,10.9,1.0,100.7,1.75,28.7,65.4,,3.5,0.8591,23.7,60.8,0.212,13.7,0.039,,
280190651,SE MOURA,TR 2,3592,2013-09-10,,,8256.7,4.4,6.4,19.4,5.4,197.1,2.19,22.4,62.1,,,,,27.1,,23.4,,,
280190651,SE MOURA,TR 2,3592,2014-02-10,2.73,,3926.9,3.2,11.9,16.4,1.2,149.1,1.9,26.9,64.7,,3.5,0.8591,22.9,53.5,0.269,16.4,0.026,,
280190651,SE MOURA,TR 2,3592,2014-12-18,,,27.0,4.0,16.0,14.0,1.0,105.0,1.81,28.4,67.4,Estado normal,,,,49.0,,16.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190651,SE MOURA,TR 2,3592,2015-01-27,2.36,Sintomas de degradação avançada do papel.,623.0,3.0,14.0,9.0,1.0,134.0,1.6,26.9,68.1,Descargas parciais,3.5,0.8593,22.0,61.0,0.22,14.0,0.032,OK. Óleo com alguma degradação,Nova colheita com periodicidade pré-estabelecida. Substituição total do óleo.
280190651,SE MOURA,TR 2,3592,2015-05-14,,,2630.0,2.0,20.0,10.0,1.0,110.0,2.15,28.1,64.9,Descargas parciais,,,,39.0,,20.0,,Conforme.,Nova colheita dentro de cerca de 1 mês
280190651,SE MOURA,TR 2,3592,2015-12-10,,,1030.0,5.0,16.0,15.0,2.0,170.0,2.25,24.5,65.4,Descargas parciais,,,,74.0,,14.0,,Conforme.,Nova colheita dentro de cerca de 1 mês. Realização de ensaios eléctricos.
280190651,SE MOURA,TR 2,3592,2017-02-07,0.05,Sintomas de degradação avançada do papel.,283.0,1.0,1.0,1.0,1.0,2.0,1.0,16.1,41.0,Descargas parciais,0.5,0.8659,42.0,51.0,0.02,11.0,0.005,Conforme.,Nova colheita dentro de cerca de 1 mês
280190651,SE MOURA,TR 2,3592,2017-03-14,,,1520.0,4.0,1.0,1.0,2.0,3.0,1.0,14.2,36.6,Descargas parciais,,,,39.0,,22.0,,Conforme.,Nova colheita dentro de cerca de 1 mês
280190651,SE MOURA,TR 2,3592,2017-04-07,,,1460.0,6.0,1.0,12.0,2.0,8.0,1.0,19.3,49.4,Descargas parciais,,,,36.0,,18.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280190651,SE MOURA,TR 2,3592,2017-11-17,,,1050.0,3.0,1.0,1.0,1.0,36.0,1.0,13.0,43.7,Descargas parciais,,,,52.0,,14.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280190651,SE MOURA,TR 2,3592,2018-03-20,0.68,Sintomas de degradação avançada do papel.,3340.0,2.0,2.0,1.0,1.0,39.0,1.73,27.6,65.7,Descargas parciais,1.0,0.8658,38.0,37.0,0.02,15.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280190651,SE MOURA,TR 2,3592,2018-10-08,,,7960.0,22.0,2.0,2.0,1.0,63.0,2.5,26.0,66.6,Descargas parciais,,,,24.0,,25.0,,Valor de tensão disruptiva não conforme,Nova colheita dentro de cerca de 3 meses. Substituição total do óleo.
280190651,SE MOURA,TR 2,3592,2019-04-03,1.03,Sintomas de degradação avançada do papel antes da substituição do óleo.,2680.0,1.0,1.0,1.0,1.0,25.0,1.33,15.6,35.8,Descargas parciais,0.5,0.8658,39.0,41.0,0.02,18.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190651,SE MOURA,TR 2,3592,2019-10-14,,,6740.0,8.0,1.0,1.0,1.0,57.0,2.46,24.9,66.3,Descargas parciais,,,,27.0,,19.0,,Valor de tensão disruptiva não conforme,Nova colheita dentro de cerca de 3 meses. Substituição total do óleo.
280190651,SE MOURA,TR 2,3592,2020-03-04,1.13,Sintomas de degradação avançada do papel antes da substituição do óleo.,4630.0,2.0,2.0,1.0,1.0,48.0,2.11,23.4,55.5,Descargas parciais,0.5,0.8658,38.0,37.0,0.02,18.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190653,SE MOURA,TR 1,19270 C,2000-11-08,0.06,,84.0,2.9,3.8,3.6,2.0,90.0,1.14,21.0,65.0,,2.0,0.858,27.4,66.0,0.013,12.3,0.013,,
280190653,SE MOURA,TR 1,19270 C,2007-11-16,0.15,,2.4,1.4,1.0,1.1,1.0,85.5,2.4,22.8,66.1,,2.5,0.8612,21.3,72.2,0.034,16.4,0.02,,
280190653,SE MOURA,TR 1,19270 C,2011-11-23,0.3,,52.4,2.7,1.0,3.2,1.4,112.6,2.64,25.5,76.4,,3.0,0.8578,20.6,50.3,0.055,17.0,0.026,,
280190653,SE MOURA,TR 1,19270 C,2012-02-01,0.32,,38.6,2.4,1.0,3.7,1.3,63.6,2.47,30.1,74.2,,3.0,0.8577,19.1,61.3,0.045,15.8,0.024,,
280190653,SE MOURA,TR 1,19270 C,2013-01-10,0.16,,323.6,6.7,1.0,4.6,3.9,185.1,3.94,22.2,84.1,,3.0,0.8578,20.0,40.2,0.057,26.6,0.027,,
280190653,SE MOURA,TR 1,19270 C,2013-06-04,,,188.7,5.0,1.0,5.2,2.4,116.9,2.6,22.8,67.4,,,,,37.3,,24.8,,,
280190653,SE MOURA,TR 1,19270 C,2014-02-10,0.25,,213.8,4.9,1.0,5.3,2.3,143.1,2.31,26.5,78.2,,3.0,0.8577,19.6,46.2,0.072,21.9,0.026,,
280190653,SE MOURA,TR 1,19270 C,2014-12-18,,,181.0,7.0,1.0,10.0,3.0,136.0,2.24,25.1,74.1,Descargas parciais,,,,46.0,,23.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190653,SE MOURA,TR 1,19270 C,2015-01-27,0.25,Sintomas de degradação muito ligeira do papel.,93.0,5.0,1.0,8.0,4.0,120.0,2.21,22.8,75.0,Estado normal,3.0,0.8578,19.0,58.0,0.06,14.0,0.027,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280190653,SE MOURA,TR 1,19270 C,2016-03-02,0.25,Papel normal,125.0,5.0,1.0,2.0,6.0,114.0,2.27,24.5,67.3,Descargas parciais,3.5,0.8578,20.0,64.0,0.06,14.0,0.029,Valor de partículas não conforme,Nova colheita dentro de cerca de 6 meses
280190653,SE MOURA,TR 1,19270 C,2016-10-20,,,66.0,5.0,1.0,2.0,7.0,125.0,2.16,26.0,66.0,Estado normal,,,,55.0,,21.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190653,SE MOURA,TR 1,19270 C,2017-02-07,0.3,Sintomas de degradação muito ligeira do papel.,98.0,4.0,1.0,1.0,2.0,106.0,1.79,26.1,70.2,Descargas parciais,3.5,0.8578,20.0,33.0,0.06,24.0,0.029,Conforme.,Nova colheita dentro de cerca de 6 meses
280190653,SE MOURA,TR 1,19270 C,2018-03-20,0.25,Sintomas de degradação muito ligeira do papel.,63.0,2.0,1.0,1.0,1.0,71.0,1.54,27.4,68.6,Estado normal,3.5,0.8578,19.0,57.0,0.07,13.0,0.036,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190653,SE MOURA,TR 1,19270 C,2019-04-03,0.24,Sintomas de degradação muito ligeira do papel.,79.0,2.0,1.0,1.0,1.0,63.0,1.2,16.8,40.2,Estado normal,3.5,0.8578,21.0,32.0,0.06,27.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190653,SE MOURA,TR 1,19270 C,2020-03-04,0.3,Sintomas de degradação muito ligeira do papel.,55.0,4.0,1.0,2.0,6.0,69.0,1.51,23.6,54.3,Estado normal,3.5,0.8579,20.0,37.0,0.07,22.0,0.032,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190654,SE VALE DE GAIO,TR 2,LEL 2815,1996-04-09,,,2.0,4.0,17.0,21.0,1.0,131.0,1.0,28.7,64.8,,,,,,,7.8,,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,1997-03-21,,,2.0,2.0,7.0,13.0,1.0,98.0,1.0,28.2,66.3,,1.5,0.851,32.0,81.3,0.037,5.2,0.074,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,1998-08-20,0.09,,1.0,1.6,4.1,16.0,1.0,221.4,1.2,27.9,73.9,,2.0,0.851,31.6,69.8,0.037,9.7,0.054,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2000-02-18,0.05,,1.4,1.0,1.3,9.2,1.0,93.3,1.0,24.7,60.1,,1.5,0.851,32.9,68.3,0.03,3.4,0.068,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2002-01-11,0.05,,8.7,1.2,1.0,13.3,1.0,143.8,1.02,24.6,69.7,,1.5,0.849,29.4,68.7,0.021,6.0,0.071,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2002-12-10,,,1.3,2.0,1.8,17.3,1.0,182.3,1.13,30.7,68.9,,1.5,0.85,29.9,71.8,0.03,7.4,0.064,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2004-01-16,0.07,,1.8,1.1,1.2,13.2,1.0,127.1,1.0,29.5,65.5,,2.0,0.853,28.4,68.8,0.024,6.3,0.069,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2005-02-17,0.05,,2.7,1.4,1.0,11.3,1.0,131.4,1.0,27.9,66.4,,2.0,0.8545,28.7,75.0,0.03,3.8,0.065,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2005-11-03,0.05,,5.9,1.3,1.0,16.1,1.0,148.1,1.08,32.3,69.7,,1.5,0.8545,26.9,58.1,0.024,7.4,0.072,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2006-02-14,0.05,,6.1,1.4,1.0,15.7,1.0,142.4,1.02,34.1,74.9,,1.5,0.8544,29.8,72.3,0.045,7.4,0.068,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2007-02-12,0.05,,8.9,1.4,2.3,16.2,1.0,152.4,1.07,34.3,76.0,,1.5,0.8544,29.2,58.3,0.04,9.4,0.07,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2008-02-11,0.05,,6.1,1.2,1.0,12.4,1.0,125.7,1.0,30.8,69.0,,2.0,0.8544,26.7,93.9,0.041,4.4,0.068,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2009-09-07,0.06,,4.5,1.6,1.0,26.4,1.0,248.7,1.64,28.3,65.6,,2.0,0.8545,29.4,49.6,0.053,15.7,0.076,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2010-03-25,0.05,,4.1,1.6,1.0,27.0,1.0,207.9,1.47,32.7,72.7,,2.0,0.8544,28.8,74.0,0.05,5.2,0.076,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2011-05-31,0.05,,4.8,1.6,1.0,24.8,1.0,184.7,1.38,31.2,68.3,,2.0,0.8511,27.3,69.0,0.057,10.3,0.061,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2012-03-09,0.05,,7.4,2.7,1.0,34.5,2.9,204.0,1.47,28.6,62.9,,2.0,0.8512,28.1,67.0,0.056,6.3,0.062,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2013-01-14,0.05,,14.7,8.9,1.0,40.1,2.9,169.1,1.18,27.1,60.8,,2.0,0.8512,26.1,69.5,0.058,5.4,0.066,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2014-05-26,0.05,,4.9,2.7,1.0,25.9,1.0,165.3,1.16,29.6,67.9,,2.0,0.8511,28.4,66.4,0.068,9.8,0.068,,
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2015-04-14,0.05,Papel normal,4.0,1.0,3.0,19.0,1.0,132.0,1.17,28.8,60.2,Estado normal,2.0,0.8513,29.0,82.0,0.06,4.0,0.055,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2016-04-04,0.05,Papel normal,5.0,1.0,1.0,19.0,1.0,144.0,1.03,28.2,64.6,Estado normal,2.0,0.8513,28.0,54.0,0.08,5.0,0.058,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2017-02-21,0.05,Papel normal,2.0,2.0,1.0,17.0,1.0,129.0,1.0,29.5,68.8,Estado normal,2.0,0.8513,27.0,74.0,0.05,5.0,0.048,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2018-02-28,0.05,Papel normal,6.0,1.0,1.0,19.0,1.0,152.0,1.04,27.8,65.2,Estado normal,2.0,0.8513,28.0,62.0,0.07,6.0,0.05,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2019-02-22,0.05,Papel normal,5.0,5.0,1.0,18.0,1.0,123.0,1.01,27.9,63.3,Estado normal,2.0,0.8513,28.0,86.0,0.06,3.0,0.054,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190654,SE VALE DE GAIO,TR 2,LEL 2815,2020-02-06,0.05,Papel normal,5.0,2.0,1.0,21.0,1.0,145.0,1.09,31.9,69.3,Estado normal,2.0,0.8513,27.0,97.0,0.07,3.0,0.055,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190655,SE ALJUSTREL,TR 2,5819,1996-09-23,,,1.0,2.0,14.0,27.0,1.0,130.0,1.1,30.3,71.0,,2.0,0.854,32.1,88.7,0.044,6.1,0.03,,
280190655,SE ALJUSTREL,TR 2,5819,1997-03-20,,,2.0,2.0,9.0,19.0,1.0,121.0,1.0,24.8,66.9,,2.0,0.854,32.0,81.1,0.019,5.9,0.04,,
280190655,SE ALJUSTREL,TR 2,5819,1998-08-20,0.05,,12.2,2.2,12.0,23.1,1.0,148.3,1.1,30.0,73.6,,2.0,0.856,32.6,82.9,0.02,6.5,0.028,,
280190655,SE ALJUSTREL,TR 2,5819,2000-02-16,0.05,,5.2,1.3,3.9,12.8,1.0,92.0,1.0,29.0,75.0,,1.5,0.855,35.1,56.1,0.027,3.7,0.041,,
280190655,SE ALJUSTREL,TR 2,5819,2002-04-04,0.05,,3.7,3.9,24.4,29.7,1.0,105.7,1.38,23.4,59.3,,2.0,0.852,33.6,59.0,0.032,7.9,0.032,,
280190655,SE ALJUSTREL,TR 2,5819,2003-01-23,0.05,,4.7,4.7,16.5,40.2,1.1,191.1,1.59,30.4,70.1,,2.0,0.854,31.5,83.4,0.037,3.4,0.033,,
280190655,SE ALJUSTREL,TR 2,5819,2004-03-04,0.05,,1.3,1.8,8.4,21.6,1.0,109.6,1.08,31.5,70.6,,2.0,0.858,33.4,58.8,0.038,3.9,0.034,,
280190655,SE ALJUSTREL,TR 2,5819,2005-04-28,0.05,,5.4,1.9,4.9,22.3,1.0,133.3,1.44,33.2,72.6,,2.0,0.8587,30.1,64.6,0.055,7.6,0.038,,
280190655,SE ALJUSTREL,TR 2,5819,2006-02-16,0.05,,2.3,1.9,3.2,21.9,1.0,146.9,1.42,35.4,77.9,,2.0,0.8588,30.4,82.8,0.079,9.5,0.035,,
280190655,SE ALJUSTREL,TR 2,5819,2007-02-15,0.05,,6.3,2.0,1.0,25.0,1.0,187.0,1.74,35.3,79.2,,2.0,0.8589,28.6,62.1,0.091,13.4,0.035,,
280190655,SE ALJUSTREL,TR 2,5819,2008-02-15,0.05,,3.4,1.7,1.9,23.0,1.0,136.4,1.54,31.6,70.0,,2.0,0.859,30.0,60.1,0.06,10.9,0.031,,
280190655,SE ALJUSTREL,TR 2,5819,2009-06-25,0.05,,3.7,3.0,14.1,32.6,1.0,169.1,2.14,31.4,69.1,,2.0,0.8589,30.0,54.0,0.071,13.0,0.041,,
280190655,SE ALJUSTREL,TR 2,5819,2010-01-13,0.05,,11.2,3.6,12.3,35.1,1.0,246.9,2.43,33.6,78.9,,2.0,0.8589,29.4,98.4,0.089,9.3,0.031,,
280190655,SE ALJUSTREL,TR 2,5819,2011-01-20,0.05,,7.3,3.7,13.5,35.3,1.0,217.5,2.52,33.8,77.3,,2.0,0.8557,30.5,89.9,0.077,10.2,0.037,,
280190655,SE ALJUSTREL,TR 2,5819,2012-02-02,0.05,,6.5,3.6,11.3,33.8,1.3,194.4,2.16,30.8,75.7,,2.0,0.8556,30.4,68.2,0.072,7.4,0.029,,
280190655,SE ALJUSTREL,TR 2,5819,2013-01-17,0.05,,6.4,1.8,4.9,21.0,1.0,134.6,1.57,29.0,62.6,,2.5,0.8556,29.6,78.4,0.081,5.2,0.028,,
280190655,SE ALJUSTREL,TR 2,5819,2014-02-11,0.05,,10.0,4.2,10.8,28.0,1.1,152.9,1.6,31.6,72.0,,2.5,0.8556,29.3,93.8,0.109,6.1,0.028,,
280190655,SE ALJUSTREL,TR 2,5819,2015-01-29,0.05,Papel normal,4.0,3.0,18.0,33.0,2.0,146.0,1.55,26.7,61.8,Estado normal,2.5,0.8556,30.0,80.0,0.08,5.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190655,SE ALJUSTREL,TR 2,5819,2016-02-29,0.05,Papel normal,7.0,2.0,19.0,23.0,1.0,144.0,1.68,29.6,70.5,Estado normal,2.5,0.8556,28.0,72.0,0.12,5.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190655,SE ALJUSTREL,TR 2,5819,2017-02-10,0.05,Papel normal,5.0,3.0,17.0,19.0,1.0,141.0,1.43,31.5,73.9,Estado normal,2.5,0.8556,29.0,30.0,0.09,7.0,0.026,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190655,SE ALJUSTREL,TR 2,5819,2018-03-14,0.05,Papel normal,7.0,3.0,17.0,19.0,1.0,151.0,1.37,27.6,67.9,Estado normal,2.5,0.8557,28.0,73.0,0.09,6.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190655,SE ALJUSTREL,TR 2,5819,2019-04-04,0.05,Papel normal,6.0,5.0,20.0,22.0,1.0,135.0,1.59,29.1,68.3,Estado normal,2.5,0.8556,29.0,91.0,0.1,6.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190655,SE ALJUSTREL,TR 2,5819,2020-03-06,0.05,Papel normal,11.0,4.0,33.0,24.0,1.0,127.0,1.4,29.0,63.0,Estado normal,2.5,0.8556,29.0,81.0,0.13,6.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190656,SE ALJUSTREL,TR 1,7662 S,1996-09-23,,,13.0,6.0,85.0,15.0,2.0,188.0,1.8,24.3,63.0,,2.0,0.863,23.3,66.4,0.067,7.8,0.012,,
280190656,SE ALJUSTREL,TR 1,7662 S,1997-03-20,,,17.0,6.0,79.0,15.0,2.0,163.0,1.6,19.5,63.3,,2.0,0.863,22.8,87.9,0.053,7.7,0.013,,
280190656,SE ALJUSTREL,TR 1,7662 S,1998-08-20,0.05,,19.5,7.9,96.2,15.9,2.4,270.3,2.2,27.4,75.4,,2.0,0.864,23.5,56.9,0.047,14.6,0.018,,
280190656,SE ALJUSTREL,TR 1,7662 S,2000-02-16,0.05,,12.0,6.1,78.0,15.0,2.1,92.0,1.51,27.0,66.0,,2.0,0.865,21.5,79.1,0.039,6.4,0.014,,
280190656,SE ALJUSTREL,TR 1,7662 S,2002-04-04,0.05,,3.3,1.2,23.8,3.7,1.0,60.2,1.0,27.8,73.4,,2.0,0.86,22.8,77.6,0.049,4.6,0.014,,
280190656,SE ALJUSTREL,TR 1,7662 S,2003-01-23,0.05,,31.1,7.7,73.7,13.6,1.6,145.6,1.66,29.6,69.3,,2.0,0.863,20.9,65.2,0.052,5.8,0.013,,
280190656,SE ALJUSTREL,TR 1,7662 S,2004-03-04,0.05,,32.7,9.1,84.0,20.4,2.4,205.3,2.62,25.4,64.0,,2.0,0.866,22.1,72.7,0.076,7.3,0.015,,
280190656,SE ALJUSTREL,TR 1,7662 S,2005-04-28,0.05,,32.2,11.4,98.5,24.8,3.4,208.6,3.44,31.7,75.5,,2.0,0.8672,19.3,72.7,0.078,9.6,0.022,,
280190656,SE ALJUSTREL,TR 1,7662 S,2006-02-16,0.05,,30.7,9.4,77.9,21.9,3.3,197.2,3.18,30.4,71.2,,2.0,0.8673,18.6,52.3,0.102,12.9,0.017,,
280190656,SE ALJUSTREL,TR 1,7662 S,2007-02-15,0.05,,36.8,9.4,83.0,22.3,3.3,175.6,2.64,33.9,77.4,,2.0,0.8675,16.5,73.9,0.102,13.9,0.018,,
280190656,SE ALJUSTREL,TR 1,7662 S,2008-02-15,0.05,,21.7,6.5,61.9,16.3,2.4,147.3,2.15,29.4,67.2,,2.0,0.8673,19.3,71.7,0.073,12.2,0.016,,
280190656,SE ALJUSTREL,TR 1,7662 S,2009-06-25,0.05,,4.2,2.4,31.0,7.2,1.5,98.7,1.58,31.7,69.3,,2.0,0.8672,18.9,61.3,0.08,10.4,0.017,,
280190656,SE ALJUSTREL,TR 1,7662 S,2010-01-13,0.05,,5.6,2.0,17.4,4.5,1.2,119.5,1.44,31.3,72.0,,2.0,0.8672,19.0,86.3,0.095,9.1,0.015,,
280190656,SE ALJUSTREL,TR 1,7662 S,2011-01-20,0.05,,5.9,2.0,11.5,3.1,1.0,123.0,1.54,34.1,77.4,,2.0,0.8638,19.0,62.9,0.085,6.9,0.017,,
280190656,SE ALJUSTREL,TR 1,7662 S,2012-02-02,0.05,,4.7,2.3,8.0,2.6,1.1,87.9,1.36,32.0,74.6,,2.0,0.8639,19.4,62.3,0.076,7.8,0.016,,
280190656,SE ALJUSTREL,TR 1,7662 S,2013-01-17,0.05,,17.3,3.0,16.0,4.0,1.0,118.0,1.62,30.1,65.1,,2.0,0.8639,18.0,78.1,0.081,5.8,0.016,,
280190656,SE ALJUSTREL,TR 1,7662 S,2014-02-11,0.05,,8.4,3.6,12.1,6.3,1.8,124.7,1.94,30.2,68.2,,2.5,0.8639,18.0,80.8,0.107,8.0,0.016,,
280190656,SE ALJUSTREL,TR 1,7662 S,2015-01-29,0.05,Papel normal,8.0,4.0,27.0,13.0,2.0,142.0,1.8,27.3,69.4,Estado normal,2.5,0.8639,18.0,90.0,0.08,8.0,0.015,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190656,SE ALJUSTREL,TR 1,7662 S,2016-02-29,0.05,Papel normal,14.0,4.0,36.0,7.0,2.0,132.0,2.33,29.4,71.5,Estado normal,2.5,0.8639,18.0,77.0,0.11,6.0,0.017,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190656,SE ALJUSTREL,TR 1,7662 S,2017-02-10,0.05,Papel normal,12.0,7.0,40.0,13.0,3.0,150.0,2.42,30.2,72.4,Estado normal,2.5,0.8639,19.0,61.0,0.09,11.0,0.018,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190656,SE ALJUSTREL,TR 1,7662 S,2018-03-14,0.05,Papel normal,11.0,4.0,35.0,6.0,2.0,147.0,2.11,26.2,66.2,Estado normal,2.5,0.864,18.0,84.0,0.09,4.0,0.024,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280190656,SE ALJUSTREL,TR 1,7662 S,2019-04-04,0.05,Papel normal,11.0,6.0,36.0,6.0,2.0,126.0,2.58,27.6,66.0,Estado normal,2.5,0.8639,19.0,69.0,0.1,8.0,0.017,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190656,SE ALJUSTREL,TR 1,7662 S,2020-03-06,0.05,Papel normal,12.0,5.0,45.0,11.0,2.0,103.0,2.09,28.3,61.3,Estado normal,2.5,0.8639,19.0,84.0,0.11,7.0,0.017,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190659,SE PORTEIRINHOS,TR 1,19253 C,1996-09-23,,,6.0,4.0,90.0,20.0,3.0,108.0,1.9,24.4,64.5,,4.0,0.858,21.3,88.0,0.106,10.7,0.038,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,1996-11-15,,,2.0,1.0,8.0,2.0,1.0,24.0,1.0,18.1,49.0,,4.0,0.86,23.3,73.2,0.107,14.4,0.03,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,1997-05-21,0.05,,4.0,2.0,10.0,3.0,1.0,120.0,1.8,23.8,67.0,,3.5,0.861,21.0,72.3,0.092,8.1,0.035,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,1998-08-19,0.12,,9.6,4.6,40.7,10.4,1.8,226.2,2.8,23.3,78.5,,3.5,0.862,22.2,77.5,0.088,15.3,0.023,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2000-02-16,0.07,,5.3,3.3,58.0,21.5,4.0,71.0,2.15,28.0,75.0,,4.0,0.861,20.6,69.5,0.102,9.1,0.037,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2001-02-08,0.05,,5.5,4.4,49.6,31.9,6.4,86.5,2.41,26.7,72.4,,4.0,0.861,21.1,70.2,0.106,9.4,0.029,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2002-04-02,0.05,,1.0,1.1,2.1,2.7,1.0,13.2,1.0,33.8,114.8,,4.0,0.859,20.4,47.3,0.104,12.7,0.03,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2003-01-22,0.09,,7.8,5.3,49.8,73.3,13.1,120.4,2.69,26.6,68.4,,4.0,0.861,18.6,77.1,0.126,10.1,0.039,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2004-03-05,0.3,,8.1,6.2,45.5,102.3,16.1,132.1,3.52,27.2,69.8,,4.0,0.864,21.9,80.0,0.14,15.8,0.033,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2005-04-29,0.44,,4.6,6.3,51.9,115.8,21.8,126.6,4.48,28.9,69.4,,4.5,0.8648,17.6,55.1,0.145,18.6,0.041,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2006-02-17,0.63,,11.8,6.7,41.1,104.2,22.0,159.2,4.84,28.9,71.2,,4.0,0.8648,16.8,63.9,0.216,17.3,0.037,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2007-02-16,0.6,,13.7,4.3,51.3,63.2,13.8,158.5,6.29,29.4,71.7,,4.0,0.8649,16.7,67.3,0.176,21.0,0.036,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2008-02-14,0.91,,9.2,4.0,80.4,41.3,8.5,118.8,5.46,28.5,68.2,,4.5,0.8648,17.7,77.7,0.167,15.1,0.05,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2009-06-26,0.86,,6.4,4.4,82.0,41.8,8.2,123.0,3.9,27.3,65.3,,4.5,0.8648,17.8,29.9,0.177,22.1,0.04,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2010-01-12,0.77,,5.4,4.7,65.4,41.9,7.6,109.1,3.73,29.3,69.4,,4.5,0.8649,15.6,41.4,0.196,18.3,0.041,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2011-01-19,0.88,,7.6,5.7,67.7,73.4,12.0,127.7,4.76,29.1,73.3,,4.5,0.8616,17.4,67.6,0.178,17.5,0.037,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2012-03-08,1.0,,10.7,5.6,69.4,93.3,15.7,73.8,3.19,29.8,67.0,,4.5,0.8616,16.6,78.8,0.18,13.9,0.042,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2013-01-17,0.98,,1.9,2.6,39.1,59.4,10.9,76.9,2.87,27.1,61.6,,4.5,0.8616,16.8,77.1,0.184,13.1,0.043,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2014-02-13,0.88,,6.8,3.7,45.2,51.3,10.4,77.9,3.03,28.5,68.2,,4.5,0.8617,15.7,48.5,0.22,13.5,0.089,,
280190659,SE PORTEIRINHOS,TR 1,19253 C,2015-01-28,0.95,Sintomas de degradação ligeira do papel isolante.,8.0,3.0,60.0,41.0,8.0,82.0,2.14,26.4,67.9,Estado normal,4.5,0.8616,17.0,92.0,0.19,12.0,0.038,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190659,SE PORTEIRINHOS,TR 1,19253 C,2015-04-24,0.05,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,2.0,1.0,1.0,1.0,1.0,6.0,1.0,7.3,18.0,Estado normal,1.5,0.8609,38.0,85.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190659,SE PORTEIRINHOS,TR 1,19253 C,2015-07-22,,,,,,,,,,,,,,0.8609,35.0,,0.02,,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190659,SE PORTEIRINHOS,TR 1,19253 C,2016-03-01,0.12,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,11.0,5.0,44.0,18.0,8.0,52.0,1.36,29.3,68.0,Estado normal,2.0,0.8609,33.0,76.0,0.02,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190659,SE PORTEIRINHOS,TR 1,19253 C,2017-01-23,0.25,Sintomas de degradação significativa do papel antes da regeneração do óleo,3.0,5.0,47.0,38.0,6.0,59.0,1.55,29.2,70.1,Estado normal,2.0,0.8609,31.0,49.0,0.02,7.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190659,SE PORTEIRINHOS,TR 1,19253 C,2018-02-09,0.33,Sintomas de degradação significativa do papel antes da regeneração do óleo,5.0,3.0,43.0,73.0,10.0,73.0,1.78,28.7,66.6,Estado normal,2.0,0.861,32.0,84.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190659,SE PORTEIRINHOS,TR 1,19253 C,2019-02-22,0.37,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,2.0,4.0,6.0,25.0,1.0,54.0,1.39,28.1,64.0,Estado normal,2.0,0.8611,31.0,82.0,0.02,9.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190659,SE PORTEIRINHOS,TR 1,19253 C,2020-01-30,0.32,Sintomas de degradação significativa do papel antes da regeneração do óleo,2.0,2.0,4.0,29.0,1.0,65.0,1.72,32.8,70.5,Estado normal,2.0,0.8611,32.0,63.0,0.02,10.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190660,SE BRACIAIS,TR 1,C 13077,1997-07-22,0.05,,5.0,2.0,1.0,1.0,1.0,106.0,1.0,26.3,63.2,,0.5,0.845,41.5,82.4,0.009,11.2,0.005,,
280190660,SE BRACIAIS,TR 1,C 13077,1999-02-03,0.05,,12.5,3.8,16.8,4.1,3.7,92.1,1.83,32.5,80.1,,1.0,0.846,35.4,84.0,0.005,4.7,0.005,,
280190660,SE BRACIAIS,TR 1,C 13077,2000-04-12,0.05,,7.7,2.8,30.0,8.7,2.6,61.0,1.57,26.0,60.0,,1.0,0.846,34.2,82.3,0.003,5.3,0.003,,
280190660,SE BRACIAIS,TR 1,C 13077,2001-05-24,0.05,,10.0,4.4,52.0,28.0,8.1,56.0,2.31,37.0,87.0,,1.0,0.845,37.1,80.6,0.009,6.9,0.005,,
280190660,SE BRACIAIS,TR 1,C 13077,2002-06-05,0.05,,1.5,2.4,29.1,20.8,6.5,52.2,1.47,32.7,89.4,,1.0,0.843,35.2,87.8,0.007,5.7,0.005,,
280190660,SE BRACIAIS,TR 1,C 13077,2003-04-09,0.05,,8.3,3.3,26.4,17.1,5.2,50.2,1.46,30.6,65.5,,1.0,0.844,32.5,65.8,0.003,5.4,0.004,,
280190660,SE BRACIAIS,TR 1,C 13077,2004-04-15,0.05,,10.7,2.7,30.7,13.4,4.3,57.6,1.58,30.5,67.9,,1.0,0.849,32.1,73.2,0.008,5.4,0.008,,
280190660,SE BRACIAIS,TR 1,C 13077,2005-03-29,0.05,,13.8,4.2,39.2,22.0,6.6,79.6,2.25,31.1,69.6,,1.5,0.8503,33.6,79.9,0.021,6.2,0.007,,
280190660,SE BRACIAIS,TR 1,C 13077,2006-04-19,0.05,,18.1,4.8,29.6,40.7,9.9,110.0,2.74,30.4,71.5,,1.0,0.8504,31.2,55.0,0.002,8.5,0.012,,
280190660,SE BRACIAIS,TR 1,C 13077,2007-06-21,0.05,,4.6,3.2,21.1,49.4,11.6,77.0,2.74,29.9,67.1,,1.5,0.85,30.1,80.9,0.012,11.2,0.016,,
280190660,SE BRACIAIS,TR 1,C 13077,2008-05-28,0.05,,1.6,1.7,10.4,20.0,6.6,57.6,2.0,23.1,76.4,,1.5,0.8503,30.8,66.6,0.006,5.9,0.024,,
280190660,SE BRACIAIS,TR 1,C 13077,2009-05-19,0.05,,3.9,2.0,8.1,11.2,4.4,59.1,2.37,31.2,71.1,,1.0,0.8505,28.6,65.7,0.023,7.8,0.018,,
280190660,SE BRACIAIS,TR 1,C 13077,2010-05-05,0.05,,7.1,2.9,6.8,11.1,4.1,86.8,3.94,34.9,76.2,,1.5,0.8504,28.6,91.3,0.012,8.2,0.016,,
280190660,SE BRACIAIS,TR 1,C 13077,2011-02-23,0.05,,6.8,2.6,6.4,11.7,4.2,55.6,2.56,35.7,75.3,,1.5,0.847,28.8,74.5,0.013,4.4,0.014,,
280190660,SE BRACIAIS,TR 1,C 13077,2012-04-11,0.05,,5.4,2.1,6.9,11.1,3.4,34.9,1.52,29.7,65.4,,1.5,0.847,27.8,69.9,0.021,3.8,0.012,,
280190660,SE BRACIAIS,TR 1,C 13077,2013-03-07,0.05,,5.8,2.1,4.4,7.5,2.8,33.3,1.38,30.3,63.4,,1.5,0.847,28.0,64.1,0.011,4.1,0.012,,
280190660,SE BRACIAIS,TR 1,C 13077,2014-04-23,0.05,,4.4,1.1,5.4,7.1,2.4,39.0,1.43,29.1,70.6,,1.5,0.847,25.8,63.1,0.016,5.8,0.018,,
280190660,SE BRACIAIS,TR 1,C 13077,2016-04-08,0.05,Papel normal,7.0,2.0,3.0,2.0,2.0,32.0,1.23,30.6,66.4,Estado normal,1.5,0.8471,27.0,90.0,0.02,8.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190660,SE BRACIAIS,TR 1,C 13077,2017-01-25,0.05,Papel normal,5.0,3.0,3.0,5.0,2.0,37.0,1.26,31.4,71.0,Estado normal,1.5,0.847,26.0,70.0,0.02,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190660,SE BRACIAIS,TR 1,C 13077,2018-02-06,0.05,Papel normal,7.0,3.0,4.0,10.0,4.0,61.0,1.74,31.0,71.7,Estado normal,1.5,0.847,27.0,74.0,0.02,6.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190660,SE BRACIAIS,TR 1,C 13077,2019-02-19,0.05,Papel normal,6.0,6.0,2.0,9.0,3.0,39.0,1.58,30.3,68.0,Estado normal,1.5,0.8473,26.0,90.0,0.02,4.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190660,SE BRACIAIS,TR 1,C 13077,2020-03-10,0.05,Papel normal,5.0,2.0,3.0,11.0,3.0,30.0,1.09,26.6,54.9,Estado normal,1.5,0.847,27.0,88.0,0.02,5.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190661,SE BRACIAIS,TR 2,C 13852,2001-05-24,0.05,,7.5,1.8,1.0,1.0,1.1,64.0,1.0,15.0,41.0,,0.5,0.88,42.7,82.0,0.003,6.9,0.003,,
280190661,SE BRACIAIS,TR 2,C 13852,2002-06-05,0.05,,1.0,2.6,1.0,1.0,4.2,86.3,1.54,27.7,78.3,,0.5,0.877,45.0,79.5,0.009,5.2,0.003,,
280190661,SE BRACIAIS,TR 2,C 13852,2003-04-09,0.05,,8.2,2.8,1.0,1.0,6.0,85.5,1.89,26.2,57.6,,0.5,0.878,37.5,71.4,0.003,5.2,0.002,,
280190661,SE BRACIAIS,TR 2,C 13852,2004-04-15,0.05,,11.0,3.1,1.0,1.0,7.9,82.4,2.36,28.0,63.0,,0.5,0.884,35.2,80.7,0.015,4.6,0.002,,
280190661,SE BRACIAIS,TR 2,C 13852,2005-03-29,0.05,,30.1,4.4,1.0,1.0,14.7,111.4,3.99,24.3,67.6,,0.5,0.8835,34.8,73.5,0.015,7.3,0.003,,
280190661,SE BRACIAIS,TR 2,C 13852,2006-04-19,0.12,,37.0,5.7,1.0,4.6,17.0,147.4,5.42,25.9,65.8,,1.0,0.8838,28.4,63.0,0.033,12.9,0.016,,
280190661,SE BRACIAIS,TR 2,C 13852,2007-06-21,0.55,,24.1,5.4,4.3,12.2,10.6,302.4,5.62,22.9,65.6,,1.5,0.8836,23.5,53.2,0.036,17.2,0.009,,
280190661,SE BRACIAIS,TR 2,C 13852,2008-05-28,1.14,,12.7,3.7,1.0,1.8,6.4,203.0,5.33,25.2,62.4,,2.0,0.8838,24.0,47.7,0.041,10.1,0.024,,
280190661,SE BRACIAIS,TR 2,C 13852,2009-05-19,1.36,,12.0,3.7,1.0,1.5,5.1,211.2,5.21,24.0,62.6,,1.5,0.8838,23.1,50.3,0.067,15.3,0.024,,
280190661,SE BRACIAIS,TR 2,C 13852,2010-05-05,2.05,,15.2,3.7,1.0,1.8,5.4,236.9,8.51,26.8,65.4,,2.0,0.8838,22.2,62.9,0.056,14.3,0.028,,
280190661,SE BRACIAIS,TR 2,C 13852,2011-02-23,2.06,,6.7,3.0,1.0,2.0,4.8,101.0,6.19,32.3,70.9,,2.0,0.8803,21.4,73.4,0.064,7.4,0.01,,
280190661,SE BRACIAIS,TR 2,C 13852,2012-04-11,1.33,,5.7,2.4,1.0,1.8,3.7,79.6,3.86,27.2,63.8,,2.0,0.8804,21.6,76.2,0.07,13.3,0.027,,
280190661,SE BRACIAIS,TR 2,C 13852,2013-03-07,2.18,,7.6,3.1,1.0,3.1,3.7,87.3,4.0,29.7,65.4,,2.0,0.8804,21.4,83.8,0.069,7.0,0.028,,
280190661,SE BRACIAIS,TR 2,C 13852,2014-04-23,2.0,,5.1,1.7,1.0,3.9,3.0,79.1,3.97,26.9,64.7,,2.5,0.8804,20.9,64.7,0.074,8.6,0.023,,
280190661,SE BRACIAIS,TR 2,C 13852,2015-02-24,1.72,Sintomas de degradação significativa do papel.,6.0,3.0,1.0,4.0,3.0,97.0,3.47,25.2,57.9,Estado normal,2.5,0.8804,21.0,56.0,0.08,11.0,0.014,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280190661,SE BRACIAIS,TR 2,C 13852,2016-02-23,1.56,Sintomas de degradação significativa do papel.,8.0,2.0,1.0,1.0,2.0,93.0,4.13,28.3,64.9,Estado normal,2.5,0.8804,20.0,60.0,0.08,8.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
