SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280190661,SE BRACIAIS,TR 2,C 13852,2017-01-25,1.78,Sintomas de degradação significativa do papel.,15.0,4.0,1.0,1.0,2.0,109.0,4.74,27.1,63.8,Estado normal,2.0,0.8804,21.0,43.0,0.06,8.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190661,SE BRACIAIS,TR 2,C 13852,2018-02-06,1.83,Sintomas de degradação significativa do papel.,9.0,3.0,1.0,1.0,2.0,120.0,4.05,28.2,67.4,Estado normal,2.5,0.8804,22.0,55.0,0.07,7.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190661,SE BRACIAIS,TR 2,C 13852,2019-02-19,1.71,Sintomas de degradação significativa do papel.,8.0,6.0,1.0,1.0,1.0,88.0,3.89,27.3,63.2,Estado normal,2.5,0.8807,21.0,84.0,0.07,8.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190661,SE BRACIAIS,TR 2,C 13852,2020-03-10,1.53,Sintomas de degradação significativa do papel.,7.0,2.0,1.0,2.0,1.0,73.0,2.8,24.5,52.3,Estado normal,2.5,0.8804,21.0,65.0,0.07,9.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190662,SE LAGOA,TR 1,C 10075,2004-09-15,0.05,,34.3,5.6,1.0,1.0,1.0,610.6,1.76,10.4,51.2,,0.5,0.872,45.2,77.3,0.025,6.2,0.004,,
280190662,SE LAGOA,TR 1,C 10075,2005-03-31,0.05,,54.9,7.6,1.0,1.0,1.0,689.4,1.93,9.8,54.9,,0.5,0.8724,41.9,74.3,0.005,8.8,0.007,,
280190662,SE LAGOA,TR 1,C 10075,2006-04-18,0.05,,64.0,8.4,1.0,1.5,1.6,830.7,2.74,9.9,57.3,,0.5,0.8726,42.3,88.4,0.001,5.3,0.004,,
280190662,SE LAGOA,TR 1,C 10075,2007-06-19,0.05,,42.1,28.1,6.8,7.6,17.5,618.8,2.89,10.3,55.4,,0.5,0.8723,41.0,58.8,0.007,9.6,0.006,,
280190662,SE LAGOA,TR 1,C 10075,2008-05-30,0.05,,58.2,55.3,1.0,4.0,41.4,760.2,3.84,11.0,69.2,,0.5,0.8724,40.5,57.3,0.001,18.0,0.005,,
280190662,SE LAGOA,TR 1,C 10075,2009-05-21,0.05,,46.4,67.7,1.0,4.4,59.3,616.4,4.63,13.4,70.4,,0.5,0.8727,39.3,52.6,0.005,8.3,0.003,,
280190662,SE LAGOA,TR 1,C 10075,2010-05-04,0.05,,72.2,84.5,1.0,6.0,77.2,648.2,6.31,12.6,74.5,,0.5,0.8725,38.9,75.4,0.012,5.3,0.004,,
280190662,SE LAGOA,TR 1,C 10075,2011-02-24,0.05,,60.4,86.0,1.0,6.9,76.6,595.7,5.44,6.8,54.7,,0.5,0.8691,38.6,49.4,0.014,8.4,0.007,,
280190662,SE LAGOA,TR 1,C 10075,2012-04-10,0.05,,67.4,89.7,1.0,8.1,94.4,599.4,5.35,5.6,50.9,,0.5,0.8692,36.1,72.1,0.012,10.0,0.002,,
280190662,SE LAGOA,TR 1,C 10075,2013-03-06,0.05,,74.0,104.2,1.0,11.3,111.2,608.0,5.98,7.3,62.0,,0.5,0.8691,38.8,78.4,0.006,5.1,0.003,,
280190662,SE LAGOA,TR 1,C 10075,2014-04-21,0.05,,82.4,63.2,1.0,14.2,137.6,685.6,6.82,3.8,63.0,,0.5,0.8691,36.7,81.3,0.005,5.9,0.007,,
280190662,SE LAGOA,TR 1,C 10075,2014-11-13,,,95.0,78.0,1.0,15.0,142.0,679.0,6.24,2.2,56.4,Defeito térmico de baixa temperatura,,,,63.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190662,SE LAGOA,TR 1,C 10075,2015-02-26,0.05,Papel normal,83.0,135.0,1.0,13.0,143.0,754.0,6.84,1.0,62.3,Defeito térmico de baixa temperatura,0.5,0.8691,40.0,83.0,0.02,3.0,0.008,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280190662,SE LAGOA,TR 1,C 10075,2016-02-22,0.05,Papel normal,47.0,155.0,1.0,11.0,232.0,550.0,5.98,4.6,69.6,Defeito térmico de baixa temperatura,0.5,0.8692,34.0,74.0,0.02,7.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280190662,SE LAGOA,TR 1,C 10075,2016-08-25,,,49.0,169.0,1.0,12.0,245.0,500.0,8.71,4.7,72.5,Defeito térmico de baixa temperatura,,,,53.0,,17.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280190662,SE LAGOA,TR 1,C 10075,2017-01-27,0.05,Papel normal,35.0,157.0,1.0,9.0,237.0,433.0,6.35,7.5,78.1,Defeito térmico de baixa temperatura,0.5,0.8691,39.0,55.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280190662,SE LAGOA,TR 1,C 10075,2018-02-08,0.05,Papel normal,42.0,188.0,1.0,12.0,357.0,432.0,6.0,5.0,79.6,Defeito térmico de baixa temperatura,0.5,0.8691,39.0,91.0,0.02,4.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses
280190662,SE LAGOA,TR 1,C 10075,2018-12-13,,,43.0,217.0,1.0,12.0,411.0,335.0,7.87,3.5,82.7,Defeito térmico de baixa temperatura,,,,77.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190662,SE LAGOA,TR 1,C 10075,2019-02-21,0.05,Papel normal,34.0,214.0,1.0,14.0,441.0,278.0,7.77,4.1,79.1,Defeito térmico de baixa temperatura,0.5,0.8709,35.0,62.0,0.02,6.0,0.009,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190662,SE LAGOA,TR 1,C 10075,2020-03-12,0.05,Papel normal,18.0,174.0,1.0,25.0,463.0,166.0,5.62,3.2,63.1,Defeito térmico de baixa temperatura,0.5,0.8692,36.0,67.0,0.02,7.0,0.012,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280190664,SE LOULE,TR 1,19451 C,1996-02-28,,,23.0,4.0,11.0,49.0,8.0,110.0,3.0,22.2,74.8,,2.5,0.85,22.4,72.6,0.049,15.6,0.019,,
280190664,SE LOULE,TR 1,19451 C,1997-02-27,0.05,,22.0,2.0,7.0,27.0,5.0,98.0,2.5,20.8,66.0,,2.5,0.851,21.3,86.7,0.07,13.0,0.024,,
280190664,SE LOULE,TR 1,19451 C,1998-01-15,0.05,,32.0,5.0,11.0,18.0,4.0,113.0,3.0,21.0,72.0,,3.0,0.853,19.7,87.0,0.045,15.0,0.025,,
280190664,SE LOULE,TR 1,19451 C,1999-05-05,,,20.0,4.5,19.0,19.0,3.2,56.0,2.05,28.0,75.0,,3.0,0.852,21.9,54.3,0.06,26.0,0.025,,
280190664,SE LOULE,TR 1,19451 C,2000-11-23,0.05,,12.3,3.7,10.4,8.7,3.5,62.3,1.59,28.2,72.9,,3.5,0.853,22.6,50.1,0.073,13.9,0.023,,
280190664,SE LOULE,TR 1,19451 C,2003-04-10,0.05,,5.7,4.1,7.1,1.0,1.0,155.7,3.38,25.7,58.4,,0.5,0.878,40.2,70.1,0.003,8.8,0.003,,
280190664,SE LOULE,TR 1,19451 C,2004-04-14,0.06,,3.1,3.0,13.9,3.0,1.1,89.0,3.45,30.0,68.6,,0.5,0.885,37.9,57.4,0.019,10.4,0.002,,
280190664,SE LOULE,TR 1,19451 C,2005-03-30,0.09,,6.4,2.9,9.3,1.0,1.2,129.0,3.68,30.2,69.1,,0.5,0.8846,40.6,51.3,0.023,11.7,0.002,,
280190664,SE LOULE,TR 1,19451 C,2006-04-19,0.09,,5.2,2.7,7.4,4.2,1.2,131.7,3.36,28.0,64.9,,0.5,0.8848,39.0,58.6,0.006,11.4,0.003,,
280190664,SE LOULE,TR 1,19451 C,2007-06-20,0.07,,14.9,3.2,2.6,9.8,2.6,109.6,3.18,23.0,62.1,,0.5,0.8844,33.6,34.8,0.011,16.8,0.002,,
280190664,SE LOULE,TR 1,19451 C,2008-05-27,0.14,,60.8,3.4,1.2,11.8,3.9,138.8,3.33,19.1,62.9,,0.5,0.8847,30.5,58.3,0.011,17.3,0.01,,
280190664,SE LOULE,TR 1,19451 C,2009-05-20,0.29,,35.5,3.4,1.7,6.1,5.6,155.8,3.73,23.2,60.7,,1.0,0.8849,26.1,35.2,0.036,16.7,0.014,,
280190664,SE LOULE,TR 1,19451 C,2010-05-05,0.67,,15.3,3.4,3.6,6.8,4.8,131.9,4.54,29.9,70.5,,1.0,0.8848,24.5,77.4,0.044,11.8,0.014,,
280190664,SE LOULE,TR 1,19451 C,2011-02-24,0.82,,10.9,4.6,4.6,9.9,5.1,158.7,4.32,28.3,67.7,,1.5,0.8814,24.2,46.4,0.051,17.2,0.009,,
280190664,SE LOULE,TR 1,19451 C,2012-04-11,1.0,,10.1,3.3,5.3,12.9,3.6,112.4,3.22,25.8,61.4,,1.5,0.8815,24.6,30.3,0.045,18.1,0.01,,
280190664,SE LOULE,TR 1,19451 C,2013-03-07,1.04,,34.7,3.4,4.4,16.4,3.9,79.4,2.66,28.8,62.0,,1.5,0.8814,23.8,75.8,0.044,7.8,0.012,,
280190664,SE LOULE,TR 1,19451 C,2014-04-24,1.14,,5.9,1.6,3.6,19.1,4.7,69.9,2.42,25.5,65.2,,1.5,0.8814,23.7,33.1,0.067,14.0,0.012,,
280190664,SE LOULE,TR 1,19451 C,2015-02-24,0.84,Sintomas de degradação significativa do papel.,6.0,4.0,3.0,21.0,5.0,80.0,1.89,27.6,60.1,Estado normal,1.5,0.8814,24.0,78.0,0.05,8.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190664,SE LOULE,TR 1,19451 C,2016-04-08,0.86,Sintomas de degradação significativa do papel.,8.0,3.0,1.0,14.0,4.0,62.0,2.18,27.4,61.4,Estado normal,1.5,0.8814,23.0,68.0,0.06,9.0,0.007,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280190664,SE LOULE,TR 1,19451 C,2017-02-23,1.25,Sintomas de degradação significativa do papel.,4.0,3.0,1.0,15.0,4.0,75.0,2.34,28.1,65.1,Estado normal,1.5,0.8814,24.0,64.0,0.04,10.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190664,SE LOULE,TR 1,19451 C,2018-02-06,1.17,Sintomas de degradação significativa do papel.,9.0,4.0,1.0,17.0,5.0,135.0,3.11,27.7,67.4,Estado normal,1.5,0.8814,24.0,86.0,0.05,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190664,SE LOULE,TR 1,19451 C,2019-02-19,1.12,Sintomas de degradação significativa do papel.,8.0,8.0,1.0,16.0,5.0,109.0,3.15,26.2,60.7,Estado normal,1.5,0.8817,22.0,70.0,0.05,10.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190664,SE LOULE,TR 1,19451 C,2020-03-10,1.08,Sintomas de degradação significativa do papel.,4.0,2.0,1.0,12.0,3.0,48.0,1.37,16.2,33.9,Estado normal,1.5,0.8814,24.0,59.0,0.05,10.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190666,SE ALBUFEIRA,TR 1,LEL 39647,1996-11-28,,,4.0,3.0,1.0,1.0,6.0,116.0,1.8,27.6,71.1,,1.5,0.851,26.5,78.3,0.008,3.7,0.018,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,1997-11-26,0.55,,8.0,4.0,1.0,1.0,4.0,227.0,3.0,28.0,76.0,,2.0,0.85,23.7,70.8,0.005,5.7,0.012,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,1999-02-04,0.6,,10.8,3.4,1.3,1.0,2.9,193.4,2.38,30.2,80.6,,2.0,0.852,23.2,89.3,0.028,4.3,0.015,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2000-04-13,0.67,,7.4,2.8,1.0,1.0,1.5,176.0,1.97,23.0,69.0,,2.5,0.851,20.8,69.0,0.026,3.2,0.019,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2001-05-22,0.66,,7.4,2.5,1.2,1.1,1.5,105.0,1.51,20.0,55.0,,2.5,0.854,20.9,71.4,0.036,5.0,0.016,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2002-06-04,0.63,,1.0,1.9,1.0,1.0,1.0,99.4,1.5,24.3,70.7,,2.5,0.849,21.8,60.0,0.03,5.9,0.018,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2003-04-10,0.66,,6.2,2.3,1.0,1.0,2.2,120.0,1.74,26.0,59.5,,2.5,0.85,20.0,83.5,0.033,5.0,0.017,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2004-04-16,1.48,,9.1,3.0,1.0,1.0,1.5,146.9,2.65,25.1,67.8,,3.0,0.854,19.5,62.7,0.061,7.2,0.024,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2005-03-31,1.66,,12.4,3.4,1.0,1.0,2.0,153.1,3.52,29.6,71.9,,3.5,0.8555,21.0,85.4,0.078,11.3,0.03,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2006-04-18,2.7,,11.4,3.0,1.0,1.2,2.0,148.3,3.78,30.3,74.4,,3.0,0.8558,19.8,68.6,0.066,5.9,0.033,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2007-06-19,3.32,,11.3,3.4,1.0,1.3,2.4,196.7,4.91,24.3,64.4,,3.0,0.8554,19.4,62.4,0.065,9.8,0.037,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2008-05-29,3.1,,6.1,2.1,1.0,1.0,2.1,86.2,3.12,30.8,70.3,,3.0,0.8559,17.2,71.5,0.07,7.9,0.04,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2009-05-21,2.65,,6.0,1.9,1.0,1.0,1.6,74.1,2.33,30.4,68.8,,3.5,0.8557,16.4,75.3,0.077,5.4,0.041,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2010-05-04,2.86,,5.9,1.9,1.0,1.0,1.3,69.4,2.31,32.9,73.7,,3.0,0.8559,16.0,76.0,0.076,8.4,0.035,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2011-02-24,2.7,,5.2,3.0,1.0,1.1,3.0,97.0,2.33,31.9,70.2,,3.0,0.8523,16.1,93.4,0.074,4.9,0.032,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2012-04-11,2.5,,4.7,2.1,1.0,1.0,1.4,84.5,2.3,29.1,65.4,,3.5,0.8524,17.3,96.0,0.092,6.8,0.049,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2013-03-06,2.97,,6.4,3.2,1.0,1.9,2.4,99.5,2.55,29.1,65.2,,3.5,0.8523,16.1,94.1,0.089,5.4,0.032,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2014-04-22,2.74,,3.6,2.8,1.0,3.2,2.1,101.9,3.06,29.3,72.6,,3.5,0.8523,14.6,90.3,0.094,7.4,0.029,,
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2015-02-23,2.37,Sintomas de degradação significativa do papel.,7.0,4.0,1.0,4.0,5.0,122.0,2.98,27.0,65.9,Estado normal,3.5,0.8523,16.0,85.0,0.1,6.0,0.045,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2016-02-24,1.98,Sintomas de degradação avançada do papel.,7.0,2.0,1.0,1.0,1.0,90.0,2.26,27.3,66.0,Estado normal,3.5,0.8523,16.0,100.0,0.11,5.0,0.031,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2017-01-26,2.24,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,4.0,1.0,1.0,1.0,102.0,2.61,32.4,75.5,Estado normal,3.5,0.8523,17.0,59.0,0.07,7.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2018-02-07,2.15,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,3.0,1.0,1.0,1.0,129.0,2.45,29.3,69.8,Estado normal,3.5,0.8523,17.0,92.0,0.09,5.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2019-02-21,2.14,Sintomas de degradação avançada do papel.,6.0,5.0,1.0,1.0,2.0,93.0,2.78,29.1,68.1,Estado normal,3.5,0.8524,17.0,86.0,0.09,6.0,0.032,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280190666,SE ALBUFEIRA,TR 1,LEL 39647,2020-03-12,1.99,Sintomas de degradação avançada do papel.,5.0,2.0,1.0,1.0,1.0,74.0,1.84,25.9,56.7,Estado normal,3.5,0.8524,17.0,74.0,0.1,6.0,0.032,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190667,SE ALBUFEIRA,TR 2,LEL 39648,1996-11-28,,,4.0,4.0,1.0,2.0,8.0,178.0,3.0,26.1,69.2,,2.5,0.851,22.1,81.7,0.026,4.0,0.017,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,1997-11-26,2.44,,10.0,5.0,1.0,2.0,6.0,339.0,4.0,25.0,78.0,,3.0,0.849,20.8,85.5,0.038,5.3,0.016,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,1999-02-04,2.77,,10.7,3.5,1.0,1.3,3.5,193.4,2.91,30.1,80.7,,3.0,0.85,22.4,89.6,0.046,7.3,0.017,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2000-04-13,2.53,,5.4,2.4,1.0,1.0,2.1,128.0,2.38,24.0,68.0,,3.0,0.848,16.9,82.3,0.044,5.9,0.025,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2001-05-22,2.31,,5.6,2.1,1.0,1.1,1.7,90.0,2.02,24.0,61.0,,3.0,0.848,17.7,78.8,0.043,5.3,0.024,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2002-06-04,2.52,,1.9,3.4,1.2,1.0,2.2,272.4,3.13,20.0,60.0,,3.5,0.847,18.4,65.1,0.054,9.0,0.026,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2003-04-10,2.1,,9.0,3.3,1.0,1.0,1.3,246.2,2.47,21.3,58.4,,3.5,0.848,17.4,81.0,0.091,6.6,0.03,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2004-04-16,3.61,,17.1,3.8,1.0,1.0,1.6,308.8,2.99,19.5,71.6,,3.5,0.852,17.4,69.3,0.115,8.9,0.034,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2005-03-31,3.64,,14.3,4.2,1.0,1.0,1.8,302.8,3.86,23.6,68.3,,4.0,0.8535,15.9,50.1,0.144,14.9,0.037,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2006-04-18,4.99,,22.4,4.1,1.0,2.1,2.1,382.4,4.76,25.4,77.4,,3.5,0.8535,16.1,88.4,0.127,9.9,0.037,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2007-06-19,4.53,,12.1,3.9,1.0,2.1,2.0,346.5,4.6,20.7,64.1,,3.5,0.8533,16.4,77.4,0.126,12.8,0.04,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2008-05-29,4.11,,13.4,3.4,1.0,1.5,1.8,332.5,4.14,22.3,65.3,,3.5,0.8538,13.7,67.3,0.129,14.7,0.036,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2009-05-21,4.03,,8.9,3.2,1.0,1.6,1.8,248.9,4.39,25.1,65.4,,3.5,0.8538,15.0,77.1,0.148,12.3,0.037,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2010-05-04,4.46,,9.1,2.8,1.0,1.4,1.7,226.4,4.61,27.1,68.6,,4.0,0.8537,14.8,72.4,0.147,11.5,0.051,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2011-02-24,4.49,,6.6,3.1,1.0,1.6,1.8,178.9,4.23,32.1,75.4,,4.0,0.8503,14.4,95.7,0.164,9.0,0.052,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2012-04-11,3.85,,4.2,2.5,1.0,1.5,1.7,116.4,3.17,28.7,66.1,,4.0,0.8504,15.4,97.2,0.164,10.1,0.039,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2013-06-28,,,1.6,1.4,1.0,1.0,1.6,65.3,1.0,10.9,30.3,,0.5,0.8701,38.6,49.5,0.005,6.7,0.01,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2013-07-31,,,5.3,2.6,1.0,1.0,1.0,245.6,1.3,16.6,46.3,,0.5,0.87,36.2,57.8,0.007,12.4,0.008,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2014-04-22,0.28,,2.5,3.2,1.0,2.8,1.4,159.2,2.48,26.9,65.9,,0.5,0.87,36.2,85.7,0.006,5.5,0.008,,
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2015-02-23,0.32,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,4.0,1.0,4.0,2.0,202.0,2.8,27.0,59.7,Estado normal,1.0,0.87,34.0,79.0,0.02,5.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2016-02-24,0.44,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,3.0,1.0,1.0,1.0,187.0,3.48,28.0,65.9,Estado normal,1.0,0.87,29.0,84.0,0.02,3.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2017-01-26,0.6,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,5.0,1.0,1.0,1.0,206.0,3.27,30.6,73.4,Estado normal,1.0,0.87,33.0,82.0,0.02,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2018-02-07,0.96,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,4.0,1.0,1.0,1.0,230.0,3.45,26.5,63.6,Estado normal,1.0,0.87,32.0,66.0,0.02,6.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2019-02-21,1.06,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,6.0,1.0,1.0,1.0,189.0,4.1,26.6,63.5,Estado normal,1.0,0.8701,31.0,94.0,0.02,3.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190667,SE ALBUFEIRA,TR 2,LEL 39648,2020-03-12,1.11,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,3.0,1.0,2.0,2.0,134.0,2.79,24.7,53.9,Estado normal,1.5,0.87,30.0,93.0,0.02,3.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190668,SE QUARTEIRA,TR 1,LEL 39652,1997-11-27,,,,,,,,,,,,,1.5,0.85,23.0,85.7,0.026,8.2,0.011,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,1998-01-15,0.05,,19.0,4.0,1.0,2.0,11.0,187.0,3.0,25.0,68.0,,,,,,,,,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,1999-02-03,0.07,,21.1,4.3,1.0,1.7,6.1,261.5,3.49,22.3,69.7,,2.0,0.85,21.4,86.8,0.026,7.3,0.014,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2000-04-12,0.12,,11.0,3.7,1.0,1.4,3.9,220.0,3.39,22.0,68.0,,2.0,0.851,20.9,90.7,0.046,7.2,0.056,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2001-05-24,0.16,,4.7,2.8,1.0,1.5,2.9,101.0,2.35,28.0,77.0,,2.5,0.848,20.9,85.6,0.045,7.7,0.027,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2002-06-05,0.17,,120.7,41.2,1.0,1.1,7.8,104.8,1.78,20.6,59.2,,2.5,0.849,19.6,93.9,0.05,8.1,0.029,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2003-04-09,0.3,,8.4,2.8,1.1,1.0,1.7,125.3,2.09,25.8,62.0,,2.5,0.848,18.4,88.4,0.069,7.0,0.027,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2004-04-14,0.37,,11.4,3.7,1.0,1.3,4.5,148.1,2.98,23.8,68.8,,2.5,0.854,16.9,76.8,0.115,8.7,0.027,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2005-03-30,0.48,,9.7,3.8,1.0,1.0,3.9,162.1,3.66,24.7,68.0,,2.5,0.8541,19.1,83.6,0.09,12.3,0.032,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2006-04-20,0.68,,16.1,3.7,1.0,2.2,3.4,175.3,4.49,25.6,72.9,,2.5,0.8542,16.4,55.3,0.107,9.8,0.039,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2007-06-20,0.79,,11.5,3.9,1.0,2.0,3.2,218.4,4.56,20.5,61.6,,2.5,0.8538,15.4,70.1,0.099,15.1,0.033,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2008-05-27,0.93,,8.3,3.7,1.0,2.2,3.2,184.5,5.23,25.9,67.8,,3.0,0.8542,15.6,56.1,0.123,13.2,0.04,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2009-05-20,1.67,,4.9,3.0,1.0,1.9,3.0,115.1,4.59,26.6,66.4,,3.5,0.8543,15.2,41.4,0.121,8.8,0.051,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2010-05-05,1.67,,7.3,2.9,1.0,1.5,2.8,111.7,4.83,32.7,75.0,,3.5,0.8544,15.0,94.0,0.124,11.8,0.044,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2011-02-24,1.8,,5.3,3.4,1.0,1.8,2.8,137.4,4.62,31.3,72.2,,3.5,0.8509,15.0,76.6,0.141,10.4,0.044,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2011-06-02,0.07,,2.7,1.0,1.0,1.0,1.0,26.9,1.0,14.2,34.0,,0.5,0.8701,35.3,87.4,0.011,8.3,0.004,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2012-04-10,0.33,,4.4,2.4,1.0,1.0,1.0,93.8,2.34,27.6,59.8,,0.5,0.8701,32.9,81.0,0.023,5.1,0.009,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2013-03-15,0.54,,6.8,3.7,1.0,1.0,1.9,127.1,3.28,29.0,62.3,,0.5,0.87,33.4,78.2,0.004,4.3,0.008,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2014-04-23,0.47,,3.9,2.4,1.0,2.4,1.9,90.2,3.18,27.6,65.1,,0.5,0.87,34.6,57.8,0.01,9.5,0.007,,
280190668,SE QUARTEIRA,TR 1,LEL 39652,2015-02-24,0.41,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,3.0,1.0,2.0,2.0,92.0,2.56,28.9,61.7,Estado normal,0.5,0.87,34.0,84.0,0.02,3.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190668,SE QUARTEIRA,TR 1,LEL 39652,2016-02-24,0.42,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,2.0,1.0,1.0,2.0,84.0,2.89,28.3,65.3,Estado normal,0.5,0.87,33.0,94.0,0.02,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190668,SE QUARTEIRA,TR 1,LEL 39652,2017-01-25,0.5,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,3.0,1.0,1.0,1.0,85.0,2.43,29.6,68.0,Estado normal,0.5,0.87,32.0,49.0,0.02,11.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190668,SE QUARTEIRA,TR 1,LEL 39652,2018-02-06,0.51,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,2.0,1.0,1.0,1.0,107.0,2.35,29.5,68.7,Estado normal,0.5,0.87,35.0,89.0,0.03,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190668,SE QUARTEIRA,TR 1,LEL 39652,2019-02-19,0.52,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,5.0,1.0,1.0,1.0,81.0,2.47,28.0,63.4,Estado normal,0.5,0.87,30.0,85.0,0.02,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190668,SE QUARTEIRA,TR 1,LEL 39652,2020-03-10,0.45,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,3.0,1.0,1.0,1.0,77.0,2.14,27.5,57.2,Estado normal,0.5,0.87,34.0,64.0,0.02,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190669,SE QUARTEIRA,TR 2,LEL 39651,1997-11-27,,,,,,,,,,,,,1.5,0.85,22.7,94.4,0.025,5.5,0.014,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,1998-01-15,0.05,,15.0,4.0,1.0,2.0,20.0,177.0,3.0,32.0,90.0,,,,,,,,,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,1999-02-03,0.05,,14.3,3.8,1.0,1.6,12.4,211.2,2.45,28.5,82.9,,2.5,0.85,21.5,91.7,0.024,2.7,0.012,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2000-04-12,0.08,,8.1,3.0,1.0,1.2,6.8,174.0,2.33,22.0,64.0,,2.5,0.851,20.4,91.9,0.036,3.9,0.034,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2001-05-24,0.15,,6.6,2.5,1.0,1.0,1.1,87.0,2.0,23.0,61.0,,2.5,0.849,21.6,94.1,0.036,5.4,0.028,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2002-06-05,0.19,,9.8,5.0,1.0,1.1,2.8,109.8,1.77,21.2,59.6,,2.5,0.848,19.9,83.0,0.046,4.8,0.025,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2003-04-09,0.31,,5.0,2.6,1.0,1.0,2.4,111.8,1.91,26.8,63.1,,3.0,0.848,18.3,87.0,0.067,4.8,0.025,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2004-04-14,0.91,,8.9,4.4,1.0,1.4,4.4,182.2,3.0,26.1,70.7,,3.0,0.853,14.9,87.5,0.103,8.0,0.029,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2005-03-30,1.94,,18.8,5.2,1.0,1.0,4.4,252.3,4.52,26.1,75.9,,3.5,0.8536,17.7,84.4,0.081,6.4,0.058,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2006-04-20,2.63,,11.6,3.4,1.0,2.1,3.5,152.1,4.0,29.7,73.6,,3.5,0.8537,16.2,64.8,0.131,6.9,0.04,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2007-06-20,2.93,,5.4,3.6,1.0,1.8,3.1,205.9,4.04,23.9,63.4,,3.5,0.8533,14.8,85.1,0.089,16.5,0.037,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2008-05-27,3.3,,7.5,3.5,1.0,1.4,2.8,272.6,4.32,14.2,78.7,,3.5,0.8538,14.3,84.1,0.101,13.3,0.048,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2009-05-20,4.27,,4.4,3.4,1.0,1.9,3.3,159.6,5.99,26.5,67.3,,3.5,0.8539,14.8,96.1,0.107,8.0,0.061,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2010-05-05,5.64,,7.6,3.5,1.0,2.3,3.4,185.9,8.14,29.7,74.2,,4.0,0.8539,13.4,68.0,0.113,12.3,0.05,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2011-02-24,5.41,,4.2,3.7,1.0,2.6,3.4,170.6,6.36,27.8,64.3,,4.0,0.8504,12.8,94.0,0.141,7.1,0.045,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2012-04-10,5.13,,5.3,3.3,1.0,2.8,3.6,153.7,5.5,27.6,65.0,,4.0,0.8505,14.8,82.1,0.143,8.9,0.044,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2013-03-15,0.2,,2.7,2.1,1.0,1.0,1.0,38.2,1.0,26.3,55.2,,0.5,0.8677,42.8,91.9,0.001,3.3,0.004,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2014-04-23,0.75,,2.2,2.2,1.0,2.5,2.0,91.4,2.67,28.5,67.4,,0.5,0.8677,38.3,84.9,0.004,5.9,0.007,,
280190669,SE QUARTEIRA,TR 2,LEL 39651,2015-02-24,0.73,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,3.0,1.0,3.0,2.0,81.0,2.21,29.3,62.1,Estado normal,0.5,0.8677,39.0,91.0,0.02,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190669,SE QUARTEIRA,TR 2,LEL 39651,2016-02-24,0.76,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,2.0,1.0,1.0,1.0,76.0,2.4,28.4,63.4,Estado normal,0.5,0.8677,38.0,87.0,0.02,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190669,SE QUARTEIRA,TR 2,LEL 39651,2017-01-25,0.98,Sintomas de degradação avançada do papel antes da substituição do óleo.,3.0,3.0,1.0,1.0,1.0,83.0,2.48,30.3,69.6,Estado normal,0.5,0.8677,37.0,64.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190669,SE QUARTEIRA,TR 2,LEL 39651,2018-02-06,1.09,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,2.0,1.0,1.0,1.0,95.0,2.47,29.9,69.0,Estado normal,0.5,0.8677,39.0,91.0,0.02,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190669,SE QUARTEIRA,TR 2,LEL 39651,2019-02-19,0.98,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,5.0,1.0,1.0,1.0,83.0,2.64,28.4,64.0,Estado normal,0.5,0.8677,36.0,92.0,0.02,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190669,SE QUARTEIRA,TR 2,LEL 39651,2020-03-10,1.02,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,3.0,1.0,1.0,1.0,74.0,2.27,27.5,56.9,Estado normal,0.5,0.8677,38.0,86.0,0.02,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190672,SE OLHAO,TR 1,C 12041,1996-11-27,,,47.0,49.0,5.0,16.0,200.0,381.0,2.6,8.0,70.5,,,,,,,,,,
280190672,SE OLHAO,TR 1,C 12041,1997-02-28,0.06,,62.0,35.0,8.0,15.0,182.0,319.0,2.6,9.5,66.9,,,,,,,17.0,,,
280190672,SE OLHAO,TR 1,C 12041,1997-11-27,0.08,,62.0,85.0,5.0,20.0,225.0,505.0,4.0,10.0,75.0,,3.0,0.851,18.7,42.0,0.131,34.6,0.052,,
280190672,SE OLHAO,TR 1,C 12041,1999-02-02,0.13,,79.0,54.0,3.8,20.7,179.0,591.1,5.03,11.3,85.5,,3.5,0.853,18.2,81.9,0.166,13.7,0.046,,
280190672,SE OLHAO,TR 1,C 12041,2000-04-11,0.27,,80.0,25.0,5.2,12.0,73.0,503.0,4.44,8.9,66.0,,4.0,0.851,17.6,70.3,0.199,19.9,0.042,,
280190672,SE OLHAO,TR 1,C 12041,2001-05-24,0.19,,12.0,9.7,17.4,7.6,39.0,178.0,2.22,16.0,50.0,,4.0,0.852,18.4,46.6,0.239,30.7,0.044,,
280190672,SE OLHAO,TR 1,C 12041,2002-06-06,0.28,,38.6,5.2,24.6,5.9,15.7,195.8,2.59,15.7,56.0,,4.0,0.849,19.1,47.2,0.208,29.8,0.04,,
280190672,SE OLHAO,TR 1,C 12041,2003-04-09,0.26,,47.0,6.2,35.0,9.1,14.4,205.2,2.81,18.6,58.4,,4.0,0.85,16.7,31.0,0.205,30.1,0.038,,
280190672,SE OLHAO,TR 1,C 12041,2004-04-13,0.2,,42.6,6.3,35.5,10.2,10.4,202.4,2.69,18.1,67.7,,4.0,0.855,16.2,26.2,0.279,35.0,0.044,,
280190672,SE OLHAO,TR 1,C 12041,2004-09-13,,,,,,,,,,,,,,,,22.8,,51.2,,,
280190672,SE OLHAO,TR 1,C 12041,2005-03-29,0.33,,40.2,8.5,50.2,12.8,13.6,256.4,4.21,21.8,75.0,,4.0,0.8561,17.7,24.4,0.358,38.7,0.042,,
280190672,SE OLHAO,TR 1,C 12041,2006-04-19,0.5,,51.7,7.4,41.9,14.3,9.7,275.6,4.65,22.2,70.5,,4.0,0.8562,15.6,33.2,0.356,40.2,0.043,,
280190672,SE OLHAO,TR 1,C 12041,2007-06-21,0.43,,41.3,8.6,58.8,20.7,12.1,291.8,6.08,12.1,53.0,,4.0,0.8559,16.4,23.4,0.387,48.2,0.038,,
280190672,SE OLHAO,TR 1,C 12041,2008-05-29,0.11,,9.7,1.3,1.0,1.0,1.0,49.7,1.11,11.9,35.2,,1.0,0.8728,28.6,59.8,0.008,13.6,0.009,,
280190672,SE OLHAO,TR 1,C 12041,2009-05-19,0.16,,29.2,4.6,9.0,5.6,2.8,107.4,3.41,13.5,71.6,,1.0,0.873,25.4,43.8,0.021,18.2,0.012,,
280190672,SE OLHAO,TR 1,C 12041,2010-05-06,0.34,,61.6,8.5,29.8,19.5,8.3,174.4,5.43,19.4,72.9,,1.0,0.8729,22.9,51.7,0.037,20.8,0.01,,
280190672,SE OLHAO,TR 1,C 12041,2011-02-23,0.5,,45.0,12.7,36.2,32.8,14.4,212.4,6.07,22.6,73.3,,1.5,0.8696,22.1,40.0,0.051,28.4,0.01,,
280190672,SE OLHAO,TR 1,C 12041,2012-04-12,0.54,,49.9,9.3,47.8,38.3,14.7,184.3,5.06,20.0,63.6,,1.5,0.8697,21.1,43.6,0.063,19.6,0.007,,
280190672,SE OLHAO,TR 1,C 12041,2013-03-15,1.04,,47.3,10.1,39.2,40.5,16.5,190.4,5.29,21.8,64.7,,1.5,0.8698,20.2,49.2,0.07,16.0,0.008,,
280190672,SE OLHAO,TR 1,C 12041,2014-04-23,1.04,,38.5,12.3,92.5,144.9,32.2,163.9,5.5,22.7,69.0,,2.0,0.8697,19.3,33.7,0.135,16.9,0.006,,
280190672,SE OLHAO,TR 1,C 12041,2014-11-11,,,106.0,23.0,98.0,169.0,38.0,363.0,6.08,14.2,62.7,Descargas parciais associadas a defeito térmico de elevada temperatura.,,,,32.0,,23.0,,Conforme.,Nova colheita dentro de cerca de 3 meses.
280190672,SE OLHAO,TR 1,C 12041,2015-02-25,0.9,Sintomas de degradação significativa do papel.,47.0,37.0,83.0,186.0,44.0,228.0,5.48,21.7,60.6,Defeito térmico de elevada temperatura,2.0,0.8698,19.0,55.0,0.09,18.0,0.009,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses.
280190672,SE OLHAO,TR 1,C 12041,2015-10-29,,,9.0,1.0,12.0,5.0,1.0,27.0,1.0,14.5,37.7,Estado normal,,,,37.0,,21.0,,Conforme.,
280190672,SE OLHAO,TR 1,C 12041,2016-02-23,0.61,Sintomas de degradação significativa do papel.,11.0,2.0,14.0,6.0,2.0,88.0,1.58,24.2,61.0,Estado normal,2.0,0.8694,19.0,43.0,0.08,19.0,0.009,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190672,SE OLHAO,TR 1,C 12041,2017-01-24,0.9,Sintomas de degradação significativa do papel.,12.0,6.0,12.0,3.0,4.0,178.0,4.56,25.8,69.5,Estado normal,2.0,0.8694,19.0,39.0,0.08,22.0,0.007,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190672,SE OLHAO,TR 1,C 12041,2018-02-06,1.15,Sintomas de degradação significativa do papel.,18.0,5.0,17.0,3.0,4.0,208.0,4.8,25.2,66.6,Estado normal,2.0,0.8694,19.0,59.0,0.1,17.0,0.009,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190672,SE OLHAO,TR 1,C 12041,2019-02-20,1.22,Sintomas de degradação significativa do papel.,16.0,9.0,19.0,1.0,3.0,165.0,5.41,24.1,63.4,Estado normal,2.0,0.8695,19.0,40.0,0.1,24.0,0.006,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190672,SE OLHAO,TR 1,C 12041,2020-03-11,1.26,Sintomas de degradação significativa do papel.,20.0,6.0,37.0,8.0,3.0,153.0,4.87,23.2,56.4,Estado normal,2.0,0.8694,19.0,40.0,0.1,27.0,0.008,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190673,SE OLHAO,TR 2,C 12042,1996-11-27,,,50.0,51.0,7.0,23.0,228.0,362.0,3.3,9.5,68.5,,,,,,,,,,
280190673,SE OLHAO,TR 2,C 12042,1997-02-28,0.07,,46.0,35.0,10.0,23.0,221.0,317.0,3.8,9.6,68.5,,,,,,,24.5,,,
280190673,SE OLHAO,TR 2,C 12042,1997-11-27,0.09,,77.0,60.0,7.0,26.0,241.0,463.0,5.0,9.0,75.0,,2.5,0.849,20.7,74.0,0.095,13.2,,,
280190673,SE OLHAO,TR 2,C 12042,1999-02-02,0.16,,48.5,46.9,6.8,25.1,203.5,430.1,5.55,14.5,74.7,,3.5,0.85,19.4,55.8,0.133,23.9,0.032,,
280190673,SE OLHAO,TR 2,C 12042,2000-04-11,0.25,,30.0,24.0,10.0,19.0,149.0,268.0,5.42,18.0,68.0,,3.5,0.85,18.4,58.0,0.14,25.4,0.041,,
280190673,SE OLHAO,TR 2,C 12042,2001-05-24,0.25,,35.0,12.0,21.3,12.0,80.0,236.0,4.52,13.0,53.0,,4.0,0.851,18.7,59.5,0.186,26.2,0.035,,
280190673,SE OLHAO,TR 2,C 12042,2002-06-06,0.31,,50.3,10.7,30.0,12.7,48.7,342.9,5.37,15.0,61.1,,4.0,0.847,18.5,65.2,0.16,26.1,0.032,,
280190673,SE OLHAO,TR 2,C 12042,2003-04-09,0.31,,63.8,11.0,30.4,14.7,36.4,310.6,3.98,12.8,58.3,,4.0,0.848,16.6,33.1,0.222,29.7,0.032,,
280190673,SE OLHAO,TR 2,C 12042,2004-04-13,0.33,,64.8,21.4,28.6,27.4,52.3,416.6,5.67,8.0,69.0,,4.0,0.852,15.6,38.4,0.272,31.6,0.038,,
280190673,SE OLHAO,TR 2,C 12042,2005-03-29,0.87,,71.9,29.3,23.1,30.2,70.7,578.0,7.82,5.6,75.0,,4.0,0.8541,17.8,21.7,0.35,39.7,0.042,,
280190673,SE OLHAO,TR 2,C 12042,2006-04-19,0.86,,72.3,29.4,33.8,36.3,66.1,510.8,11.1,12.0,73.7,,4.0,0.8543,15.7,35.1,0.33,39.2,0.053,,
280190673,SE OLHAO,TR 2,C 12042,2007-06-21,0.81,,80.4,17.9,36.4,33.6,50.8,511.9,8.66,5.0,60.5,,4.0,0.8539,16.2,24.2,0.401,48.4,0.05,,
280190673,SE OLHAO,TR 2,C 12042,2008-05-29,0.09,,1.6,1.0,1.0,1.0,1.0,12.6,1.0,9.0,25.3,,1.0,0.8728,27.8,68.5,0.007,8.3,0.008,,
280190673,SE OLHAO,TR 2,C 12042,2009-05-19,0.18,,20.0,4.1,7.7,2.9,2.0,108.0,3.49,18.2,69.0,,1.0,0.8729,25.0,68.0,0.022,17.2,0.015,,
280190673,SE OLHAO,TR 2,C 12042,2010-05-06,0.42,,33.5,6.8,24.0,10.9,6.8,152.8,6.98,25.0,73.3,,1.5,0.8728,23.2,39.9,0.031,16.4,0.018,,
280190673,SE OLHAO,TR 2,C 12042,2011-02-23,0.44,,29.9,8.3,33.0,16.5,9.7,199.9,7.25,23.5,68.8,,1.5,0.8694,22.9,34.4,0.038,18.4,0.006,,
280190673,SE OLHAO,TR 2,C 12042,2012-04-12,0.57,,28.9,7.0,55.7,24.7,12.0,160.8,6.55,22.2,65.1,,1.5,0.8696,22.7,58.8,0.06,16.2,0.013,,
280190673,SE OLHAO,TR 2,C 12042,2013-03-15,1.03,,27.1,7.8,51.6,31.2,14.4,156.9,6.73,24.3,64.1,,1.5,0.8696,22.2,52.3,0.057,16.8,0.011,,
280190673,SE OLHAO,TR 2,C 12042,2014-04-23,1.11,,45.0,4.4,58.7,46.9,19.1,229.4,7.53,21.0,69.0,,1.5,0.8696,20.0,22.8,0.112,32.4,0.011,,
280190673,SE OLHAO,TR 2,C 12042,2015-02-25,0.98,Sintomas de degradação significativa do papel.,31.0,33.0,41.0,105.0,34.0,216.0,7.28,23.5,61.2,Defeito térmico de elevada temperatura,2.0,0.8696,19.0,68.0,0.08,14.0,0.01,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 3 meses.
280190673,SE OLHAO,TR 2,C 12042,2015-10-29,,,70.0,53.0,57.0,226.0,68.0,374.0,7.91,18.2,68.8,Defeito térmico de elevada temperatura,,,,34.0,,20.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280190673,SE OLHAO,TR 2,C 12042,2016-02-23,1.04,Sintomas de degradação significativa do papel.,26.0,43.0,53.0,251.0,73.0,173.0,6.85,24.2,66.2,Defeito térmico de elevada temperatura,2.0,0.8697,17.0,46.0,0.09,20.0,0.008,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses
280190673,SE OLHAO,TR 2,C 12042,2016-08-24,,,96.0,21.0,33.0,153.0,58.0,452.0,8.82,13.5,61.6,Defeito térmico de elevada temperatura,,,,36.0,,21.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280190673,SE OLHAO,TR 2,C 12042,2017-01-24,1.12,Sintomas de degradação significativa do papel.,22.0,10.0,27.0,99.0,38.0,191.0,6.66,23.8,67.1,Estado normal,2.0,0.8696,19.0,52.0,0.09,20.0,0.008,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190673,SE OLHAO,TR 2,C 12042,2018-02-06,1.28,Sintomas de degradação significativa do papel.,21.0,6.0,26.0,44.0,24.0,221.0,5.98,24.4,68.6,Estado normal,2.0,0.8697,19.0,59.0,0.1,15.0,0.008,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190673,SE OLHAO,TR 2,C 12042,2019-02-20,1.3,Sintomas de degradação significativa do papel.,24.0,9.0,21.0,16.0,13.0,176.0,6.79,23.3,63.2,Estado normal,2.0,0.8697,18.0,39.0,0.11,21.0,0.007,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190673,SE OLHAO,TR 2,C 12042,2020-03-11,1.27,Sintomas de degradação significativa do papel.,24.0,6.0,36.0,17.0,9.0,161.0,5.67,22.8,57.0,Estado normal,2.0,0.8697,19.0,55.0,0.11,24.0,0.01,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190675,SE SILVES,TR 1,C 12924,1997-01-09,0.05,,7.0,4.0,8.0,4.0,11.0,85.0,2.5,23.6,57.3,,1.0,0.847,40.8,67.2,0.008,10.1,0.005,,
280190675,SE SILVES,TR 1,C 12924,1998-01-08,0.05,,14.0,4.0,14.0,6.0,9.0,110.0,3.0,33.0,87.0,,1.0,0.846,30.5,74.9,0.008,10.6,0.005,,
280190675,SE SILVES,TR 1,C 12924,1999-03-04,0.05,,10.2,3.9,12.1,7.7,5.3,113.2,2.46,30.3,71.9,,1.0,0.847,33.5,77.0,0.009,8.7,0.005,,
280190675,SE SILVES,TR 1,C 12924,2000-03-16,0.05,,6.9,4.0,14.0,8.9,4.4,109.0,2.58,29.0,72.0,,1.0,0.848,33.0,80.5,0.009,11.1,0.005,,
280190675,SE SILVES,TR 1,C 12924,2001-01-15,0.05,,9.1,3.3,13.6,10.3,3.6,78.1,2.4,26.5,61.7,,1.0,0.846,33.1,74.0,0.005,9.0,0.004,,
280190675,SE SILVES,TR 1,C 12924,2002-02-14,0.05,,2.3,3.0,12.9,11.5,4.0,68.1,2.39,29.6,77.6,,1.0,0.845,29.0,79.9,0.01,10.8,0.006,,
280190675,SE SILVES,TR 1,C 12924,2002-11-22,0.05,,6.7,3.3,13.1,7.4,3.1,119.3,2.94,29.9,70.2,,1.5,0.846,28.1,87.8,0.016,10.0,0.005,,
280190675,SE SILVES,TR 1,C 12924,2004-09-15,0.05,,21.3,4.4,43.4,12.3,3.8,138.1,2.83,27.4,68.7,,1.5,0.85,29.0,62.3,0.015,15.4,0.007,,
280190675,SE SILVES,TR 1,C 12924,2005-03-31,0.05,,28.4,5.0,60.9,13.3,3.7,61.2,2.25,32.9,73.3,,1.5,0.8509,28.1,41.6,0.02,16.4,0.01,,
280190675,SE SILVES,TR 1,C 12924,2006-04-21,0.05,,13.6,3.0,45.3,19.3,4.8,47.2,2.02,32.5,69.6,,1.5,0.851,29.2,79.7,0.032,10.2,0.012,,
280190675,SE SILVES,TR 1,C 12924,2007-06-19,0.05,,15.2,7.9,27.8,22.2,9.4,76.6,1.73,24.7,61.8,,1.0,0.8507,29.4,41.6,0.014,17.0,0.01,,
280190675,SE SILVES,TR 1,C 12924,2008-05-29,0.05,,8.1,2.6,24.2,28.1,7.9,54.9,1.83,32.4,68.3,,1.5,0.8509,28.3,46.7,0.009,9.3,0.012,,
280190675,SE SILVES,TR 1,C 12924,2009-05-22,0.05,,4.3,2.5,16.2,29.8,8.6,49.4,1.93,31.8,67.8,,1.5,0.8511,27.4,50.3,0.018,12.0,0.009,,
280190675,SE SILVES,TR 1,C 12924,2010-05-04,0.05,,5.9,2.7,11.7,30.8,9.0,49.7,2.66,36.0,78.2,,1.5,0.8512,28.0,69.2,0.005,8.8,0.017,,
280190675,SE SILVES,TR 1,C 12924,2011-02-25,0.05,,8.7,3.4,18.2,42.8,11.2,57.3,2.77,35.0,73.6,,1.5,0.8476,27.8,44.9,0.016,17.1,0.01,,
280190675,SE SILVES,TR 1,C 12924,2012-04-09,0.05,,6.1,2.2,19.6,34.3,9.3,43.1,2.05,30.9,69.2,,1.5,0.8476,27.3,65.8,0.02,15.8,0.012,,
280190675,SE SILVES,TR 1,C 12924,2013-03-15,0.05,,7.1,2.6,10.8,20.2,6.8,39.7,1.98,31.9,66.3,,1.5,0.8476,25.8,75.9,0.018,4.2,0.008,,
280190675,SE SILVES,TR 1,C 12924,2014-04-22,0.06,,6.7,3.2,10.8,17.4,5.5,48.3,2.21,29.1,71.3,,1.5,0.8476,26.2,84.8,0.015,7.3,0.01,,
280190675,SE SILVES,TR 1,C 12924,2016-04-07,0.05,Papel normal,8.0,2.0,1.0,8.0,3.0,44.0,1.98,28.3,61.1,Estado normal,1.5,0.8476,27.0,83.0,0.04,8.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190675,SE SILVES,TR 1,C 12924,2017-02-23,0.05,Papel normal,7.0,3.0,4.0,10.0,3.0,51.0,2.19,29.8,69.0,Estado normal,1.5,0.8476,26.0,71.0,0.02,8.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190675,SE SILVES,TR 1,C 12924,2018-02-08,0.06,Papel normal,10.0,3.0,4.0,16.0,4.0,62.0,2.26,31.3,72.8,Estado normal,1.5,0.8476,27.0,98.0,0.02,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190675,SE SILVES,TR 1,C 12924,2019-02-21,0.06,Papel normal,11.0,6.0,1.0,17.0,4.0,56.0,2.44,30.2,69.3,Estado normal,1.5,0.8477,26.0,98.0,0.02,8.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190675,SE SILVES,TR 1,C 12924,2020-03-13,0.05,Papel normal,12.0,5.0,4.0,26.0,6.0,57.0,2.11,27.8,62.3,Estado normal,1.5,0.8476,27.0,77.0,0.02,10.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,1996-02-27,,,4.0,4.0,1.0,2.0,10.0,144.0,1.9,26.5,68.7,,1.5,0.849,25.9,97.2,0.024,3.1,0.009,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,1997-02-27,,,11.0,3.0,1.0,1.0,7.0,103.0,1.9,27.0,64.3,,1.5,0.849,24.0,77.1,0.01,4.5,0.008,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,1998-01-14,0.11,,10.0,3.0,1.0,1.0,5.0,144.0,2.0,31.0,81.0,,2.0,0.848,22.6,90.4,0.019,10.0,0.013,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,1999-02-04,0.11,,8.7,2.9,1.0,1.2,3.5,144.6,1.9,6.0,80.9,,2.0,0.849,23.0,87.6,0.025,6.1,0.01,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2000-04-13,0.12,,5.8,2.2,1.0,1.0,2.7,98.0,1.8,28.0,74.0,,2.0,0.847,20.2,66.2,0.026,4.0,0.016,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2001-05-22,0.12,,4.2,1.5,1.0,1.0,1.3,42.0,1.12,21.0,52.0,,2.5,0.847,21.0,82.5,0.022,3.1,0.016,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2002-06-04,0.12,,1.0,1.1,1.0,1.0,1.0,46.6,1.0,22.7,65.7,,2.5,0.845,21.7,48.7,0.033,5.2,0.017,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2003-04-09,0.16,,1.4,1.4,1.0,1.0,1.0,59.0,1.0,25.9,59.6,,2.5,0.847,18.7,67.4,0.03,3.8,0.019,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2004-04-15,0.18,,2.6,1.6,1.0,1.0,1.0,63.1,1.0,29.6,67.4,,2.5,0.852,19.2,62.0,0.062,4.3,0.02,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2005-03-31,0.18,,5.4,1.8,1.0,1.0,1.0,76.9,1.13,28.4,74.1,,2.5,0.853,21.9,55.1,0.086,5.5,0.03,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2006-04-18,0.21,,7.5,2.4,1.0,1.0,1.1,114.2,1.82,30.8,74.5,,2.5,0.8531,20.1,98.0,0.048,11.7,0.03,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2007-06-19,0.27,,8.7,3.0,1.0,1.1,1.4,161.4,2.75,25.5,70.0,,2.5,0.8526,16.9,73.8,0.049,7.6,0.031,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2008-05-29,0.41,,8.4,2.9,1.0,1.0,1.7,179.0,3.3,23.7,70.1,,3.0,0.853,15.3,51.6,0.055,7.6,0.041,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2009-05-21,0.49,,6.3,2.5,1.0,1.0,1.6,130.4,3.12,26.6,69.6,,3.0,0.8532,16.2,89.3,0.054,7.2,0.035,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2010-05-04,0.67,,8.3,2.9,1.0,1.2,1.9,135.7,3.94,33.4,79.3,,3.0,0.8531,15.9,79.6,0.06,6.2,0.032,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2011-02-23,0.83,,6.5,3.3,1.1,1.5,2.1,151.7,3.79,32.6,75.9,,3.0,0.8497,13.5,91.3,0.066,4.2,0.033,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2012-04-10,0.93,,7.7,2.4,1.0,1.7,2.0,111.4,3.1,27.9,66.6,,3.0,0.8497,16.0,95.2,0.079,6.8,0.033,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2013-03-06,1.03,,7.0,3.0,1.0,2.9,2.3,101.0,2.61,29.9,65.8,,3.0,0.8497,18.0,95.7,0.077,4.3,0.04,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2014-04-22,1.16,,4.2,2.7,1.0,4.1,2.4,111.0,3.17,28.7,71.9,,3.0,0.8497,13.2,64.8,0.083,5.3,0.03,,
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2015-02-26,1.14,Sintomas de degradação significativa do papel.,6.0,3.0,1.0,5.0,2.0,123.0,2.38,26.8,61.7,Estado normal,4.0,0.8497,17.0,79.0,0.08,4.0,0.032,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2016-02-22,0.95,Sintomas de degradação significativa do papel.,7.0,2.0,1.0,1.0,2.0,114.0,2.68,28.3,66.4,Estado normal,3.5,0.8498,16.0,85.0,0.09,5.0,0.037,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2017-01-26,1.18,Sintomas de degradação significativa do papel.,4.0,3.0,1.0,1.0,1.0,132.0,2.65,29.5,71.8,Estado normal,3.5,0.8498,16.0,83.0,0.07,6.0,0.031,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2018-02-08,1.71,Sintomas de degradação significativa do papel.,7.0,3.0,1.0,1.0,2.0,227.0,3.6,26.4,69.1,Estado normal,3.0,0.8498,16.0,85.0,0.09,6.0,0.033,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2019-02-21,1.65,Sintomas de degradação significativa do papel.,7.0,7.0,1.0,1.0,2.0,141.0,3.83,27.6,66.7,Estado normal,3.5,0.8499,17.0,86.0,0.09,5.0,0.033,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190676,SE ARMACAO DE PERA,TR 2,LEL 39650,2020-03-12,1.54,Sintomas de degradação significativa do papel.,5.0,2.0,1.0,2.0,2.0,97.0,2.42,25.8,56.8,Estado normal,3.5,0.8498,16.0,92.0,0.1,6.0,0.037,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,1996-02-27,,,4.0,3.0,1.0,1.0,10.0,122.0,1.9,26.5,66.1,,1.5,0.85,26.4,92.4,0.029,3.7,0.009,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,1997-02-27,,,8.0,3.0,1.0,1.0,7.0,98.0,1.9,28.5,68.6,,1.5,0.85,23.7,89.8,0.015,5.3,0.009,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,1998-01-14,0.2,,10.0,3.0,1.0,1.0,5.0,128.0,2.0,29.0,74.0,,2.0,0.849,23.0,82.0,0.022,7.0,0.017,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,1999-02-04,0.15,,8.8,2.8,1.0,1.4,3.9,108.3,1.82,36.6,95.8,,2.0,0.85,23.4,73.8,0.024,3.2,0.017,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2000-04-13,0.14,,6.7,2.5,1.0,1.2,2.4,98.0,1.65,29.0,83.0,,2.5,0.85,21.2,73.5,0.025,3.5,0.016,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2001-05-22,0.19,,4.1,2.2,1.0,1.0,1.7,91.0,1.35,20.0,50.0,,2.5,0.849,22.3,88.1,0.018,5.1,0.015,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2002-06-04,0.24,,1.0,2.0,1.0,1.0,1.3,94.2,1.63,25.8,72.4,,2.5,0.847,22.6,85.7,0.04,5.2,0.019,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2003-04-09,0.33,,7.4,2.8,1.0,1.0,1.4,147.9,2.14,24.8,61.6,,2.5,0.848,18.6,76.4,0.032,4.6,0.019,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2004-04-15,0.55,,12.0,3.3,1.0,1.0,1.8,165.8,2.61,26.5,69.1,,2.5,0.852,18.1,61.6,0.079,4.2,0.054,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2005-03-31,0.76,,17.4,4.3,1.0,1.0,2.0,255.9,3.53,19.6,69.8,,3.0,0.8539,18.9,65.4,0.104,7.6,0.031,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2006-04-18,1.11,,9.7,2.4,1.0,1.2,1.7,95.6,2.58,33.1,76.6,,3.0,0.8541,18.2,85.2,0.083,7.2,0.042,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2007-06-19,0.76,,9.2,2.4,1.0,1.0,1.4,101.7,1.9,26.1,70.0,,2.5,0.8536,16.2,48.4,0.061,9.4,0.037,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2008-05-29,0.69,,6.7,1.9,1.0,1.2,1.3,85.7,1.64,28.0,69.1,,3.0,0.8542,15.0,40.0,0.063,6.4,0.043,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2009-05-21,0.67,,6.9,1.7,1.0,1.0,1.0,74.8,1.5,29.9,68.6,,3.0,0.8541,15.2,90.9,0.06,6.6,0.034,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2010-05-04,0.74,,6.4,2.2,1.0,1.0,1.5,65.7,1.88,33.6,74.0,,3.0,0.854,14.9,74.9,0.065,5.6,0.039,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2011-02-23,0.74,,6.4,2.2,1.0,1.0,1.2,79.4,1.91,33.9,74.8,,3.0,0.8507,15.0,89.8,0.066,4.5,0.051,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2012-04-10,0.74,,8.4,1.9,1.0,1.0,1.1,74.0,1.51,27.4,67.0,,3.0,0.8506,16.2,72.3,0.078,4.7,0.034,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2013-03-06,0.92,,8.8,2.5,1.0,2.4,1.6,69.0,1.56,30.6,66.0,,3.0,0.8506,19.3,92.2,0.076,3.9,0.031,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2014-04-22,0.81,,4.5,2.4,1.0,2.4,1.4,74.9,1.78,28.1,69.5,,3.0,0.8506,13.8,62.1,0.078,6.3,0.028,,
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2015-02-26,0.74,Sintomas de degradação ligeira do papel isolante.,8.0,4.0,1.0,3.0,1.0,114.0,1.84,27.6,63.4,Estado normal,3.0,0.8506,17.0,95.0,0.08,4.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2016-02-22,0.68,Sintomas de degradação ligeira do papel isolante.,7.0,2.0,1.0,1.0,3.0,98.0,2.4,28.7,66.7,Estado normal,3.5,0.8507,16.0,90.0,0.09,5.0,0.037,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2017-01-26,0.86,Sintomas de degradação ligeira do papel isolante.,6.0,4.0,1.0,1.0,3.0,121.0,2.54,29.2,71.1,Estado normal,3.0,0.8506,17.0,79.0,0.06,7.0,0.032,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2018-02-08,1.04,Sintomas de degradação significativa do papel.,7.0,3.0,1.0,1.0,2.0,147.0,2.51,29.1,70.8,Estado normal,3.0,0.8507,17.0,94.0,0.08,5.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2019-02-21,1.0,Sintomas de degradação significativa do papel.,7.0,6.0,1.0,1.0,2.0,105.0,2.68,28.7,67.7,Estado normal,3.0,0.8507,17.0,100.0,0.08,2.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190677,SE ARMACAO DE PERA,TR 1,LEL 39649,2020-03-12,0.99,Sintomas de degradação significativa do papel.,6.0,3.0,1.0,2.0,3.0,92.0,2.19,25.1,54.9,Estado normal,3.5,0.8507,28.0,95.0,0.09,6.0,0.038,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190678,SE CACHOPO,TR 1,10499 C,1996-09-27,,,153.0,20.0,238.0,41.0,4.0,377.0,3.8,16.3,63.2,,4.0,0.863,18.4,66.5,0.14,21.1,,,
280190678,SE CACHOPO,TR 1,10499 C,1997-07-23,0.16,,12.0,8.0,153.0,30.0,3.0,253.0,2.8,18.8,60.5,,4.0,0.863,18.2,32.9,0.157,31.4,0.038,,
280190678,SE CACHOPO,TR 1,10499 C,1999-02-02,0.06,,19.8,7.7,141.1,29.4,3.5,295.5,4.37,23.6,76.9,,4.0,0.865,17.9,86.3,0.153,15.7,0.034,,
280190678,SE CACHOPO,TR 1,10499 C,2000-04-11,0.18,,21.0,7.0,135.0,23.0,2.7,201.0,3.26,27.0,82.0,,,,,74.7,,17.0,,,
280190678,SE CACHOPO,TR 1,10499 C,2001-05-23,0.11,,18.0,4.6,95.0,14.0,1.7,148.0,2.24,12.0,38.0,,4.5,0.864,18.3,70.9,0.161,23.7,0.04,,
280190678,SE CACHOPO,TR 1,10499 C,2002-10-25,,,40.0,10.4,259.1,36.8,5.2,438.8,6.03,14.7,66.2,,,,,,,,,,
280190678,SE CACHOPO,TR 1,10499 C,2003-10-30,0.55,,46.6,11.4,228.6,33.2,3.1,372.7,3.89,13.1,61.6,,4.5,0.866,16.0,34.4,0.19,28.8,0.045,,
280190678,SE CACHOPO,TR 1,10499 C,2004-09-13,0.19,,34.4,10.2,202.0,30.2,3.4,445.3,6.91,14.2,63.4,,4.5,0.866,18.6,59.6,0.193,33.4,0.049,,
280190678,SE CACHOPO,TR 1,10499 C,2005-10-04,0.42,,23.6,6.7,159.4,24.4,2.6,362.1,5.75,17.5,59.4,,4.5,0.8672,15.2,31.8,0.197,44.6,0.05,,
