SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280190678,SE CACHOPO,TR 1,10499 C,2006-11-22,0.85,,25.4,6.2,126.5,22.2,2.7,443.1,8.14,17.1,62.8,,4.5,0.8669,16.2,40.1,0.236,29.7,0.054,,
280190678,SE CACHOPO,TR 1,10499 C,2007-09-19,0.89,,19.3,4.6,84.2,15.4,2.1,374.4,7.05,14.9,55.2,,4.5,0.8672,15.3,36.8,0.216,44.0,0.046,,
280190678,SE CACHOPO,TR 1,10499 C,2008-10-08,0.97,,16.3,4.7,53.3,11.1,2.0,410.6,6.95,22.6,72.1,,4.0,0.8675,15.9,38.0,0.225,34.8,0.069,,
280190678,SE CACHOPO,TR 1,10499 C,2009-06-24,0.78,,15.0,4.1,52.1,9.9,1.8,274.9,5.84,20.3,58.4,,4.5,0.8675,16.2,32.9,0.226,44.7,0.046,,
280190678,SE CACHOPO,TR 1,10499 C,2010-09-13,0.05,,11.4,2.0,11.0,1.1,1.0,60.9,1.25,32.0,70.0,,0.5,0.8744,31.3,31.4,0.057,16.5,0.014,,
280190678,SE CACHOPO,TR 1,10499 C,2011-02-22,0.05,,6.4,2.0,13.8,1.6,1.0,38.5,1.14,32.4,68.1,,0.5,0.8708,32.4,85.3,0.013,5.4,0.011,,
280190678,SE CACHOPO,TR 1,10499 C,2012-10-03,0.08,,19.4,7.4,130.0,27.7,4.0,36.9,1.0,27.7,59.2,,1.0,0.8708,30.2,50.9,0.012,8.4,0.012,,
280190678,SE CACHOPO,TR 1,10499 C,2013-10-16,0.06,,13.4,6.2,77.9,30.7,7.5,37.1,1.0,29.2,67.8,,1.0,0.8708,30.5,85.4,0.002,7.7,0.009,,
280190678,SE CACHOPO,TR 1,10499 C,2014-11-12,0.07,Sintomas de degradação ligeira do papel antes da substituição do óleo.,5.0,2.0,43.0,19.0,4.0,31.0,1.0,26.0,60.1,Estado normal,0.5,0.8708,29.0,73.0,0.02,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190678,SE CACHOPO,TR 1,10499 C,2015-10-29,0.08,Sintomas de degradação ligeira do papel antes da substituição do óleo.,6.0,2.0,24.0,8.0,3.0,38.0,1.0,29.8,65.7,Estado normal,1.0,0.8708,29.0,73.0,0.02,9.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190678,SE CACHOPO,TR 1,10499 C,2016-08-25,0.75,Sintomas de degradação ligeira do papel antes da substituição do óleo.,4.0,2.0,17.0,5.0,2.0,33.0,1.0,27.3,59.0,Estado normal,1.0,0.8707,32.0,74.0,0.02,10.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190678,SE CACHOPO,TR 1,10499 C,2017-09-19,0.09,Papel normal,5.0,2.0,15.0,4.0,1.0,32.0,1.0,27.6,59.6,Estado normal,1.0,0.8707,31.0,75.0,0.02,10.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190678,SE CACHOPO,TR 1,10499 C,2018-10-10,0.09,Sintomas de degradação ligeira do papel antes da substituição do óleo.,6.0,9.0,17.0,3.0,1.0,38.0,1.0,30.4,64.1,Estado normal,1.0,0.8708,32.0,54.0,0.02,10.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190678,SE CACHOPO,TR 1,10499 C,2019-10-15,0.08,Sintomas de degradação ligeira do papel antes da substituição do óleo.,9.0,7.0,15.0,2.0,1.0,46.0,1.0,27.2,61.2,Estado normal,0.5,0.8707,32.0,82.0,0.02,7.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190678,SE CACHOPO,TR 1,10499 C,2020-09-16,0.07,Sintomas de degradação ligeira do papel antes da substituição do óleo.,11.0,2.0,14.0,1.0,1.0,38.0,1.0,27.4,58.5,Estado normal,1.0,0.8707,31.0,83.0,0.02,10.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190679,SE VALENCA,TR 1,19452 C,1996-02-28,,,11.0,3.0,17.0,13.0,3.0,78.0,2.9,25.0,67.0,,3.0,0.85,21.0,62.0,0.048,17.8,0.022,,
280190679,SE VALENCA,TR 1,19452 C,1997-02-27,0.05,,13.0,3.0,16.0,16.0,4.0,76.0,2.7,23.6,60.3,,3.5,0.852,19.7,59.8,0.054,16.8,0.023,,
280190679,SE VALENCA,TR 1,19452 C,1998-01-14,0.05,,16.0,3.0,15.0,22.0,4.0,101.0,3.0,29.0,82.0,,3.0,0.852,20.0,42.1,0.068,17.7,0.028,,
280190679,SE VALENCA,TR 1,19452 C,1999-02-04,0.05,,14.1,2.9,11.6,12.7,3.2,105.3,3.58,30.5,79.2,,3.5,0.853,19.0,57.0,0.072,19.4,0.018,,
280190679,SE VALENCA,TR 1,19452 C,2000-04-14,0.05,,8.4,2.2,8.9,10.0,2.6,56.0,2.81,30.0,82.0,,3.5,0.854,18.6,74.7,0.086,17.8,0.028,,
280190679,SE VALENCA,TR 1,19452 C,2001-05-21,0.05,,17.0,3.4,6.0,19.0,3.8,147.0,3.3,23.0,65.0,,3.5,0.853,21.1,53.7,0.084,38.7,0.024,,
280190679,SE VALENCA,TR 1,19452 C,2001-11-28,0.05,,4.8,2.4,2.4,18.6,3.6,111.4,2.7,31.0,94.0,,4.0,0.853,18.3,58.0,0.117,17.4,0.026,,
280190679,SE VALENCA,TR 1,19452 C,2002-10-24,0.17,,34.2,5.4,1.7,30.0,5.2,335.3,5.54,13.0,67.7,,4.0,0.85,18.0,53.3,0.11,28.0,0.003,,
280190679,SE VALENCA,TR 1,19452 C,2003-10-27,0.22,,25.9,4.1,1.3,16.5,4.8,285.1,4.3,18.1,67.8,,4.0,0.856,17.4,54.7,0.141,23.8,0.03,,
280190679,SE VALENCA,TR 1,19452 C,2004-09-15,0.08,,34.1,4.7,3.8,10.0,3.4,380.8,6.11,18.2,72.4,,4.0,0.854,19.7,24.7,0.164,37.7,0.025,,
280190679,SE VALENCA,TR 1,19452 C,2005-10-03,0.34,,30.6,4.9,8.3,9.7,3.3,393.0,7.53,18.3,67.9,,3.5,0.8563,17.4,22.6,0.13,47.0,0.041,,
280190679,SE VALENCA,TR 1,19452 C,2006-11-22,0.34,,24.4,4.7,14.2,12.3,3.4,283.2,7.38,25.6,74.8,,4.0,0.8561,15.6,37.6,0.18,36.4,0.034,,
280190679,SE VALENCA,TR 1,19452 C,2007-09-19,0.37,,25.3,4.3,13.4,17.1,3.7,319.7,6.76,17.0,64.5,,4.0,0.8566,15.5,21.7,0.161,31.9,0.026,,
280190679,SE VALENCA,TR 1,19452 C,2008-10-09,0.09,,4.6,4.2,1.4,14.6,2.9,186.1,3.22,32.0,74.6,,0.5,0.8733,32.5,47.9,0.016,11.2,0.004,,
280190679,SE VALENCA,TR 1,19452 C,2009-05-21,0.08,,2.3,1.9,2.4,5.6,1.1,57.7,2.56,31.8,68.0,,0.5,0.8734,33.0,44.3,0.007,11.3,0.004,,
280190679,SE VALENCA,TR 1,19452 C,2010-05-20,0.06,,4.8,1.7,2.9,15.4,3.9,31.3,2.91,32.8,69.4,,0.5,0.8734,33.7,48.1,0.007,11.2,0.003,,
280190679,SE VALENCA,TR 1,19452 C,2011-03-29,0.05,,17.7,1.6,4.5,10.0,2.8,30.0,2.41,33.2,69.4,,0.5,0.87,31.7,51.6,0.011,12.9,0.003,,
280190679,SE VALENCA,TR 1,19452 C,2012-07-12,0.05,,4.8,2.2,11.0,9.8,2.6,30.9,1.79,28.4,59.2,,0.5,0.87,34.2,42.9,0.009,12.2,0.004,,
280190679,SE VALENCA,TR 1,19452 C,2013-07-03,0.05,,3.0,2.3,8.7,10.2,2.7,33.3,1.66,27.8,61.5,,1.0,0.87,32.5,44.1,0.006,16.1,0.003,,
280190679,SE VALENCA,TR 1,19452 C,2014-05-20,0.06,,6.6,3.2,7.9,15.9,3.5,28.1,1.48,31.4,67.2,,0.5,0.87,33.2,40.4,0.028,13.0,0.003,,
280190679,SE VALENCA,TR 1,19452 C,2015-03-19,0.06,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,6.0,3.0,7.0,25.0,5.0,29.0,1.26,29.4,63.1,Estado normal,0.5,0.87,32.0,75.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190679,SE VALENCA,TR 1,19452 C,2016-03-11,0.07,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,9.0,3.0,7.0,37.0,8.0,28.0,1.51,29.5,65.8,Estado normal,1.0,0.87,31.0,73.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190679,SE VALENCA,TR 1,19452 C,2017-01-27,0.09,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,3.0,3.0,5.0,15.0,5.0,26.0,1.13,33.3,74.0,Estado normal,0.5,0.87,29.0,94.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190679,SE VALENCA,TR 1,19452 C,2018-05-08,0.08,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,1.0,1.0,4.0,7.0,3.0,12.0,1.0,30.1,68.1,Estado normal,0.5,0.87,31.0,49.0,0.02,15.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190679,SE VALENCA,TR 1,19452 C,2019-05-23,0.08,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,7.0,2.0,4.0,16.0,5.0,24.0,1.0,30.8,63.0,Estado normal,0.5,0.87,34.0,54.0,0.02,15.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190679,SE VALENCA,TR 1,19452 C,2020-05-19,0.08,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,4.0,2.0,2.0,19.0,5.0,24.0,1.0,28.4,58.1,Estado normal,1.0,0.87,33.0,41.0,0.02,17.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190680,SE VALENCA,TR 2,19450 C,1996-02-28,,,8.0,4.0,10.0,36.0,8.0,85.0,2.9,26.1,64.3,,3.5,0.85,19.8,69.8,0.127,16.3,0.029,,
280190680,SE VALENCA,TR 2,19450 C,1997-02-27,0.15,,10.0,4.0,10.0,44.0,8.0,88.0,2.8,26.7,67.6,,3.0,0.852,19.4,47.7,0.099,18.9,0.027,,
280190680,SE VALENCA,TR 2,19450 C,1998-01-14,0.07,,12.0,4.0,7.0,46.0,8.0,138.0,4.0,29.0,83.0,,4.0,0.853,20.5,72.2,0.117,22.9,0.028,,
280190680,SE VALENCA,TR 2,19450 C,1999-02-04,0.07,,8.2,2.4,6.1,23.1,5.0,78.6,2.98,30.4,80.1,,4.0,0.852,18.8,37.5,0.101,18.6,0.026,,
280190680,SE VALENCA,TR 2,19450 C,2000-04-14,0.13,,6.4,2.0,6.6,14.0,3.8,66.0,2.61,23.0,68.0,,4.0,0.853,19.4,79.0,0.114,17.0,0.032,,
280190680,SE VALENCA,TR 2,19450 C,2001-05-21,0.1,,10.0,2.7,4.9,16.0,4.2,137.0,3.02,23.0,65.0,,4.0,0.853,19.6,81.1,0.103,12.7,0.029,,
280190680,SE VALENCA,TR 2,19450 C,2001-11-28,0.05,,8.0,3.7,2.0,19.5,3.8,207.8,4.4,24.6,84.4,,4.0,0.852,17.8,91.3,0.106,10.1,0.022,,
280190680,SE VALENCA,TR 2,19450 C,2002-10-24,0.19,,10.4,3.0,2.3,23.5,3.8,113.8,2.49,20.2,60.7,,4.0,0.851,15.9,52.1,0.114,16.9,0.031,,
280190680,SE VALENCA,TR 2,19450 C,2003-10-27,0.14,,10.8,2.4,2.4,18.0,3.1,145.2,2.43,25.6,64.7,,4.0,0.856,16.7,51.2,0.122,21.8,0.031,,
280190680,SE VALENCA,TR 2,19450 C,2004-09-15,0.07,,18.5,3.0,6.4,10.9,2.8,186.8,3.34,24.0,70.3,,4.0,0.854,19.7,26.2,0.197,29.4,0.031,,
280190680,SE VALENCA,TR 2,19450 C,2005-10-03,0.14,,20.4,4.1,15.8,14.1,3.0,258.8,4.66,24.3,70.8,,4.0,0.8566,17.4,28.0,0.162,34.6,0.048,,
280190680,SE VALENCA,TR 2,19450 C,2006-11-22,0.19,,20.0,3.6,9.3,15.6,3.2,236.6,4.47,16.7,52.5,,4.0,0.8565,17.0,35.6,0.18,44.4,0.041,,
280190680,SE VALENCA,TR 2,19450 C,2007-09-19,0.32,,36.0,5.8,9.4,38.0,6.2,420.3,7.66,11.7,57.9,,4.0,0.8569,15.2,31.8,0.164,44.6,0.031,,
280190680,SE VALENCA,TR 2,19450 C,2008-10-09,0.13,,5.1,2.8,1.0,2.1,1.0,225.8,4.83,27.8,69.3,,0.5,0.8735,31.3,33.9,0.017,19.2,0.004,,
280190680,SE VALENCA,TR 2,19450 C,2009-05-21,0.15,,4.7,2.3,1.4,6.3,1.4,125.6,4.02,27.4,63.3,,0.5,0.8737,31.6,39.8,0.008,19.0,0.004,,
280190680,SE VALENCA,TR 2,19450 C,2010-05-20,0.14,,3.3,2.3,1.0,22.1,4.0,62.7,3.64,31.2,68.4,,0.5,0.8735,31.6,61.8,0.009,8.6,0.004,,
280190680,SE VALENCA,TR 2,19450 C,2011-03-29,0.14,,6.9,2.1,2.3,19.1,3.6,62.7,2.54,30.1,65.4,,0.5,0.8702,30.9,37.6,0.014,16.2,0.005,,
280190680,SE VALENCA,TR 2,19450 C,2012-07-12,0.15,,7.8,3.4,1.9,40.7,7.1,70.0,2.09,27.1,62.1,,1.0,0.8702,30.0,51.4,0.014,10.8,0.006,,
280190680,SE VALENCA,TR 2,19450 C,2013-07-03,0.15,,5.9,4.2,1.2,67.4,13.4,71.3,2.19,25.9,62.3,,1.0,0.8702,29.4,43.2,0.01,13.1,0.006,,
280190680,SE VALENCA,TR 2,19450 C,2014-05-20,0.15,,9.9,4.9,1.0,87.6,18.7,73.4,2.16,29.0,66.7,,1.0,0.8702,30.0,46.9,0.033,12.4,0.006,,
280190680,SE VALENCA,TR 2,19450 C,2015-03-19,0.14,Papel normal,8.0,5.0,1.0,106.0,27.0,69.0,2.0,26.5,59.4,Defeito térmico de elevada temperatura,1.0,0.8702,28.0,75.0,0.02,10.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190680,SE VALENCA,TR 2,19450 C,2016-03-11,0.15,Papel normal,8.0,3.0,1.0,97.0,28.0,49.0,2.03,27.0,62.1,Defeito térmico de elevada temperatura,1.0,0.8702,25.0,75.0,0.02,9.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses
280190680,SE VALENCA,TR 2,19450 C,2016-10-13,,,9.0,3.0,3.0,77.0,23.0,78.0,2.14,28.1,67.3,Estado normal,,,,61.0,,10.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190680,SE VALENCA,TR 2,19450 C,2017-01-27,0.19,Papel normal,7.0,3.0,3.0,56.0,19.0,57.0,2.06,30.0,70.2,Estado normal,1.0,0.8702,27.0,79.0,0.02,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190680,SE VALENCA,TR 2,19450 C,2018-05-08,0.15,Papel normal,9.0,2.0,4.0,38.0,13.0,44.0,1.64,28.0,68.1,Estado normal,1.0,0.8702,27.0,53.0,0.02,16.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190680,SE VALENCA,TR 2,19450 C,2019-05-23,0.17,Papel normal,15.0,3.0,4.0,47.0,12.0,81.0,2.3,26.7,61.9,Estado normal,1.0,0.8703,28.0,58.0,0.03,15.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190680,SE VALENCA,TR 2,19450 C,2020-05-19,0.16,Papel normal,12.0,3.0,2.0,44.0,11.0,71.0,2.2,25.4,58.2,Estado normal,1.0,0.8702,27.0,48.0,0.03,15.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190681,SE VILAMOURA,TR 1,LEL 46331,1996-02-29,,,3.0,1.0,1.0,1.0,1.0,61.0,1.0,28.9,64.4,,0.5,0.849,43.9,97.5,0.005,5.9,0.005,,
280190681,SE VILAMOURA,TR 1,LEL 46331,1997-02-28,,,6.0,2.0,1.0,1.0,2.0,62.0,1.0,29.4,64.9,,1.0,0.848,40.2,74.0,0.008,5.3,0.005,,
280190681,SE VILAMOURA,TR 1,LEL 46331,1998-01-13,0.05,,8.0,2.0,1.0,1.0,1.0,106.0,1.0,33.0,81.0,,0.5,0.849,40.9,64.0,0.01,5.1,0.005,,
280190681,SE VILAMOURA,TR 1,LEL 46331,1999-02-03,0.05,,7.2,1.9,1.0,1.0,1.0,77.3,1.0,35.6,83.0,,1.0,0.85,38.9,65.3,0.005,2.5,0.005,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2000-04-12,0.05,,17.0,7.4,1.0,1.8,16.0,94.0,1.44,8.6,77.0,,1.0,0.85,26.6,64.7,0.004,4.1,0.006,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2001-11-30,0.05,,11.4,4.4,1.0,1.0,20.0,127.6,1.74,28.0,110.0,,1.5,0.851,24.7,84.8,0.008,4.0,0.008,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2002-06-04,0.05,,11.8,2.3,1.0,1.0,9.9,54.5,1.0,24.6,63.4,,1.5,0.847,26.4,87.9,0.014,5.0,0.014,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2003-04-10,0.05,,6.0,4.2,1.0,1.0,8.3,81.7,1.25,26.9,64.3,,2.0,0.849,23.3,72.2,0.009,4.3,0.017,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2004-04-14,0.06,,11.0,2.6,1.0,1.0,5.3,100.9,1.42,25.0,67.5,,2.0,0.853,22.8,69.4,0.05,4.5,0.014,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2005-03-30,0.08,,12.7,3.2,1.1,1.0,4.5,116.1,1.95,28.2,72.8,,2.0,0.8545,19.4,77.1,0.047,10.9,0.026,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2006-04-18,0.12,,10.4,2.8,1.0,1.5,2.9,125.0,2.06,28.0,75.4,,2.5,0.8545,15.7,91.3,0.08,6.6,0.031,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2007-06-20,0.09,,9.7,3.0,1.0,1.4,2.2,140.2,2.24,25.4,66.2,,2.5,0.8542,17.3,65.8,0.042,9.6,0.031,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2008-05-29,0.23,,8.7,2.9,1.0,1.2,1.8,147.8,2.38,23.3,68.9,,2.5,0.8546,17.7,80.2,0.046,8.8,,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2009-05-20,0.24,,5.6,2.6,1.0,1.2,1.8,105.9,2.35,29.6,70.7,,3.0,0.8547,17.7,85.9,0.056,5.3,0.035,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2010-05-05,0.37,,8.4,3.0,1.0,2.2,2.0,127.8,3.07,32.9,80.2,,3.0,0.8547,16.8,83.4,0.064,7.8,0.04,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2011-02-24,0.52,,6.4,3.7,1.0,2.2,2.3,149.1,3.52,31.1,71.4,,3.0,0.8512,15.7,90.9,0.074,5.4,0.036,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2012-04-12,0.51,,9.0,2.9,1.0,2.1,2.3,108.6,2.69,26.8,63.1,,3.0,0.8513,18.2,82.0,0.059,6.4,0.039,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2013-03-15,0.77,,7.3,3.2,1.0,2.9,2.4,85.9,2.24,29.6,63.3,,3.5,0.8513,17.2,91.6,0.078,3.1,0.036,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2014-04-23,0.64,,6.1,3.1,1.0,2.7,2.0,95.8,2.03,28.2,70.6,,3.5,0.8512,15.7,93.0,0.082,4.1,0.035,,
280190681,SE VILAMOURA,TR 1,LEL 46331,2014-11-10,0.6,Sintomas de degradação ligeira do papel isolante.,12.0,3.0,1.0,4.0,2.0,243.0,2.52,22.0,62.7,Estado normal,3.5,0.8513,18.0,97.0,0.09,5.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190681,SE VILAMOURA,TR 1,LEL 46331,2015-02-24,0.54,Sintomas de degradação ligeira do papel isolante.,13.0,4.0,1.0,4.0,3.0,213.0,2.67,22.7,61.2,Estado normal,3.5,0.8513,17.0,58.0,0.09,5.0,0.038,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190681,SE VILAMOURA,TR 1,LEL 46331,2016-02-25,0.6,Sintomas de degradação ligeira do papel isolante.,8.0,2.0,1.0,1.0,2.0,101.0,2.48,27.1,68.2,Estado normal,3.5,0.8513,17.0,87.0,0.1,5.0,0.039,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190681,SE VILAMOURA,TR 1,LEL 46331,2017-01-26,0.63,Sintomas de degradação ligeira do papel isolante.,5.0,3.0,1.0,1.0,2.0,98.0,1.89,30.3,73.5,Estado normal,3.5,0.8513,17.0,91.0,0.08,6.0,0.037,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190681,SE VILAMOURA,TR 1,LEL 46331,2018-02-05,0.6,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,7.0,3.0,1.0,1.0,1.0,107.0,1.79,30.1,72.6,Estado normal,3.5,0.8514,18.0,91.0,0.09,4.0,0.039,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280190681,SE VILAMOURA,TR 1,LEL 46331,2019-02-18,0.55,Sintomas de degradação ligeira do papel isolante.,8.0,5.0,1.0,1.0,1.0,90.0,1.94,27.5,63.7,Estado normal,3.5,0.8514,17.0,96.0,0.1,5.0,0.037,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190681,SE VILAMOURA,TR 1,LEL 46331,2020-03-09,0.53,Sintomas de degradação ligeira do papel isolante.,4.0,3.0,1.0,1.0,1.0,78.0,1.63,28.5,61.0,Estado normal,3.5,0.8514,17.0,65.0,0.11,6.0,0.037,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190682,SE VILAMOURA,TR 2,LEL 50000,1996-02-29,,,2.0,2.0,1.0,1.0,2.0,79.0,1.0,28.0,65.0,,0.5,0.846,42.7,74.5,0.005,6.5,0.005,,
280190682,SE VILAMOURA,TR 2,LEL 50000,1997-02-28,,,5.0,2.0,1.0,1.0,2.0,67.0,1.0,27.9,60.3,,0.5,0.845,40.6,64.0,0.005,6.3,0.005,,
280190682,SE VILAMOURA,TR 2,LEL 50000,1998-01-13,0.05,,5.0,2.0,1.0,1.0,1.0,96.0,1.0,32.0,73.0,,0.5,0.846,43.8,84.0,0.006,5.9,0.005,,
280190682,SE VILAMOURA,TR 2,LEL 50000,1999-02-03,0.05,,11.8,2.1,1.0,1.0,1.0,84.9,1.0,35.6,84.6,,0.5,0.847,40.3,78.7,0.005,4.2,0.005,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2000-04-12,0.05,,2.9,1.7,1.0,1.0,1.0,53.0,1.0,28.0,67.0,,0.5,0.846,35.2,67.2,0.003,3.3,0.003,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2001-11-30,0.05,,2.4,2.9,1.0,1.0,2.4,105.5,1.09,14.7,64.8,,1.5,0.845,37.8,87.3,0.001,3.4,0.004,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2002-06-04,0.05,,7.4,22.6,1.0,12.2,57.9,133.6,1.25,5.2,89.3,,1.0,0.843,36.9,64.5,0.004,16.8,0.027,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2003-04-10,0.05,,15.4,41.5,1.0,4.9,258.4,97.0,1.23,2.7,69.7,,1.5,0.846,28.5,97.6,0.009,3.8,0.032,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2003-10-30,,,24.5,41.2,1.0,3.2,204.7,161.1,1.21,10.6,58.6,,,,,,,,,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2004-04-14,0.05,,24.8,15.9,1.0,3.2,192.4,135.0,1.48,18.4,70.9,,1.5,0.849,23.3,64.1,0.037,4.8,0.028,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2004-09-13,,,48.5,107.0,1.0,7.9,223.1,532.4,4.36,8.6,73.3,,,,,,,,,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2005-03-30,0.05,,19.6,22.8,1.0,2.9,162.7,230.7,2.89,23.8,71.2,,2.0,0.8509,21.1,79.9,0.056,12.4,0.048,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2005-10-03,,,30.2,56.3,1.0,9.1,113.3,632.3,7.0,11.6,71.0,,,,,,,,,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2006-04-18,0.31,,16.0,12.5,1.0,5.2,77.7,227.1,5.12,26.8,72.5,,2.5,0.851,19.1,85.9,0.078,11.2,0.056,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2007-06-20,0.39,,17.6,6.8,1.0,4.0,29.5,268.6,4.65,21.5,62.4,,3.0,0.8507,18.0,89.2,0.087,12.6,0.051,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2008-05-29,0.55,,1.0,1.4,1.0,1.6,10.9,22.3,1.83,34.4,71.5,,3.0,0.8511,18.1,72.4,0.097,9.3,0.07,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2009-05-20,0.61,,10.8,4.7,1.0,2.8,10.2,188.8,4.52,25.5,65.9,,3.5,0.8513,16.9,81.7,0.112,8.1,0.055,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2010-05-05,0.94,,6.2,4.5,1.0,3.4,7.9,131.4,5.72,33.2,76.6,,3.5,0.8514,16.9,33.5,0.137,20.2,0.061,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2011-02-24,1.32,,4.9,4.7,1.0,3.5,6.1,140.4,4.82,27.0,62.3,,3.5,0.8479,16.4,98.4,0.168,5.8,0.054,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2012-04-12,0.9,,7.2,3.8,1.0,3.3,5.7,116.2,4.08,25.4,63.0,,3.5,0.848,17.4,70.4,0.138,8.0,0.053,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2013-03-15,1.59,,6.8,5.1,1.0,6.0,6.6,139.6,5.08,29.9,68.3,,3.5,0.848,17.0,71.2,0.177,10.3,0.05,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2014-01-10,1.51,,,,,,,,,,,,4.0,0.848,15.7,75.0,0.231,6.3,0.048,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2014-04-23,0.05,,1.0,1.7,1.0,1.0,1.0,15.5,1.0,9.2,23.8,,1.0,0.8497,37.3,95.3,0.003,2.8,0.012,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2014-07-22,,,,,,,,,,,,,1.5,,30.4,,0.013,,0.01,,
280190682,SE VILAMOURA,TR 2,LEL 50000,2014-12-19,0.22,Sintomas de degradação significativa do papel antes da regeneração do óleo,5.0,5.0,1.0,3.0,2.0,144.0,1.92,27.8,67.5,Estado normal,1.5,0.8497,34.0,69.0,0.02,3.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190682,SE VILAMOURA,TR 2,LEL 50000,2015-02-24,0.18,Sintomas de degradação significativa do papel antes da regeneração do óleo,4.0,4.0,1.0,1.0,2.0,128.0,1.73,31.0,70.2,Estado normal,1.5,0.8497,32.0,98.0,0.02,2.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190682,SE VILAMOURA,TR 2,LEL 50000,2016-02-25,0.26,Sintomas de degradação significativa do papel antes da regeneração do óleo,5.0,24.0,217.0,220.0,16.0,83.0,2.4,29.6,68.0,Descargas eléctricas de alta energia.,1.5,0.8498,30.0,70.0,0.02,4.0,0.008,,Nova colheita dentro de cerca de 1 mês e meio.
280190682,SE VILAMOURA,TR 2,LEL 50000,2016-04-07,,,4.0,18.0,189.0,193.0,14.0,74.0,2.06,31.0,69.5,Defeito térmico de elevada temperatura,,,,73.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses. Recomenda-se a realização de ensaios eléctricos ao transformador.
280190682,SE VILAMOURA,TR 2,LEL 50000,2016-10-21,,,5.0,7.0,146.0,120.0,11.0,217.0,3.15,30.0,69.5,Defeito térmico de elevada temperatura,,,,80.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280190682,SE VILAMOURA,TR 2,LEL 50000,2017-01-26,0.33,Sintomas de degradação significativa do papel antes da regeneração do óleo,3.0,5.0,101.0,76.0,8.0,98.0,2.31,31.1,72.2,Estado normal,1.5,0.8497,33.0,87.0,0.02,7.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190682,SE VILAMOURA,TR 2,LEL 50000,2018-02-05,0.37,Sintomas de degradação significativa do papel antes da regeneração do óleo,6.0,3.0,64.0,51.0,5.0,116.0,2.49,30.0,69.5,Estado normal,1.5,0.8498,33.0,94.0,0.02,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190682,SE VILAMOURA,TR 2,LEL 50000,2019-02-18,0.4,Sintomas de degradação significativa do papel antes da regeneração do óleo,3.0,6.0,25.0,25.0,3.0,93.0,2.7,29.6,67.7,Estado normal,1.5,0.8497,32.0,100.0,0.02,2.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190682,SE VILAMOURA,TR 2,LEL 50000,2020-03-09,0.37,Sintomas de degradação significativa do papel antes da regeneração do óleo,3.0,3.0,16.0,19.0,2.0,83.0,2.08,29.3,61.8,Estado normal,1.5,0.8497,33.0,78.0,0.02,5.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190683,SE TORRE NATAL,TR 1,19387 C,1996-03-01,,,6.0,4.0,29.0,41.0,7.0,45.0,2.1,30.2,73.2,,3.5,0.851,24.9,93.7,0.033,13.9,0.017,,
280190683,SE TORRE NATAL,TR 1,19387 C,1997-02-26,0.05,,6.0,2.0,23.0,26.0,5.0,39.0,1.8,26.9,66.7,,3.5,0.851,22.5,60.8,0.026,9.6,0.016,,
280190683,SE TORRE NATAL,TR 1,19387 C,1998-01-13,0.05,,11.0,3.0,36.0,19.0,4.0,56.0,2.0,32.0,80.0,,3.0,0.851,23.5,45.1,0.023,20.6,0.017,,
280190683,SE TORRE NATAL,TR 1,19387 C,1999-02-03,0.05,,9.1,3.6,56.3,15.6,3.2,49.2,2.08,32.8,79.8,,3.5,0.852,23.7,93.4,0.023,9.4,0.013,,
280190683,SE TORRE NATAL,TR 1,19387 C,2000-04-12,0.05,,5.8,3.5,63.0,23.0,4.3,30.0,1.58,29.0,72.0,,3.5,0.852,22.1,95.9,0.042,11.9,0.021,,
280190683,SE TORRE NATAL,TR 1,19387 C,2001-05-25,0.05,,4.9,3.8,33.0,36.0,6.9,34.0,1.28,20.0,47.0,,3.5,0.852,23.1,69.2,0.037,17.2,0.016,,
280190683,SE TORRE NATAL,TR 1,19387 C,2002-06-06,0.05,,1.0,8.2,23.1,71.9,12.3,60.2,1.84,33.8,94.1,,3.5,0.848,23.2,92.9,0.031,17.1,0.019,,
280190683,SE TORRE NATAL,TR 1,19387 C,2003-04-10,0.09,,10.4,24.3,24.5,212.5,28.0,62.3,1.67,24.9,61.7,,3.5,0.85,21.2,55.8,0.028,14.9,0.02,,
280190683,SE TORRE NATAL,TR 1,19387 C,2004-04-15,0.11,,15.1,22.7,23.5,170.4,23.6,85.5,1.6,22.9,67.1,,3.5,0.855,19.5,44.6,0.063,15.0,0.025,,
280190683,SE TORRE NATAL,TR 1,19387 C,2004-09-13,,,20.3,30.0,24.6,184.6,27.4,214.9,3.18,21.2,67.9,,,,,,,,,,
280190683,SE TORRE NATAL,TR 1,19387 C,2005-03-29,0.15,,33.6,106.3,28.0,494.1,55.3,95.3,1.95,26.8,66.4,,3.5,0.8558,22.0,67.8,0.058,18.8,0.026,,
280190683,SE TORRE NATAL,TR 1,19387 C,2005-11-02,,,73.6,111.6,21.1,629.9,85.3,200.4,3.13,25.6,71.6,,,,,61.6,,13.2,,,
280190683,SE TORRE NATAL,TR 1,19387 C,2006-04-19,0.23,,25.8,111.0,21.0,687.6,83.8,88.7,2.14,29.4,72.1,,3.5,0.8559,19.4,75.8,0.07,20.9,0.03,,
280190683,SE TORRE NATAL,TR 1,19387 C,2007-06-21,0.13,,17.9,81.0,13.3,664.8,88.6,99.0,2.12,26.9,65.2,,3.5,0.8555,20.2,31.4,0.057,23.7,0.024,,
280190683,SE TORRE NATAL,TR 1,19387 C,2007-09-20,,,41.1,153.6,11.8,877.7,113.7,182.9,2.86,17.2,63.1,,,,,,,,,,
280190683,SE TORRE NATAL,TR 1,19387 C,2007-11-15,,,24.0,127.6,9.4,774.7,99.4,117.2,2.44,23.4,58.0,,,,,,,,,,
280190683,SE TORRE NATAL,TR 1,19387 C,2008-05-28,0.19,,15.9,107.1,10.6,832.1,111.4,80.9,1.93,28.9,69.3,,3.5,0.8559,18.8,74.2,0.057,19.7,0.026,,
280190683,SE TORRE NATAL,TR 1,19387 C,2008-10-09,,,20.9,112.8,11.0,763.7,103.1,172.7,2.88,30.4,77.7,,,,,,,,,,
280190683,SE TORRE NATAL,TR 1,19387 C,2009-05-19,0.25,,35.9,204.9,12.4,1168.3,150.9,71.6,1.94,28.6,70.8,,3.5,0.8562,18.9,54.4,0.073,18.9,0.032,,
280190683,SE TORRE NATAL,TR 1,19387 C,2010-05-06,0.17,,75.6,341.7,39.3,2097.0,246.8,74.9,2.82,32.4,78.7,,3.5,0.8559,19.2,64.1,0.065,17.7,0.03,,
280190683,SE TORRE NATAL,TR 1,19387 C,2010-09-13,,,21.1,122.4,28.9,1314.9,167.9,154.1,2.86,27.0,69.3,,,,,47.1,,36.4,,,
280190683,SE TORRE NATAL,TR 1,19387 C,2011-02-23,0.22,,2.3,41.1,23.3,1035.7,141.9,55.2,2.56,34.4,74.5,,4.0,0.8529,18.4,66.6,0.059,18.0,0.024,,
280190683,SE TORRE NATAL,TR 1,19387 C,2011-06-01,,,6.0,20.9,17.4,722.2,104.9,51.4,2.0,34.2,73.9,,,,,42.8,,21.4,,,
280190683,SE TORRE NATAL,TR 1,19387 C,2012-04-12,0.31,,5.1,3.6,14.3,332.2,68.4,36.4,1.67,28.0,66.0,,3.5,0.8529,18.9,78.2,0.077,15.4,0.026,,
280190683,SE TORRE NATAL,TR 1,19387 C,2012-10-04,,,6.1,3.0,12.6,204.7,46.4,81.6,1.75,27.0,63.7,,,,,48.8,,19.7,,,
280190683,SE TORRE NATAL,TR 1,19387 C,2013-03-07,0.35,,5.0,2.3,8.6,149.1,39.0,36.8,1.59,30.5,67.3,,3.5,0.8529,18.7,54.3,0.078,12.6,0.03,,
280190683,SE TORRE NATAL,TR 1,19387 C,2014-04-23,0.31,,2.6,1.8,9.4,65.8,21.4,34.7,1.48,28.1,70.0,,4.0,0.8528,18.0,77.7,0.082,14.1,0.028,,
280190683,SE TORRE NATAL,TR 1,19387 C,2015-02-25,0.28,Sintomas de degradação muito ligeira do papel.,4.0,6.0,10.0,77.0,21.0,45.0,1.23,28.3,62.7,Estado normal,4.0,0.8529,19.0,88.0,0.08,13.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190683,SE TORRE NATAL,TR 1,19387 C,2016-02-24,0.22,Sintomas de degradação muito ligeira do papel.,5.0,7.0,13.0,75.0,17.0,37.0,1.83,29.8,70.8,Estado normal,3.5,0.8529,17.0,87.0,0.09,13.0,0.026,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280190683,SE TORRE NATAL,TR 1,19387 C,2017-01-25,0.32,Sintomas de degradação muito ligeira do papel.,3.0,4.0,11.0,47.0,12.0,38.0,1.6,30.7,72.2,Estado normal,3.5,0.8529,19.0,57.0,0.07,13.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190683,SE TORRE NATAL,TR 1,19387 C,2018-02-06,0.32,Sintomas de degradação muito ligeira do papel.,5.0,2.0,11.0,47.0,11.0,43.0,1.65,30.6,71.3,Estado normal,3.5,0.8529,19.0,76.0,0.07,13.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190683,SE TORRE NATAL,TR 1,19387 C,2019-02-19,0.24,Sintomas de degradação muito ligeira do papel.,5.0,4.0,12.0,26.0,7.0,35.0,1.74,28.3,68.2,Estado normal,3.5,0.853,19.0,87.0,0.08,13.0,0.026,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190683,SE TORRE NATAL,TR 1,19387 C,2020-03-10,0.2,Sintomas de degradação muito ligeira do papel.,5.0,3.0,28.0,20.0,5.0,26.0,1.31,29.6,61.3,Estado normal,3.5,0.853,19.0,38.0,0.08,16.0,0.026,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280190684,SE TORRE NATAL,TR 2,19456 C,1996-03-01,,,3.0,4.0,10.0,42.0,7.0,64.0,3.1,26.2,66.6,,5.0,0.853,21.2,63.2,0.057,17.4,0.014,,
280190684,SE TORRE NATAL,TR 2,19456 C,1997-02-26,0.07,,6.0,2.0,11.0,29.0,6.0,66.0,3.0,23.2,59.5,,5.0,0.853,20.5,70.3,0.062,13.8,0.015,,
280190684,SE TORRE NATAL,TR 2,19456 C,1998-01-13,0.08,,7.0,3.0,18.0,23.0,5.0,81.0,3.0,30.0,73.0,,5.0,0.853,20.6,83.2,0.057,15.4,0.016,,
280190684,SE TORRE NATAL,TR 2,19456 C,1999-02-03,0.07,,7.1,3.5,28.6,21.5,4.6,74.4,3.45,28.4,66.4,,5.0,0.854,21.7,81.9,0.053,14.0,0.014,,
280190684,SE TORRE NATAL,TR 2,19456 C,2000-04-12,0.09,,4.4,2.9,30.0,26.0,5.7,51.0,2.68,28.0,72.0,,5.0,0.855,20.1,67.5,0.051,15.4,0.019,,
280190684,SE TORRE NATAL,TR 2,19456 C,2001-05-25,0.09,,5.1,3.3,19.0,35.0,8.3,44.0,2.25,29.0,74.0,,5.0,0.854,22.0,63.6,0.072,24.2,0.018,,
280190684,SE TORRE NATAL,TR 2,19456 C,2002-06-06,0.14,,1.8,2.4,9.9,32.0,8.1,92.3,2.5,21.0,63.8,,5.0,0.849,21.9,45.1,0.079,22.9,0.016,,
280190684,SE TORRE NATAL,TR 2,19456 C,2003-04-10,0.27,,8.6,2.6,9.4,19.3,13.0,128.0,2.89,21.1,58.9,,5.0,0.849,18.9,34.5,0.066,27.9,0.018,,
280190684,SE TORRE NATAL,TR 2,19456 C,2004-04-15,0.32,,9.1,2.8,21.8,19.8,5.5,99.6,2.59,22.7,68.7,,5.0,0.857,17.2,49.8,0.13,20.3,0.022,,
280190684,SE TORRE NATAL,TR 2,19456 C,2005-03-29,0.36,,11.1,3.9,23.3,15.4,4.9,104.0,3.01,25.4,72.2,,5.0,0.857,20.1,63.0,0.097,21.0,0.03,,
280190684,SE TORRE NATAL,TR 2,19456 C,2006-04-19,0.45,,11.2,3.4,20.3,14.4,3.8,104.7,3.15,28.6,73.8,,4.5,0.857,18.1,42.2,0.127,27.9,0.034,,
280190684,SE TORRE NATAL,TR 2,19456 C,2007-06-21,0.32,,4.3,3.1,13.4,20.0,4.1,92.6,2.94,27.9,67.4,,4.5,0.8567,18.3,50.6,0.105,28.1,0.027,,
280190684,SE TORRE NATAL,TR 2,19456 C,2008-05-28,0.32,,4.8,3.3,6.8,17.4,4.0,95.5,3.03,29.3,70.3,,5.0,0.8573,18.0,63.6,0.11,25.5,0.024,,
280190684,SE TORRE NATAL,TR 2,19456 C,2009-05-19,0.5,,4.5,4.8,5.2,23.9,4.8,71.1,2.77,28.9,71.6,,5.0,0.8571,18.1,58.5,0.113,24.7,0.032,,
280190684,SE TORRE NATAL,TR 2,19456 C,2010-05-06,0.24,,8.3,5.3,9.0,26.6,4.4,72.1,3.17,30.8,73.4,,4.5,0.8571,16.9,47.8,0.114,25.9,0.033,,
280190684,SE TORRE NATAL,TR 2,19456 C,2011-02-23,0.43,,4.8,3.3,11.9,22.0,4.4,88.2,3.62,33.1,73.5,,5.0,0.8536,16.7,82.1,0.114,24.3,0.02,,
280190684,SE TORRE NATAL,TR 2,19456 C,2012-04-12,0.47,,6.1,2.7,12.7,15.3,3.2,57.8,2.25,27.0,66.4,,5.0,0.8537,18.4,80.1,0.123,17.1,0.028,,
280190684,SE TORRE NATAL,TR 2,19456 C,2013-03-07,0.55,,5.0,2.4,6.0,9.4,2.6,50.4,2.12,30.7,69.3,,5.0,0.8537,17.8,89.8,0.146,15.2,0.035,,
280190684,SE TORRE NATAL,TR 2,19456 C,2014-04-23,0.51,,3.3,1.1,4.3,6.9,2.1,45.0,2.04,29.1,71.8,,5.0,0.8536,16.3,67.5,0.133,18.1,0.03,,
280190684,SE TORRE NATAL,TR 2,19456 C,2015-02-25,0.42,Sintomas de degradação ligeira do papel isolante.,6.0,3.0,3.0,7.0,2.0,74.0,2.06,25.4,62.8,Estado normal,5.0,0.8536,18.0,84.0,0.14,15.0,0.025,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190684,SE TORRE NATAL,TR 2,19456 C,2016-02-23,0.42,Sintomas de degradação muito ligeira do papel.,5.0,2.0,5.0,4.0,2.0,51.0,2.51,29.8,70.8,Estado normal,4.5,0.8538,17.0,68.0,0.15,16.0,0.032,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190684,SE TORRE NATAL,TR 2,19456 C,2017-01-25,0.49,Sintomas de degradação ligeira do papel isolante.,2.0,3.0,5.0,4.0,2.0,51.0,2.17,28.8,67.6,Estado normal,4.5,0.8537,18.0,57.0,0.12,14.0,0.018,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190684,SE TORRE NATAL,TR 2,19456 C,2017-06-02,0.05,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,3.0,7.0,1.0,1.0,6.0,9.0,1.0,13.3,37.3,Estado normal,1.5,0.8523,42.0,94.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190684,SE TORRE NATAL,TR 2,19456 C,2017-09-21,,,,,,,,,,,,,,0.8523,38.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190684,SE TORRE NATAL,TR 2,19456 C,2018-02-06,0.07,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,7.0,2.0,1.0,2.0,1.0,50.0,1.17,29.6,67.5,Estado normal,1.5,0.8524,39.0,93.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190684,SE TORRE NATAL,TR 2,19456 C,2019-02-19,0.11,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,2.0,4.0,1.0,2.0,1.0,43.0,1.55,27.7,61.1,Estado normal,1.5,0.8524,37.0,72.0,0.02,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190684,SE TORRE NATAL,TR 2,19456 C,2020-03-10,0.1,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,2.0,2.0,5.0,7.0,1.0,43.0,1.42,28.6,58.9,Estado normal,1.5,0.8523,38.0,32.0,0.02,14.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190685,SE TAVIRA,TR 1,19342 C,1996-11-27,,,25.0,3.0,7.0,60.0,14.0,137.0,2.8,23.3,74.8,,3.5,0.852,19.6,74.9,0.11,22.6,0.031,,
280190685,SE TAVIRA,TR 1,19342 C,1997-11-27,0.05,,42.0,3.0,14.0,36.0,10.0,184.0,3.3,24.0,79.0,,3.5,0.852,19.6,91.0,0.105,17.8,0.028,,
280190685,SE TAVIRA,TR 1,19342 C,1999-02-02,0.05,,23.8,3.3,21.7,19.9,6.0,121.2,2.96,31.6,91.3,,4.0,0.853,19.2,91.1,0.11,11.9,0.023,,
280190685,SE TAVIRA,TR 1,19342 C,2000-04-11,0.05,,11.0,2.8,37.0,13.0,4.3,75.0,2.74,28.0,73.0,,4.0,0.852,18.9,92.9,0.122,15.6,0.03,,
280190685,SE TAVIRA,TR 1,19342 C,2001-05-23,0.05,,11.6,2.7,25.0,10.0,3.1,88.4,2.34,22.1,63.0,,4.0,0.853,20.4,69.8,0.122,30.2,0.03,,
280190685,SE TAVIRA,TR 1,19342 C,2002-06-06,0.05,,8.8,2.2,13.7,9.1,2.3,73.4,1.74,14.6,44.6,,4.0,0.849,19.0,44.2,0.116,34.2,0.027,,
280190685,SE TAVIRA,TR 1,19342 C,2003-04-08,0.16,,55.8,7.5,33.2,12.9,12.7,160.4,3.31,20.6,57.9,,4.0,0.851,17.5,32.4,0.129,30.8,0.029,,
280190685,SE TAVIRA,TR 1,19342 C,2004-04-13,0.26,,14.2,5.8,20.3,27.8,8.0,109.0,2.97,22.8,65.5,,4.5,0.857,15.7,54.1,0.164,24.4,0.036,,
280190685,SE TAVIRA,TR 1,19342 C,2005-03-30,0.31,,21.5,5.6,19.8,45.9,12.8,107.7,3.29,27.6,73.1,,4.5,0.8568,19.7,53.9,0.162,21.8,0.033,,
280190685,SE TAVIRA,TR 1,19342 C,2006-04-20,0.49,,11.4,2.1,9.4,19.5,6.1,66.5,2.45,28.5,71.4,,4.0,0.8569,17.0,46.4,0.209,24.4,0.044,,
280190685,SE TAVIRA,TR 1,19342 C,2007-06-21,0.1,,6.9,1.9,7.0,8.2,3.2,73.0,1.96,22.0,61.7,,4.0,0.8566,18.0,39.1,0.192,34.4,0.036,,
280190685,SE TAVIRA,TR 1,19342 C,2008-05-28,0.17,,5.2,1.7,5.4,5.6,2.5,63.9,1.92,28.3,70.5,,4.5,0.8568,16.9,44.5,0.191,25.6,0.034,,
280190685,SE TAVIRA,TR 1,19342 C,2009-05-18,0.17,,3.0,1.6,2.7,2.7,1.6,58.2,1.97,28.4,72.8,,4.0,0.8569,16.6,42.4,0.186,26.1,0.033,,
280190685,SE TAVIRA,TR 1,19342 C,2010-05-07,0.05,,7.4,2.0,5.9,3.1,1.6,52.1,2.69,33.8,74.1,,4.0,0.8568,17.1,88.4,0.196,24.0,0.039,,
280190685,SE TAVIRA,TR 1,19342 C,2011-02-22,0.15,,6.9,2.2,6.2,4.2,1.6,69.4,2.76,33.2,73.2,,4.0,0.8534,17.7,32.2,0.187,21.9,0.033,,
280190685,SE TAVIRA,TR 1,19342 C,2012-04-11,0.4,,7.0,2.3,6.4,7.5,2.2,64.2,2.46,28.0,66.9,,4.0,0.8535,17.1,62.8,0.176,17.3,0.035,,
280190685,SE TAVIRA,TR 1,19342 C,2013-03-07,0.58,,9.8,2.9,3.7,11.7,3.3,72.4,2.76,29.5,68.8,,4.5,0.8534,16.9,72.4,0.22,17.8,0.033,,
280190685,SE TAVIRA,TR 1,19342 C,2014-01-10,0.46,,,,,,,,,,,,4.5,0.8534,16.4,68.6,0.24,19.4,0.028,,
280190685,SE TAVIRA,TR 1,19342 C,2014-04-08,0.05,,1.2,1.4,1.0,1.0,1.0,3.6,1.0,8.0,22.7,,2.0,0.8541,39.9,89.5,0.005,8.2,0.002,,
280190685,SE TAVIRA,TR 1,19342 C,2014-07-22,,,,,,,,,,,,,2.0,,30.2,,0.01,,0.003,,
280190685,SE TAVIRA,TR 1,19342 C,2014-11-11,0.08,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,2.0,2.0,1.0,10.0,2.0,86.0,1.45,24.7,61.8,Estado normal,2.0,0.8538,31.0,61.0,0.02,15.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190685,SE TAVIRA,TR 1,19342 C,2015-02-25,0.07,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,5.0,3.0,1.0,12.0,3.0,67.0,1.21,29.9,65.5,Estado normal,2.0,0.8538,34.0,57.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190685,SE TAVIRA,TR 1,19342 C,2016-02-23,0.12,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,4.0,2.0,1.0,22.0,6.0,69.0,2.42,29.7,69.5,Estado normal,2.0,0.8538,31.0,62.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190685,SE TAVIRA,TR 1,19342 C,2017-01-24,0.17,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,4.0,3.0,1.0,29.0,7.0,80.0,2.36,29.9,72.0,Estado normal,2.0,0.8538,32.0,57.0,0.02,13.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190685,SE TAVIRA,TR 1,19342 C,2018-02-07,0.18,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,7.0,3.0,2.0,40.0,8.0,94.0,2.2,29.6,70.4,Estado normal,2.0,0.8539,33.0,76.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190685,SE TAVIRA,TR 1,19342 C,2019-02-20,0.25,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,5.0,6.0,1.0,54.0,10.0,88.0,2.74,29.0,67.3,Estado normal,2.0,0.8539,31.0,64.0,0.02,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190685,SE TAVIRA,TR 1,19342 C,2020-03-11,0.22,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,4.0,4.0,2.0,54.0,10.0,66.0,2.1,28.9,60.7,Estado normal,2.0,0.8539,32.0,65.0,0.02,13.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190686,SE TAVIRA,TR 2,19341 C,1996-11-27,,,6.0,2.0,15.0,32.0,7.0,79.0,1.8,25.3,69.7,,3.5,0.852,24.8,78.7,0.018,9.1,0.018,,
280190686,SE TAVIRA,TR 2,19341 C,1997-11-27,0.05,,9.0,2.0,20.0,21.0,5.0,87.0,2.0,26.0,70.0,,3.5,0.853,23.0,73.1,0.022,13.0,0.016,,
280190686,SE TAVIRA,TR 2,19341 C,1999-02-02,0.05,,9.3,2.5,22.7,13.2,3.4,83.4,2.06,29.0,75.9,,3.5,0.853,23.0,86.3,0.027,11.8,0.014,,
280190686,SE TAVIRA,TR 2,19341 C,2000-04-11,0.05,,9.2,2.3,38.0,10.0,3.3,56.0,1.98,26.0,66.0,,3.5,0.852,22.6,43.0,0.044,13.2,0.016,,
280190686,SE TAVIRA,TR 2,19341 C,2001-05-23,0.05,,7.4,2.2,36.0,9.6,2.6,21.0,1.44,31.5,83.4,,3.5,0.853,23.4,84.6,0.029,12.4,0.015,,
280190686,SE TAVIRA,TR 2,19341 C,2002-06-06,0.05,,3.6,1.8,27.7,7.5,1.8,20.1,1.0,19.9,50.1,,3.5,0.849,22.9,91.4,0.031,11.1,0.018,,
280190686,SE TAVIRA,TR 2,19341 C,2003-04-08,0.05,,3.3,2.2,32.6,7.3,1.8,20.1,1.01,28.7,62.6,,3.5,0.851,21.1,63.9,0.027,9.8,0.016,,
280190686,SE TAVIRA,TR 2,19341 C,2004-04-13,0.05,,6.1,2.2,35.2,9.5,2.1,36.1,1.0,27.7,68.7,,3.5,0.856,19.6,74.4,0.06,9.9,0.018,,
280190686,SE TAVIRA,TR 2,19341 C,2005-03-30,0.05,,11.8,3.2,54.9,18.5,4.1,62.0,1.68,29.9,72.6,,3.5,0.8565,23.4,92.9,0.039,12.8,0.02,,
280190686,SE TAVIRA,TR 2,19341 C,2006-04-20,0.06,,9.9,1.9,21.0,7.8,2.3,59.6,2.02,30.0,75.0,,3.0,0.8566,20.3,70.8,0.05,17.1,0.021,,
280190686,SE TAVIRA,TR 2,19341 C,2007-06-21,0.05,,5.9,2.1,12.6,6.7,2.2,80.1,2.38,22.3,63.2,,3.0,0.8563,20.9,49.2,0.044,25.1,0.022,,
280190686,SE TAVIRA,TR 2,19341 C,2008-05-28,0.08,,7.9,2.0,7.0,7.2,2.3,98.4,2.44,17.3,73.6,,3.5,0.8566,20.0,82.3,0.039,18.1,0.022,,
280190686,SE TAVIRA,TR 2,19341 C,2009-05-18,0.09,,4.5,2.2,2.4,9.0,2.4,65.5,2.28,28.8,71.1,,3.5,0.8569,19.5,61.8,0.049,19.5,0.023,,
280190686,SE TAVIRA,TR 2,19341 C,2010-05-07,0.11,,7.6,3.4,3.9,7.9,4.1,87.1,4.28,31.6,74.3,,3.5,0.8567,18.7,64.6,0.051,19.3,0.027,,
280190686,SE TAVIRA,TR 2,19341 C,2011-02-22,0.22,,11.2,11.9,4.0,41.1,7.4,117.0,4.01,29.1,71.9,,4.0,0.8533,18.0,35.4,0.07,19.1,0.024,,
280190686,SE TAVIRA,TR 2,19341 C,2012-04-11,0.32,,7.2,3.8,3.8,32.8,6.4,75.5,3.12,27.1,67.4,,4.0,0.8534,18.7,60.9,0.074,18.1,0.028,,
280190686,SE TAVIRA,TR 2,19341 C,2013-03-07,0.43,,8.9,5.6,3.2,43.3,8.1,78.3,2.74,27.3,66.9,,4.0,0.8534,18.1,70.9,0.09,13.3,0.026,,
280190686,SE TAVIRA,TR 2,19341 C,2014-04-08,0.35,,6.0,7.0,3.5,60.7,10.9,60.6,2.65,26.4,66.6,,4.0,0.8534,19.4,53.6,0.104,11.6,0.025,,
280190686,SE TAVIRA,TR 2,19341 C,2015-02-25,0.33,Sintomas de degradação muito ligeira do papel.,6.0,12.0,3.0,97.0,19.0,82.0,2.06,27.8,64.5,Estado normal,4.0,0.8534,18.0,82.0,0.1,14.0,0.023,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190686,SE TAVIRA,TR 2,19341 C,2016-02-23,0.34,Sintomas de degradação muito ligeira do papel.,6.0,7.0,1.0,76.0,15.0,79.0,2.93,27.8,65.2,Estado normal,4.0,0.8534,17.0,87.0,0.11,15.0,0.022,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190686,SE TAVIRA,TR 2,19341 C,2017-01-24,0.42,Sintomas de degradação muito ligeira do papel.,5.0,7.0,1.0,64.0,13.0,105.0,3.12,26.8,72.0,Estado normal,4.0,0.8534,18.0,72.0,0.08,16.0,0.021,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280190686,SE TAVIRA,TR 2,19341 C,2018-02-07,0.47,Sintomas de degradação muito ligeira do papel.,12.0,11.0,2.0,111.0,20.0,118.0,2.86,28.3,69.7,Defeito térmico de elevada temperatura,3.5,0.8535,18.0,100.0,0.09,6.0,0.022,Valores de tensão interfacial e partículas não adequados,Nova colheita dentro de cerca de 6 meses
280190686,SE TAVIRA,TR 2,19341 C,2018-12-13,,,15.0,15.0,1.0,114.0,20.0,168.0,3.8,26.0,68.0,Defeito térmico de elevada temperatura,,,,87.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280190686,SE TAVIRA,TR 2,19341 C,2019-02-20,0.53,Sintomas de degradação ligeira do papel isolante.,6.0,11.0,1.0,96.0,17.0,90.0,3.23,27.5,67.2,Estado normal,4.0,0.8535,17.0,95.0,0.1,17.0,0.026,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190686,SE TAVIRA,TR 2,19341 C,2020-03-11,0.43,Sintomas de degradação ligeira do papel isolante.,4.0,3.0,2.0,37.0,9.0,71.0,2.42,27.5,59.6,Estado normal,4.0,0.8535,19.0,88.0,0.11,17.0,0.022,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190688,SE VILA DO BISPO,TR 1,LEL 64391,1998-01-15,,,3.0,1.0,1.0,1.0,1.0,30.0,1.0,17.0,64.0,,0.5,0.854,39.7,86.1,0.009,3.7,0.005,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,1998-02-05,0.05,,2.0,1.0,1.0,1.0,1.0,34.0,1.0,19.0,64.0,,0.5,0.853,40.2,93.6,0.011,2.2,0.005,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,1999-05-05,0.05,,5.6,2.0,6.8,1.5,1.0,65.0,1.0,31.0,84.0,,0.5,0.855,39.7,82.4,0.002,5.9,0.003,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2000-11-23,0.05,,5.1,1.7,1.0,3.6,1.0,52.7,1.0,23.9,59.4,,1.0,0.856,33.3,75.0,0.006,3.4,0.003,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2001-11-29,0.05,,1.0,1.9,4.6,7.9,3.2,44.8,1.0,27.0,63.0,,1.0,0.855,36.6,82.1,0.003,2.2,0.001,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2002-10-24,0.05,,3.8,2.9,4.2,14.9,7.4,84.2,1.0,25.8,64.4,,1.0,0.852,36.6,68.6,0.001,2.9,0.001,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2003-10-30,0.05,,5.0,3.0,3.6,20.5,12.1,93.1,1.0,27.1,61.6,,1.0,0.858,37.1,60.6,0.003,2.6,0.002,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2004-09-16,0.05,,5.3,3.6,3.6,26.2,19.4,107.8,1.18,27.9,75.0,,1.0,0.856,38.4,82.0,0.035,2.6,0.002,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2005-10-03,0.05,,5.6,3.6,2.9,31.3,28.7,101.6,1.3,30.4,68.6,,1.0,0.8582,37.3,76.2,0.005,7.7,0.002,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2006-11-22,0.05,,9.4,3.6,3.6,28.6,31.9,113.1,1.36,31.7,75.4,,1.0,0.8579,36.1,67.8,0.009,6.1,0.002,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2007-09-20,0.05,,5.4,2.6,1.8,20.0,26.3,88.0,1.26,26.5,65.4,,0.5,0.8581,34.4,90.7,0.007,6.4,0.003,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2008-10-09,0.05,,4.0,2.3,1.9,13.1,20.6,96.6,1.33,33.8,77.5,,1.0,0.8581,35.6,83.1,0.006,4.4,0.003,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2009-09-10,0.05,,5.6,2.0,2.7,10.0,16.1,86.0,1.37,30.3,67.2,,1.0,0.8581,36.1,69.1,0.009,3.4,0.003,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2010-09-16,0.05,,2.4,1.3,1.4,4.4,7.6,39.2,1.0,28.2,60.7,,1.0,0.8583,33.8,62.8,0.01,3.6,0.003,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2011-05-31,0.05,,5.4,1.9,2.2,6.1,8.6,67.3,1.16,26.1,56.3,,1.0,0.8548,31.4,94.2,0.015,4.2,0.003,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2012-10-04,0.05,,8.1,2.9,5.8,9.1,8.8,102.8,1.43,26.0,59.1,,1.0,0.855,35.7,74.4,0.01,4.4,0.004,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2013-10-14,0.05,,8.4,3.8,3.8,11.1,10.2,99.1,1.62,28.9,67.1,,1.0,0.8548,34.9,70.3,0.013,5.6,0.002,,
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2014-11-13,0.05,Papel normal,4.0,3.0,3.0,12.0,9.0,99.0,1.58,24.8,61.9,Estado normal,1.0,0.8548,34.0,88.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2016-08-26,0.05,Papel normal,7.0,3.0,2.0,14.0,12.0,99.0,1.9,27.7,63.7,Estado normal,1.5,0.8548,35.0,95.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2017-09-20,0.05,Papel normal,6.0,4.0,2.0,16.0,14.0,83.0,1.47,28.8,65.8,Estado normal,1.0,0.8549,35.0,80.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2018-10-12,0.05,Papel normal,7.0,13.0,2.0,19.0,19.0,107.0,1.73,29.5,65.7,Estado normal,1.5,0.8549,34.0,61.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2019-10-16,0.05,Papel normal,11.0,8.0,1.0,15.0,19.0,108.0,1.61,27.0,64.3,Estado normal,1.5,0.8549,35.0,63.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190688,SE VILA DO BISPO,TR 1,LEL 64391,2020-09-18,0.05,Papel normal,13.0,3.0,1.0,15.0,20.0,84.0,1.49,27.9,61.8,Estado normal,1.5,0.8549,33.0,95.0,0.02,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190689,SE TERROA,TR 1,13074 C,1996-07-26,,,8.0,3.0,34.0,5.0,1.0,85.0,1.3,25.4,67.9,,2.0,0.857,23.9,56.9,0.026,18.0,0.016,,
280190689,SE TERROA,TR 1,13074 C,1997-06-26,,,2.0,2.0,43.0,7.0,1.0,32.0,1.0,27.1,63.3,,2.0,0.856,23.5,72.4,0.028,6.3,0.023,,
280190689,SE TERROA,TR 1,13074 C,1998-10-21,0.06,,1.0,1.8,20.0,3.9,1.0,86.8,1.3,30.4,81.0,,2.5,0.859,24.0,66.8,0.024,12.9,0.017,,
280190689,SE TERROA,TR 1,13074 C,1999-04-26,0.05,,3.0,1.6,14.0,2.7,1.0,44.0,1.07,37.0,97.0,,2.5,0.858,22.8,74.9,0.028,8.1,0.019,,
280190689,SE TERROA,TR 1,13074 C,2001-05-24,0.08,,1.0,1.3,8.0,2.3,1.0,41.0,1.0,28.0,77.0,,2.5,0.857,23.4,76.0,0.03,13.2,0.022,,
280190689,SE TERROA,TR 1,13074 C,2002-03-05,0.05,,2.7,1.6,11.4,3.4,1.0,52.1,1.04,30.6,89.0,,2.5,0.858,22.6,50.7,0.035,8.8,0.03,,
280190689,SE TERROA,TR 1,13074 C,2002-11-21,0.05,,6.1,3.2,43.4,7.5,1.2,116.7,1.28,22.6,73.0,,2.5,0.857,19.1,64.3,0.039,11.0,0.027,,
280190689,SE TERROA,TR 1,13074 C,2004-04-02,0.11,,10.7,3.6,55.7,10.5,1.0,59.0,1.0,31.0,73.8,,2.5,0.86,19.1,63.0,0.06,14.4,0.03,,
280190689,SE TERROA,TR 1,13074 C,2005-03-14,0.14,,10.1,6.1,92.8,17.9,3.8,94.5,1.47,30.8,72.9,,3.0,0.8613,18.6,66.9,0.073,16.0,0.034,,
280190689,SE TERROA,TR 1,13074 C,2006-04-17,0.17,,7.3,2.9,56.4,12.7,1.6,87.0,1.39,31.4,75.0,,2.5,0.8615,18.2,65.0,0.091,13.2,0.037,,
280190689,SE TERROA,TR 1,13074 C,2007-03-22,0.15,,8.2,2.4,36.6,10.2,1.4,75.2,1.3,27.1,61.8,,2.5,0.8614,17.6,87.6,0.08,11.5,0.041,,
280190689,SE TERROA,TR 1,13074 C,2008-02-15,0.17,,4.6,2.1,32.2,8.0,1.0,64.4,1.24,29.9,67.7,,3.0,0.8615,16.2,67.8,0.067,11.9,0.038,,
280190689,SE TERROA,TR 1,13074 C,2009-01-29,0.16,,1.7,1.9,22.2,5.8,2.2,89.8,1.67,29.7,69.8,,3.0,0.8614,18.4,76.2,0.069,14.2,0.038,,
280190689,SE TERROA,TR 1,13074 C,2010-10-14,0.2,,13.2,3.2,11.3,6.1,1.7,283.6,3.09,23.5,78.2,,3.0,0.8615,17.1,65.8,0.089,15.7,0.043,,
280190689,SE TERROA,TR 1,13074 C,2011-02-22,0.23,,1.6,2.1,12.5,6.1,1.2,104.7,2.58,28.4,68.9,,3.0,0.8581,16.7,66.1,0.084,13.4,0.043,,
280190689,SE TERROA,TR 1,13074 C,2012-05-10,0.24,,8.1,2.6,22.3,8.4,1.6,107.0,1.88,29.0,77.2,,3.5,0.8582,17.0,71.4,0.1,17.0,0.044,,
280190689,SE TERROA,TR 1,13074 C,2013-03-14,0.33,,6.2,2.8,27.7,10.4,1.9,90.4,2.2,29.4,65.4,,3.5,0.8581,18.8,93.1,0.103,10.0,0.046,,
280190689,SE TERROA,TR 1,13074 C,2014-03-25,0.25,,5.7,3.4,27.7,9.7,3.5,81.0,1.99,27.0,64.9,,3.5,0.8582,16.1,86.6,0.127,11.6,0.046,,
280190689,SE TERROA,TR 1,13074 C,2015-01-29,0.26,Papel normal,3.0,2.0,32.0,15.0,2.0,128.0,1.67,24.6,65.4,Estado normal,3.5,0.8582,16.0,78.0,0.12,14.0,0.047,Valores de tensão interfacial e sedimentos não adequados. Óleo com  alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190689,SE TERROA,TR 1,13074 C,2016-01-14,0.29,Papel normal,4.0,2.0,25.0,7.0,1.0,134.0,2.25,26.0,69.6,Estado normal,3.5,0.8583,16.0,49.0,0.13,15.0,0.052,Valores de tensão interfacial e sedimentos não adequados. Óleo com  alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Substituição total do óleo.
280190689,SE TERROA,TR 1,13074 C,2017-01-04,0.26,Papel normal,3.0,2.0,22.0,6.0,1.0,132.0,1.97,29.9,76.5,Estado normal,3.5,0.8583,16.0,89.0,0.11,16.0,0.05,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
