SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280190689,SE TERROA,TR 1,13074 C,2018-01-02,0.33,Sintomas de degradação muito ligeira do papel.,8.0,2.0,8.0,3.0,1.0,141.0,2.03,26.2,69.6,Estado normal,3.5,0.8583,16.0,36.0,0.18,19.0,0.054,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190689,SE TERROA,TR 1,13074 C,2019-02-12,0.31,Sintomas de degradação muito ligeira do papel.,5.0,6.0,6.0,3.0,2.0,129.0,2.15,27.3,71.1,Estado normal,3.5,0.8584,16.0,62.0,0.17,10.0,0.057,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190689,SE TERROA,TR 1,13074 C,2020-01-22,0.22,Sintomas de degradação muito ligeira do papel.,4.0,4.0,8.0,6.0,1.0,130.0,2.42,31.7,76.6,Estado normal,3.5,0.8584,17.0,56.0,0.17,16.0,0.063,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190690,SE TERROA,TR 2,15889,1996-07-26,,,14.0,1.0,1.0,1.0,1.0,43.0,1.0,22.1,61.0,,1.0,0.848,36.0,75.0,0.01,8.6,0.046,,
280190690,SE TERROA,TR 2,15889,1996-12-19,,,9.0,2.0,1.0,8.0,2.0,50.0,1.0,26.4,65.5,,1.0,0.848,32.2,80.8,0.005,7.7,0.033,,
280190690,SE TERROA,TR 2,15889,1997-06-26,,,1.0,1.0,1.0,1.0,1.0,67.0,1.0,27.2,60.8,,1.0,0.846,33.1,51.9,0.01,8.2,0.061,,
280190690,SE TERROA,TR 2,15889,1998-10-21,0.05,,9.7,16.1,3.7,4.3,92.2,91.2,1.0,1.8,73.8,,1.0,0.85,27.8,88.5,0.012,6.1,0.032,,
280190690,SE TERROA,TR 2,15889,1999-04-26,0.05,,25.0,7.7,4.1,5.8,65.0,135.0,1.17,15.0,89.0,,1.5,0.849,25.5,86.4,0.022,7.0,0.024,,
280190690,SE TERROA,TR 2,15889,2001-05-24,0.05,,11.0,2.3,1.9,9.1,14.0,107.0,1.24,26.0,78.0,,2.0,0.857,23.4,92.4,0.034,5.0,0.017,,
280190690,SE TERROA,TR 2,15889,2002-03-05,0.05,,8.7,2.1,1.0,6.6,10.0,119.0,1.61,30.8,93.6,,2.0,0.847,21.4,74.3,0.047,4.7,0.019,,
280190690,SE TERROA,TR 2,15889,2002-11-21,0.05,,14.2,2.8,4.0,6.1,6.4,195.4,1.99,27.0,76.6,,2.0,0.848,19.0,82.7,0.05,5.2,0.022,,
280190690,SE TERROA,TR 2,15889,2004-04-02,0.05,,8.6,2.6,2.9,12.4,4.3,90.9,1.56,30.9,73.6,,2.5,0.851,18.7,65.2,0.066,6.1,0.026,,
280190690,SE TERROA,TR 2,15889,2005-03-14,0.05,,12.3,3.4,3.6,22.1,5.5,109.6,1.65,33.6,78.2,,2.5,0.8526,17.7,67.2,0.085,5.7,0.033,,
280190690,SE TERROA,TR 2,15889,2006-04-17,0.05,,12.3,2.7,1.0,23.2,5.0,90.8,1.61,36.0,80.9,,2.5,0.8527,16.9,74.4,0.104,7.1,0.037,,
280190690,SE TERROA,TR 2,15889,2007-03-22,0.05,,10.2,2.4,1.0,22.5,4.8,94.4,1.54,29.1,64.1,,2.5,0.8528,16.6,75.4,0.089,8.0,0.038,,
280190690,SE TERROA,TR 2,15889,2008-02-15,0.05,,10.9,3.3,1.2,24.4,5.0,97.0,1.61,29.6,66.7,,2.5,0.8527,15.3,74.3,0.067,8.2,0.04,,
280190690,SE TERROA,TR 2,15889,2009-01-29,0.06,,4.0,2.6,1.0,26.3,5.6,81.6,1.55,31.4,71.2,,2.5,0.8527,15.1,81.3,0.082,6.6,0.038,,
280190690,SE TERROA,TR 2,15889,2010-10-14,0.06,,12.6,3.4,2.1,34.4,6.8,154.4,1.79,33.9,85.4,,2.5,0.8527,15.7,92.4,0.084,8.2,0.04,,
280190690,SE TERROA,TR 2,15889,2011-02-22,0.09,,2.5,2.2,1.4,24.7,5.2,67.2,1.26,30.7,67.2,,2.5,0.8494,15.9,62.0,0.088,5.3,0.057,,
280190690,SE TERROA,TR 2,15889,2012-05-10,0.06,,6.2,2.7,1.0,31.1,6.6,61.2,1.08,29.1,70.8,,2.5,0.8494,15.8,61.4,0.096,6.8,0.07,,
280190690,SE TERROA,TR 2,15889,2013-03-14,0.08,,4.3,3.0,1.0,33.0,7.4,68.9,1.3,31.2,65.6,,3.0,0.8494,16.9,87.1,0.099,5.6,0.039,,
280190690,SE TERROA,TR 2,15889,2014-03-25,0.09,,4.3,2.6,1.0,31.1,7.2,48.8,1.16,29.1,64.4,,3.0,0.8494,14.8,91.4,0.121,5.0,0.037,,
280190690,SE TERROA,TR 2,15889,2015-01-29,0.08,Papel normal,3.0,2.0,2.0,39.0,9.0,85.0,1.11,27.2,66.1,Estado normal,3.0,0.8494,16.0,92.0,0.1,4.0,0.041,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190690,SE TERROA,TR 2,15889,2016-01-14,0.08,Papel normal,4.0,2.0,1.0,32.0,8.0,72.0,1.43,28.2,69.4,Estado normal,3.0,0.8494,15.0,74.0,0.11,5.0,0.046,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190690,SE TERROA,TR 2,15889,2017-01-04,0.08,Papel normal,5.0,3.0,1.0,28.0,7.0,77.0,1.22,31.2,73.8,Estado normal,3.0,0.8494,16.0,78.0,0.09,4.0,0.036,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190690,SE TERROA,TR 2,15889,2018-01-02,0.08,Papel normal,4.0,3.0,1.0,33.0,7.0,76.0,1.25,28.8,68.1,Estado normal,3.0,0.8494,16.0,99.0,0.13,6.0,0.042,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190690,SE TERROA,TR 2,15889,2019-02-12,0.08,Papel normal,9.0,5.0,1.0,19.0,5.0,70.0,1.31,29.9,69.3,Estado normal,3.0,0.8494,16.0,99.0,0.13,4.0,0.041,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190690,SE TERROA,TR 2,15889,2020-01-22,0.05,Papel normal,6.0,4.0,4.0,9.0,3.0,67.0,1.29,34.6,75.9,Estado normal,3.0,0.8494,17.0,85.0,0.13,5.0,0.041,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,1997-01-14,0.05,,3.0,2.0,16.0,12.0,3.0,34.0,1.8,28.7,65.9,,,,,,,,,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,1998-04-14,0.05,,14.0,2.0,20.0,7.0,2.0,53.0,1.8,26.0,75.0,,3.0,0.853,21.1,35.3,0.031,13.9,0.022,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2000-03-16,0.05,,4.6,2.2,18.0,30.0,5.4,43.0,1.61,25.0,65.0,,3.0,0.855,21.8,74.2,0.041,20.8,0.024,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2001-04-05,0.05,,8.1,1.9,4.9,21.4,4.0,58.8,1.36,19.5,49.0,,3.0,0.854,22.9,60.6,0.044,19.3,0.021,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2002-01-23,0.05,,4.5,3.1,6.3,37.2,6.3,113.8,2.43,30.6,91.0,,3.5,0.852,18.7,57.2,0.044,26.6,0.022,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2002-11-29,0.12,,19.4,3.4,4.2,31.9,5.5,184.1,3.24,25.1,71.8,,3.5,0.852,19.1,51.7,0.046,30.4,0.021,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2004-02-04,0.11,,6.3,2.3,3.3,16.6,3.0,108.2,2.5,26.6,64.6,,3.5,0.857,18.5,45.4,0.099,27.0,0.024,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2005-01-07,0.19,,21.2,4.1,11.9,17.4,3.3,196.4,3.2,26.7,73.2,,3.5,0.857,18.9,33.9,0.068,36.4,0.027,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2006-04-18,0.24,,11.4,2.5,20.2,25.0,5.3,36.5,1.5,30.4,72.6,,3.5,0.8577,18.3,48.9,0.114,25.8,0.029,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2007-06-20,0.09,,6.6,2.1,16.7,16.7,3.8,40.8,1.04,24.0,62.3,,3.0,0.8574,18.9,36.1,0.081,27.7,0.029,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2008-05-28,0.07,,6.4,2.4,22.7,20.8,6.9,38.3,1.18,31.3,74.1,,3.5,0.8577,18.6,42.7,0.077,15.6,0.026,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2009-05-19,0.13,,2.4,2.0,21.6,23.0,4.0,28.2,1.14,30.8,67.6,,3.5,0.8578,18.1,64.8,0.079,16.7,0.027,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2010-05-05,0.08,,3.6,2.1,17.2,25.9,4.3,24.9,1.34,32.8,71.6,,3.5,0.8578,18.3,87.4,0.082,16.7,0.03,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2011-02-22,0.11,,3.6,2.5,20.0,35.2,5.3,34.2,1.59,35.7,75.9,,3.5,0.8543,18.2,60.1,0.082,14.4,0.028,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2012-04-11,0.22,,4.9,2.3,14.2,31.6,4.8,25.7,1.09,28.2,66.2,,3.5,0.8544,18.2,56.7,0.082,15.8,0.028,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2013-03-15,0.2,,2.2,2.0,6.1,13.8,3.1,25.6,1.23,30.0,65.0,,3.5,0.8543,18.4,45.4,0.103,12.1,0.03,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2013-10-03,0.15,,,,,,,,,,,,3.5,0.8543,18.9,43.7,0.127,22.6,0.028,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2013-11-25,0.05,,1.3,1.0,1.0,1.0,1.0,2.3,1.0,7.0,19.3,,1.5,0.8531,39.4,99.3,0.007,5.8,0.001,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2014-02-13,,,,,,,,,,,,,,0.8531,38.3,,0.002,,0.002,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2014-04-24,0.05,,1.8,1.0,2.9,2.8,1.0,18.2,1.0,26.4,65.0,,1.5,0.8531,37.4,48.7,0.011,9.9,0.002,,
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2015-02-26,0.05,Papel normal,3.0,2.0,3.0,4.0,1.0,34.0,1.0,31.0,66.0,Estado normal,1.5,0.8531,37.0,54.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2016-02-23,0.05,Papel normal,4.0,1.0,4.0,6.0,1.0,35.0,1.18,29.5,66.0,Estado normal,1.5,0.8531,35.0,69.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2017-01-25,0.05,Papel normal,1.0,2.0,3.0,8.0,1.0,37.0,1.09,29.1,65.9,Estado normal,1.5,0.8531,36.0,46.0,0.02,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2018-02-07,0.05,Papel normal,10.0,3.0,5.0,19.0,2.0,55.0,1.37,30.0,68.1,Estado normal,1.5,0.8531,36.0,66.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2019-02-20,0.06,Papel normal,11.0,6.0,15.0,32.0,3.0,43.0,1.57,29.7,66.6,Estado normal,1.5,0.8531,35.0,64.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280190692,SE SAO BRAS DE ALPORTEL,TR 1,19415 C,2020-03-12,0.05,Papel normal,12.0,5.0,22.0,47.0,5.0,46.0,1.43,28.0,56.7,Estado normal,1.5,0.8531,36.0,60.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191680,SE MONTEMOR,TR 2,LEL 53513,1996-03-19,,,1.0,1.0,1.0,1.0,1.0,27.0,1.0,21.7,62.2,,0.5,0.846,40.4,93.4,0.031,6.2,0.005,,
280191680,SE MONTEMOR,TR 2,LEL 53513,1997-02-20,,,3.0,2.0,1.0,1.0,1.0,110.0,1.0,30.0,69.7,,0.5,0.845,43.9,91.9,0.005,11.2,0.008,,
280191680,SE MONTEMOR,TR 2,LEL 53513,1998-04-23,0.05,,3.0,2.0,1.0,1.0,1.0,94.0,1.0,31.0,79.0,,0.5,0.846,37.6,68.0,0.005,4.4,0.025,,
280191680,SE MONTEMOR,TR 2,LEL 53513,1999-03-12,0.05,,3.1,1.9,1.0,1.0,1.0,95.6,1.04,32.2,78.4,,0.5,0.847,34.3,79.2,0.005,9.7,0.009,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2000-07-25,0.05,,15.0,41.0,1.0,4.1,149.0,165.0,1.24,5.2,60.0,,1.0,0.846,35.7,83.1,0.003,4.7,0.019,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2001-11-27,0.05,,24.1,31.1,1.0,4.0,180.7,228.3,1.37,5.0,89.7,,,,,83.6,,4.2,,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2002-10-24,0.05,,78.8,38.2,1.0,6.0,202.0,394.9,2.41,7.3,79.6,,1.5,0.845,22.4,82.3,0.027,4.8,0.021,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2003-04-11,,,40.0,12.0,1.0,3.0,128.0,189.0,1.55,19.0,67.0,,,,,,,,,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2003-10-27,0.05,,95.7,16.1,1.0,3.2,78.7,352.4,1.93,11.6,75.5,,1.5,0.85,19.4,58.6,0.047,5.4,0.02,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2004-09-13,0.05,,127.4,12.1,1.0,3.7,52.7,544.4,3.28,6.0,79.0,,2.0,0.849,20.1,80.0,0.088,11.9,0.021,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2005-08-11,,,84.8,6.1,1.0,1.5,29.4,340.1,2.36,18.1,79.8,,,,,,,,,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2005-10-04,0.05,,85.9,6.0,1.0,3.7,24.5,442.1,3.38,10.9,71.7,,2.0,0.8507,17.7,91.3,0.091,15.0,0.027,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2007-01-12,0.05,,22.9,5.6,1.0,3.2,21.9,170.3,2.47,28.5,78.3,,2.0,0.8507,17.6,78.7,0.079,3.7,0.026,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2008-10-10,0.05,,46.0,4.5,1.0,2.3,7.7,275.8,2.46,26.7,82.4,,2.0,0.8507,16.8,48.4,0.101,8.4,0.032,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2009-08-13,0.05,,42.1,3.3,1.0,2.1,5.2,216.5,2.23,25.0,68.9,,2.0,0.8507,18.6,74.7,0.092,8.6,0.037,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2010-06-24,0.05,,18.7,2.8,1.0,2.0,4.2,124.3,2.24,31.4,77.6,,2.0,0.8508,16.7,93.3,0.119,4.9,0.028,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2011-04-20,0.05,,25.9,2.8,1.0,1.2,3.0,137.6,1.81,33.3,86.1,,2.5,0.8473,15.4,93.8,0.124,5.1,0.031,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2012-10-08,0.05,,2.4,1.4,1.0,1.0,1.0,43.1,1.0,18.4,42.0,,0.5,0.8704,41.4,81.4,0.007,5.9,0.004,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2013-10-10,0.05,,4.1,3.3,1.0,1.0,1.4,89.6,1.11,28.7,64.4,,0.5,0.8704,37.3,78.3,0.001,6.6,0.004,,
280191680,SE MONTEMOR,TR 2,LEL 53513,2014-10-08,0.05,Papel normal,4.0,3.0,1.0,2.0,2.0,80.0,1.1,28.9,62.2,Estado normal,0.5,0.8704,33.0,67.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191680,SE MONTEMOR,TR 2,LEL 53513,2016-09-15,0.05,Papel normal,6.0,2.0,1.0,1.0,1.0,92.0,1.33,28.9,69.0,Estado normal,0.5,0.8704,38.0,89.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191680,SE MONTEMOR,TR 2,LEL 53513,2017-09-18,0.05,Papel normal,4.0,3.0,1.0,1.0,1.0,69.0,1.1,29.1,63.2,Estado normal,0.5,0.8704,39.0,92.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191680,SE MONTEMOR,TR 2,LEL 53513,2018-10-08,0.05,Papel normal,3.0,7.0,1.0,1.0,1.0,7.0,1.0,31.2,61.4,Estado normal,0.5,0.8704,38.0,72.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191680,SE MONTEMOR,TR 2,LEL 53513,2019-05-15,0.05,Papel normal,3.0,7.0,1.0,1.0,1.0,45.0,1.01,26.8,58.0,Estado normal,0.5,0.8703,39.0,81.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191680,SE MONTEMOR,TR 2,LEL 53513,2020-06-26,0.05,Papel normal,3.0,2.0,1.0,1.0,1.0,45.0,1.0,26.4,52.6,Estado normal,0.5,0.8704,36.0,85.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191730,SE ODEMIRA,EX TR 1,LEL 3603,2002-04-05,0.54,,2.8,1.6,1.0,2.9,1.2,152.0,2.17,30.3,85.4,,4.0,0.854,16.3,75.4,0.253,13.1,0.084,,
280191730,SE ODEMIRA,EX TR 1,LEL 3603,2003-03-12,0.51,,5.3,1.8,1.0,2.0,1.0,215.9,2.14,24.9,72.1,,3.5,0.854,14.2,83.3,0.254,13.4,0.083,,
280191730,SE ODEMIRA,EX TR 1,LEL 3603,2004-03-02,0.57,,4.2,1.9,1.0,3.2,1.0,199.1,2.78,26.3,71.1,,3.5,0.858,15.4,45.7,0.346,14.2,0.089,,
280191730,SE ODEMIRA,EX TR 1,LEL 3603,2005-05-24,0.55,,3.7,2.0,1.0,3.2,1.0,231.5,2.76,27.1,78.7,,3.5,0.8587,13.3,61.4,0.273,18.4,0.095,,
280191730,SE ODEMIRA,EX TR 1,LEL 3603,2006-02-15,0.75,,5.0,1.9,1.0,3.4,1.2,218.8,3.42,29.7,73.0,,3.5,0.8587,12.7,78.2,0.399,18.5,0.086,,
280191730,SE ODEMIRA,EX TR 1,LEL 3603,2007-02-14,0.67,,13.1,2.8,1.0,3.7,2.1,315.8,3.84,28.0,73.0,,3.5,0.8588,14.4,42.9,0.325,28.7,0.081,,
280191730,SE ODEMIRA,EX TR 1,LEL 3603,2008-02-14,0.74,,10.2,2.3,1.0,3.5,1.1,265.9,4.14,26.7,68.5,,3.5,0.8587,13.4,48.0,0.354,27.8,0.124,,
280191730,SE ODEMIRA,EX TR 1,LEL 3603,2009-06-24,0.6,,7.5,2.3,1.0,3.2,1.1,324.4,3.98,23.4,66.2,,3.5,0.8588,13.2,47.3,0.408,29.8,0.078,,
280191730,SE ODEMIRA,EX TR 1,LEL 3603,2010-01-14,0.51,,5.2,2.7,1.0,3.7,1.4,324.3,4.74,26.6,74.9,,4.0,0.8588,12.7,46.1,0.44,31.7,0.097,,
280191730,SE ODEMIRA,EX TR 1,LEL 3603,2011-02-16,0.74,,5.9,2.8,1.0,4.2,1.6,358.3,4.89,25.2,70.7,,4.0,0.8554,12.4,74.4,0.446,17.7,0.086,,
280191730,SE ODEMIRA,EX TR 1,LEL 3603,2012-02-15,1.2,,7.7,6.9,1.0,17.3,3.2,249.4,3.3,27.9,78.7,,4.0,0.8555,13.7,46.2,0.408,23.2,0.08,,
280191730,SE ODEMIRA,EX TR 1,LEL 3603,2013-01-15,1.28,,4.6,2.1,1.0,7.7,1.9,178.1,2.74,25.0,59.2,,4.0,0.8555,12.7,45.9,0.423,28.6,0.097,,
280191730,SE ODEMIRA,EX TR 1,LEL 3603,2014-05-28,1.58,,5.1,22.8,2.6,150.3,21.8,243.3,3.91,26.1,70.2,,4.0,0.8555,14.3,42.4,0.43,23.0,0.075,,
280191730,SE ODEMIRA,TR 1,LEL 3603,2014-11-14,,,7.0,9.0,3.0,101.0,17.0,287.0,3.61,22.3,63.9,Defeito térmico de elevada temperatura,,,,31.0,,22.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2002-04-03,0.05,,1.0,1.0,1.0,1.0,1.0,55.1,1.0,37.9,116.5,,2.5,0.848,25.1,49.1,0.023,23.4,0.03,,
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2003-03-12,0.05,,3.5,1.8,1.0,1.0,1.0,115.7,1.0,29.2,71.0,,2.5,0.849,21.6,63.4,0.02,6.3,0.035,,
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2004-03-03,0.05,,3.7,1.7,1.0,1.0,1.0,124.3,1.06,28.8,70.0,,2.5,0.854,24.4,71.1,0.041,5.6,0.032,,
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2005-10-04,0.05,,5.2,2.0,1.0,1.0,1.0,148.4,1.41,30.8,74.3,,2.5,0.8545,20.4,71.3,0.037,19.4,0.037,,
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2006-11-23,0.05,,8.2,1.9,1.0,1.0,1.0,151.3,1.4,30.0,74.4,,2.5,0.8543,21.0,86.0,0.039,8.8,0.036,,
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2007-02-15,0.05,,9.3,2.0,1.0,1.0,1.0,125.9,1.34,33.0,75.7,,2.5,0.8545,20.6,75.1,0.053,8.6,0.037,,
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2008-02-14,0.05,,5.4,1.6,1.0,1.0,1.0,95.3,1.18,31.4,70.7,,2.5,0.8545,20.7,88.2,0.032,11.7,0.035,,
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2009-06-25,0.05,,1.7,1.6,1.0,1.0,1.0,89.1,1.21,30.9,66.8,,2.5,0.8545,21.0,81.1,0.031,14.8,0.034,,
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2010-01-12,0.05,,5.0,1.7,1.0,1.0,1.0,115.2,1.19,33.9,80.4,,2.5,0.8545,20.7,59.9,0.052,9.2,0.034,,
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2011-02-17,0.05,,3.8,1.6,1.0,1.0,1.0,97.4,1.08,31.1,69.2,,2.5,0.8511,19.3,67.3,0.04,5.4,0.034,,
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2012-03-09,0.05,,5.5,2.1,1.0,1.0,1.0,93.4,1.17,28.9,64.0,,2.5,0.8512,20.3,76.3,0.043,12.4,0.034,,
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2013-01-16,0.05,,5.2,1.4,1.0,1.0,1.0,95.2,1.06,29.0,64.9,,3.0,0.8512,20.6,70.1,0.054,9.0,0.035,,
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2014-05-29,0.05,,3.2,2.7,1.0,1.0,1.0,89.4,1.07,28.3,66.6,,2.5,0.8511,19.4,92.1,0.053,20.0,0.037,,
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2015-02-26,0.05,Papel normal,4.0,3.0,1.0,1.0,1.0,114.0,1.05,28.1,65.0,Estado normal,3.0,0.8512,21.0,95.0,0.05,11.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2016-04-06,0.05,Papel normal,4.0,1.0,1.0,1.0,1.0,82.0,1.08,27.0,61.3,Estado normal,3.0,0.8514,20.0,68.0,0.04,8.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2017-02-23,0.05,Papel normal,2.0,2.0,1.0,1.0,1.0,84.0,1.07,29.0,67.4,Estado normal,3.0,0.8514,20.0,72.0,0.04,7.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2018-02-26,0.05,Papel normal,5.0,1.0,1.0,1.0,1.0,99.0,1.19,27.0,63.9,Estado normal,3.0,0.8515,20.0,91.0,0.05,7.0,0.039,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2019-06-12,0.05,Papel normal,2.0,2.0,1.0,1.0,1.0,74.0,1.05,28.0,60.9,Estado normal,3.0,0.8514,21.0,65.0,0.05,9.0,0.039,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191734,SE CORTE SEVILHA,TR 1,LEL 17621,2020-09-04,0.05,Papel normal,8.0,2.0,1.0,1.0,1.0,138.0,1.55,28.1,66.8,Estado normal,3.0,0.8515,20.0,91.0,0.04,10.0,0.039,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191737,SE CAMPELOS,TR 1,4039,1997-05-27,0.05,,569.0,3.0,21.0,3.0,1.0,84.0,1.9,23.5,64.4,,1.0,0.848,29.4,47.0,0.007,13.5,0.009,,
280191737,SE CAMPELOS,TR 1,4039,1997-10-14,0.07,,306.0,6.0,69.0,8.0,6.0,120.0,3.0,13.0,72.0,,,,,,,9.0,,,
280191737,SE CAMPELOS,TR 1,4039,1999-12-09,0.08,,401.0,28.0,1240.0,169.0,20.0,61.0,2.18,27.0,75.0,,1.5,0.848,26.3,86.2,0.018,7.8,0.009,,
280191737,SE CAMPELOS,TR 1,4039,2000-04-19,0.05,,308.0,26.0,1342.0,181.0,22.0,22.0,1.88,27.0,74.0,,,,,,,10.7,,,
280191737,SE CAMPELOS,TR 1,4039,2001-01-25,0.05,,307.7,14.0,651.9,204.6,37.4,39.9,1.23,16.2,50.5,,1.5,0.847,25.1,70.0,0.029,9.8,0.01,,
280191737,SE CAMPELOS,TR 1,4039,2002-02-27,0.05,,173.3,9.3,587.1,274.2,67.6,56.8,1.87,31.5,92.4,,1.5,0.846,24.4,84.4,0.023,9.8,0.01,,
280191737,SE CAMPELOS,TR 1,4039,2003-01-10,,,85.3,3.8,400.4,208.5,46.2,84.9,2.1,30.9,76.8,,1.5,0.847,23.4,53.0,0.029,8.2,0.01,,
280191737,SE CAMPELOS,TR 1,4039,2004-02-02,0.08,,371.7,2.6,180.0,96.5,26.7,76.6,1.96,23.7,68.7,,1.5,0.851,21.0,79.2,0.034,13.0,0.012,,
280191737,SE CAMPELOS,TR 1,4039,2004-08-27,,,195.7,2.1,130.3,57.1,21.1,59.3,1.72,29.9,71.8,,,,,,,,,,
280191737,SE CAMPELOS,TR 1,4039,2005-02-18,0.08,,111.2,1.9,93.8,45.7,19.1,40.5,1.51,35.9,83.7,,2.0,0.852,21.0,75.2,0.044,6.1,0.01,,
280191737,SE CAMPELOS,TR 1,4039,2006-01-25,0.08,,462.9,2.2,58.4,22.2,11.2,54.5,1.51,35.1,80.7,,1.5,0.852,20.1,25.1,0.048,24.2,0.01,,
280191737,SE CAMPELOS,TR 1,4039,2006-06-09,,,294.6,1.8,40.5,14.0,7.6,64.0,1.43,33.7,78.6,,,,,,,,,,
280191737,SE CAMPELOS,TR 1,4039,2007-01-24,0.08,,356.4,2.7,33.1,9.9,8.3,68.4,1.93,34.2,76.4,,1.5,0.8523,20.1,90.7,0.03,10.2,0.013,,
280191737,SE CAMPELOS,TR 1,4039,2007-09-06,,,749.8,1.9,24.6,6.4,4.6,62.3,1.54,28.9,66.6,,,,,,,15.6,,,
280191737,SE CAMPELOS,TR 1,4039,2007-12-12,,,379.1,1.9,24.1,6.0,4.1,56.4,1.6,28.7,65.8,,,,,,,,,,
280191737,SE CAMPELOS,TR 1,4039,2008-01-22,0.1,,164.8,2.7,32.3,8.1,6.1,60.7,2.0,33.2,73.4,,2.0,0.8523,20.8,91.9,0.028,24.2,0.014,,
280191737,SE CAMPELOS,TR 1,4039,2008-07-21,,,222.8,2.4,31.3,8.6,5.0,55.4,1.9,31.4,68.1,,,,,,,13.2,,,
280191737,SE CAMPELOS,TR 1,4039,2008-10-20,,,327.4,2.9,35.0,10.6,5.3,69.1,1.96,36.2,80.6,,,,,,,,,,
280191737,SE CAMPELOS,TR 1,4039,2009-02-23,0.1,,217.4,2.2,33.9,10.5,5.1,44.6,1.85,32.9,72.2,,1.5,0.8524,20.7,97.1,0.03,8.7,0.012,,
280191737,SE CAMPELOS,TR 1,4039,2010-02-10,0.1,,900.5,3.4,56.9,17.5,5.8,62.4,1.8,31.9,71.7,,2.0,0.8524,20.3,62.9,0.047,11.3,0.012,,
280191737,SE CAMPELOS,TR 1,4039,2010-09-14,,,723.4,4.6,93.8,28.1,7.8,69.7,1.96,31.6,71.6,,,,,53.9,,15.9,,,
280191737,SE CAMPELOS,TR 1,4039,2011-06-03,0.1,,1077.2,5.8,108.5,34.6,11.2,88.5,2.02,30.4,70.4,,2.0,0.8489,20.0,75.1,0.034,12.9,0.012,,
280191737,SE CAMPELOS,TR 1,4039,2011-10-13,,,106.5,3.7,104.0,33.0,10.2,58.8,1.75,25.9,67.0,,,,,52.1,,12.9,,,
280191737,SE CAMPELOS,TR 1,4039,2012-02-17,0.09,,136.6,5.2,112.6,31.5,11.6,46.6,1.69,29.7,69.3,,2.0,0.849,19.8,98.3,0.041,5.1,0.012,,
280191737,SE CAMPELOS,TR 1,4039,2013-01-09,0.07,,705.1,3.9,93.2,23.4,8.8,61.6,1.58,28.6,65.8,,2.0,0.849,19.8,96.2,0.043,8.3,0.014,,
280191737,SE CAMPELOS,TR 1,4039,2013-08-12,,,110.2,2.5,77.6,22.0,7.0,40.4,1.53,30.4,68.2,,,,,76.9,,14.8,,,
280191737,SE CAMPELOS,TR 1,4039,2014-01-16,0.09,,141.0,3.7,69.7,20.2,9.4,39.7,1.37,32.7,76.8,,2.0,0.8489,20.4,59.3,0.061,8.9,0.013,,
280191737,SE CAMPELOS,TR 3,4039,2014-12-04,,,720.0,5.0,61.0,19.0,9.0,53.0,1.05,29.5,68.3,Descargas parciais,,,,92.0,,7.0,,Conforme.,Nova colheita dentro de cerca de 1 mês
280191737,SE CAMPELOS,TR 3,4039,2015-01-05,0.12,Papel normal,150.0,4.0,62.0,22.0,8.0,43.0,1.52,28.9,63.5,Descargas parciais,2.0,0.849,19.0,53.0,0.05,4.0,0.013,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses.
280191737,SE CAMPELOS,TR 3,4039,2015-11-26,,,1200.0,3.0,56.0,17.0,8.0,56.0,1.74,28.6,67.2,Descargas parciais,,,,90.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 1 mês
280191737,SE CAMPELOS,TR 3,4039,2016-01-07,0.08,Papel normal,141.0,2.0,32.0,17.0,8.0,38.0,1.59,30.2,70.2,Descargas parciais,2.0,0.8504,20.0,93.0,0.06,6.0,0.015,Conforme.,Nova colheita dentro de cerca de 6 meses
280191737,SE CAMPELOS,TR 3,4039,2016-09-04,,,709.0,2.0,43.0,17.0,7.0,48.0,1.4,29.3,69.7,Descargas parciais,,,,52.0,,13.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280191737,SE CAMPELOS,TR 3,4039,2016-12-15,,,383.0,3.0,36.0,22.0,9.0,49.0,1.26,31.0,73.2,Descargas parciais,,,,80.0,,8.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280191737,SE CAMPELOS,TR 3,4039,2017-07-07,0.11,Papel normal,96.0,10.0,27.0,21.0,9.0,38.0,1.11,28.5,65.1,Estado normal,2.0,0.849,21.0,74.0,0.04,9.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191737,SE CAMPELOS,TR 3,4039,2018-07-06,0.12,Papel normal,21.0,1.0,20.0,11.0,6.0,24.0,1.0,30.0,70.0,Estado normal,2.0,0.849,19.0,78.0,0.06,9.0,0.016,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191737,SE CABEDA,TR 3,4039,2019-03-22,0.07,Papel normal,78.0,4.0,18.0,7.0,5.0,33.0,1.21,29.7,67.5,Estado normal,2.0,0.849,20.0,73.0,0.05,10.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191737,SE CABEDA,TR 3,4039,2020-04-07,0.09,Papel normal,831.0,2.0,22.0,8.0,5.0,51.0,1.19,27.1,61.5,Descargas parciais,2.0,0.849,21.0,63.0,0.05,10.0,0.013,Conforme.,Nova colheita dentro de cerca de 3 meses.
280191737,SE CABEDA,TR 3,4039,2020-08-14,,,56.0,1.0,13.0,3.0,3.0,39.0,1.17,29.5,63.3,Estado normal,,,,57.0,,14.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191755,SE TORRES VEDRAS,TR 2,13098 C,1997-10-14,0.46,,4.0,1.0,3.0,4.0,1.0,85.0,1.0,17.0,51.0,,5.5,0.86,18.6,85.8,0.077,5.1,0.045,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2000-04-19,0.31,,6.6,1.6,13.0,4.4,1.0,148.0,1.14,18.0,66.0,,4.0,0.86,20.5,77.1,0.079,7.4,0.046,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2001-01-25,0.32,,4.9,1.2,1.6,2.0,1.0,111.4,1.0,15.7,47.5,,,,,80.6,0.09,8.8,0.044,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2002-05-08,,,8.6,7.4,23.1,9.2,7.4,356.9,5.01,20.8,92.7,,,,,,,,,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2003-03-13,1.03,,12.6,46.2,42.3,169.4,27.3,314.4,4.28,18.6,65.8,,4.5,0.858,17.4,31.9,0.144,36.6,0.043,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2004-02-04,1.49,,14.5,23.4,46.2,100.2,18.8,268.5,5.22,23.0,70.3,,4.5,0.861,15.7,42.4,0.15,37.2,0.044,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2004-08-27,,,14.9,17.3,90.3,111.4,21.3,305.7,4.62,15.2,67.5,,,,,,,47.0,,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2005-10-06,1.82,,10.6,5.4,95.0,69.8,10.4,227.2,6.88,24.6,69.2,,4.5,0.8638,15.6,35.4,0.154,37.9,0.053,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2006-06-09,2.2,,17.4,11.2,82.4,66.7,12.0,240.8,6.44,23.1,72.7,,4.5,0.8638,16.2,35.4,0.184,40.3,0.047,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2007-04-30,3.32,,14.8,25.8,45.5,92.2,14.3,213.4,6.06,20.7,58.4,,4.5,0.8642,16.9,40.0,0.2,31.9,0.048,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2009-09-28,3.33,,11.2,10.3,44.4,92.1,28.4,77.3,5.77,29.2,69.0,,1.0,0.8731,29.2,37.0,0.011,32.1,0.011,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2010-06-15,3.66,,84.1,19.2,122.6,122.3,29.6,179.1,8.51,23.1,65.2,,1.0,0.8732,28.1,30.1,0.019,34.6,0.006,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2011-06-02,3.44,,207.3,155.4,182.4,623.2,102.3,337.9,10.91,20.0,68.8,,1.0,0.8698,26.6,28.4,0.023,32.6,0.005,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2011-08-18,,,4.1,1.3,5.4,4.5,1.0,11.2,1.0,9.9,22.8,,,,,51.4,,23.7,,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2012-06-14,4.69,,4.4,2.5,47.9,12.2,1.8,51.8,2.04,30.1,66.3,,1.0,0.87,27.0,59.2,0.019,20.3,0.017,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2013-06-20,2.44,,9.1,3.2,66.4,14.3,2.2,61.8,2.59,28.3,64.6,,1.5,0.8701,26.6,30.4,0.028,23.8,0.014,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2014-06-11,2.65,,5.1,3.2,104.2,15.5,1.8,26.9,1.72,27.9,62.3,,1.0,0.8699,26.1,62.2,0.03,10.4,0.01,,
280191755,SE TORRES VEDRAS,TR 2,13098 C,2015-04-22,2.1,Sintomas de degradação avançada do papel.,5.0,3.0,87.0,11.0,1.0,24.0,1.85,29.5,64.2,Estado normal,1.5,0.8699,26.0,62.0,0.03,10.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191755,SE TORRES VEDRAS,TR 2,13098 C,2016-04-27,2.02,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,3.0,90.0,12.0,2.0,19.0,1.42,29.0,63.7,Estado normal,1.0,0.8699,27.0,61.0,0.02,10.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191755,SE TORRES VEDRAS,TR 2,13098 C,2017-03-08,2.12,Papel normal,4.0,4.0,97.0,10.0,1.0,21.0,1.26,28.9,66.4,Estado normal,1.5,0.8699,26.0,54.0,0.02,11.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191755,SE TORRES VEDRAS,TR 2,13098 C,2018-01-16,1.91,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,3.0,100.0,9.0,1.0,28.0,1.35,29.2,68.4,Estado normal,1.0,0.8699,27.0,89.0,0.02,9.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191755,SE TORRES VEDRAS,TR 2,13098 C,2019-02-06,1.91,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,7.0,82.0,9.0,1.0,23.0,1.36,29.4,65.8,Estado normal,1.0,0.8699,26.0,71.0,0.03,9.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191755,SE TORRES VEDRAS,TR 2,13098 C,2020-01-21,1.69,Sintomas de degradação avançada do papel antes da substituição do óleo.,2.0,3.0,60.0,7.0,1.0,23.0,1.25,32.5,70.1,Estado normal,1.5,0.8703,26.0,71.0,0.03,9.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191758,SE TORRES VEDRAS,TR 1,13021 C,1997-05-27,0.05,,10.0,10.0,441.0,63.0,6.0,148.0,2.5,25.1,65.2,,3.0,0.859,20.1,54.2,0.073,18.7,0.041,,
280191758,SE TORRES VEDRAS,TR 1,13021 C,1997-10-14,0.23,,15.0,13.0,482.0,69.0,6.0,179.0,3.0,26.0,75.0,,,,,,,20.8,,,
280191758,SE TORRES VEDRAS,TR 1,13021 C,1999-12-09,0.59,,15.0,17.0,638.0,116.0,12.0,206.0,4.38,29.0,81.0,,3.0,0.861,20.9,50.3,0.074,17.6,0.018,,
280191758,SE TORRES VEDRAS,TR 1,13021 C,2001-05-03,1.29,,9.7,17.8,422.3,116.3,18.1,199.6,4.26,22.7,63.9,,3.5,0.86,20.3,65.5,0.094,20.3,0.023,,
280191758,SE TORRES VEDRAS,TR 1,13021 C,2007-04-30,1.27,,5.8,1.4,7.8,2.5,1.0,85.4,1.14,25.4,59.4,,3.5,0.8642,17.5,63.2,0.11,19.0,0.027,,
280191758,SE TORRES VEDRAS,TR 1,13021 C,2008-06-06,1.23,,6.3,3.3,49.8,9.3,1.6,105.9,2.94,28.9,64.5,,3.0,0.8642,16.0,22.8,0.092,30.3,0.037,,
280191758,SE TORRES VEDRAS,TR 1,13021 C,2008-12-05,,,,,,,,,,,,,,,,42.7,,22.0,,,
280191758,SE TORRES VEDRAS,TR 1,13021 C,2009-09-23,1.42,,11.1,5.0,90.6,17.9,2.5,109.3,3.73,25.0,59.0,,3.0,0.8644,17.5,28.6,0.088,34.4,0.034,,
280191758,SE TORRES VEDRAS,TR 1,13021 C,2010-06-15,1.51,,14.4,19.4,132.3,66.0,8.8,142.6,4.72,30.0,72.6,,3.0,0.8644,17.0,34.4,0.086,25.4,0.037,,
280191758,SE TORRES VEDRAS,TR 1,13021 C,2011-06-02,1.45,,19.4,11.5,106.4,46.1,8.0,235.6,3.83,30.5,72.1,,3.0,0.8611,16.7,34.1,0.078,36.9,0.024,,
280191758,SE TORRES VEDRAS,TR 1,13021 C,2012-06-14,2.73,,1.4,5.8,53.0,32.8,6.4,94.3,2.49,29.2,66.3,,3.0,0.8611,17.0,38.9,0.09,36.9,0.034,,
280191758,SE TORRES VEDRAS,TR 1,13021 C,2013-06-20,1.48,,7.2,6.8,107.0,44.1,7.6,71.1,2.28,29.9,68.7,,3.0,0.8611,18.6,41.6,0.115,17.5,0.03,,
280191758,SE TORRES VEDRAS,TR 1,13021 C,2014-06-11,1.58,,3.6,3.2,134.3,32.9,5.4,60.7,1.82,27.9,63.7,,3.0,0.861,16.4,62.1,0.104,15.4,0.034,,
280191758,SE TORRES VEDRAS,TR 1,13021 C,2015-04-22,1.53,Sintomas de degradação significativa do papel.,6.0,3.0,126.0,25.0,4.0,70.0,2.22,25.6,65.9,Estado normal,3.0,0.8611,18.0,61.0,0.14,15.0,0.029,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191758,SE TORRES VEDRAS,TR 1,13021 C,2016-04-27,1.33,Sintomas de degradação significativa do papel.,9.0,4.0,123.0,26.0,4.0,62.0,2.1,27.0,65.1,Estado normal,3.0,0.8611,19.0,54.0,0.09,15.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191758,SE TORRES VEDRAS,TR 1,13021 C,2017-03-08,1.43,Sintomas de degradação significativa do papel.,4.0,4.0,120.0,18.0,3.0,48.0,1.67,28.6,68.6,Estado normal,3.0,0.8611,16.0,59.0,0.08,16.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191758,SE TORRES VEDRAS,TR 1,13021 C,2018-01-16,1.28,Sintomas de degradação significativa do papel.,8.0,3.0,125.0,15.0,3.0,81.0,1.75,28.6,70.7,Estado normal,3.0,0.8612,18.0,82.0,0.1,5.0,0.027,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191758,SE TORRES VEDRAS,TR 1,13021 C,2019-02-06,1.29,Sintomas de degradação significativa do papel.,7.0,8.0,109.0,14.0,2.0,52.0,1.67,29.7,67.1,Estado normal,3.0,0.8612,18.0,67.0,0.12,15.0,0.026,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191758,SE TORRES VEDRAS,TR 1,13021 C,2020-01-21,1.1,Sintomas de degradação significativa do papel.,2.0,3.0,68.0,8.0,1.0,43.0,1.45,33.7,72.9,Estado normal,3.0,0.8618,18.0,78.0,0.12,13.0,0.03,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191795,SE AMARELEJA,TR 1,436190,1996-04-09,,,2.0,2.0,1.0,1.0,1.0,102.0,1.0,29.0,69.7,,,,,,,7.6,,,
280191795,SE AMARELEJA,TR 1,436190,1997-03-21,,,6.0,2.0,1.0,1.0,1.0,95.0,1.0,27.9,68.4,,2.0,0.867,27.2,82.8,0.016,6.2,0.064,,
280191795,SE AMARELEJA,TR 1,436190,1998-08-21,0.05,,2.8,1.8,1.0,1.0,1.0,93.2,1.0,26.9,65.8,,,,,,,13.3,,,
280191795,SE AMARELEJA,TR 1,436190,2000-02-17,0.05,,3.0,1.3,1.0,1.0,1.0,71.0,1.0,30.0,73.0,,2.0,0.868,28.4,93.2,0.017,2.9,0.06,,
280191795,SE AMARELEJA,TR 1,436190,2001-02-08,0.05,,7.1,1.3,1.1,1.0,1.0,57.6,1.0,20.1,51.8,,2.0,0.866,27.4,81.0,0.019,2.1,0.037,,
280191795,SE AMARELEJA,TR 1,436190,2002-01-09,0.05,,7.4,3.0,1.0,1.2,1.3,219.2,1.33,31.0,85.9,,2.0,0.866,23.9,89.5,0.009,2.4,0.037,,
280191795,SE AMARELEJA,TR 1,436190,2002-01-20,,,8.3,3.3,1.0,1.0,1.2,256.2,1.56,26.9,67.0,,2.0,0.865,24.7,81.3,0.02,2.8,0.037,,
280191795,SE AMARELEJA,TR 1,436190,2004-01-15,0.05,,9.1,3.5,1.0,1.0,1.2,327.4,2.14,25.3,64.4,,2.0,0.869,23.7,78.4,0.023,3.9,0.037,,
280191795,SE AMARELEJA,TR 1,436190,2005-01-13,0.05,,13.4,4.3,1.0,1.0,1.4,384.1,2.57,26.2,71.0,,2.5,0.869,23.8,90.3,0.047,5.6,0.041,,
280191795,SE AMARELEJA,TR 1,436190,2006-07-17,0.05,,9.4,4.3,1.0,1.8,1.7,383.4,2.97,27.7,76.7,,2.5,0.8697,21.7,58.0,0.036,8.6,0.071,,
280191795,SE AMARELEJA,TR 1,436190,2007-01-10,0.05,,11.0,5.3,1.0,2.9,2.5,438.1,3.29,25.6,73.9,,2.5,0.8697,22.0,94.6,0.04,5.9,0.041,,
280191795,SE AMARELEJA,TR 1,436190,2008-01-18,0.05,,20.6,4.0,1.0,1.4,2.3,306.5,2.8,27.2,66.5,,2.5,0.8698,21.7,86.4,0.036,6.2,0.05,,
280191795,SE AMARELEJA,TR 1,436190,2009-01-22,0.11,,8.4,7.0,1.0,9.2,3.7,421.8,3.48,25.3,69.6,,2.5,0.8698,21.0,87.6,0.052,3.2,0.053,,
280191795,SE AMARELEJA,TR 1,436190,2010-01-05,0.13,,11.7,4.3,1.0,1.1,2.3,433.2,3.03,29.2,81.0,,2.5,0.8697,20.2,67.7,0.054,5.2,0.051,,
280191795,SE AMARELEJA,TR 1,436190,2011-01-18,0.13,,6.4,3.3,1.0,1.0,1.6,294.3,2.27,29.5,72.4,,2.5,0.8663,19.9,84.4,0.043,4.6,0.046,,
280191795,SE AMARELEJA,TR 1,436190,2012-02-01,0.17,,20.1,3.0,1.0,1.6,1.6,186.2,1.68,27.4,66.4,,2.5,0.8664,19.9,97.1,0.056,4.0,0.048,,
280191795,SE AMARELEJA,TR 1,436190,2013-01-10,0.11,,32.3,2.6,1.0,1.0,1.0,223.4,1.57,25.3,62.0,,2.5,0.8664,19.4,94.1,0.053,5.2,0.049,,
280191795,SE AMARELEJA,TR 1,436190,2014-02-10,0.13,,6.4,3.7,1.0,2.8,1.8,239.0,1.65,27.6,66.8,,2.5,0.8663,19.2,88.8,0.063,4.4,0.057,,
280191799,SE SAO SEBASTIAO (STB),TR Aparcado,54201,2011-02-22,2.77,,3.4,1.0,1.0,1.0,1.0,116.1,1.0,20.8,53.8,,3.5,0.8577,14.4,72.3,0.147,8.7,0.062,,
280191816,SE CERAMICA,TR 2,LEL 12986,1997-02-20,,,1.0,1.0,1.0,1.0,1.0,27.0,1.0,29.1,66.4,,2.5,0.86,21.8,85.7,0.014,5.7,0.016,,
280191816,SE CERAMICA,TR 2,LEL 12986,1998-04-23,0.05,,2.0,1.0,1.0,1.0,1.0,27.0,1.0,30.0,82.0,,,,,,,6.1,,,
280191816,SE CERAMICA,TR 2,LEL 12986,1999-03-12,0.05,,4.7,1.0,1.0,1.0,1.0,22.9,1.0,32.1,71.9,,2.5,0.861,22.9,85.6,0.018,5.3,0.015,,
280191816,SE CERAMICA,TR 2,LEL 12986,2000-07-25,0.05,,5.6,1.2,1.0,1.0,1.0,21.0,1.0,32.0,80.0,,,,,91.5,,4.7,,,
280191816,SE CERAMICA,TR 2,LEL 12986,2001-10-03,0.05,,1.9,1.0,1.0,1.0,1.0,25.0,1.0,22.0,60.0,,2.5,0.862,20.0,88.5,0.02,6.7,0.018,,
280191816,SE CERAMICA,TR 2,LEL 12986,2002-08-14,0.05,,4.3,1.0,1.0,1.0,1.0,10.6,1.0,22.3,56.1,,2.5,0.86,20.2,69.0,0.018,5.4,0.018,,
280191816,SE CERAMICA,TR 2,LEL 12986,2003-05-21,0.06,,2.0,1.3,1.0,1.0,2.2,28.8,1.0,28.8,66.4,,2.5,0.861,19.0,68.5,0.021,4.9,0.013,,
280191816,SE CERAMICA,TR 2,LEL 12986,2004-07-07,0.05,,1.4,1.0,1.0,1.0,1.0,20.5,1.0,29.4,65.0,,2.5,0.864,20.4,67.8,0.032,8.8,0.018,,
280191816,SE CERAMICA,TR 2,LEL 12986,2005-05-27,0.05,,6.3,1.1,1.0,1.0,1.4,30.4,1.0,28.6,71.8,,2.5,0.8649,20.0,57.9,0.036,10.4,0.02,,
280191816,SE CERAMICA,TR 2,LEL 12986,2006-05-11,0.05,,2.9,1.0,1.0,1.0,1.0,26.3,1.0,31.2,70.5,,2.5,0.8652,20.3,96.0,0.089,7.4,0.02,,
280191816,SE CERAMICA,TR 2,LEL 12986,2007-01-12,0.05,,9.5,1.2,1.0,1.0,1.0,39.0,1.0,30.8,79.1,,2.0,0.865,15.8,79.2,0.023,4.1,0.02,,
280191816,SE CERAMICA,TR 2,LEL 12986,2007-03-23,0.05,,1.7,1.1,1.0,1.0,1.0,37.6,1.0,27.0,68.8,,2.5,0.8651,19.1,85.5,0.028,6.8,0.024,,
280191816,SE CERAMICA,TR 2,LEL 12986,2008-03-27,0.05,,2.1,1.1,4.2,1.3,1.0,34.7,1.0,23.1,50.6,,2.5,0.8649,19.8,59.5,0.027,7.5,0.021,,
280191816,SE CERAMICA,TR 2,LEL 12986,2009-02-10,0.05,,7.9,2.5,1.0,1.0,1.0,51.7,1.14,29.0,68.0,,2.5,0.8649,18.0,88.3,0.031,7.5,0.023,,
280191816,SE CERAMICA,TR 2,LEL 12986,2010-06-24,0.05,,1.0,1.4,1.0,1.0,1.0,51.7,1.47,30.0,67.9,,2.5,0.865,19.6,62.8,0.036,9.6,0.025,,
280191816,SE CERAMICA,TR 2,LEL 12986,2011-04-20,0.05,,2.7,1.4,1.0,1.0,1.0,55.0,1.19,33.9,80.4,,2.5,0.8616,17.9,65.7,0.042,6.7,0.028,,
280191816,SE CERAMICA,TR 2,LEL 12986,2012-10-10,0.07,,3.1,2.1,1.0,1.3,1.0,70.0,1.03,23.4,59.0,,3.0,0.8616,18.2,83.0,0.046,7.3,0.039,,
280191816,SE CERAMICA,TR 2,LEL 12986,2013-10-10,0.05,,4.0,2.6,1.0,1.0,1.0,78.0,1.16,28.1,67.3,,3.0,0.8616,18.2,86.3,0.042,9.5,0.025,,
280191816,SE CERAMICA,TR 2,LEL 12986,2014-10-08,0.05,Papel normal,3.0,2.0,1.0,2.0,1.0,61.0,1.0,28.4,63.0,Estado normal,3.0,0.8616,17.0,87.0,0.05,9.0,0.026,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191816,SE CERAMICA,TR 2,LEL 12986,2015-10-30,0.05,Papel normal,2.0,1.0,1.0,1.0,1.0,50.0,1.1,29.5,65.7,Estado normal,3.0,0.8616,19.0,73.0,0.06,6.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191816,SE CERAMICA,TR 2,LEL 12986,2016-09-15,0.05,Papel normal,4.0,2.0,1.0,1.0,1.0,96.0,1.18,26.1,67.1,Estado normal,3.0,0.8616,19.0,93.0,0.04,5.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191816,SE CERAMICA,TR 2,LEL 12986,2017-09-18,0.07,Papel normal,2.0,2.0,1.0,1.0,1.0,64.0,1.0,27.8,63.2,Estado normal,3.0,0.8617,18.0,87.0,0.05,8.0,0.029,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191816,SE ESPADANAL,TR 3,LEL 12986,2018-09-26,0.07,Papel normal,4.0,7.0,1.0,1.0,1.0,111.0,1.21,19.7,61.5,Estado normal,3.0,0.8616,18.0,82.0,0.06,14.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191816,SE ESPADANAL,TR 3,LEL 12986,2019-08-06,0.06,Papel normal,4.0,1.0,1.0,1.0,1.0,70.0,1.11,29.8,63.8,Estado normal,3.0,0.8616,19.0,79.0,0.06,10.0,0.036,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191816,SE ESPADANAL,TR 3,LEL 12986,2020-10-23,0.09,Papel normal,14.7,1.9,1.0,1.0,1.0,65.1,1.09,28.3,65.5,Estado normal,3.0,0.8616,18.0,51.0,0.05,9.0,0.034,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191823,SE CERAMICA,TR 1,10488 C,1996-02-22,,,26.0,6.0,55.0,11.0,3.0,133.0,1.5,23.2,69.0,,,,,,,10.2,,,
280191823,SE CERAMICA,TR 1,10488 C,1997-02-21,,,120.0,13.0,164.0,25.0,3.0,127.0,1.5,21.0,61.5,,3.0,0.858,21.6,69.5,0.052,13.8,0.02,,
280191823,SE CERAMICA,TR 1,10488 C,1997-10-02,0.13,,83.0,11.0,194.0,27.0,4.0,129.0,1.4,19.0,59.2,,,,,,,18.3,,,
280191823,SE CERAMICA,TR 1,10488 C,1998-02-19,0.15,,130.0,18.0,241.0,34.0,4.0,135.0,2.0,26.0,78.0,,,,,,,16.8,,,
280191823,SE CERAMICA,TR 1,10488 C,1999-03-11,0.16,,201.5,21.0,302.8,49.8,5.2,148.0,1.6,24.4,76.9,,3.5,0.861,21.5,50.0,0.043,17.3,0.017,,
280191823,SE CERAMICA,TR 1,10488 C,2000-07-25,0.12,,159.0,20.0,371.0,51.0,5.2,133.0,1.33,19.0,64.0,,3.0,0.86,22.4,53.2,0.038,19.8,0.026,,
280191823,SE CERAMICA,TR 1,10488 C,2002-01-08,0.07,,46.9,10.7,178.2,32.9,4.3,148.8,1.54,27.7,86.6,,3.5,0.859,20.2,68.9,0.04,15.0,0.021,,
280191823,SE CERAMICA,TR 1,10488 C,2002-12-13,,,63.9,8.0,132.6,25.6,3.4,139.9,1.51,24.2,68.1,,3.0,0.86,19.7,83.4,0.038,13.4,0.019,,
280191823,SE CERAMICA,TR 1,10488 C,2004-01-12,0.16,,75.8,9.1,115.9,19.4,2.8,141.3,1.29,21.1,66.2,,3.0,0.865,20.4,64.3,0.04,14.6,0.019,,
280191823,SE CERAMICA,TR 1,10488 C,2005-08-18,0.16,,108.9,13.2,183.6,28.2,3.9,139.9,1.29,23.7,67.4,,3.5,0.8656,20.5,43.4,0.055,24.4,0.022,,
280191823,SE CERAMICA,TR 1,10488 C,2006-05-11,0.15,,103.7,13.1,197.1,30.4,3.9,127.6,1.6,27.5,71.7,,3.5,0.8656,18.1,74.9,0.062,17.3,0.021,,
280191823,SE CERAMICA,TR 1,10488 C,2007-03-23,0.18,,62.9,7.8,116.4,18.4,3.0,108.4,1.39,25.4,67.0,,3.0,0.8658,17.8,57.1,0.056,13.6,0.022,,
280191823,SE CERAMICA,TR 1,10488 C,2008-03-27,0.19,,42.9,5.4,76.8,12.0,2.2,149.6,1.7,24.8,67.6,,3.0,0.8657,19.5,74.9,0.05,13.7,0.021,,
280191823,SE CERAMICA,TR 1,10488 C,2009-02-10,0.2,,24.3,3.7,40.4,6.8,1.8,137.7,1.64,26.6,69.9,,3.0,0.8659,18.2,91.6,0.06,14.4,0.02,,
280191823,SE CERAMICA,TR 1,10488 C,2010-06-24,0.17,,15.9,3.2,16.8,14.3,3.9,134.0,2.14,25.8,66.8,,3.0,0.8659,18.9,33.6,0.06,21.1,0.024,,
280191823,SE CERAMICA,TR 1,10488 C,2011-04-20,0.21,,28.2,3.1,15.4,4.0,1.7,164.6,1.75,28.5,81.1,,3.0,0.8624,18.0,65.0,0.064,18.3,0.024,,
280191823,SE CERAMICA,TR 1,10488 C,2012-10-10,0.25,,23.8,3.6,14.3,4.8,1.8,158.1,1.98,22.2,61.2,,3.0,0.8624,17.2,40.4,0.071,19.7,0.023,,
280191823,SE CERAMICA,TR 1,10488 C,2013-10-10,0.23,,30.4,4.5,16.1,4.6,2.0,190.2,2.19,23.5,67.0,,3.0,0.8625,18.7,32.4,0.064,23.1,0.02,,
280191823,SE CERAMICA,TR 1,10488 C,2014-10-08,0.23,Papel normal,80.0,10.0,92.0,15.0,3.0,181.0,2.01,23.5,63.3,Descargas eléctricas,3.0,0.8625,17.0,54.0,0.07,19.0,0.022,Valor de tensão interfacial não conforme,Nova colheita no mais curto espaço de tempo possivel.
280191823,SE CERAMICA,TR 1,10488 C,2014-12-17,,,123.0,12.0,115.0,17.0,7.0,180.0,1.89,22.0,64.8,"Descargas parciais associadas a descargas electricas baixa energia,",,,,61.0,,12.0,,Conforme.,Nova colheita dentro de cerca de 3 meses.
280191823,SE CERAMICA,TR 1,10488 C,2015-10-30,0.21,Papel normal,42.0,4.0,72.0,8.0,2.0,106.0,1.74,27.0,67.6,Estado normal,3.0,0.8631,19.0,75.0,0.07,10.0,0.021,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191823,SE CERAMICA,TR 1,10488 C,2016-09-15,0.17,Papel normal,19.0,3.0,42.0,5.0,2.0,89.0,1.41,26.5,69.6,Estado normal,3.0,0.8631,19.0,75.0,0.05,7.0,0.021,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191855,SE MERCADO,TR 2,C 13524,2003-09-25,0.05,,6.0,2.2,1.0,1.0,1.0,89.3,1.01,27.9,58.3,,0.5,0.883,44.7,64.9,0.009,3.3,0.002,,
280191855,SE MERCADO,TR 2,C 13524,2004-09-03,0.05,,6.4,2.8,1.0,1.0,1.0,117.4,1.6,28.4,62.9,,0.5,0.881,44.5,69.1,0.027,4.2,0.002,,
280191855,SE MERCADO,TR 2,C 13524,2005-06-07,0.05,,7.1,4.0,1.0,4.4,1.0,72.0,1.39,29.2,60.7,,0.5,0.8829,43.4,47.0,0.011,5.5,0.002,,
280191855,SE MERCADO,TR 2,C 13524,2006-11-09,0.05,,13.8,3.0,1.0,1.1,1.1,140.7,2.32,29.9,66.9,,0.5,0.8827,21.2,51.8,0.01,8.6,0.002,,
280191855,SE MERCADO,TR 2,C 13524,2007-03-23,0.05,,8.8,2.3,1.0,1.0,1.0,74.9,1.94,28.7,61.8,,0.5,0.8829,42.3,83.5,0.003,3.0,0.002,,
280191855,SE MERCADO,TR 2,C 13524,2008-01-24,0.05,,4.8,2.2,1.0,1.2,1.2,72.7,2.03,30.5,64.9,,0.5,0.883,41.0,63.9,0.004,5.8,0.002,,
280191855,SE MERCADO,TR 2,C 13524,2009-01-13,0.05,,2.2,1.4,1.0,1.2,1.0,38.6,1.39,33.3,70.4,,0.5,0.8829,40.2,92.4,0.007,3.9,0.001,,
280191855,SE MERCADO,TR 2,C 13524,2010-07-08,0.05,,3.3,1.5,1.0,1.6,1.0,46.1,1.34,36.4,76.0,,0.5,0.883,41.2,70.9,0.004,4.7,0.001,,
280191855,SE MERCADO,TR 2,C 13524,2011-05-18,0.05,,3.5,1.2,1.0,1.6,1.0,30.6,1.0,31.7,65.2,,0.5,0.8795,41.1,39.9,0.014,3.4,0.001,,
280191855,SE MERCADO,TR 2,C 13524,2012-11-02,0.05,,7.4,2.2,1.0,4.9,1.0,46.4,1.12,28.9,61.9,,0.5,0.8795,42.6,98.6,0.004,3.2,0.001,,
280191855,SE MERCADO,TR 2,C 13524,2013-10-11,0.05,,8.3,2.0,1.0,3.0,1.0,47.8,1.14,29.4,64.4,,0.5,0.8794,39.9,69.5,0.001,8.5,0.002,,
280191855,SE MERCADO,TR 2,C 13524,2014-11-04,0.05,Papel normal,6.0,2.0,1.0,4.0,1.0,43.0,1.01,27.7,63.9,Estado normal,0.5,0.8795,39.0,91.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191855,SE MERCADO,TR 2,C 13524,2016-10-28,0.05,Papel normal,18.0,3.0,1.0,3.0,1.0,155.0,2.29,31.0,71.9,Estado normal,0.5,0.8796,42.0,90.0,0.02,6.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280191855,SE MERCADO,TR 2,C 13524,2017-10-25,0.05,Papel normal,11.0,14.0,1.0,5.0,3.0,104.0,1.97,25.5,58.6,Estado normal,0.5,0.8795,42.0,88.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191855,SE MERCADO,TR 2,C 13524,2018-09-28,0.05,Papel normal,11.0,8.0,1.0,7.0,4.0,106.0,2.52,27.0,60.2,Estado normal,0.5,0.8795,41.0,96.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191855,SE MERCADO,TR 2,C 13524,2019-08-05,0.05,Papel normal,12.0,2.0,1.0,6.0,4.0,80.0,2.33,29.3,63.7,Estado normal,0.5,0.88,40.0,89.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191890,SE GRANDOLA,TR 2,13142 C,1997-03-19,,,6.0,2.0,1.0,1.0,2.0,142.0,1.3,20.2,58.9,,,,,,,18.3,,,
280191890,SE GRANDOLA,TR 2,13142 C,2000-02-18,0.05,,5.0,2.2,1.0,1.7,1.3,179.0,1.82,21.6,66.1,,4.5,0.861,22.8,78.4,0.08,12.5,0.05,,
280191890,SE GRANDOLA,TR 2,13142 C,2001-10-02,0.05,,6.4,2.1,1.0,1.0,1.3,229.0,2.27,16.0,59.0,,4.5,0.861,18.2,53.4,0.082,17.6,0.052,,
280191890,SE GRANDOLA,TR 2,13142 C,2002-08-07,,,5.7,1.8,1.0,2.1,1.3,161.2,1.86,22.7,69.6,,,,,,,,,,
280191890,SE GRANDOLA,TR 2,13142 C,2003-08-21,0.11,,15.2,3.7,1.0,1.9,1.2,422.1,2.74,14.4,62.6,,4.5,0.863,18.8,24.1,0.106,31.9,0.044,,
280191890,SE GRANDOLA,TR 2,13142 C,2004-07-07,0.14,,19.6,5.4,1.0,3.1,1.2,498.4,3.45,9.5,71.1,,5.0,0.865,19.0,20.3,0.134,44.5,0.049,,
280191890,SE GRANDOLA,TR 2,13142 C,2004-10-29,,,,,,,,,,,,,,,,32.4,,28.9,,,
280191890,SE GRANDOLA,TR 2,13142 C,2006-11-23,0.31,,10.9,1.4,1.0,2.2,1.0,75.4,2.44,32.6,74.3,,4.5,0.8644,18.3,77.1,0.15,14.4,0.044,,
280191890,SE GRANDOLA,TR 2,13142 C,2007-02-13,0.34,,12.0,2.1,1.0,3.0,1.2,177.0,3.35,28.7,76.9,,4.5,0.8646,18.1,34.7,0.177,54.3,0.046,,
280191890,SE GRANDOLA,TR 2,13142 C,2008-05-26,0.34,,15.2,4.2,1.0,5.0,1.5,504.8,5.91,4.0,72.2,,5.0,0.8646,17.7,34.5,0.149,30.0,0.068,,
280191890,SE GRANDOLA,TR 2,13142 C,2008-10-06,,,15.4,4.4,1.0,6.0,1.8,515.4,6.91,18.7,80.4,,,,,31.6,,35.6,,,
280191890,SE GRANDOLA,TR 2,13142 C,2009-03-27,0.31,,7.2,3.9,1.0,5.4,1.6,349.3,6.6,18.4,70.4,,5.0,0.8647,17.4,34.4,0.134,29.7,0.05,,
280191890,SE GRANDOLA,TR 2,13142 C,2010-03-25,0.24,,14.2,4.7,1.0,7.2,2.1,429.9,8.01,17.6,68.9,,5.0,0.8647,16.9,50.4,0.176,28.7,0.053,,
280191890,SE GRANDOLA,TR 2,13142 C,2011-02-14,0.62,,13.3,5.7,1.0,9.2,2.6,480.9,9.81,16.6,70.7,,5.5,0.8613,14.8,55.5,0.178,27.1,0.051,,
280191890,SE GRANDOLA,TR 2,13142 C,2012-02-14,0.9,,13.3,6.3,1.0,13.8,4.1,462.7,9.87,17.7,74.4,,5.5,0.8614,18.0,31.2,0.155,27.3,0.056,,
280191890,SE GRANDOLA,TR 2,13142 C,2013-01-14,1.04,,23.2,4.8,1.0,6.6,2.3,395.2,8.47,17.0,64.7,,5.5,0.8613,17.4,32.4,0.178,28.5,0.056,,
280191890,SE GRANDOLA,TR 2,13142 C,2014-12-17,1.2,Sintomas de degradação significativa do papel.,19.0,7.0,1.0,18.0,5.0,456.0,7.01,15.7,65.8,Estado normal,6.0,0.8614,17.0,59.0,0.19,33.0,0.05,"Valores de cor, tensão interfacial e partículas não adequados. Óleo com alguma degradação.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191890,SE GRANDOLA,TR 2,13142 C,2015-04-14,1.25,Sintomas de degradação significativa do papel.,13.0,5.0,1.0,2.0,3.0,397.0,7.38,18.3,61.7,Estado normal,5.5,0.8613,17.0,36.0,0.2,33.0,0.051,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191890,SE GRANDOLA,TR 2,13142 C,2016-04-05,1.2,Sintomas de degradação significativa do papel.,10.0,4.0,1.0,5.0,3.0,364.0,8.33,18.7,64.6,Estado normal,5.5,0.8614,17.0,33.0,0.22,35.0,0.054,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida
280191890,SE GRANDOLA,TR 2,13142 C,2017-02-22,1.34,Sintomas de degradação significativa do papel.,9.0,4.0,1.0,4.0,2.0,362.0,7.24,20.3,67.2,Estado normal,5.5,0.8614,18.0,46.0,0.17,21.0,0.051,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191890,SE GRANDOLA,TR 2,13142 C,2018-02-28,1.58,Sintomas de degradação significativa do papel.,12.0,3.0,1.0,1.0,2.0,361.0,7.28,20.9,67.9,Estado normal,5.5,0.8614,17.0,54.0,0.2,29.0,0.053,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191890,SE GRANDOLA,TR 2,13142 C,2019-02-18,1.52,Sintomas de degradação significativa do papel.,10.0,8.0,1.0,1.0,1.0,327.0,7.88,20.1,67.3,Estado normal,5.5,0.8614,17.0,55.0,0.2,20.0,0.049,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
