SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280191890,SE GRANDOLA,TR 2,13142 C,2020-01-23,1.5,Sintomas de degradação significativa do papel.,14.0,6.0,1.0,1.0,3.0,406.0,7.67,22.8,74.5,Estado normal,5.5,0.8614,18.0,49.0,0.26,28.0,0.05,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191891,SE GRANDOLA,TR 1,13049 C,1996-02-28,,,11.0,3.0,1.0,5.0,2.0,403.0,2.6,21.1,75.7,,3.0,0.854,18.4,91.9,0.126,12.3,0.055,,
280191891,SE GRANDOLA,TR 1,13049 C,1997-02-27,0.19,,81.0,29.0,129.0,59.0,5.0,335.0,2.3,18.3,64.1,,,,,,,17.8,,,
280191891,SE GRANDOLA,TR 1,13049 C,1998-01-15,0.24,,34.0,11.0,59.0,34.0,4.0,382.0,2.0,22.0,81.0,,3.0,0.855,17.2,60.1,0.184,15.5,0.072,,
280191891,SE GRANDOLA,TR 1,13049 C,1999-05-06,,,,,,,,,,,,,,,,,,19.6,,,
280191891,SE GRANDOLA,TR 1,13049 C,2000-11-23,0.27,,14.1,2.4,3.8,5.5,1.3,313.9,2.25,22.2,78.7,,3.0,0.857,16.9,67.9,0.192,16.6,0.058,,
280191891,SE GRANDOLA,TR 1,13049 C,2001-11-29,0.2,,11.4,3.2,2.0,3.1,1.5,584.9,3.21,26.1,90.7,,,,,64.1,,16.1,,,
280191891,SE GRANDOLA,TR 1,13049 C,2002-10-25,,,21.4,3.6,1.3,4.0,1.4,476.3,3.12,18.3,70.3,,,,,,,,,,
280191891,SE GRANDOLA,TR 1,13049 C,2003-10-29,0.39,,26.7,3.4,1.0,3.7,1.1,468.6,2.77,14.6,66.7,,3.5,0.859,14.0,41.2,0.179,22.1,0.055,,
280191891,SE GRANDOLA,TR 1,13049 C,2004-09-17,0.3,,23.1,3.8,2.4,4.5,1.2,611.8,4.06,14.8,69.2,,3.5,0.862,13.6,44.8,0.212,30.4,0.054,,
280191891,SE GRANDOLA,TR 1,13049 C,2006-11-23,0.76,,30.3,4.3,1.0,6.0,1.3,652.7,5.64,17.4,72.4,,3.0,0.8604,13.4,42.9,0.298,27.9,0.058,,
280191891,SE GRANDOLA,TR 1,13049 C,2007-02-13,0.66,,19.8,4.4,1.0,6.3,1.5,514.5,5.65,23.7,76.7,,3.0,0.8605,12.8,37.2,0.315,36.0,0.055,,
280191891,SE GRANDOLA,TR 1,13049 C,2008-05-26,0.61,,13.2,2.5,1.0,3.4,1.1,441.9,3.6,18.2,69.9,,3.5,0.8604,13.6,49.0,0.284,20.4,0.067,,
280191891,SE GRANDOLA,TR 1,13049 C,2009-03-27,0.37,,11.6,2.4,1.0,3.1,1.5,375.9,3.4,22.0,70.4,,3.5,0.8605,13.0,59.7,0.238,20.3,0.054,,
280191891,SE GRANDOLA,TR 1,13049 C,2010-03-25,0.34,,17.2,2.8,1.0,4.0,1.0,444.6,3.6,25.6,78.9,,3.5,0.8607,13.6,56.4,0.288,18.8,0.072,,
280191891,SE GRANDOLA,TR 1,13049 C,2011-02-14,0.54,,16.3,2.8,1.0,3.5,1.0,446.9,3.51,24.9,76.9,,3.0,0.8572,13.2,62.1,0.264,16.1,0.054,,
280191891,SE GRANDOLA,TR 1,13049 C,2012-02-14,0.59,,13.7,2.9,1.0,4.4,1.3,353.4,2.97,24.0,72.6,,3.5,0.8572,14.1,40.2,0.244,19.5,0.054,,
280191891,SE GRANDOLA,TR 1,13049 C,2013-01-14,0.64,,22.3,2.3,1.0,2.6,1.0,318.7,2.52,21.4,61.7,,3.5,0.8572,13.8,39.3,0.267,16.9,0.062,,
280191891,SE GRANDOLA,TR 1,13049 C,2014-05-27,0.52,,11.8,3.7,1.0,4.2,1.0,364.2,2.71,21.8,72.1,,3.5,0.8571,13.8,42.9,0.279,18.4,0.046,,
280191891,SE GRANDOLA,TR 1,13049 C,2015-04-14,0.53,Sintomas de degradação ligeira do papel isolante.,11.0,2.0,1.0,3.0,1.0,319.0,3.0,23.4,63.5,Estado normal,3.5,0.8572,13.0,54.0,0.29,21.0,0.048,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191891,SE GRANDOLA,TR 1,13049 C,2016-04-05,0.61,Sintomas de degradação ligeira do papel isolante.,8.0,2.0,1.0,2.0,1.0,307.0,2.79,23.0,65.5,Estado normal,3.5,0.8573,14.0,42.0,0.3,17.0,0.048,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191891,SE GRANDOLA,TR 1,13049 C,2017-02-22,0.55,Sintomas de degradação ligeira do papel isolante.,8.0,3.0,1.0,1.0,1.0,309.0,2.86,25.8,73.1,Estado normal,3.5,0.8572,14.0,89.0,0.25,8.0,0.048,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191891,SE GRANDOLA,TR 1,13049 C,2018-02-28,0.58,Sintomas de degradação ligeira do papel isolante.,9.0,2.0,1.0,1.0,1.0,306.0,3.06,24.4,68.3,Estado normal,3.5,0.8573,14.0,49.0,0.28,18.0,0.061,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191891,SE GRANDOLA,TR 1,13049 C,2019-02-18,0.6,Sintomas de degradação ligeira do papel isolante.,13.0,7.0,1.0,1.0,1.0,314.0,3.17,24.6,72.1,Estado normal,3.5,0.8572,15.0,39.0,0.28,29.0,0.048,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191891,SE GRANDOLA,TR 1,13049 C,2020-01-23,0.48,Sintomas de degradação ligeira do papel isolante.,13.0,5.0,1.0,1.0,2.0,350.0,2.95,27.9,77.3,Estado normal,3.5,0.8572,15.0,56.0,0.35,17.0,0.047,Valores de tensão interfacial e índice de acidez não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191912,SE PINHEIROS,TR 2,19256 C,1997-02-10,,,1.0,1.0,1.0,1.0,1.0,31.0,1.3,27.9,63.3,,2.0,0.86,24.7,39.3,0.024,21.1,0.015,,
280191912,SE PINHEIROS,TR 2,19256 C,1999-06-21,0.08,,2.1,1.0,1.0,1.0,1.0,19.0,1.0,31.0,83.0,,2.5,0.861,24.3,73.3,0.016,8.2,0.016,,
280191912,SE PINHEIROS,TR 2,19256 C,2001-10-09,0.08,,20.0,1.1,1.0,1.0,1.0,31.0,1.0,35.0,92.0,,2.5,0.862,20.9,90.3,0.027,7.9,0.021,,
280191912,SE PINHEIROS,TR 2,19256 C,2002-09-27,0.14,,1.0,1.1,1.0,1.2,1.0,32.9,1.0,30.8,66.4,,2.5,0.86,21.0,49.9,0.016,11.1,0.015,,
280191912,SE PINHEIROS,TR 2,19256 C,2003-07-07,0.08,,8.8,1.4,1.0,1.3,1.0,30.1,1.0,30.7,74.6,,2.5,0.864,21.7,35.3,0.02,31.1,0.014,,
280191912,SE PINHEIROS,TR 2,19256 C,2004-08-16,0.12,,4.9,1.0,1.0,1.0,1.0,34.4,1.0,29.2,74.9,,2.5,0.863,20.8,43.4,0.045,11.7,0.017,,
280191912,SE PINHEIROS,TR 2,19256 C,2005-08-09,0.14,,4.9,1.2,1.0,1.0,1.0,35.7,1.0,32.3,70.2,,2.5,0.8651,21.2,72.4,0.046,14.4,0.02,,
280191912,SE PINHEIROS,TR 2,19256 C,2006-06-29,0.15,,2.0,1.4,1.0,1.0,1.0,88.8,1.63,30.0,73.4,,2.5,0.8656,20.7,61.7,0.027,16.1,0.033,,
280191912,SE PINHEIROS,TR 2,19256 C,2007-08-13,0.2,,2.4,1.4,1.0,1.0,1.0,74.4,2.23,29.5,69.4,,2.5,0.8652,20.6,47.6,0.03,14.0,0.021,,
280191912,SE PINHEIROS,TR 2,19256 C,2008-06-04,0.23,,1.0,1.0,1.0,1.0,1.0,16.9,1.1,35.3,72.7,,2.5,0.8656,21.1,24.8,0.033,35.4,0.024,,
280191912,SE PINHEIROS,TR 2,19256 C,2009-05-12,0.19,,1.2,1.3,1.0,1.0,1.0,30.6,1.7,32.8,72.9,,2.5,0.8656,20.1,78.5,0.032,7.9,0.021,,
280191912,SE PINHEIROS,TR 2,19256 C,2010-01-26,0.33,,2.0,2.1,1.0,1.0,3.7,83.3,2.34,31.6,73.8,,2.5,0.8656,18.4,59.2,0.033,14.6,0.025,,
280191912,SE PINHEIROS,TR 2,19256 C,2011-08-25,0.44,,1.8,1.5,1.0,1.2,1.0,93.3,2.1,23.3,64.4,,3.0,0.8623,17.8,49.4,0.034,17.1,0.027,,
280191912,SE PINHEIROS,TR 2,19256 C,2012-02-08,0.5,,3.3,1.8,2.3,2.2,1.0,62.9,2.13,29.1,72.0,,3.0,0.8624,19.7,81.2,0.033,14.9,0.031,,
280191912,SE PINHEIROS,TR 2,19256 C,2013-02-07,0.58,,2.0,2.3,1.0,2.4,1.1,107.7,2.28,23.9,65.7,,3.5,0.8624,20.3,46.0,0.048,19.1,0.027,,
280191912,SE PINHEIROS,TR 2,19256 C,2014-07-03,0.63,,2.7,2.7,1.0,2.0,1.0,96.0,2.04,26.8,64.2,,3.5,0.8623,20.0,35.8,0.055,18.8,0.025,,
280191912,SE PINHEIROS,TR 2,19256 C,2016-03-31,0.77,Sintomas de degradação ligeira do papel isolante.,2.0,1.0,1.0,1.0,1.0,36.0,1.71,28.2,64.3,Estado normal,3.5,0.8623,20.0,47.0,0.07,13.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191912,SE PINHEIROS,TR 2,19256 C,2017-01-16,0.88,Sintomas de degradação ligeira do papel isolante.,1.0,4.0,1.0,1.0,1.0,49.0,1.51,32.9,78.3,Estado normal,3.5,0.8623,20.0,46.0,0.05,10.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191912,SE PINHEIROS,TR 2,19256 C,2018-02-23,0.84,Sintomas de degradação ligeira do papel isolante.,1.0,2.0,1.0,1.0,1.0,49.0,1.73,28.0,64.9,Estado normal,3.5,0.8624,20.0,88.0,0.06,7.0,0.038,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191912,SE PINHEIROS,TR 2,19256 C,2019-03-19,0.76,Sintomas de degradação ligeira do papel isolante.,3.0,4.0,1.0,1.0,1.0,46.0,1.64,28.5,66.3,Estado normal,3.5,0.8624,19.0,100.0,0.07,11.0,0.031,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191912,SE PINHEIROS,TR 2,19256 C,2020-05-05,0.68,Sintomas de degradação ligeira do papel isolante.,1.0,1.0,1.0,1.0,1.0,42.0,1.45,27.9,60.7,Estado normal,4.0,0.8623,20.0,43.0,0.07,15.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191913,SE SANCHEIRA,EX TR 1,10432 S,1997-02-10,,,8.0,7.0,76.0,42.0,10.0,389.0,8.4,20.3,64.1,,5.0,0.865,16.1,82.7,0.21,10.4,0.07,,
280191913,SE SANCHEIRA,EX TR 1,10432 S,1997-06-20,2.03,,15.0,7.0,87.0,38.0,9.0,496.0,7.5,13.2,60.2,,,,,,,,,,
280191913,SE SANCHEIRA,EX TR 1,10432 S,1998-07-30,1.02,,10.1,7.3,87.7,36.1,16.0,503.8,8.7,21.2,74.2,,5.0,0.864,16.6,84.5,0.28,18.9,0.069,,
280191913,SE SANCHEIRA,EX TR 1,10432 S,1999-06-21,0.89,,6.6,5.1,82.0,33.0,8.1,281.0,6.77,27.0,88.0,,5.0,0.866,16.9,95.1,0.24,12.4,0.074,,
280191913,SE SANCHEIRA,EX TR 1,10432 S,2001-10-09,1.06,,5.4,5.0,82.0,28.0,6.9,294.0,5.17,22.0,73.0,,5.5,0.866,14.0,85.3,0.334,10.5,0.071,,
280191913,SE SANCHEIRA,EX TR 1,10432 S,2002-09-27,1.75,,9.0,6.4,77.0,36.3,6.9,401.8,5.4,22.1,67.0,,5.5,0.864,14.2,46.8,0.295,13.4,0.074,,
280191913,SE SANCHEIRA,EX TR 1,10432 S,2003-07-07,0.88,,20.3,7.9,86.8,63.2,10.7,379.2,6.72,25.9,83.2,,5.5,0.868,12.7,47.6,0.328,18.9,0.072,,
280191913,SE SANCHEIRA,EX TR 1,10432 S,2004-08-16,0.49,,19.8,5.9,66.8,59.0,10.1,454.4,6.18,18.9,76.3,,5.5,0.867,12.4,69.4,0.348,22.8,0.077,,
280191913,SE SANCHEIRA,EX TR 1,10432 S,2005-08-09,2.24,,10.5,7.5,55.5,48.7,10.8,353.7,3.86,22.2,68.2,,5.5,0.8695,14.3,41.7,0.341,32.8,0.086,,
280191913,SE SANCHEIRA,EX TR 1,10432 S,2008-01-14,1.87,,69.5,270.3,2.8,40.6,292.1,699.1,3.76,13.4,66.7,,2.5,0.8743,22.6,68.6,0.033,9.1,0.03,,
280191923,SE CERRO CALVÁRIO,EX TR 1,LEL 17619,2002-04-03,0.05,,2.1,2.7,1.0,1.0,3.3,143.5,2.3,29.0,84.6,,2.5,0.847,23.6,85.9,0.024,10.6,0.027,,
280191923,SE CERRO CALVÁRIO,EX TR 1,LEL 17619,2003-01-21,0.1,,1.4,3.4,1.0,1.3,3.3,225.3,3.02,23.4,63.4,,3.0,0.85,21.7,64.1,0.035,9.5,0.03,,
280191923,SE CERRO CALVÁRIO,EX TR 1,LEL 17619,2004-03-05,0.36,,4.8,4.7,1.0,1.7,2.9,292.4,3.45,21.1,72.9,,3.5,0.854,23.3,78.9,0.067,12.1,0.036,,
280191923,SE CERRO CALVÁRIO,EX TR 1,LEL 17619,2005-05-23,0.94,,7.1,3.8,1.0,1.7,3.0,271.4,3.86,21.3,65.5,,3.5,0.8545,20.4,68.1,0.084,15.9,0.053,,
280191923,SE CERRO CALVÁRIO,EX TR 1,LEL 17619,2006-02-17,1.49,,7.3,4.4,1.0,3.1,3.4,314.0,5.38,26.1,67.4,,4.0,0.8455,19.2,74.2,0.112,12.6,0.041,,
280191950,SE MANGUALDE,TR 2,19321 C,1996-11-07,,,4.0,3.0,49.0,11.0,3.0,69.0,1.5,25.9,62.2,,2.5,0.851,25.7,63.9,0.044,15.6,0.025,,
280191950,SE MANGUALDE,TR 2,19321 C,1997-06-04,,,3.0,2.0,44.0,9.0,2.0,64.0,1.5,26.0,61.6,,2.5,0.85,24.7,67.8,0.028,17.5,0.025,,
280191950,SE MANGUALDE,TR 2,19321 C,1998-10-23,0.05,,13.0,8.0,97.9,19.9,3.3,110.8,2.29,27.7,74.4,,2.5,0.851,25.4,39.3,0.021,22.7,0.026,,
280191950,SE MANGUALDE,TR 2,19321 C,2000-03-23,0.05,,4.4,3.6,72.0,21.0,4.6,39.0,1.43,30.0,73.0,,2.5,0.852,24.0,83.9,0.027,15.5,0.026,,
280191950,SE MANGUALDE,TR 2,19321 C,2001-11-15,0.05,,1.2,4.9,69.0,47.2,10.6,85.0,1.72,35.9,102.7,,2.5,0.853,21.8,84.5,0.024,7.9,0.028,,
280191950,SE MANGUALDE,TR 2,19321 C,2002-07-11,0.05,,1.0,2.4,32.3,23.1,5.3,62.3,1.16,17.4,48.5,,2.5,0.85,23.8,33.2,0.029,29.4,0.03,,
280191950,SE MANGUALDE,TR 2,19321 C,2003-05-23,0.07,,11.4,6.2,67.1,66.1,13.5,126.6,2.2,24.4,61.1,,3.0,0.849,21.8,46.4,0.024,26.3,0.024,,
280191950,SE MANGUALDE,TR 2,19321 C,2004-04-22,0.16,,10.1,5.2,41.7,63.6,13.5,103.9,2.47,26.4,66.9,,3.0,0.856,21.2,71.8,0.064,13.3,0.031,,
280191950,SE MANGUALDE,TR 2,19321 C,2005-08-30,0.14,,11.6,5.8,62.7,78.9,19.5,101.4,2.31,28.2,66.4,,3.0,0.8556,20.7,37.6,0.054,23.3,0.04,,
280191950,SE MANGUALDE,TR 2,19321 C,2006-04-18,0.17,,6.5,4.1,45.7,65.3,17.4,58.1,1.76,33.5,77.5,,2.5,0.8557,22.2,81.9,0.054,8.1,0.032,,
280191950,SE MANGUALDE,TR 2,19321 C,2007-03-08,0.05,,5.7,1.4,1.0,1.0,3.1,45.9,1.0,23.9,54.8,,0.5,0.8759,36.4,80.3,0.001,5.2,0.003,,
280191950,SE MANGUALDE,TR 2,19321 C,2008-03-12,0.05,,4.4,2.2,13.1,2.3,3.1,88.9,2.68,24.8,53.7,,0.5,0.876,36.1,83.0,0.009,5.8,0.004,,
280191950,SE MANGUALDE,TR 2,19321 C,2009-04-28,0.05,,2.4,2.1,28.0,6.4,2.9,36.2,2.26,33.4,70.0,,0.5,0.8761,34.9,64.6,0.008,8.1,0.007,,
280191950,SE MANGUALDE,TR 2,19321 C,2010-01-21,0.05,,6.2,2.9,35.4,9.4,3.8,84.7,2.39,32.2,69.1,,0.5,0.8758,24.7,82.6,0.007,7.9,0.004,,
280191950,SE MANGUALDE,TR 2,19321 C,2011-01-05,0.05,,3.5,2.8,33.2,13.5,5.4,70.8,2.06,31.4,67.4,,0.5,0.8725,32.9,74.1,0.003,6.7,0.004,,
280191950,SE MANGUALDE,TR 2,19321 C,2012-05-23,0.05,,8.2,2.9,33.1,15.6,7.1,38.7,1.52,30.1,69.9,,0.5,0.8725,32.2,59.0,0.005,8.3,0.006,,
280191950,SE MANGUALDE,TR 2,19321 C,2013-04-19,0.05,,6.7,8.3,31.5,18.0,8.4,39.3,1.47,27.0,57.4,,0.5,0.8725,28.1,63.2,0.011,7.2,0.003,,
280191950,SE MANGUALDE,TR 2,19321 C,2014-04-21,0.05,,2.3,1.9,34.0,20.1,10.1,45.4,1.69,27.8,66.2,,0.5,0.8724,34.3,78.8,0.006,4.4,0.005,,
280191950,SE MANGUALDE,TR 2,19321 C,2016-07-13,0.05,Papel normal,2.0,1.0,23.0,9.0,6.0,41.0,1.52,26.5,57.0,Estado normal,0.5,0.8725,33.0,73.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191950,SE MANGUALDE,TR 2,19321 C,2017-07-05,0.05,Papel normal,19.0,20.0,38.0,17.0,6.0,33.0,1.14,28.1,62.3,Estado normal,,,,,,,,,
280191950,SE MANGUALDE,TR 2,19321 C,2018-08-21,0.05,Papel normal,1.0,5.0,41.0,25.0,3.0,130.0,1.0,25.3,63.0,Estado normal,0.5,0.8669,41.0,86.0,0.02,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191950,SE MANGUALDE,TR 2,19321 C,2019-07-10,0.05,Papel normal,2.0,3.0,28.0,19.0,2.0,111.0,1.58,27.6,57.6,Estado normal,0.5,0.8669,43.0,65.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191950,SE MANGUALDE,TR 2,19321 C,2020-06-02,0.05,Papel normal,2.0,2.0,23.0,12.0,2.0,80.0,1.51,28.1,59.3,Estado normal,0.5,0.8669,41.0,85.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2002-04-04,0.05,,4.1,1.0,1.0,1.0,1.0,57.6,1.0,39.1,112.5,,3.0,0.85,22.4,81.0,0.037,7.7,0.018,,
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2003-01-21,0.05,,20.3,1.7,1.0,1.0,1.0,108.9,1.16,27.8,69.4,,3.0,0.852,20.5,88.2,0.043,5.2,0.023,,
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2004-03-05,0.05,,17.7,1.8,1.0,1.2,1.0,109.3,1.1,29.1,73.6,,3.0,0.855,21.9,76.2,0.074,6.9,0.019,,
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2005-05-23,0.05,,13.4,1.7,1.0,1.0,1.0,91.5,1.28,26.9,69.7,,3.0,0.8557,19.2,79.9,0.079,10.9,0.034,,
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2006-02-17,0.05,,18.4,2.0,1.0,1.0,1.0,128.3,1.48,32.1,76.2,,3.0,0.8558,19.1,84.8,0.052,10.2,0.028,,
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2007-02-16,0.05,,16.6,2.2,1.0,1.1,1.1,120.3,1.66,31.7,73.9,,2.0,0.8558,19.8,64.6,0.06,7.5,0.032,,
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2008-02-14,0.05,,11.5,1.7,1.3,1.0,1.0,94.7,1.37,29.8,68.4,,3.0,0.856,19.2,73.8,0.054,8.5,0.034,,
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2009-06-25,0.05,,7.4,1.7,1.0,1.0,1.0,92.4,1.34,29.6,66.0,,3.0,0.8558,19.6,90.8,0.054,12.3,0.038,,
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2010-01-12,0.05,,12.3,1.8,1.5,1.0,1.0,122.2,1.43,31.6,74.0,,3.0,0.8558,19.6,91.4,0.064,6.5,0.03,,
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2011-01-19,0.05,,11.1,2.0,1.0,1.0,1.0,128.7,1.49,30.8,72.7,,3.0,0.8524,15.8,87.6,0.144,7.1,0.034,,
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2012-03-08,0.05,,10.1,2.1,1.0,1.0,1.0,93.8,1.24,28.3,61.4,,3.0,0.8525,19.1,68.8,0.056,6.4,0.032,,
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2013-01-17,0.05,,20.0,1.6,1.0,1.0,1.0,102.2,1.23,27.6,63.2,,3.0,0.8524,18.4,92.8,0.059,6.3,0.033,,
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2014-02-13,0.05,,10.4,3.4,1.0,2.6,1.4,122.3,1.4,28.0,68.0,,3.0,0.8524,19.4,74.1,0.072,6.4,0.029,,
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2015-01-28,0.05,Papel normal,8.0,2.0,1.0,2.0,4.0,103.0,1.02,27.8,68.2,Estado normal,3.0,0.8524,19.0,61.0,0.06,6.0,0.027,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2016-03-01,0.05,Papel normal,7.0,1.0,1.0,1.0,1.0,91.0,1.34,28.0,66.3,Estado normal,3.0,0.8526,18.0,66.0,0.06,6.0,0.005,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2017-01-23,0.05,Papel normal,8.0,2.0,1.0,1.0,1.0,112.0,1.24,26.5,68.6,Estado normal,3.0,0.8527,19.0,91.0,0.06,7.0,0.024,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2018-03-14,0.05,Papel normal,6.0,2.0,1.0,1.0,1.0,98.0,1.3,27.6,67.5,Estado normal,3.0,0.8529,18.0,93.0,0.06,4.0,0.029,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2019-07-31,0.05,Papel normal,7.0,2.0,1.0,1.0,1.0,86.0,1.28,29.0,63.2,Estado normal,3.0,0.8527,20.0,51.0,0.06,10.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280191960,SE SAO JOAO DOS CALDEIREIROS,TR 1,LEL 19868,2020-06-25,0.05,Papel normal,6.0,3.0,1.0,4.0,1.0,83.0,1.14,25.5,53.8,Estado normal,3.0,0.8526,19.0,98.0,0.07,13.0,0.033,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280191962,SE VALE DE VARGO,TR 1,LEL 19865,1996-02-28,,,31.0,56.0,1.0,80.0,132.0,202.0,2.0,15.4,66.2,,3.5,0.848,21.0,96.8,0.061,9.1,0.028,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,1997-02-26,,,41.0,62.0,1.0,159.0,90.0,170.0,1.6,16.2,63.4,,,,,,,16.3,,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2002-01-09,0.05,,26.2,8.3,1.3,22.3,8.0,136.4,1.47,30.7,87.3,,4.0,0.851,17.8,72.9,0.08,7.8,0.03,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2003-01-21,,,33.7,34.0,1.2,93.3,11.2,132.1,1.32,26.2,66.3,,3.5,0.852,18.9,87.2,0.093,7.1,0.026,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2004-01-15,0.05,,31.6,13.0,1.4,44.1,6.9,177.8,1.73,25.6,73.5,,4.0,0.856,18.2,78.3,0.1,13.7,0.029,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2005-01-14,0.05,,33.4,16.8,1.0,63.4,11.4,185.7,1.79,26.9,72.4,,4.0,0.853,18.6,74.0,0.094,12.1,0.034,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2006-11-24,0.05,,116.4,63.3,1.3,194.0,26.1,297.3,2.33,19.8,65.4,,3.5,0.8556,17.9,73.0,0.102,15.3,0.039,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2007-01-10,0.05,,36.9,59.6,1.0,201.2,30.9,221.7,2.32,27.6,76.2,,3.5,0.8558,17.5,52.1,0.111,12.8,0.03,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2007-09-14,,,33.2,18.4,1.0,80.6,15.6,227.4,2.33,23.4,65.2,,,,,,,20.9,,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2008-07-02,0.07,,21.2,8.3,1.0,31.5,8.4,166.1,1.8,22.5,58.6,,3.5,0.8562,11.6,44.8,0.089,20.8,0.044,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2009-06-26,0.07,,19.3,10.8,1.0,18.4,7.7,180.3,2.15,24.8,63.9,,3.5,0.8563,18.6,58.7,0.105,19.4,0.047,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2010-01-08,0.05,,44.6,20.1,2.6,23.8,8.2,270.7,2.57,27.5,82.8,,4.0,0.8563,17.4,52.3,0.123,12.8,0.025,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2011-06-03,0.05,,21.3,7.5,1.0,8.8,4.8,163.3,1.89,26.8,67.0,,4.0,0.8529,18.3,87.2,0.132,13.6,0.037,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2012-02-01,0.05,,14.6,4.2,1.0,6.4,4.0,111.4,1.57,29.4,72.8,,3.5,0.8541,18.2,88.7,0.103,9.4,0.029,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2013-01-09,0.1,,9.6,3.0,1.0,3.0,2.2,113.6,1.4,28.4,66.6,,3.5,0.8541,18.4,70.4,0.114,9.1,0.031,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2014-02-11,0.1,,20.6,6.0,1.0,5.7,8.3,121.0,1.41,29.2,69.5,,4.0,0.854,17.8,98.4,0.134,10.1,0.029,,
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2015-01-27,0.09,Papel normal,13.0,4.0,1.0,9.0,6.0,106.0,1.12,23.0,71.6,Estado normal,3.5,0.854,19.0,81.0,0.13,10.0,0.025,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2016-03-02,0.08,Papel normal,22.0,3.0,1.0,1.0,2.0,92.0,1.37,28.3,67.7,Estado normal,4.0,0.8541,18.0,82.0,0.15,9.0,0.028,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2017-02-07,0.12,Papel normal,65.0,4.0,1.0,1.0,1.0,109.0,1.31,28.4,71.3,Estado normal,4.0,0.8541,17.0,69.0,0.1,10.0,0.028,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2018-05-04,0.11,Papel normal,10.0,2.0,1.0,1.0,1.0,79.0,1.12,27.6,62.8,Estado normal,4.0,0.854,17.0,71.0,0.15,10.0,0.032,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2019-04-03,0.08,Papel normal,12.0,2.0,1.0,1.0,1.0,60.0,1.0,19.0,42.0,Estado normal,3.5,0.8541,18.0,98.0,0.12,9.0,0.029,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2019-10-14,0.06,Papel normal,,,,,,,,,,,3.5,0.8541,18.0,91.0,0.13,9.0,0.03,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280191962,SE VALE DE VARGO,TR 1,LEL 19865,2020-03-06,0.07,Papel normal,8.0,2.0,1.0,1.0,1.0,70.0,1.0,25.8,56.4,Estado normal,3.5,0.854,17.0,87.0,0.14,10.0,0.025,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2003-03-13,0.05,,3.9,2.3,1.0,1.0,1.0,118.4,1.18,24.8,63.4,,2.5,0.85,22.4,72.7,0.02,9.0,0.029,,
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2004-03-04,0.05,,3.1,1.7,1.0,1.0,1.0,118.4,1.1,27.3,64.5,,2.5,0.854,18.1,58.8,0.061,6.7,0.031,,
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2005-01-12,0.05,,6.7,2.1,1.0,1.0,1.0,169.8,1.36,27.4,71.4,,2.5,0.849,23.8,80.9,0.042,10.0,0.028,,
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2006-01-05,0.05,,3.4,2.3,1.0,1.0,1.0,141.2,1.43,31.0,74.7,,2.5,0.8546,21.2,88.0,0.054,13.0,0.029,,
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2007-01-11,0.05,,6.1,2.3,1.0,1.0,1.0,159.3,1.57,31.6,74.6,,2.5,0.8546,21.0,65.9,0.034,10.3,0.032,,
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2008-01-16,0.05,,3.8,2.0,1.0,1.0,1.0,125.7,1.5,28.4,64.4,,2.5,0.855,20.9,79.9,0.029,8.5,0.036,,
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2009-01-21,0.05,,2.3,1.8,1.0,2.3,1.0,116.4,1.44,30.3,71.9,,2.5,0.8549,20.7,96.2,0.03,4.9,0.031,,
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2010-01-05,0.05,,3.5,1.9,1.0,1.0,1.0,138.5,1.58,31.2,75.2,,2.5,0.8549,16.2,63.7,0.088,7.3,0.029,,
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2011-01-20,0.05,,3.0,1.9,1.0,1.0,1.0,138.2,1.54,30.2,73.2,,2.5,0.8515,15.4,78.0,0.045,8.8,0.036,,
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2012-02-02,0.05,,5.4,2.2,1.0,1.7,1.0,140.8,1.59,26.8,70.5,,2.5,0.8516,18.3,90.0,0.036,5.9,0.037,,
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2013-01-09,0.05,,3.6,1.7,1.0,1.0,1.0,123.3,1.44,26.9,63.2,,3.0,0.8516,20.4,62.4,0.046,8.0,0.042,,
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2014-02-11,0.05,,5.8,2.9,1.0,1.0,1.0,141.8,1.42,29.7,70.7,,2.5,0.8515,20.0,60.1,0.042,7.9,0.033,,
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2015-01-29,0.05,Papel normal,5.0,2.0,1.0,1.0,1.0,120.0,1.28,26.3,68.7,Estado normal,2.5,0.8515,21.0,98.0,0.04,5.0,0.041,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2016-03-02,0.05,Papel normal,4.0,2.0,1.0,1.0,1.0,112.0,1.52,25.2,66.0,Estado normal,3.0,0.8517,20.0,88.0,0.03,6.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2017-02-07,0.05,Papel normal,5.0,2.0,1.0,1.0,1.0,123.0,1.34,28.0,68.9,Estado normal,3.0,0.8517,21.0,81.0,0.04,9.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2018-05-03,0.05,Papel normal,3.0,1.0,1.0,1.0,1.0,82.0,1.16,26.7,61.7,Estado normal,3.0,0.8518,20.0,94.0,0.07,6.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2019-04-05,0.05,Papel normal,3.0,2.0,1.0,1.0,1.0,105.0,1.37,29.1,63.5,Estado normal,3.0,0.8517,21.0,96.0,0.04,6.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192002,SE PARQUE INDUSTRIAL BEJA,TR 1,LEL 17618,2020-03-03,0.05,Papel normal,3.0,2.0,1.0,1.0,1.0,90.0,1.13,27.6,62.5,Estado normal,3.0,0.8517,18.0,73.0,0.06,5.0,0.036,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192058,SE ERMAL,TR 1,LEL 5328,1999-11-23,0.68,,3.4,9.0,60.6,131.2,22.8,63.3,1.0,31.2,78.7,,5.0,0.859,19.1,67.5,0.157,3.5,0.058,,
280192058,SE ERMAL,TR 1,LEL 5328,2000-02-18,0.57,,3.3,6.6,50.0,120.0,21.0,45.0,1.0,31.0,80.0,,5.0,0.859,21.2,81.4,0.124,5.4,0.049,,
280192058,SE ERMAL,TR 1,LEL 5328,2001-08-02,0.74,,65.5,303.2,162.2,736.4,107.8,278.4,1.97,27.3,82.6,,5.0,0.858,16.7,93.4,0.149,14.1,0.046,,
280192058,SE ERMAL,TR 1,LEL 5328,2002-03-30,0.68,,1.0,1.6,3.0,4.0,1.1,19.7,1.0,44.4,164.0,,5.0,0.856,28.0,81.2,0.133,14.2,0.05,,
280192058,SE ERMAL,TR 1,LEL 5328,2002-04-16,0.83,,1.4,2.9,7.8,11.1,2.3,80.1,1.0,22.9,76.4,,5.0,0.858,19.4,49.3,0.118,23.7,0.046,,
280192058,SE ERMAL,TR 1,LEL 5328,2002-08-01,1.65,,4.1,5.5,11.7,17.0,4.2,411.4,3.64,12.3,57.2,,5.0,0.858,20.5,36.1,0.134,29.4,0.056,,
280192058,SE ERMAL,TR 1,LEL 5328,2003-05-08,2.97,,8.2,5.6,11.1,18.4,19.8,350.8,3.76,18.2,64.6,,5.5,0.858,16.8,72.9,0.183,17.9,0.054,,
280192058,SE ERMAL,TR 1,LEL 5328,2003-11-13,,,,,,,,,,,,,,,,41.1,,14.6,,,
280192058,SE ERMAL,TR 1,LEL 5328,2004-01-22,3.49,,14.4,6.0,1.0,4.9,3.1,301.0,4.58,20.8,64.1,,1.5,0.869,28.6,47.5,0.03,14.5,0.006,,
280192058,SE ERMAL,TR 1,LEL 5328,2004-05-27,,,3.7,3.1,4.2,2.0,2.6,160.9,2.4,24.6,60.6,,,,,,,,,,
280192058,SE ERMAL,TR 1,LEL 5328,2005-05-17,4.15,,6.1,3.1,5.5,3.7,2.5,186.5,3.1,23.6,56.5,,1.5,0.8703,28.0,32.3,0.054,19.4,0.01,,
280192058,SE ERMAL,TR 1,LEL 5328,2006-06-20,4.16,,7.9,2.8,5.6,4.9,2.2,231.4,3.59,23.0,54.9,,1.5,0.8706,28.2,48.2,0.036,18.8,0.013,,
280192058,SE ERMAL,TR 1,LEL 5328,2007-07-19,7.02,,10.3,4.2,3.3,5.4,3.5,360.2,6.41,17.8,53.7,,1.5,0.8703,25.7,33.7,0.03,24.0,0.019,,
280192058,SE ERMAL,TR 1,LEL 5328,2007-11-21,11.78,,8.2,6.7,1.4,9.2,5.6,303.2,8.84,19.6,56.4,,2.0,0.8706,25.7,75.3,0.036,8.8,0.014,,
280192058,SE ERMAL,TR 1,LEL 5328,2008-07-03,10.05,,4.5,3.3,4.4,10.5,6.8,113.0,7.59,24.9,58.6,,2.0,0.8706,23.6,74.8,0.028,14.1,0.015,,
280192058,SE ERMAL,TR 1,LEL 5328,2009-07-29,12.45,,7.3,4.0,5.1,14.0,7.3,219.0,8.53,25.8,61.7,,2.0,0.8707,25.7,62.3,0.044,15.3,0.021,,
280192058,SE ERMAL,TR 1,LEL 5328,2010-07-07,10.18,,7.4,2.8,5.5,13.9,6.4,149.5,6.04,25.8,59.3,,2.0,0.8707,24.3,39.3,0.041,21.0,0.02,,
280192058,SE ERMAL,TR 1,LEL 5328,2011-03-31,7.88,,4.3,3.2,8.2,20.9,6.9,74.4,5.14,29.7,65.7,,2.0,0.8674,24.7,71.8,0.049,10.1,0.018,,
280192058,SE ERMAL,TR 1,LEL 5328,2012-07-19,7.04,,8.1,2.4,7.2,16.8,6.1,112.9,4.11,24.4,53.8,,2.0,0.8673,24.1,54.8,0.051,13.0,0.02,,
280192058,SE ERMAL,TR 1,LEL 5328,2013-07-31,6.39,,8.1,3.0,5.8,20.8,6.3,126.8,3.54,25.6,58.0,,2.0,0.8674,21.4,54.6,0.059,12.6,0.021,,
280192058,SE ERMAL,TR 1,LEL 5328,2014-06-19,6.42,,4.8,2.9,4.2,21.4,6.4,76.4,3.13,27.4,58.3,,2.0,0.8674,24.2,42.2,0.055,14.2,0.021,,
280192058,SE ERMAL,TR 1,LEL 5328,2015-04-29,6.2,Sintomas de degradação avançada do papel.,3.0,2.0,3.0,9.0,5.0,72.0,3.83,27.5,62.6,Estado normal,2.0,0.8674,22.0,58.0,0.05,9.0,0.021,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280192058,SE ERMAL,TR 1,LEL 5328,2016-08-10,5.12,Sintomas de degradação avançada do papel.,5.0,2.0,1.0,6.0,4.0,136.0,3.41,23.8,57.0,Estado normal,2.0,0.8674,23.0,54.0,0.04,18.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192058,SE ERMAL,TR 1,LEL 5328,2017-10-24,5.72,Sintomas de degradação avançada do papel.,5.0,13.0,1.0,8.0,3.0,109.0,2.46,23.0,51.4,Estado normal,2.0,0.8674,24.0,92.0,0.05,11.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192058,SE ERMAL,TR 1,LEL 5328,2018-01-24,5.48,Sintomas de degradação avançada do papel.,4.0,2.0,3.0,5.0,3.0,87.0,3.0,27.7,64.3,Estado normal,2.0,0.8674,23.0,95.0,0.05,7.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192058,SE ERMAL,TR 1,LEL 5328,2019-04-09,5.1,Sintomas de degradação avançada do papel.,3.0,5.0,8.0,5.0,3.0,65.0,3.34,27.4,63.2,Estado normal,2.0,0.8674,23.0,86.0,0.05,9.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192058,SE ERMAL,TR 1,LEL 5328,2020-05-21,3.76,Sintomas de degradação avançada do papel.,3.0,1.0,7.0,8.0,3.0,69.0,2.72,25.5,53.0,Estado normal,2.0,0.8674,24.0,72.0,0.05,14.0,0.026,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192100,SE GODIGANA,TR 1,C 13521,1999-01-14,0.05,,15.3,1.7,1.0,1.0,1.0,80.9,1.0,22.6,62.9,,0.5,0.88,40.6,85.9,0.005,3.2,0.005,,
280192100,SE GODIGANA,TR 1,C 13521,2000-01-26,0.05,,4.4,1.3,1.0,1.0,1.0,40.3,1.0,27.0,67.0,,0.5,0.88,41.4,81.1,0.002,3.4,0.003,,
280192100,SE GODIGANA,TR 1,C 13521,2000-08-09,0.05,,7.7,4.4,1.0,1.0,1.0,164.0,1.84,34.0,99.0,,0.5,0.88,45.7,61.2,0.004,9.4,0.008,,
280192100,SE GODIGANA,TR 1,C 13521,2001-06-05,0.05,,6.9,4.6,1.0,1.9,4.3,116.2,2.1,26.9,66.0,,0.5,0.879,42.4,77.9,0.004,6.0,0.003,,
280192100,SE GODIGANA,TR 1,C 13521,2002-08-09,0.05,,4.9,1.8,1.0,1.2,2.6,66.2,1.6,22.3,54.6,,0.5,0.877,36.3,51.4,0.002,5.2,0.002,,
280192100,SE GODIGANA,TR 1,C 13521,2003-04-03,0.05,,,,,,,,,,,,0.5,0.879,43.4,55.5,0.002,4.6,0.002,,
280192100,SE GODIGANA,TR 1,C 13521,2004-08-31,0.05,,15.4,4.7,1.0,2.4,7.3,175.7,3.26,22.8,58.7,,0.5,0.883,37.5,70.5,0.023,8.5,0.003,,
280192100,SE GODIGANA,TR 1,C 13521,2005-04-26,0.05,,13.5,4.4,1.2,3.1,11.1,103.5,3.59,30.1,71.2,,0.5,0.8827,36.5,72.8,0.047,7.4,0.002,,
280192100,SE GODIGANA,TR 1,C 13521,2006-11-28,0.05,,13.2,2.9,1.0,1.3,7.7,114.8,3.05,12.1,40.5,,0.5,0.8826,27.4,22.0,0.013,28.1,0.005,,
280192100,SE GODIGANA,TR 1,C 13521,2007-04-10,0.05,,9.3,3.0,1.0,1.4,9.3,105.7,3.6,18.2,48.7,,0.5,0.8831,30.0,55.6,0.01,9.2,0.005,,
280192100,SE GODIGANA,TR 1,C 13521,2008-05-16,0.05,,13.9,3.4,1.0,1.4,10.6,150.2,4.82,26.1,65.0,,0.5,0.883,29.4,74.0,0.016,9.0,0.011,,
280192100,SE GODIGANA,TR 1,C 13521,2009-07-10,0.05,,16.4,3.3,1.0,1.3,8.7,128.7,4.53,24.3,63.6,,0.5,0.8829,27.1,56.1,0.02,11.4,0.011,,
280192100,SE GODIGANA,TR 1,C 13521,2010-03-04,0.05,,3.1,2.9,1.0,1.0,7.2,75.0,3.54,31.7,71.4,,1.0,0.8831,25.8,66.6,0.02,8.7,0.011,,
280192100,SE GODIGANA,TR 1,C 13521,2011-08-19,0.08,,19.1,3.6,1.0,1.4,5.0,219.6,4.32,21.9,58.7,,1.0,0.8795,25.4,73.4,0.031,11.9,0.018,,
280192100,SE GODIGANA,TR 1,C 13521,2012-04-19,0.12,,12.8,3.4,1.0,1.8,6.3,136.4,4.64,26.7,72.9,,1.0,0.8796,25.1,72.7,0.043,21.5,0.016,,
280192100,SE GODIGANA,TR 1,C 13521,2013-04-05,0.12,,12.3,3.6,1.0,3.6,6.4,108.0,4.11,26.2,67.9,,1.0,0.8796,24.3,67.7,0.029,10.4,0.009,,
280192100,SE GODIGANA,TR 1,C 13521,2014-07-17,0.1,,18.9,3.6,1.0,4.3,5.1,148.7,4.03,24.4,63.6,,1.0,0.8796,24.4,61.8,0.038,10.4,0.016,,
280192100,SE GODIGANA,TR 1,C 13521,2016-07-22,0.11,Papel normal,8.0,2.0,1.0,1.0,3.0,111.0,3.21,25.3,59.9,Estado normal,1.5,0.8796,25.0,62.0,0.03,12.0,0.014,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280192100,SE GODIGANA,TR 1,C 13521,2019-09-25,0.08,Papel normal,11.0,5.0,1.0,1.0,1.0,78.0,2.02,25.8,61.9,Estado normal,1.5,0.8788,24.0,64.0,0.04,8.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192101,SE MOSCAVIDE,TR 2,C 13522,1999-01-14,0.05,,1.0,1.4,1.0,1.0,1.0,45.9,1.0,33.2,81.1,,0.5,0.88,40.4,79.5,0.005,3.0,0.005,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2000-01-26,0.05,,2.0,1.2,1.0,1.0,1.0,37.2,1.0,28.0,70.8,,0.5,0.88,41.0,59.9,0.002,3.3,0.007,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2001-06-05,0.05,,11.4,5.4,1.0,1.6,5.9,229.9,1.67,30.1,76.2,,0.5,0.88,43.7,78.3,0.002,7.5,0.002,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2002-08-09,0.05,,8.0,3.1,1.0,1.0,3.0,135.7,2.34,25.3,68.4,,0.5,0.878,38.9,53.3,0.001,8.2,0.003,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2003-04-03,0.05,,,,,,,,,,,,0.5,0.879,42.0,68.3,0.003,5.3,0.002,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2004-08-31,0.05,,11.3,3.7,1.0,1.0,5.3,148.7,2.82,24.9,57.6,,0.5,0.883,37.1,69.1,0.012,8.8,0.003,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2005-04-26,0.05,,12.9,3.8,1.0,1.1,7.5,131.2,3.71,30.4,69.8,,0.5,0.8833,37.8,67.7,0.001,6.7,0.002,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2006-11-28,0.05,,16.3,4.3,1.0,1.3,10.0,152.5,4.52,26.8,67.4,,0.5,0.8832,28.1,57.2,0.01,11.2,0.004,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2007-04-10,0.05,,6.4,2.7,1.0,1.0,8.1,76.0,2.99,21.8,50.0,,0.5,0.8834,34.0,71.7,0.002,6.6,0.002,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2008-05-16,0.05,,3.5,1.9,1.0,1.0,8.1,49.3,2.57,30.4,65.2,,0.5,0.8833,34.8,44.1,0.007,4.6,0.004,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2009-07-10,0.05,,5.0,1.4,1.0,1.0,4.8,39.4,1.64,32.3,68.4,,0.5,0.8833,32.1,77.6,0.007,6.1,0.002,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2010-03-04,0.05,,4.8,1.5,1.0,1.0,3.8,37.3,1.42,35.0,76.0,,0.5,0.8833,30.4,82.2,0.003,3.6,0.002,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2011-08-19,0.05,,7.4,2.1,1.0,1.0,3.5,89.9,2.0,25.7,58.8,,0.5,0.88,25.8,84.1,0.017,6.4,0.004,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2012-04-19,0.05,,5.3,2.2,1.0,1.0,4.3,53.6,2.11,29.0,72.4,,0.5,0.8801,31.4,80.4,0.017,8.4,0.002,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2013-04-05,0.05,,2.5,2.7,1.0,1.7,4.3,69.9,2.26,25.7,63.2,,0.5,0.88,31.8,97.1,0.006,8.9,0.002,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2014-07-17,0.05,,11.0,4.1,1.0,2.5,4.4,94.5,2.93,27.3,67.4,,0.5,0.8801,31.4,51.2,0.014,8.4,0.004,,
280192101,SE MOSCAVIDE,TR 2,C 13522,2016-07-22,0.05,Papel normal,7.0,2.0,1.0,1.0,2.0,90.0,2.5,25.0,58.7,Estado normal,0.5,0.8801,30.0,80.0,0.02,8.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280192101,SE MOSCAVIDE,TR 2,C 13522,2017-12-14,0.05,Papel normal,9.0,2.0,1.0,1.0,2.0,91.0,1.99,26.6,65.9,Estado normal,0.5,0.8801,30.0,96.0,0.03,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192101,SE MOSCAVIDE,TR 2,C 13522,2018-12-03,0.05,Papel normal,6.0,4.0,1.0,1.0,1.0,76.0,2.27,27.3,63.5,Estado normal,0.5,0.8801,30.0,55.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192101,SE MOSCAVIDE,TR 2,C 13522,2019-12-05,0.05,Papel normal,11.0,5.0,1.0,1.0,1.0,89.0,2.19,28.7,65.9,Estado normal,0.5,0.8801,28.0,81.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192105,SE VOUZELA,TR 2,13182 C,2000-09-14,0.05,,3.4,2.0,1.0,1.0,2.8,97.0,1.0,20.0,58.0,,0.5,0.846,33.9,68.4,0.003,3.8,0.011,,
280192105,SE VOUZELA,TR 2,13182 C,2002-07-08,0.12,,1.0,1.9,1.7,1.0,7.3,64.0,1.13,16.0,60.6,,3.0,0.858,23.9,27.6,0.03,32.2,0.022,,
280192105,SE VOUZELA,TR 2,13182 C,2004-04-22,0.56,,5.3,3.4,60.7,11.6,1.1,67.7,1.62,25.8,65.6,,3.0,0.863,20.0,39.2,0.066,24.2,0.024,,
280192105,SE VOUZELA,TR 2,13182 C,2005-04-08,0.05,,9.7,3.9,24.3,4.3,1.8,63.7,1.41,30.8,66.8,,0.5,0.8698,36.5,71.6,0.001,12.7,0.005,,
280192105,SE VOUZELA,TR 2,13182 C,2006-04-20,0.05,,9.4,4.2,43.8,24.1,5.8,48.0,2.19,30.4,67.5,,0.5,0.8698,35.4,50.4,0.005,6.8,0.003,,
280192105,SE VOUZELA,TR 2,13182 C,2007-03-09,0.06,,13.3,5.1,26.4,33.4,10.1,48.2,2.05,24.6,61.9,,0.5,0.8699,29.1,85.4,0.014,11.9,0.004,,
280192105,SE VOUZELA,TR 2,13182 C,2009-04-29,0.06,,5.7,1.6,8.1,1.0,1.0,51.3,1.0,33.8,73.6,,0.5,0.872,29.9,77.1,0.013,4.5,0.004,,
280192105,SE VOUZELA,TR 2,13182 C,2010-01-19,0.06,,10.0,2.3,17.1,2.3,1.0,62.0,1.0,35.3,75.6,,1.0,0.8716,30.1,69.8,0.005,3.5,0.004,,
280192105,SE VOUZELA,TR 2,13182 C,2011-01-07,0.05,,4.8,2.0,18.8,2.5,1.0,55.4,1.0,31.7,69.1,,1.0,0.8683,27.9,79.2,0.011,2.1,0.004,,
280192105,SE VOUZELA,TR 2,13182 C,2012-02-27,0.05,,6.8,1.7,15.7,1.6,1.0,41.5,1.0,34.4,70.1,,1.0,0.8684,28.7,81.0,0.03,2.9,0.004,,
280192105,SE VOUZELA,TR 2,13182 C,2013-02-28,0.05,,6.2,2.6,26.2,4.1,1.0,40.4,1.06,31.1,67.1,,1.0,0.8684,30.1,86.6,0.015,2.3,0.004,,
280192105,SE VOUZELA,TR 2,13182 C,2014-04-23,0.05,,4.9,2.4,36.0,6.0,1.0,42.2,1.16,28.4,68.0,,1.0,0.8683,27.6,89.0,0.02,1.6,0.004,,
280192105,SE VOUZELA,TR 2,13182 C,2016-07-14,0.05,Sintomas de degradação ligeira do papel isolante.,13.0,2.0,40.0,5.0,2.0,67.0,1.18,26.8,62.5,Estado normal,1.0,0.8684,28.0,88.0,0.02,6.0,0.008,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280192105,SE VOUZELA,TR 2,13182 C,2017-08-17,0.05,Papel normal,10.0,15.0,21.0,3.0,2.0,61.0,1.0,25.7,61.1,Estado normal,1.0,0.8684,28.0,100.0,0.02,7.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192105,SE VOUZELA,TR 2,13182 C,2018-08-22,0.05,Papel normal,12.0,2.0,20.0,3.0,1.0,48.0,1.0,24.5,61.9,Estado normal,1.0,0.8684,28.0,79.0,0.03,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192105,SE VOUZELA,TR 2,13182 C,2019-07-12,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,9.0,2.0,25.0,4.0,2.0,46.0,1.0,27.9,59.7,Estado normal,1.0,0.8684,29.0,98.0,0.02,5.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192105,SE VOUZELA,TR 2,13182 C,2020-06-04,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,8.0,2.0,19.0,3.0,1.0,39.0,1.0,27.7,59.8,Estado normal,1.0,0.8684,27.0,94.0,0.03,5.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192130,SE VILA DA PONTE,TR 1,LEL 20089,1997-10-12,0.1,,,,,,,,,,,,,,,,,,,,
280192130,SE VILA DA PONTE,TR 1,LEL 20089,1997-12-10,,,20.0,2.0,4.0,4.0,3.0,67.0,1.0,28.0,67.0,,3.5,0.85,21.4,87.4,0.047,5.5,0.018,,
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2003-03-25,0.05,,6.4,2.4,8.6,11.0,2.7,88.6,1.0,26.6,59.6,,,,,,,,,,
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2004-03-15,0.1,,10.8,3.3,7.4,13.0,3.6,147.0,1.69,25.2,65.2,,3.5,0.856,19.8,78.3,0.057,7.8,0.02,,
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2005-04-28,0.14,,12.9,2.8,8.2,7.0,2.8,107.7,1.92,29.9,66.4,,3.5,0.8556,19.7,83.4,0.088,10.1,0.024,,
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2006-12-06,0.13,,6.9,1.0,4.3,5.8,1.5,19.4,1.0,22.6,55.1,,3.0,0.8573,19.8,85.2,0.061,7.7,0.018,,
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2007-07-19,0.11,,7.4,1.3,5.3,4.0,1.4,35.4,1.0,26.2,59.2,,3.0,0.8569,20.1,66.5,0.052,8.4,0.02,,
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2008-09-25,0.12,,10.7,2.2,20.7,6.3,2.8,61.2,1.0,28.7,66.9,,3.0,0.8573,20.0,95.1,0.044,6.8,0.02,,
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2009-03-26,0.09,,7.0,1.9,20.3,7.6,1.8,43.7,1.0,28.4,61.7,,3.5,0.8573,19.7,93.1,0.047,6.1,0.024,,
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2010-04-08,0.11,,11.7,2.9,14.4,7.1,1.7,57.3,1.03,32.7,72.8,,3.0,0.8573,20.0,82.6,0.044,5.6,0.022,,
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2011-02-03,0.1,,6.3,2.3,17.2,8.0,2.2,64.0,1.15,31.5,68.0,,3.5,0.8539,19.9,89.2,0.064,6.0,0.024,,
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2012-09-11,0.13,,10.2,2.4,17.4,13.0,3.7,88.4,1.24,23.3,54.4,,3.0,0.8539,21.2,80.8,0.06,8.3,0.028,,
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2013-09-04,0.1,,8.8,3.8,28.0,29.1,7.7,91.3,1.45,23.6,55.9,,3.5,0.8539,19.9,66.6,0.064,8.6,0.027,,
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2014-10-30,0.09,Papel normal,11.0,5.0,44.0,58.0,16.0,82.0,1.43,24.1,59.6,"Estado normal. Contaminação com gases do regulador em carga,",3.0,0.8544,18.0,85.0,0.06,8.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2015-10-30,0.09,Papel normal,10.0,3.0,41.0,37.0,12.0,104.0,1.8,27.8,62.4,Estado normal,3.5,0.8544,20.0,75.0,0.06,8.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2016-11-17,0.09,Papel normal,14.0,4.0,48.0,44.0,13.0,132.0,1.89,27.0,62.0,Estado normal,3.5,0.8544,20.0,74.0,0.05,16.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2017-10-24,0.12,Papel normal,10.0,10.0,34.0,28.0,11.0,99.0,1.41,20.2,45.7,Estado normal,3.5,0.8545,20.0,94.0,0.06,9.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2018-11-13,0.13,Papel normal,11.0,6.0,57.0,55.0,19.0,137.0,2.14,26.7,64.3,Estado normal,3.0,0.8544,20.0,99.0,0.06,9.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2019-05-22,0.07,Papel normal,11.0,5.0,52.0,54.0,20.0,85.0,1.98,28.0,59.5,Estado normal,3.0,0.8545,20.0,91.0,0.07,9.0,0.026,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192130,SE VILA DA PONTE,TR 1,LEL 20089,2020-05-20,0.08,Papel normal,7.0,3.0,44.0,37.0,14.0,78.0,1.87,25.2,52.6,Estado normal,3.5,0.8544,19.0,90.0,0.08,11.0,0.027,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2001-05-29,0.05,,6.7,2.4,1.7,1.6,3.7,86.0,1.31,16.0,59.0,,1.5,0.856,23.1,76.1,0.015,11.0,0.013,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2001-10-09,0.05,,6.2,3.7,1.0,1.0,5.6,169.0,3.5,21.0,73.0,,2.0,0.856,22.9,61.3,0.018,15.4,0.016,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2002-02-21,0.05,,1.0,2.2,1.0,3.1,5.2,99.4,3.63,29.2,90.3,,2.0,0.858,24.9,78.6,0.02,16.1,0.017,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2003-02-07,0.05,,9.0,1.8,1.0,1.0,1.0,180.9,1.0,22.0,59.8,,2.0,0.865,21.6,86.2,0.029,3.2,0.021,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2004-12-16,0.07,,3.9,1.4,1.0,1.0,1.1,57.4,1.45,30.4,71.7,,2.5,0.861,21.1,91.2,0.023,11.6,0.02,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2005-08-31,0.05,,8.8,1.6,1.1,1.0,1.1,90.8,1.5,28.5,69.8,,2.5,0.8617,22.6,80.9,0.043,15.2,0.02,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2006-02-10,0.07,,6.4,1.8,4.7,1.6,1.1,54.4,1.52,34.7,80.2,,2.5,0.8616,20.7,74.0,0.051,8.4,0.016,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2007-02-02,0.05,,2.9,1.6,1.0,1.0,1.0,50.4,1.51,33.6,75.9,,2.0,0.8616,19.7,50.6,0.024,11.2,0.016,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2008-08-27,0.07,,9.2,1.4,1.0,1.0,1.0,68.7,1.29,31.4,70.7,,2.0,0.8616,20.6,41.6,0.027,16.6,0.024,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2009-05-27,0.07,,1.0,1.2,1.0,1.0,1.0,34.2,1.04,29.9,65.4,,2.5,0.8616,20.8,70.2,0.036,12.1,0.019,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2010-04-15,0.08,,1.1,1.1,1.0,1.0,1.0,28.5,1.22,34.3,74.3,,2.5,0.8616,20.5,64.1,0.046,8.4,0.019,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2011-07-14,0.06,,4.3,1.4,1.0,1.0,1.0,74.5,1.56,29.5,66.7,,2.5,0.8582,20.8,37.0,0.037,16.1,0.02,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2012-02-10,0.05,,3.2,1.8,1.0,1.3,1.0,49.1,1.56,29.9,74.7,,,,,,,,,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2013-01-15,0.05,,6.4,1.3,1.0,1.0,1.0,59.4,1.44,27.7,61.6,,2.5,0.8583,20.0,91.4,0.048,9.1,0.022,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2014-04-03,0.08,,2.4,2.0,1.0,1.6,1.0,37.8,1.56,28.8,70.4,,2.5,0.8583,19.4,87.9,0.039,8.6,0.018,,
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2016-03-29,0.07,Papel normal,2.0,1.0,1.0,1.0,1.0,38.0,1.53,28.3,64.9,Estado normal,3.0,0.8583,20.0,60.0,0.04,10.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2017-02-08,0.09,Papel normal,1.0,2.0,1.0,1.0,1.0,48.0,1.57,29.6,71.8,Estado normal,3.0,0.8583,20.0,43.0,0.04,9.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2018-06-07,0.09,Papel normal,2.0,1.0,1.0,1.0,1.0,35.0,1.07,24.1,65.4,Estado normal,2.5,0.8584,19.0,78.0,0.06,12.0,0.024,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2019-05-29,0.08,Papel normal,2.0,1.0,1.0,1.0,1.0,40.0,1.42,30.3,66.3,Estado normal,2.5,0.8583,21.0,55.0,0.05,13.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192155,SE SENHORA DA GRAÇA,TR 1,19271 C,2020-04-06,0.08,Papel normal,1.0,1.0,1.0,1.0,1.0,35.0,1.32,29.2,63.5,Estado normal,3.0,0.8583,20.0,89.0,0.05,10.0,0.025,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280192182,SE FATIMA,TR 1,LEL 25155,1996-05-28,,,15.0,6.0,8.0,24.0,9.0,201.0,3.0,23.5,66.5,,5.0,0.851,21.5,99.7,0.048,6.0,0.019,,
280192182,SE FATIMA,TR 1,LEL 25155,1997-03-24,0.14,,13.0,2.0,5.0,14.0,5.0,51.0,1.3,26.4,62.1,,5.0,0.852,21.3,63.2,0.059,3.5,0.017,,
280192182,SE FATIMA,TR 1,LEL 25155,2000-03-20,0.16,,5.4,1.5,2.9,7.3,2.1,23.0,1.0,33.0,80.0,,5.0,0.853,21.1,99.0,0.065,3.4,0.013,,
280192182,SE FATIMA,TR 1,LEL 25155,2001-11-16,0.12,,3.8,1.4,2.1,5.2,1.1,1.0,1.0,30.8,76.4,,5.0,0.853,18.0,61.7,0.062,3.7,0.02,,
280192182,SE FATIMA,TR 1,LEL 25155,2002-07-04,0.15,,2.7,1.0,1.4,3.9,1.0,24.6,1.0,22.2,60.9,,5.0,0.85,21.6,58.1,0.077,3.9,0.019,,
280192182,SE FATIMA,TR 1,LEL 25155,2002-09-09,0.22,,4.0,2.3,3.1,10.2,1.4,25.6,1.0,30.4,78.9,,5.0,0.85,19.8,45.7,0.086,4.3,0.014,,
280192182,SE FATIMA,TR 1,LEL 25155,2004-04-15,0.18,,14.8,4.4,15.8,19.9,3.0,77.6,1.01,27.7,67.9,,4.5,0.855,18.8,67.0,0.106,6.5,0.024,,
280192182,SE FATIMA,TR 1,LEL 25155,2005-09-02,0.19,,18.4,5.1,12.1,33.5,6.0,162.3,1.85,25.4,61.3,,5.0,0.8566,18.6,75.1,0.097,17.4,0.024,,
280192182,SE FATIMA,TR 1,LEL 25155,2006-06-27,0.15,,11.7,3.9,10.0,32.1,5.4,72.3,1.35,31.4,76.1,,5.0,0.8566,18.9,89.8,0.087,6.3,0.019,,
280192182,SE FATIMA,TR 1,LEL 25155,2007-08-13,0.18,,8.9,3.0,5.1,25.0,4.4,64.4,1.44,30.3,66.9,,4.5,0.8561,19.8,92.7,0.075,6.1,0.019,,
280192182,SE FATIMA,TR 1,LEL 25155,2008-06-04,0.18,,7.5,3.2,4.0,26.8,4.4,71.8,1.36,32.3,71.6,,4.5,0.8565,19.0,92.3,0.109,7.4,0.024,,
280192182,SE FATIMA,TR 1,LEL 25155,2009-05-14,0.11,,4.8,6.8,6.2,53.2,8.0,61.7,1.42,32.4,72.0,,4.5,0.8567,18.6,95.0,0.098,8.9,0.022,,
280192182,SE FATIMA,TR 1,LEL 25155,2010-07-01,0.13,,10.2,7.4,9.1,66.1,10.7,115.8,2.18,28.4,70.7,,4.5,0.8567,18.8,60.4,0.08,10.2,0.02,,
280192182,SE FATIMA,TR 1,LEL 25155,2011-08-25,0.19,,1.0,1.5,2.4,13.6,2.6,29.2,1.0,11.7,25.7,,4.5,0.8532,17.0,96.1,0.054,9.2,0.016,,
280192182,SE FATIMA,TR 1,LEL 25155,2012-06-01,0.11,,7.0,5.4,7.6,37.5,8.4,84.2,1.62,26.4,60.7,,4.5,0.8499,18.3,32.3,0.086,10.4,0.022,,
280192182,SE FATIMA,TR 1,LEL 25155,2013-07-24,0.14,,12.0,4.6,13.3,56.2,10.1,112.3,1.77,24.8,61.9,,4.5,0.8532,18.2,80.7,0.114,10.1,0.02,,
280192182,SE FATIMA,TR 1,LEL 25155,2014-09-05,0.14,,8.3,5.4,12.0,44.8,7.8,116.9,2.04,25.0,62.4,,4.5,0.8532,15.9,78.4,0.079,9.8,0.019,,
280192182,SE FATIMA,TR 1,LEL 25155,2016-03-01,,,13.0,62.0,13.0,447.0,69.0,113.0,2.53,24.6,62.3,Defeito térmico de elevada temperatura,,,,58.0,,11.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280192182,SE FATIMA,TR 1,LEL 25155,2016-06-30,0.14,Papel normal,13.0,57.0,11.0,413.0,62.0,119.0,2.31,26.3,61.0,Defeito térmico de elevada temperatura,4.5,0.8533,19.0,72.0,0.07,7.0,0.018,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280192182,SE FATIMA,TR 1,LEL 25155,2016-12-13,,,16.0,146.0,16.0,866.0,146.0,124.0,2.34,27.8,67.2,Defeito térmico de elevada temperatura,,,,89.0,,8.0,,Conforme.,Nova colheita dentro de cerca de 2 semanas
280192182,SE FATIMA,TR 1,LEL 25155,2016-12-29,,,16.0,124.0,15.0,822.0,125.0,146.0,2.38,23.7,68.1,Defeito térmico de elevada temperatura,,,,95.0,,7.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280192182,SE FATIMA,TR 1,LEL 25155,2017-03-01,,,6.0,49.0,12.0,511.0,81.0,116.0,2.01,26.4,64.7,Defeito térmico de elevada temperatura,,,,77.0,,9.0,,Valor de partículas não conforme,Nova colheita dentro de cerca de 6 meses
280192182,SE FATIMA,TR 1,LEL 25155,2017-07-06,0.2,Papel normal,7.0,21.0,9.0,283.0,56.0,119.0,2.03,26.7,62.3,Defeito térmico de elevada temperatura,4.5,0.8533,18.0,47.0,0.11,10.0,0.017,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Regeneração do óleo.
280192182,SE FATIMA,TR 1,LEL 25155,2018-02-23,,,10.0,17.0,6.0,215.0,42.0,128.0,2.22,25.1,61.0,Defeito térmico de elevada temperatura,,,,91.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
