SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280192182,SE FATIMA,TR 1,LEL 25155,2018-07-31,0.2,Papel normal,16.0,105.0,8.0,532.0,73.0,101.0,1.0,27.6,66.7,Defeito térmico de elevada temperatura,4.5,0.8534,18.0,92.0,0.12,10.0,0.015,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280192182,SE FATIMA,TR 1,LEL 25155,2018-12-05,,,10.0,33.0,6.0,332.0,53.0,151.0,2.46,25.0,59.2,Defeito térmico de elevada temperatura,,,,85.0,,8.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280192182,SE FATIMA,TR 1,LEL 25155,2019-05-16,0.14,Papel normal,15.0,70.0,6.0,417.0,59.0,121.0,2.12,24.1,58.9,Defeito térmico de elevada temperatura,4.5,0.8533,19.0,98.0,0.1,10.0,0.018,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280192182,SE FATIMA,TR 1,LEL 25155,2019-11-14,,,50.0,304.0,13.0,1270.0,170.0,222.0,3.21,25.9,62.1,Defeito térmico de elevada temperatura,,,,78.0,,12.0,,Conforme.,Nova colheita dentro de cerca de 1 mês
280192182,SE FATIMA,TR 1,LEL 25155,2020-04-29,0.21,Papel normal,16.0,35.0,16.0,539.0,89.0,106.0,2.47,26.3,58.6,Defeito térmico de elevada temperatura,4.5,0.8533,19.0,95.0,0.1,10.0,0.016,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280192200,SE LOURIÇAL,TR 2,13046 C,1996-04-19,,,24.0,15.0,340.0,114.0,12.0,225.0,5.0,24.1,70.5,,3.5,0.854,19.0,37.1,0.172,31.0,0.025,,
280192200,SE LOURIÇAL,TR 2,13046 C,1997-03-26,0.44,,14.0,9.0,240.0,79.0,8.0,161.0,4.0,24.4,65.6,,3.5,0.855,18.9,56.4,0.152,23.8,0.024,,
280192200,SE LOURIÇAL,TR 2,13046 C,1998-03-03,0.41,,8.0,7.0,227.0,79.0,9.0,126.0,4.0,30.0,79.0,,3.5,0.855,17.2,73.9,0.148,28.0,0.028,,
280192200,SE LOURIÇAL,TR 2,13046 C,1999-05-19,0.36,,,,,,,,,,,,3.5,0.856,18.6,56.9,0.136,17.5,0.025,,
280192200,SE LOURIÇAL,TR 2,13046 C,2001-05-17,0.55,,11.8,5.8,58.4,26.7,4.5,242.6,5.76,23.8,70.8,,4.0,0.858,18.6,37.7,0.162,39.0,0.024,,
280192200,SE LOURIÇAL,TR 2,13046 C,2001-08-10,0.81,,1.0,6.3,45.2,27.1,4.9,239.6,5.6,19.7,69.3,,,,,23.1,,54.3,,,
280192200,SE LOURIÇAL,TR 2,13046 C,2001-11-02,,,,,,,,,,,,,,,,43.7,,32.2,,,
280192200,SE LOURIÇAL,TR 2,13046 C,2002-03-20,0.76,,9.3,28.2,44.1,104.2,21.9,258.7,5.47,22.2,77.3,,4.0,0.854,20.1,65.1,0.154,25.4,0.034,,
280192200,SE LOURIÇAL,TR 2,13046 C,2004-11-09,1.24,,9.2,8.7,8.0,7.1,4.3,311.9,6.1,26.8,73.7,,4.0,0.86,17.7,19.7,0.172,39.0,0.028,,
280192200,SE LOURIÇAL,TR 2,13046 C,2005-07-01,1.16,,7.7,5.7,9.8,7.6,4.8,250.8,6.09,28.2,74.9,,3.5,0.8608,16.0,24.6,0.176,55.2,0.032,,
280192200,SE LOURIÇAL,TR 2,13046 C,2006-05-05,0.05,,16.9,2.8,1.4,1.3,1.0,147.2,1.3,24.3,64.1,,0.5,0.8684,35.4,76.9,0.008,7.0,0.005,,
280192200,SE LOURIÇAL,TR 2,13046 C,2007-06-05,0.05,,10.4,3.3,7.3,3.7,2.5,97.9,1.95,25.4,62.1,,0.5,0.8683,31.4,69.2,0.008,9.3,0.004,,
280192200,SE LOURIÇAL,TR 2,13046 C,2008-04-29,0.06,,16.2,3.1,9.5,4.2,4.0,91.3,2.21,27.8,68.6,,0.5,0.8684,33.0,61.5,0.008,8.7,0.005,,
280192200,SE LOURIÇAL,TR 2,13046 C,2009-05-14,0.05,,19.2,2.5,8.0,6.4,5.2,82.6,2.5,30.5,72.4,,0.5,0.8685,32.0,53.4,0.024,16.0,0.006,,
280192200,SE LOURIÇAL,TR 2,13046 C,2010-01-29,0.08,,33.9,4.0,19.3,6.9,5.4,106.1,2.66,31.0,72.6,,0.5,0.8683,30.9,85.1,0.011,8.3,0.008,,
280192200,SE LOURIÇAL,TR 2,13046 C,2011-04-06,0.05,,27.9,5.8,47.3,19.6,7.4,95.4,2.31,29.7,72.1,,0.5,0.865,29.7,78.8,0.019,8.8,0.011,,
280192200,SE LOURIÇAL,TR 2,13046 C,2012-04-16,0.1,,24.0,5.4,59.0,30.2,9.8,79.8,2.05,28.8,70.6,,0.5,0.865,29.2,67.2,0.021,9.4,0.014,,
280192200,SE LOURIÇAL,TR 2,13046 C,2013-06-17,0.11,,26.0,19.6,64.3,57.2,16.8,81.4,1.79,27.9,63.0,,0.5,0.865,28.3,67.6,0.03,8.4,0.008,,
280192200,SE LOURIÇAL,TR 2,13046 C,2016-07-27,0.3,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,3.0,34.0,17.0,7.0,67.0,1.54,28.1,62.6,Estado normal,1.0,0.8651,28.0,85.0,0.03,10.0,0.008,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280192200,SE LOURIÇAL,TR 2,13046 C,2017-08-22,0.25,Papel normal,11.0,4.0,30.0,14.0,6.0,77.0,1.33,27.2,60.5,Estado normal,1.0,0.8651,25.0,47.0,0.03,11.0,0.013,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280192200,SE LOURIÇAL,TR 2,13046 C,2018-08-07,0.26,Papel normal,6.0,3.0,30.0,11.0,4.0,55.0,1.0,30.4,71.4,Estado normal,1.5,0.8651,24.0,65.0,0.04,11.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192200,SE LOURIÇAL,TR 2,13046 C,2019-07-22,0.24,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.0,4.0,44.0,18.0,6.0,75.0,1.38,31.4,68.3,Estado normal,1.0,0.8651,27.0,49.0,0.03,10.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192200,SE LOURIÇAL,TR 2,13046 C,2020-07-28,0.25,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.0,4.0,37.0,18.0,5.0,70.0,1.16,29.0,63.8,Estado normal,1.0,0.8651,27.0,46.0,0.02,9.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192207,SE SANTO ONOFRE,TR 3,19322 C,1994-05-25,,,4.0,3.0,41.0,7.0,2.0,46.0,1030.0,27752.0,66442.0,,,,,,,,,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,1996-11-07,,,2.0,2.0,36.0,6.0,2.0,40.0,1.0,28.9,68.3,,1.5,0.851,27.9,84.0,0.037,7.8,0.018,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,1997-06-03,,,2.0,1.0,32.0,5.0,2.0,31.0,1.0,26.9,62.5,,1.5,0.851,25.5,92.4,0.015,11.2,0.02,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,1998-01-06,0.05,,2.9,2.0,34.0,5.1,1.7,57.0,1.15,26.0,66.0,,1.5,0.853,25.1,63.2,0.012,16.8,0.02,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,1998-03-11,0.05,,2.0,1.0,28.0,5.0,2.0,35.0,1.0,28.0,74.0,,1.5,0.85,24.3,88.0,0.008,7.2,0.021,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,2000-09-14,0.05,,4.1,1.6,21.0,3.7,1.1,48.0,1.0,19.0,48.0,,2.0,0.85,27.3,84.2,0.024,16.6,0.021,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,2001-07-25,0.05,,4.2,2.0,1.0,5.4,1.4,50.6,1.16,29.2,73.1,,2.0,0.851,22.3,76.2,0.012,17.5,0.02,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,2004-11-09,0.05,,5.8,2.1,26.2,3.7,1.2,79.7,2.0,30.0,72.5,,2.0,0.855,22.9,62.4,0.029,14.2,0.022,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,2005-07-01,0.05,,2.9,1.8,21.4,3.6,1.4,56.7,1.93,32.4,74.0,,2.0,0.8559,23.1,58.7,0.042,21.0,0.022,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,2006-05-05,0.05,,4.6,1.5,12.8,3.4,1.1,45.4,1.46,31.7,72.4,,2.0,0.8558,22.8,61.5,0.03,17.1,0.023,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,2007-06-05,0.05,,1.8,1.6,10.0,2.9,1.0,42.1,1.34,30.8,67.5,,2.0,0.8558,22.6,40.8,0.022,15.9,0.023,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,2008-04-29,0.05,,1.2,1.4,7.6,1.9,1.0,40.3,1.32,34.4,73.9,,2.0,0.8557,22.9,57.7,0.029,14.6,0.023,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,2009-05-14,0.05,,1.6,1.4,5.2,1.4,1.0,36.8,1.3,34.3,75.9,,2.0,0.8559,22.0,74.4,0.038,16.7,0.022,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,2010-01-29,0.05,,2.1,1.6,5.7,1.5,1.0,45.4,1.43,33.5,75.0,,2.0,0.8557,22.4,68.2,0.022,14.3,0.023,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,2011-04-06,0.05,,5.1,1.8,18.4,3.4,1.0,45.8,1.42,28.9,72.6,,2.0,0.8524,21.7,49.0,0.029,13.2,0.024,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,2012-04-16,0.05,,7.3,2.6,43.8,8.4,1.2,45.2,1.72,29.0,71.2,,2.0,0.8538,21.7,81.2,0.032,14.4,0.022,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,2013-06-17,0.05,,7.7,10.6,59.0,24.5,5.0,35.0,1.76,30.4,67.1,,2.0,0.8538,21.3,66.6,0.038,12.3,0.021,,
280192207,SE SANTO ONOFRE,TR 3,19322 C,2016-08-03,0.05,Papel normal,1.0,2.0,61.0,14.0,2.0,23.0,1.34,30.0,66.0,Estado normal,2.0,0.8556,24.0,68.0,0.03,15.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192207,SE GUARDA,EX TR 1,19322 C,2017-10-19,0.05,Papel normal,4.0,4.0,30.0,8.0,2.0,117.0,1.89,26.2,62.6,Estado normal,2.0,0.8561,23.0,55.0,0.03,17.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192207,SE GUARDA,EX TR 1,19322 C,2018-10-26,0.05,Papel normal,3.0,12.0,16.0,6.0,2.0,103.0,2.51,26.2,61.5,Estado normal,2.0,0.856,22.0,46.0,0.03,17.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192207,SE GUARDA,EX TR 1,19322 C,2019-10-02,0.05,Papel normal,8.0,5.0,14.0,4.0,2.0,78.0,2.17,29.7,79.6,Estado normal,2.0,0.856,22.0,44.0,0.03,16.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192211,SE PERO PINHEIRO,TR 2,C 12066,1996-07-30,,,23.0,7.0,54.0,8.0,7.0,172.0,3.5,22.7,62.3,,2.0,0.871,27.7,52.1,0.024,20.7,0.012,,
280192211,SE PERO PINHEIRO,TR 2,C 12066,1997-03-12,0.09,,18.0,6.0,43.0,7.0,6.0,169.0,3.9,22.0,62.0,,1.5,0.871,27.3,55.8,0.019,16.7,0.009,,
280192211,SE PERO PINHEIRO,TR 2,C 12066,1999-08-25,0.11,,5.9,3.8,41.0,6.0,3.0,96.0,2.25,16.0,47.0,,2.5,0.872,21.7,38.3,0.018,21.7,0.016,,
280192211,SE PERO PINHEIRO,TR 2,C 12066,2000-10-24,0.22,,14.9,6.2,62.6,10.2,6.4,174.4,4.86,21.2,59.9,,2.5,0.872,25.8,46.2,0.03,20.3,0.014,,
280192211,SE PERO PINHEIRO,TR 2,C 12066,2001-10-30,0.29,,5.8,6.2,51.0,7.1,7.2,208.0,5.3,25.0,65.0,,3.0,0.873,19.9,39.7,0.034,22.2,0.019,,
280192211,SE PERO PINHEIRO,TR 2,C 12066,2002-10-01,0.31,,14.1,5.5,56.0,9.9,6.2,182.1,4.96,24.8,65.2,,3.0,0.871,20.6,45.4,0.037,26.0,0.016,,
280192211,SE PERO PINHEIRO,TR 2,C 12066,2003-08-22,0.42,,32.9,8.0,28.9,4.8,3.8,435.7,4.65,18.7,66.4,,3.0,0.874,20.4,35.9,0.043,32.9,0.014,,
280192211,SE PERO PINHEIRO,TR 2,C 12066,2004-11-09,0.59,,14.3,5.8,46.4,4.8,2.0,222.7,4.56,18.5,67.8,,3.0,0.875,21.3,29.7,0.085,24.7,0.019,,
280192211,SE PERO PINHEIRO,TR 2,C 12066,2005-07-14,0.56,,18.2,6.1,59.0,5.3,2.9,182.9,3.91,29.9,72.6,,3.0,0.8756,19.3,31.8,0.074,25.7,0.022,,
280192211,SE PERO PINHEIRO,TR 2,C 12066,2006-11-09,0.55,,9.7,4.2,35.9,5.7,4.3,133.4,3.5,20.5,50.3,,3.0,0.8753,19.4,27.4,0.081,26.9,0.016,,
280192211,SE PERO PINHEIRO,TR 2,C 12066,2007-08-20,0.57,,21.8,6.0,68.1,10.0,9.2,149.0,4.3,28.9,71.6,,3.0,0.8751,19.9,52.3,0.067,16.5,0.016,,
280192211,SE PERO PINHEIRO,TR 2,C 12066,2011-10-14,0.67,,17.3,5.9,77.4,14.3,9.7,231.9,5.98,21.3,63.7,,3.0,0.872,20.1,35.8,0.068,30.4,0.017,,
280192211,SE PERO PINHEIRO,TR 2,C 12066,2012-10-30,0.75,,12.9,6.1,89.8,16.6,7.4,160.4,5.2,24.4,56.6,,3.0,0.872,19.6,30.4,0.081,29.3,0.017,,
280192211,SE PERO PINHEIRO,TR 2,C 12066,2013-11-06,0.71,,10.9,6.1,99.6,16.7,5.9,146.4,4.74,26.1,67.4,,3.0,0.872,19.3,39.9,0.083,19.6,0.019,,
280192211,SE PERO PINHEIRO,TR 2,C 12066,2014-11-05,0.68,Sintomas de degradação ligeira do papel isolante.,17.0,6.0,75.0,16.0,5.0,180.0,4.4,24.3,64.1,"Estado normal. Contaminação com gases do regulador em carga,",3.0,0.872,17.0,38.0,0.07,23.0,0.016,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192211,SE PERO PINHEIRO,TR 2,C 12066,2015-09-03,0.75,Sintomas de degradação ligeira do papel isolante.,18.0,5.0,91.0,10.0,3.0,174.0,5.32,24.7,66.3,Estado normal,3.0,0.872,19.0,46.0,0.06,20.0,0.015,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192211,SE PERO PINHEIRO,TR 2,C 12066,2016-09-13,0.77,Sintomas de degradação ligeira do papel isolante.,23.0,6.0,96.0,12.0,4.0,210.0,5.09,25.1,67.5,Estado normal,3.5,0.8721,19.0,31.0,0.06,26.0,0.02,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280192211,SE PERO PINHEIRO,TR 2,C 12066,2017-10-24,0.88,Sintomas de degradação ligeira do papel isolante.,19.0,24.0,55.0,21.0,11.0,181.0,3.24,22.8,55.7,Estado normal,3.5,0.8721,20.0,32.0,0.07,28.0,0.022,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280192211,SE PERO PINHEIRO,TR 2,C 12066,2018-01-17,0.85,Sintomas de degradação ligeira do papel isolante.,17.0,42.0,66.0,54.0,24.0,180.0,3.74,28.5,69.3,Estado normal,3.5,0.8721,20.0,31.0,0.09,18.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192211,SE PERO PINHEIRO,TR 2,C 12066,2019-01-24,0.79,Sintomas de degradação ligeira do papel isolante.,6.0,32.0,30.0,70.0,28.0,101.0,3.99,26.6,63.5,Estado normal,3.0,0.8721,20.0,69.0,0.09,17.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192211,SE PERO PINHEIRO,TR 2,C 12066,2020-01-15,0.85,Sintomas de degradação ligeira do papel isolante.,4.0,6.0,23.0,33.0,17.0,59.0,3.14,30.8,67.3,Estado normal,3.0,0.8721,20.0,84.0,0.1,13.0,0.02,OK. Óleo com alguma degradação,Nova colheita com periodicidade pré-estabelecida
280192212,SE ARROJA,TR 1,LEL 104953,2008-10-02,0.05,,4.6,3.6,1.0,1.0,1.0,229.4,1.16,27.2,65.2,,0.5,0.8826,38.1,61.3,0.008,5.3,0.008,,
280192212,SE ARROJA,TR 1,LEL 104953,2009-10-09,0.05,,7.2,4.6,1.0,1.0,1.0,312.0,2.1,28.1,69.3,,0.5,0.8826,33.0,82.7,0.001,3.6,0.003,,
280192212,SE ARROJA,TR 1,LEL 104953,2010-10-06,0.05,,7.1,4.6,1.0,1.0,1.0,291.8,2.44,28.6,70.6,,0.5,0.8836,26.0,79.4,0.034,6.7,0.002,,
280192212,SE ARROJA,TR 1,LEL 104953,2011-08-18,0.05,,3.6,4.2,1.0,1.0,1.0,258.2,2.37,26.3,63.0,,1.0,0.8793,35.9,83.4,0.005,3.7,0.002,,
280192212,SE ARROJA,TR 1,LEL 104953,2012-10-29,0.05,,28.6,30.1,1.0,6.2,11.2,257.7,2.44,3.4,56.9,,1.5,0.8793,31.0,84.7,0.007,6.1,0.007,,
280192212,SE ARROJA,TR 1,LEL 104953,2013-10-07,0.05,,27.4,26.7,1.0,5.0,13.1,182.2,2.25,4.1,60.7,,1.5,0.8793,23.4,81.9,0.014,3.2,0.009,,
280192212,SE ARROJA,TR 1,LEL 104953,2014-11-03,0.05,Papel normal,29.0,11.0,1.0,5.0,11.0,192.0,2.01,10.0,61.7,Estado normal,1.0,0.8794,27.0,87.0,0.02,7.0,8691000.0,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192212,SE ARROJA,TR 1,LEL 104953,2015-09-04,0.05,Papel normal,30.0,6.0,1.0,2.0,7.0,192.0,2.38,15.4,60.1,Estado normal,1.5,0.8794,25.0,63.0,0.03,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192212,SE ARROJA,TR 1,LEL 104953,2016-09-16,0.05,Papel normal,29.0,5.0,1.0,1.0,6.0,217.0,2.21,20.2,65.5,Estado normal,1.5,0.8794,25.0,83.0,0.02,2.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192212,SE ARROJA,TR 1,LEL 104953,2017-10-27,0.05,Papel normal,13.0,5.0,1.0,1.0,2.0,119.0,1.15,14.5,39.2,Estado normal,1.5,0.8795,26.0,79.0,0.03,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192212,SE ARROJA,TR 1,LEL 104953,2018-09-24,0.05,Papel normal,13.0,10.0,1.0,1.0,3.0,139.0,2.0,23.0,58.1,Estado normal,1.5,0.8795,25.0,55.0,0.03,8.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192212,SE ARROJA,TR 1,LEL 104953,2019-11-15,0.05,Papel normal,13.0,6.0,1.0,1.0,2.0,188.0,1.93,25.5,60.8,Estado normal,1.5,0.8795,25.0,39.0,0.02,10.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192237,SE QUELUZ,TR 2,13036 C,1996-04-10,,,6.0,34.0,39.0,421.0,60.0,215.0,7.0,24.5,67.4,,,,,,,31.1,,,
280192237,SE QUELUZ,TR 2,13036 C,1999-08-04,1.82,,5.0,2.4,4.3,3.7,2.0,117.0,1.5,17.0,56.0,,1.5,0.855,24.5,55.0,0.026,17.4,0.022,,
280192237,SE QUELUZ,TR 2,13036 C,2000-10-23,2.0,,8.3,4.6,30.0,9.4,3.3,231.0,3.64,21.0,70.0,,2.5,0.854,24.5,66.3,0.037,21.4,0.017,,
280192237,SE QUELUZ,TR 2,13036 C,2001-08-17,2.03,,7.6,6.5,53.0,17.4,5.0,296.8,5.27,32.7,105.1,,2.5,0.855,18.8,70.8,0.036,21.8,0.069,,
280192237,SE QUELUZ,TR 2,13036 C,2002-08-08,1.24,,6.2,3.4,32.2,10.1,2.8,183.0,2.97,22.1,64.8,,2.5,0.854,19.2,30.0,0.043,22.8,0.069,,
280192237,SE QUELUZ,TR 2,13036 C,2003-04-30,2.11,,7.4,3.4,36.4,9.0,2.6,174.1,2.53,21.3,58.0,,2.5,0.853,18.3,37.6,0.086,21.0,0.04,,
280192237,SE QUELUZ,TR 2,13036 C,2004-08-31,1.53,,8.8,3.8,23.5,9.3,2.8,261.7,3.61,18.7,58.0,,2.5,0.857,20.7,26.9,0.081,38.6,0.024,,
280192237,SE QUELUZ,TR 2,13036 C,2005-04-26,2.97,,10.6,4.0,42.3,11.5,3.4,226.9,5.01,28.9,75.1,,3.0,0.8576,17.3,34.3,0.089,21.3,0.051,,
280192237,SE QUELUZ,TR 2,13036 C,2005-08-12,,,,,,,,,,,,,,,,24.0,,35.2,,,
280192237,SE QUELUZ,TR 2,13036 C,2006-06-02,0.2,,10.4,2.4,1.0,1.0,1.0,124.4,1.38,26.8,70.4,,0.5,0.8668,38.0,42.4,0.006,18.4,0.013,,
280192237,SE QUELUZ,TR 2,13036 C,2007-12-14,0.98,,9.2,19.0,17.2,40.7,11.2,219.9,4.56,28.0,66.5,,0.5,0.8668,32.4,51.9,0.008,15.9,0.011,,
280192237,SE QUELUZ,TR 2,13036 C,2008-09-01,1.27,,22.3,96.2,16.5,203.7,51.6,188.5,4.54,27.7,65.3,,0.5,0.8667,31.6,40.0,0.013,19.6,0.016,,
280192237,SE QUELUZ,TR 2,13036 C,2008-12-04,,,19.8,97.5,14.2,230.7,58.1,170.7,4.18,27.6,62.4,,,,,,,,,,
280192237,SE QUELUZ,TR 2,13036 C,2009-10-09,1.42,,13.5,32.6,21.7,142.4,42.4,214.9,4.62,26.7,66.1,,0.5,0.8668,34.7,44.8,0.009,23.2,0.012,,
280192237,SE QUELUZ,TR 2,13036 C,2010-03-04,1.4,,26.7,59.4,26.3,197.4,49.3,233.1,4.84,30.4,74.1,,0.5,0.8667,35.0,75.6,0.016,4.4,0.011,,
280192237,SE QUELUZ,TR 2,13036 C,2011-02-04,1.34,,11.3,27.6,18.3,135.0,36.5,114.4,3.4,33.3,75.9,,0.5,0.8633,34.0,82.4,0.004,5.3,0.007,,
280192237,SE QUELUZ,TR 2,13036 C,2011-08-24,0.94,,4.2,1.2,2.4,1.1,1.6,38.1,1.0,10.4,25.5,,,,,30.7,,21.9,,,
280192237,SE QUELUZ,TR 2,13036 C,2012-02-28,1.43,,26.3,4.0,27.9,5.0,1.3,209.5,3.43,25.5,60.9,,1.0,0.8648,31.6,69.6,0.018,16.4,0.013,,
280192237,SE QUELUZ,TR 2,13036 C,2013-09-25,1.1,,16.3,4.1,68.6,12.2,2.2,105.2,3.19,28.0,63.2,,1.0,0.8647,30.3,42.4,0.022,12.4,0.01,,
280192237,SE QUELUZ,TR 2,13036 C,2014-05-30,1.16,,10.0,5.5,75.4,12.7,2.2,102.7,3.09,28.0,64.4,,1.0,0.8647,29.6,44.3,0.026,14.0,0.012,,
280192237,SE QUELUZ,TR 2,13036 C,2015-03-30,0.9,Sintomas de degradação significativa do papel antes da substituição do óleo.,15.0,5.0,81.0,10.0,2.0,101.0,3.45,26.8,60.0,Estado normal,1.0,0.8647,30.0,44.0,0.02,14.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192237,SE QUELUZ,TR 2,13036 C,2016-02-12,1.27,Sintomas de degradação significativa do papel.,14.0,5.0,100.0,11.0,2.0,140.0,3.83,25.5,61.1,Estado normal,1.0,0.8648,26.0,61.0,0.02,15.0,0.012,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280192237,SE QUELUZ,TR 2,13036 C,2017-01-06,1.27,Sintomas de degradação significativa do papel.,12.0,4.0,101.0,10.0,2.0,104.0,3.37,28.6,65.8,Estado normal,1.0,0.8648,29.0,53.0,0.02,14.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192237,SE QUELUZ,TR 2,13036 C,2018-07-12,1.54,Sintomas de degradação significativa do papel.,29.0,4.0,79.0,8.0,2.0,149.0,3.12,23.1,66.2,Estado normal,1.0,0.8648,30.0,32.0,0.02,22.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192237,SE QUELUZ,TR 2,13036 C,2019-07-16,1.56,Sintomas de degradação avançada do papel antes da substituição do óleo.,14.0,5.0,68.0,13.0,3.0,203.0,5.62,26.0,64.3,Estado normal,1.0,0.8648,30.0,29.0,0.02,21.0,0.02,Valor de tensão disruptiva não conforme,Tratamento de secagem ao óleo e enrolamentos logo que seja possível do ponto de vista de exploração. Nova colheita com periodicidade pré-estabelecida.
280192268,SE PAMPILHOSA,TR 2,19348 C,1997-06-04,,,4.0,2.0,20.0,3.0,1.0,32.0,1.0,26.7,63.8,,2.5,0.85,25.4,78.2,0.01,7.3,0.008,,
280192268,SE PAMPILHOSA,TR 2,19348 C,1999-10-22,0.05,,1.0,1.6,27.0,3.7,1.0,10.0,1.0,31.0,83.0,,2.5,0.853,25.1,76.0,0.015,8.1,0.011,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2001-03-13,0.05,,3.8,1.2,21.0,2.8,1.0,1.0,1.0,27.0,69.0,,2.5,0.851,26.2,78.5,0.011,6.2,0.006,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2001-11-15,0.05,,2.8,1.9,38.8,4.1,1.0,52.4,1.0,29.0,76.3,,2.5,0.851,24.6,80.7,0.015,9.1,0.008,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2002-11-05,0.05,,4.9,2.8,26.3,11.0,7.6,21.0,1.0,26.8,72.7,,2.5,0.851,24.2,56.6,0.018,9.6,0.009,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2003-11-24,0.05,,9.9,2.8,28.8,3.9,1.7,118.9,1.61,24.8,68.7,,2.5,0.855,23.6,82.2,0.008,9.5,0.008,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2004-07-15,0.05,,17.5,1.7,23.0,6.1,1.0,60.7,1.52,26.3,75.4,,2.5,0.854,23.3,53.9,0.022,14.2,0.01,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2005-04-15,0.05,,12.4,2.8,26.5,5.8,1.2,60.8,1.44,28.6,72.7,,2.5,0.8565,23.2,52.7,0.021,15.0,0.01,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2006-02-22,0.05,,14.4,2.7,21.7,8.9,1.8,59.9,1.7,28.8,76.8,,2.5,0.8566,22.7,81.8,0.046,15.0,0.012,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2007-01-26,0.05,,12.2,3.6,18.3,12.6,3.8,60.0,1.85,29.6,75.4,,2.5,0.8566,20.3,82.3,0.019,12.2,0.011,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2008-02-01,0.05,,10.0,2.7,12.8,13.3,2.9,51.8,1.69,28.4,68.0,,2.5,0.8569,20.4,61.0,0.022,16.4,0.012,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2009-03-12,0.05,,6.0,2.3,7.4,13.0,3.1,36.2,1.46,29.4,67.5,,2.5,0.8566,21.1,49.3,0.021,27.4,0.013,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2010-01-07,0.05,,7.9,2.6,5.6,12.3,3.1,50.1,1.6,34.6,84.2,,2.5,0.8568,21.4,79.7,0.032,9.3,0.013,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2011-06-16,0.05,,19.3,3.4,4.9,15.7,4.0,89.6,1.82,30.6,76.8,,2.5,0.8533,20.4,58.8,0.033,20.9,0.014,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2012-09-27,0.05,,17.3,3.0,5.4,17.0,3.2,78.2,1.57,22.7,62.4,,2.5,0.8533,19.6,80.9,0.038,14.2,0.015,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2013-10-24,0.05,,18.7,3.5,3.9,19.6,4.2,84.4,1.89,26.0,70.1,,2.5,0.8534,20.9,49.1,0.083,17.0,0.014,,
280192268,SE PAMPILHOSA,TR 2,19348 C,2016-09-19,0.05,Papel normal,22.0,8.0,4.0,40.0,10.0,110.0,2.24,28.9,76.7,Estado normal,3.0,0.8534,20.0,54.0,0.03,17.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192268,SE PAMPILHOSA,TR 2,19348 C,2017-11-03,0.06,Papel normal,10.0,13.0,2.0,21.0,5.0,76.0,1.66,28.0,66.6,Estado normal,2.5,0.8534,20.0,59.0,0.05,10.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192268,SE PAMPILHOSA,TR 2,19348 C,2018-10-12,0.05,Papel normal,11.0,11.0,2.0,10.0,5.0,99.0,1.97,26.8,66.1,Estado normal,2.5,0.8535,20.0,37.0,0.05,20.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192268,SE PAMPILHOSA,TR 2,19348 C,2019-08-28,0.05,Papel normal,13.0,2.0,2.0,5.0,3.0,89.0,1.88,27.9,64.9,Estado normal,3.0,0.8534,19.0,39.0,0.05,21.0,0.017,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192268,SE PAMPILHOSA,TR 2,19348 C,2020-08-10,0.05,Papel normal,11.0,2.0,2.0,5.0,3.0,77.0,1.82,27.8,63.1,Estado normal,3.0,0.8535,19.0,52.0,0.04,19.0,0.017,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,1997-09-16,0.41,,2.0,1.0,1.0,2.0,1.0,44.0,1.4,28.4,67.3,,3.0,0.866,19.5,90.1,0.094,10.7,0.035,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,1998-03-06,0.17,,1.8,1.4,1.0,1.6,1.1,29.9,1.2,30.9,80.5,,3.0,0.866,19.2,70.9,0.082,9.0,0.027,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,1999-05-20,0.43,,3.6,1.3,1.0,1.6,1.0,61.0,1.32,29.0,73.0,,,,,,,17.1,,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,2000-07-04,0.46,,3.3,1.2,1.0,1.0,1.0,67.0,1.32,36.0,103.0,,3.0,0.868,22.3,75.2,0.077,16.8,0.036,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,2001-05-31,0.32,,6.4,1.0,1.0,1.0,1.0,30.0,1.0,16.0,43.0,,,,,66.3,,15.9,,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,2002-07-03,,,5.3,1.0,1.0,1.0,1.0,40.1,1.0,29.4,77.7,,,,,,,,,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,2003-05-09,0.35,,1.3,1.3,1.0,1.0,1.0,52.3,1.13,29.3,66.6,,3.0,0.866,18.4,66.1,0.084,10.3,0.029,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,2004-06-03,0.38,,1.1,1.1,1.0,1.1,1.0,46.7,1.01,28.6,63.6,,2.5,0.871,18.3,46.3,0.092,20.9,0.03,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,2005-03-09,0.43,,4.1,1.4,1.0,1.0,1.0,54.3,1.53,32.8,74.7,,2.5,0.8712,18.4,50.3,0.108,11.6,0.034,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,2006-06-29,0.42,,1.0,1.3,1.0,2.1,1.0,63.1,1.54,32.1,71.9,,2.5,0.8713,18.3,41.0,0.116,14.8,0.044,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,2007-08-14,0.45,,3.2,1.4,1.0,2.1,1.0,71.0,1.82,30.4,67.6,,2.5,0.871,18.8,31.4,0.089,27.2,0.036,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,2008-06-04,0.42,,1.0,1.2,1.0,1.3,1.0,47.9,1.61,33.3,71.0,,2.5,0.8718,18.6,67.9,0.097,14.7,0.04,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,2009-06-03,0.43,,1.0,1.2,1.0,1.7,1.0,49.8,1.59,32.3,70.9,,2.5,0.8714,18.6,44.1,0.094,16.4,0.039,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,2010-01-27,0.46,,1.2,1.6,1.0,3.4,1.0,44.2,1.71,35.4,76.2,,2.5,0.8713,18.2,81.4,0.087,11.2,0.036,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,2011-08-26,0.42,,3.4,1.4,1.0,1.0,1.0,72.2,1.62,33.0,70.0,,2.5,0.868,18.0,44.1,0.078,17.4,0.039,,
280192269,SE VIEIRA DE LEIRIA,TR 1,13014 C,2012-02-07,0.42,,3.1,1.7,1.0,2.1,1.0,48.1,1.56,31.2,71.6,,2.5,0.868,18.0,84.4,0.082,9.5,0.036,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,1997-09-16,0.07,,4.0,5.0,2.0,6.0,3.0,175.0,3.0,21.1,62.0,,3.5,0.862,21.2,75.5,0.038,17.5,0.024,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,1998-03-06,0.09,,2.0,4.0,1.0,3.0,6.0,127.0,3.3,28.0,80.0,,3.5,0.862,20.2,49.7,0.035,22.4,0.028,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,2000-07-04,0.18,,2.9,3.4,1.0,2.5,2.4,169.0,3.23,24.0,76.0,,4.0,0.864,21.3,74.0,0.048,15.1,0.035,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,2001-05-31,0.17,,5.3,3.1,1.0,2.2,2.4,124.0,2.93,18.0,54.0,,,,,66.8,,21.7,,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,2002-07-03,0.24,,1.7,2.6,1.0,2.9,1.9,142.4,2.98,15.7,61.1,,4.0,0.86,19.8,45.3,0.065,13.8,0.035,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,2003-05-08,,,2.6,3.9,1.0,2.7,2.9,168.6,3.21,21.6,66.5,,4.5,0.861,18.8,54.3,0.08,11.9,0.034,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,2004-06-03,0.37,,3.6,3.8,1.0,3.2,3.0,162.3,3.11,22.9,66.9,,4.5,0.866,17.4,53.8,0.089,15.5,0.038,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,2005-03-10,0.48,,4.1,4.9,1.0,2.7,4.6,166.0,5.41,29.7,76.8,,4.5,0.8665,17.5,87.1,0.113,12.1,0.039,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,2006-05-02,0.45,,6.4,4.0,1.0,5.3,4.1,194.4,5.73,21.7,71.3,,4.5,0.8665,18.1,67.4,0.144,19.6,0.043,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,2007-06-06,0.56,,1.8,3.8,1.0,4.6,3.7,183.7,5.11,19.0,61.4,,4.5,0.8662,16.9,63.9,0.104,20.6,0.044,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,2008-04-30,0.79,,2.4,4.0,1.0,4.3,4.1,203.8,6.14,24.2,70.3,,4.5,0.8667,17.3,57.1,0.097,18.1,0.049,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,2009-06-03,0.79,,3.4,4.2,1.0,4.6,4.3,247.3,6.52,24.9,71.5,,4.5,0.8666,17.1,83.4,0.118,23.7,0.044,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,2010-01-27,0.91,,2.3,4.1,1.0,4.4,4.3,195.3,6.56,27.0,73.8,,4.5,0.8666,17.2,54.1,0.123,17.7,0.046,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,2011-04-05,0.92,,4.0,2.9,1.0,3.3,3.1,140.0,4.2,22.3,66.3,,4.5,0.8632,16.9,85.9,0.133,13.4,0.048,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,2012-02-07,1.14,,4.2,4.1,1.0,6.5,5.8,178.8,5.38,25.1,72.1,,5.0,0.8633,16.8,60.7,0.137,13.4,0.051,,
280192271,SE MARINHA GRANDE,EX TR 2,LEL 13797,2013-02-04,1.22,,2.3,4.3,1.0,7.4,5.4,195.6,5.75,23.4,67.4,,5.0,0.8633,16.2,65.4,0.136,12.0,0.048,,
280192273,SE VALE SERRAO,TR 1,5503 C,1996-06-03,,,1058.0,6.0,14.0,5.0,2.0,74.0,1.2,16.9,58.2,,2.5,0.856,23.4,86.8,0.04,12.2,0.023,,
280192273,SE VALE SERRAO,TR 1,5503 C,1996-11-18,,,138.0,3.0,23.0,6.0,1.0,63.0,1.1,24.9,71.7,,,,,,,14.0,,,
280192273,SE VALE SERRAO,TR 1,5503 C,1997-03-14,,,32.0,2.0,21.0,5.0,1.0,33.0,1.0,26.6,62.7,,,,,,,12.3,,,
280192273,SE VALE SERRAO,TR 1,5503 C,1997-04-13,0.06,,,,,,,,,,,,,,,,,,,,
280192273,SE VALE SERRAO,TR 1,5503 C,1998-09-16,0.05,,81.7,2.1,25.9,5.1,1.0,81.5,1.4,22.3,68.1,,2.5,0.858,21.8,53.3,0.031,15.2,0.017,,
280192273,SE VALE SERRAO,TR 1,5503 C,1999-10-29,0.07,,46.0,2.0,26.0,5.0,1.0,52.0,1.25,27.0,75.0,,,,,70.9,,12.8,,,
280192273,SE VALE SERRAO,TR 1,5503 C,2001-01-04,0.09,,79.4,1.9,22.3,3.7,1.0,52.5,1.0,23.6,62.6,,2.5,0.858,23.9,84.0,0.031,8.7,0.023,,
280192273,SE VALE SERRAO,TR 1,5503 C,2001-10-09,0.06,,40.0,1.6,17.0,2.3,1.0,68.0,1.18,26.0,69.0,,,,,87.1,,12.8,,,
280192273,SE VALE SERRAO,TR 1,5503 C,2002-02-18,0.05,,6.1,1.4,12.2,2.4,1.0,41.1,1.0,32.9,99.3,,2.5,0.857,22.4,85.3,0.034,9.4,0.019,,
280192273,SE VALE SERRAO,TR 1,5503 C,2003-02-07,,,53.0,1.7,18.7,2.8,1.0,52.8,1.09,26.3,59.0,,2.5,0.858,19.8,72.7,0.029,9.7,0.021,,
280192273,SE VALE SERRAO,TR 1,5503 C,2004-04-05,0.09,,79.2,1.4,13.2,2.0,1.0,56.7,1.0,26.0,64.1,,2.5,0.86,19.7,59.1,0.048,12.6,0.026,,
280192273,SE VALE SERRAO,TR 1,5503 C,2005-02-21,0.1,,56.3,1.4,7.2,1.0,1.0,64.7,1.27,32.8,77.2,,3.0,0.8611,19.1,41.1,0.078,9.4,0.027,,
280192273,SE VALE SERRAO,TR 1,5503 C,2006-02-07,0.12,,35.4,1.4,2.9,1.0,1.0,66.0,1.31,31.9,77.4,,3.0,0.8611,18.1,47.1,0.069,16.4,0.027,,
280192273,SE VALE SERRAO,TR 1,5503 C,2007-02-02,0.11,,57.3,6.5,15.6,5.4,17.1,87.6,1.56,28.7,71.2,,2.5,0.8611,18.6,68.1,0.062,18.1,0.028,,
280192273,SE VALE SERRAO,TR 1,5503 C,2008-02-25,0.16,,108.0,2.3,14.7,3.3,1.0,83.9,1.5,28.2,68.0,,3.0,0.8614,18.4,41.0,0.048,24.1,0.029,,
280192273,SE VALE SERRAO,TR 1,5503 C,2008-08-29,,,195.4,1.8,12.2,2.8,1.0,104.0,1.52,23.3,62.6,,,,,,,,,,
280192273,SE VALE SERRAO,TR 1,5503 C,2008-12-05,,,33.8,1.8,12.2,2.6,1.0,75.0,1.23,27.7,69.6,,,,,,,,,,
280192273,SE VALE SERRAO,TR 1,5503 C,2009-05-28,0.18,,48.6,1.8,12.6,2.5,1.0,64.8,1.34,27.7,65.4,,3.0,0.8612,19.3,49.3,0.053,16.8,0.036,,
280192273,SE VALE SERRAO,TR 1,5503 C,2010-01-21,0.2,,66.9,2.3,15.8,3.7,1.0,82.2,1.48,31.7,74.5,,3.0,0.8612,19.2,59.8,0.056,12.0,0.03,,
280192273,SE VALE SERRAO,TR 1,5503 C,2011-05-25,0.17,,151.6,1.9,11.3,3.2,1.0,112.3,1.69,24.6,64.3,,3.0,0.8579,18.5,38.7,0.047,18.7,0.03,,
280192273,SE VALE SERRAO,TR 1,5503 C,2011-10-20,,,227.9,3.9,10.3,4.4,1.0,130.3,1.86,22.9,65.0,,,,,46.3,,21.1,,,
280192273,SE VALE SERRAO,TR 1,5503 C,2012-02-10,0.23,,50.6,2.1,9.4,2.7,1.0,90.4,1.51,27.0,70.1,,3.0,0.858,18.8,33.8,0.054,29.4,0.03,,
280192273,SE VALE SERRAO,TR 1,5503 C,2013-01-14,0.21,,355.7,1.7,9.4,1.8,1.0,133.6,1.56,21.8,61.2,,3.0,0.858,18.7,47.1,0.066,12.2,0.04,,
280192273,SE VALE SERRAO,TR 1,5503 C,2014-04-02,0.22,,99.5,2.5,9.7,3.2,1.0,80.3,1.44,25.7,69.7,,3.0,0.8579,18.7,72.4,0.071,10.1,0.03,,
280192273,SE VALE SERRAO,TR 1,5503 C,2016-03-29,0.22,Papel normal,35.0,1.0,3.0,1.0,1.0,50.0,1.1,26.5,60.7,Estado normal,3.5,0.858,19.0,80.0,0.06,13.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192273,SE VALE SERRAO,TR 1,5503 C,2017-02-07,0.3,Papel normal,45.0,2.0,6.0,2.0,1.0,97.0,1.37,22.1,66.5,Estado normal,3.0,0.8582,18.0,92.0,0.05,11.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192273,SE VALE SERRAO,TR 1,5503 C,2018-06-07,0.27,Papel normal,70.0,1.0,7.0,1.0,1.0,46.0,1.0,27.7,67.6,Estado normal,3.0,0.8581,17.0,57.0,0.08,16.0,0.035,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192273,SE VALE SERRAO,TR 1,5503 C,2019-03-26,0.22,Papel normal,15.0,4.0,6.0,1.0,1.0,42.0,1.28,27.4,62.9,Estado normal,3.0,0.8578,19.0,86.0,0.06,5.0,0.027,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192273,SE VALE SERRAO,TR 1,5503 C,2020-02-28,0.26,Papel normal,71.0,2.0,6.0,1.0,1.0,54.0,1.13,26.4,59.0,Estado normal,3.0,0.8578,19.0,82.0,0.08,11.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192274,SE TREMES,TR 1,19328 C,2003-02-12,0.77,,1.5,1.9,1.0,1.0,1.1,68.8,3.14,28.8,64.0,,4.0,0.849,18.6,45.3,0.088,26.4,0.039,,
280192274,SE TREMES,TR 1,19328 C,2004-02-03,0.83,,2.7,1.7,1.0,1.5,1.0,68.1,3.76,27.9,62.8,,4.0,0.854,16.2,31.0,0.096,31.1,0.042,,
280192274,SE TREMES,TR 1,19328 C,2005-05-18,1.13,,3.8,2.0,1.0,3.6,1.6,93.1,3.83,30.2,72.8,,4.0,0.8544,18.0,43.1,0.172,30.9,0.046,,
280192274,SE TREMES,TR 1,19328 C,2006-03-31,1.35,,6.2,1.6,1.0,2.4,1.2,69.1,3.83,30.2,77.8,,3.5,0.8545,16.8,35.8,0.125,31.4,0.044,,
280192274,SE TREMES,TR 1,19328 C,2007-05-02,1.11,,2.6,1.1,1.0,1.0,1.0,22.8,2.19,30.9,66.9,,3.5,0.8546,18.1,81.6,0.113,17.5,0.049,,
280192274,SE TREMES,TR 1,19328 C,2008-04-23,1.14,,1.0,1.1,1.0,1.0,1.0,24.9,1.56,32.4,69.2,,4.0,0.8544,17.3,43.5,0.11,17.9,0.044,,
280192274,SE TREMES,TR 1,19328 C,2009-09-29,0.95,,3.3,1.3,1.0,1.0,1.2,37.8,1.17,33.3,74.9,,4.0,0.8544,17.8,36.4,0.095,25.4,0.054,,
280192274,SE TREMES,TR 1,19328 C,2010-11-11,0.76,,3.0,1.4,1.0,1.0,1.0,36.4,1.34,35.4,79.8,,4.0,0.8544,18.4,76.8,0.103,16.8,0.051,,
280192274,SE TREMES,TR 1,19328 C,2011-02-07,0.82,,1.0,1.2,1.0,1.0,1.0,25.9,1.21,34.6,74.1,,4.0,0.851,18.3,84.6,0.111,14.9,0.049,,
280192274,SE TREMES,TR 1,19328 C,2012-02-29,0.88,,1.0,2.3,1.0,1.0,2.4,30.6,1.2,35.8,71.3,,4.0,0.8511,17.8,67.5,0.097,16.3,0.044,,
280192274,SE TREMES,TR 1,19328 C,2013-05-02,0.9,,1.8,3.1,1.0,1.0,1.0,20.4,1.13,29.1,61.0,,4.0,0.8511,17.4,73.4,0.101,18.1,0.004,,
280192274,SE TREMES,TR 1,19328 C,2014-04-01,0.97,,3.0,2.4,1.0,1.5,2.1,22.8,1.24,30.1,69.6,,4.0,0.851,19.0,46.0,0.124,15.8,0.044,,
280192274,SE TREMES,TR 1,19328 C,2015-03-10,0.86,Sintomas de degradação significativa do papel.,1.0,2.0,1.0,1.0,1.0,28.0,1.0,27.3,60.3,Estado normal,4.0,0.8511,18.0,87.0,0.12,17.0,0.045,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192274,SE TREMES,TR 1,19328 C,2016-03-16,0.73,Papel normal,4.0,1.0,1.0,1.0,1.0,21.0,1.39,29.4,67.6,Estado normal,4.0,0.8513,19.0,74.0,0.13,14.0,0.048,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192274,SE TREMES,TR 1,19328 C,2017-01-18,0.92,Sintomas de degradação ligeira do papel isolante.,1.0,3.0,1.0,1.0,1.0,28.0,1.48,33.9,79.8,Estado normal,4.0,0.8515,18.0,86.0,0.08,14.0,0.044,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192274,SE TREMES,TR 1,19328 C,2018-02-21,0.92,Sintomas de degradação significativa do papel.,5.0,1.0,1.0,1.0,1.0,18.0,1.47,29.5,64.4,Estado normal,4.0,0.8515,18.0,71.0,0.11,19.0,0.048,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192274,SE TREMES,TR 1,19328 C,2019-02-13,0.82,Sintomas de degradação significativa do papel.,2.0,5.0,1.0,1.0,3.0,28.0,1.46,30.3,70.0,Estado normal,4.0,0.8515,19.0,63.0,0.13,13.0,0.045,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192274,SE TREMES,TR 1,19328 C,2020-01-31,0.75,Sintomas de degradação significativa do papel.,2.0,2.0,1.0,1.0,1.0,28.0,1.45,33.6,69.5,Estado normal,4.0,0.8515,19.0,52.0,0.13,20.0,0.048,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192277,SE GUARITA,TR 1,7130,2003-02-21,1.39,,7.2,3.0,1.0,13.9,2.6,209.5,2.39,24.2,66.3,,4.0,0.859,24.8,62.4,0.123,18.3,0.056,,
280192277,SE GUARITA,TR 1,7130,2004-02-06,1.01,,7.3,1.7,1.0,4.6,1.0,192.7,3.63,30.2,73.1,,4.0,0.865,25.2,40.8,0.129,22.0,0.059,,
280192277,SE GUARITA,TR 1,7130,2005-06-22,1.53,,8.7,2.2,1.0,3.5,1.0,327.7,3.78,27.6,77.0,,4.0,0.8643,23.2,28.1,0.188,38.2,0.028,,
280192277,SE GUARITA,TR 1,7130,2006-09-26,2.2,,9.3,2.2,1.0,6.7,1.0,385.8,5.93,25.4,75.4,,3.5,0.8641,23.4,37.3,0.224,29.0,0.036,,
280192277,SE GUARITA,TR 1,7130,2007-09-05,2.44,,10.9,2.0,1.0,6.0,1.0,328.3,5.63,25.1,69.4,,4.0,0.8643,22.6,31.0,0.26,31.7,0.031,,
280192277,SE GUARITA,TR 1,7130,2008-09-09,1.83,,7.1,2.0,1.0,4.9,1.5,236.7,4.01,24.1,63.6,,4.0,0.8643,22.0,41.1,0.25,30.3,0.032,,
280192277,SE GUARITA,TR 1,7130,2009-09-30,2.29,,7.6,1.6,1.0,4.8,1.0,239.1,4.07,26.7,70.8,,4.0,0.8644,21.7,40.0,0.245,27.8,0.028,,
280192277,SE GUARITA,TR 1,7130,2010-10-27,2.38,,6.0,1.7,1.0,4.6,1.0,263.7,3.82,26.0,74.4,,4.0,0.8644,21.2,40.6,0.254,22.7,0.027,,
280192277,SE GUARITA,TR 1,7130,2011-08-11,1.88,,8.9,1.8,1.0,4.9,1.0,318.2,4.01,27.4,71.4,,4.0,0.861,21.2,20.7,0.262,36.7,0.04,,
280192277,SE GUARITA,TR 1,7130,2012-10-31,3.04,,7.5,2.4,1.0,8.1,1.2,267.8,3.99,24.9,67.7,,3.5,0.8611,19.6,40.2,0.282,21.7,0.044,,
280192277,SE GUARITA,TR 1,7130,2013-08-08,2.06,,11.4,2.4,1.0,7.8,1.0,338.7,3.93,21.1,63.6,,4.0,0.8611,20.1,38.4,0.384,36.6,0.04,,
280192277,SE GUARITA,TR 1,7130,2014-10-10,2.35,Sintomas de degradação significativa do papel.,7.0,3.0,1.0,10.0,1.0,313.0,3.34,24.9,67.9,Estado normal,4.0,0.8611,20.0,33.0,0.29,24.0,0.035,Valor de sedimentos não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Substituição total do óleo.
280192277,SE GUARITA,TR 1,7130,2015-08-11,1.92,Sintomas de degradação significativa do papel.,7.0,2.0,1.0,2.0,1.0,262.0,3.22,21.8,59.6,Estado normal,4.0,0.8611,19.0,23.0,0.3,32.0,0.039,"Valores da tensão interfacial, tensão disruptiva, sedimentos e partículas não adequados. Degradação avançada do óleo.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192277,SE GUARITA,TR 1,7130,2016-08-04,1.92,Sintomas de degradação significativa do papel.,8.0,2.0,1.0,5.0,1.0,287.0,2.87,22.6,63.3,Estado normal,4.0,0.8612,19.0,35.0,0.27,29.0,0.047,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192277,SE GUARITA,TR 1,7130,2017-09-07,2.34,Sintomas de degradação significativa do papel.,8.0,2.0,2.0,6.0,1.0,285.0,2.62,24.0,65.5,Estado normal,4.0,0.8612,18.0,44.0,0.33,31.0,0.05,Valores de tensão interfacial e índice de acidez não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192277,SE OLHO BOI,TR1 (GUARITA),7130,2019-03-20,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.0,4.0,1.0,1.0,1.0,22.0,1.0,20.3,45.8,Estado normal,0.5,0.8656,40.0,74.0,0.02,3.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192277,SE OLHO BOI,TR1 (GUARITA),7130,2020-03-26,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,17.0,1.0,1.0,1.0,1.0,40.0,1.0,23.1,59.1,Estado normal,1.0,0.8655,37.0,86.0,0.02,5.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192278,SE OLHO BOI,RESERVA-aparcado,LEL 8898,2003-02-13,0.97,,25.7,87.8,2.3,475.4,57.9,160.9,2.6,23.7,58.0,,4.5,0.852,17.3,70.0,0.139,18.4,0.028,,
280192278,SE OLHO BOI,RESERVA-aparcado,LEL 8898,2004-02-03,0.82,,30.7,79.9,2.3,379.7,48.1,225.6,4.45,24.1,67.0,,5.0,0.856,15.6,58.9,0.169,25.4,0.03,,
280192278,SE OLHO BOI,RESERVA-aparcado,LEL 8898,2004-07-20,,,34.4,102.1,4.3,410.4,60.2,159.4,3.14,30.0,88.4,,,,,,,,,,
280192278,SE OLHO BOI,RESERVA-aparcado,LEL 8898,2005-05-17,1.24,,10.2,7.9,1.8,183.3,31.8,85.9,2.23,31.0,70.4,,4.5,0.8562,16.6,59.1,0.195,18.7,0.05,,
280192278,SE OLHO BOI,RESERVA-aparcado,LEL 8898,2005-10-25,,,9.7,2.8,1.0,82.5,20.2,127.7,2.03,29.1,72.0,,,,,,,,,,
280192278,SE OLHO BOI,RESERVA-aparcado,LEL 8898,2006-03-28,1.78,,9.3,2.2,1.0,59.8,16.7,103.9,2.24,28.6,76.8,,4.5,0.8564,16.5,71.0,0.256,25.3,0.031,,
280192278,SE OLHO BOI,RESERVA-aparcado,LEL 8898,2007-04-09,1.36,,3.0,1.3,1.0,20.8,7.9,51.1,1.63,25.2,57.0,,4.5,0.8568,18.9,80.2,0.196,13.6,0.037,,
280192278,SE OLHO BOI,RESERVA-aparcado,LEL 8898,2011-10-25,1.3,,9.1,1.2,1.0,1.0,1.0,34.3,1.0,30.3,72.4,,4.5,0.8534,15.7,60.1,0.195,7.8,0.028,,
280192280,SE OLHO BOI,RESERVA-aparcado,19327 C,2003-02-12,1.36,,4.0,3.7,1.0,5.2,13.9,164.3,5.85,26.0,67.2,,4.5,0.849,18.4,41.0,0.113,36.9,0.044,,
280192280,SE OLHO BOI,RESERVA-aparcado,19327 C,2003-07-10,,,,,,,,,,,,,4.5,0.848,17.9,24.9,0.104,43.3,0.044,,
280192280,SE OLHO BOI,RESERVA-aparcado,19327 C,2004-02-03,1.28,,8.4,4.2,1.0,5.9,10.8,189.0,8.18,24.8,67.6,,5.0,0.855,18.0,24.4,0.118,38.8,0.046,,
280192280,SE OLHO BOI,RESERVA-aparcado,19327 C,2004-04-23,,,,,,,,,,,,,4.5,0.854,18.9,28.0,0.15,29.8,0.059,,
280192280,SE OLHO BOI,RESERVA-aparcado,19327 C,2005-06-22,1.4,,11.8,2.2,1.0,3.2,8.4,72.0,4.75,28.7,64.8,,4.5,0.8547,18.0,38.0,0.144,41.1,0.06,,
280192280,SE OLHO BOI,RESERVA-aparcado,19327 C,2006-03-31,1.66,,6.3,2.4,1.0,5.4,7.7,89.4,5.81,31.3,76.6,,4.5,0.8547,17.4,63.6,0.158,16.7,0.05,,
280192280,SE OLHO BOI,RESERVA-aparcado,19327 C,2011-10-25,1.17,,10.9,1.8,1.0,1.0,1.4,24.6,1.0,31.4,76.7,,4.5,0.8516,19.8,52.9,0.109,12.0,0.045,,
280192282,SE CARTAXO,TR 1,19402 C,2003-02-12,3.89,,67.0,6.2,1.0,2.4,1.4,535.4,4.13,11.4,63.6,,6.0,0.853,17.7,32.4,0.282,62.4,0.024,,
280192282,SE CARTAXO,TR 1,19402 C,2003-05-14,,,,,,,,,,,,,6.0,0.853,16.3,17.6,0.27,57.7,0.024,,
280192282,SE CARTAXO,TR 1,19402 C,2004-02-06,3.17,,43.5,4.0,1.0,2.1,1.1,429.6,4.66,17.2,65.8,,5.0,0.856,16.0,38.6,0.318,54.4,0.024,,
280192282,SE CARTAXO,TR 1,19402 C,2005-06-22,4.52,,30.7,2.7,1.0,1.0,1.0,196.2,2.82,23.1,61.7,,5.0,0.8577,16.6,20.4,0.29,63.2,0.035,,
280192282,SE CARTAXO,TR 1,19402 C,2006-03-31,3.17,,21.2,2.6,1.0,2.1,1.3,203.4,4.3,27.3,72.9,,5.0,0.8577,16.9,31.6,0.382,45.4,0.034,,
280192282,SE CARTAXO,TR 1,19402 C,2007-03-01,0.94,,15.2,2.7,1.0,4.4,1.9,162.9,4.71,27.7,66.9,,5.0,0.8577,16.8,32.4,0.335,36.7,0.032,,
280192282,SE CARTAXO,TR 1,19402 C,2008-02-08,3.15,,14.7,2.1,1.0,1.2,1.3,141.0,4.83,30.0,70.4,,5.0,0.8577,16.6,35.2,0.345,34.0,0.037,,
280192282,SE CARTAXO,TR 1,19402 C,2009-02-05,2.76,,9.2,1.8,1.0,1.3,1.0,125.4,3.86,27.6,65.2,,5.0,0.8578,17.0,42.9,0.376,39.1,0.044,,
280192282,SE CARTAXO,TR 1,19402 C,2010-01-22,0.86,,8.6,1.9,1.0,1.1,1.0,111.5,3.39,31.9,72.3,,5.0,0.8577,16.1,31.0,0.383,35.6,0.034,,
280192282,SE CARTAXO,TR 1,19402 C,2011-08-12,0.18,,2.3,1.2,1.0,1.0,1.0,61.2,1.48,27.1,55.1,,0.5,0.8716,34.6,83.4,0.004,17.4,0.004,,
280192282,SE CARTAXO,TR 1,19402 C,2012-07-13,0.18,,3.0,2.1,1.0,1.0,1.0,56.0,1.71,28.9,60.4,,1.0,0.8716,34.0,70.7,0.009,9.0,0.004,,
280192282,SE CARTAXO,TR 1,19402 C,2013-07-22,0.22,,3.4,1.7,1.0,1.0,1.0,61.8,1.7,27.9,60.3,,1.0,0.8716,32.8,56.5,0.011,10.6,0.004,,
280192282,SE CARTAXO,TR 1,19402 C,2014-09-19,0.24,Sintomas de degradação avançada do papel antes da substituição do óleo.,1.0,2.0,1.0,1.0,1.0,36.0,1.4,28.5,64.1,Estado normal,1.0,0.8717,28.0,59.0,0.02,13.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192282,SE CARTAXO,TR 1,19402 C,2015-08-11,0.22,Sintomas de degradação avançada do papel antes da substituição do óleo.,3.0,1.0,1.0,1.0,1.0,61.0,1.85,28.7,64.7,Estado normal,1.0,0.8717,34.0,55.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192282,SE CARTAXO,TR 1,19402 C,2016-08-04,0.22,Sintomas de degradação avançada do papel antes da substituição do óleo.,1.0,1.0,1.0,1.0,1.0,32.0,1.28,28.2,60.2,Estado normal,1.0,0.8717,33.0,82.0,0.02,9.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192282,SE CARTAXO,TR 1,19402 C,2017-09-05,0.35,Sintomas de degradação avançada do papel antes da substituição do óleo.,2.0,2.0,1.0,1.0,1.0,58.0,1.53,30.6,65.5,Estado normal,1.0,0.8717,33.0,58.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192282,SE CARTAXO,TR 1,19402 C,2018-07-19,0.31,Sintomas de degradação avançada do papel antes da substituição do óleo.,1.0,1.0,1.0,1.0,1.0,22.0,1.0,30.8,68.9,Estado normal,1.0,0.8718,31.0,74.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192282,SE CARTAXO,TR 1,19402 C,2019-07-25,0.28,Sintomas de degradação avançada do papel antes da substituição do óleo.,3.0,1.0,1.0,1.0,1.0,54.0,1.3,31.3,67.5,Estado normal,1.0,0.8718,32.0,42.0,0.02,13.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192282,SE CARTAXO,TR 1,19402 C,2020-05-25,0.24,Sintomas de degradação avançada do papel antes da substituição do óleo.,1.0,1.0,1.0,1.0,2.0,21.0,1.0,28.3,56.5,Estado normal,1.0,0.8717,33.0,88.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192284,SE FONTAINHAS,TR 3,19306,1997-07-23,0.07,,10.0,1.0,1.0,1.0,1.0,37.0,1.0,27.0,62.6,,2.0,0.87,25.7,37.6,0.025,36.6,0.015,,
280192284,SE FONTAINHAS,TR 3,19306,1997-07-24,0.07,,,,,,,,,,,,,,,,,,,,
280192284,SE FONTAINHAS,TR 3,19306,1998-11-25,0.05,,1.0,1.4,1.0,2.2,1.0,78.7,2.41,29.3,72.8,,2.5,0.861,24.9,50.4,0.025,14.7,0.014,,
280192284,SE FONTAINHAS,TR 3,19306,1999-05-04,0.05,,2.7,1.3,1.0,1.4,1.0,25.0,1.5,29.0,74.0,,,,,,,18.9,,,
280192284,SE FONTAINHAS,TR 3,19306,2000-11-22,0.11,,5.0,1.5,1.0,2.0,1.0,71.3,2.14,25.5,68.4,,2.5,0.86,27.2,71.8,0.022,15.5,0.014,,
280192284,SE FONTAINHAS,TR 3,19306,2002-03-01,0.05,,2.6,1.2,13.1,1.4,1.0,24.9,1.2,32.9,84.1,,2.5,0.857,26.0,50.5,0.031,9.0,0.02,,
280192284,SE FONTAINHAS,TR 3,19306,2003-02-27,,,1.0,1.1,1.0,1.0,1.0,18.3,1.0,31.9,71.4,,2.5,0.856,22.9,54.8,0.028,12.3,0.028,,
280192284,SE FONTAINHAS,TR 3,19306,2004-04-23,0.14,,2.4,1.3,1.0,1.4,1.0,59.8,1.73,30.5,68.6,,2.5,0.862,20.6,40.2,0.061,20.2,0.031,,
280192284,SE FONTAINHAS,TR 3,19306,2005-05-18,0.23,,6.0,1.4,1.0,1.0,1.0,56.4,1.75,32.3,71.4,,2.5,0.8632,20.7,55.4,0.064,17.6,0.026,,
280192284,SE FONTAINHAS,TR 3,19306,2006-11-29,0.25,,4.6,1.2,1.0,1.0,1.0,33.7,1.14,33.1,69.8,,2.0,0.8631,20.5,62.3,0.017,15.0,0.023,,
280192284,SE FONTAINHAS,TR 3,19306,2007-05-02,0.24,,1.4,1.0,1.0,1.0,1.0,20.3,1.0,30.1,64.4,,2.0,0.8633,21.4,70.2,0.04,12.9,0.022,,
280192284,SE FONTAINHAS,TR 3,19306,2008-04-23,0.23,,1.0,1.1,1.0,1.0,1.0,25.4,1.0,34.4,72.4,,2.5,0.8634,20.5,74.4,0.038,20.2,0.021,,
280192284,SE FONTAINHAS,TR 3,19306,2009-10-01,0.26,,3.5,1.2,1.0,1.0,1.0,39.3,1.0,34.1,74.4,,2.0,0.8633,22.0,43.4,0.05,18.0,0.026,,
280192284,SE FONTAINHAS,TR 3,19306,2010-11-11,0.25,,3.2,1.2,1.0,1.0,1.0,35.1,1.0,36.6,80.9,,2.5,0.8633,22.0,56.6,0.039,15.1,0.024,,
280192284,SE FONTAINHAS,TR 3,19306,2011-08-12,0.19,,1.0,1.0,1.0,1.0,1.0,30.1,1.0,31.3,65.1,,2.5,0.8599,19.4,34.9,0.058,22.0,0.029,,
280192284,SE FONTAINHAS,TR 3,19306,2012-08-09,0.23,,5.4,1.0,1.0,1.0,1.0,4.9,1.0,27.6,55.4,,2.5,0.8599,21.7,32.1,0.056,23.8,0.027,,
280192284,SE FONTAINHAS,TR 3,19306,2013-07-22,0.18,,2.6,1.5,1.0,1.0,1.0,31.6,1.0,29.2,64.5,,2.5,0.8599,21.5,37.9,0.047,16.7,0.024,,
280192284,SE FONTAINHAS,TR 3,19306,2014-09-17,0.2,Papel normal,1.0,2.0,1.0,1.0,1.0,28.0,1.0,28.9,65.2,Estado normal,2.5,0.8599,20.0,44.0,0.04,18.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192284,SE FONTAINHAS,TR 3,19306,2015-06-22,0.19,Papel normal,7.0,1.0,1.0,1.0,1.0,21.0,1.06,29.2,63.6,Estado normal,2.5,0.8599,21.0,42.0,0.04,19.0,0.03,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192284,SE FONTAINHAS,TR 3,19306,2016-07-01,0.18,Papel normal,3.0,1.0,1.0,1.0,1.0,16.0,1.0,28.6,60.1,Estado normal,2.5,0.5899,20.0,52.0,0.03,17.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192284,SE FONTAINHAS,TR 3,19306,2017-07-07,0.23,Papel normal,2.0,8.0,1.0,1.0,1.0,24.0,1.0,30.3,66.3,Estado normal,2.5,0.8599,22.0,36.0,0.04,18.0,0.026,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192284,SE FONTAINHAS,TR 3,19306,2018-07-18,0.18,Papel normal,3.0,1.0,1.0,1.0,1.0,15.0,1.0,31.7,71.5,Estado normal,2.0,0.86,21.0,50.0,0.05,20.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192284,SE FONTAINHAS,TR 3,19306,2019-07-26,0.17,Papel normal,2.0,1.0,1.0,1.0,1.0,26.0,1.0,31.5,65.1,Estado normal,2.5,0.86,21.0,47.0,0.04,20.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192284,SE FONTAINHAS,TR 3,19306,2020-05-26,0.13,Papel normal,1.0,1.0,1.0,1.0,1.0,17.0,1.0,28.4,57.3,Estado normal,2.5,0.8599,24.0,41.0,0.05,17.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192285,SE VILA DE REI,TR 1,LEL 12422,2003-04-21,0.05,,740.2,5.7,1.6,1.0,5.1,176.6,1.02,1.0,72.8,,2.0,0.848,23.0,65.0,0.013,8.3,0.015,,
280192285,SE VILA DE REI,TR 1,LEL 12422,2003-07-17,,,117.8,2.0,1.0,1.0,1.0,127.1,1.05,28.4,66.7,,,,,,,,,,
280192285,SE VILA DE REI,TR 1,LEL 12422,2004-04-08,0.05,,227.7,3.4,1.0,1.0,2.8,108.4,1.0,28.8,75.8,,2.5,0.852,22.9,66.5,0.034,9.4,0.021,,
280192285,SE VILA DE REI,TR 1,LEL 12422,2004-07-05,,,78.1,2.3,1.0,1.0,1.0,132.0,1.02,27.3,68.0,,,,,,,,,,
280192285,SE VILA DE REI,TR 1,LEL 12422,2005-11-25,0.06,,69.5,2.0,1.0,1.0,1.0,153.2,1.4,30.1,72.8,,2.0,0.8532,20.4,72.6,0.044,9.0,0.014,,
280192285,SE VILA DE REI,TR 1,LEL 12422,2006-09-27,0.07,,76.4,2.4,1.0,1.0,1.0,160.9,1.57,27.0,71.4,,2.0,0.8532,20.4,78.9,0.019,13.6,0.017,,
280192285,SE VILA DE REI,TR 1,LEL 12422,2007-03-20,0.06,,44.4,2.0,1.0,1.0,1.0,101.4,1.22,27.1,64.9,,2.0,0.8532,20.7,39.4,0.018,8.3,0.014,,
280192285,SE VILA DE REI,TR 1,LEL 12422,2008-03-26,0.07,,68.0,2.2,1.0,1.0,2.4,96.7,1.16,32.4,75.9,,2.0,0.8533,20.6,42.2,0.022,7.1,0.012,,
280192285,SE VILA DE REI,TR 1,LEL 12422,2009-10-19,0.09,,162.1,3.3,1.0,1.3,1.7,164.8,1.4,28.3,76.6,,2.0,0.8534,19.7,42.1,0.067,20.7,0.015,,
280192285,SE VILA DE REI,TR 1,LEL 12422,2010-10-20,0.09,,123.2,2.7,1.0,1.0,1.0,159.8,1.31,23.0,64.2,,2.5,0.8533,18.5,67.1,0.026,11.7,0.016,,
280192285,SE VILA DE REI,TR 1,LEL 12422,2011-05-24,0.07,,103.4,2.6,1.0,1.0,1.0,103.0,1.13,28.8,68.4,,2.5,0.8504,19.6,32.7,0.035,18.4,0.016,,
280192285,SE VILA DE REI,TR 1,LEL 12422,2012-08-10,0.07,,32.7,1.7,1.0,1.0,1.0,119.6,1.18,24.0,55.6,,2.5,0.8504,19.1,49.9,0.052,23.1,0.023,,
280192285,SE VILA DE REI,TR 1,LEL 12422,2013-07-23,0.08,,101.6,3.5,1.0,2.1,1.2,140.7,1.3,25.4,67.6,,2.5,0.8504,20.6,59.0,0.036,11.4,0.017,,
