SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280192306,SE REQUIAO,TR 1,13747 S,2011-01-27,0.46,,10.9,17.8,657.1,375.8,56.9,256.8,4.02,27.4,73.6,,2.0,0.868,22.0,94.4,0.026,7.2,0.019,,
280192306,SE REQUIAO,TR 1,13747 S,2011-06-08,,,17.2,10.7,490.1,249.0,45.1,300.1,4.12,27.8,74.3,,,,,60.2,,12.0,,,
280192306,SE REQUIAO,TR 1,13747 S,2012-03-23,,,11.7,6.2,240.1,103.2,26.1,188.3,3.16,26.4,72.8,,,,,47.7,,10.9,,,
280192306,SE REQUIAO,TR 1,13747 S,2012-06-26,0.85,,7.9,4.9,151.3,63.0,17.8,169.3,2.71,21.2,54.1,,2.0,0.868,23.9,87.4,0.04,10.1,0.023,,
280192306,SE REQUIAO,TR 1,13747 S,2013-07-09,0.57,,17.4,7.1,107.4,42.4,12.4,202.8,3.0,21.6,59.8,,2.0,0.8681,23.7,61.5,0.052,13.2,0.026,,
280192306,SE REQUIAO,TR 1,13747 S,2014-09-25,0.58,Sintomas de degradação significativa do papel antes da substituição do óleo.,35.0,20.0,76.0,86.0,19.0,325.0,3.64,22.5,66.6,Estado normal,2.0,0.8681,21.0,72.0,0.05,19.0,0.026,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192306,SE REQUIAO,TR 1,13747 S,2015-07-30,0.09,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,3.0,44.0,3.0,1.0,90.0,2.54,26.8,59.7,Estado normal,0.5,0.8688,27.0,86.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192306,SE REQUIAO,TR 1,13747 S,2016-08-03,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,7.0,5.0,2.0,3.0,591.0,4.5,19.8,62.6,Estado normal,0.5,0.8682,37.0,93.0,0.02,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192306,SE REQUIAO,TR 1,13747 S,2017-06-28,0.11,Sintomas de degradação significativa do papel.,13.0,7.0,12.0,13.0,5.0,415.0,5.12,23.0,65.5,Estado normal,1.0,0.8682,35.0,72.0,0.02,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192306,SE REQUIAO,TR 1,13747 S,2018-07-03,0.11,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,5.0,10.0,15.0,8.0,181.0,2.64,23.8,65.6,Estado normal,1.0,0.8682,31.0,68.0,0.02,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192306,SE REQUIAO,TR 1,13747 S,2019-01-10,0.14,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.0,7.0,9.0,31.0,12.0,305.0,3.66,24.0,66.7,Estado normal,1.0,0.8682,30.0,74.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192306,SE REQUIAO,TR 1,13747 S,2019-06-05,0.08,Sintomas de degradação significativa do papel antes da substituição do óleo.,12.0,5.0,19.0,22.0,10.0,247.0,3.87,25.3,68.5,Estado normal,1.0,0.8682,30.0,85.0,0.02,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192306,SE REQUIAO,TR 1,13747 S,2020-06-02,0.15,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,4.0,15.0,10.0,5.0,225.0,3.64,22.8,58.7,Estado normal,1.0,0.8682,27.0,86.0,0.03,6.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192307,SE PEVIDEM,TR 3,B 604651,1996-10-08,,,11.0,4.0,1.0,1.0,2.0,314.0,2.2,22.2,58.1,,2.5,0.866,24.5,65.0,0.057,7.7,0.03,,
280192307,SE PEVIDEM,TR 3,B 604651,1998-11-24,0.09,,13.5,6.7,1.0,17.9,5.1,433.3,3.38,21.4,69.1,,2.5,0.868,22.5,75.5,0.058,8.1,0.027,,
280192307,SE PEVIDEM,TR 3,B 604651,2001-08-03,0.11,,13.6,5.0,1.0,2.3,2.0,434.7,3.48,31.2,96.6,,2.5,0.87,23.4,70.4,0.074,11.4,0.031,,
280192307,SE PEVIDEM,TR 3,B 604651,2002-08-01,0.14,,4.5,3.0,1.0,1.3,1.3,284.5,2.04,19.0,58.7,,2.5,0.868,19.4,61.9,0.091,10.2,0.036,,
280192307,SE PEVIDEM,TR 3,B 604651,2004-05-25,0.14,,40.2,7.5,1.0,2.0,3.1,595.8,3.96,13.7,56.7,,2.5,0.872,17.3,51.0,0.076,16.5,0.043,,
280192307,SE PEVIDEM,TR 3,B 604651,2005-07-21,0.24,,29.3,6.8,1.0,1.0,3.2,519.4,4.56,19.6,62.0,,2.5,0.8724,18.3,53.1,0.126,14.3,0.048,,
280192307,SE PEVIDEM,TR 3,B 604651,2006-09-06,0.32,,32.4,5.1,1.0,2.2,2.6,557.8,5.03,18.1,56.3,,2.5,0.8724,18.8,51.3,0.103,15.6,0.05,,
280192307,SE PEVIDEM,TR 3,B 604651,2007-07-23,0.28,,30.4,4.5,1.0,1.4,2.1,510.9,4.24,20.2,58.9,,2.5,0.8721,18.9,64.4,0.088,9.8,0.043,,
280192307,SE PEVIDEM,TR 3,B 604651,2008-09-23,0.28,,21.0,4.2,1.0,1.0,1.9,459.0,4.08,23.1,67.2,,2.5,0.8724,25.4,62.7,0.084,7.8,0.042,,
280192307,SE PEVIDEM,TR 3,B 604651,2009-01-29,0.27,,25.7,3.9,1.0,1.0,1.6,484.1,3.59,23.3,63.4,,2.5,0.8723,18.9,90.8,0.089,3.3,0.034,,
280192307,SE PEVIDEM,TR 3,B 604651,2010-04-30,0.26,,16.6,3.7,1.4,1.2,1.8,377.9,4.07,24.4,61.8,,2.5,0.8724,21.0,56.2,0.099,10.2,0.037,,
280192307,SE PEVIDEM,TR 3,B 604651,2011-01-26,0.28,,24.0,4.9,1.0,1.2,2.0,590.5,4.94,20.0,61.5,,2.5,0.8691,20.6,50.4,0.097,10.8,0.036,,
280192307,SE PEVIDEM,TR 3,B 604651,2012-08-30,0.28,,31.4,3.4,1.0,1.0,1.5,379.4,3.46,21.3,56.8,,3.0,0.869,19.4,60.8,0.096,5.4,0.03,,
280192307,SE PEVIDEM,TR 3,B 604651,2013-08-01,0.3,,19.4,4.1,1.0,1.9,1.8,351.9,3.25,24.3,60.4,,2.5,0.869,16.9,78.6,0.129,9.9,0.037,,
280192307,SE PEVIDEM,TR 3,B 604651,2014-10-23,0.31,Sintomas de degradação muito ligeira do papel.,17.0,4.0,1.0,1.0,3.0,381.0,2.85,24.4,60.8,Estado normal,2.5,0.8691,18.0,57.0,0.1,10.0,0.035,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192307,SE PEVIDEM,TR 3,B 604651,2015-10-01,0.26,Sintomas de degradação muito ligeira do papel.,18.0,3.0,1.0,1.0,1.0,323.0,2.99,25.9,63.5,Estado normal,2.5,0.8691,19.0,83.0,0.1,6.0,0.035,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192307,SE PEVIDEM,TR 3,B 604651,2016-09-21,0.2,Sintomas de degradação muito ligeira do papel.,22.0,4.0,1.0,1.0,2.0,355.0,2.93,27.8,70.2,Estado normal,3.0,0.8691,20.0,63.0,0.09,7.0,0.033,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192307,SE PEVIDEM,TR 3,B 604651,2017-10-30,0.28,Sintomas de degradação muito ligeira do papel.,18.0,10.0,1.0,1.0,2.0,320.0,2.19,23.7,58.8,Estado normal,2.5,0.8691,20.0,51.0,0.11,4.0,0.041,Conforme.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192307,SE PEVIDEM,TR 3,B 604651,2018-10-23,0.26,Sintomas de degradação muito ligeira do papel.,16.0,14.0,1.0,1.0,2.0,272.0,2.43,26.7,63.0,Estado normal,2.5,0.8691,19.0,58.0,0.11,8.0,0.037,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192307,SE PEVIDEM,TR 3,B 604651,2019-10-22,0.2,Sintomas de degradação muito ligeira do papel.,21.0,6.0,1.0,1.0,1.0,284.0,2.13,26.8,61.8,Estado normal,2.5,0.8691,19.0,61.0,0.1,6.0,0.036,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192308,SE VILA FRANCA,TR 1 A,13099 C,1996-09-10,,,1.0,1.0,4.0,1.0,1.0,37.0,1.1,29.5,69.9,,,,,,,16.8,,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,1997-05-26,,,5.0,1.0,4.0,1.0,1.0,30.0,1.2,28.5,64.2,,4.0,0.855,21.1,51.2,0.036,16.2,0.043,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,1999-08-26,0.78,,1.2,1.6,4.2,3.9,1.8,21.0,1.0,17.0,42.0,,,,,,,14.8,,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,2001-01-24,0.81,,1.1,1.8,7.4,4.0,1.3,33.7,1.21,25.9,66.6,,4.0,0.854,23.2,65.3,0.043,10.1,0.023,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,2002-02-14,0.7,,1.0,1.0,1.0,1.0,1.0,1.0,1.0,21.0,84.0,,4.0,0.855,21.1,52.2,0.055,11.6,0.022,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,2002-11-28,0.81,,1.0,1.4,4.9,2.6,1.2,36.5,1.47,32.1,73.9,,4.0,0.852,19.1,51.1,0.044,10.0,0.026,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,2004-01-07,0.77,,1.1,1.4,7.6,1.8,1.0,32.8,1.05,33.6,76.2,,3.5,0.858,19.2,45.6,0.061,10.3,0.022,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,2005-03-02,0.86,,1.0,1.4,7.9,1.6,1.0,23.3,1.5,34.1,74.2,,4.0,0.858,19.3,64.4,0.055,7.9,0.021,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,2006-11-29,0.94,,1.0,1.5,3.2,1.4,1.0,34.4,1.29,38.8,89.8,,3.5,0.8586,19.5,73.7,0.086,11.4,0.02,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,2007-04-03,0.79,,1.7,1.2,2.7,1.1,1.0,29.2,1.36,29.7,66.9,,4.0,0.8587,19.5,51.0,0.054,15.2,0.024,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,2008-01-25,0.78,,2.8,1.3,1.0,1.0,1.0,27.8,1.37,32.4,68.9,,3.5,0.8589,18.8,85.4,0.043,12.2,0.034,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,2009-01-14,0.67,,1.8,1.8,4.5,1.4,1.0,74.9,2.32,34.6,80.3,,3.5,0.8587,18.6,86.4,0.051,16.4,0.022,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,2010-10-22,0.78,,2.4,2.4,3.7,23.4,5.3,28.0,1.87,25.2,58.2,,3.5,0.859,18.0,74.7,0.058,11.7,0.022,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,2011-08-10,0.76,,2.8,1.5,6.5,2.4,1.0,60.9,2.49,32.3,72.2,,4.0,0.8554,18.8,34.8,0.075,23.7,0.02,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,2012-06-22,1.28,,1.0,1.2,3.4,1.3,1.1,23.7,1.89,30.8,64.2,,3.5,0.8554,18.4,71.8,0.055,17.2,0.044,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,2013-07-25,0.7,,3.0,1.8,3.0,2.6,1.0,31.5,1.61,30.2,68.0,,3.5,0.8554,18.2,72.4,0.079,17.0,0.021,,
280192308,SE VILA FRANCA,TR 1 A,13099 C,2014-06-12,0.67,,1.0,2.6,1.8,2.1,1.0,25.2,1.34,28.4,65.8,,,,,,,,,,
280192309,SE VILA FRANCA,TR 1 B,29180,1996-09-10,,,9.0,9.0,3.0,29.0,8.0,419.0,3.0,16.3,61.7,,,,,,,20.8,,,
280192309,SE VILA FRANCA,TR 1 B,29180,1997-05-26,,,8.0,8.0,4.0,26.0,8.0,375.0,3.1,16.2,60.2,,4.5,0.877,17.1,59.1,0.203,19.2,0.095,,
280192309,SE VILA FRANCA,TR 1 B,29180,1999-08-26,0.17,,3.8,5.2,2.3,18.0,4.9,194.0,1.71,11.0,38.0,,,,,,,12.4,,,
280192309,SE VILA FRANCA,TR 1 B,29180,2001-01-24,0.17,,12.0,7.9,2.8,23.1,6.4,338.5,2.82,11.7,51.2,,4.5,0.878,18.6,62.3,0.202,14.4,0.114,,
280192309,SE VILA FRANCA,TR 1 B,29180,2002-02-14,0.08,,3.8,5.9,1.3,18.2,5.7,258.0,2.34,19.6,76.9,,4.5,0.876,16.2,59.3,0.242,13.2,0.102,,
280192309,SE VILA FRANCA,TR 1 B,29180,2002-11-28,0.19,,24.1,10.7,2.2,30.3,7.5,482.6,3.23,13.6,60.3,,4.5,0.875,13.9,64.2,0.223,14.5,0.127,,
280192309,SE VILA FRANCA,TR 1 B,29180,2004-01-07,0.19,,21.0,10.5,3.3,23.7,6.9,402.2,2.56,14.9,66.3,,4.5,0.88,13.0,57.5,0.24,9.7,0.106,,
280192309,SE VILA FRANCA,TR 1 B,29180,2004-09-28,,,,,,,,,,,,,4.5,0.881,18.0,40.8,0.206,19.8,0.108,,
280192309,SE VILA FRANCA,TR 1 B,29180,2005-03-02,0.2,,20.1,10.7,3.4,21.6,8.0,530.8,4.03,18.5,71.1,,4.5,0.8808,13.8,69.3,0.248,12.4,0.11,,
280192309,SE VILA FRANCA,TR 1 B,29180,2006-11-29,0.23,,21.3,11.3,2.9,33.8,7.4,409.2,3.41,17.2,66.0,,4.0,0.8806,13.8,48.0,0.309,19.2,0.114,,
280192309,SE VILA FRANCA,TR 1 B,29180,2007-04-03,0.21,,18.9,12.7,2.9,37.7,8.9,502.4,4.14,15.9,61.8,,4.5,0.8809,15.0,91.1,0.257,16.7,0.113,,
280192309,SE VILA FRANCA,TR 1 B,29180,2008-01-25,0.18,,21.1,12.5,2.6,43.0,9.6,479.2,4.71,17.2,62.6,,4.0,0.881,12.6,47.5,0.22,18.2,0.131,,
280192309,SE VILA FRANCA,TR 1 B,29180,2009-01-14,0.2,,22.9,11.2,2.4,32.7,8.7,597.1,5.74,15.9,68.3,,4.5,0.8808,12.2,32.7,0.282,15.7,0.113,,
280192309,SE VILA FRANCA,TR 1 B,29180,2010-10-22,0.2,,15.9,7.1,2.2,18.2,6.0,421.2,4.36,15.7,63.6,,4.5,0.8811,12.8,57.5,0.268,21.4,0.125,,
280192309,SE VILA FRANCA,TR 1 B,29180,2011-08-10,0.25,,31.8,10.9,2.7,22.0,8.2,795.2,6.25,11.0,64.1,,4.5,0.8775,13.2,59.3,0.284,31.2,0.148,,
280192309,SE VILA FRANCA,TR 1 B,29180,2012-06-22,0.41,,16.4,8.0,2.1,16.7,7.0,513.4,5.2,17.2,62.1,,4.5,0.8776,12.4,63.3,0.283,28.6,0.125,,
280192309,SE VILA FRANCA,TR 1 B,29180,2013-07-25,0.21,,21.8,9.0,1.7,20.4,7.8,582.8,4.87,15.4,63.2,,4.5,0.8775,14.1,45.6,0.32,28.9,0.118,,
280192309,SE VILA FRANCA,TR 1 B,29180,2014-06-12,0.2,,14.6,4.4,1.0,16.3,6.8,509.0,4.13,16.6,57.5,,,,,,,,,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,1996-09-10,,,87.0,43.0,1.0,11.0,104.0,473.0,3.9,8.0,68.7,,2.0,0.848,24.2,75.6,0.065,12.3,0.014,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,1997-05-26,,,47.0,16.0,1.0,11.0,78.0,362.0,5.1,10.7,61.2,,3.0,0.848,20.2,81.0,0.096,11.1,0.026,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,1999-08-26,0.05,,28.0,6.6,1.0,11.0,41.0,341.0,7.73,25.0,83.0,,3.0,0.849,19.4,74.1,0.138,10.3,0.03,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2001-01-24,0.05,,18.0,3.8,1.0,3.8,12.9,179.7,4.29,16.2,50.3,,3.5,0.847,19.4,72.9,0.162,10.9,0.028,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2002-02-14,0.05,,4.6,2.4,1.0,2.9,7.0,102.0,2.96,28.0,98.0,,3.5,0.847,17.4,56.4,0.16,9.6,0.028,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2002-11-28,0.06,,21.9,5.0,1.0,3.8,10.6,277.1,5.05,22.2,64.9,,4.0,0.846,16.1,66.2,0.163,8.0,0.03,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2004-01-07,0.05,,14.6,4.5,1.0,2.4,8.3,191.2,3.68,25.4,69.4,,3.5,0.853,14.6,93.3,0.19,11.2,0.034,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2005-03-02,0.1,,12.0,4.6,1.0,1.5,8.1,219.1,5.76,23.9,72.7,,4.0,0.8525,15.1,67.0,0.243,8.4,0.039,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2006-11-29,0.09,,12.9,4.5,1.0,4.3,6.8,226.4,7.03,30.7,83.5,,4.0,0.8535,12.8,37.7,0.264,19.9,0.038,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2007-04-03,0.11,,11.4,4.3,1.0,4.4,6.4,234.9,6.94,24.4,65.1,,4.0,0.8526,12.2,64.1,0.222,15.7,0.04,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2008-01-25,0.1,,12.9,3.6,1.0,3.1,5.0,199.2,5.92,26.6,64.9,,3.5,0.8527,15.4,83.9,0.182,15.4,0.036,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2009-01-14,0.09,,12.0,3.4,1.0,1.9,4.1,211.6,5.46,29.6,72.5,,3.5,0.8525,15.1,66.2,0.271,13.9,0.038,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2010-10-22,0.05,,10.7,2.9,1.0,2.9,3.6,167.3,4.98,24.8,63.6,,4.0,0.8529,15.0,88.7,0.254,15.0,0.037,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2011-08-10,0.05,,14.1,3.5,1.0,2.9,5.1,207.4,5.94,28.5,68.5,,4.0,0.8492,15.3,78.4,0.271,18.8,0.036,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2012-06-22,0.21,,5.4,3.3,1.0,2.0,4.0,207.2,5.85,28.4,71.8,,4.0,0.8493,14.6,83.2,0.251,21.7,0.04,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2013-07-25,0.15,,14.0,4.1,1.0,5.4,5.2,226.1,5.34,25.9,67.1,,4.0,0.8492,15.5,86.5,0.314,22.4,0.033,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2014-06-12,0.16,,2.0,3.2,1.0,4.5,4.6,98.1,3.91,27.4,66.4,,,,,,,,,,
280192310,SE VILA FRANCA,TR 3,LEL 35970,2015-12-11,0.05,Papel normal,,,,,,,,,,,4.0,0.8492,15.0,80.0,0.29,6.0,0.033,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192311,SE SOBRAL,TR 2,LEL 17932,1997-06-03,,,34.0,2.0,2.0,1.0,1.0,72.0,1.9,18.4,72.4,,2.5,0.852,21.7,88.9,0.042,12.1,0.02,,
280192311,SE SOBRAL,TR 2,LEL 17932,2000-05-09,0.05,,41.0,2.0,5.3,1.7,1.5,87.0,2.5,17.0,65.0,,2.5,0.851,20.4,88.3,0.05,10.6,0.02,,
280192311,SE SOBRAL,TR 2,LEL 17932,2001-06-07,0.05,,39.0,2.3,4.4,2.0,1.7,79.0,2.16,16.0,56.0,,,,,77.1,,9.5,,,
280192311,SE SOBRAL,TR 2,LEL 17932,2002-05-08,0.05,,60.4,2.7,6.7,4.1,2.4,170.0,3.62,25.0,92.8,,3.0,0.851,19.9,89.8,0.054,13.9,0.024,,
280192311,SE SOBRAL,TR 2,LEL 17932,2003-03-13,,,48.3,3.0,8.5,4.0,2.4,137.2,2.68,21.7,66.8,,3.0,0.851,17.7,80.1,0.092,11.3,0.024,,
280192311,SE SOBRAL,TR 2,LEL 17932,2004-11-09,0.05,,56.9,4.0,7.6,7.7,2.7,246.0,3.82,17.8,67.6,,3.0,0.855,20.0,55.6,0.148,17.5,0.033,,
280192311,SE SOBRAL,TR 2,LEL 17932,2005-09-22,0.05,,48.7,3.7,4.4,7.6,3.0,237.9,4.02,22.1,67.2,,3.0,0.8567,17.2,68.4,0.126,21.4,0.048,,
280192311,SE SOBRAL,TR 2,LEL 17932,2006-11-29,0.05,,34.0,3.4,3.4,4.8,2.4,216.0,3.94,24.4,67.9,,3.0,0.8566,17.0,41.7,0.219,33.0,0.036,,
280192311,SE SOBRAL,TR 2,LEL 17932,2007-04-30,0.05,,26.7,2.8,2.9,4.0,2.0,189.8,3.33,21.8,61.7,,3.0,0.8567,17.2,92.6,0.134,26.1,0.031,,
280192311,SE SOBRAL,TR 2,LEL 17932,2008-06-03,0.05,,12.6,2.3,2.1,2.4,1.8,123.1,3.14,28.6,66.9,,8.0,0.8566,16.6,18.8,0.159,39.9,0.034,,
280192311,SE SOBRAL,TR 2,LEL 17932,2009-11-04,0.05,,17.7,2.7,5.0,2.2,1.6,106.5,2.8,30.6,75.9,,3.5,0.8567,16.4,31.1,0.174,35.8,0.042,,
280192311,SE SOBRAL,TR 2,LEL 17932,2010-10-08,0.05,,19.0,3.9,17.1,12.2,3.5,109.0,2.35,28.1,75.3,,3.5,0.8567,16.4,33.0,0.174,29.4,0.045,,
280192311,SE SOBRAL,TR 2,LEL 17932,2011-11-11,0.05,,10.9,2.4,11.4,24.4,5.5,52.4,1.79,30.2,69.8,,3.0,0.8534,17.8,55.0,0.169,14.4,0.042,,
280192311,SE SOBRAL,TR 2,LEL 17932,2012-06-22,0.05,,7.2,2.6,8.7,26.0,5.0,46.7,1.54,29.5,64.4,,3.5,0.8533,16.0,49.0,0.136,33.0,0.047,,
280192311,SE SOBRAL,TR 2,LEL 17932,2013-06-21,0.05,,9.2,3.0,6.4,41.9,8.3,35.6,1.49,31.3,68.1,,3.5,0.8533,16.5,93.7,0.185,8.7,0.037,,
280192311,SE SOBRAL,TR 2,LEL 17932,2014-06-12,0.05,,4.8,3.1,3.9,46.0,9.9,37.0,1.26,27.6,63.0,,3.5,0.8533,15.7,91.0,0.168,13.6,0.046,,
280192311,SE SOBRAL,TR 2,LEL 17932,2015-04-23,0.05,Papel normal,7.0,2.0,2.0,42.0,10.0,26.0,1.35,30.4,65.7,Estado normal,3.5,0.8533,17.0,26.0,0.15,42.0,0.045,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192311,SE SOBRAL,TR 2,LEL 17932,2016-04-29,0.07,Papel normal,6.0,2.0,1.0,39.0,11.0,25.0,1.11,30.3,66.6,Estado normal,3.5,0.8533,16.0,95.0,0.14,5.0,0.039,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192311,SE SOBRAL,TR 2,LEL 17932,2017-03-07,0.07,Papel normal,3.0,3.0,1.0,34.0,11.0,26.0,1.0,30.7,70.1,Estado normal,3.5,0.8533,17.0,75.0,0.13,10.0,0.024,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192311,SE SOBRAL,TR 2,LEL 17932,2018-01-15,0.05,Papel normal,8.0,2.0,1.0,35.0,12.0,34.0,1.01,31.1,70.6,Estado normal,3.5,0.8533,17.0,87.0,0.15,14.0,0.037,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192311,SE SOBRAL,TR 2,LEL 17932,2019-03-22,0.05,Papel normal,5.0,5.0,1.0,28.0,10.0,28.0,1.0,29.5,66.3,Estado normal,3.5,0.8534,17.0,90.0,0.16,7.0,0.039,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280192311,SE SOBRAL,TR 2,LEL 17932,2020-04-07,0.05,Papel normal,4.0,2.0,1.0,23.0,9.0,25.0,1.0,28.2,59.9,Estado normal,3.5,0.8532,17.0,90.0,0.16,9.0,0.036,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,1997-06-03,0.06,,27.0,5.0,45.0,10.0,2.0,235.0,1.9,22.3,75.0,,2.0,0.853,20.6,51.9,0.052,9.7,0.033,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2000-05-09,0.05,,25.0,6.0,62.0,13.0,2.2,301.0,2.47,22.0,80.0,,2.5,0.85,21.9,73.9,0.065,12.1,0.049,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2001-06-07,0.12,,28.0,7.0,48.7,11.2,1.9,352.7,2.02,11.0,55.0,,,,,62.5,,15.2,,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2002-05-08,,,31.6,8.0,63.0,15.5,2.4,459.9,3.23,23.0,96.8,,,,,,,,,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2003-03-13,0.45,,43.1,10.3,56.4,16.3,2.5,483.5,2.86,11.8,63.2,,3.0,0.851,17.3,33.8,0.116,18.8,0.046,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2004-02-04,0.82,,32.3,10.0,35.8,12.5,2.2,607.3,4.76,11.8,63.6,,3.0,0.855,14.9,35.5,0.15,22.6,0.04,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2005-02-18,1.36,,43.0,9.4,41.2,10.9,2.5,723.2,4.71,12.7,82.1,,3.5,0.8562,16.3,65.1,0.141,15.2,0.085,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2006-11-29,1.19,,35.6,5.6,38.3,9.4,1.8,526.6,3.74,16.7,71.2,,3.0,0.8563,14.8,48.4,0.173,19.8,0.044,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2007-04-30,1.09,,36.5,4.7,37.0,8.3,1.6,463.9,3.06,16.3,65.0,,3.5,0.8564,17.4,54.3,0.142,14.8,0.061,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2008-10-01,0.98,,27.1,4.6,29.6,6.6,2.2,521.7,3.32,16.7,71.2,,3.0,0.8563,14.7,47.7,0.189,20.9,0.062,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2009-09-23,1.11,,40.7,4.9,49.4,7.6,1.3,415.0,3.0,18.5,66.2,,3.0,0.8567,14.3,56.3,0.161,27.6,0.064,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2010-12-06,0.96,,36.1,4.9,56.4,8.0,1.3,400.0,3.04,22.0,72.7,,3.0,0.8572,15.2,42.2,0.228,17.7,0.05,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2011-10-13,1.0,,46.3,5.6,71.8,11.4,2.0,473.3,3.0,15.3,69.7,,3.0,0.8538,16.4,44.4,0.175,21.0,0.057,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2012-10-30,1.02,,61.4,6.6,88.1,13.1,1.9,395.5,2.84,17.2,62.1,,3.0,0.8539,15.6,54.4,0.179,17.6,0.054,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2013-11-06,0.95,,40.2,5.8,76.0,12.8,2.2,349.4,2.54,20.6,72.1,,3.5,0.8539,14.5,90.4,0.226,12.6,0.041,,
280192312,SE SAO SEBASTIAO,TR 1,LEL 9738,2014-11-04,0.78,Sintomas de degradação significativa do papel.,9.0,3.0,40.0,8.0,2.0,181.0,1.69,21.4,64.6,Estado normal,3.5,0.8539,14.0,75.0,0.17,9.0,0.037,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192313,SE FERMIL BASTOS,TR 2,C 13932,2001-11-27,0.05,,11.7,1.2,1.0,1.0,1.0,112.7,1.0,26.4,88.1,,0.5,0.881,47.0,84.6,0.002,5.7,0.006,,
280192313,SE FERMIL BASTOS,TR 2,C 13932,2002-10-23,0.05,,8.6,1.4,1.0,1.0,1.0,172.7,1.0,22.4,78.9,,0.5,0.877,41.4,71.3,0.004,4.2,0.006,,
280192313,SE FERMIL BASTOS,TR 2,C 13932,2003-10-29,0.05,,9.3,4.6,1.0,1.0,1.0,500.4,2.11,17.1,67.8,,0.5,0.885,42.2,78.0,0.009,4.8,0.003,,
280192313,SE FERMIL BASTOS,TR 2,C 13932,2004-09-14,0.05,,23.9,8.0,1.0,1.0,1.0,1036.7,4.04,9.3,72.9,,0.5,0.884,46.4,48.7,0.042,11.1,0.003,,
280192313,SE FERMIL BASTOS,TR 2,C 13932,2005-04-13,0.05,,37.6,10.2,1.0,1.0,1.0,1066.6,4.32,9.0,74.2,,0.5,0.8845,41.9,68.6,0.018,10.7,0.002,,
280192313,SE FERMIL BASTOS,TR 2,C 13932,2006-11-22,0.05,,47.1,12.0,1.0,1.0,1.0,1321.9,6.44,6.6,71.4,,0.5,0.8845,42.1,62.9,0.013,8.4,0.001,,
280192313,SE FERMIL BASTOS,TR 2,C 13932,2007-09-18,0.26,,33.2,10.9,1.0,1.0,1.0,988.5,6.64,9.2,64.3,,0.5,0.8847,42.4,66.7,0.007,12.3,0.001,,
280192313,SE FERMIL BASTOS,TR 2,C 13932,2008-10-08,0.05,,29.2,13.6,1.0,1.0,1.4,1263.8,8.17,7.8,72.8,,1.0,0.8845,41.8,72.0,0.013,9.7,0.002,,
280192313,SE FERMIL BASTOS,TR 2,C 13932,2009-09-09,0.05,,18.3,16.6,1.0,1.4,1.6,1160.6,9.01,7.8,65.9,,1.0,0.8845,43.0,63.8,0.01,9.4,0.001,,
280192313,SE FERMIL BASTOS,TR 2,C 13932,2010-09-15,0.05,,13.6,13.6,1.0,2.2,1.8,700.0,8.82,21.4,78.4,,1.5,0.8847,42.4,49.6,0.01,10.0,0.001,,
280192313,SE FERMIL BASTOS,TR 2,C 13932,2011-06-01,0.05,,8.3,4.3,1.0,10.0,1.2,248.5,4.74,31.0,71.5,,1.5,0.8812,40.6,49.9,0.007,9.7,0.001,,
280192313,SE FERMIL BASTOS,TR 2,C 13932,2013-05-29,0.05,,12.2,3.3,1.0,31.0,1.7,329.4,3.0,21.7,61.0,,1.5,0.8803,37.1,66.8,0.008,5.1,0.002,,
280192313,SE FERMIL BASTOS,TR 2,C 13932,2014-06-19,0.05,,19.0,5.5,1.1,44.3,2.3,510.2,3.92,22.0,64.0,,1.5,0.8803,38.9,69.1,0.019,9.9,0.003,,
280192313,SE FERMIL BASTOS,TR 2,C 13932,2015-05-06,0.05,Papel normal,31.0,6.0,1.0,42.0,1.0,723.0,4.73,19.0,68.4,Estado normal,1.5,0.8803,37.0,82.0,0.02,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280192313,SE FERMIL BASTOS,TR 2,C 13932,2016-06-22,0.05,Papel normal,28.0,6.0,1.0,45.0,2.0,716.0,4.53,17.0,61.4,Estado normal,1.5,0.8803,40.0,96.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192313,SE FERMIL BASTOS,TR 2,C 13932,2017-05-23,0.05,Papel normal,24.0,10.0,1.0,36.0,2.0,635.0,3.8,18.6,67.5,Estado normal,1.5,0.8803,40.0,88.0,0.02,6.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280192313,SE FERMIL BASTOS,TR 2,C 13932,2018-05-23,0.05,Papel normal,11.0,7.0,1.0,44.0,2.0,549.0,3.16,18.2,63.8,Estado normal,1.5,0.8803,39.0,76.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192313,SE FERMIL BASTOS,TR 2,C 13932,2019-04-09,0.05,Papel normal,18.0,11.0,1.0,50.0,2.0,809.0,4.88,17.7,70.1,Estado normal,1.5,0.8803,39.0,67.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192313,SE FERMIL BASTOS,TR 2,C 13932,2020-07-22,0.05,Papel normal,22.0,9.0,1.0,51.0,2.0,864.0,4.94,10.8,57.7,Estado normal,1.5,0.874,37.0,68.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192314,SE REQUIAO,TR 2,LEL 08941,1996-10-09,,,2.0,2.0,1.0,35.0,9.0,52.0,1.0,27.8,62.3,,3.5,0.864,21.7,74.9,0.095,8.7,0.073,,
280192314,SE REQUIAO,TR 2,LEL 08941,1997-12-15,3.61,,1.0,1.8,1.0,33.9,10.3,59.4,1.18,32.6,80.5,,3.5,0.865,21.0,37.2,0.096,22.6,0.032,,
280192314,SE REQUIAO,TR 2,LEL 08941,2000-12-05,3.31,,64.6,10.8,39.8,20.0,3.4,51.0,1.0,25.9,58.8,,3.5,0.864,21.6,81.0,0.089,7.2,0.028,,
280192314,SE REQUIAO,TR 2,LEL 08941,2001-08-01,0.05,,1.0,1.0,1.0,1.0,1.0,19.0,1.0,23.8,69.1,,0.5,0.881,35.4,67.6,0.005,8.3,0.003,,
280192314,SE REQUIAO,TR 2,LEL 08941,2002-08-08,0.05,,1.0,1.0,1.0,1.0,1.0,53.0,1.0,30.4,90.0,,0.5,0.88,31.4,70.8,0.004,9.8,0.007,,
280192314,SE REQUIAO,TR 2,LEL 08941,2003-06-03,0.05,,3.4,4.0,1.5,1.2,1.0,67.1,1.0,28.8,63.1,,0.5,0.881,36.9,72.3,0.002,5.5,0.007,,
280192314,SE REQUIAO,TR 2,LEL 08941,2004-05-24,0.05,,3.4,1.8,1.1,3.3,1.0,76.8,1.0,29.1,65.7,,0.5,0.885,33.0,38.1,0.02,21.0,0.008,,
280192314,SE REQUIAO,TR 2,LEL 08941,2005-07-20,0.08,,6.6,5.4,1.4,6.8,3.3,169.5,1.97,27.5,68.1,,1.0,0.8851,33.5,58.6,0.013,22.2,0.013,,
280192314,SE REQUIAO,TR 2,LEL 08941,2006-07-28,0.06,,15.3,3.6,1.0,5.1,2.9,196.5,2.29,23.8,68.2,,1.0,0.8852,32.2,39.4,0.019,13.6,0.017,,
280192314,SE REQUIAO,TR 2,LEL 08941,2007-07-10,0.09,,6.2,2.4,1.0,5.3,2.6,85.3,1.56,26.2,61.1,,1.0,0.8851,30.6,52.7,0.008,13.2,0.02,,
280192314,SE REQUIAO,TR 2,LEL 08941,2008-07-29,0.1,,10.4,3.1,1.3,8.9,3.4,142.4,2.08,25.8,65.6,,1.0,0.8852,25.5,80.4,0.016,9.6,0.033,,
280192314,SE REQUIAO,TR 2,LEL 08941,2009-03-05,0.1,,5.4,2.9,3.3,10.4,3.2,66.1,1.57,30.5,71.3,,1.0,0.8852,27.0,86.7,0.008,7.0,0.02,,
280192314,SE REQUIAO,TR 2,LEL 08941,2010-04-29,0.13,,6.8,4.3,23.0,30.7,5.4,72.8,2.03,30.9,68.4,,1.0,0.8853,27.7,44.7,0.02,12.5,0.031,,
280192314,SE REQUIAO,TR 2,LEL 08941,2011-01-27,0.12,,5.5,7.9,10.4,38.9,7.8,90.5,2.05,30.8,69.4,,1.0,0.8819,23.2,78.7,0.013,12.2,0.014,,
280192314,SE REQUIAO,TR 2,LEL 08941,2012-06-26,0.2,,5.2,3.4,3.3,24.7,6.4,89.2,1.48,23.9,53.0,,1.5,0.8819,24.7,48.3,0.027,11.2,0.009,,
280192314,SE REQUIAO,TR 2,LEL 08941,2013-07-09,0.15,,2.4,3.4,1.7,25.7,7.3,87.2,1.51,22.6,54.6,,1.5,0.8819,24.8,35.7,0.031,19.6,0.027,,
280192314,SE REQUIAO,TR 2,LEL 08941,2014-09-25,0.15,Sintomas de degradação avançada do papel antes da substituição do óleo.,13.0,6.0,1.0,30.0,9.0,175.0,2.03,24.9,63.6,Estado normal,1.5,0.8819,23.0,54.0,0.03,13.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192314,SE REQUIAO,TR 2,LEL 08941,2015-07-30,0.23,Sintomas de degradação avançada do papel antes da substituição do óleo.,21.0,5.0,1.0,42.0,13.0,247.0,3.03,18.6,56.5,Estado normal,1.5,0.8819,22.0,62.0,0.04,19.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192314,SE REQUIAO,TR 2,LEL 08941,2016-08-03,0.23,Sintomas de degradação avançada do papel antes da substituição do óleo.,10.0,4.0,1.0,39.0,14.0,139.0,1.94,24.2,61.8,Estado normal,2.0,0.8819,24.0,94.0,0.03,12.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192314,SE REQUIAO,TR 2,LEL 08941,2017-06-28,0.28,Sintomas de degradação avançada do papel antes da substituição do óleo.,8.0,4.0,2.0,44.0,15.0,81.0,1.61,26.8,61.6,Estado normal,1.5,0.8819,24.0,64.0,0.06,13.0,0.043,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192314,SE REQUIAO,TR 2,LEL 08941,2018-07-03,0.25,Sintomas de degradação avançada do papel antes da substituição do óleo.,8.0,3.0,4.0,23.0,8.0,84.0,1.33,23.6,64.8,Estado normal,2.0,0.8818,22.0,69.0,0.05,11.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192314,SE REQUIAO,TR 2,LEL 08941,2019-06-05,0.22,Sintomas de degradação avançada do papel antes da substituição do óleo.,9.0,4.0,4.0,33.0,7.0,106.0,1.7,26.4,61.6,Estado normal,2.0,0.8817,23.0,77.0,0.04,12.0,0.032,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192314,SE REQUIAO,TR 2,LEL 08941,2020-06-02,0.29,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,3.0,1.0,27.0,7.0,104.0,1.74,24.4,56.3,Estado normal,2.0,0.8815,22.0,73.0,0.05,14.0,0.015,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280192315,SE AMIEIRA,TR 2,3332,1997-09-19,,,15.0,3.0,1.0,3.0,1.0,503.0,2.0,16.2,64.0,,4.0,0.854,13.7,61.1,0.284,19.6,0.104,,
280192315,SE AMIEIRA,TR 2,3332,2000-09-14,1.04,,14.0,2.8,1.0,4.8,1.0,550.0,2.74,14.0,64.0,,4.0,0.854,14.4,70.4,0.312,15.4,0.121,,
280192315,SE AMIEIRA,TR 2,3332,2001-09-14,1.13,,16.0,3.1,1.0,2.7,1.4,589.0,3.1,20.0,86.0,,4.0,0.855,12.6,60.3,0.305,14.3,0.108,,
280192315,SE AMIEIRA,TR 2,3332,2002-09-19,0.13,,4.8,1.0,1.0,1.0,1.0,52.6,1.0,27.2,76.4,,0.5,0.878,29.1,45.0,0.018,4.3,0.016,,
280192315,SE AMIEIRA,TR 2,3332,2003-06-25,0.28,,7.9,2.4,1.0,1.0,1.0,203.2,1.45,25.9,62.3,,1.0,0.884,29.8,73.3,0.009,2.7,0.028,,
280192315,SE AMIEIRA,TR 2,3332,2004-06-23,0.27,,6.4,2.1,1.0,1.0,1.0,116.5,1.16,28.4,64.3,,1.0,0.883,29.2,72.8,0.051,5.3,0.029,,
280192315,SE AMIEIRA,TR 2,3332,2005-07-26,0.32,,11.1,3.9,1.0,1.0,1.0,191.7,1.56,27.3,63.1,,1.0,0.8848,26.4,64.8,0.038,12.3,0.031,,
280192315,SE AMIEIRA,TR 2,3332,2006-05-25,0.44,,10.9,2.6,1.0,1.6,1.0,221.9,2.12,27.8,70.1,,1.0,0.8849,28.0,57.3,0.034,6.8,0.016,,
280192315,SE AMIEIRA,TR 2,3332,2007-07-25,0.5,,12.0,2.9,6.7,2.3,1.0,219.0,2.33,26.6,66.2,,1.0,0.8845,27.6,59.4,0.02,7.3,0.021,,
280192315,SE AMIEIRA,TR 2,3332,2008-06-17,0.55,,9.4,2.8,1.0,1.3,1.1,250.8,2.69,27.8,66.8,,1.0,0.8694,27.8,52.2,0.027,8.5,0.023,,
280192315,SE AMIEIRA,TR 2,3332,2009-03-02,0.64,,8.4,2.2,1.0,1.2,1.0,176.1,2.33,30.5,69.0,,1.0,0.8848,28.8,58.9,0.034,7.1,0.018,,
280192315,SE AMIEIRA,TR 2,3332,2010-02-24,0.57,,9.3,1.9,1.0,1.1,1.0,118.2,1.74,33.0,71.1,,1.0,0.8848,28.6,65.1,0.02,5.4,0.019,,
280192315,SE AMIEIRA,TR 2,3332,2011-01-06,0.65,,10.2,1.9,1.9,1.0,1.1,108.2,1.51,31.0,66.3,,1.0,0.8814,28.5,66.3,0.021,6.2,0.016,,
280192315,SE AMIEIRA,TR 2,3332,2012-05-17,0.7,,10.8,2.8,2.0,1.4,1.0,82.8,1.09,33.4,74.7,,1.0,0.8813,27.3,51.2,0.032,15.7,0.024,,
280192315,SE AMIEIRA,TR 2,3332,2013-05-17,0.54,,7.2,1.9,1.0,1.0,1.0,76.0,1.11,28.0,66.0,,1.0,0.8813,27.7,82.7,0.024,14.8,0.016,,
280192315,SE AMIEIRA,TR 2,3332,2014-05-13,0.45,,9.6,2.7,1.0,1.4,1.0,92.1,1.12,28.2,65.8,,1.0,0.8813,27.4,81.5,0.027,7.7,0.018,,
280192315,SE AMIEIRA,TR 2,3332,2015-04-08,0.51,Sintomas de degradação significativa do papel antes da substituição do óleo.,12.0,6.0,1.0,2.0,17.0,75.0,1.17,29.2,63.4,Estado normal,1.0,0.8813,28.0,93.0,0.03,6.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192315,SE AMIEIRA,TR 2,3332,2016-04-20,0.53,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,1.0,1.0,1.0,1.0,65.0,1.02,28.7,62.3,Estado normal,1.0,0.8813,28.0,76.0,0.03,4.0,0.016,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280192315,SE AMIEIRA,TR 2,3332,2017-02-15,0.58,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,3.0,1.0,1.0,2.0,87.0,1.05,30.5,70.5,Estado normal,1.0,0.8812,28.0,78.0,0.02,4.0,0.017,Conforme.,
280192315,SE AMIEIRA,TR 2,3332,2018-05-10,0.1,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,1.0,1.0,1.0,1.0,52.0,1.0,28.0,66.9,Estado normal,1.0,0.8808,28.0,85.0,0.05,6.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192315,SE AMIEIRA,TR 2,3332,2019-03-20,0.15,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,5.0,1.0,1.0,1.0,143.0,1.66,26.8,62.8,Estado normal,1.0,0.8808,27.0,74.0,0.03,7.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192315,SE AMIEIRA,TR 2,3332,2020-03-17,0.22,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,3.0,1.0,1.0,1.0,130.0,1.48,25.9,56.7,Estado normal,1.0,0.8808,28.0,70.0,0.03,5.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192316,SE BEJA,TR 1,LEL 23880,1996-09-23,,,11.0,5.0,2.0,56.0,10.0,182.0,3.2,23.6,67.1,,4.0,0.852,20.3,80.7,0.087,7.3,0.017,,
280192316,SE BEJA,TR 1,LEL 23880,1997-05-20,0.05,,11.0,4.0,12.0,40.0,9.0,68.0,2.1,27.4,67.1,,4.0,0.851,19.8,84.8,0.08,6.5,0.015,,
280192316,SE BEJA,TR 1,LEL 23880,1998-08-19,0.1,,13.5,3.8,8.2,17.8,4.8,197.8,2.2,21.0,68.6,,4.0,0.853,19.6,82.4,0.102,10.8,0.014,,
280192316,SE BEJA,TR 1,LEL 23880,2000-02-15,0.05,,12.0,4.9,8.3,36.0,5.4,55.0,1.55,29.0,73.0,,4.0,0.854,20.8,70.8,0.112,6.2,0.02,,
280192316,SE BEJA,TR 1,LEL 23880,2001-02-07,0.05,,14.4,5.6,8.0,41.1,5.6,66.7,1.48,25.3,71.1,,4.5,0.853,21.7,96.4,0.084,6.7,0.017,,
280192316,SE BEJA,TR 1,LEL 23880,2002-08-13,0.07,,8.2,2.2,5.7,10.7,2.1,109.1,1.37,26.2,84.0,,4.5,0.851,18.0,50.2,0.094,17.1,0.02,,
280192316,SE BEJA,TR 1,LEL 23880,2003-03-13,0.05,,19.6,4.8,13.2,32.8,4.5,126.3,1.89,25.4,63.1,,4.5,0.852,18.4,84.1,0.103,8.4,0.02,,
280192316,SE BEJA,TR 1,LEL 23880,2004-03-04,0.11,,25.0,5.4,14.2,37.9,5.3,167.3,2.99,21.3,58.6,,4.5,0.857,21.1,72.0,0.094,12.2,0.02,,
280192316,SE BEJA,TR 1,LEL 23880,2004-10-26,,,,,,,,,,,,,4.5,0.856,17.8,52.2,0.115,16.7,0.018,,
280192316,SE BEJA,TR 1,LEL 23880,2005-01-12,0.08,,29.2,7.1,21.6,38.1,6.4,199.9,3.68,26.4,66.5,,4.5,0.857,18.6,72.9,0.154,17.2,0.027,,
280192316,SE BEJA,TR 1,LEL 23880,2006-01-04,0.24,,16.9,7.8,13.1,65.7,9.7,168.8,3.89,30.3,78.8,,4.0,0.8569,18.0,84.4,0.2,13.4,0.027,,
280192316,SE BEJA,TR 1,LEL 23880,2007-01-11,0.05,,25.7,10.9,16.8,93.1,13.3,211.5,4.57,24.2,67.9,,4.5,0.857,17.8,48.0,0.109,27.7,0.022,,
280192316,SE BEJA,TR 1,LEL 23880,2008-01-16,0.13,,17.3,7.3,9.7,97.1,14.8,168.4,3.63,25.9,63.2,,4.5,0.8571,16.9,91.2,0.118,15.3,0.035,,
280192316,SE BEJA,TR 1,LEL 23880,2009-01-21,0.14,,13.1,7.6,7.7,119.1,17.4,115.0,3.24,29.7,68.6,,4.0,0.857,16.6,99.5,0.113,11.7,0.026,,
280192316,SE BEJA,TR 1,LEL 23880,2010-01-05,0.22,,13.8,8.2,6.8,132.4,19.4,162.1,4.03,28.2,67.1,,4.5,0.8571,16.7,40.9,0.18,23.1,0.028,,
280192316,SE BEJA,TR 1,LEL 23880,2011-01-21,0.15,,8.4,6.7,3.7,106.8,17.0,147.5,3.82,28.3,71.8,,,,,,,,,,
280192316,SE BEJA,TR 1,LEL 23880,2011-04-14,0.16,,3.7,5.6,4.4,96.4,16.2,92.6,3.02,32.1,80.8,,4.5,0.8537,16.7,73.5,0.126,13.1,0.026,,
280192316,SE BEJA,TR 1,LEL 23880,2012-02-02,0.19,,8.6,5.3,4.5,88.2,16.4,132.4,3.42,26.6,68.3,,4.5,0.8537,18.2,87.8,0.14,11.5,0.023,,
280192316,SE BEJA,TR 1,LEL 23880,2013-01-09,0.23,,22.1,6.1,3.9,69.6,11.6,257.9,4.52,23.0,60.9,,4.5,0.8537,17.2,89.5,0.148,12.0,0.036,,
280192316,SE BEJA,TR 1,LEL 23880,2014-02-11,0.32,,8.2,6.2,4.1,68.1,12.3,123.6,3.85,27.6,62.3,,4.5,0.8537,17.0,98.7,0.193,12.0,0.023,,
280192316,SE BEJA,TR 1,LEL 23880,2015-01-29,0.28,Papel normal,6.0,4.0,6.0,65.0,11.0,112.0,2.51,24.1,62.8,Estado normal,4.5,0.8537,17.0,92.0,0.16,8.0,0.021,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192316,SE BEJA,TR 1,LEL 23880,2015-12-10,0.05,Papel normal,16.0,2.0,1.0,7.0,1.0,10.0,1.0,18.7,56.1,Estado normal,2.0,0.8527,35.0,97.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192316,SE BEJA,TR 1,LEL 23880,2016-03-02,,,,,,,,,,,,,,0.8527,31.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192316,SE BEJA,TR 1,LEL 23880,2016-10-20,0.18,Papel normal,5.0,5.0,1.0,45.0,5.0,376.0,6.17,25.1,62.0,Estado normal,2.5,0.8527,29.0,55.0,0.02,18.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192316,SE BEJA,TR 1,LEL 23880,2017-02-07,0.21,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,4.0,8.0,1.0,45.0,6.0,280.0,4.08,29.5,74.9,Estado normal,2.0,0.8527,30.0,96.0,0.02,8.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192316,SE BEJA,TR 1,LEL 23880,2018-05-03,0.2,Papel normal,4.0,3.0,3.0,42.0,4.0,53.0,1.82,28.6,63.1,Estado normal,2.5,0.8528,28.0,89.0,0.04,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192316,SE BEJA,TR 1,LEL 23880,2019-04-04,0.16,Papel normal,2.0,2.0,2.0,39.0,3.0,81.0,2.36,30.1,62.9,Estado normal,2.5,0.8528,30.0,90.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192316,SE BEJA,TR 1,LEL 23880,2020-03-03,0.19,Papel normal,10.0,4.0,14.0,37.0,2.0,85.0,2.49,28.3,60.4,Estado normal,2.5,0.8527,29.0,91.0,0.02,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,1996-11-26,,,3.0,1.0,3.0,1.0,1.0,59.0,2.0,29.3,64.4,,,,,,,,,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,1997-05-22,0.05,,3.0,1.0,4.0,1.0,1.0,54.0,1.9,29.3,66.0,,0.5,0.848,36.9,75.1,0.006,12.3,0.009,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,1998-08-20,0.05,,5.7,2.6,8.4,1.3,1.0,146.9,3.1,29.2,72.0,,1.0,0.849,39.4,70.3,0.005,19.2,0.018,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2000-02-16,0.05,,7.2,2.0,12.0,1.7,1.0,79.0,3.19,28.0,64.0,,1.0,0.848,40.0,78.4,0.003,11.0,0.023,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2001-02-09,0.05,,5.3,2.2,11.2,2.6,1.0,73.2,2.78,29.2,72.6,,1.0,0.847,42.5,63.0,0.007,7.4,0.021,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2002-01-24,0.05,,7.7,2.3,11.7,3.1,1.7,93.5,3.33,31.0,68.1,,1.0,0.846,38.4,70.3,0.002,6.1,0.01,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2002-04-05,0.05,,1.0,1.9,13.0,4.5,1.4,41.2,2.98,43.1,118.4,,1.0,0.845,42.5,88.0,0.005,8.5,0.042,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2004-03-02,0.05,,7.5,2.5,12.7,5.3,1.7,105.7,3.27,28.0,68.8,,1.0,0.852,36.5,64.9,0.031,11.7,0.019,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2005-05-24,0.05,,7.4,2.5,15.3,4.8,1.3,98.6,4.89,29.4,66.4,,1.0,0.8518,33.7,39.4,0.017,26.9,0.031,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2006-02-15,0.05,,11.3,2.9,12.8,8.2,1.6,127.7,7.35,34.8,75.8,,1.0,0.8519,33.8,50.5,0.011,16.3,0.018,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2007-02-14,0.05,,11.6,3.1,14.6,11.8,2.1,140.0,7.98,34.4,77.2,,1.0,0.8519,34.9,39.2,0.021,14.6,0.02,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2008-02-13,0.05,,6.0,2.7,12.5,11.6,2.2,124.0,7.02,29.2,65.0,,1.0,0.8519,31.3,45.6,0.011,13.4,0.014,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2009-03-27,0.05,,5.7,2.1,15.4,14.6,2.6,41.4,4.73,34.3,72.5,,1.0,0.852,35.1,61.6,0.006,17.4,0.017,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2010-01-14,0.05,,14.6,2.8,23.7,18.7,3.1,55.2,3.61,35.0,74.4,,1.0,0.8519,25.9,48.3,0.008,11.2,0.012,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2011-02-16,0.05,,6.7,2.1,16.3,17.8,3.4,51.0,2.97,35.5,74.8,,1.5,0.8485,34.2,41.8,0.016,6.6,0.013,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2012-02-14,0.05,,7.9,2.4,16.4,21.2,4.8,46.8,2.4,32.3,74.4,,1.5,0.8486,33.8,57.9,0.02,10.2,0.011,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2013-01-15,0.05,,17.4,2.8,12.9,18.4,6.0,69.9,2.46,31.4,67.0,,1.5,0.8485,30.1,74.4,0.011,9.8,0.012,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2014-05-28,0.05,,8.9,5.1,14.7,34.1,10.5,86.1,3.02,30.3,69.4,,1.5,0.8485,33.2,58.3,0.023,32.9,0.015,,
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2016-04-06,0.05,Papel normal,4.0,2.0,9.0,30.0,8.0,55.0,3.04,29.7,64.8,Estado normal,1.5,0.8486,34.0,46.0,0.02,12.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2017-02-23,0.05,Papel normal,15.0,3.0,6.0,15.0,5.0,56.0,2.46,28.1,61.8,Estado normal,1.5,0.8486,33.0,63.0,0.02,25.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2018-02-27,0.05,Papel normal,6.0,2.0,6.0,12.0,4.0,85.0,3.22,28.6,66.8,Estado normal,1.5,0.8486,32.0,65.0,0.02,22.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2019-02-18,0.05,Papel normal,3.0,5.0,1.0,7.0,3.0,44.0,2.71,30.2,68.3,Estado normal,1.5,0.8486,32.0,88.0,0.02,10.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192317,SE VILA NOVA MILFONTES,TR 1,C 12581,2020-01-24,0.05,Papel normal,4.0,3.0,4.0,8.0,2.0,78.0,3.06,34.0,74.1,Estado normal,1.5,0.8486,31.0,67.0,0.02,9.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,1998-08-20,0.05,,1.0,1.3,1.0,1.0,1.0,42.9,1.0,29.7,72.3,,0.5,0.846,43.3,84.1,0.005,8.3,0.005,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2000-02-16,0.05,,1.8,1.4,1.0,1.0,1.0,45.0,1.0,31.0,71.0,,0.5,0.845,43.7,79.4,0.002,5.3,0.003,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2001-02-09,0.05,,1.0,1.2,1.0,1.0,1.0,42.9,1.0,27.8,67.7,,0.5,0.844,45.1,63.4,0.003,5.4,0.003,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2002-01-24,0.05,,1.0,1.9,1.0,1.0,1.0,74.6,1.1,31.9,67.6,,0.5,0.844,43.5,73.0,0.002,3.7,0.003,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2002-04-05,0.05,,1.0,1.4,1.0,1.0,1.0,42.8,1.0,37.8,91.6,,0.5,0.843,42.3,77.2,0.003,5.1,0.005,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2004-03-02,0.05,,2.2,1.8,1.0,1.0,1.0,94.6,1.09,31.9,77.8,,0.5,0.85,39.0,71.2,0.03,4.3,0.002,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2005-05-24,0.05,,4.6,1.4,1.0,1.0,1.0,44.2,1.28,33.4,70.9,,0.5,0.8496,32.0,71.4,0.014,9.3,0.004,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2006-02-15,0.05,,4.4,1.6,1.0,1.0,1.0,63.7,1.39,38.8,83.0,,0.5,0.8496,37.6,65.7,0.002,3.3,0.003,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2007-02-14,0.05,,6.4,1.8,1.0,1.0,1.0,74.3,1.66,37.8,80.2,,0.5,0.8496,33.4,77.8,0.001,5.8,0.004,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2008-02-13,0.05,,3.8,1.3,1.0,1.0,1.0,82.1,1.43,33.2,70.3,,0.5,0.8497,38.3,90.4,0.007,3.6,0.004,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2009-03-27,0.05,,2.2,1.3,1.0,2.8,1.0,73.2,1.43,35.6,77.1,,0.5,0.8497,39.2,94.4,0.004,6.0,0.004,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2010-01-14,0.05,,2.5,1.7,3.4,5.7,1.0,75.4,1.37,36.1,77.4,,0.5,0.8496,32.4,87.0,0.007,3.7,0.004,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2011-02-16,0.05,,1.9,1.4,1.0,6.4,1.0,73.5,1.24,34.0,72.4,,0.5,0.8463,39.0,71.6,0.013,3.6,0.003,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2012-02-14,0.05,,3.4,1.8,1.0,9.1,1.0,63.8,1.22,33.1,75.7,,0.5,0.8463,38.7,69.2,0.013,4.1,0.003,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2013-01-15,0.05,,5.1,1.3,1.0,7.8,1.0,68.0,1.07,30.6,64.1,,0.5,0.8463,39.3,91.4,0.009,3.7,0.003,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2014-05-28,0.05,,1.8,2.5,1.0,10.7,1.0,69.9,1.23,31.4,70.7,,0.5,0.8463,37.4,87.5,0.019,12.1,0.004,,
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2016-04-06,0.05,Papel normal,1.0,1.0,1.0,10.0,1.0,63.0,1.21,30.7,66.9,Estado normal,1.0,0.8463,38.0,97.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2017-02-23,0.05,Papel normal,1.0,2.0,1.0,8.0,1.0,54.0,1.04,32.4,73.3,Estado normal,1.0,0.8463,36.0,93.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2018-02-27,0.05,Papel normal,4.0,1.0,1.0,9.0,1.0,66.0,1.18,30.2,68.9,Estado normal,1.0,0.8463,37.0,67.0,0.02,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2019-02-18,0.05,Papel normal,2.0,6.0,1.0,8.0,1.0,58.0,1.14,30.8,70.1,Estado normal,1.0,0.8463,36.0,98.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192318,SE VILA NOVA MILFONTES,TR 2,LEL 47929,2020-01-24,0.05,Papel normal,3.0,3.0,1.0,9.0,1.0,66.0,1.16,35.6,76.5,Estado normal,1.0,0.8463,36.0,89.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,1996-05-28,,,2.0,2.0,1.0,34.0,15.0,67.0,1.2,28.0,64.2,,2.0,0.859,23.3,90.0,0.03,12.1,0.03,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,1997-03-25,,,6.0,2.0,1.0,18.0,8.0,78.0,1.3,26.3,62.5,,2.5,0.859,23.4,83.3,0.023,9.8,0.017,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,1999-05-20,0.07,,3.3,4.7,1.0,30.0,10.0,113.0,1.85,26.0,68.0,,2.5,0.861,23.6,90.4,0.03,9.9,0.041,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,2000-07-04,0.1,,4.7,3.6,1.0,28.0,8.6,98.0,1.46,29.0,83.0,,2.5,0.862,24.2,68.8,0.032,12.3,0.038,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,2001-05-31,0.07,,6.2,2.9,1.0,26.0,7.8,69.0,1.13,18.0,48.0,,3.0,0.862,20.4,48.1,0.03,16.7,0.026,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,2002-07-03,0.08,,1.8,3.4,1.0,41.0,10.7,88.4,1.45,29.3,92.4,,3.0,0.853,22.0,47.3,0.034,9.3,0.026,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,2003-05-08,0.14,,6.3,5.7,1.0,59.6,15.6,146.7,1.72,24.6,64.8,,3.0,0.859,21.0,78.4,0.036,12.3,0.028,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,2004-06-03,0.16,,7.4,3.7,1.4,26.2,8.9,197.0,2.0,23.2,64.9,,3.5,0.864,20.1,40.4,0.049,18.1,0.031,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,2005-03-10,0.23,,9.2,4.9,1.1,24.8,8.6,189.3,3.21,27.9,68.9,,3.5,0.8645,19.1,44.4,0.069,17.1,0.033,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,2006-05-02,0.33,,9.7,3.9,1.3,21.4,6.0,285.7,3.98,24.5,72.9,,3.5,0.8646,19.6,67.2,0.109,22.5,0.034,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,2007-06-06,1.08,,7.1,5.1,1.2,16.4,4.9,405.7,5.69,12.0,53.4,,3.5,0.8643,15.7,35.2,0.074,34.1,0.038,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,2008-04-30,2.29,,6.0,4.4,1.0,20.5,4.9,310.1,5.61,20.9,67.4,,3.5,0.8649,18.5,32.9,0.076,28.9,0.05,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,2009-06-03,2.86,,6.8,4.2,1.0,23.3,4.8,355.3,5.11,22.1,67.4,,4.5,0.8646,16.7,33.8,0.099,36.6,0.04,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,2010-01-27,0.09,,6.9,2.6,1.0,1.0,1.2,210.6,2.38,30.4,72.9,,0.5,0.874,35.3,70.2,0.005,4.8,0.006,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,2011-04-05,0.07,,2.7,1.3,1.1,1.5,1.6,35.8,1.11,29.4,66.0,,0.5,0.8707,35.3,78.3,0.02,3.2,0.004,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,2012-02-07,0.1,,4.5,2.1,1.0,3.6,1.2,87.9,1.29,29.1,67.2,,0.5,0.8707,33.2,97.2,0.01,4.1,0.005,,
280192319,SE MARINHA GRANDE,EX TR 1,LEL 14320,2013-02-04,0.1,,3.4,2.6,1.0,8.3,1.8,97.7,1.5,27.6,63.3,,0.5,0.8708,30.1,69.1,0.005,5.5,0.005,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,1996-05-28,,,2.0,2.0,1.0,31.0,24.0,68.0,1.3,27.4,65.1,,2.5,0.859,22.5,76.0,0.036,11.3,0.041,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,1997-03-25,,,5.0,2.0,1.0,18.0,13.0,66.0,1.2,25.1,59.1,,2.5,0.859,23.3,74.9,0.029,7.4,0.021,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,1999-05-20,0.05,,3.0,2.8,1.0,25.0,9.8,58.0,1.03,28.0,74.0,,3.0,0.86,23.9,78.4,0.033,7.2,0.04,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2000-07-04,0.05,,4.0,2.9,1.0,25.0,10.0,75.0,1.06,31.0,91.0,,3.0,0.861,23.4,77.1,0.036,8.5,0.032,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2001-05-31,0.05,,4.4,2.4,1.0,20.0,9.3,52.0,1.0,18.0,49.0,,3.5,0.861,19.3,85.6,0.036,10.6,0.032,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2002-07-03,0.05,,1.0,1.0,1.0,8.1,3.3,13.9,1.0,25.7,93.8,,3.5,0.858,21.6,55.2,0.038,7.2,0.044,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2003-05-08,0.07,,3.7,5.0,1.0,62.9,26.8,85.0,1.14,25.6,65.1,,3.5,0.859,21.3,59.2,0.042,7.4,0.029,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2004-06-03,0.06,,4.2,2.4,1.0,14.2,8.9,89.8,1.09,26.9,66.7,,3.5,0.864,20.1,68.3,0.061,17.1,0.03,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2005-03-10,0.09,,6.7,3.2,1.0,15.4,7.2,90.4,1.54,28.9,67.9,,3.5,0.864,18.9,55.6,0.07,12.2,0.037,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2006-05-02,0.11,,6.9,2.4,1.0,13.2,4.6,148.5,2.33,30.8,77.0,,3.5,0.8642,19.0,87.4,0.111,15.7,0.042,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2007-06-06,0.14,,3.4,2.4,1.3,8.8,2.6,138.9,2.2,23.0,62.4,,3.5,0.8638,18.5,60.6,0.066,14.4,0.042,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2008-04-30,0.24,,2.7,2.4,1.0,10.6,2.6,119.8,2.17,27.9,66.6,,3.5,0.8642,18.5,86.5,0.065,16.8,0.054,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2009-06-03,0.26,,3.3,2.6,1.0,13.3,2.8,140.4,2.28,28.8,70.4,,4.0,0.8642,18.0,84.9,0.079,16.4,0.062,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2010-01-27,0.29,,2.0,2.3,1.0,12.0,2.8,100.0,2.18,32.4,76.4,,4.0,0.8641,18.8,87.5,0.074,8.3,0.046,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2011-04-05,0.3,,3.6,1.8,1.0,10.9,2.4,72.9,1.42,23.5,61.9,,4.0,0.86,18.2,44.9,0.093,11.6,0.046,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2011-11-24,0.66,,700.4,258.8,630.8,523.6,52.9,490.7,2.58,27.3,70.9,,4.0,0.8609,18.1,62.6,0.106,15.2,0.04,,
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2016-08-03,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,1.0,1.0,1.0,1.0,1.0,65.0,1.0,29.7,66.9,Estado normal,0.5,0.8719,47.0,54.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2017-09-06,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,2.0,2.0,1.0,1.0,1.0,78.0,1.0,31.5,67.5,Estado normal,0.5,0.8719,44.0,68.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
