SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2018-09-25,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,1.0,11.0,1.0,1.0,1.0,48.0,1.0,31.7,66.6,Estado normal,0.5,0.8719,47.0,82.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2019-08-07,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,3.0,1.0,1.0,1.0,1.0,56.0,1.0,32.2,68.0,Estado normal,0.5,0.8719,47.0,78.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192320,SE CALDAS RAINHA,TR 1,LEL 14321,2020-09-09,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,3.0,1.0,1.0,1.0,1.0,52.0,1.0,30.1,63.5,Estado normal,0.5,0.8719,44.0,77.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192321,SE FANHOES,TR 2,LEL 21691,1997-01-22,0.05,,7.0,2.0,8.0,2.0,1.0,95.0,2.0,23.6,58.0,,,,,,,,,,
280192321,SE FANHOES,TR 2,LEL 21691,1998-01-08,0.05,,10.0,3.0,15.0,3.0,3.0,76.0,3.0,31.0,80.0,,3.5,0.854,20.9,84.6,0.036,7.3,0.023,,
280192321,SE FANHOES,TR 2,LEL 21691,2000-01-27,0.05,,4.4,1.9,15.1,2.4,1.3,79.3,2.58,28.6,72.3,,3.5,0.855,19.4,87.4,0.03,7.1,0.016,,
280192321,SE FANHOES,TR 2,LEL 21691,2001-01-10,0.05,,7.0,1.6,8.7,1.7,1.0,62.0,1.92,22.0,59.1,,3.5,0.854,21.6,60.4,0.036,6.2,0.016,,
280192321,SE FANHOES,TR 2,LEL 21691,2002-01-30,0.05,,3.9,2.3,5.6,2.8,1.4,104.2,2.36,33.0,91.1,,3.5,0.854,19.2,88.8,0.047,7.8,0.018,,
280192321,SE FANHOES,TR 2,LEL 21691,2002-11-14,0.05,,8.9,2.2,3.9,1.3,1.3,153.3,2.82,26.6,67.6,,3.5,0.854,19.3,69.1,0.044,8.4,0.017,,
280192321,SE FANHOES,TR 2,LEL 21691,2004-01-08,0.05,,7.9,2.2,5.2,2.2,1.1,100.3,1.75,25.8,63.9,,3.5,0.858,19.0,83.6,0.036,11.4,0.02,,
280192321,SE FANHOES,TR 2,LEL 21691,2005-01-07,0.05,,13.4,2.9,2.5,5.0,1.5,163.9,2.47,24.4,66.2,,3.5,0.858,19.9,70.6,0.06,14.2,0.024,,
280192321,SE FANHOES,TR 2,LEL 21691,2007-12-07,0.05,,9.4,1.8,3.9,3.7,1.1,80.6,4.12,26.6,59.6,,3.5,0.8582,18.8,73.6,0.068,12.9,0.024,,
280192321,SE FANHOES,TR 2,LEL 21691,2009-02-25,0.05,,7.1,1.9,5.1,4.4,1.3,78.8,3.74,28.9,64.6,,3.5,0.8582,19.5,95.6,0.059,9.4,0.024,,
280192321,SE FANHOES,TR 2,LEL 21691,2010-12-02,0.05,,11.7,2.5,6.9,7.1,1.6,101.3,2.84,30.3,70.9,,3.5,0.8582,18.3,81.1,0.076,9.3,0.024,,
280192321,SE FANHOES,TR 2,LEL 21691,2011-05-18,0.05,,14.1,2.2,7.1,7.9,1.6,76.8,2.3,27.3,67.4,,4.0,0.8548,18.0,87.0,0.064,12.7,0.027,,
280192321,SE FANHOES,TR 2,LEL 21691,2012-08-17,0.05,,24.9,2.8,7.3,11.6,2.2,141.4,2.61,23.2,57.2,,4.0,0.8548,18.7,55.1,0.1,12.3,0.027,,
280192321,SE FANHOES,TR 2,LEL 21691,2013-07-15,0.05,,12.7,3.4,8.7,22.6,3.9,119.2,2.95,24.0,63.4,,3.5,0.8548,18.4,73.2,0.097,14.6,0.025,,
280192321,SE FANHOES,TR 2,LEL 21691,2014-09-16,0.05,Papel normal,11.0,5.0,7.0,24.0,5.0,126.0,3.05,25.6,66.4,Estado normal,3.5,0.8548,15.0,60.0,0.08,21.0,0.021,Valores de tensão interfacial e sedimentos não adequados,Nova colheita com periodicidade pré-estabelecida
280192321,SE FANHOES,TR 2,LEL 21691,2015-09-03,0.07,Papel normal,14.0,4.0,3.0,19.0,4.0,140.0,3.55,24.5,61.0,Estado normal,4.0,0.8549,18.0,46.0,0.09,25.0,0.027,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280192321,SE FANHOES,TR 2,LEL 21691,2016-09-12,0.07,Papel normal,13.0,4.0,5.0,21.0,5.0,135.0,2.99,25.2,64.6,Estado normal,3.5,0.8549,18.0,85.0,0.07,17.0,0.027,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192321,SE FANHOES,TR 2,LEL 21691,2017-10-25,0.07,Papel normal,8.0,7.0,2.0,8.0,3.0,111.0,2.35,23.4,56.2,Estado normal,3.5,0.8549,18.0,75.0,0.09,17.0,0.024,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280192321,SE FANHOES,TR 2,LEL 21691,2018-09-28,0.05,Papel normal,9.0,8.0,3.0,7.0,3.0,127.0,2.74,20.7,61.7,Estado normal,3.5,0.8549,19.0,45.0,0.09,18.0,0.024,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280192321,SE FANHOES,TR 2,LEL 21691,2019-08-05,0.07,Papel normal,13.0,2.0,2.0,8.0,2.0,134.0,2.87,26.2,61.5,Estado normal,3.5,0.8549,19.0,44.0,0.1,27.0,0.022,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192324,SE VENDAS NOVAS,TR 2,13030 C,1996-11-28,,,11.0,4.0,101.0,14.0,2.0,167.0,2.6,23.9,63.9,,3.5,0.859,17.0,36.7,0.232,20.4,0.047,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,1997-11-26,0.55,,25.0,6.0,118.0,16.0,2.0,196.0,3.0,28.0,75.0,,3.5,0.859,16.0,39.3,0.216,19.1,0.044,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,1999-02-01,0.68,,32.4,7.7,134.8,20.6,2.1,195.9,3.19,29.4,81.2,,3.5,0.86,16.2,70.9,0.23,20.2,0.037,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2000-04-10,0.77,,15.0,4.7,97.0,13.0,1.4,124.0,2.24,24.0,67.0,,4.0,0.859,15.5,63.4,0.23,18.6,0.054,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2001-05-23,0.67,,16.0,5.0,75.0,10.0,1.4,134.0,2.3,22.0,57.0,,4.0,0.86,16.0,35.1,0.208,23.8,0.056,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2002-06-05,0.05,,1.0,1.8,1.0,1.0,1.0,159.8,2.15,19.6,50.1,,0.5,0.877,40.0,79.5,0.005,9.5,0.004,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2002-08-14,,,10.1,4.2,60.4,8.9,1.5,139.5,1.98,21.7,56.9,,,,,,,,,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2003-05-21,0.72,,33.9,5.4,96.4,11.0,6.3,169.8,1.94,26.2,65.7,,3.5,0.859,14.0,36.5,0.284,25.7,0.042,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2004-07-07,0.61,,42.6,8.5,111.7,15.6,1.4,297.1,2.4,14.9,67.8,,3.5,0.863,14.4,33.0,0.227,43.6,0.043,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2006-05-10,0.9,,19.8,5.3,80.8,13.5,1.5,178.5,3.32,27.6,67.4,,3.5,0.8625,14.3,30.8,0.268,29.6,0.061,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2007-08-31,1.72,,26.7,6.4,84.1,12.7,1.7,357.9,5.07,20.8,64.2,,3.5,0.8624,13.1,25.5,0.269,50.6,0.044,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2008-03-28,0.06,,25.6,3.0,24.5,3.0,1.0,96.4,1.56,20.9,48.8,,0.5,0.8736,32.6,56.6,0.012,6.6,0.009,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2009-08-13,0.13,,23.6,5.6,77.6,8.6,1.1,187.4,2.91,25.3,64.7,,0.5,0.8736,30.3,78.8,0.01,13.7,0.014,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2010-06-25,0.12,,13.2,3.8,61.3,7.3,1.2,86.0,2.56,31.1,71.8,,0.5,0.8737,26.4,51.1,0.01,11.1,0.011,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2011-04-20,0.14,,29.0,4.2,56.4,8.6,1.7,76.4,1.58,30.0,74.0,,0.5,0.8702,28.7,67.6,0.022,7.3,0.011,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2012-10-11,0.15,,20.7,4.3,53.4,8.4,1.6,96.7,1.56,25.3,62.4,,1.0,0.8702,26.6,39.4,0.037,19.1,0.012,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2013-10-10,0.14,,14.8,3.5,40.9,6.9,1.4,87.2,1.53,24.7,59.3,,0.5,0.8702,27.1,40.8,0.004,17.4,0.013,,
280192324,SE VENDAS NOVAS,TR 2,13030 C,2014-10-07,0.14,Sintomas de degradação significativa do papel antes da substituição do óleo.,11.0,3.0,32.0,5.0,1.0,88.0,1.39,25.4,61.5,Estado normal,1.0,0.8702,25.0,49.0,0.02,10.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192324,SE VENDAS NOVAS,TR 2,13030 C,2015-07-20,0.14,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,2.0,31.0,3.0,1.0,81.0,1.74,25.4,64.1,Estado normal,1.0,0.8703,27.0,75.0,0.02,12.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192324,SE VENDAS NOVAS,TR 2,13030 C,2016-07-21,0.17,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,2.0,26.0,3.0,1.0,69.0,1.39,26.1,60.1,Estado normal,1.0,0.8702,28.0,47.0,0.02,12.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192324,SE VENDAS NOVAS,TR 2,13030 C,2017-07-12,0.2,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,14.0,24.0,2.0,1.0,71.0,1.35,26.9,63.6,Estado normal,1.0,0.8703,27.0,85.0,0.02,10.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192324,SE VENDAS NOVAS,TR 2,13030 C,2018-06-28,0.16,Sintomas de degradação significativa do papel antes da substituição do óleo.,11.0,2.0,27.0,3.0,1.0,46.0,1.0,27.2,65.1,Estado normal,1.0,0.8702,27.0,43.0,0.02,14.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192324,SE VENDAS NOVAS,TR 2,13030 C,2019-08-08,0.15,Sintomas de degradação significativa do papel antes da substituição do óleo.,11.0,2.0,26.0,4.0,1.0,69.0,1.33,29.3,64.7,Estado normal,1.0,0.8703,27.0,74.0,0.02,11.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192324,SE VENDAS NOVAS,TR 2,13030 C,2020-06-26,0.16,Sintomas de degradação significativa do papel antes da substituição do óleo.,11.0,3.0,31.0,4.0,1.0,58.0,1.1,24.6,51.6,Estado normal,1.0,0.8703,26.0,83.0,0.02,13.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192326,SE TERENA,TR 2,LEL 2816,1996-04-09,,,10.0,3.0,1.0,4.0,1.0,316.0,1.6,22.0,71.4,,,,,,,7.6,,,
280192326,SE TERENA,TR 2,LEL 2816,1997-03-21,,,6.0,2.0,1.0,2.0,2.0,197.0,1.4,22.9,63.0,,2.5,0.854,21.5,60.7,0.094,8.7,0.095,,
280192326,SE TERENA,TR 2,LEL 2816,1998-08-20,0.19,,8.1,2.5,1.0,2.5,1.0,381.4,1.9,19.0,69.7,,,,,,,21.5,,,
280192326,SE TERENA,TR 2,LEL 2816,2000-02-18,0.23,,6.5,2.7,1.0,2.6,1.0,339.2,1.85,21.2,70.7,,3.0,0.854,19.6,82.4,0.114,6.6,0.074,,
280192326,SE TERENA,TR 2,LEL 2816,2002-01-11,0.24,,5.3,2.7,1.0,2.6,1.0,475.5,1.71,16.2,69.7,,3.0,0.854,15.8,55.6,0.117,4.4,0.065,,
280192326,SE TERENA,TR 2,LEL 2816,2002-12-10,0.05,,10.0,2.4,1.1,1.6,1.0,248.0,1.41,25.0,67.3,,3.0,0.853,16.0,63.8,0.144,5.6,0.072,,
280192326,SE TERENA,TR 2,LEL 2816,2004-01-14,0.52,,17.3,5.5,1.7,4.1,1.2,636.9,3.17,14.3,68.0,,3.5,0.857,14.9,77.8,0.167,11.4,0.076,,
280192326,SE TERENA,TR 2,LEL 2816,2005-01-11,0.75,,402.9,2043.7,36.2,4011.6,679.4,450.7,3.46,14.4,70.4,,3.5,0.857,16.1,72.9,0.151,9.4,0.087,,
280192326,SE TERENA,TR 2,LEL 2816,2005-11-04,,,678.5,3822.6,13.3,7931.7,1949.9,1036.3,7.2,9.8,71.4,,,,,74.7,,18.5,,,
280192326,SE TERENA,TR 2,LEL 2816,2006-01-06,2.73,,781.9,5868.1,13.7,10584.4,2955.7,973.6,7.19,11.4,74.7,,3.5,0.8583,12.8,80.4,0.225,17.7,0.11,,
280192326,SE TERENA,TR 2,LEL 2816,2006-07-17,2.43,,386.4,3467.4,2.8,6760.7,2554.8,1206.5,7.41,3.4,68.9,,3.5,0.8583,15.5,32.5,0.23,31.0,,,
280192326,SE TERENA,TR 2,LEL 2816,2006-10-13,,,361.3,3441.2,1.9,6485.8,2531.3,1144.4,8.71,8.4,71.6,,,,,,,,,,
280192326,SE TERENA,TR 2,LEL 2816,2007-01-09,3.74,,498.8,4472.3,3.3,6756.7,2753.1,1041.4,7.08,12.1,80.8,,4.0,0.8583,12.3,68.1,0.202,17.3,0.127,,
280192326,SE TERENA,TR 2,LEL 2816,2007-09-10,,,141.3,1563.3,2.0,3296.7,1552.5,659.4,3.78,15.3,65.0,,,,,,,14.2,,,
280192326,SE TERENA,TR 2,LEL 2816,2008-03-27,3.0,,35.0,657.7,1.3,1951.2,977.2,242.4,2.06,17.9,50.1,,3.5,0.8583,13.5,89.4,0.188,7.3,0.121,,
280192326,SE TERENA,TR 2,LEL 2816,2008-09-03,,,31.4,466.8,6.9,1880.1,1043.4,557.4,3.09,21.1,73.0,,,,,,,,,,
280192326,SE TERENA,TR 2,LEL 2816,2009-02-12,3.14,,297.6,1649.1,2.6,2675.3,1256.8,673.1,3.23,17.6,70.7,,3.5,0.8583,12.6,86.3,0.186,13.7,0.095,,
280192326,SE TERENA,TR 2,LEL 2816,2009-05-26,,,114.4,1039.1,1.9,2114.4,1065.4,440.1,2.69,24.1,76.7,,,,,,,,,,
280192326,SE TERENA,TR 2,LEL 2816,2009-12-23,,,41.7,416.2,9.4,1212.0,679.6,436.0,2.52,24.1,79.5,,,,,,,,,,
280192326,SE TERENA,TR 2,LEL 2816,2010-06-22,2.24,,55.1,226.2,19.6,882.3,539.1,408.3,2.65,23.8,76.7,,4.0,0.8583,12.6,81.0,0.191,10.7,0.124,,
280192326,SE TERENA,TR 2,LEL 2816,2010-11-04,,,39.7,146.2,1.3,463.9,272.9,461.6,1.9,19.3,70.7,,,,,74.7,,11.1,,,
280192326,SE TERENA,TR 2,LEL 2816,2011-04-19,2.54,,51.4,93.7,1.2,402.0,258.1,363.5,1.79,26.8,86.4,,3.5,0.8552,11.3,73.6,0.191,11.3,0.097,,
280192326,SE TERENA,TR 2,LEL 2816,2012-01-31,3.47,,23.0,72.2,1.0,204.3,152.6,233.7,1.21,15.6,47.3,,3.0,0.8552,13.3,83.6,0.182,7.8,0.108,,
280192326,SE TERENA,TR 2,LEL 2816,2012-09-03,,,915.6,2.1,18.2,3.1,1.0,62.0,1.42,26.4,62.6,,,,,27.8,,18.5,,,
280192326,SE TERENA,TR 2,LEL 2816,2013-01-10,0.05,,1.8,1.0,1.0,1.0,1.0,17.2,1.0,15.0,38.1,,0.5,0.8725,34.6,92.8,0.014,2.5,0.016,,
280192326,SE TERENA,TR 2,LEL 2816,2014-02-04,0.05,,7.1,1.7,1.0,1.8,1.0,133.2,1.0,25.5,57.0,,1.0,0.8724,29.6,69.3,0.014,3.3,0.032,,
280192326,SE TERENA,TR 2,LEL 2816,2015-01-27,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,2.0,1.0,3.0,1.0,145.0,1.0,27.0,63.6,Estado normal,1.0,0.8724,30.0,75.0,0.02,2.0,0.036,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192326,SE TERENA,TR 2,LEL 2816,2016-03-03,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,11.0,2.0,10.0,4.0,1.0,138.0,1.01,26.5,63.3,Estado normal,1.0,0.8725,23.0,67.0,0.02,5.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192326,SE TERENA,TR 2,LEL 2816,2017-02-08,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,18.0,8.0,1.0,3.0,5.0,299.0,1.47,15.9,69.3,Estado normal,1.0,0.8725,28.0,84.0,0.03,4.0,0.037,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192326,SE TERENA,TR 2,LEL 2816,2018-03-16,0.05,Papel normal,12.0,3.0,1.0,2.0,3.0,159.0,1.03,18.8,68.2,Estado normal,1.0,0.8725,26.0,95.0,0.03,3.0,0.041,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2001-05-22,0.05,,5.9,2.4,3.6,1.9,1.0,76.1,1.0,24.0,70.6,,0.5,0.882,42.4,75.8,0.006,6.0,0.005,,
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2001-11-29,0.05,,3.1,2.9,1.0,1.0,1.0,163.2,1.0,29.3,84.5,,0.5,0.882,36.2,71.8,0.003,2.3,0.003,,
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2002-10-24,0.05,,5.4,3.2,1.0,1.0,1.0,134.8,1.0,25.9,61.7,,0.5,0.88,33.4,67.3,0.001,3.0,0.003,,
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2003-10-27,0.05,,7.0,3.4,1.0,1.0,1.0,199.1,1.37,25.7,61.7,,0.5,0.884,35.7,62.0,0.005,4.6,0.002,,
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2004-09-16,0.05,,9.7,3.0,1.0,1.0,1.0,183.6,1.53,19.4,52.4,,0.5,0.883,37.8,69.5,0.018,4.1,0.003,,
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2005-10-03,0.05,,8.6,3.9,1.0,1.0,1.0,215.9,2.32,27.6,65.1,,1.0,0.8849,32.0,61.0,0.024,14.4,0.004,,
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2006-11-20,0.05,,7.6,5.7,3.6,59.0,30.3,122.3,1.62,31.6,72.6,,0.5,0.8848,31.8,70.4,0.008,6.0,0.003,,
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2007-09-21,0.05,,4.9,4.5,1.7,35.2,15.9,86.2,1.37,26.9,60.2,,0.5,0.8848,32.7,78.1,0.001,6.0,0.004,,
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2008-10-08,0.05,,3.8,2.1,1.0,7.1,7.0,107.3,1.41,31.7,72.9,,1.0,0.8848,32.2,85.3,0.009,4.6,0.003,,
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2009-09-08,0.05,,5.0,2.0,1.0,2.7,3.9,95.1,1.35,29.1,63.4,,1.0,0.8848,31.2,82.7,0.014,4.1,0.004,,
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2010-09-16,0.05,,7.0,2.4,1.0,1.2,2.3,130.3,1.63,31.0,72.0,,1.0,0.8851,31.3,80.0,0.016,4.2,0.003,,
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2011-02-21,0.05,,2.3,2.1,1.0,1.0,4.0,61.0,1.16,32.4,70.3,,0.5,0.8814,26.7,51.5,0.007,3.5,0.003,,
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2012-10-01,0.05,,5.1,2.2,1.0,1.1,1.2,85.6,1.19,25.2,55.2,,1.0,0.8814,27.6,56.4,0.009,7.8,0.004,,
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2013-10-17,0.05,,5.8,3.1,1.0,1.0,1.2,108.7,1.44,27.1,67.3,,1.0,0.8814,29.4,93.7,0.001,2.6,0.003,,
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2014-11-10,0.05,Papel normal,2.0,2.0,1.0,1.0,1.0,89.0,1.26,25.1,61.0,Estado normal,1.0,0.8815,25.0,84.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2016-08-25,0.05,Papel normal,5.0,3.0,1.0,1.0,2.0,96.0,1.49,28.0,65.4,Estado normal,1.0,0.8815,29.0,89.0,0.02,3.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2017-09-21,0.05,Papel normal,5.0,5.0,1.0,1.0,4.0,71.0,1.02,31.6,72.4,Estado normal,1.0,0.8815,29.0,81.0,0.02,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2018-10-09,0.05,Papel normal,5.0,15.0,1.0,1.0,3.0,111.0,1.39,28.4,63.0,Estado normal,1.0,0.8815,29.0,94.0,0.02,2.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2019-10-15,0.05,Papel normal,7.0,7.0,1.0,1.0,1.0,97.0,1.25,26.4,61.0,Estado normal,1.0,0.8815,29.0,42.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192328,SE SAO BARTOLOMEU MESSINES,TR 1,LEL 80617,2020-09-14,0.05,Papel normal,12.0,3.0,1.0,1.0,1.0,98.0,1.32,26.5,61.1,Estado normal,1.0,0.8815,27.0,85.0,0.02,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192330,SE ALDEIA NOVA,TR 2,19455 C,1996-11-27,,,19.0,7.0,3.0,12.0,21.0,163.0,2.5,18.9,82.0,,4.0,0.851,21.6,73.8,0.06,14.9,0.021,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,1997-11-28,0.05,,68.0,7.0,5.0,11.0,20.0,220.0,4.0,21.0,100.0,,4.0,0.851,19.6,95.5,0.083,17.9,0.031,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,1999-02-02,0.05,,3.1,6.5,9.2,10.2,14.1,203.5,4.3,21.0,79.4,,4.0,0.852,19.3,72.3,0.103,21.6,0.017,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2000-04-11,0.05,,12.0,3.9,17.0,9.8,8.9,96.0,3.64,24.0,66.0,,4.0,0.853,18.0,86.1,0.118,16.3,0.022,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2001-05-24,0.05,,14.0,2.8,17.0,8.6,5.7,71.0,2.73,17.0,44.0,,4.0,0.855,19.0,67.8,0.121,18.0,0.02,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2002-06-06,0.05,,1.0,3.7,17.1,8.4,4.8,112.3,2.73,24.3,75.6,,4.0,0.85,18.5,38.2,0.14,31.9,0.023,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2003-04-08,0.09,,12.0,3.4,23.0,13.4,12.8,116.9,3.41,22.4,67.4,,4.0,0.851,17.7,48.1,0.128,17.6,0.026,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2004-04-13,0.09,,9.5,2.9,22.8,15.6,4.7,84.4,3.04,29.2,74.4,,4.0,0.856,17.8,53.4,0.126,13.7,0.034,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2005-04-01,0.06,,19.8,3.6,18.0,8.5,3.7,131.0,3.64,28.9,74.6,,4.5,0.8565,19.7,84.1,0.174,19.2,0.034,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2006-04-21,0.18,,11.1,2.7,15.9,10.0,3.4,78.0,3.78,31.4,72.5,,4.0,0.8565,17.4,38.5,0.192,19.6,0.031,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2007-06-21,0.05,,9.2,3.1,15.7,8.1,3.2,107.2,3.88,21.8,62.3,,4.0,0.8562,19.7,31.5,0.173,25.9,0.041,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2008-05-28,0.13,,9.4,2.4,12.2,6.2,2.9,110.7,3.88,23.0,69.6,,4.0,0.8565,16.9,39.9,0.174,23.0,0.034,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2009-05-18,0.13,,10.0,2.4,11.4,6.8,2.6,105.1,3.84,27.8,75.5,,4.0,0.8567,16.0,93.3,0.19,19.6,0.033,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2010-05-07,0.09,,12.1,3.0,12.0,9.7,2.7,107.4,4.91,29.2,71.2,,4.5,0.8567,16.8,74.6,0.208,25.0,0.034,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2011-02-22,0.13,,9.9,4.0,12.6,16.0,3.9,151.0,6.19,31.1,76.2,,4.5,0.8532,16.7,62.2,0.202,18.3,0.034,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2012-04-13,0.27,,73.0,3.1,11.1,23.6,5.0,96.2,4.34,25.9,64.3,,4.5,0.8532,17.0,38.5,0.204,22.1,0.033,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2013-03-07,0.05,,13.6,1.7,1.0,1.1,1.0,40.8,1.13,13.9,56.8,,0.5,0.8706,34.8,83.3,0.005,5.1,0.004,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2014-04-24,0.12,,6.8,1.3,2.2,5.0,2.4,60.0,2.59,23.2,67.2,,1.0,0.8706,28.4,73.5,0.026,8.7,0.008,,
280192330,SE ALDEIA NOVA,TR 2,19455 C,2015-02-25,0.09,Papel normal,12.0,3.0,2.0,5.0,3.0,81.0,2.63,25.5,60.8,Estado normal,1.0,0.8706,27.0,66.0,0.02,7.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192330,SE ALDEIA NOVA,TR 2,19455 C,2016-02-23,0.12,Papel normal,13.0,2.0,1.0,9.0,4.0,91.0,3.71,26.8,66.5,Estado normal,1.0,0.8707,23.0,62.0,0.03,10.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192330,SE ALDEIA NOVA,TR 2,19455 C,2017-01-24,0.18,Papel normal,11.0,5.0,1.0,13.0,5.0,109.0,3.8,29.8,77.5,Estado normal,1.0,0.8707,24.0,82.0,0.02,9.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192330,SE ALDEIA NOVA,TR 2,19455 C,2018-02-07,0.21,Papel normal,11.0,3.0,2.0,14.0,5.0,127.0,3.16,26.8,67.8,Estado normal,1.0,0.8707,26.0,90.0,0.03,5.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192330,SE ALDEIA NOVA,TR 2,19455 C,2019-02-20,0.27,Papel normal,9.0,5.0,1.0,5.0,3.0,93.0,3.41,26.2,63.7,Estado normal,1.0,0.8707,25.0,84.0,0.03,10.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192330,SE ALDEIA NOVA,TR 2,19455 C,2020-03-11,0.22,Papel normal,7.0,2.0,2.0,4.0,2.0,56.0,1.87,19.7,43.1,Estado normal,1.5,0.8707,25.0,63.0,0.03,13.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192331,SE ALDEIA NOVA,TR 1,19457 C,1996-11-27,,,4.0,2.0,18.0,11.0,3.0,88.0,2.5,25.7,73.0,,3.5,0.851,26.5,54.5,0.1,18.0,0.011,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,1997-11-28,0.05,,8.0,3.0,15.0,8.0,2.0,117.0,3.0,27.0,86.0,,3.5,0.85,24.5,65.8,0.016,24.2,0.009,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,1999-02-02,0.05,,3.5,2.3,14.2,5.8,1.7,79.7,2.69,31.0,81.7,,3.5,0.851,24.1,80.7,0.02,6.7,0.008,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2000-04-11,0.05,,6.0,2.2,18.0,5.2,1.4,66.0,2.47,28.0,73.0,,3.5,0.853,24.0,82.0,0.019,18.0,0.011,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2001-05-24,0.05,,5.8,2.1,14.0,4.9,1.4,55.0,1.95,16.0,41.0,,3.5,0.851,23.5,68.0,0.026,22.0,0.01,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2002-06-06,0.05,,1.0,1.4,9.6,4.9,1.1,44.1,1.54,18.3,52.7,,4.0,0.849,21.8,62.7,0.018,16.7,0.013,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2003-04-08,0.1,,8.0,2.8,18.7,14.8,2.3,114.4,2.71,21.0,59.0,,4.0,0.85,21.2,32.5,0.022,27.3,0.011,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2004-04-13,0.16,,9.6,2.8,11.4,17.8,3.3,132.3,3.17,26.0,65.4,,4.0,0.855,20.8,35.9,0.052,26.2,0.015,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2005-04-01,0.2,,11.3,3.1,14.4,8.9,2.8,86.6,3.77,25.8,60.9,,4.0,0.856,22.3,29.6,0.056,33.0,0.014,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2006-04-21,0.56,,17.0,4.4,11.3,20.9,4.9,201.0,5.89,26.7,72.9,,4.0,0.8562,19.7,43.0,0.062,36.7,0.019,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2007-06-21,0.36,,6.4,2.7,6.4,19.5,4.9,93.1,3.72,21.4,62.4,,3.5,0.8558,20.0,28.7,0.046,42.0,0.02,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2008-05-28,0.51,,5.2,2.9,4.1,8.3,3.5,101.2,3.3,25.3,66.2,,4.0,0.856,19.2,30.3,0.044,26.8,0.016,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2009-05-18,0.5,,31.1,2.1,4.4,5.8,2.0,62.1,3.07,29.9,71.0,,4.0,0.8563,18.1,44.8,0.055,21.2,0.019,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2010-05-07,0.57,,5.9,2.8,6.2,9.3,2.6,67.2,4.06,31.8,71.6,,4.0,0.8562,19.0,77.9,0.057,26.3,0.016,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2011-02-22,0.7,,5.0,3.3,5.3,16.4,3.4,94.4,4.44,32.0,72.7,,4.0,0.8529,18.6,43.0,0.062,24.8,0.018,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2012-04-13,0.6,,3.9,2.9,4.0,26.0,4.6,68.1,3.74,29.2,68.4,,4.0,0.8528,19.1,44.8,0.073,25.8,0.017,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2013-03-07,1.0,,7.6,3.4,3.1,15.2,4.4,93.6,4.53,28.7,66.9,,4.0,0.8527,18.6,61.8,0.073,22.8,0.015,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2014-04-24,1.02,,4.0,1.5,4.4,15.3,4.7,78.9,4.19,26.2,70.7,,4.0,0.8527,18.4,39.0,0.063,30.7,0.014,,
280192331,SE ALDEIA NOVA,TR 1,19457 C,2015-02-25,0.82,Sintomas de degradação ligeira do papel isolante.,6.0,4.0,4.0,17.0,5.0,99.0,3.97,27.5,63.2,Estado normal,4.5,0.8527,19.0,39.0,0.08,21.0,0.015,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280192331,SE ALDEIA NOVA,TR 1,19457 C,2016-02-23,0.8,Sintomas de degradação ligeira do papel isolante.,7.0,3.0,1.0,16.0,4.0,83.0,4.55,29.0,69.5,Estado normal,4.5,0.8528,16.0,54.0,0.09,23.0,0.017,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280192331,SE ALDEIA NOVA,TR 1,19457 C,2017-01-24,0.98,Sintomas de degradação significativa do papel.,5.0,5.0,1.0,14.0,4.0,113.0,4.74,31.2,80.1,Estado normal,4.0,0.8528,19.0,52.0,0.07,23.0,0.014,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280192331,SE ALDEIA NOVA,TR 1,19457 C,2018-02-07,1.19,Sintomas de degradação significativa do papel.,5.0,3.0,1.0,15.0,4.0,109.0,4.12,28.8,70.0,Estado normal,4.0,0.8528,19.0,55.0,0.08,14.0,0.016,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280192331,SE ALDEIA NOVA,TR 1,19457 C,2019-02-20,1.18,Sintomas de degradação significativa do papel.,4.0,5.0,1.0,5.0,2.0,97.0,4.52,27.0,65.9,Estado normal,4.0,0.8528,18.0,45.0,0.08,24.0,0.018,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280192331,SE ALDEIA NOVA,TR 1,19457 C,2020-03-11,1.03,Sintomas de degradação significativa do papel.,4.0,2.0,3.0,5.0,2.0,75.0,3.09,23.5,51.4,Estado normal,4.0,0.8528,18.0,36.0,0.09,28.0,0.023,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192332,SE MOVEL,MOVEL 10,LEL 20271,2002-01-10,5.15,,24.9,35.8,1.0,10.9,9.4,850.2,14.77,6.8,65.3,,3.5,0.859,32.4,24.4,0.067,51.7,0.023,,
280192332,SE MOVEL,MOVEL 10,LEL 20271,2003-01-21,,,7.3,11.2,3.3,6.4,7.0,234.4,4.49,15.6,61.8,,4.0,0.858,21.6,76.4,0.05,10.8,0.032,,
280192332,SE MOVEL,MOVEL 10,LEL 20271,2004-01-16,5.43,,10.8,5.6,14.1,9.2,4.4,220.2,3.22,19.8,64.8,,4.0,0.862,21.3,81.9,0.045,12.8,0.032,,
280192332,SE MOVEL,MOVEL 10,LEL 20271,2005-01-13,6.31,,19.6,5.6,22.2,19.5,5.7,329.4,3.21,18.8,63.2,,4.0,0.862,20.7,89.3,0.064,11.3,0.035,,
280192332,SE MOVEL,MOVEL 10,LEL 20271,2006-01-04,8.36,,13.7,7.5,17.0,49.9,10.7,318.7,4.38,25.3,73.3,,4.0,0.8625,20.1,72.0,0.112,17.1,0.038,,
280192332,SE MOVEL,MOVEL 10,LEL 20271,2007-01-10,8.04,,11.4,11.1,5.0,72.1,14.0,390.0,6.07,22.2,67.5,,4.0,0.8626,19.4,64.4,0.073,20.7,0.039,,
280192332,SE MOVEL,MOVEL 10,LEL 20271,2008-02-15,,,,,,,,,,,,,4.0,0.8628,19.5,67.0,0.068,11.4,0.064,,
280192332,SE MOVEL,MOVEL 10,LEL 20271,2013-11-27,0.05,,4.2,2.2,1.0,1.0,1.0,170.3,1.0,28.9,64.2,,0.5,0.871,44.9,71.1,0.005,7.5,0.004,,
280192332,SE MOVEL,MOVEL 10,LEL 20271,2014-11-21,0.05,Sintomas de degradação avançada do papel.,4.0,3.0,1.0,1.0,1.0,143.0,1.0,27.8,62.0,Estado normal,0.5,0.871,43.0,75.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192332,SE MOVEL,MOVEL 10,LEL 20271,2015-12-22,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,2.0,1.0,1.0,1.0,1.0,139.0,1.01,29.3,67.6,Estado normal,0.5,0.871,41.0,75.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192332,SE MOVEL,MOVEL 10,LEL 20271,2017-11-08,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,1.0,6.0,1.0,1.0,1.0,13.0,1.0,9.9,23.8,Estado normal,0.5,0.8709,42.0,92.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192332,SE CASAL DA AREIA,TR 2 (MOVEL 10),LEL 20271,2018-09-27,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,2.0,7.0,1.0,2.0,1.0,86.0,1.0,25.9,53.5,Estado normal,0.5,0.8706,42.0,73.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192332,SE CASAL DA AREIA,TR 2 (MOVEL 10),LEL 20271,2019-08-07,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,2.0,2.0,1.0,1.0,1.0,192.0,1.21,28.2,58.7,Estado normal,0.5,0.8707,42.0,86.0,0.02,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192332,SE CASAL DA AREIA,TR 2 (MOVEL 10),LEL 20271,2020-09-01,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,2.0,1.0,1.0,1.0,216.0,1.72,28.8,65.1,Estado normal,0.5,0.8706,40.0,87.0,0.02,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192333,SE OLHO BOI,EX TR 1,2148,2004-02-13,0.08,,2.3,1.4,1.6,11.7,1.0,184.1,1.0,29.9,69.6,,3.5,0.86,28.8,58.8,0.082,14.4,0.058,,
280192333,SE OLHO BOI,EX TR 1,2148,2007-04-10,0.12,,2.2,1.2,1.0,10.7,1.0,156.2,1.0,25.4,57.0,,3.0,0.861,26.1,72.5,0.158,16.4,0.067,,
280192333,SE OLHO BOI,EX TR 1,2148,2008-02-21,0.1,,8.7,1.4,1.0,11.4,1.0,181.7,1.14,30.4,68.9,,3.0,0.8609,26.5,85.0,0.178,17.0,0.072,,
280192333,SE OLHO BOI,EX TR 1,2148,2009-10-13,0.1,,3.7,1.4,1.0,11.1,1.0,214.1,1.23,32.0,75.3,,3.0,0.8608,25.6,54.0,0.185,18.9,0.08,,
280192333,SE OLHO BOI,EX TR 1,2148,2010-08-27,0.11,,1.6,1.4,1.0,10.4,1.0,168.8,1.18,34.4,79.0,,3.0,0.8613,26.2,55.4,0.184,26.3,0.081,,
280192333,SE OLHO BOI,EX TR 1,2148,2011-11-22,0.13,,1.6,1.6,1.0,10.4,1.0,206.4,1.06,27.7,72.7,,3.5,0.8574,28.2,67.3,0.214,15.3,0.063,,
280192333,SE OLHO BOI,EX TR 1,2148,2012-11-02,0.1,,3.6,2.2,1.0,11.6,1.0,205.7,1.21,26.1,59.6,,3.5,0.8574,26.1,57.4,0.212,11.8,0.077,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,1996-02-22,,,4.0,2.0,1.0,3.0,1.0,241.0,1.6,23.9,67.2,,,,,,,13.1,,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,1997-02-21,,,8.0,2.0,1.0,3.0,1.0,287.0,1.8,20.9,62.0,,3.0,0.852,17.4,64.7,0.138,16.1,0.048,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,1998-02-19,0.08,,9.0,3.0,1.0,4.0,1.0,447.0,2.0,19.0,81.0,,,,,,,17.8,,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,1999-03-11,0.11,,7.9,4.4,1.0,4.5,1.5,365.7,2.36,21.4,70.4,,3.5,0.855,17.0,74.6,0.181,23.2,0.06,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2000-07-25,0.15,,6.7,1.8,1.0,1.7,1.0,257.0,1.4,23.0,70.0,,3.5,0.855,18.2,70.1,0.213,13.5,0.061,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2001-10-03,0.13,,9.3,1.4,1.0,1.0,1.0,323.0,1.38,20.0,71.0,,3.5,0.855,13.8,58.9,0.212,15.6,0.056,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2002-01-22,0.05,,15.4,2.3,1.0,2.9,3.4,309.6,2.27,22.9,71.7,,3.5,0.854,15.6,80.8,0.203,13.5,0.056,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2002-04-02,0.11,,13.2,1.2,1.0,1.0,1.0,212.2,1.1,23.9,74.4,,3.5,0.851,16.3,83.7,0.176,14.0,0.056,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2004-03-02,0.14,,11.9,2.6,1.0,3.6,1.5,356.9,2.65,18.1,67.7,,3.5,0.859,18.3,47.0,0.238,15.7,0.054,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2005-04-29,0.18,,13.5,2.4,1.0,5.2,1.7,333.7,3.62,25.8,73.3,,3.5,0.8582,13.0,54.2,0.232,24.0,0.056,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2006-02-16,0.27,,13.3,2.8,1.0,4.9,1.7,393.5,3.86,26.7,78.0,,3.0,0.8583,12.9,54.3,0.3,20.8,0.059,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2007-02-15,0.12,,14.0,3.0,1.0,5.2,1.0,391.6,4.58,24.5,75.0,,3.5,0.8583,12.6,44.3,0.315,29.3,0.055,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2008-02-14,0.26,,13.2,3.4,1.0,6.6,2.4,297.2,3.51,25.0,69.2,,3.5,0.8584,12.2,26.1,0.288,20.6,0.064,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2009-06-25,0.2,,13.5,2.5,1.0,3.3,1.1,426.9,3.6,21.8,69.4,,3.0,0.8585,12.4,35.1,0.318,30.4,0.053,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2010-01-13,0.17,,5.4,2.4,1.0,3.3,1.2,294.4,3.64,26.1,71.8,,3.0,0.8586,14.6,39.7,0.37,25.4,0.057,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2011-01-20,0.19,,7.2,2.7,1.0,3.9,1.6,344.3,3.94,26.7,75.4,,3.0,0.8552,13.4,66.2,0.356,22.4,0.064,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2012-02-02,0.05,,2.7,1.7,1.0,1.0,1.0,49.5,1.29,27.2,65.1,,0.5,0.8683,28.4,86.6,0.013,7.2,0.009,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2013-01-17,0.05,,6.4,1.2,1.0,1.0,1.0,58.2,1.52,25.9,56.8,,0.5,0.8682,30.4,68.0,0.01,5.2,0.009,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2014-02-13,0.05,,4.4,2.3,1.0,2.0,1.6,61.0,1.69,28.2,66.4,,0.5,0.8682,31.8,87.4,0.014,6.4,0.008,,
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2015-01-28,0.06,Papel normal,2.0,3.0,1.0,1.0,3.0,65.0,1.47,26.5,65.0,Estado normal,0.5,0.8682,31.0,79.0,0.02,5.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2016-03-01,0.06,Papel normal,4.0,2.0,1.0,1.0,2.0,58.0,1.65,25.8,64.0,Estado normal,1.0,0.8682,28.0,85.0,0.02,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2017-01-23,0.08,Papel normal,3.0,2.0,1.0,1.0,1.0,63.0,1.44,27.0,64.2,Estado normal,0.5,0.8602,26.0,84.0,0.02,5.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2018-02-09,0.09,Papel normal,5.0,2.0,1.0,1.0,1.0,70.0,1.33,28.4,67.9,Estado normal,1.0,0.8683,29.0,97.0,0.02,6.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2019-02-22,0.1,Papel normal,4.0,4.0,1.0,1.0,1.0,62.0,1.35,26.7,61.4,Estado normal,1.0,0.8698,27.0,86.0,0.02,8.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192335,SE CASTRO VERDE,TR 1,LEL 6616,2020-01-30,0.06,Papel normal,5.0,2.0,1.0,1.0,1.0,70.0,1.3,30.5,67.4,Estado normal,1.0,0.8683,28.0,66.0,0.02,8.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192336,SE ALBERGARIA,TR 2,13160 C,1997-08-06,0.44,,24.0,10.0,825.0,101.0,8.0,193.0,2.9,22.0,61.3,,4.5,0.862,19.1,45.2,0.166,21.1,0.035,,
280192336,SE ALBERGARIA,TR 2,13160 C,2001-02-15,0.46,,11.1,5.4,219.2,33.4,4.0,115.7,1.95,26.4,74.7,,4.5,0.861,19.9,31.7,0.164,28.2,0.039,,
280192336,SE ALBERGARIA,TR 2,13160 C,2001-10-09,0.72,,10.0,15.0,492.0,71.0,5.9,157.0,2.94,27.0,74.0,,4.5,0.863,19.6,70.3,0.191,25.2,0.039,,
280192336,SE ALBERGARIA,TR 2,13160 C,2002-09-25,1.25,,5.7,5.4,295.4,46.4,3.7,152.6,2.22,20.1,63.5,,5.0,0.86,16.9,28.1,0.171,34.8,0.039,,
280192336,SE ALBERGARIA,TR 2,13160 C,2003-09-16,0.05,,4.0,1.1,1.0,1.0,1.0,43.0,1.0,26.9,59.6,,0.5,0.872,42.2,62.0,0.002,3.0,0.004,,
280192336,SE ALBERGARIA,TR 2,13160 C,2004-05-04,0.05,,25.8,5.7,17.8,2.4,1.0,83.1,1.0,32.1,71.4,,0.5,0.871,39.8,65.7,0.023,5.4,0.004,,
280192336,SE ALBERGARIA,TR 2,13160 C,2005-04-20,0.07,,66.6,15.4,159.7,23.7,5.0,63.9,1.79,32.1,69.5,,0.5,0.8722,39.0,44.5,0.021,8.7,0.004,,
280192336,SE ALBERGARIA,TR 2,13160 C,2006-05-17,0.1,,68.9,19.0,307.0,44.9,1.0,72.3,1.83,33.0,70.7,,0.5,0.8723,37.7,62.2,0.024,9.7,0.003,,
280192336,SE ALBERGARIA,TR 2,13160 C,2007-07-23,0.36,,75.8,18.7,270.6,43.2,3.1,165.6,2.76,26.4,68.3,,1.0,0.872,34.2,46.2,0.012,14.4,0.006,,
280192336,SE ALBERGARIA,TR 2,13160 C,2008-06-16,0.44,,47.8,17.4,407.6,54.3,3.9,90.6,2.4,29.0,72.3,,1.0,0.8723,33.1,42.7,0.009,12.6,0.006,,
280192336,SE ALBERGARIA,TR 2,13160 C,2009-01-28,0.45,,81.5,14.4,340.5,44.2,3.4,117.6,2.28,25.4,68.4,,1.0,0.8724,30.2,44.6,0.02,16.2,0.006,,
280192336,SE ALBERGARIA,TR 2,13160 C,2010-09-16,0.35,,48.6,8.8,205.4,25.8,6.6,67.3,1.93,32.4,75.8,,1.0,0.8734,27.9,47.4,0.019,16.8,0.011,,
280192336,SE ALBERGARIA,TR 2,13160 C,2011-05-02,0.34,,38.0,5.2,126.9,14.4,1.3,28.6,1.0,21.0,49.2,,0.5,0.869,27.3,55.7,0.029,12.8,0.01,,
280192336,SE ALBERGARIA,TR 2,13160 C,2012-08-22,0.28,,35.2,6.7,221.3,23.5,2.0,37.4,1.41,29.8,63.1,,1.0,0.8698,29.2,41.9,0.025,16.2,0.008,,
280192336,SE ALBERGARIA,TR 2,13160 C,2013-07-19,0.27,,24.9,7.8,211.1,27.5,2.6,36.6,1.35,26.3,64.0,,1.0,0.8698,28.2,39.3,0.025,16.5,0.008,,
280192336,SE ALBERGARIA,TR 2,13160 C,2016-07-25,0.18,Sintomas de degradação significativa do papel antes da substituição do óleo.,26.0,6.0,195.0,22.0,2.0,26.0,1.17,27.9,61.4,Estado normal,1.0,0.8698,29.0,44.0,0.02,22.0,0.007,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280192336,SE ALBERGARIA,TR 2,13160 C,2017-08-22,0.19,Sintomas de degradação significativa do papel antes da substituição do óleo.,22.0,8.0,149.0,16.0,3.0,26.0,1.0,29.2,65.5,Estado normal,1.0,0.8698,28.0,51.0,0.02,12.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192336,SE ALBERGARIA,TR 2,13160 C,2018-08-22,0.18,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.0,5.0,144.0,18.0,2.0,23.0,1.0,30.1,70.6,Estado normal,1.0,0.8698,28.0,42.0,0.02,16.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192336,SE ALBERGARIA,TR 2,13160 C,2019-03-11,0.15,Sintomas de degradação significativa do papel antes da substituição do óleo.,16.0,9.0,133.0,16.0,2.0,18.0,1.0,29.8,66.8,Estado normal,1.0,0.8698,28.0,70.0,0.02,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192336,SE ALBERGARIA,TR 2,13160 C,2020-02-10,0.19,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.0,7.0,104.0,16.0,2.0,20.0,1.0,30.3,64.9,Estado normal,1.0,0.8698,28.0,74.0,0.02,7.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280192337,SE POCEIRAO,TR 1,13115 C,1996-02-28,,,5.0,1.0,1.0,1.0,1.0,34.0,1.0,31.7,71.1,,3.0,0.858,19.4,56.9,0.05,10.2,0.027,,
280192337,SE POCEIRAO,TR 1,13115 C,1997-02-26,,,6.0,1.0,1.0,1.0,1.0,32.0,1.0,28.9,64.4,,,,,,,16.7,,,
280192337,SE POCEIRAO,TR 1,13115 C,1998-01-14,0.24,,2.0,1.0,1.0,1.0,1.0,48.0,1.0,34.0,81.0,,3.0,0.859,20.7,64.6,0.064,14.6,0.022,,
280192337,SE POCEIRAO,TR 1,13115 C,1999-05-05,0.28,,2.9,1.5,1.0,1.2,1.0,57.0,1.98,31.7,82.0,,,,,,,21.3,,,
280192337,SE POCEIRAO,TR 1,13115 C,2000-11-22,0.58,,5.3,1.7,1.0,1.3,1.0,119.4,2.09,26.2,78.1,,3.5,0.86,21.9,69.3,0.066,15.7,0.026,,
280192337,SE POCEIRAO,TR 1,13115 C,2001-11-28,0.62,,1.4,1.4,1.0,1.1,1.0,85.0,1.8,19.8,62.2,,,,,44.7,,15.2,,,
280192337,SE POCEIRAO,TR 1,13115 C,2002-10-23,0.81,,1.0,1.4,1.0,1.0,1.0,116.8,1.71,23.9,67.2,,3.5,0.858,17.8,36.2,0.08,22.0,0.027,,
280192337,SE POCEIRAO,TR 1,13115 C,2003-10-29,1.06,,5.4,2.2,1.0,1.0,1.0,195.7,2.73,23.7,65.7,,3.5,0.863,17.9,36.0,0.094,18.0,0.03,,
280192337,SE POCEIRAO,TR 1,13115 C,2005-09-26,0.94,,5.9,1.4,1.0,1.0,1.0,83.9,1.39,30.6,70.3,,3.0,0.8641,18.0,64.9,0.083,19.6,0.028,,
280192337,SE POCEIRAO,TR 1,13115 C,2006-05-10,0.74,,3.4,1.4,1.0,1.7,1.0,48.0,1.19,33.6,75.8,,3.0,0.8641,17.8,41.7,0.121,19.0,0.03,,
280192337,SE POCEIRAO,TR 1,13115 C,2007-08-31,1.0,,3.2,1.2,1.0,1.0,1.0,68.3,1.62,25.0,60.7,,3.0,0.8638,17.6,43.6,0.09,21.8,0.028,,
280192337,SE POCEIRAO,TR 1,13115 C,2008-10-02,0.66,,1.0,1.4,1.0,1.0,1.0,54.3,1.49,32.1,71.7,,3.5,0.8641,17.4,33.2,0.087,22.0,0.034,,
280192337,SE POCEIRAO,TR 1,13115 C,2009-10-02,0.91,,3.6,1.3,1.0,1.0,1.0,56.2,1.56,31.4,70.9,,3.5,0.8641,17.0,76.2,0.087,19.3,0.042,,
280192337,SE POCEIRAO,TR 1,13115 C,2010-10-28,0.75,,1.0,1.1,1.0,1.0,1.0,48.1,1.34,31.4,76.2,,3.0,0.8642,16.1,70.3,0.088,22.3,0.037,,
280192337,SE POCEIRAO,TR 1,13115 C,2011-11-09,1.04,,5.1,1.7,1.9,1.7,1.0,53.7,1.43,30.1,70.3,,3.5,0.8608,17.9,78.1,0.094,15.4,0.034,,
280192337,SE POCEIRAO,TR 1,13115 C,2012-11-02,0.89,,3.2,2.0,1.0,1.9,1.0,51.6,1.32,27.7,63.0,,3.5,0.8608,17.5,59.0,0.111,15.8,0.033,,
280192337,SE POCEIRAO,TR 1,13115 C,2013-10-18,0.78,,3.2,2.0,1.0,1.1,1.0,51.4,1.29,31.1,74.2,,3.5,0.8608,17.2,48.2,0.149,21.6,0.031,,
280192337,SE POCEIRAO,TR 1,13115 C,2014-10-07,0.72,Sintomas de degradação ligeira do papel isolante.,3.0,2.0,1.0,7.0,2.0,50.0,1.18,29.9,69.0,Estado normal,3.5,0.8608,17.0,50.0,0.09,18.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192337,SE POCEIRAO,TR 1,13115 C,2015-07-21,0.72,Sintomas de degradação ligeira do papel isolante.,2.0,1.0,1.0,1.0,1.0,41.0,1.29,28.3,63.6,Estado normal,3.5,0.8608,17.0,53.0,0.1,21.0,0.03,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192337,SE POCEIRAO,TR 1,13115 C,2016-07-21,0.76,Sintomas de degradação ligeira do papel isolante.,4.0,1.0,1.0,1.0,1.0,41.0,1.07,28.1,63.9,Estado normal,3.5,0.8608,17.0,61.0,0.09,22.0,0.029,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280192337,SE POCEIRAO,TR 1,13115 C,2017-07-12,0.84,Sintomas de degradação significativa do papel.,2.0,14.0,1.0,1.0,1.0,39.0,1.1,29.2,65.3,Estado normal,3.5,0.8608,17.0,62.0,0.12,17.0,0.033,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192337,SE POCEIRAO,TR 1,13115 C,2018-02-28,0.85,Sintomas de degradação significativa do papel.,5.0,1.0,1.0,1.0,1.0,32.0,1.06,30.1,68.4,Estado normal,3.5,0.8609,17.0,86.0,0.1,14.0,0.032,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192337,SE POCEIRAO,TR 1,13115 C,2019-02-19,0.78,Sintomas de degradação significativa do papel.,1.0,6.0,1.0,1.0,1.0,32.0,1.11,29.6,68.2,Estado normal,3.5,0.8608,18.0,86.0,0.1,11.0,0.031,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280192337,SE POCEIRAO,TR 1,13115 C,2020-01-23,0.65,Sintomas de degradação significativa do papel.,2.0,5.0,1.0,1.0,5.0,39.0,1.12,34.8,74.1,Estado normal,3.5,0.8608,18.0,55.0,0.12,16.0,0.032,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2003-06-17,0.05,,5.2,5.7,1.0,1.0,1.8,194.4,1.38,25.4,61.1,,0.5,0.878,42.9,57.0,0.004,3.6,0.004,,
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2004-01-07,0.05,,2.3,3.3,1.9,1.0,2.0,88.3,1.17,29.7,64.0,,0.5,0.885,36.9,80.8,0.006,3.4,0.002,,
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2005-11-08,0.05,,3.9,1.9,1.0,1.0,1.0,75.0,1.14,33.7,71.4,,0.5,0.8848,40.6,77.3,0.02,3.4,0.004,,
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2007-03-01,0.05,,6.6,1.6,1.0,1.0,1.0,34.6,1.01,34.3,70.2,,0.5,0.8848,38.6,72.8,0.001,2.5,0.002,,
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2008-02-08,0.05,,4.1,1.6,1.0,1.0,1.0,50.3,1.17,30.3,62.8,,0.5,0.8848,36.9,84.7,0.007,2.1,0.005,,
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2009-02-05,0.05,,1.3,1.4,1.0,1.0,1.0,42.7,1.11,31.0,63.4,,0.5,0.8848,40.4,72.0,0.005,2.9,0.001,,
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2010-01-22,0.05,,1.4,1.8,1.0,1.0,1.0,50.8,1.19,33.1,68.1,,0.5,0.8848,39.4,71.3,0.005,5.8,0.001,,
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2011-08-12,0.05,,1.2,1.8,1.0,1.0,1.0,52.8,1.06,32.6,67.4,,0.5,0.8814,42.5,90.2,0.001,13.6,0.001,,
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2012-07-13,0.05,,2.6,2.4,1.0,2.0,1.0,49.1,1.08,28.7,59.0,,0.5,0.8814,41.9,80.2,0.005,2.6,0.002,,
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2013-07-22,0.05,,3.8,2.8,1.0,4.1,1.4,61.8,1.11,29.0,63.4,,0.5,0.8814,42.6,82.4,0.005,3.3,0.002,,
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2014-09-19,0.05,Papel normal,1.0,4.0,1.0,5.0,2.0,55.0,1.07,27.8,63.1,Estado normal,0.5,0.8814,39.0,88.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2016-08-04,0.05,Papel normal,3.0,2.0,1.0,3.0,2.0,61.0,1.18,27.4,59.4,Estado normal,0.5,0.8814,40.0,88.0,0.02,2.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2017-09-06,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,3.0,5.0,1.0,12.0,4.0,62.0,1.06,31.7,68.2,Estado normal,0.5,0.8815,41.0,73.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2018-07-18,0.05,Papel normal,1.0,4.0,1.0,14.0,4.0,29.0,1.0,30.5,69.1,Estado normal,0.5,0.8815,40.0,47.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2019-07-25,0.05,Papel normal,3.0,7.0,1.0,30.0,8.0,46.0,1.0,30.8,63.2,Estado normal,0.5,0.8815,40.0,99.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209969,SE CARTAXO NORTE,TR 1,LEL 86727,2020-05-25,0.05,Papel normal,2.0,8.0,1.0,36.0,9.0,32.0,1.0,28.5,58.2,Estado normal,0.5,0.8814,41.0,54.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209981,SE CORUCHE,TR 2,19273 C,1996-03-25,,,5.0,1.0,1.0,2.0,1.0,45.0,1.8,28.0,62.1,,,,,,,,,,
280209981,SE CORUCHE,TR 2,19273 C,1996-03-26,,,,,,,,,,,,,3.5,0.861,29.4,82.6,0.054,8.8,0.031,,
280209981,SE CORUCHE,TR 2,19273 C,1997-03-13,,,3.0,1.0,1.0,1.0,1.0,98.0,2.0,24.6,64.3,,3.5,0.861,21.9,79.2,0.057,15.2,0.039,,
280209981,SE CORUCHE,TR 2,19273 C,1998-07-02,0.3,,2.1,2.3,1.0,1.6,3.3,85.0,1.9,28.0,79.0,,3.5,0.861,22.0,75.9,0.069,12.6,0.03,,
280209981,SE CORUCHE,TR 2,19273 C,1999-10-29,0.32,,1.0,1.4,1.0,1.2,1.0,46.0,1.56,30.0,75.0,,3.5,0.861,21.2,89.2,0.071,10.1,0.034,,
280209981,SE CORUCHE,TR 2,19273 C,2001-02-22,0.31,,1.0,2.4,1.0,1.1,2.5,53.9,1.37,25.8,74.1,,3.5,0.862,21.1,86.2,0.079,9.5,0.053,,
280209981,SE CORUCHE,TR 2,19273 C,2002-07-02,0.3,,1.0,1.0,1.0,1.0,1.0,48.1,1.06,23.5,61.8,,2.5,0.857,21.6,84.7,0.07,13.1,0.037,,
280209981,SE CORUCHE,TR 2,19273 C,2003-02-27,0.25,,2.6,3.6,1.1,21.1,9.3,74.7,1.48,22.2,62.0,,3.5,0.858,20.2,93.3,0.081,10.4,0.039,,
280209981,SE CORUCHE,TR 2,19273 C,2004-04-01,0.58,,4.4,1.5,1.0,5.8,2.1,87.9,1.48,26.0,69.8,,3.5,0.864,19.3,93.6,0.107,10.8,0.034,,
280209981,SE CORUCHE,TR 2,19273 C,2005-05-31,1.1,,7.3,2.0,1.0,2.3,1.4,156.7,2.51,27.6,70.6,,4.0,0.8649,18.4,43.6,0.121,23.4,0.038,,
280209981,SE CORUCHE,TR 2,19273 C,2006-09-01,1.69,,8.1,2.2,1.0,3.0,1.2,202.0,2.48,26.8,72.8,,4.0,0.8649,18.1,81.6,0.141,19.9,0.041,,
280209981,SE CORUCHE,TR 2,19273 C,2007-03-22,1.48,,6.4,3.9,1.0,2.0,7.9,73.4,2.26,26.8,66.0,,4.0,0.8649,17.6,83.7,0.124,11.4,0.05,,
280209981,SE CORUCHE,TR 2,19273 C,2008-02-08,1.68,,4.6,1.2,1.0,1.5,1.0,44.3,1.37,31.7,70.0,,4.0,0.8649,18.5,79.9,0.1,9.2,0.054,,
280209981,SE CORUCHE,TR 2,19273 C,2009-02-13,0.11,,1.0,1.0,1.0,1.0,1.0,9.7,1.0,10.8,30.2,,0.5,0.8733,39.0,48.7,0.008,6.6,0.005,,
280209981,SE CORUCHE,TR 2,19273 C,2010-06-25,0.16,,1.0,1.3,1.0,1.0,1.0,46.6,1.7,33.1,70.1,,0.5,0.8734,36.4,83.3,0.01,5.6,0.007,,
280209981,SE CORUCHE,TR 2,19273 C,2011-02-10,0.14,,1.0,1.3,1.0,1.0,1.0,31.1,1.37,33.8,69.3,,0.5,0.8699,34.7,85.7,0.003,10.5,0.004,,
280209981,SE CORUCHE,TR 2,19273 C,2012-10-31,0.17,,3.1,1.8,1.0,1.0,1.0,44.2,1.24,27.6,57.6,,0.5,0.87,34.7,71.1,0.003,9.0,0.011,,
280209981,SE CORUCHE,TR 2,19273 C,2013-10-09,0.15,,3.3,2.4,1.0,1.2,1.0,30.2,1.13,32.1,71.1,,0.5,0.8699,32.1,44.2,0.001,12.0,0.01,,
280209981,SE CORUCHE,TR 2,19273 C,2014-10-09,0.19,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,2.0,1.0,3.0,1.0,56.0,1.37,29.7,63.3,Estado normal,0.5,0.8699,33.0,72.0,0.02,11.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209981,SE CORUCHE,TR 2,19273 C,2015-08-12,0.19,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,1.0,1.0,1.0,1.0,59.0,1.92,29.0,65.9,Estado normal,0.5,0.8699,37.0,83.0,0.02,9.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209981,SE CORUCHE,TR 2,19273 C,2016-08-05,0.22,Sintomas de degradação significativa do papel.,2.0,1.0,1.0,1.0,1.0,73.0,1.87,27.7,60.7,Estado normal,0.5,0.8699,29.0,51.0,0.02,16.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209981,SE CORUCHE,TR 2,19273 C,2017-09-05,0.28,Sintomas de degradação significativa do papel antes da substituição do óleo.,2.0,2.0,1.0,2.0,1.0,40.0,1.47,30.0,62.3,Estado normal,0.5,0.8699,34.0,79.0,0.02,8.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209981,SE CORUCHE,TR 2,19273 C,2018-07-18,0.22,Sintomas de degradação significativa do papel antes da substituição do óleo.,1.0,1.0,1.0,1.0,1.0,14.0,1.0,31.7,72.1,Estado normal,0.5,0.87,34.0,62.0,0.02,7.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209981,SE CORUCHE,TR 2,19273 C,2019-08-09,0.19,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,1.0,1.0,1.0,1.0,27.0,1.01,32.1,66.4,Estado normal,0.5,0.87,34.0,88.0,0.02,10.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209981,SE CORUCHE,TR 2,19273 C,2020-10-22,0.24,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,1.4,1.0,1.0,1.0,26.8,1.0,29.8,65.2,Estado normal,0.5,0.8699,34.0,85.0,0.02,5.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209982,SE ENTRE-OS-RIOS,TR 1,LEL 92253,2004-06-29,0.05,,6.7,3.5,1.0,1.0,1.0,212.0,1.0,27.3,64.1,,0.5,0.869,42.0,69.2,0.02,6.1,0.001,,
280209982,SE ENTRE-OS-RIOS,TR 1,LEL 92253,2005-05-20,0.05,,8.2,2.7,1.0,1.0,1.0,121.3,1.34,30.8,66.6,,0.5,0.8695,43.9,76.0,0.022,3.3,0.002,,
280209982,SE ENTRE-OS-RIOS,TR 1,LEL 92253,2006-06-22,0.05,,7.9,2.3,1.0,1.0,1.0,124.2,2.08,27.6,58.0,,0.5,0.8696,42.0,83.0,0.014,7.9,0.004,,
280209982,SE ENTRE-OS-RIOS,TR 1,LEL 92253,2007-06-27,0.05,,3.9,2.4,1.0,1.0,1.0,109.7,2.21,30.5,66.2,,0.5,0.8693,42.9,82.0,0.003,5.9,0.001,,
280209982,SE ENTRE-OS-RIOS,TR 1,LEL 92253,2008-04-11,0.05,,2.0,1.7,1.0,1.0,1.0,61.7,1.67,31.3,65.9,,0.5,0.8697,42.6,38.6,0.004,6.7,0.002,,
280209982,SE ENTRE-OS-RIOS,TR 1,LEL 92253,2009-10-13,0.05,,6.2,3.1,1.0,1.0,4.4,129.5,1.93,30.2,67.2,,0.5,0.8697,40.9,94.7,0.002,3.5,0.001,,
280209982,SE ENTRE-OS-RIOS,TR 1,LEL 92253,2010-07-13,0.05,,13.2,42.4,1.0,2.2,69.1,185.2,2.13,1.2,74.5,,0.5,0.8698,37.4,71.8,0.011,6.0,0.008,,
