SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280209982,SE ENTRE-OS-RIOS,TR 1,LEL 92253,2011-01-04,0.05,,14.7,27.4,1.0,2.9,88.6,78.2,1.47,13.3,65.2,,0.5,0.8663,33.0,71.2,0.012,4.9,0.006,,
280209982,SE ENTRE-OS-RIOS,TR 1,LEL 92253,2012-06-28,0.05,,92.2,3.1,1.0,1.7,23.9,111.5,1.67,20.1,52.9,,1.0,0.8664,29.4,62.8,0.023,6.1,0.008,,
280209982,SE ENTRE-OS-RIOS,TR 1,LEL 92253,2013-06-28,0.05,,53.4,3.4,3.0,3.6,18.3,112.1,2.14,25.9,61.5,,1.0,0.8664,26.8,48.7,0.033,5.2,0.01,,
280209982,SE ENTRE-OS-RIOS,TR 1,LEL 92253,2014-06-26,0.05,,37.4,3.7,1.0,4.7,11.0,112.9,2.05,27.3,61.7,,1.0,0.8664,22.9,89.2,0.047,5.8,0.01,,
280209982,SE ENTRE-OS-RIOS,EX TR 1,LEL 92253,2015-05-05,0.05,Papel normal,16.0,5.0,1.0,3.0,7.0,91.0,2.28,28.7,66.9,Estado normal,1.0,0.8664,25.0,75.0,0.04,2.0,0.013,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280209982,SE ENTRE-OS-RIOS,EX TR 1,LEL 92253,2016-06-23,0.05,Papel normal,18.0,3.0,1.0,1.0,3.0,138.0,2.07,25.0,58.5,Estado normal,1.5,0.8664,26.0,80.0,0.03,3.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209982,SE ENTRE-OS-RIOS,EX TR 1,LEL 92253,2017-05-26,0.05,Papel normal,11.0,5.0,1.0,1.0,2.0,71.0,1.5,25.8,60.8,Estado normal,1.5,0.8664,27.0,93.0,0.04,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209982,SE ENTRE-OS-RIOS,EX TR 1,LEL 92253,2018-05-15,0.06,Papel normal,4.0,3.0,1.0,1.0,3.0,57.0,1.26,26.8,63.1,Estado normal,1.5,0.8664,25.0,86.0,0.04,8.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209983,SE SENHOR ROUBADO,TR 1,C 12926,1996-08-22,,,3.0,1.0,1.0,1.0,1.0,45.0,1.0,27.9,67.7,,0.5,0.846,45.6,86.3,0.005,8.6,0.005,,
280209983,SE SENHOR ROUBADO,TR 1,C 12926,1997-05-20,,,3.0,2.0,3.0,1.0,1.0,66.0,1.0,24.5,57.2,,0.5,0.846,37.5,75.5,0.009,10.7,0.01,,
280209983,SE SENHOR ROUBADO,TR 1,C 12926,1998-09-07,0.05,,6.3,3.8,16.2,3.8,3.7,121.3,2.3,28.6,73.0,,1.0,0.847,38.0,59.3,0.005,13.0,0.005,,
280209983,SE SENHOR ROUBADO,TR 1,C 12926,1999-08-04,0.05,,1.0,3.9,20.0,10.0,5.4,94.0,1.88,33.0,82.0,,1.0,0.846,36.7,72.4,0.01,10.8,0.007,,
280209983,SE SENHOR ROUBADO,TR 1,C 12926,2002-10-03,0.05,,8.4,2.3,1.0,1.0,1.0,184.3,1.0,16.1,55.7,,,,,,,,,,
280209983,SE SENHOR ROUBADO,TR 1,C 12926,2007-03-29,0.05,,43.2,8.6,6.7,12.0,19.8,152.4,4.72,21.1,63.1,,0.5,0.8836,29.9,97.6,0.016,7.2,0.004,,
280209983,SE SENHOR ROUBADO,TR 1,C 12926,2008-02-21,0.05,,87.6,6.1,7.6,9.3,17.0,211.7,5.45,22.9,67.8,,0.5,0.8835,29.1,63.3,0.021,9.4,0.008,,
280209983,SE SENHOR ROUBADO,TR 1,C 12926,2009-09-25,0.05,,24.2,8.3,7.5,37.0,34.8,120.4,4.5,30.0,69.7,,0.5,0.8834,28.6,60.9,0.023,7.7,0.024,,
280209983,SE SENHOR ROUBADO,TR 1,C 12926,2010-03-05,0.06,,32.3,5.4,14.9,9.0,10.2,137.0,4.69,28.4,65.0,,1.0,0.8834,29.4,80.7,0.017,6.2,0.006,,
280209983,SE SENHOR ROUBADO,TR 1,C 12926,2011-09-02,0.06,,18.4,4.2,6.4,6.3,6.8,131.8,3.82,27.4,61.3,,1.0,0.8768,29.0,69.9,0.02,7.4,0.022,,
280209983,SE SENHOR ROUBADO,TR 1,C 12926,2012-03-22,0.05,,18.6,4.4,7.1,8.3,8.0,120.1,3.89,28.7,70.3,,1.0,0.8801,24.3,65.0,0.023,6.8,0.021,,
280209983,SE SENHOR ROUBADO,TR 1,C 12926,2013-03-01,0.06,,15.7,4.8,4.6,8.2,7.2,129.6,3.9,28.8,64.7,,1.0,0.8801,28.2,88.4,0.023,5.9,0.019,,
280209983,SE SENHOR ROUBADO,TR 1,C 12926,2014-07-17,0.09,,15.8,6.4,3.4,9.9,6.5,114.9,3.87,27.0,63.6,,1.0,0.88,28.8,92.0,0.026,6.2,0.018,,
280209983,SE SENHOR ROUBADO,TR 1,C 12926,2016-07-18,0.1,Papel normal,9.0,4.0,1.0,8.0,6.0,126.0,5.09,26.3,59.8,Estado normal,1.0,0.8801,28.0,82.0,0.02,6.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209983,SE SENHOR ROUBADO,TR 1,C 12926,2017-08-28,0.12,Papel normal,14.0,5.0,1.0,6.0,6.0,148.0,4.46,27.2,64.3,Estado normal,1.0,0.88,29.0,79.0,0.03,7.0,0.018,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280209983,SE SENHOR ROUBADO,TR 1,C 12926,2018-10-18,0.14,Papel normal,11.0,13.0,3.0,12.0,7.0,146.0,4.68,26.5,57.9,Estado normal,1.0,0.88,28.0,74.0,0.03,5.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280209983,SE SENHOR ROUBADO,TR 1,C 12926,2019-11-08,0.12,Papel normal,9.0,7.0,1.0,6.0,6.0,129.0,5.39,29.2,64.1,Estado normal,1.0,0.8801,29.0,92.0,0.03,5.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210074,SE TELHEIRO,TR 1,7653 S,1994-12-05,,,49.0,166.0,35.0,401.0,58.0,447.0,6331.0,19809.0,66562.0,,,,,,,,,,
280210074,SE TELHEIRO,TR 1,7653 S,1996-04-10,,,18.0,150.0,70.0,621.0,92.0,200.0,6.1,23.0,65.9,,5.5,0.86,17.6,90.1,0.19,17.3,0.059,,
280210074,SE TELHEIRO,TR 1,7653 S,1996-08-22,,,11.0,20.0,29.0,121.0,21.0,323.0,4.5,22.3,71.4,,5.5,0.86,16.9,59.0,0.179,18.0,0.064,,
280210074,SE TELHEIRO,TR 1,7653 S,1997-03-11,0.71,,19.0,18.0,47.0,99.0,18.0,271.0,4.4,22.4,63.3,,5.5,0.861,17.7,61.8,0.254,22.6,0.064,,
280210074,SE TELHEIRO,TR 1,7653 S,1998-05-15,0.78,,8.3,24.0,50.0,122.0,23.0,256.0,4.4,23.0,73.0,,5.5,0.86,17.4,61.0,0.238,26.8,0.07,,
280210074,SE TELHEIRO,TR 1,7653 S,1999-04-28,0.91,,13.0,48.0,41.0,185.0,30.0,244.0,3.32,20.0,62.0,,5.5,0.861,17.7,57.6,0.228,23.0,0.069,,
280210074,SE TELHEIRO,TR 1,7653 S,2000-05-11,1.12,,9.8,19.7,40.3,116.0,24.5,282.0,3.9,19.5,63.0,,5.5,0.861,17.4,57.6,0.271,21.7,0.067,,
280210074,SE TELHEIRO,TR 1,7653 S,2001-04-04,0.83,,16.0,14.8,34.9,64.0,13.4,227.4,3.14,16.9,49.7,,5.5,0.86,18.9,68.6,0.27,22.2,0.061,,
280210074,SE TELHEIRO,TR 1,7653 S,2002-05-07,0.54,,7.7,16.9,24.4,59.2,11.9,274.3,3.81,28.7,89.1,,5.5,0.858,17.0,57.2,0.278,23.8,0.068,,
280210074,SE TELHEIRO,TR 1,7653 S,2003-04-03,0.22,,16.2,26.1,36.1,102.0,15.2,352.4,4.44,21.8,65.9,,5.5,0.858,16.4,43.0,0.277,26.9,0.064,,
280210074,SE TELHEIRO,TR 1,7653 S,2004-11-10,1.97,,18.1,23.8,42.7,115.7,18.6,476.4,5.96,18.6,72.8,,5.5,0.865,17.4,72.6,0.346,28.8,0.064,,
280210074,SE TELHEIRO,TR 1,7653 S,2005-10-18,1.57,,20.4,11.3,38.0,61.4,13.9,502.2,7.8,23.2,74.1,,5.5,0.8641,17.4,49.4,0.249,45.6,0.085,,
280210074,SE TELHEIRO,TR 1,7653 S,2006-11-09,0.05,,23.2,3.2,2.1,1.6,2.3,165.0,1.0,17.5,57.0,,1.5,0.8757,29.0,61.0,0.024,6.6,0.013,,
280210074,SE TELHEIRO,TR 1,7653 S,2007-09-06,0.44,,69.0,95.0,15.6,23.0,183.0,381.5,3.45,5.1,68.7,,2.0,0.8754,24.2,47.0,0.029,13.6,0.034,,
280210074,SE TELHEIRO,TR 1,7653 S,2007-12-13,,,48.9,74.8,9.4,19.8,161.3,304.1,3.38,6.2,58.7,,,,,,,,,,
280210074,SE TELHEIRO,TR 1,7653 S,2008-04-01,0.43,,52.5,98.2,18.0,35.4,274.4,393.6,5.5,6.8,70.1,,2.5,0.8759,23.0,72.3,0.046,8.9,0.033,,
280210074,SE TELHEIRO,TR 1,7653 S,2008-09-05,,,61.8,125.8,6.2,39.3,345.7,570.1,7.49,6.9,70.6,,,,,,,,,,
280210074,SE TELHEIRO,TR 1,7653 S,2008-12-05,,,51.6,108.1,4.7,37.4,318.1,517.8,7.18,5.3,71.2,,,,,,,,,,
280210074,SE TELHEIRO,TR 1,7653 S,2009-11-05,1.59,,70.4,144.9,13.6,49.0,388.4,683.6,10.56,7.8,76.9,,3.0,0.8758,20.2,43.6,0.083,11.0,0.048,,
280210074,SE TELHEIRO,TR 1,7653 S,2010-10-08,1.68,,57.4,109.7,11.7,59.7,418.6,624.7,9.96,7.3,75.6,,3.0,0.8759,19.2,59.4,0.089,9.7,0.041,,
280210074,SE TELHEIRO,TR 1,7653 S,2011-03-31,1.83,,87.4,77.0,9.0,50.1,347.2,642.7,10.14,2.3,73.8,,3.0,0.8725,19.6,90.1,0.094,10.9,0.041,,
280210074,SE TELHEIRO,TR 1,7653 S,2011-08-18,,,95.4,77.7,19.7,49.9,315.5,646.1,9.68,4.4,69.4,,,,,69.4,,15.0,,,
280210074,SE TELHEIRO,TR 1,7653 S,2012-06-14,,,81.8,85.7,25.7,65.1,271.4,739.4,8.08,4.4,63.4,,,,,54.3,,18.0,,,
280210074,SE TELHEIRO,TR 1,7653 S,2012-10-30,2.64,,70.8,93.7,32.6,56.6,235.2,777.0,9.11,4.9,64.0,,3.5,0.8726,19.1,51.8,0.138,17.6,0.043,,
280210074,SE TELHEIRO,TR 1,7653 S,2013-06-12,,,73.8,66.4,12.4,49.3,179.0,806.3,7.98,2.3,67.8,,,,,34.6,,20.3,,,
280210074,SE TELHEIRO,TR 1,7653 S,2013-11-06,3.13,,45.9,81.2,6.4,45.8,182.2,814.1,9.55,6.0,72.6,,3.5,0.8727,18.0,70.4,0.217,20.4,0.032,,
280210074,SE TELHEIRO,TR 1,7653 S,2014-11-05,3.63,Sintomas de degradação avançada do papel.,54.0,98.0,8.0,63.0,188.0,958.0,13.02,5.1,69.2,Defeito térmico de baixa temperatura,4.0,0.8727,18.0,31.0,0.19,21.0,0.031,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280210074,SE TELHEIRO,TR 1,7653 S,2015-05-11,,,1.0,2.0,1.0,1.0,4.0,17.0,1.0,18.3,42.1,Estado normal,,,,90.0,,6.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210074,SE TELHEIRO,TR 1,7653 S,2015-09-03,0.1,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,3.0,1.0,1.0,2.0,187.0,1.81,21.5,58.1,Estado normal,1.0,0.8687,29.0,89.0,0.02,2.0,0.012,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280210074,SE TELHEIRO,TR 1,7653 S,2016-09-13,0.13,Papel normal,11.0,7.0,19.0,5.0,6.0,322.0,2.77,24.7,67.0,Estado normal,1.5,0.8688,27.0,63.0,0.02,3.0,0.013,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280210074,SE TELHEIRO,TR 1,7653 S,2017-10-24,0.15,Sintomas de degradação avançada do papel antes da substituição do óleo.,10.0,15.0,18.0,5.0,5.0,220.0,2.19,22.8,56.1,Estado normal,1.5,0.8688,27.0,99.0,0.02,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210074,SE TELHEIRO,TR 1,7653 S,2018-01-18,0.14,Sintomas de degradação avançada do papel antes da substituição do óleo.,12.0,5.0,31.0,3.0,5.0,277.0,2.87,26.5,67.1,Estado normal,1.0,0.8688,28.0,83.0,0.03,4.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210074,SE TELHEIRO,TR 1,7653 S,2019-01-25,0.14,Sintomas de degradação avançada do papel antes da substituição do óleo.,12.0,10.0,30.0,4.0,4.0,228.0,2.97,27.0,67.9,Estado normal,1.5,0.8689,27.0,98.0,0.03,3.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210074,SE TELHEIRO,TR 1,7653 S,2020-01-16,0.11,Sintomas de degradação avançada do papel antes da substituição do óleo.,12.0,6.0,37.0,5.0,4.0,181.0,2.79,28.9,66.3,Estado normal,1.5,0.8689,27.0,90.0,0.03,3.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210075,SE OLHO BOI,TR 1,16636 S,1996-04-09,,,4.0,10.0,26.0,114.0,24.0,100.0,5.2,25.4,59.2,,2.0,0.855,21.8,87.8,0.057,6.8,0.011,,
280210075,SE OLHO BOI,TR 1,16636 S,1997-03-21,0.05,,6.0,3.0,11.0,60.0,15.0,32.0,2.6,26.7,65.0,,2.0,0.856,22.7,61.4,0.027,8.0,0.012,,
280210075,SE OLHO BOI,TR 1,16636 S,1998-08-20,0.05,,5.1,2.2,14.1,32.7,10.8,121.5,3.2,22.8,68.5,,2.5,0.857,23.4,69.0,0.026,15.3,0.013,,
280210075,SE OLHO BOI,TR 1,16636 S,2000-02-17,0.05,,6.3,4.0,24.0,32.0,8.8,80.0,3.39,25.0,64.0,,2.0,0.857,23.4,84.8,0.025,7.1,0.016,,
280210075,SE OLHO BOI,TR 1,16636 S,2001-02-09,0.13,,3.4,2.2,16.7,19.3,5.5,34.7,2.08,28.9,75.2,,2.5,0.856,23.3,70.8,0.024,6.1,0.023,,
280210075,SE OLHO BOI,TR 1,16636 S,2002-08-07,0.05,,4.6,1.2,15.8,10.8,3.0,56.9,1.93,20.4,52.4,,2.5,0.855,20.2,57.0,0.031,8.1,0.021,,
280210075,SE OLHO BOI,TR 1,16636 S,2003-03-11,0.05,,33.4,2.4,25.7,14.4,4.7,80.9,2.4,28.0,67.4,,2.5,0.856,20.2,66.0,0.028,6.6,0.014,,
280210075,SE OLHO BOI,TR 1,16636 S,2004-07-05,0.05,,26.4,10.4,35.7,22.2,6.7,255.7,3.66,22.7,74.5,,2.5,0.859,19.9,55.6,0.049,13.4,0.017,,
280210075,SE OLHO BOI,TR 1,16636 S,2005-02-15,0.05,,16.8,8.2,62.9,24.4,16.4,135.9,6.41,31.1,73.2,,2.5,0.8604,20.1,64.0,0.063,9.8,0.022,,
280210075,SE OLHO BOI,TR 1,16636 S,2006-03-30,0.12,,30.3,11.9,103.0,25.1,15.1,381.0,11.05,23.9,75.4,,2.5,0.8606,19.5,65.3,0.064,22.8,0.02,,
280210075,SE OLHO BOI,TR 1,16636 S,2007-05-25,0.23,,14.3,4.1,61.1,11.0,6.5,136.4,6.55,27.4,63.3,,2.5,0.8606,19.1,53.9,0.059,18.6,0.02,,
280210075,SE OLHO BOI,TR 1,16636 S,2008-03-24,0.1,,13.4,4.7,77.2,11.6,5.4,122.9,6.85,31.6,72.2,,3.0,0.8605,19.5,72.9,0.052,12.2,0.025,,
280210075,SE OLHO BOI,TR 1,16636 S,2009-05-28,0.08,,11.1,4.4,96.3,12.8,4.4,98.9,5.54,30.4,67.6,,3.0,0.8608,18.6,50.2,0.053,14.5,0.021,,
280210075,SE OLHO BOI,TR 1,16636 S,2010-02-12,0.05,,7.8,1.8,6.8,1.0,1.0,78.3,1.31,20.2,49.9,,0.5,0.8758,36.7,77.3,0.01,5.8,0.008,,
280210075,SE OLHO BOI,TR 1,16636 S,2011-02-09,0.05,,11.4,4.7,32.5,4.5,1.3,131.8,3.04,30.9,67.8,,0.5,0.8723,31.6,86.7,0.009,7.7,0.004,,
280210075,SE OLHO BOI,TR 1,16636 S,2012-03-13,0.05,,24.1,5.4,65.6,8.2,1.7,98.7,2.62,28.3,59.0,,0.5,0.8723,31.3,70.7,0.012,5.7,0.003,,
280210075,SE OLHO BOI,TR 1,16636 S,2013-02-28,0.05,,23.9,7.0,74.2,15.6,3.8,118.2,3.29,27.4,62.9,,0.5,0.8723,31.8,79.7,0.007,4.3,0.003,,
280210075,SE OLHO BOI,TR 1,16636 S,2014-04-01,0.05,,20.3,6.4,74.4,14.5,4.4,89.7,2.9,25.7,65.0,,0.5,0.8721,28.7,59.2,0.007,4.4,0.003,,
280210075,SE OLHO BOI,TR 1,16636 S,2015-03-24,0.05,Papel normal,10.0,4.0,55.0,6.0,2.0,90.0,3.03,26.4,65.4,Estado normal,1.0,0.8724,29.0,77.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210075,SE OLHO BOI,TR 1,16636 S,2016-03-30,0.05,Papel normal,18.0,4.0,30.0,1.0,2.0,84.0,2.23,24.7,61.3,Estado normal,1.0,0.8724,29.0,86.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210075,SE OLHO BOI,TR 1,16636 S,2017-02-06,0.06,Papel normal,26.0,5.0,53.0,4.0,2.0,108.0,2.31,26.0,72.1,Estado normal,1.0,0.8724,26.0,93.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210075,SE OLHO BOI,TR 1,16636 S,2018-03-14,0.05,Papel normal,33.0,4.0,54.0,5.0,2.0,111.0,2.19,23.2,67.6,Estado normal,1.0,0.8725,26.0,88.0,0.03,10.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210075,SE OLHO BOI,TR 1,16636 S,2019-03-20,0.05,Papel normal,51.0,8.0,54.0,4.0,2.0,139.0,2.69,21.8,66.9,Estado normal,1.0,0.8724,25.0,53.0,0.03,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210075,SE OLHO BOI,TR 1,16636 S,2020-03-26,0.05,Papel normal,39.0,3.0,37.0,5.0,2.0,129.0,2.37,19.3,59.4,Estado normal,1.0,0.8724,24.0,88.0,0.04,10.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210078,SE LINDOSO,TR 2,LEL 93128,2005-07-08,0.05,,4.9,2.1,1.0,1.0,1.0,126.1,1.0,24.9,72.6,,0.5,0.8711,42.6,80.6,0.011,3.8,0.002,,
280210078,SE LINDOSO,TR 2,LEL 93128,2006-07-26,0.05,,4.4,1.8,1.0,1.0,1.0,106.9,1.0,31.4,67.1,,0.5,0.8713,40.8,80.9,0.023,4.6,0.001,,
280210078,SE LINDOSO,TR 2,LEL 93128,2007-07-04,0.05,,2.2,1.8,1.0,1.0,1.0,82.7,1.0,31.6,69.1,,0.5,0.8705,45.1,75.6,0.003,4.8,0.001,,
280210078,SE LINDOSO,TR 2,LEL 93128,2008-09-16,0.05,,4.2,1.8,1.0,1.0,1.0,97.2,1.26,31.5,69.3,,0.5,0.8709,43.2,88.0,0.004,11.9,0.002,,
280210078,SE LINDOSO,TR 2,LEL 93128,2009-02-17,0.05,,2.8,1.5,1.0,1.0,1.0,78.9,1.08,33.2,70.1,,0.5,0.8709,33.8,58.7,0.005,7.1,0.002,,
280210078,SE LINDOSO,TR 2,LEL 93128,2010-05-21,0.05,,1.0,1.6,1.0,1.0,1.0,56.3,1.36,34.7,72.1,,0.5,0.8709,42.1,51.9,0.004,5.6,0.001,,
280210078,SE LINDOSO,TR 2,LEL 93128,2011-03-30,0.05,,3.1,1.6,1.0,1.0,1.0,68.5,1.09,32.7,68.6,,0.5,0.8675,40.9,72.2,0.003,5.4,0.001,,
280210078,SE LINDOSO,TR 2,LEL 93128,2012-08-29,0.05,,45.3,5.9,1.0,1.2,11.3,98.8,1.37,7.4,59.5,,0.5,0.8643,33.2,89.7,0.011,7.1,0.004,,
280210078,SE LINDOSO,TR 2,LEL 93128,2013-09-03,0.05,,63.7,5.2,1.0,2.8,13.5,135.3,1.82,11.9,65.7,,0.5,0.8676,30.6,52.0,0.008,1.0,0.003,,
280210078,SE LINDOSO,TR 2,LEL 93128,2014-06-19,0.05,,62.8,4.5,1.0,3.2,10.4,107.0,1.78,18.7,62.6,,0.5,0.8677,30.6,94.9,0.027,2.7,0.005,,
280210078,SE LINDOSO,TR 2,LEL 93128,2015-03-19,0.05,Papel normal,71.0,5.0,1.0,3.0,11.0,165.0,2.0,21.7,66.2,Estado normal,1.0,0.8677,28.0,100.0,0.02,2.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280210078,SE LINDOSO,TR 2,LEL 93128,2016-06-02,0.05,Papel normal,31.0,3.0,1.0,1.0,6.0,128.0,2.46,23.4,58.8,Estado normal,1.0,0.8678,26.0,81.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210078,SE LINDOSO,TR 2,LEL 93128,2017-05-22,0.05,Papel normal,52.0,7.0,1.0,1.0,4.0,199.0,2.62,23.2,64.4,Estado normal,1.0,0.8677,25.0,85.0,0.03,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210078,SE LINDOSO,TR 2,LEL 93128,2018-05-08,0.05,Papel normal,6.0,3.0,1.0,1.0,3.0,107.0,1.86,26.6,64.9,Estado normal,1.5,0.8678,24.0,59.0,0.04,5.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210078,SE LINDOSO,TR 2,LEL 93128,2019-07-19,0.05,Papel normal,22.0,4.0,1.0,2.0,3.0,174.0,2.99,27.0,63.1,Estado normal,1.0,0.8678,26.0,92.0,0.04,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210078,SE LINDOSO,TR 2,LEL 93128,2020-05-22,0.05,Papel normal,12.0,3.0,1.0,1.0,2.0,128.0,2.34,28.5,66.4,Estado normal,1.5,0.8677,25.0,95.0,0.05,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210079,SE AROEIRA,TR 2,LEL 86278,2003-03-21,0.05,,8.0,2.7,1.0,1.0,1.0,105.5,1.0,26.5,64.1,,0.5,0.877,34.6,69.3,0.002,2.2,0.003,,
280210079,SE AROEIRA,TR 2,LEL 86278,2004-02-26,0.05,,9.8,4.4,1.0,1.0,1.0,125.2,1.0,29.4,66.2,,0.5,0.884,36.6,72.0,0.012,2.0,0.002,,
280210079,SE AROEIRA,TR 2,LEL 86278,2005-03-23,0.05,,8.1,4.2,1.0,1.0,1.0,111.9,1.42,31.8,71.3,,0.5,0.8841,38.9,84.1,0.001,7.4,0.002,,
280210079,SE AROEIRA,TR 2,LEL 86278,2006-03-31,0.05,,4.3,4.0,1.0,1.0,1.2,112.7,1.85,30.9,67.5,,0.5,0.8842,32.3,89.7,0.008,2.8,0.004,,
280210079,SE AROEIRA,TR 2,LEL 86278,2007-02-02,0.05,,9.9,4.8,1.0,1.0,1.4,123.4,2.32,32.3,72.0,,0.5,0.8842,32.2,55.1,0.006,4.6,0.002,,
280210079,SE AROEIRA,TR 2,LEL 86278,2008-04-10,0.05,,7.3,3.6,1.0,1.0,1.1,129.2,2.41,29.8,68.6,,0.5,0.8843,34.0,93.8,0.004,5.8,0.002,,
280210079,SE AROEIRA,TR 2,LEL 86278,2009-09-17,0.05,,15.7,5.6,1.0,1.0,1.2,211.4,3.09,26.6,65.1,,0.5,0.8842,31.4,68.3,0.009,3.4,0.002,,
280210079,SE AROEIRA,TR 2,LEL 86278,2010-01-22,0.05,,9.2,5.1,1.0,1.0,1.1,166.5,3.16,32.1,74.8,,0.5,0.8842,20.4,88.3,0.013,4.4,0.002,,
280210079,SE AROEIRA,TR 2,LEL 86278,2011-02-24,0.05,,3.7,3.8,1.0,1.0,1.2,101.5,2.43,30.5,68.7,,1.0,0.8808,29.5,84.2,0.012,4.0,0.003,,
280210079,SE AROEIRA,TR 2,LEL 86278,2011-09-16,0.05,,5.4,3.1,1.0,1.0,1.2,86.9,1.99,24.4,61.7,,1.0,0.8808,30.1,76.5,0.013,4.4,0.003,,
280210079,SE AROEIRA,TR 2,LEL 86278,2012-03-15,0.05,,6.7,2.9,1.0,1.0,1.6,62.6,1.77,29.6,62.4,,1.0,0.8809,28.8,69.2,0.008,3.9,0.003,,
280210079,SE AROEIRA,TR 2,LEL 86278,2013-02-18,0.05,,5.1,3.4,1.0,1.1,2.3,66.2,1.55,29.1,59.0,,1.0,0.8809,29.8,78.2,0.009,4.9,0.004,,
280210079,SE AROEIRA,TR 2,LEL 86278,2014-10-07,0.05,Papel normal,6.0,3.0,1.0,1.0,1.0,84.0,1.5,28.3,63.4,Estado normal,1.0,0.8808,28.0,92.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210079,SE AROEIRA,TR 2,LEL 86278,2016-07-21,0.05,Papel normal,4.0,2.0,1.0,1.0,1.0,65.0,1.53,26.8,59.5,Estado normal,1.0,0.8809,30.0,77.0,0.02,6.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280210079,SE AROEIRA,TR 2,LEL 86278,2017-07-11,0.05,Papel normal,5.0,15.0,1.0,1.0,1.0,63.0,1.28,27.9,63.2,Estado normal,1.0,0.8809,29.0,90.0,0.04,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210079,SE AROEIRA,TR 2,LEL 86278,2018-07-13,0.05,Papel normal,2.0,2.0,1.0,1.0,1.0,49.0,1.0,27.5,69.8,Estado normal,1.0,0.881,27.0,81.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210079,SE AROEIRA,TR 2,LEL 86278,2019-08-21,0.05,Papel normal,6.0,2.0,1.0,1.0,1.0,65.0,1.32,30.2,65.4,Estado normal,1.0,0.8809,27.0,99.0,0.02,8.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210080,SE CASAL SAO BRAS,TR 1,LEL 91552,2005-02-15,0.05,,6.1,10.9,2.4,12.8,3.3,208.4,2.77,29.8,70.3,,0.5,0.8722,44.0,59.4,0.019,2.8,0.005,,
280210080,SE CASAL SAO BRAS,TR 1,LEL 91552,2006-01-10,0.05,,6.9,7.3,1.0,1.0,1.9,200.3,4.03,29.4,68.6,,0.5,0.8722,43.0,62.1,0.003,4.4,0.001,,
280210080,SE CASAL SAO BRAS,TR 1,LEL 91552,2007-02-16,0.05,,10.2,8.1,1.0,2.1,4.2,174.4,5.64,29.9,70.4,,0.5,0.8722,20.9,68.9,0.005,8.9,0.005,,
280210080,SE CASAL SAO BRAS,TR 1,LEL 91552,2008-01-25,0.05,,44.2,19.8,1.0,6.3,42.5,176.6,5.14,13.1,67.7,,1.0,0.8725,29.4,72.5,0.016,6.0,0.007,,
280210080,SE CASAL SAO BRAS,TR 1,LEL 91552,2009-01-22,0.05,,77.7,7.4,1.0,4.1,21.9,283.2,4.56,16.9,63.8,,1.0,0.8725,25.3,72.0,0.038,7.5,0.009,,
280210080,SE CASAL SAO BRAS,TR 1,LEL 91552,2010-03-05,0.05,,29.4,7.9,1.6,3.8,14.9,237.1,5.79,25.3,69.3,,1.5,0.8727,23.5,78.0,0.036,7.6,0.023,,
280210080,SE CASAL SAO BRAS,TR 1,LEL 91552,2011-04-07,0.06,,19.6,6.6,1.0,3.5,10.6,186.7,5.27,27.4,67.7,,1.5,0.8692,23.5,86.2,0.044,7.2,0.01,,
280210080,SE CASAL SAO BRAS,TR 1,LEL 91552,2012-02-28,0.06,,29.2,8.0,1.0,2.7,10.7,232.0,6.65,29.1,70.9,,1.5,0.8692,23.5,62.4,0.049,7.3,0.012,,
280210080,SE CASAL SAO BRAS,TR 1,LEL 91552,2013-01-18,0.06,,25.3,7.8,1.0,4.4,9.2,199.3,6.08,24.5,61.6,,1.5,0.8692,22.4,75.5,0.046,3.9,0.017,,
280210080,SE CASAL SAO BRAS,TR 1,LEL 91552,2014-03-17,0.07,,12.3,7.4,1.0,6.2,11.0,160.0,6.4,24.4,64.1,,2.0,0.8691,24.0,75.1,0.087,5.2,0.027,,
280210080,SE CASAL SAO BRAS,TR 1,LEL 91552,2015-01-15,0.08,Papel normal,14.0,9.0,1.0,8.0,11.0,219.0,6.12,24.5,62.7,Estado normal,1.5,0.8692,24.0,91.0,0.06,5.0,0.012,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280210080,SE CASAL SAO BRAS,TR 1,LEL 91552,2017-01-05,0.08,Papel normal,10.0,7.0,1.0,1.0,8.0,181.0,6.69,29.3,73.1,Estado normal,2.0,0.8692,23.0,82.0,0.05,3.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210080,SE CASAL SAO BRAS,TR 1,LEL 91552,2018-07-11,0.12,Papel normal,24.0,8.0,1.0,1.0,9.0,186.0,5.11,24.7,70.0,Estado normal,1.5,0.8692,22.0,87.0,0.07,8.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210080,SE CASAL SAO BRAS,TR 1,LEL 91552,2019-07-15,0.1,Papel normal,11.0,7.0,1.0,4.0,9.0,169.0,7.47,27.9,66.6,Estado normal,1.5,0.8692,24.0,93.0,0.05,5.0,0.039,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210081,SE MONTIJO,TR 2,C 0010 A,2006-12-12,0.05,,20.6,6.2,1.0,1.0,1.1,709.1,1.32,16.7,72.4,,0.5,0.8711,40.1,33.6,0.009,21.9,0.004,,
280210081,SE MONTIJO,TR 2,C 0010 A,2007-12-06,0.05,,19.2,5.8,1.0,1.5,1.3,751.0,1.36,11.2,52.9,,0.5,0.8712,41.6,60.9,0.005,3.9,0.003,,
280210081,SE MONTIJO,TR 2,C 0010 A,2008-05-16,0.05,,12.6,6.4,3.0,1.9,1.7,724.5,1.66,15.3,60.6,,0.5,0.8712,41.8,35.2,0.008,4.8,0.002,,
280210081,SE MONTIJO,TR 2,C 0010 A,2009-10-13,0.05,,12.3,7.7,1.0,1.0,2.3,874.7,2.02,11.4,59.3,,0.5,0.8712,37.4,90.5,0.002,4.4,0.004,,
280210081,SE MONTIJO,TR 2,C 0010 A,2010-08-27,0.05,,14.1,16.3,1.0,5.4,11.8,950.9,2.6,9.4,74.8,,0.5,0.8715,39.0,64.5,0.011,5.1,0.003,,
280210081,SE MONTIJO,TR 2,C 0010 A,2011-06-08,0.05,,18.8,31.0,1.0,4.1,31.9,1300.7,2.82,4.9,80.4,,0.5,0.8678,38.0,49.6,0.002,3.7,0.004,,
280210081,SE MONTIJO,TR 2,C 0010 A,2012-03-20,0.05,,15.3,30.4,1.0,16.4,42.4,854.7,1.89,7.4,68.4,,0.5,0.8679,40.8,79.1,0.009,3.4,0.004,,
280210081,SE MONTIJO,TR 2,C 0010 A,2013-02-18,0.05,,18.4,37.8,1.0,5.7,56.7,837.2,1.97,4.2,61.8,,3.0,0.8481,17.0,91.6,0.009,2.8,0.005,,
280210081,SE MONTIJO,TR 2,C 0010 A,2014-03-25,0.05,,15.4,40.8,1.0,5.9,70.4,750.1,1.98,3.8,58.3,,0.5,0.8678,38.4,72.7,0.001,5.8,0.005,,
280210081,SE MONTIJO,TR 2,C 0010 A,2015-01-30,0.05,Papel normal,14.0,31.0,1.0,10.0,81.0,786.0,1.68,4.2,58.2,Estado normal,0.5,0.8679,39.0,89.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210081,SE MONTIJO,TR 2,C 0010 A,2016-01-12,0.05,Papel normal,14.0,48.0,1.0,4.0,94.0,669.0,2.26,5.1,63.1,Estado normal,0.5,0.8678,38.0,97.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210081,SE MONTIJO,TR 2,C 0010 A,2017-01-02,0.05,Papel normal,15.0,54.0,1.0,3.0,99.0,723.0,2.28,7.0,70.6,Estado normal,0.5,0.8678,42.0,76.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210081,SE MONTIJO,TR 2,C 0010 A,2018-01-03,0.05,Papel normal,8.0,50.0,1.0,3.0,102.0,560.0,2.18,7.6,60.3,Defeito térmico de elevada temperatura,0.5,0.8678,41.0,90.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280210081,SE MONTIJO,TR 2,C 0010 A,2018-12-04,,,15.0,63.0,1.0,3.0,111.0,620.0,2.47,3.8,61.3,Defeito térmico de baixa temperatura,,,,67.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280210081,SE MONTIJO,TR 2,C 0010 A,2019-05-13,0.05,Papel normal,13.0,61.0,1.0,3.0,99.0,553.0,2.34,4.1,57.1,Defeito térmico de baixa temperatura,0.5,0.8679,42.0,81.0,0.02,3.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280210081,SE MONTIJO,TR 2,C 0010 A,2020-04-16,0.05,Papel normal,16.0,57.0,1.0,6.0,98.0,540.0,2.02,3.7,57.4,Estado normal,0.5,0.8678,42.0,85.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210299,SE CARRASCAL,TR 2,LEL 13334,1996-03-26,,,1.0,1.0,1.0,1.0,1.0,37.0,1.1,28.6,64.1,,2.5,0.861,24.4,87.6,0.068,9.2,0.017,,
280210299,SE CARRASCAL,TR 2,LEL 13334,1997-03-13,,,7.0,1.0,1.0,1.0,1.0,37.0,1.0,29.4,65.5,,2.0,0.86,24.9,63.5,0.04,11.4,0.014,,
280210299,SE CARRASCAL,TR 2,LEL 13334,1998-07-02,0.13,,3.1,1.9,1.7,3.0,2.3,35.0,1.0,30.8,73.7,,2.0,0.859,23.7,75.9,0.045,10.5,0.021,,
280210299,SE CARRASCAL,TR 2,LEL 13334,1999-10-29,0.16,,1.2,2.4,2.4,1.3,1.4,57.0,1.33,27.0,64.0,,2.5,0.861,23.2,85.1,0.03,15.4,0.017,,
280210299,SE CARRASCAL,TR 2,LEL 13334,2001-02-22,0.17,,1.0,1.4,1.0,1.0,1.0,40.6,1.05,22.5,55.8,,3.0,0.861,23.0,69.0,0.031,9.4,0.022,,
280210299,SE CARRASCAL,TR 2,LEL 13334,2002-10-17,0.24,,2.8,1.8,1.5,2.5,1.0,106.3,1.5,29.5,72.0,,3.0,0.859,19.8,70.9,0.029,11.3,0.018,,
280210299,SE CARRASCAL,TR 2,LEL 13334,2003-08-12,0.22,,3.3,1.8,1.0,1.1,1.0,137.1,1.42,25.6,60.5,,3.0,0.864,20.8,40.4,0.034,22.3,0.023,,
280210299,SE CARRASCAL,TR 2,LEL 13334,2004-04-01,0.28,,3.7,1.7,1.4,1.4,1.0,74.1,1.6,28.3,70.4,,3.0,0.863,20.1,86.3,0.043,10.4,0.024,,
280210299,SE CARRASCAL,TR 2,LEL 13334,2005-03-02,0.29,,7.4,2.5,3.0,2.5,1.2,82.7,1.78,33.3,75.2,,3.0,0.8645,19.4,81.4,0.056,11.0,0.024,,
280210299,SE CARRASCAL,TR 2,LEL 13334,2006-09-01,0.93,,11.3,3.4,2.9,5.5,1.8,330.0,3.54,20.9,68.7,,3.5,0.8645,19.7,41.1,0.066,24.1,0.023,,
280210299,SE CARRASCAL,TR 2,LEL 13334,2007-08-21,1.37,,9.1,3.3,5.7,10.3,2.6,265.2,3.99,23.5,72.0,,3.5,0.8642,19.6,46.2,0.054,18.6,0.031,,
280210299,SE CARRASCAL,TR 2,LEL 13334,2008-09-09,1.8,,6.1,2.3,1.3,4.8,1.9,214.3,3.04,23.7,69.5,,3.5,0.8647,19.9,32.6,0.061,26.8,0.033,,
280210299,SE CARRASCAL,TR 2,LEL 13334,2009-01-14,1.59,,3.1,1.8,1.0,3.1,1.3,127.7,2.22,29.0,67.4,,3.5,0.8647,18.6,61.6,0.056,22.6,0.028,,
280210299,SE CARRASCAL,TR 2,LEL 13334,2010-12-03,4.31,,2.5,2.9,1.0,5.8,2.1,185.1,5.18,28.8,71.9,,4.0,0.8648,18.8,71.4,0.096,18.4,0.032,,
280210299,SE CARRASCAL,TR 2,LEL 13334,2011-02-11,5.17,,2.6,2.6,1.0,5.4,2.0,206.9,4.47,26.4,65.4,,4.0,0.8613,18.1,65.0,0.084,25.5,0.038,,
280210299,SE CARRASCAL,TR 2,LEL 13334,2012-09-05,5.97,,15.7,3.0,2.2,8.3,2.3,298.6,4.38,21.3,60.6,,4.0,0.8613,16.8,45.4,0.094,23.2,0.006,,
280210299,SE CARRASCAL,TR 2,LEL 13334,2013-08-09,6.12,,6.4,3.4,1.4,10.4,3.2,297.8,4.16,22.6,64.0,,4.5,0.8613,17.8,42.4,0.151,26.4,0.033,,
280210299,SE CARRASCAL,TR 2,LEL 13334,2014-10-09,6.78,Sintomas de degradação avançada do papel.,6.0,3.0,1.0,6.0,3.0,205.0,3.3,26.0,65.2,Estado normal,4.5,0.8614,17.0,43.0,0.11,25.0,0.036,Valores de tensão interfacial e sedimentos não adequados. Óleo com  alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Substituição total do óleo.
280210299,SE CARRASCAL,TR 2,LEL 13334,2015-08-12,7.2,Sintomas de degradação avançada do papel.,5.0,2.0,1.0,1.0,1.0,307.0,4.18,21.9,62.9,Estado normal,4.5,0.8613,19.0,35.0,0.12,27.0,0.035,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Inspecção dos enrolamentos.
280210299,SE CARRASCAL,TR 2,LEL 13334,2016-01-04,,,,,,,,,,,,,0.5,0.867,36.0,54.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210299,SE CARRASCAL,TR 2,LEL 13334,2017-09-07,0.81,Sintomas de degradação avançada do papel antes da substituição do óleo.,5.0,3.0,1.0,3.0,1.0,182.0,2.72,26.7,62.0,Estado normal,1.0,0.867,31.0,71.0,0.02,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210299,SE CARRASCAL,TR 2,LEL 13334,2018-09-26,0.72,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,11.0,1.0,6.0,2.0,149.0,2.25,27.1,62.5,Estado normal,1.0,0.867,32.0,69.0,0.02,11.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210299,SE CARRASCAL,TR 2,LEL 13334,2019-08-09,0.83,Sintomas de degradação avançada do papel antes da substituição do óleo.,9.0,3.0,2.0,9.0,2.0,170.0,2.38,27.0,61.1,Estado normal,1.0,0.867,31.0,56.0,0.02,12.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210299,SE CARRASCAL,TR 2,LEL 13334,2020-10-21,0.91,Sintomas de degradação avançada do papel antes da substituição do óleo.,12.2,2.9,1.1,9.6,2.4,135.0,2.34,27.4,64.9,Estado normal,1.0,0.867,29.0,90.0,0.02,6.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210300,SE RIO MEAO,TR 2,LEL 94555,2004-08-17,0.05,,16.2,1.3,1.0,1.0,1.0,194.7,1.29,28.8,74.6,,0.5,0.871,38.1,88.4,0.007,4.8,0.001,,
280210300,SE RIO MEAO,TR 2,LEL 94555,2005-08-10,0.05,,8.1,4.8,1.0,1.0,1.0,276.6,2.77,28.3,66.0,,0.5,0.8701,37.6,79.1,0.022,7.2,0.001,,
280210300,SE RIO MEAO,TR 2,LEL 94555,2006-05-09,0.05,,5.8,3.2,1.0,1.0,1.0,180.3,3.73,27.8,60.6,,0.5,0.8702,31.6,59.3,0.026,7.0,0.002,,
280210300,SE RIO MEAO,TR 2,LEL 94555,2007-06-11,0.05,,4.4,3.6,1.0,1.0,1.0,206.8,4.24,27.4,62.3,,1.0,0.87,34.9,73.7,0.006,6.8,0.001,,
280210300,SE RIO MEAO,TR 2,LEL 94555,2008-05-27,0.05,,1.0,2.5,1.0,1.0,1.0,104.8,3.47,31.8,65.9,,0.5,0.8702,37.6,45.4,0.008,19.0,0.001,,
280210300,SE RIO MEAO,TR 2,LEL 94555,2009-07-09,0.05,,2.1,2.4,1.0,1.0,1.0,78.9,1.82,31.6,65.9,,0.5,0.8728,40.4,84.9,0.006,5.9,0.001,,
280210300,SE RIO MEAO,TR 2,LEL 94555,2010-07-22,0.05,,3.0,2.2,1.0,1.0,1.0,109.2,2.57,33.7,72.7,,0.5,0.8703,36.7,80.4,0.013,6.3,0.001,,
280210300,SE RIO MEAO,TR 2,LEL 94555,2011-03-14,0.05,,2.0,2.0,1.0,1.0,1.0,85.9,2.24,27.4,56.4,,1.0,0.8668,37.2,73.3,0.007,5.9,0.001,,
280210300,SE RIO MEAO,TR 2,LEL 94555,2012-07-10,0.05,,18.6,7.6,1.0,6.2,4.2,187.2,2.9,4.9,60.7,,1.0,0.8668,35.3,75.8,0.014,6.8,0.004,,
280210300,SE RIO MEAO,TR 2,LEL 94555,2013-07-01,0.05,,48.9,8.3,1.0,4.6,21.3,132.7,2.81,11.7,63.2,,1.0,0.8669,29.6,95.0,0.018,6.4,0.003,,
280210300,SE RIO MEAO,TR 2,LEL 94555,2016-08-02,0.05,Papel normal,39.0,4.0,1.0,2.0,5.0,175.0,3.44,24.5,61.7,Estado normal,1.0,0.8671,25.0,94.0,0.05,5.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280210300,SE RIO MEAO,TR 2,LEL 94555,2017-07-25,0.06,Papel normal,26.0,18.0,1.0,1.0,4.0,166.0,2.85,25.3,61.6,Estado normal,1.5,0.8671,24.0,77.0,0.05,8.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210300,SE RIO MEAO,TR 2,LEL 94555,2018-08-23,0.06,Papel normal,16.0,3.0,1.0,1.0,2.0,139.0,1.14,27.0,67.9,Estado normal,1.0,0.8671,23.0,50.0,0.05,8.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210300,SE RIO MEAO,TR 2,LEL 94555,2019-09-17,0.07,Papel normal,15.0,8.0,1.0,1.0,2.0,174.0,3.31,27.1,63.6,Estado normal,1.5,0.8671,24.0,33.0,0.05,7.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210302,SE FUNDAO,TR 2,LEL 14854,1994-05-24,,,2.0,2.0,1.0,43.0,12.0,15.0,426.0,27334.0,65318.0,,,,,,,,,,
280210302,SE FUNDAO,TR 2,LEL 14854,1997-04-23,,,1.0,1.0,1.0,16.0,4.0,12.0,1.0,28.2,62.3,,1.5,0.861,24.8,80.8,0.011,3.3,0.012,,
280210302,SE FUNDAO,TR 2,LEL 14854,1998-03-11,0.08,,2.0,2.0,1.0,18.0,7.0,15.0,1.0,31.0,77.0,,1.5,0.861,25.0,92.1,0.011,6.3,0.014,,
280210302,SE FUNDAO,TR 2,LEL 14854,2001-01-23,0.05,,1.0,1.5,1.0,4.0,2.1,16.7,1.0,26.2,65.4,,2.0,0.862,25.3,73.9,0.01,3.2,0.01,,
280210302,SE FUNDAO,TR 2,LEL 14854,2002-02-21,0.05,,1.0,1.5,1.0,3.3,1.8,18.6,1.0,33.0,84.0,,2.0,0.862,25.0,70.4,0.018,3.0,0.012,,
280210302,SE FUNDAO,TR 2,LEL 14854,2003-02-03,0.05,,1.0,1.5,1.0,2.1,1.8,26.6,1.0,29.5,63.9,,2.0,0.863,23.9,70.6,0.011,3.9,0.013,,
280210302,SE FUNDAO,TR 2,LEL 14854,2004-02-16,0.05,,3.7,1.4,1.2,1.6,1.4,49.0,1.0,28.2,65.0,,2.0,0.864,25.8,79.5,0.014,6.8,0.013,,
280210302,SE FUNDAO,TR 2,LEL 14854,2005-02-25,0.05,,4.6,2.3,2.6,3.2,2.6,52.8,1.21,33.0,74.1,,2.0,0.8656,22.5,74.7,0.033,7.9,0.014,,
280210302,SE FUNDAO,TR 2,LEL 14854,2006-02-08,0.05,,6.3,2.4,3.6,8.1,3.4,49.7,1.38,33.8,72.5,,2.0,0.8656,22.3,74.3,0.027,8.7,0.015,,
280210302,SE FUNDAO,TR 2,LEL 14854,2007-01-30,0.05,,7.1,2.2,3.4,14.1,3.3,53.1,1.44,33.3,71.1,,2.0,0.8657,22.1,37.6,0.016,7.3,0.018,,
280210302,SE FUNDAO,TR 2,LEL 14854,2008-02-27,0.05,,8.3,1.4,1.8,5.2,2.3,38.9,1.0,30.6,67.0,,2.0,0.8658,22.4,96.9,0.021,8.8,0.02,,
280210302,SE FUNDAO,TR 2,LEL 14854,2009-03-17,0.05,,13.7,1.2,3.0,1.9,1.0,39.3,1.0,28.8,61.8,,2.0,0.8656,21.7,71.2,0.028,15.0,0.016,,
280210302,SE FUNDAO,TR 2,LEL 14854,2010-01-22,0.05,,3.6,1.5,4.4,1.9,1.7,41.7,1.0,32.9,72.0,,2.0,0.8657,21.7,95.2,0.023,8.1,0.018,,
280210302,SE FUNDAO,TR 2,LEL 14854,2011-05-09,0.05,,2.8,1.0,3.9,1.3,1.0,23.9,1.0,22.2,51.2,,2.0,0.8622,21.3,76.5,0.021,6.4,0.018,,
280210302,SE FUNDAO,TR 2,LEL 14854,2012-08-23,0.06,,10.8,1.5,11.7,2.9,1.0,44.6,1.0,26.8,58.4,,2.0,0.8622,18.1,93.0,0.035,7.5,0.019,,
280210302,SE FUNDAO,TR 2,LEL 14854,2013-01-15,0.05,,8.7,1.4,12.3,3.0,1.0,43.7,1.0,30.1,64.0,,2.0,0.8623,20.4,78.3,0.03,7.3,0.018,,
280210302,SE FUNDAO,TR 2,LEL 14854,2016-10-25,0.05,Papel normal,3.0,2.0,11.0,3.0,1.0,49.0,1.0,29.7,65.8,Estado normal,2.5,0.8624,22.0,87.0,0.04,6.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210302,SE FUNDAO,TR 2,LEL 14854,2017-10-20,0.06,Papel normal,4.0,4.0,10.0,4.0,1.0,57.0,1.0,28.8,64.1,Estado normal,2.5,0.8624,22.0,86.0,0.04,6.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210302,SE FUNDAO,TR 2,LEL 14854,2018-10-22,0.05,Papel normal,3.0,2.0,10.0,4.0,1.0,57.0,1.05,30.5,68.0,Estado normal,2.5,0.8624,23.0,90.0,0.03,7.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210302,SE FUNDAO,TR 2,LEL 14854,2019-09-30,0.05,Papel normal,6.0,5.0,8.0,2.0,1.0,37.0,1.0,29.2,68.6,Estado normal,2.5,0.8623,22.0,91.0,0.02,4.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,1998-03-03,0.59,,12.0,3.0,1.0,5.0,2.0,424.0,1.9,21.0,71.0,,,,,,,,,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,1999-05-19,0.59,,9.3,2.4,1.0,3.5,1.2,389.0,1.59,24.0,79.0,,3.5,0.854,15.4,68.9,0.271,6.9,0.114,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2000-07-05,0.68,,11.0,2.0,1.0,1.9,1.0,363.0,1.47,29.0,101.0,,3.5,0.855,15.9,71.3,0.296,8.0,0.128,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2001-05-16,0.49,,3.8,4.3,4.1,16.2,4.8,160.8,4.72,18.8,49.8,,4.0,0.854,16.5,84.6,0.238,7.0,0.116,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2002-09-17,0.73,,17.5,1.9,1.0,2.0,1.0,502.6,1.74,18.4,73.4,,3.5,0.851,12.3,52.5,0.302,6.9,0.124,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2003-08-27,0.57,,17.3,2.2,1.0,1.1,1.0,430.2,1.38,20.2,69.7,,3.5,0.858,13.3,62.1,0.287,6.5,0.138,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2003-12-19,,,,,,,,,,,,,0.5,0.868,39.4,64.2,0.003,4.9,0.002,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2004-06-02,0.16,,20.8,7.9,1.0,6.4,2.5,170.8,1.35,17.5,48.9,,1.0,0.868,26.7,57.0,0.045,12.7,0.019,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2005-10-20,0.55,,48.5,50.9,1.4,84.3,37.5,357.1,3.71,16.2,64.7,,1.0,0.8686,26.2,69.8,0.043,11.4,0.014,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2006-05-04,0.47,,26.3,27.1,1.2,62.0,27.0,231.2,2.94,24.3,73.8,,1.0,0.8688,28.9,58.5,0.063,6.0,0.014,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2007-06-04,0.44,,17.9,10.9,1.0,28.6,15.4,158.5,1.98,24.0,60.7,,1.0,0.8686,22.8,67.6,0.035,11.5,0.017,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2008-07-23,0.46,,16.2,6.7,1.0,14.6,8.5,158.6,1.76,26.4,63.1,,1.0,0.8686,24.7,52.6,0.029,12.3,0.022,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2009-12-04,0.43,,15.9,2.9,1.0,3.3,2.1,43.4,1.0,26.9,65.4,,1.0,0.8687,24.6,79.4,0.034,8.4,0.017,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2010-01-27,0.41,,25.8,3.6,1.0,3.7,2.1,62.6,1.0,25.3,58.3,,1.0,0.8687,25.4,78.8,0.034,5.9,0.017,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2011-04-04,0.36,,27.7,5.7,1.0,4.6,3.3,80.9,1.02,24.5,59.4,,1.5,0.8654,24.7,70.4,0.037,5.8,0.021,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2012-04-19,0.29,,28.1,7.2,1.0,7.3,5.7,110.0,1.36,27.0,73.0,,1.0,0.8654,24.7,70.1,0.032,6.5,0.022,,
280210303,SE CASAL DA AREIA,EX TR 2,LEL 3519,2013-06-19,0.36,,30.4,7.1,2.1,8.4,5.8,126.9,1.47,27.1,64.2,,1.5,0.8654,22.8,85.2,0.047,8.4,0.024,,
280210303,SE CASAL DA AREIA,TR 1,LEL 3519,2016-08-03,0.31,Sintomas de degradação significativa do papel antes da substituição do óleo.,17.0,7.0,1.0,6.0,5.0,99.0,1.32,27.9,64.8,Estado normal,1.5,0.8654,25.0,79.0,0.04,11.0,0.033,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210303,SE CASAL DA AREIA,TR 1,LEL 3519,2017-09-04,0.37,Sintomas de degradação ligeira do papel antes da substituição do óleo.,23.0,8.0,1.0,8.0,7.0,121.0,1.3,28.4,64.1,Estado normal,1.0,0.8654,24.0,42.0,0.04,9.0,0.03,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280210303,SE CASAL DA LEBRE,TR 1,LEL 3519,2019-03-21,0.39,Sintomas de degradação ligeira do papel antes da substituição do óleo.,20.0,41.0,1.0,62.0,15.0,241.0,2.16,24.0,60.3,Estado normal,1.5,0.8655,23.0,54.0,0.05,9.0,0.027,Conforme.,Nova colheita dentro de cerca de 6 meses.
280210303,SE CASAL DA LEBRE,TR 1,LEL 3519,2019-07-01,,,16.0,23.0,2.0,49.0,14.0,236.0,2.37,25.5,63.5,Estado normal,,,,63.0,,12.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210303,SE CASAL DA LEBRE,TR 1,LEL 3519,2020-05-04,0.48,Sintomas de degradação significativa do papel antes da substituição do óleo.,16.0,12.0,1.0,26.0,12.0,287.0,2.77,22.0,58.9,Estado normal,1.5,0.8654,23.0,84.0,0.06,11.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210304,SE ESTREMOZ,TR 1,LEL 3725,1996-04-09,,,8.0,2.0,2.0,6.0,3.0,230.0,1.7,26.2,74.8,,,,,,,7.0,,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,1996-04-22,,,8.0,2.0,1.0,5.0,3.0,194.0,1.6,22.6,61.2,,3.5,0.852,16.9,88.6,0.18,9.4,0.09,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,1997-03-21,,,12.0,13.0,1.0,10.0,8.0,555.0,3.2,14.6,66.9,,,,,,,16.5,,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,1998-08-21,0.45,,12.2,17.4,1.0,9.8,5.9,795.7,3.9,10.6,73.5,,3.5,0.853,17.9,51.1,0.196,18.2,0.097,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2000-02-17,0.33,,13.0,14.0,1.0,9.2,5.9,739.0,4.01,12.0,75.0,,3.5,0.855,17.1,74.5,0.204,11.2,0.132,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2001-02-09,0.5,,10.8,19.9,1.0,9.8,5.8,740.4,4.33,13.1,76.3,,,,,76.9,,11.5,,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2002-04-05,0.49,,12.3,15.2,1.0,12.1,6.9,783.0,4.57,18.4,95.3,,4.0,0.852,17.2,61.3,0.236,10.5,0.125,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2003-01-23,0.77,,20.4,20.1,1.0,10.4,5.9,706.6,3.72,9.0,68.3,,4.0,0.853,15.5,69.7,0.268,12.9,0.131,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2004-03-02,0.59,,23.0,17.9,1.0,9.9,6.0,795.0,3.77,7.4,75.7,,4.0,0.858,17.6,84.9,0.273,12.6,0.125,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2007-11-16,1.07,,25.9,68.0,1.0,64.8,46.8,760.3,4.17,8.4,64.8,,3.5,0.858,13.5,73.5,0.299,12.4,0.124,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2008-03-27,0.73,,16.9,50.7,1.0,61.5,45.8,518.8,3.43,14.4,57.2,,3.5,0.8579,14.8,65.7,0.297,11.8,0.112,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2009-02-10,0.05,,22.1,47.3,1.0,45.7,20.4,82.5,1.0,11.2,31.9,,0.5,0.873,36.3,92.4,0.008,5.6,0.02,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2010-06-23,0.07,,18.6,75.5,1.0,112.9,116.3,115.8,1.6,13.3,67.6,,0.5,0.8732,28.9,74.3,0.011,6.4,0.024,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2010-11-04,,,36.2,68.4,1.0,91.3,109.8,170.9,1.29,11.2,64.3,,,,,51.1,,5.8,,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2011-04-19,0.08,,52.6,41.1,1.0,77.7,100.1,194.9,1.36,9.0,78.8,,1.0,0.8697,27.4,90.3,0.017,3.7,0.023,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2012-01-31,0.12,,49.7,38.1,1.0,61.1,102.6,218.2,1.38,10.6,65.4,,1.0,0.8698,27.0,91.6,0.02,4.0,0.023,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2013-01-11,0.08,,74.7,17.3,1.0,25.9,53.9,231.0,1.32,8.9,55.4,,1.0,0.8698,24.9,47.3,0.029,11.4,0.019,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2014-02-04,0.1,,84.4,23.0,1.0,25.0,58.5,344.1,1.81,11.1,64.8,,1.0,0.8698,23.6,86.8,0.04,2.4,0.017,,
280210304,SE ESTREMOZ,TR 1,LEL 3725,2015-01-28,0.11,Sintomas de degradação ligeira do papel antes da substituição do óleo.,82.0,11.0,1.0,20.0,40.0,374.0,1.59,9.4,61.1,Estado normal,1.0,0.8699,23.0,97.0,0.04,3.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210304,SE ESTREMOZ,TR 1,LEL 3725,2016-03-03,0.1,Sintomas de degradação significativa do papel antes da substituição do óleo.,72.0,18.0,1.0,13.0,35.0,336.0,2.26,12.3,61.6,Estado normal,1.5,0.8699,23.0,80.0,0.08,4.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210304,SE ESTREMOZ,TR 1,LEL 3725,2017-02-09,0.16,Sintomas de degradação significativa do papel antes da substituição do óleo.,81.0,19.0,1.0,8.0,27.0,417.0,2.14,14.4,67.6,Estado normal,1.5,0.8699,22.0,98.0,0.06,6.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210304,SE ESTREMOZ,TR 1,LEL 3725,2018-03-15,0.13,Sintomas de degradação significativa do papel antes da substituição do óleo.,63.0,15.0,1.0,8.0,24.0,368.0,1.95,13.1,63.4,Estado normal,1.5,0.87,20.0,85.0,0.06,5.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210304,SE ESTREMOZ,TR 1,LEL 3725,2019-04-01,0.13,Sintomas de degradação significativa do papel antes da substituição do óleo.,69.0,14.0,1.0,10.0,18.0,395.0,2.48,16.1,65.7,Estado normal,1.5,0.87,20.0,62.0,0.07,5.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210304,SE ESTREMOZ,TR 1,LEL 3725,2020-05-29,0.13,Sintomas de degradação significativa do papel antes da substituição do óleo.,44.0,8.0,1.0,7.0,12.0,291.0,2.1,16.4,55.8,Estado normal,2.0,0.87,20.0,88.0,0.1,6.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210305,SE CUSTOIAS,TR 3,C 0025 A,2004-04-07,0.05,,29.7,11.2,1.0,1.0,6.6,276.6,1.0,11.0,61.2,,0.5,0.871,39.8,76.3,0.06,4.1,0.001,,
280210305,SE CUSTOIAS,TR 3,C 0025 A,2005-03-16,0.05,,26.4,15.7,1.0,1.0,10.0,358.3,1.0,7.1,54.0,,0.5,0.8712,42.3,72.2,0.001,14.8,0.001,,
280210305,SE CUSTOIAS,TR 3,C 0025 A,2006-03-16,0.05,,27.8,19.0,1.0,1.3,11.7,454.4,1.38,7.4,61.8,,0.5,0.8712,39.7,74.4,0.004,5.0,0.001,,
280210305,SE CUSTOIAS,TR 3,C 0025 A,2007-03-02,0.05,,25.4,21.1,1.0,1.0,12.3,418.2,1.28,7.7,59.9,,0.5,0.8713,34.4,79.4,0.016,6.7,0.001,,
280210305,SE CUSTOIAS,TR 3,C 0025 A,2008-05-26,0.05,,15.4,20.8,1.0,1.4,12.6,382.0,1.28,9.3,63.6,,0.5,0.8717,39.0,49.2,0.005,6.9,0.001,,
280210305,SE CUSTOIAS,TR 3,C 0025 A,2009-03-03,0.05,,16.1,22.2,1.0,1.6,13.8,353.5,1.28,7.9,61.1,,0.5,0.8712,30.7,67.4,0.002,6.8,0.001,,
280210305,SE CUSTOIAS,TR 3,C 0025 A,2010-02-23,0.05,,15.7,24.6,1.0,1.7,16.2,354.3,1.3,6.2,60.2,,0.5,0.8712,37.5,66.1,0.004,4.6,0.002,,
280210305,SE CUSTOIAS,TR 3,C 0025 A,2011-03-02,0.05,,15.1,29.2,1.0,2.2,20.0,356.8,1.46,6.4,62.1,,0.5,0.8679,36.4,80.4,0.002,3.9,0.001,,
280210305,SE CUSTOIAS,TR 3,C 0025 A,2012-03-13,0.05,,15.2,27.2,1.0,2.8,22.2,287.4,1.34,8.3,36.4,,0.5,0.8679,38.2,47.8,0.007,8.1,0.001,,
280210305,SE CUSTOIAS,TR 3,C 0025 A,2013-02-26,0.05,,17.7,32.2,1.0,3.5,25.6,290.1,1.42,4.4,57.2,,0.5,0.8679,38.2,85.8,0.003,3.8,0.001,,
280210305,SE CUSTOIAS,TR 3,C 0025 A,2014-03-26,0.05,,13.7,33.2,1.0,3.4,28.4,252.0,1.43,6.4,59.2,,0.5,0.8679,36.7,55.7,0.002,2.4,0.001,,
280210305,SE CUSTOIAS,TR 3,C 0025 A,2015-01-22,0.05,Papel normal,12.0,34.0,1.0,3.0,31.0,269.0,1.55,4.4,52.1,Estado normal,0.5,0.8679,37.0,93.0,0.02,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280210305,SE CUSTOIAS,TR 3,C 0025 A,2016-01-19,0.05,Papel normal,11.0,36.0,1.0,2.0,35.0,223.0,1.65,5.9,59.5,Estado normal,0.5,0.8679,37.0,66.0,0.02,15.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210305,SE CUSTOIAS,TR 3,C 0025 A,2017-01-12,0.05,Papel normal,15.0,41.0,1.0,2.0,35.0,240.0,1.53,5.9,63.3,Estado normal,0.5,0.8679,38.0,80.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210305,SE CUSTOIAS,TR 3,C 0025 A,2018-03-07,0.05,Papel normal,11.0,31.0,1.0,2.0,37.0,162.0,1.42,8.3,57.3,Estado normal,0.5,0.8679,37.0,91.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210305,SE CUSTOIAS,TR 3,C 0025 A,2019-02-27,0.05,Papel normal,11.0,51.0,1.0,2.0,39.0,178.0,1.57,4.2,55.1,Estado normal,0.5,0.8679,37.0,98.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210305,SE CUSTOIAS,TR 3,C 0025 A,2020-02-05,0.05,Papel normal,13.0,46.0,1.0,2.0,40.0,178.0,1.56,2.6,54.6,Estado normal,0.5,0.8678,37.0,74.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210306,SE CUSTOIAS,TR 1,C 0025 B,2004-04-07,0.05,,20.9,7.8,1.0,1.0,9.7,226.4,1.0,13.6,53.4,,0.5,0.87,40.7,92.8,0.06,3.6,0.002,,
280210306,SE CUSTOIAS,TR 1,C 0025 B,2005-03-16,0.05,,25.6,13.8,1.0,1.0,7.4,384.0,1.0,9.0,55.7,,0.5,0.8708,40.4,66.1,0.01,6.8,0.003,,
280210306,SE CUSTOIAS,TR 1,C 0025 B,2006-03-16,0.05,,25.9,13.4,1.0,1.0,7.9,464.4,1.08,8.7,65.2,,0.5,0.8708,41.0,49.5,0.001,3.6,0.002,,
280210306,SE CUSTOIAS,TR 1,C 0025 B,2007-03-02,0.05,,32.2,24.6,1.0,1.6,20.1,392.6,1.47,9.4,61.9,,0.5,0.8709,34.9,81.8,0.002,5.4,0.003,,
280210306,SE CUSTOIAS,TR 1,C 0025 B,2008-05-26,0.05,,15.8,28.2,1.0,2.2,27.4,307.7,1.48,15.4,77.2,,0.5,0.8711,39.6,46.4,0.005,8.5,0.002,,
280210306,SE CUSTOIAS,TR 1,C 0025 B,2009-03-03,0.05,,14.9,31.1,1.0,2.4,31.1,276.7,1.38,8.4,57.9,,0.5,0.8708,34.4,83.0,0.002,8.2,0.002,,
280210306,SE CUSTOIAS,TR 1,C 0025 B,2010-02-23,0.05,,19.5,39.6,1.0,2.2,43.0,293.9,1.45,5.0,59.0,,0.5,0.8708,37.4,97.1,0.003,3.6,0.004,,
280210306,SE CUSTOIAS,TR 1,C 0025 B,2011-03-02,0.05,,12.4,43.4,1.0,3.2,51.0,242.7,1.5,11.9,67.3,,0.5,0.8675,40.1,67.1,0.002,8.4,0.002,,
280210306,SE CUSTOIAS,TR 1,C 0025 B,2012-03-13,0.05,,16.8,44.8,1.0,9.5,59.2,208.9,1.41,6.9,31.9,,0.5,0.8675,38.7,42.3,0.009,3.3,0.002,,
280210306,SE CUSTOIAS,TR 1,C 0025 B,2013-02-26,0.05,,16.9,50.3,1.0,4.4,66.9,192.4,1.42,5.9,55.0,,0.5,0.8674,38.6,88.7,0.003,4.4,0.004,,
280210306,SE CUSTOIAS,TR 1,C 0025 B,2014-03-26,0.05,,15.1,50.7,1.0,4.7,73.9,158.8,1.4,9.7,64.0,,0.5,0.8675,38.9,68.8,0.001,2.1,0.002,,
280210306,SE CUSTOIAS,TR 1,C 0025 B,2015-01-22,0.05,Papel normal,12.0,52.0,1.0,4.0,81.0,180.0,1.59,8.4,59.7,Estado normal,0.5,0.8675,37.0,97.0,0.02,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280210306,SE CUSTOIAS,TR 1,C 0025 B,2016-01-19,0.05,Papel normal,9.0,56.0,1.0,4.0,87.0,155.0,1.39,6.4,55.7,Estado normal,0.5,0.8675,38.0,90.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210306,SE CUSTOIAS,TR 1,C 0025 B,2017-01-12,0.05,Papel normal,18.0,65.0,1.0,3.0,90.0,177.0,1.46,5.3,60.0,Estado normal,0.5,0.8675,37.0,90.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210306,SE CUSTOIAS,TR 1,C 0025 B,2018-03-07,0.05,Papel normal,11.0,48.0,1.0,3.0,92.0,111.0,1.37,9.0,55.3,Estado normal,0.5,0.8675,37.0,83.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210306,SE CUSTOIAS,TR 1,C 0025 B,2019-02-27,0.05,Papel normal,12.0,72.0,1.0,3.0,95.0,126.0,1.47,3.7,49.7,Estado normal,0.5,0.8675,38.0,89.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210306,SE CUSTOIAS,TR 1,C 0025 B,2020-02-05,0.05,Papel normal,13.0,70.0,1.0,3.0,97.0,118.0,1.49,4.7,51.6,Estado normal,0.5,0.8675,38.0,86.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210737,SE OLHO BOI,TR 2,16635 S,1996-04-22,,,2.0,3.0,3.0,12.0,2.0,53.0,1.2,28.8,68.9,,2.0,0.859,24.5,82.2,0.022,5.9,0.011,,
280210737,SE OLHO BOI,TR 2,16635 S,1997-03-19,,,6.0,2.0,4.0,3.0,1.0,109.0,2.1,22.3,63.2,,2.0,0.859,24.7,57.7,0.005,10.3,0.01,,
280210737,SE OLHO BOI,TR 2,16635 S,1998-04-15,0.05,,4.0,2.0,4.0,3.0,1.0,81.0,1.8,27.0,80.0,,2.0,0.859,23.6,70.5,0.007,6.1,0.012,,
280210737,SE OLHO BOI,TR 2,16635 S,1999-06-02,0.05,,2.9,1.4,3.1,1.5,1.0,61.0,1.66,32.0,91.0,,2.0,0.859,24.6,85.0,0.022,8.8,0.012,,
280210737,SE OLHO BOI,TR 2,16635 S,2000-10-16,0.05,,7.4,2.3,7.2,2.4,1.0,163.0,2.62,21.0,71.0,,2.0,0.862,24.6,86.6,0.021,11.0,0.013,,
280210737,SE OLHO BOI,TR 2,16635 S,2001-05-16,0.05,,4.9,2.0,5.9,1.8,1.0,103.4,2.18,24.7,68.5,,2.0,0.859,25.6,71.7,0.021,6.8,0.013,,
280210737,SE OLHO BOI,TR 2,16635 S,2002-03-05,0.05,,3.4,1.6,5.1,1.0,1.0,87.4,2.19,23.0,65.6,,2.0,0.858,25.0,59.5,0.025,6.4,0.016,,
280210737,SE OLHO BOI,TR 2,16635 S,2002-11-21,0.05,,3.7,2.2,6.4,2.1,1.1,136.6,2.95,25.8,72.5,,2.0,0.859,21.2,62.3,0.033,8.5,0.015,,
