SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280210737,SE OLHO BOI,TR 2,16635 S,2004-07-05,0.05,,9.4,2.5,4.7,1.8,1.0,147.6,2.28,25.2,68.6,,2.5,0.863,21.1,57.2,0.055,10.4,0.016,,
280210737,SE OLHO BOI,TR 2,16635 S,2005-02-15,0.05,,7.1,2.8,7.4,1.7,1.6,140.9,3.66,30.5,73.1,,2.5,0.8636,21.0,53.8,0.057,10.4,0.019,,
280210737,SE OLHO BOI,TR 2,16635 S,2006-03-30,0.05,,10.9,2.4,4.6,3.0,1.6,143.1,2.91,33.7,83.4,,2.5,0.8636,21.0,55.2,0.07,11.3,0.018,,
280210737,SE OLHO BOI,TR 2,16635 S,2007-05-25,0.18,,9.3,4.3,5.7,7.6,4.0,210.3,5.85,23.9,66.0,,2.5,0.8637,19.8,87.8,0.056,10.0,0.023,,
280210737,SE OLHO BOI,TR 2,16635 S,2008-03-24,0.06,,5.0,2.9,7.7,4.8,2.9,147.4,4.61,29.2,69.4,,3.0,0.8638,20.1,48.2,0.049,13.5,0.029,,
280210737,SE OLHO BOI,TR 2,16635 S,2009-05-28,0.06,,3.7,2.7,11.1,5.1,2.5,111.6,3.38,27.9,64.7,,3.0,0.8639,19.0,68.8,0.053,13.2,0.024,,
280210737,SE OLHO BOI,TR 2,16635 S,2010-02-12,0.05,,1.3,1.0,1.0,1.0,1.0,17.2,1.0,11.2,29.2,,0.5,0.876,37.3,45.7,0.005,4.4,0.004,,
280210737,SE OLHO BOI,TR 2,16635 S,2011-02-09,0.05,,3.6,3.7,2.8,1.0,2.7,144.9,2.78,30.0,66.3,,0.5,0.8724,30.9,88.3,0.008,8.5,0.003,,
280210737,SE OLHO BOI,TR 2,16635 S,2012-03-13,0.05,,10.3,4.1,12.0,3.5,5.1,118.1,2.77,27.7,57.9,,1.0,0.8723,30.8,79.8,0.013,6.9,0.003,,
280210737,SE OLHO BOI,TR 2,16635 S,2013-02-28,0.05,,10.6,5.0,6.3,6.3,7.0,136.2,3.16,28.3,64.6,,1.0,0.8724,32.6,94.1,0.006,5.0,0.003,,
280210737,SE OLHO BOI,TR 2,16635 S,2014-04-01,0.05,,6.7,4.6,6.0,7.9,8.1,109.6,2.85,26.1,64.4,,0.5,0.8724,31.3,90.3,0.014,5.4,0.003,,
280210737,SE OLHO BOI,TR 2,16635 S,2015-03-24,0.05,Papel normal,7.0,5.0,5.0,5.0,8.0,103.0,2.81,27.8,65.7,Estado normal,1.0,0.8724,30.0,99.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210737,SE OLHO BOI,TR 2,16635 S,2016-03-30,0.05,Papel normal,7.0,4.0,4.0,5.0,7.0,79.0,1.87,26.1,59.6,Estado normal,1.0,0.8724,31.0,98.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210737,SE OLHO BOI,TR 2,16635 S,2017-02-06,0.09,Papel normal,13.0,7.0,5.0,7.0,9.0,137.0,2.52,27.2,71.6,Estado normal,1.0,0.8724,29.0,70.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210737,SE OLHO BOI,TR 2,16635 S,2018-03-14,0.07,Papel normal,16.0,5.0,7.0,7.0,8.0,102.0,2.17,24.4,65.8,Estado normal,1.0,0.8724,28.0,76.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210737,SE OLHO BOI,TR 2,16635 S,2019-03-20,0.06,Papel normal,32.0,10.0,4.0,5.0,11.0,149.0,2.67,22.2,67.8,Estado normal,1.0,0.8725,28.0,59.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210737,SE OLHO BOI,TR 2,16635 S,2020-03-26,0.06,Papel normal,40.0,7.0,5.0,8.0,11.0,136.0,2.34,18.3,58.8,Estado normal,1.0,0.8725,27.0,98.0,0.03,10.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210738,SE RANHA,TR 2,LEL 95308,2005-03-09,0.05,,4.6,2.2,1.0,1.0,1.0,89.1,1.0,34.9,75.8,,0.5,0.8696,38.2,67.6,0.014,3.7,0.006,,
280210738,SE RANHA,TR 2,LEL 95308,2006-05-02,0.05,,5.4,2.1,1.0,1.0,1.2,77.9,1.26,32.9,69.8,,0.5,0.8697,40.4,50.6,0.001,3.7,0.007,,
280210738,SE RANHA,TR 2,LEL 95308,2007-06-05,0.05,,1.9,1.8,1.0,1.0,1.0,71.9,1.41,27.3,56.8,,1.0,0.8694,38.6,74.4,0.006,5.0,0.007,,
280210738,SE RANHA,TR 2,LEL 95308,2008-08-28,0.05,,3.1,2.5,1.0,1.7,1.0,159.8,2.07,28.7,62.4,,1.0,0.8697,38.4,60.1,0.002,5.2,0.001,,
280210738,SE RANHA,TR 2,LEL 95308,2009-06-03,0.05,,1.4,2.0,1.0,1.0,1.0,89.9,2.0,30.0,64.3,,1.0,0.8699,36.7,75.3,0.001,3.3,0.001,,
280210738,SE RANHA,TR 2,LEL 95308,2010-01-26,0.05,,15.5,39.4,1.0,4.2,147.3,97.6,1.89,9.7,77.6,,0.5,0.8698,29.0,81.5,0.007,3.6,0.009,,
280210738,SE RANHA,TR 2,LEL 95308,2010-04-30,,,26.6,21.9,1.0,4.1,142.8,85.0,2.21,11.0,70.0,,,,,56.6,,6.0,,,
280210738,SE RANHA,TR 2,LEL 95308,2011-08-26,0.05,,140.8,4.8,1.0,2.9,58.3,219.1,2.71,19.7,69.5,,1.0,0.8665,27.4,71.3,0.022,11.7,0.013,,
280210738,SE RANHA,TR 2,LEL 95308,2011-11-18,,,79.4,4.0,1.0,3.6,52.4,152.5,2.2,21.1,66.3,,,,,64.9,,8.0,,,
280210738,SE RANHA,TR 2,LEL 95308,2012-02-08,0.05,,30.3,3.6,1.0,3.7,52.2,98.2,2.48,27.9,73.9,,1.0,0.8667,26.8,60.3,0.022,7.0,0.011,,
280210738,SE RANHA,TR 2,LEL 95308,2013-02-06,0.05,,32.1,4.4,1.0,4.4,31.8,145.0,2.97,24.9,65.6,,1.0,0.8666,26.8,62.9,0.028,3.1,0.009,,
280210738,SE RANHA,TR 2,LEL 95308,2014-06-30,0.05,,23.9,3.7,1.0,4.3,16.8,110.9,2.82,28.3,64.0,,1.0,0.8666,25.6,93.0,0.043,2.9,0.009,,
280210738,SE RANHA,TR 2,LEL 95308,2017-07-05,0.05,Papel normal,11.0,9.0,1.0,1.0,4.0,77.0,1.79,28.6,65.4,Estado normal,1.5,0.8666,25.0,94.0,0.04,4.0,0.019,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280210738,SE RANHA,TR 2,LEL 95308,2018-08-06,0.05,Papel normal,7.0,2.0,1.0,1.0,2.0,67.0,1.0,28.7,68.6,Estado normal,1.0,0.8666,25.0,84.0,0.05,5.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210738,SE RANHA,TR 2,LEL 95308,2019-05-16,0.05,Papel normal,4.0,8.0,1.0,1.0,2.0,52.0,1.6,28.0,63.5,Estado normal,1.5,0.8666,26.0,85.0,0.04,4.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210738,SE RANHA,TR 2,LEL 95308,2020-05-06,0.05,Papel normal,4.0,2.0,1.0,1.0,2.0,47.0,1.4,28.7,60.1,Estado normal,1.5,0.8666,25.0,100.0,0.04,3.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210739,SE SABUGAL,TR 1,19298 C,1998-06-26,0.1,,2.9,1.4,1.0,1.0,1.0,57.1,1.6,27.2,64.2,,3.0,0.859,23.8,72.1,0.029,18.4,0.02,,
280210739,SE SABUGAL,TR 1,19298 C,2001-04-18,0.05,,2.7,1.5,2.0,1.0,1.0,103.0,1.98,24.5,65.0,,3.5,0.859,21.3,76.2,0.033,15.9,0.03,,
280210739,SE SABUGAL,TR 1,19298 C,2002-04-09,,,1.0,1.6,1.0,1.4,1.0,87.0,2.07,34.4,93.9,,,,,,,,,,
280210739,SE SABUGAL,TR 1,19298 C,2003-03-26,0.32,,1.3,1.2,1.0,1.0,1.0,31.2,1.22,28.7,62.9,,3.5,0.858,20.4,38.8,0.046,22.6,0.031,,
280210739,SE SABUGAL,TR 1,19298 C,2004-10-07,0.05,,9.6,1.4,1.0,1.0,1.0,91.9,1.6,25.9,62.7,,0.5,0.87,37.7,71.7,0.002,7.2,0.004,,
280210739,SE SABUGAL,TR 1,19298 C,2005-08-31,0.05,,9.2,2.0,5.6,1.4,1.0,111.6,1.99,28.2,63.2,,0.5,0.8697,31.3,60.7,0.018,10.8,0.003,,
280210739,SE SABUGAL,TR 1,19298 C,2006-02-09,0.05,,6.0,1.5,1.0,1.0,1.0,39.5,1.64,32.8,69.3,,0.5,0.8697,34.0,66.7,0.003,6.8,0.003,,
280210739,SE SABUGAL,TR 1,19298 C,2007-02-01,0.05,,6.3,1.4,1.0,1.0,1.0,38.2,1.53,33.2,69.3,,0.5,0.8697,37.3,77.9,0.005,6.1,0.003,,
280210739,SE SABUGAL,TR 1,19298 C,2008-03-13,0.05,,1.4,1.0,1.0,1.0,1.0,25.4,1.0,29.2,62.1,,0.5,0.8698,36.4,47.5,0.001,6.1,0.002,,
280210739,SE SABUGAL,TR 1,19298 C,2009-03-20,0.05,,2.5,1.0,1.5,1.0,1.0,23.3,1.0,29.9,61.4,,0.5,0.8697,36.2,50.4,0.018,12.7,0.027,,
280210739,SE SABUGAL,TR 1,19298 C,2010-04-16,0.05,,1.9,1.1,1.3,1.0,1.0,28.0,1.14,32.3,68.7,,0.5,0.8697,36.5,76.4,0.008,5.8,0.002,,
280210739,SE SABUGAL,TR 1,19298 C,2011-05-10,0.06,,1.7,1.0,1.2,1.0,1.0,12.4,1.0,22.7,50.0,,0.5,0.8663,35.8,88.5,0.011,6.4,0.002,,
280210739,SE SABUGAL,TR 1,19298 C,2012-05-21,0.05,,6.2,2.2,1.9,1.3,1.0,23.4,1.0,29.4,65.6,,0.5,0.8664,34.7,62.3,0.011,5.3,0.002,,
280210739,SE SABUGAL,TR 1,19298 C,2013-06-24,0.05,,2.6,1.4,1.0,1.0,1.1,21.4,1.0,27.0,58.0,,0.5,0.8664,34.3,82.5,0.003,7.1,0.002,,
280210739,SE SABUGAL,TR 1,19298 C,2014-06-04,0.05,,1.4,1.4,1.0,1.2,1.0,16.3,1.0,26.4,56.3,,0.5,0.8663,36.4,57.1,0.01,9.6,0.002,,
280210739,SE SABUGAL,TR 1,19298 C,2016-09-08,0.05,Papel normal,4.0,3.0,7.0,2.0,1.0,36.0,1.0,27.2,61.3,Estado normal,0.5,0.8663,35.0,70.0,0.02,8.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280210739,SE SABUGAL,TR 1,19298 C,2017-08-16,0.05,Papel normal,2.0,12.0,1.0,1.0,1.0,20.0,1.0,25.9,55.3,Estado normal,0.5,0.8664,36.0,98.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210739,SE SABUGAL,TR 1,19298 C,2018-08-03,0.05,Sintomas de degradação muito ligeira do papel.,1.0,1.0,1.0,1.0,1.0,13.0,1.0,27.7,60.8,Estado normal,0.5,0.8664,36.0,52.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210739,SE SABUGAL,TR 1,19298 C,2019-12-31,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,3.0,2.0,1.0,1.0,1.0,15.0,1.0,29.0,62.7,Estado normal,0.5,0.8664,35.0,86.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210741,SE MARANHAO,TR 1,C 12316,1996-05-09,,,9.0,3.0,6.0,2.0,4.0,55.0,1.5,27.3,68.1,,1.5,0.874,28.3,77.2,0.012,9.0,0.007,,
280210741,SE MARANHAO,TR 1,C 12316,1997-03-19,,,11.0,2.0,8.0,2.0,3.0,52.0,1.4,25.4,60.3,,1.5,0.874,26.9,56.7,0.009,12.8,0.013,,
280210741,SE MARANHAO,TR 1,C 12316,1998-10-21,0.08,,18.1,5.0,17.1,6.2,3.7,184.8,3.0,25.8,73.4,,2.0,0.876,25.8,52.1,0.023,14.6,0.01,,
280210741,SE MARANHAO,TR 1,C 12316,1999-10-26,0.08,,5.2,3.0,7.3,2.7,2.4,88.0,2.45,28.0,76.0,,2.0,0.875,26.6,77.6,0.017,7.4,0.01,,
280210741,SE MARANHAO,TR 1,C 12316,2001-01-03,0.1,,12.0,3.0,20.2,4.4,2.9,98.0,2.33,24.3,64.2,,2.0,0.876,26.9,66.8,0.013,6.6,0.01,,
280210741,SE MARANHAO,TR 1,C 12316,2002-10-04,0.1,,7.7,2.3,23.8,9.8,2.9,73.0,1.32,18.2,48.6,,2.5,0.872,23.9,50.5,0.02,14.6,0.012,,
280210741,SE MARANHAO,TR 1,C 12316,2003-07-18,0.06,,19.7,4.1,39.7,27.1,7.1,128.7,1.76,26.6,63.7,,2.5,0.879,21.6,35.9,0.023,18.9,0.011,,
280210741,SE MARANHAO,TR 1,C 12316,2004-07-06,0.05,,16.7,4.0,29.6,35.4,9.8,92.3,1.42,23.9,66.0,,2.5,0.878,20.7,39.8,0.064,17.2,0.014,,
280210741,SE MARANHAO,TR 1,C 12316,2005-02-15,0.08,,2.8,1.3,8.7,11.1,4.1,30.4,1.0,13.4,31.3,,2.5,0.878,21.6,73.6,0.048,12.7,0.014,,
280210741,SE MARANHAO,TR 1,C 12316,2006-03-28,0.08,,6.8,2.0,6.0,9.2,4.3,49.0,1.6,33.8,76.2,,2.0,0.8787,21.0,71.9,0.056,12.0,0.018,,
280210741,SE MARANHAO,TR 1,C 12316,2007-03-21,0.17,,7.2,6.2,3.8,5.4,19.0,61.4,1.8,28.3,60.8,,2.5,0.8787,32.9,68.7,0.031,10.1,0.014,,
280210741,SE MARANHAO,TR 1,C 12316,2008-03-28,0.19,,14.4,3.2,7.0,5.9,2.4,162.4,3.36,30.1,72.6,,2.5,0.8787,21.1,43.3,0.028,17.0,0.011,,
280210741,SE MARANHAO,TR 1,C 12316,2009-02-10,0.19,,11.4,3.6,12.6,13.1,4.5,124.2,3.21,27.3,62.9,,2.5,0.8787,21.0,37.4,0.038,26.4,0.014,,
280210741,SE MARANHAO,TR 1,C 12316,2010-12-17,0.12,,20.6,3.0,7.2,15.0,4.8,67.5,1.79,33.6,77.2,,2.5,0.8784,22.1,76.2,0.043,9.4,0.012,,
280210741,SE MARANHAO,TR 1,C 12316,2011-02-10,0.11,,2.7,2.6,8.0,15.4,5.0,43.6,1.75,33.4,71.9,,2.5,0.8751,21.3,52.7,0.039,10.9,0.009,,
280210741,SE MARANHAO,TR 1,C 12316,2012-09-05,0.18,,24.1,3.8,19.5,16.8,6.6,113.2,2.45,27.2,62.8,,2.5,0.8751,19.6,34.7,0.035,12.8,0.013,,
280210741,SE MARANHAO,TR 1,C 12316,2013-10-09,0.15,,12.4,4.3,20.2,23.9,8.4,70.4,2.26,27.8,65.0,,2.5,0.8751,22.1,26.1,0.03,16.6,0.011,,
280210741,SE MARANHAO,TR 1,C 12316,2014-02-03,0.16,,8.9,3.3,17.4,24.4,8.4,30.7,1.97,31.2,67.9,,2.5,0.8751,21.0,58.4,0.049,13.3,0.01,,
280210741,SE MARANHAO,TR 1,C 12316,2014-10-08,0.16,Papel normal,12.0,4.0,23.0,28.0,9.0,65.0,1.85,28.1,63.6,Estado normal,2.5,0.8751,19.0,40.0,0.04,14.0,0.01,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280210741,SE MARANHAO,TR 1,C 12316,2015-01-28,0.17,Papel normal,6.0,3.0,21.0,30.0,9.0,38.0,1.52,27.9,66.5,Estado normal,2.5,0.8751,23.0,92.0,0.03,3.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210741,SE MARANHAO,TR 1,C 12316,2017-02-09,0.17,Papel normal,4.0,5.0,43.0,26.0,9.0,36.0,1.52,31.0,70.5,Estado normal,2.5,0.8751,21.0,59.0,0.03,8.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210741,SE MARANHAO,TR 1,C 12316,2018-05-03,0.15,Papel normal,7.0,2.0,26.0,15.0,6.0,25.0,1.5,29.1,65.4,Estado normal,2.5,0.8751,21.0,87.0,0.05,8.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210741,SE MARANHAO,TR 1,C 12316,2019-05-30,0.12,Papel normal,7.0,3.0,30.0,14.0,5.0,38.0,1.63,29.0,64.8,Estado normal,2.5,0.8751,23.0,57.0,0.04,14.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210741,SE MARANHAO,TR 1,C 12316,2020-05-12,0.1,Papel normal,6.0,2.0,26.0,14.0,4.0,30.0,1.44,29.2,61.3,Estado normal,2.5,0.8751,22.0,63.0,0.03,14.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210742,SE VILA VELHA RODAO,TR 2,C 12317,1996-05-09,,,8.0,3.0,1.0,1.0,8.0,63.0,1.6,27.5,71.9,,1.5,0.873,27.7,96.5,0.015,3.8,0.006,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,1997-03-19,,,7.0,2.0,1.0,1.0,4.0,31.0,1.0,27.3,65.5,,1.5,0.874,26.2,81.0,0.005,5.0,0.005,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,1998-10-21,0.06,,6.3,2.1,2.6,1.0,3.4,49.0,1.2,30.3,80.1,,1.5,0.876,25.8,87.2,0.015,5.3,0.006,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,1999-10-26,0.08,,15.0,4.2,5.2,1.8,4.0,150.0,2.94,28.0,84.0,,1.5,0.875,24.7,57.1,0.022,15.2,0.01,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2001-01-03,0.11,,11.8,3.2,12.3,3.4,2.9,92.0,2.11,20.4,55.7,,2.0,0.876,26.4,76.9,0.014,5.7,0.009,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2002-10-04,0.12,,11.4,3.0,22.6,11.8,3.8,110.1,1.93,16.9,52.8,,2.5,0.871,23.2,52.4,0.021,15.0,0.01,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2003-07-18,0.05,,25.0,4.5,34.6,34.0,8.1,147.7,1.93,24.9,58.9,,2.5,0.878,23.3,41.2,0.025,19.8,0.01,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2004-07-06,0.07,,33.2,6.0,24.0,46.4,11.4,209.7,2.26,17.3,62.8,,2.5,0.878,20.7,32.4,0.032,29.1,0.014,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2005-02-15,0.11,,1.3,1.8,4.2,10.9,3.9,65.0,1.51,9.6,29.8,,2.5,0.878,20.4,67.8,0.056,14.6,0.011,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2006-03-28,0.15,,13.0,3.7,1.0,7.3,3.7,142.0,3.42,31.2,74.5,,2.5,0.8787,20.3,55.6,0.047,16.7,0.013,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2007-03-21,0.16,,5.3,2.4,2.2,3.3,2.4,86.9,2.47,21.1,46.8,,2.5,0.8787,21.4,57.6,0.04,15.6,0.013,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2008-03-28,0.19,,6.6,3.3,6.9,5.9,2.9,62.8,2.56,32.3,70.9,,2.5,0.8788,20.3,56.0,0.038,20.0,0.015,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2009-02-10,0.21,,13.4,4.4,10.2,7.5,3.9,55.4,2.3,32.3,68.6,,3.0,0.8787,20.4,64.1,0.046,13.7,0.014,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2010-01-21,0.17,,7.4,4.4,36.6,25.4,7.7,33.5,1.6,31.7,69.8,,2.5,0.8786,19.8,66.1,0.045,10.0,0.012,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2011-05-25,0.12,,5.9,1.4,15.4,10.6,4.1,33.1,1.29,28.6,59.0,,3.0,0.8753,20.0,43.7,0.048,13.1,0.007,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2012-02-10,0.15,,17.3,3.2,11.6,9.4,5.2,53.6,1.47,28.4,69.5,,2.5,0.8753,20.3,46.7,0.046,6.2,0.013,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2013-01-11,0.13,,18.7,2.5,8.0,6.0,3.3,55.6,1.14,26.0,62.3,,2.5,0.8753,19.8,94.3,0.048,6.8,0.024,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2014-04-02,0.12,,11.4,3.8,7.9,7.9,10.9,21.6,1.05,28.8,68.2,,2.5,0.8753,19.2,75.8,0.051,6.9,0.011,,
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2017-01-05,0.1,Papel normal,9.0,2.0,8.0,6.0,2.0,37.0,1.13,32.0,72.6,Estado normal,3.0,0.8753,20.0,84.0,0.04,7.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2018-03-14,0.12,Papel normal,3.0,1.0,2.0,2.0,1.0,20.0,1.0,28.4,67.9,Estado normal,2.5,0.8753,20.0,80.0,0.05,8.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2019-03-26,0.09,Papel normal,4.0,4.0,2.0,1.0,1.0,17.0,1.0,28.2,60.6,Estado normal,2.5,0.8753,21.0,57.0,0.05,8.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210742,SE VILA VELHA RODAO,TR 2,C 12317,2020-02-28,0.08,Papel normal,10.0,2.0,4.0,2.0,1.0,23.0,1.0,28.8,59.8,Estado normal,3.0,0.8753,21.0,83.0,0.06,7.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211026,SE MATACAES,TR 1,19410 C,1997-05-27,0.05,,9.0,2.0,11.0,4.0,1.0,59.0,1.7,27.8,69.8,,3.5,0.853,19.3,82.8,0.071,14.4,0.037,,
280211026,SE MATACAES,TR 1,19410 C,1999-12-09,0.05,,7.1,1.7,14.0,3.7,1.2,43.0,1.33,32.0,82.0,,3.5,0.854,18.6,64.8,0.066,9.9,0.03,,
280211026,SE MATACAES,TR 1,19410 C,2001-05-03,0.05,,8.4,1.6,15.2,5.7,2.1,29.7,1.0,24.4,60.1,,3.5,0.854,20.9,55.0,0.06,11.2,0.03,,
280211026,SE MATACAES,TR 1,19410 C,2002-05-08,0.05,,1.0,1.0,1.0,1.0,1.0,1.0,1.0,27.4,99.1,,3.5,0.851,20.6,53.0,0.052,12.6,0.035,,
280211026,SE MATACAES,TR 1,19410 C,2003-03-13,0.05,,12.2,2.4,21.6,9.3,1.8,70.9,1.29,27.6,66.6,,3.5,0.852,18.2,71.6,0.081,14.6,0.028,,
280211026,SE MATACAES,TR 1,19410 C,2004-02-04,0.05,,8.1,2.2,14.5,9.5,1.9,89.1,1.89,27.2,68.7,,3.5,0.858,18.0,55.4,0.074,17.7,0.031,,
280211026,SE MATACAES,TR 1,19410 C,2005-10-06,0.05,,12.5,3.1,10.4,7.1,2.6,54.4,1.31,31.2,70.4,,3.5,0.858,17.9,59.3,0.089,18.5,0.041,,
280211026,SE MATACAES,TR 1,19410 C,2006-06-09,0.05,,17.8,3.1,11.6,9.4,2.1,68.1,1.34,32.3,75.8,,3.5,0.8581,18.1,53.1,0.102,24.3,0.039,,
280211026,SE MATACAES,TR 1,19410 C,2007-04-30,0.05,,12.5,3.5,12.7,17.6,3.7,54.4,1.58,26.9,63.4,,3.5,0.8581,17.7,74.3,0.081,13.3,0.04,,
280211026,SE MATACAES,TR 1,19410 C,2008-06-06,0.05,,6.0,3.2,16.6,30.7,6.8,46.6,1.62,31.4,69.1,,3.5,0.8581,17.7,41.6,0.089,16.7,0.034,,
280211026,SE MATACAES,TR 1,19410 C,2009-11-05,0.05,,5.3,1.5,8.8,13.8,4.2,35.5,1.26,33.6,76.3,,3.5,0.858,17.4,44.9,0.084,20.6,0.045,,
280211026,SE MATACAES,TR 1,19410 C,2010-06-15,0.05,,12.4,1.8,8.3,10.7,3.5,98.4,1.98,31.0,75.4,,3.5,0.8581,17.6,38.9,0.086,17.3,0.046,,
280211026,SE MATACAES,TR 1,19410 C,2011-06-02,0.06,,61.8,4.7,4.3,9.1,4.0,348.9,4.81,18.3,77.1,,3.5,0.8547,17.0,50.2,0.079,21.4,0.048,,
280211026,SE MATACAES,TR 1,19410 C,2012-06-14,0.06,,28.9,2.8,3.2,9.9,2.5,163.9,3.57,24.4,69.9,,3.5,0.8549,17.1,34.3,0.1,25.6,0.047,,
280211026,SE MATACAES,TR 1,19410 C,2013-06-21,0.05,,15.0,3.6,4.3,18.3,4.0,86.4,2.81,29.3,69.6,,3.5,0.8548,17.4,30.7,0.131,30.0,0.044,,
280211026,SE MATACAES,TR 1,19410 C,2014-09-17,0.05,Papel normal,13.0,3.0,4.0,23.0,5.0,86.0,2.05,26.3,66.3,Estado normal,3.5,0.8548,16.0,69.0,0.11,18.0,0.037,Valores de tensão interfacial e sedimentos não adequados,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280211026,SE MATACAES,TR 1,19410 C,2015-07-27,0.08,Papel normal,10.0,3.0,3.0,22.0,6.0,70.0,2.02,25.9,64.3,Estado normal,3.5,0.8548,17.0,44.0,0.14,18.0,0.039,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280211026,SE MATACAES,TR 1,19410 C,2017-08-31,0.05,Papel normal,3.0,2.0,3.0,2.0,1.0,36.0,1.0,28.7,64.3,Estado normal,0.5,0.8674,37.0,82.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211026,SE MATACAES,TR 1,19410 C,2018-01-16,0.05,Papel normal,4.0,2.0,3.0,3.0,1.0,37.0,1.06,30.3,70.6,Estado normal,0.5,0.8674,35.0,93.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211026,SE MATACAES,TR 1,19410 C,2019-02-04,0.05,Papel normal,6.0,8.0,2.0,7.0,2.0,32.0,1.06,28.4,63.4,Estado normal,0.5,0.8674,33.0,75.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211026,SE MATACAES,TR 1,19410 C,2020-01-20,0.05,Papel normal,3.0,4.0,1.0,13.0,3.0,36.0,1.09,32.7,71.7,Estado normal,0.5,0.8674,35.0,92.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211027,SE MATACAES,TR 2,LEL 19883,1994-05-06,,,18.0,3.0,6.0,21.0,6.0,87.0,1405.0,22815.0,75090.0,,,,,,,,,,
280211027,SE MATACAES,TR 2,LEL 19883,1996-01-25,,,23.0,4.0,5.0,23.0,3.0,111.0,1.6,25.3,74.5,,3.5,0.853,21.9,99.0,0.02,5.0,0.02,,
280211027,SE MATACAES,TR 2,LEL 19883,1997-02-06,0.05,,9.0,2.0,6.0,11.0,2.0,50.0,1.4,23.7,60.0,,,,,,,,,,
280211027,SE MATACAES,TR 2,LEL 19883,1998-10-21,0.05,,14.3,3.1,12.2,10.4,2.8,73.8,1.4,26.9,75.1,,3.5,0.855,21.2,95.9,0.037,5.2,0.016,,
280211027,SE MATACAES,TR 2,LEL 19883,1999-05-25,0.05,,16.0,3.0,14.0,12.0,2.2,85.0,1.51,25.0,67.0,,3.5,0.855,20.8,80.2,0.04,14.0,0.022,,
280211027,SE MATACAES,TR 2,LEL 19883,2000-03-15,0.05,,21.0,3.5,9.2,12.0,3.6,127.0,2.56,13.0,52.0,,3.5,0.855,21.4,90.9,0.05,13.4,0.024,,
280211027,SE MATACAES,TR 2,LEL 19883,2002-02-11,0.05,,12.3,2.5,5.4,13.3,3.6,57.4,1.47,29.0,77.3,,4.0,0.854,18.0,40.3,0.06,5.0,0.024,,
280211027,SE MATACAES,TR 2,LEL 19883,2003-03-13,0.05,,54.7,4.6,9.2,17.2,3.6,261.3,2.33,14.1,60.9,,4.0,0.853,17.9,61.0,0.1,16.6,0.027,,
280211027,SE MATACAES,TR 2,LEL 19883,2004-02-04,0.05,,36.5,4.2,8.2,8.8,2.6,259.7,3.51,18.8,63.9,,4.0,0.854,17.7,81.2,0.093,14.4,0.027,,
280211027,SE MATACAES,TR 2,LEL 19883,2005-10-06,0.05,,31.1,5.5,6.9,18.6,3.7,239.9,3.62,24.6,69.6,,4.0,0.8592,17.1,89.5,0.121,21.2,0.04,,
280211027,SE MATACAES,TR 2,LEL 19883,2006-06-09,0.05,,37.0,5.7,8.4,26.3,4.6,210.5,2.87,26.7,71.9,,4.0,0.8592,17.4,88.7,0.141,20.8,0.045,,
280211027,SE MATACAES,TR 2,LEL 19883,2007-04-30,0.05,,23.8,5.5,4.8,32.3,5.9,152.5,2.68,22.1,59.6,,4.0,0.8593,17.0,92.3,0.136,12.4,0.03,,
280211027,SE MATACAES,TR 2,LEL 19883,2008-06-06,0.07,,24.7,6.6,4.0,56.2,10.8,221.1,3.65,26.4,69.7,,4.0,0.8595,16.9,41.3,0.159,15.1,0.028,,
280211027,SE MATACAES,TR 2,LEL 19883,2009-11-05,0.12,,11.7,2.7,2.1,14.5,4.7,129.9,2.6,30.6,76.2,,4.0,0.8593,17.4,94.3,0.138,14.6,0.048,,
280211027,SE MATACAES,TR 2,LEL 19883,2010-06-15,0.05,,13.4,2.6,2.6,12.6,4.1,119.0,3.0,34.2,80.8,,4.0,0.8593,17.1,61.6,0.142,7.6,0.035,,
280211027,SE MATACAES,TR 2,LEL 19883,2011-06-02,0.05,,7.8,2.1,2.2,10.8,3.4,55.1,1.85,35.7,74.9,,4.0,0.8559,16.2,96.1,0.123,8.2,0.038,,
280211027,SE MATACAES,TR 2,LEL 19883,2012-06-14,0.16,,3.7,2.0,1.4,10.1,2.5,55.7,1.41,31.9,70.4,,4.5,0.8559,16.9,63.9,0.134,12.3,0.039,,
280211027,SE MATACAES,TR 2,LEL 19883,2013-06-21,0.05,,14.7,3.8,3.7,15.4,3.3,109.3,2.02,29.1,67.1,,4.0,0.8559,17.2,50.8,0.176,10.6,0.039,,
280211027,SE MATACAES,TR 2,LEL 19883,2014-01-17,0.05,,,,,,,,,,,,4.0,0.8559,17.6,84.2,0.193,10.0,0.03,,
280211027,SE MATACAES,TR 2,LEL 19883,2014-05-12,0.05,,3.1,2.2,1.0,1.0,1.0,5.3,1.0,4.1,12.5,,2.0,0.8548,41.6,87.6,0.005,3.4,0.002,,
280211027,SE MATACAES,TR 2,LEL 19883,2014-07-24,,,,,,,,,,,,,2.0,,34.4,,0.01,,0.003,,
280211027,SE MATACAES,TR 2,LEL 19883,2014-09-17,0.05,Papel normal,10.0,3.0,1.0,9.0,1.0,50.0,1.0,24.2,60.8,Estado normal,2.5,0.8549,33.0,76.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211027,SE MATACAES,TR 2,LEL 19883,2015-07-27,0.05,Papel normal,10.0,2.0,1.0,16.0,2.0,56.0,1.16,27.3,65.3,Estado normal,2.5,0.8549,32.0,84.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211027,SE MATACAES,TR 2,LEL 19883,2016-07-29,0.05,Papel normal,14.0,3.0,1.0,26.0,5.0,63.0,1.14,29.3,66.0,Estado normal,2.5,0.8549,33.0,71.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211027,SE MATACAES,TR 2,LEL 19883,2017-08-31,0.05,Papel normal,10.0,4.0,1.0,30.0,6.0,60.0,1.0,29.9,67.1,Estado normal,2.5,0.8549,34.0,99.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211027,SE MATACAES,TR 2,LEL 19883,2018-01-16,0.05,Papel normal,8.0,3.0,1.0,34.0,6.0,57.0,1.05,29.8,66.9,Estado normal,2.5,0.8549,33.0,75.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211027,SE MATACAES,TR 2,LEL 19883,2019-02-05,0.05,Papel normal,8.0,10.0,1.0,40.0,8.0,53.0,1.14,29.3,64.2,Estado normal,2.5,0.8549,31.0,84.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211027,SE MATACAES,TR 2,LEL 19883,2020-01-20,0.05,Papel normal,19.0,8.0,2.0,56.0,11.0,63.0,1.19,34.2,74.5,Estado normal,2.5,0.8549,33.0,87.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211744,SE SAO JOAO DA MADEIRA,TR 1,C 0095 A,2005-08-11,0.05,,28.0,2.7,1.0,1.3,1.0,239.1,1.0,13.1,52.6,,0.5,0.8709,34.8,71.8,0.005,5.6,0.009,,
280211744,SE SAO JOAO DA MADEIRA,TR 1,C 0095 A,2006-09-26,0.05,,17.8,5.4,1.0,3.5,1.0,452.3,1.55,9.2,52.0,,0.5,0.871,32.8,71.1,0.008,7.1,0.006,,
280211744,SE SAO JOAO DA MADEIRA,TR 1,C 0095 A,2007-12-06,0.05,,15.0,7.6,1.0,3.6,1.3,526.8,1.88,14.2,72.1,,1.0,0.871,33.9,86.9,0.007,5.5,0.007,,
280211744,SE SAO JOAO DA MADEIRA,TR 1,C 0095 A,2008-11-07,0.05,,14.3,8.9,1.0,3.4,1.2,582.4,1.79,7.4,52.9,,1.0,0.871,36.5,60.7,0.005,5.4,0.007,,
280211744,SE SAO JOAO DA MADEIRA,TR 1,C 0095 A,2009-07-10,0.05,,11.1,9.3,1.0,4.4,1.4,568.9,2.07,8.7,52.3,,1.0,0.8709,35.5,36.8,0.011,21.5,0.009,,
280211744,SE SAO JOAO DA MADEIRA,TR 1,C 0095 A,2010-02-02,0.05,,20.0,10.8,1.0,4.2,1.6,752.8,2.05,3.6,50.9,,1.5,0.871,34.3,88.9,0.007,5.9,0.007,,
280211744,SE SAO JOAO DA MADEIRA,TR 1,C 0095 A,2011-01-12,0.05,,13.5,11.3,1.0,4.6,3.4,610.5,2.08,7.7,52.9,,1.5,0.8677,34.7,88.6,0.013,5.2,0.007,,
280211744,SE SAO JOAO DA MADEIRA,TR 1,C 0095 A,2012-08-28,0.05,,25.9,12.7,1.0,4.7,3.8,691.9,2.22,3.4,43.7,,1.5,0.8648,31.9,85.1,0.012,6.5,0.011,,
280211744,SE SAO JOAO DA MADEIRA,TR 1,C 0095 A,2013-08-02,0.05,,13.8,14.0,1.0,8.2,2.4,648.4,2.5,5.3,45.6,,1.5,0.8676,35.1,73.7,0.006,5.7,0.009,,
280211744,SE SAO JOAO DA MADEIRA,TR 1,C 0095 A,2016-09-20,0.05,Papel normal,16.0,22.0,1.0,8.0,3.0,878.0,3.27,5.2,57.7,Estado normal,1.5,0.8677,34.0,90.0,0.02,6.0,0.011,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280211744,SE SAO JOAO DA MADEIRA,TR 1,C 0095 A,2017-10-30,0.05,Papel normal,10.0,24.0,1.0,7.0,3.0,1.0,1.92,4.1,38.6,Estado normal,1.5,0.8676,37.0,67.0,0.02,6.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211744,SE SAO JOAO DA MADEIRA,TR 1,C 0095 A,2018-09-25,0.05,Papel normal,11.0,32.0,1.0,11.0,7.0,758.0,3.07,3.3,47.9,Estado normal,1.5,0.8676,35.0,31.0,0.02,6.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211744,SE SAO JOAO DA MADEIRA,TR 1,C 0095 A,2019-06-04,0.05,Papel normal,13.0,21.0,1.0,11.0,4.0,733.0,3.02,4.6,52.4,Estado normal,2.0,0.8676,36.0,93.0,0.02,8.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211744,SE SAO JOAO DA MADEIRA,TR 1,C 0095 A,2020-07-13,0.05,Papel normal,9.0,21.0,1.0,10.0,4.0,724.0,2.88,3.4,48.2,Estado normal,2.0,0.8676,35.0,85.0,0.02,7.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211745,SE CELORICO,TR 1,LEL 7014,1994-05-25,,,12.0,5.0,19.0,11.0,3.0,348.0,3631.0,10836.0,58665.0,,,,,,,,,,
280211745,SE CELORICO,TR 1,LEL 7014,1996-11-07,,,8.0,3.0,15.0,5.0,2.0,291.0,1.9,15.3,59.0,,,,,,,16.8,,,
280211745,SE CELORICO,TR 1,LEL 7014,1997-10-09,,,8.0,4.0,21.0,5.0,1.0,390.0,1.8,16.0,69.9,,5.5,0.863,17.1,90.1,0.138,13.3,0.068,,
280211745,SE CELORICO,TR 1,LEL 7014,1998-10-22,0.91,,4.7,3.4,9.8,4.6,1.3,272.3,2.1,19.9,70.8,,,,,,,20.1,,,
280211745,SE CELORICO,TR 1,LEL 7014,1999-09-09,1.99,,210.0,68.0,5.7,4.7,8.5,448.0,2.73,12.0,73.0,,5.5,0.865,17.0,81.5,0.129,22.8,0.073,,
280211745,SE CELORICO,TR 1,LEL 7014,2001-01-24,1.46,,4.4,4.2,20.6,6.8,2.1,307.3,3.77,20.9,68.7,,6.0,0.865,17.4,76.9,0.202,15.0,0.083,,
280211745,SE CELORICO,TR 1,LEL 7014,2002-02-05,,,21.9,28.2,20.4,16.8,4.4,748.0,12.36,27.9,85.2,,6.0,0.863,16.6,39.3,0.269,27.0,0.062,,
280211745,SE CELORICO,TR 1,LEL 7014,2004-02-19,0.05,,3.6,1.7,3.2,4.0,1.0,42.1,1.0,13.4,45.1,,0.5,0.87,44.4,44.4,0.06,8.4,0.006,,
280211745,SE CELORICO,TR 1,LEL 7014,2005-02-23,0.05,,6.9,2.1,10.5,1.0,1.0,91.0,1.1,31.1,68.0,,0.5,0.8695,37.6,68.1,0.023,6.7,0.004,,
280211745,SE CELORICO,TR 1,LEL 7014,2006-02-08,0.1,,10.1,3.7,19.5,3.4,1.0,125.3,2.54,29.7,64.3,,0.5,0.8696,38.2,42.8,0.006,8.0,0.004,,
280211745,SE CELORICO,TR 1,LEL 7014,2007-01-31,0.13,,9.2,3.9,10.4,3.7,4.4,136.0,2.91,30.0,67.5,,0.5,0.8695,34.2,86.5,0.007,7.6,0.004,,
280211745,SE CELORICO,TR 1,LEL 7014,2008-03-12,0.17,,9.5,2.3,12.4,2.2,2.7,93.1,1.82,24.1,53.6,,1.0,0.8696,33.2,64.5,0.013,6.9,0.004,,
280211745,SE CELORICO,TR 1,LEL 7014,2009-03-18,0.13,,11.3,2.4,17.5,2.5,2.2,84.3,1.92,27.7,60.7,,1.0,0.8696,32.6,72.1,0.012,16.7,0.004,,
280211745,SE CELORICO,TR 1,LEL 7014,2010-04-13,0.16,,10.9,6.3,22.7,12.2,5.8,57.4,1.46,33.9,74.7,,1.0,0.8698,32.8,82.0,0.012,4.2,0.004,,
280211745,SE CELORICO,TR 1,LEL 7014,2011-01-05,0.14,,10.6,2.4,14.9,5.1,3.0,70.1,1.31,30.4,67.8,,1.0,0.8663,32.2,81.5,0.008,4.6,0.004,,
280211745,SE CELORICO,TR 1,LEL 7014,2012-07-03,0.27,,13.6,1.6,12.2,1.8,1.2,58.7,1.0,23.9,54.6,,1.0,0.8663,32.1,55.8,0.016,6.6,0.002,,
280211745,SE CELORICO,TR 1,LEL 7014,2013-01-15,0.14,,26.3,1.8,12.4,1.6,1.1,64.6,1.06,27.0,61.0,,1.0,0.8663,30.8,50.8,0.022,1.3,0.004,,
280211745,SE CELORICO,TR 1,LEL 7014,2014-07-08,0.12,,25.6,3.3,29.6,3.9,1.0,53.4,1.0,27.6,62.1,,1.0,0.8667,27.6,94.0,0.035,5.4,0.008,,
280211745,SE CELORICO,TR 1,LEL 7014,2016-07-12,0.22,Papel normal,15.0,3.0,24.0,4.0,4.0,128.0,3.27,24.7,59.8,Estado normal,1.0,0.8667,26.0,80.0,0.03,5.0,0.012,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280211745,SE CELORICO,TR 1,LEL 7014,2017-08-18,0.21,Papel normal,15.0,16.0,21.0,2.0,4.0,126.0,2.9,23.7,57.4,Estado normal,1.5,0.8668,26.0,45.0,0.03,9.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211745,SE CELORICO,TR 1,LEL 7014,2018-08-02,0.23,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,2.0,33.0,3.0,2.0,53.0,1.0,27.6,65.0,Estado normal,1.5,0.8669,26.0,89.0,0.04,9.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211745,SE CELORICO,TR 1,LEL 7014,2019-07-11,0.23,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,2.0,29.0,4.0,2.0,62.0,1.64,28.1,59.8,Estado normal,1.0,0.8668,27.0,70.0,0.03,6.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211745,SE CELORICO,TR 1,LEL 7014,2020-06-02,0.17,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,2.0,27.0,3.0,1.0,56.0,1.35,27.6,58.7,Estado normal,1.5,0.8668,27.0,87.0,0.04,7.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211746,SE GAGO COUTINHO,TR 1,LEL 93130,2006-12-13,0.05,,4.5,5.8,1.0,1.0,2.7,237.6,3.37,32.0,78.5,,0.5,0.8714,37.7,79.0,0.013,5.7,0.001,,
280211746,SE GAGO COUTINHO,TR 1,LEL 93130,2007-12-14,0.05,,20.4,15.1,1.0,3.5,23.8,148.8,3.74,16.9,68.6,,0.5,0.8714,30.4,77.1,0.01,7.3,0.004,,
280211746,SE GAGO COUTINHO,TR 1,LEL 93130,2008-05-14,0.05,,30.4,8.0,1.0,2.8,21.2,133.4,3.5,18.5,63.9,,1.0,0.8716,30.3,81.9,0.018,11.6,0.007,,
280211746,SE GAGO COUTINHO,TR 1,LEL 93130,2009-03-03,0.05,,73.4,6.4,1.0,4.1,18.1,232.4,5.13,19.5,69.2,,1.0,0.8714,29.9,79.3,0.03,6.4,0.007,,
280211746,SE GAGO COUTINHO,TR 1,LEL 93130,2010-07-07,0.05,,57.4,7.2,1.0,3.2,9.3,387.2,6.98,21.7,69.0,,1.5,0.8716,22.8,68.1,0.044,8.3,0.004,,
280211746,SE GAGO COUTINHO,TR 1,LEL 93130,2011-02-04,0.06,,16.5,4.8,1.0,2.7,6.7,194.9,4.81,28.8,69.9,,1.5,0.8682,24.2,85.0,0.045,7.4,0.004,,
280211746,SE GAGO COUTINHO,TR 1,LEL 93130,2012-02-28,0.11,,35.3,6.0,1.0,1.4,4.6,326.7,5.79,27.9,68.7,,1.5,0.8682,22.7,79.4,0.047,4.3,0.018,,
280211746,SE GAGO COUTINHO,TR 1,LEL 93130,2013-03-01,0.13,,14.1,5.4,1.0,3.8,4.4,209.8,4.84,26.6,63.6,,1.5,0.8682,23.2,77.0,0.052,5.2,0.009,,
280211746,SE GAGO COUTINHO,TR 1,LEL 93130,2014-09-12,0.1,Papel normal,11.0,5.0,1.0,5.0,3.0,223.0,4.3,25.6,66.9,Estado normal,1.5,0.8682,21.0,77.0,0.06,7.0,0.016,Conforme.,
280211746,SE GAGO COUTINHO,TR 1,LEL 93130,2015-10-08,0.14,Papel normal,12.0,4.0,1.0,1.0,3.0,197.0,4.61,26.7,65.3,Estado normal,2.0,0.8682,21.0,86.0,0.05,4.0,0.006,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280211746,SE GAGO COUTINHO,TR 1,LEL 93130,2016-10-20,0.11,Papel normal,12.0,4.0,1.0,1.0,3.0,224.0,4.29,27.3,68.9,Estado normal,2.0,0.8682,21.0,89.0,0.04,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211746,SE GAGO COUTINHO,TR 1,LEL 93130,2017-10-06,0.16,Papel normal,10.0,5.0,1.0,2.0,2.0,188.0,4.05,25.8,59.7,Estado normal,1.5,0.8682,23.0,89.0,0.06,6.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211746,SE GAGO COUTINHO,TR 1,LEL 93130,2018-10-30,0.15,Papel normal,7.0,4.0,1.0,2.0,2.0,159.0,3.51,25.5,59.0,Estado normal,2.0,0.8682,23.0,81.0,0.07,5.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211746,SE GAGO COUTINHO,TR 1,LEL 93130,2019-11-08,0.12,Papel normal,9.0,6.0,1.0,1.0,2.0,179.0,4.27,27.8,62.5,Estado normal,2.0,0.8682,22.0,85.0,0.06,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211747,SE MOITA,TR 2,C 0078 A,2005-01-29,0.05,,14.3,2.8,1.0,1.0,1.4,192.0,1.0,23.0,75.8,,0.5,0.869,39.9,60.7,0.023,4.7,0.004,,
280211747,SE MOITA,TR 2,C 0078 A,2006-01-18,0.05,,32.0,7.8,1.0,1.6,6.0,513.3,1.71,9.7,64.3,,0.5,0.8693,37.7,73.4,0.004,6.7,0.002,,
280211747,SE MOITA,TR 2,C 0078 A,2007-01-10,0.05,,22.0,23.4,1.0,4.4,29.2,539.3,2.0,8.2,71.7,,0.5,0.8694,35.6,78.7,0.001,7.2,0.003,,
280211747,SE MOITA,TR 2,C 0078 A,2008-01-18,0.05,,14.4,35.6,1.0,5.2,52.6,491.4,2.26,7.1,64.5,,0.5,0.8696,32.8,67.7,0.007,5.2,0.004,,
280211747,SE MOITA,TR 2,C 0078 A,2009-09-16,0.05,,13.5,54.4,1.0,6.4,88.4,461.2,2.53,6.8,66.4,,0.5,0.8694,32.6,49.4,0.008,9.8,0.004,,
280211747,SE MOITA,TR 2,C 0078 A,2010-08-27,0.05,,10.9,62.1,1.0,6.7,107.1,399.4,2.73,10.3,77.6,,0.5,0.8698,36.8,48.2,0.005,11.3,0.004,,
280211747,SE MOITA,TR 2,C 0078 A,2011-06-08,0.05,,17.4,93.5,1.0,10.0,160.4,558.2,3.27,4.8,80.9,,0.5,0.866,34.7,85.3,0.009,6.0,0.003,,
280211747,SE MOITA,TR 2,C 0078 A,2011-11-09,,,15.7,73.1,1.0,10.0,138.9,365.5,2.29,6.3,64.0,,,,,74.5,,4.9,,,
280211747,SE MOITA,TR 2,C 0078 A,2012-06-04,0.05,,14.1,80.4,1.0,7.7,141.7,408.4,2.44,3.6,63.5,,0.5,0.866,35.9,47.9,0.004,8.4,0.004,,
280211747,SE MOITA,TR 2,C 0078 A,2013-06-07,0.05,,15.6,89.7,1.0,10.7,170.6,388.4,2.3,4.3,62.2,,0.5,0.866,36.6,88.2,0.012,9.1,0.003,,
280211747,SE MOITA,TR 2,C 0078 A,2013-12-02,,,19.6,106.3,1.0,13.4,192.7,401.4,2.39,4.9,66.9,,,,,81.5,,5.3,,,
280211747,SE MOITA,TR 2,C 0078 A,2014-07-31,0.05,,12.5,34.8,1.0,12.4,196.4,349.3,2.38,5.6,63.9,,0.5,0.866,32.6,57.3,0.014,8.4,0.003,,
280211747,SE MOITA,TR 2,C 0078 A,2015-01-09,,,20.0,100.0,1.0,15.0,210.0,347.0,2.02,5.3,63.3,Defeito térmico de baixa temperatura,,,,73.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280211747,SE MOITA,TR 2,C 0078 A,2015-07-21,0.05,Papel normal,14.0,101.0,1.0,9.0,215.0,344.0,2.67,2.3,58.1,Defeito térmico de baixa temperatura,0.5,0.866,38.0,84.0,0.02,5.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280211747,SE MOITA,TR 2,C 0078 A,2016-07-19,0.05,Papel normal,11.0,105.0,1.0,10.0,242.0,304.0,2.39,4.8,55.8,Defeito térmico de baixa temperatura,0.5,0.866,36.0,82.0,0.02,8.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280211747,SE MOITA,TR 2,C 0078 A,2017-01-03,,,14.0,111.0,1.0,9.0,251.0,338.0,2.1,7.6,70.6,Defeito térmico de baixa temperatura,,,,73.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280211747,SE MOITA,TR 2,C 0078 A,2017-07-10,0.05,Papel normal,9.0,119.0,1.0,9.0,231.0,292.0,1.97,6.3,57.0,Defeito térmico de baixa temperatura,0.5,0.866,37.0,91.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280211747,SE MOITA,TR 2,C 0078 A,2018-07-17,0.05,Papel normal,8.0,106.0,1.0,10.0,242.0,225.0,1.42,7.9,62.7,Defeito térmico de baixa temperatura,0.5,0.866,36.0,70.0,0.02,7.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses
280211747,SE MOITA,TR 2,C 0078 A,2018-12-04,,,14.0,119.0,1.0,9.0,258.0,315.0,2.24,5.4,64.4,Defeito térmico de baixa temperatura,,,,74.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280211747,SE MOITA,TR 2,C 0078 A,2019-08-02,0.05,Papel normal,12.0,118.0,1.0,13.0,240.0,297.0,2.14,4.0,62.9,Defeito térmico de baixa temperatura,0.5,0.866,38.0,61.0,0.02,5.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280211748,SE FOGUETEIRO,TR 1,LEL 97199,2005-01-07,0.05,,2.2,1.0,1.0,1.0,1.0,41.8,1.0,23.6,56.8,,0.5,0.87,45.5,71.2,0.024,5.4,0.001,,
280211748,SE FOGUETEIRO,TR 1,LEL 97199,2006-01-06,0.05,,2.4,2.1,1.0,1.0,1.0,105.1,1.0,28.1,60.7,,0.5,0.8708,39.8,92.2,0.006,4.4,0.001,,
280211748,SE FOGUETEIRO,TR 1,LEL 97199,2007-02-01,0.05,,8.1,2.7,1.0,1.0,1.0,109.3,1.42,35.8,77.7,,0.5,0.8708,38.4,83.3,0.006,4.3,0.006,,
280211748,SE FOGUETEIRO,TR 1,LEL 97199,2008-01-11,0.05,,2.7,2.0,1.0,1.0,1.0,85.7,1.57,30.4,64.5,,0.5,0.8709,38.2,73.3,0.005,7.6,0.004,,
280211748,SE FOGUETEIRO,TR 1,LEL 97199,2009-09-17,0.05,,3.2,2.0,1.0,1.4,1.0,102.4,2.04,31.1,66.7,,0.5,0.8708,38.4,51.4,0.004,8.6,0.002,,
280211748,SE FOGUETEIRO,TR 1,LEL 97199,2010-01-08,0.05,,1.6,2.2,1.0,1.0,1.0,90.7,2.12,36.1,80.1,,0.5,0.8708,38.8,82.6,0.004,3.3,0.001,,
280211748,SE FOGUETEIRO,TR 1,LEL 97199,2011-01-07,0.05,,3.4,2.3,1.0,1.0,1.0,108.9,2.2,32.4,68.1,,0.5,0.8674,34.9,69.1,0.006,6.3,0.001,,
280211748,SE FOGUETEIRO,TR 1,LEL 97199,2012-03-08,0.05,,7.3,2.0,1.0,1.0,1.0,74.7,2.0,36.6,75.5,,0.5,0.8675,38.2,70.9,0.009,4.1,0.001,,
280211748,SE FOGUETEIRO,TR 1,LEL 97199,2013-01-07,0.05,,4.6,1.8,1.0,1.0,1.0,72.6,1.68,29.5,62.4,,0.5,0.8674,40.2,68.4,0.01,8.1,0.001,,
280211748,SE FOGUETEIRO,TR 1,LEL 97199,2014-05-30,0.05,,2.3,2.9,1.0,1.1,1.0,68.6,1.8,31.3,70.4,,0.5,0.8674,32.1,82.7,0.013,9.5,0.001,,
280211748,SE FOGUETEIRO,TR 1,LEL 97199,2015-01-15,0.05,Papel normal,4.0,3.0,1.0,2.0,1.0,85.0,1.89,27.4,59.6,Estado normal,0.5,0.8675,36.0,96.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211748,SE FOGUETEIRO,TR 1,LEL 97199,2017-01-06,0.05,Papel normal,24.0,39.0,1.0,2.0,94.0,131.0,2.43,13.2,76.6,Defeito térmico de baixa temperatura,0.5,0.8676,34.0,79.0,0.02,2.0,0.006,Conforme.,"Nova colheita dentro de cerca de 3 meses. Passivação, regeneração ou substituição total do óleo."
280211748,SE FOGUETEIRO,TR 1,LEL 97199,2018-07-11,0.05,Papel normal,26.0,3.0,1.0,1.0,32.0,38.0,1.16,25.6,71.3,Estado normal,0.5,0.8676,31.0,86.0,0.02,10.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211748,SE FOGUETEIRO,TR 1,LEL 97199,2019-07-15,0.05,Papel normal,53.0,4.0,1.0,2.0,29.0,105.0,2.18,23.6,66.2,Estado normal,0.5,0.8677,29.0,78.0,0.02,7.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,1996-09-10,,,3.0,1.0,7.0,1.0,1.0,50.0,1.0,29.1,68.9,,,,,,,13.6,,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,1997-05-26,,,3.0,1.0,6.0,1.0,1.0,35.0,1.0,30.1,68.1,,1.5,0.858,23.9,97.7,0.019,9.7,0.019,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2000-05-09,0.05,,3.2,1.1,7.6,1.3,1.0,32.3,1.0,26.4,60.5,,2.0,0.859,23.3,62.2,0.009,10.9,0.021,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2001-06-07,0.05,,2.5,1.1,5.8,1.1,1.0,30.0,1.0,28.0,68.0,,2.0,0.86,23.8,78.0,0.021,11.4,0.024,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2002-05-08,,,1.0,1.0,5.2,1.8,1.0,21.0,1.0,37.6,108.8,,,,,,,,,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2003-06-17,0.05,,10.6,2.6,12.6,9.6,2.4,46.9,1.0,29.6,63.8,,2.0,0.858,21.0,67.9,0.017,15.2,0.025,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2004-11-09,0.05,,6.7,1.2,5.6,3.7,1.1,50.6,1.0,27.5,68.7,,2.0,0.862,24.4,56.7,0.052,15.2,0.022,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2005-09-22,0.05,,4.1,1.1,1.0,1.0,1.0,44.7,1.0,31.8,69.1,,2.0,0.8628,21.1,70.4,0.034,15.6,0.023,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2006-11-29,0.05,,7.0,2.1,2.1,1.4,1.8,47.6,1.28,31.9,72.7,,2.0,0.8627,21.0,58.8,0.032,10.5,0.023,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2007-04-30,0.06,,4.0,1.0,1.4,1.1,1.0,28.8,1.0,28.9,62.3,,2.0,0.8628,21.3,63.6,0.017,9.7,0.024,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2008-06-03,0.06,,2.0,1.0,1.0,1.0,1.0,30.7,1.0,33.7,72.3,,2.0,0.8627,21.2,46.3,0.023,14.6,0.024,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2009-05-14,0.05,,4.2,1.0,1.0,1.0,1.0,26.4,1.0,34.4,76.2,,2.0,0.8629,20.4,88.9,0.018,9.8,0.024,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2010-05-20,0.05,,4.6,1.2,1.0,1.0,1.0,32.1,1.0,35.4,78.1,,2.5,0.8628,20.7,41.1,0.029,15.3,0.024,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2011-10-13,0.05,,4.8,1.2,4.1,1.1,1.0,40.1,1.0,28.4,73.2,,2.0,0.8594,20.9,61.1,0.027,15.4,0.024,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2012-06-22,0.05,,1.0,1.1,4.4,1.0,1.0,26.8,1.0,31.3,64.4,,2.0,0.8594,20.3,43.9,0.021,16.1,0.023,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2013-06-12,0.05,,8.2,1.8,8.1,3.9,1.2,28.8,1.0,28.9,65.9,,2.0,0.8596,22.2,91.6,0.036,14.2,0.023,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2014-06-09,0.05,,5.7,2.6,6.6,2.9,1.0,20.4,1.0,30.1,65.3,,2.0,0.8594,20.4,47.0,0.025,11.0,0.022,,
280211749,SE PAREDES (T. VEDRAS),TR 1,LEL 16055,2015-04-22,0.05,Papel normal,13.0,1.0,5.0,2.0,1.0,24.0,1.0,31.3,69.8,Estado normal,2.0,0.8594,21.0,85.0,0.03,13.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211752,SE CARNEIRO,TR 1,LEL 97207,2005-09-14,0.05,,9.6,4.3,1.0,1.0,4.5,121.7,1.0,23.3,62.9,,0.5,0.8703,40.2,88.6,0.018,6.0,0.001,,
280211752,SE CARNEIRO,TR 1,LEL 97207,2006-06-07,0.05,,12.3,3.1,1.0,1.0,6.8,56.2,1.0,22.3,61.4,,0.5,0.8701,32.0,61.6,0.001,6.1,0.001,,
280211752,SE CARNEIRO,TR 1,LEL 97207,2007-07-23,0.05,,10.9,2.7,1.0,1.0,9.4,56.3,1.0,23.9,65.4,,0.5,0.8698,35.7,56.8,0.005,16.6,0.002,,
280211752,SE CARNEIRO,TR 1,LEL 97207,2008-06-20,0.05,,9.6,1.9,1.8,1.0,8.0,48.7,1.0,22.6,64.2,,0.5,0.8701,31.4,68.2,0.008,9.1,0.002,,
280211752,SE CARNEIRO,TR 1,LEL 97207,2009-02-03,0.05,,9.7,2.0,1.0,1.0,7.0,39.9,1.0,21.5,62.1,,0.5,0.8702,32.1,96.3,0.005,7.1,0.002,,
280211752,SE CARNEIRO,TR 1,LEL 97207,2010-03-19,0.05,,39.5,2.0,1.0,1.0,5.4,55.4,1.0,27.8,70.1,,0.5,0.8702,31.1,73.0,0.001,4.9,0.006,,
280211752,SE CARNEIRO,TR 1,LEL 97207,2011-03-16,0.05,,36.7,1.7,1.0,1.1,3.4,57.8,1.05,24.6,55.2,,1.0,0.8669,30.1,65.8,0.01,5.1,0.001,,
280211752,SE CARNEIRO,TR 1,LEL 97207,2012-06-28,0.05,,41.2,1.9,1.0,1.0,2.7,79.2,1.44,25.8,55.4,,0.5,0.8669,29.2,75.7,0.027,7.1,0.002,,
280211752,SE CARNEIRO,TR 1,LEL 97207,2013-05-28,0.05,,16.9,2.3,1.0,1.9,2.7,64.2,1.41,24.9,59.6,,0.5,0.8669,28.6,75.9,0.046,4.0,0.002,,
280211752,SE CARNEIRO,TR 1,LEL 97207,2014-06-26,0.05,,18.8,4.0,1.0,2.3,2.5,67.6,1.52,28.7,61.8,,1.0,0.8669,23.6,98.1,0.042,5.7,0.005,,
280211752,SE CARNEIRO,TR 1,LEL 97207,2016-06-22,0.05,Papel normal,9.0,2.0,1.0,1.0,3.0,57.0,1.46,26.0,56.6,Estado normal,1.0,0.8669,28.0,95.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211752,SE CARNEIRO,TR 1,LEL 97207,2017-05-26,0.05,Papel normal,7.0,5.0,1.0,1.0,2.0,45.0,1.18,25.9,59.6,Estado normal,1.0,0.8668,29.0,75.0,0.03,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211752,SE CARNEIRO,TR 1,LEL 97207,2018-05-22,0.05,Papel normal,4.0,1.0,1.0,1.0,1.0,31.0,1.0,27.1,61.5,Estado normal,1.0,0.8668,26.0,93.0,0.03,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211752,SE CARNEIRO,TR 1,LEL 97207,2019-03-19,0.05,Papel normal,4.0,6.0,1.0,1.0,2.0,50.0,1.32,27.3,61.2,Estado normal,1.0,0.8669,28.0,90.0,0.03,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211752,SE CARNEIRO,TR 1,LEL 97207,2020-03-18,0.05,Papel normal,4.0,3.0,1.0,1.0,1.0,47.0,1.12,25.7,54.0,Estado normal,1.0,0.8669,28.0,90.0,0.02,3.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211753,SE ARRONCHES,TR 1,LEL 96456,2007-12-07,0.05,,5.8,1.4,1.0,1.0,1.9,37.7,1.0,19.7,44.1,,0.5,0.8698,36.9,72.3,0.005,2.8,0.004,,
280211753,SE ARRONCHES,TR 1,LEL 96456,2008-04-22,0.05,,3.2,3.8,1.0,1.0,12.6,43.4,1.0,29.2,58.3,,0.5,0.8698,37.5,86.3,0.005,3.1,0.001,,
280211753,SE ARRONCHES,TR 1,LEL 96456,2009-02-12,0.05,,2.4,3.5,1.0,4.7,2.1,38.3,1.0,30.9,64.3,,0.5,0.8698,36.0,78.2,0.003,3.4,0.001,,
280211753,SE ARRONCHES,TR 1,LEL 96456,2010-06-23,0.05,,4.9,3.2,1.0,8.3,2.7,56.4,1.17,30.9,66.8,,0.5,0.8699,35.8,87.4,0.003,3.6,0.001,,
280211753,SE ARRONCHES,TR 1,LEL 96456,2011-08-18,0.05,,10.0,2.0,1.0,1.0,1.0,87.5,1.19,28.9,68.0,,0.5,0.8664,32.7,74.0,0.007,5.1,0.001,,
280211753,SE ARRONCHES,TR 1,LEL 96456,2012-03-15,0.05,,6.8,1.7,1.0,1.0,1.1,33.6,1.0,30.0,67.9,,0.5,0.8665,35.2,86.3,0.007,3.4,0.001,,
280211753,SE ARRONCHES,TR 1,LEL 96456,2013-05-03,0.05,,6.7,3.2,1.0,1.0,1.2,33.6,1.0,25.7,58.4,,0.5,0.8665,32.4,68.2,0.008,3.0,0.002,,
280211753,SE ARRONCHES,TR 1,LEL 96456,2014-04-04,0.05,,15.8,2.6,1.0,1.1,1.4,36.9,1.01,26.9,68.0,,0.5,0.8664,30.6,88.7,0.006,2.9,0.002,,
280211753,SE ARRONCHES,TR 1,LEL 96456,2016-03-15,0.06,Papel normal,40.0,223.0,2.0,109.0,43.0,191.0,1.62,28.7,65.0,Defeito térmico de elevada temperatura,0.5,0.8665,30.0,90.0,0.02,2.0,0.005,Conforme.,"Nova colheita dentro de cerca de 3 meses. Passivação, regeneração ou substituição total do óleo."
280211753,SE ARRONCHES,TR 1,LEL 96456,2016-06-29,,,30.0,95.0,1.0,76.0,33.0,97.0,1.56,26.3,58.1,Estado normal,,,,77.0,,5.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211753,SE ARRONCHES,TR 1,LEL 96456,2016-12-21,,,15.0,25.0,1.0,44.0,23.0,91.0,1.48,30.8,73.6,Estado normal,,,,79.0,,5.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211753,SE ARRONCHES,TR 1,LEL 96456,2017-02-09,0.08,Papel normal,7.0,17.0,1.0,33.0,20.0,52.0,1.29,29.3,66.1,Estado normal,0.5,0.8665,29.0,78.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211753,SE ARRONCHES,TR 1,LEL 96456,2018-05-02,0.11,Papel normal,7.0,2.0,1.0,11.0,9.0,37.0,1.03,28.7,62.6,Estado normal,0.5,0.8665,28.0,97.0,0.03,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211753,SE ARRONCHES,TR 1,LEL 96456,2019-05-31,0.08,Papel normal,6.0,3.0,1.0,5.0,6.0,46.0,1.18,29.8,62.4,Estado normal,0.5,0.8665,32.0,60.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211753,SE ARRONCHES,TR 1,LEL 96456,2020-05-29,0.08,Papel normal,5.0,2.0,1.0,2.0,3.0,45.0,1.05,27.3,56.2,Estado normal,0.5,0.8665,29.0,83.0,0.03,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211755,SE SAO JOAO DA MADEIRA,TR 2,C 0095 B,2005-08-11,0.05,,16.4,5.1,1.0,1.0,1.0,320.8,1.19,11.6,51.0,,0.5,0.8711,35.2,76.7,0.006,7.3,0.006,,
280211755,SE SAO JOAO DA MADEIRA,TR 2,C 0095 B,2006-09-26,0.05,,16.0,6.9,1.0,2.4,1.0,534.5,2.24,8.3,51.4,,0.5,0.8711,37.4,75.3,0.004,7.6,0.004,,
280211755,SE SAO JOAO DA MADEIRA,TR 2,C 0095 B,2007-12-06,0.05,,11.4,6.4,1.0,1.9,1.0,435.4,1.83,11.6,56.7,,1.0,0.8711,38.0,78.4,0.006,4.3,0.004,,
280211755,SE SAO JOAO DA MADEIRA,TR 2,C 0095 B,2008-11-07,0.05,,17.0,9.6,1.0,2.4,1.1,638.7,2.32,6.6,52.1,,1.5,0.8711,36.7,75.8,0.003,4.6,0.006,,
280211755,SE SAO JOAO DA MADEIRA,TR 2,C 0095 B,2009-07-10,0.05,,10.6,9.4,1.0,3.0,1.2,560.0,2.58,8.0,49.0,,1.5,0.8711,38.0,86.4,0.009,5.9,0.007,,
280211755,SE SAO JOAO DA MADEIRA,TR 2,C 0095 B,2010-02-02,0.05,,19.1,11.1,1.0,3.4,1.5,724.9,2.63,5.6,54.1,,1.5,0.8712,34.4,88.2,0.005,6.7,0.005,,
280211755,SE SAO JOAO DA MADEIRA,TR 2,C 0095 B,2011-01-12,0.05,,14.4,11.3,1.0,3.9,1.7,636.4,2.74,9.2,57.7,,1.5,0.8678,36.4,73.3,0.013,4.9,0.004,,
280211755,SE SAO JOAO DA MADEIRA,TR 2,C 0095 B,2012-08-28,0.05,,21.1,11.6,1.0,3.9,1.6,633.4,2.73,8.0,54.0,,1.5,0.8675,32.0,91.7,0.007,6.6,0.009,,
280211755,SE SAO JOAO DA MADEIRA,TR 2,C 0095 B,2013-08-02,0.05,,14.7,13.9,1.0,7.4,2.3,653.3,2.98,5.7,47.4,,1.5,0.8677,36.0,84.7,0.004,5.8,0.008,,
280211755,SE SAO JOAO DA MADEIRA,TR 2,C 0095 B,2016-09-20,0.05,Papel normal,11.0,22.0,1.0,6.0,3.0,906.0,3.82,4.5,57.0,Estado normal,1.5,0.8678,39.0,95.0,0.02,5.0,0.01,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280211755,SE SAO JOAO DA MADEIRA,TR 2,C 0095 B,2017-10-30,0.05,Papel normal,6.0,13.0,1.0,4.0,2.0,370.0,1.49,2.3,26.2,Estado normal,1.5,0.8677,39.0,88.0,0.02,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211755,SE SAO JOAO DA MADEIRA,TR 2,C 0095 B,2018-09-25,0.05,Papel normal,10.0,28.0,1.0,9.0,4.0,758.0,3.36,4.9,50.7,Estado normal,1.5,0.8677,37.0,68.0,0.02,5.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211755,SE SAO JOAO DA MADEIRA,TR 2,C 0095 B,2019-06-04,0.05,Papel normal,11.0,19.0,1.0,9.0,3.0,676.0,3.29,8.5,59.3,Estado normal,2.0,0.8677,38.0,92.0,0.02,8.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211755,SE SAO JOAO DA MADEIRA,TR 2,C 0095 B,2020-07-13,0.05,Papel normal,9.0,19.0,1.0,8.0,3.0,780.0,3.28,3.8,50.9,Estado normal,2.0,0.8677,37.0,85.0,0.02,7.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211756,SE VALE FIGUEIRA,TR 1,LEL 96457,2007-12-11,0.05,,2.9,1.6,1.0,1.0,1.5,41.3,1.0,24.3,52.4,,0.5,0.8697,36.9,78.1,0.007,6.2,0.001,,
280211756,SE VALE FIGUEIRA,TR 1,LEL 96457,2009-09-30,0.05,,6.3,1.9,1.0,1.0,1.0,69.4,1.0,32.3,71.8,,0.5,0.8696,37.1,91.3,0.001,4.7,0.001,,
280211756,SE VALE FIGUEIRA,TR 1,LEL 96457,2010-11-11,0.05,,5.4,1.9,1.0,1.0,1.0,66.9,1.01,33.3,76.4,,0.5,0.8697,36.4,73.2,0.01,5.9,0.001,,
280211756,SE VALE FIGUEIRA,TR 1,LEL 96457,2011-02-07,0.05,,2.3,1.8,1.0,1.0,1.0,46.4,1.0,34.8,73.8,,0.5,0.8663,35.8,65.1,0.01,7.6,0.002,,
