SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280211756,SE VALE FIGUEIRA,TR 1,LEL 96457,2012-08-24,0.05,,12.7,1.4,1.0,1.0,1.0,56.7,1.0,25.1,53.4,,0.5,0.8663,36.3,75.2,0.008,5.7,0.002,,
280211756,SE VALE FIGUEIRA,TR 1,LEL 96457,2013-07-22,0.05,,7.9,2.2,1.0,1.0,1.0,70.8,1.17,26.5,63.1,,0.5,0.8663,34.4,67.2,0.006,2.9,0.001,,
280211756,SE VALE FIGUEIRA,TR 1 (MOVEL),LEL 96457,2014-09-17,0.05,Papel normal,6.0,3.0,1.0,1.0,1.0,68.0,1.15,24.8,65.1,Estado normal,0.5,0.8663,30.0,87.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211756,SE VALE FIGUEIRA,TR 1 (MOVEL),LEL 96457,2016-08-04,0.05,Papel normal,14.0,4.0,1.0,1.0,8.0,60.0,1.2,23.7,61.9,Estado normal,0.5,0.8664,32.0,95.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211756,SE VALE FIGUEIRA,TR 1 (MOVEL),LEL 96457,2017-09-05,0.05,Papel normal,40.0,2.0,1.0,1.0,1.0,77.0,1.17,25.6,64.3,Estado normal,0.5,0.8664,31.0,77.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211756,SE VALE FIGUEIRA,TR 1 (MOVEL),LEL 96457,2018-07-20,0.05,Papel normal,39.0,1.0,1.0,1.0,1.0,39.0,1.0,28.5,68.8,Estado normal,0.5,0.8665,31.0,84.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211756,SE VALE FIGUEIRA,TR 1 (MOVEL),LEL 96457,2019-07-25,0.05,Papel normal,42.0,2.0,1.0,1.0,1.0,68.0,1.22,29.5,63.4,Estado normal,0.5,0.8664,29.0,81.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211756,SE VALE FIGUEIRA,TR 1 (MOVEL),LEL 96457,2020-05-26,0.05,Papel normal,13.0,2.0,1.0,1.0,1.0,37.0,1.0,28.0,57.8,Estado normal,0.5,0.8664,31.0,85.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211758,SE MEM MARTINS,TR 2,LEL 97203,2006-02-01,0.05,,2.9,3.4,1.0,1.0,1.0,204.3,1.39,31.5,71.1,,0.5,0.8705,37.3,77.7,0.014,10.8,0.001,,
280211758,SE MEM MARTINS,TR 2,LEL 97203,2007-01-09,0.05,,3.7,3.4,1.0,1.0,1.0,145.7,2.14,32.4,70.9,,0.5,0.8705,33.4,74.4,0.006,9.2,0.002,,
280211758,SE MEM MARTINS,TR 2,LEL 97203,2008-01-18,0.05,,2.2,2.7,1.0,1.0,1.0,132.9,2.53,29.5,62.8,,0.5,0.8705,38.9,61.0,0.006,5.7,0.001,,
280211758,SE MEM MARTINS,TR 2,LEL 97203,2009-01-15,0.05,,1.7,2.1,1.0,1.0,1.0,104.1,2.34,31.0,66.0,,0.5,0.8705,39.1,93.4,0.004,3.4,0.001,,
280211758,SE MEM MARTINS,TR 2,LEL 97203,2010-01-28,0.05,,2.8,2.5,1.0,1.0,1.0,124.3,2.44,32.3,69.8,,0.5,0.8706,39.4,75.9,0.005,3.4,0.001,,
280211758,SE MEM MARTINS,TR 2,LEL 97203,2011-02-03,0.05,,1.9,2.5,1.0,1.0,1.0,113.4,2.14,33.5,72.1,,0.5,0.8671,38.7,90.5,0.007,5.0,0.001,,
280211758,SE MEM MARTINS,TR 2,LEL 97203,2012-01-03,0.05,,13.3,27.6,1.0,3.1,68.0,115.5,2.03,6.7,70.2,,0.5,0.8673,34.4,73.7,0.012,6.8,0.007,,
280211758,SE MEM MARTINS,TR 2,LEL 97203,2013-01-08,0.05,,33.2,7.7,1.0,2.2,42.8,88.4,1.96,11.3,58.7,,0.5,0.8674,31.2,80.8,0.012,3.9,0.008,,
280211758,SE MEM MARTINS,TR 2,LEL 97203,2014-03-19,0.05,,64.0,4.1,1.0,3.9,34.5,96.9,2.36,21.8,68.8,,1.0,0.8674,28.8,94.4,0.02,2.3,0.007,,
280211758,SE MEM MARTINS,TR 2,LEL 97203,2015-01-13,0.05,Papel normal,84.0,6.0,1.0,6.0,26.0,192.0,2.93,20.3,58.2,Estado normal,0.5,0.8674,27.0,78.0,0.03,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280211758,SE MEM MARTINS,TR 2,LEL 97203,2016-12-14,0.05,Papel normal,40.0,3.0,1.0,1.0,10.0,166.0,3.03,28.5,72.9,Estado normal,1.0,0.8675,25.0,90.0,0.03,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211758,SE MEM MARTINS,TR 2,LEL 97203,2017-07-07,0.05,Papel normal,35.0,10.0,1.0,1.0,8.0,138.0,2.69,26.1,63.8,Estado normal,1.0,0.8674,26.0,81.0,0.04,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211758,SE MEM MARTINS,TR 2,LEL 97203,2018-01-22,0.05,Papel normal,18.0,4.0,1.0,1.0,7.0,139.0,2.55,26.8,65.2,Estado normal,1.0,0.8674,25.0,99.0,0.04,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211758,SE MEM MARTINS,TR 2,LEL 97203,2019-01-23,0.05,Papel normal,17.0,7.0,1.0,1.0,5.0,130.0,2.74,27.1,65.5,Estado normal,1.0,0.8675,25.0,99.0,0.04,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211758,SE MEM MARTINS,TR 2,LEL 97203,2020-01-15,0.05,Papel normal,14.0,5.0,1.0,1.0,4.0,125.0,2.82,28.8,64.7,Estado normal,1.0,0.8675,26.0,73.0,0.05,5.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211759,SE MEM MARTINS,TR 1,LEL 94556,2005-01-07,0.05,,5.2,1.5,1.0,1.0,1.0,93.8,1.0,25.7,60.9,,0.5,0.869,44.0,72.1,0.017,3.5,0.002,,
280211759,SE MEM MARTINS,TR 1,LEL 94556,2006-02-01,0.05,,6.2,4.2,1.0,1.0,1.8,207.0,2.2,31.6,70.1,,0.5,0.8701,31.6,75.3,0.008,8.4,0.003,,
280211759,SE MEM MARTINS,TR 1,LEL 94556,2007-01-09,0.05,,3.0,3.0,1.0,1.0,1.0,117.1,1.89,33.0,70.4,,0.5,0.8701,34.1,72.6,0.01,8.1,0.004,,
280211759,SE MEM MARTINS,TR 1,LEL 94556,2008-01-18,0.05,,2.1,2.6,1.0,1.0,1.0,123.3,2.06,29.6,62.5,,0.5,0.8703,37.7,75.4,0.006,5.1,0.003,,
280211759,SE MEM MARTINS,TR 1,LEL 94556,2009-01-15,0.05,,1.4,2.1,1.0,1.0,1.0,85.0,1.87,32.3,68.0,,0.5,0.8701,39.8,76.0,0.008,2.7,0.001,,
280211759,SE MEM MARTINS,TR 1,LEL 94556,2010-01-28,0.05,,1.9,2.2,1.0,1.0,1.0,86.9,1.88,32.4,67.6,,0.5,0.8702,39.0,94.8,0.006,3.4,0.001,,
280211759,SE MEM MARTINS,TR 1,LEL 94556,2011-02-03,0.05,,2.1,2.8,8.9,2.5,1.0,87.6,1.8,33.9,71.3,,0.5,0.8668,38.2,75.2,0.007,4.7,0.001,,
280211759,SE MEM MARTINS,TR 1,LEL 94556,2012-01-03,0.05,,2.8,2.4,1.0,1.1,1.0,83.3,1.61,29.4,69.6,,0.5,0.8668,39.0,68.9,0.014,5.1,0.001,,
280211759,SE MEM MARTINS,TR 1,LEL 94556,2013-01-08,0.05,,1.0,2.5,1.0,1.0,1.6,90.5,1.45,27.4,58.1,,0.5,0.8668,41.6,74.6,0.004,5.0,0.003,,
280211759,SE MEM MARTINS,TR 1,LEL 94556,2014-03-19,0.05,,5.7,2.5,1.4,1.4,1.0,68.4,1.59,28.0,65.2,,0.5,0.8668,35.7,76.4,0.005,6.3,0.001,,
280211759,SE MEM MARTINS,TR 1,LEL 94556,2015-01-13,0.05,Papel normal,4.0,4.0,1.0,3.0,1.0,96.0,1.79,26.2,56.9,Estado normal,0.5,0.8668,40.0,98.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211759,SE MEM MARTINS,TR 1,LEL 94556,2016-01-06,0.05,Papel normal,1.0,2.0,1.0,1.0,1.0,73.0,1.84,28.8,64.9,Estado normal,0.5,0.8668,40.0,78.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211759,SE MEM MARTINS,TR 1,LEL 94556,2017-01-19,0.05,Papel normal,3.0,5.0,1.0,1.0,1.0,95.0,1.55,32.5,76.7,Estado normal,1.0,0.8668,39.0,83.0,0.02,2.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280211759,SE MEM MARTINS,TR 1,LEL 94556,2018-01-22,0.05,Papel normal,17.0,29.0,2.0,3.0,69.0,124.0,1.6,5.4,65.6,Estado normal,0.5,0.8669,35.0,77.0,0.02,4.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses
280211759,SE MEM MARTINS,TR 1,LEL 94556,2018-12-03,,,54.0,14.0,1.0,5.0,51.0,111.0,1.91,10.5,65.7,Estado normal,,,,84.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280211759,SE MEM MARTINS,TR 1,LEL 94556,2019-06-11,0.05,Papel normal,104.0,11.0,1.0,5.0,44.0,195.0,2.4,11.2,66.2,Descargas parciais,1.0,0.867,30.0,80.0,0.02,9.0,0.007,Conforme.,Nova colheita dentro de cerca de 3 meses.
280211759,SE MEM MARTINS,TR 1,LEL 94556,2020-01-15,0.05,Papel normal,80.0,7.0,1.0,2.0,31.0,139.0,2.34,24.1,75.6,Estado normal,0.5,0.8671,28.0,90.0,0.04,8.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211761,SE CADAVAL,TR 1,C 11964,1996-06-04,,,116.0,3.0,1.0,2.0,18.0,93.0,1.1,3.5,60.6,,1.5,0.854,22.7,92.1,0.042,13.2,0.011,,
280211761,SE CADAVAL,TR 1,C 11964,1996-12-11,,,87.0,3.0,1.0,2.0,18.0,86.0,1.2,12.5,71.8,,1.5,0.856,22.5,76.5,0.032,17.5,0.02,,
280211761,SE CADAVAL,TR 1,C 11964,1997-04-16,0.05,,88.0,2.0,1.0,2.0,14.0,72.0,1.1,9.9,61.9,,,,,,,10.7,,,
280211761,SE CADAVAL,TR 1,C 11964,1998-05-26,0.05,,144.0,2.0,1.0,2.0,11.0,68.0,1.3,15.0,72.0,,1.5,0.855,19.8,73.3,0.05,13.0,0.019,,
280211761,SE CADAVAL,TR 1,C 11964,1999-10-26,0.05,,160.0,2.7,1.0,1.8,8.6,110.0,1.54,20.0,82.0,,,,,75.3,,21.4,,,
280211761,SE CADAVAL,TR 1,C 11964,2001-10-11,0.05,,171.0,1.0,1.0,1.0,1.1,46.0,1.0,22.0,76.0,,2.0,0.855,16.4,72.1,0.095,10.8,0.013,,
280211761,SE CADAVAL,TR 1,C 11964,2002-05-16,0.05,,85.3,1.3,1.0,1.0,3.2,61.1,1.0,27.4,91.3,,2.0,0.847,20.4,56.8,0.088,25.8,0.015,,
280211761,SE CADAVAL,TR 1,C 11964,2003-01-10,,,608.8,66.6,1.5,7.8,68.6,656.2,4.49,4.9,71.9,,2.5,0.852,17.9,41.7,0.096,25.9,0.015,,
280211761,SE CADAVAL,TR 1,C 11964,2004-02-02,0.26,,66.1,153.8,5.8,19.2,116.2,632.3,5.93,1.0,63.0,,4.5,0.86,15.9,32.6,0.137,39.0,0.04,,
280211761,SE CADAVAL,TR 1,C 11964,2004-08-27,,,137.9,193.3,5.0,32.2,212.3,748.3,7.49,4.6,70.1,,,,,,,,,,
280211761,SE CADAVAL,TR 1,C 11964,2005-02-18,0.42,,73.8,105.3,10.4,24.6,204.4,738.7,5.56,7.3,85.8,,4.0,0.8602,16.2,79.7,0.19,16.8,0.033,,
280211761,SE CADAVAL,TR 1,C 11964,2006-01-25,0.44,,53.0,24.1,16.4,27.4,158.1,278.8,6.94,23.0,84.3,,3.5,0.8603,15.7,64.6,0.258,22.6,0.03,,
280211761,SE CADAVAL,TR 1,C 11964,2007-01-24,0.31,,63.5,9.6,24.3,21.5,109.0,223.2,6.73,22.7,75.0,,3.5,0.8604,15.0,41.9,0.209,20.2,0.023,,
280211761,SE CADAVAL,TR 1,C 11964,2008-01-22,0.33,,55.7,6.8,34.5,15.4,71.6,218.8,6.56,24.2,72.9,,3.5,0.8603,15.2,44.4,0.182,40.1,0.034,,
280211761,SE CADAVAL,TR 1,C 11964,2009-02-23,0.18,,39.4,5.0,45.8,11.2,45.6,152.6,5.11,27.7,71.3,,3.5,0.8604,15.0,54.3,0.268,24.8,0.034,,
280211761,SE CADAVAL,TR 1,C 11964,2010-02-10,0.19,,40.2,5.8,66.3,14.2,42.2,196.6,6.78,27.3,75.7,,3.5,0.8604,14.4,37.7,0.279,22.4,0.032,,
280211761,SE CADAVAL,TR 1,C 11964,2011-06-03,0.05,,7.9,2.3,3.1,1.0,1.0,93.4,2.09,28.1,67.2,,0.5,0.8731,27.3,59.3,0.008,10.9,0.007,,
280211761,SE CADAVAL,TR 1,C 11964,2012-02-17,0.05,,7.9,2.6,8.2,2.7,1.6,67.1,2.67,24.5,67.8,,1.0,0.8732,25.4,74.7,0.021,7.9,0.011,,
280211761,SE CADAVAL,TR 1,C 11964,2013-01-09,0.05,,6.6,2.9,38.3,4.1,2.0,59.3,2.52,20.0,61.8,,1.0,0.8732,25.1,82.1,0.02,7.0,0.011,,
280211761,SE CADAVAL,TR 1,C 11964,2014-01-16,0.06,,24.6,6.0,71.8,12.4,8.0,77.4,2.82,17.7,76.0,,1.0,0.8733,23.4,66.6,0.039,2.7,0.01,,
280211761,SE CADAVAL,TR 1,C 11964,2015-01-16,0.08,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,42.0,7.0,66.0,13.0,10.0,109.0,3.16,16.2,59.4,Estado normal,1.0,0.8734,22.0,70.0,0.04,3.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211761,SE CADAVAL,TR 1,C 11964,2016-01-15,0.07,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,68.0,5.0,77.0,10.0,10.0,116.0,3.84,17.2,68.6,Estado normal,1.5,0.8735,20.0,57.0,0.06,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211761,SE CADAVAL,TR 1,C 11964,2017-01-04,0.11,Sintomas de degradação ligeira do papel antes da substituição do óleo.,80.0,5.0,95.0,9.0,8.0,146.0,3.63,19.9,74.0,Estado normal,1.5,0.8736,20.0,64.0,0.07,3.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211761,SE CADAVAL,TR 1,C 11964,2018-06-07,0.1,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,70.0,4.0,51.0,7.0,8.0,82.0,2.39,20.9,67.5,Estado normal,1.5,0.8737,18.0,48.0,0.1,20.0,0.01,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280211761,SE CADAVAL,TR 1,C 11964,2019-03-18,0.1,Sintomas de degradação muito ligeira do papel.,60.0,6.0,45.0,5.0,6.0,122.0,4.27,20.9,63.4,Estado normal,1.5,0.8738,19.0,78.0,0.1,9.0,0.009,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280211761,SE CADAVAL,TR 1,C 11964,2020-04-27,0.12,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,56.0,4.0,57.0,10.0,5.0,107.0,3.79,23.5,64.2,Estado normal,1.5,0.8737,17.0,36.0,0.12,19.0,0.009,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280211763,SE MOVEL,MOVEL 02,C 12366,1997-12-15,0.05,,51.1,146.0,7.1,101.5,621.4,458.8,3.97,6.6,66.6,,3.5,0.875,19.9,24.3,0.097,37.1,0.07,,
280211763,SE MOVEL,MOVEL 02,C 12366,2002-08-01,0.13,,45.9,18.9,38.0,48.5,142.4,1.0,4.2,17.7,88.6,,4.0,0.872,17.2,30.5,0.131,26.9,0.048,,
280211763,SE MOVEL,MOVEL 02,C 12366,2003-05-08,0.13,,127.3,12.4,75.7,50.9,107.1,334.4,2.75,6.4,56.7,,4.0,0.874,17.1,31.8,0.172,31.6,0.026,,
280211763,SE MOVEL,MOVEL 02,C 12366,2005-09-28,0.05,,3.4,2.1,1.0,1.0,1.0,137.4,1.32,28.6,65.0,,1.0,0.87,33.7,73.2,0.011,8.9,0.006,,
280211763,SE MOVEL,MOVEL 02,C 12366,2006-09-07,0.05,,6.1,3.6,5.4,1.9,1.0,229.3,2.69,26.3,60.3,,0.5,0.8699,33.2,62.4,0.004,8.7,0.006,,
280211763,SE MOVEL,MOVEL 02,C 12366,2006-11-22,0.05,,8.2,3.4,8.2,2.7,1.4,166.2,2.74,31.0,69.6,,,,,,,,,,
280211763,SE MOVEL,MOVEL 02,C 12366,2007-05-16,0.05,,27.7,1.2,1.0,1.0,1.0,80.3,1.0,17.1,44.5,,0.5,0.8727,27.2,96.3,0.009,5.9,0.008,,
280211763,SE MOVEL,MOVEL 02,C 12366,2008-07-30,0.05,,5.8,2.8,10.4,8.8,2.8,67.1,1.96,32.6,67.5,,0.5,0.8701,32.4,77.1,0.004,6.3,0.006,,
280211763,SE MOVEL,MOVEL 02,C 12366,2009-02-20,0.05,,3.6,1.6,7.4,2.7,1.4,43.3,1.6,34.2,71.0,,1.0,0.8701,31.5,91.9,0.008,4.5,0.005,,
280211763,SE MOVEL,MOVEL 02,C 12366,2009-08-27,0.05,,4.9,2.0,8.8,2.1,1.7,98.3,2.01,31.2,68.8,,0.5,0.8701,33.4,57.6,0.017,8.9,0.005,,
280211763,SE MOVEL,MOVEL 02,C 12366,2010-08-10,0.05,,4.4,1.6,8.3,2.2,2.0,43.3,1.5,33.7,71.6,,0.5,0.8702,33.0,79.5,0.009,4.6,0.006,,
280211763,SE MOVEL,MOVEL 02,C 12366,2010-09-30,0.05,,8.0,2.1,10.1,2.5,2.6,56.4,1.7,36.3,80.4,,0.5,0.8702,29.8,71.4,0.013,5.0,0.004,,
280211763,SE MOVEL,MOVEL 02,C 12366,2011-02-02,0.05,,2.2,1.6,7.5,2.4,2.2,33.0,1.32,35.0,72.4,,0.5,0.8668,35.0,68.1,0.001,5.7,0.004,,
280211763,SE MOVEL,MOVEL 02,C 12366,2012-07-05,0.05,,4.7,1.8,6.4,2.4,2.1,21.3,1.0,29.0,59.3,,0.5,0.8668,30.4,81.8,0.013,5.7,0.008,,
280211763,SE MOVEL,MOVEL 02,C 12366,2013-06-26,0.05,,2.4,1.9,6.1,3.3,3.4,37.4,1.06,27.8,60.3,,1.0,0.8668,33.0,48.9,0.029,4.2,0.004,,
280211763,SE MOVEL,MOVEL 02,C 12366,2014-11-11,0.05,Papel normal,2.0,2.0,6.0,6.0,4.0,37.0,1.21,27.7,65.5,Estado normal,1.0,0.8668,29.0,75.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211763,SE MOVEL,MOVEL 02,C 12366,2015-12-10,0.05,Papel normal,9.0,2.0,5.0,3.0,3.0,26.0,1.13,29.1,62.9,Estado normal,0.5,0.8669,33.0,68.0,0.02,3.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280211763,SE MOVEL,MOVEL 02,C 12366,2016-10-13,0.05,Papel normal,4.0,1.0,4.0,3.0,3.0,46.0,1.15,31.5,68.1,Estado normal,1.0,0.8668,33.0,87.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211763,SE MOVEL,MOVEL 02,C 12366,2017-11-03,0.05,Papel normal,5.0,11.0,4.0,2.0,3.0,46.0,1.0,26.6,56.8,Estado normal,0.5,0.8668,34.0,68.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211763,SE MOVEL,MOVEL 02,C 12366,2018-08-07,0.05,Papel normal,3.0,1.0,6.0,1.0,2.0,31.0,1.0,30.5,68.6,Estado normal,0.5,0.8668,33.0,75.0,0.02,5.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211763,SE MOVEL,MOVEL 02,C 12366,2019-10-23,0.05,Papel normal,3.0,4.0,2.0,1.0,1.0,33.0,1.0,29.4,59.1,Estado normal,1.0,0.8669,34.0,60.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280211764,SE SAO SEBASTIAO (STB),TR Aparcado,5651,2004-08-18,0.05,,,,,,,,,,,,3.0,0.893,15.9,45.2,0.1,26.9,0.044,,
280211764,SE SAO SEBASTIAO (STB),TR Aparcado,5651,2005-12-13,0.14,,,,,,,,,,,,2.5,0.8921,16.6,43.8,0.282,27.2,0.045,,
280211764,SE SAO SEBASTIAO (STB),TR Aparcado,5651,2007-07-05,0.21,,24.3,1.5,1.0,1.0,1.6,55.5,1.0,24.4,58.2,,2.5,0.8918,17.0,29.7,0.264,32.4,0.045,,
280211764,SE SAO SEBASTIAO (STB),TR Aparcado,5651,2012-05-12,0.79,,,,,,,,,,,,2.0,0.8608,22.6,42.5,0.084,19.8,0.014,,
280212386,SE GALA,TR 1,C 0060 A,2005-04-13,0.05,,11.8,3.7,17.5,11.7,2.6,125.1,1.0,19.7,57.6,,0.5,0.8696,40.2,84.0,0.034,6.4,0.009,,
280212386,SE GALA,TR 1,C 0060 A,2006-02-22,0.05,,29.2,25.1,1.0,4.9,29.1,346.8,1.0,8.8,58.8,,0.5,0.8696,39.1,84.7,0.032,5.1,0.002,,
280212386,SE GALA,TR 1,C 0060 A,2007-01-24,0.05,,17.0,33.9,1.0,5.2,44.4,297.1,1.0,8.3,54.6,,0.5,0.8696,22.9,80.4,0.006,3.3,0.002,,
280212386,SE GALA,TR 1,C 0060 A,2008-01-29,0.05,,18.0,43.6,1.0,6.9,62.4,277.3,1.0,7.4,53.1,,0.5,0.8697,37.0,67.2,0.007,4.6,0.009,,
280212386,SE GALA,TR 1,C 0060 A,2009-03-09,0.05,,19.7,47.6,1.0,5.4,75.6,271.5,1.0,7.8,56.9,,0.5,0.8696,35.8,69.0,0.014,5.6,0.007,,
280212386,SE GALA,TR 1,C 0060 A,2010-09-08,0.05,,23.2,57.3,1.3,6.3,101.7,252.3,1.03,8.0,57.9,,0.5,0.8699,36.8,83.7,0.009,6.3,0.002,,
280212386,SE GALA,TR 1,C 0060 A,2010-10-18,,,32.4,58.3,10.8,8.6,98.2,269.3,1.0,6.7,56.4,,,,,53.4,,6.0,,,
280212386,SE GALA,TR 1,C 0060 A,2011-03-02,0.05,,35.4,60.8,5.8,6.8,95.3,289.3,1.0,2.7,46.8,,0.5,0.8663,36.8,72.4,0.006,4.2,0.003,,
280212386,SE GALA,TR 1,C 0060 A,2012-02-02,0.05,,25.6,68.1,1.0,7.1,135.2,253.2,1.0,7.3,54.7,,0.5,0.8663,37.5,81.7,0.007,3.0,0.003,,
280212386,SE GALA,TR 1,C 0060 A,2013-02-05,0.05,,26.4,71.9,1.0,7.8,146.8,228.8,1.0,4.3,46.2,,0.5,0.8663,35.7,75.1,0.001,2.7,0.003,,
280212386,SE GALA,TR 1,C 0060 A,2014-06-06,0.05,,30.0,75.3,1.0,8.0,172.4,231.0,1.08,5.3,50.7,,0.5,0.8663,37.3,64.3,0.001,4.6,0.003,,
280212386,SE GALA,TR 1,C 0060 A,2016-07-27,0.05,Papel normal,20.0,95.0,1.0,6.0,216.0,232.0,1.24,5.5,50.5,Defeito térmico de baixa temperatura,0.5,0.8663,38.0,97.0,0.02,4.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280212386,SE GALA,TR 1,C 0060 A,2017-08-24,0.05,Papel normal,17.0,99.0,1.0,6.0,214.0,216.0,1.51,7.2,50.9,Defeito térmico de baixa temperatura,0.5,0.8663,35.0,57.0,0.02,7.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280212386,SE GALA,TR 1,C 0060 A,2018-08-07,0.05,Papel normal,21.0,95.0,1.0,7.0,213.0,182.0,1.0,7.5,53.8,Defeito térmico de baixa temperatura,0.5,0.8663,37.0,80.0,0.02,8.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280212386,SE GALA,TR 1,C 0060 A,2019-08-29,0.05,Papel normal,33.0,113.0,1.0,9.0,224.0,259.0,1.61,2.6,50.3,Defeito térmico de baixa temperatura,0.5,0.8663,38.0,93.0,0.02,5.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280212386,SE GALA,TR 1,C 0060 A,2020-08-14,0.05,Papel normal,14.0,112.0,1.0,16.0,262.0,236.0,1.36,8.0,53.0,Defeito térmico de baixa temperatura,0.5,0.8663,37.0,87.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280212387,SE FOGUETEIRO,TR 2,LEL 97820,2006-01-06,0.05,,3.1,6.0,1.0,1.0,1.0,175.1,1.63,28.9,65.1,,0.5,0.8708,40.3,89.7,0.009,4.6,0.001,,
280212387,SE FOGUETEIRO,TR 2,LEL 97820,2007-02-01,0.05,,13.3,7.4,1.0,1.0,1.0,220.0,3.33,33.4,77.0,,0.5,0.8708,39.2,76.0,0.004,5.6,0.002,,
280212387,SE FOGUETEIRO,TR 2,LEL 97820,2008-01-11,0.05,,5.6,5.0,1.0,1.0,1.0,151.5,3.03,28.7,63.5,,0.5,0.871,39.4,73.7,0.004,7.1,0.001,,
280212387,SE FOGUETEIRO,TR 2,LEL 97820,2009-09-17,0.05,,10.4,6.0,1.0,1.0,1.0,227.2,3.52,28.6,66.6,,1.0,0.8709,36.8,85.7,0.005,3.6,0.001,,
280212387,SE FOGUETEIRO,TR 2,LEL 97820,2010-01-08,0.05,,5.2,5.3,1.0,1.0,1.0,161.9,3.39,34.0,78.8,,0.5,0.8708,39.0,91.7,0.003,3.3,0.001,,
280212387,SE FOGUETEIRO,TR 2,LEL 97820,2011-01-07,0.05,,6.6,5.5,1.0,1.0,1.2,161.9,3.31,30.8,67.4,,1.0,0.8674,36.6,65.4,0.004,4.9,0.002,,
280212387,SE FOGUETEIRO,TR 2,LEL 97820,2012-03-08,0.05,,36.8,38.9,1.0,3.3,88.2,136.6,2.89,8.4,77.8,,1.0,0.8676,30.8,65.4,0.011,5.1,0.011,,
280212387,SE FOGUETEIRO,TR 2,LEL 97820,2013-01-07,0.05,,48.8,8.4,1.0,2.2,40.6,100.6,2.14,15.9,58.9,,1.0,0.8677,30.3,82.6,0.024,6.4,0.008,,
280212387,SE FOGUETEIRO,TR 2,LEL 97820,2014-05-30,0.05,,88.1,7.3,1.0,4.4,22.1,177.9,2.83,21.9,62.5,,1.0,0.8677,26.9,95.7,0.033,5.4,0.006,,
280212387,SE FOGUETEIRO,TR 2,LEL 97820,2015-01-15,0.05,Papel normal,43.0,7.0,1.0,6.0,16.0,205.0,3.12,22.7,58.0,Estado normal,1.0,0.8677,27.0,81.0,0.03,3.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280212387,SE FOGUETEIRO,TR 2,LEL 97820,2017-01-06,0.05,Papel normal,33.0,7.0,1.0,1.0,6.0,270.0,3.85,27.6,72.8,Estado normal,1.5,0.8677,25.0,52.0,0.04,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212387,SE FOGUETEIRO,TR 2,LEL 97820,2018-07-11,0.06,Papel normal,30.0,5.0,1.0,1.0,3.0,145.0,2.34,25.7,66.8,Estado normal,1.5,0.8677,25.0,69.0,0.04,9.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212387,SE FOGUETEIRO,TR 2,LEL 97820,2019-07-15,0.05,Papel normal,22.0,5.0,1.0,1.0,3.0,198.0,3.14,26.8,62.0,Estado normal,1.5,0.8677,25.0,91.0,0.05,6.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212589,SE CANICOS,TR 1,C 0120 A,2005-07-14,0.05,,1.8,1.2,1.0,1.0,1.0,23.6,1.0,22.0,57.2,,0.5,0.8698,43.3,71.7,0.018,4.8,0.003,,
280212589,SE CANICOS,TR 1,C 0120 A,2006-05-23,0.05,,24.3,10.4,1.4,2.6,6.8,213.7,1.0,7.4,43.9,,0.5,0.8698,39.3,74.6,0.036,6.0,0.001,,
280212589,SE CANICOS,TR 1,C 0120 A,2007-07-13,0.05,,12.4,23.7,1.0,6.3,28.4,160.3,1.0,7.4,43.1,,0.5,0.8693,38.6,53.7,0.003,11.1,0.004,,
280212589,SE CANICOS,TR 1,C 0120 A,2008-04-16,0.05,,10.4,30.9,1.0,6.0,39.3,152.3,1.0,8.3,47.2,,0.5,0.8697,39.1,41.3,0.001,9.5,0.003,,
280212589,SE CANICOS,TR 1,C 0120 A,2009-07-30,0.05,,15.9,48.1,1.0,7.8,65.4,172.2,1.07,4.2,43.6,,0.5,0.8697,39.9,84.0,0.005,5.8,0.004,,
280212589,SE CANICOS,TR 1,C 0120 A,2010-04-29,0.05,,14.4,53.5,1.0,8.2,77.7,156.4,1.08,5.9,47.0,,0.5,0.8697,39.7,71.1,0.001,4.2,0.004,,
280212589,SE CANICOS,TR 1,C 0120 A,2011-01-27,0.05,,9.6,61.5,1.0,9.8,94.4,129.8,1.07,9.8,55.4,,0.5,0.8663,38.4,92.6,0.004,3.4,0.004,,
280212589,SE CANICOS,TR 1,C 0120 A,2012-06-26,0.05,,9.2,64.9,2.4,9.8,105.1,128.4,1.09,10.2,62.7,,0.5,0.8667,38.0,50.0,0.012,8.5,0.005,,
280212589,SE CANICOS,TR 1,C 0120 A,2013-05-23,0.05,,13.7,71.6,1.0,12.0,133.8,133.9,1.02,3.2,42.8,,0.5,0.8667,38.4,71.4,0.001,4.0,0.006,,
280212589,SE CANICOS,TR 1,C 0120 A,2013-11-21,,,11.3,40.1,1.0,16.8,154.1,130.4,1.17,3.4,49.1,,,,,62.4,,8.4,,,
280212589,SE CANICOS,TR 1,C 0120 A,2014-05-22,0.05,,13.0,88.1,1.4,13.4,152.5,139.8,1.33,5.1,52.0,,0.5,0.8666,39.4,89.8,0.009,4.4,0.007,,
280212589,SE CANICOS,TR 1,C 0120 A,2015-05-07,0.05,Papel normal,15.0,100.0,1.0,10.0,175.0,134.0,1.74,2.7,46.7,Defeito térmico de baixa temperatura,0.5,0.8666,34.0,94.0,0.02,5.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280212589,SE CANICOS,TR 1,C 0120 A,2016-09-21,0.05,Papel normal,13.0,130.0,1.0,12.0,214.0,130.0,1.97,2.8,50.8,Defeito térmico de baixa temperatura,0.5,0.8667,39.0,80.0,0.02,7.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280212589,SE CANICOS,TR 1,C 0120 A,2017-10-31,0.05,Papel normal,11.0,93.0,1.0,11.0,143.0,93.0,1.39,1.5,33.4,Defeito térmico de baixa temperatura,0.5,0.8666,40.0,81.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280212589,SE CANICOS,TR 1,C 0120 A,2018-10-24,0.05,Papel normal,11.0,141.0,1.0,17.0,222.0,124.0,2.14,4.5,49.3,Defeito térmico de baixa temperatura,0.5,0.8667,40.0,70.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280212589,SE CANICOS,TR 1,C 0120 A,2019-06-05,,,18.0,133.0,1.0,18.0,227.0,122.0,2.34,4.0,52.3,Defeito térmico de baixa temperatura,,,,47.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280212589,SE CANICOS,TR 1,C 0120 A,2019-11-29,0.05,Papel normal,15.0,138.0,1.0,13.0,231.0,116.0,2.21,3.1,47.5,Defeito térmico de baixa temperatura,0.5,0.8666,40.0,84.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280212590,SE ALJEZUR,TR 1,C 12815,1996-02-27,,,2.0,9.0,21.0,13.0,26.0,90.0,1.8,25.7,66.6,,,,,,,13.6,,,
280212590,SE ALJEZUR,TR 1,C 12815,1997-02-26,,,29.0,13.0,84.0,21.0,49.0,115.0,3.4,25.8,68.4,,1.0,0.846,33.6,39.5,0.014,13.6,0.006,,
280212590,SE ALJEZUR,TR 1,C 12815,1997-07-22,0.05,,16.0,14.0,113.0,24.0,58.0,151.0,3.2,23.1,67.2,,,,,,,19.7,,,
280212590,SE ALJEZUR,TR 1,C 12815,1998-01-14,0.05,,16.0,12.0,99.0,23.0,61.0,99.0,3.0,28.0,76.0,,,,,,,15.3,,,
280212590,SE ALJEZUR,TR 1,C 12815,1999-02-04,0.05,,24.5,14.2,158.7,31.6,70.8,153.6,3.25,25.8,75.7,,1.5,0.846,30.8,77.4,0.016,13.2,0.012,,
280212590,SE ALJEZUR,TR 1,C 12815,2000-04-13,0.05,,9.4,8.7,82.0,20.0,52.0,147.0,2.77,22.0,69.0,,,,,61.9,,11.9,,,
280212590,SE ALJEZUR,TR 1,C 12815,2001-05-22,0.05,,16.0,5.7,39.0,13.0,34.0,114.0,2.12,18.0,56.0,,1.5,0.844,33.4,80.4,0.036,12.8,0.014,,
280212590,SE ALJEZUR,TR 1,C 12815,2001-11-28,0.05,,19.2,8.9,68.4,26.8,39.3,133.3,2.99,34.2,99.9,,,,,79.5,,12.7,,,
280212590,SE ALJEZUR,TR 1,C 12815,2002-10-24,,,17.2,8.9,97.4,29.5,35.4,254.9,4.38,21.8,71.0,,,,,,,,,,
280212590,SE ALJEZUR,TR 1,C 12815,2005-10-03,0.05,,6.7,2.0,25.2,7.4,6.4,96.7,1.41,31.0,76.4,,2.5,0.8508,18.4,68.3,0.06,15.8,0.054,,
280212590,SE ALJEZUR,TR 1,C 12815,2006-11-22,0.05,,13.4,2.6,27.4,7.8,5.8,95.4,1.95,32.4,77.0,,2.5,0.8505,18.9,64.7,0.073,15.7,0.028,,
280212590,SE ALJEZUR,TR 1,C 12815,2007-09-19,0.07,,12.9,2.3,24.3,7.0,4.5,83.5,1.77,27.1,63.2,,2.5,0.8507,18.1,87.1,0.062,11.4,0.032,,
280212590,SE ALJEZUR,TR 1,C 12815,2008-10-09,0.05,,9.3,2.6,33.1,12.9,6.1,92.8,2.14,34.2,80.2,,2.5,0.8507,18.8,55.7,0.066,11.2,0.03,,
280212590,SE ALJEZUR,TR 1,C 12815,2009-09-11,0.06,,9.0,2.4,36.4,17.0,6.0,92.6,2.18,30.8,69.7,,2.5,0.8509,19.0,87.4,0.067,14.6,0.027,,
280212590,SE ALJEZUR,TR 1,C 12815,2010-09-17,0.05,,12.6,2.9,36.6,21.0,6.6,110.0,2.38,33.0,80.0,,2.5,0.8508,18.4,78.6,0.076,13.5,0.039,,
280212590,SE ALJEZUR,TR 1,C 12815,2011-02-17,0.05,,3.1,2.2,27.4,17.9,5.6,45.7,1.95,35.2,75.8,,2.5,0.8474,19.2,48.8,0.081,9.2,0.026,,
280212590,SE ALJEZUR,TR 1,C 12815,2012-10-02,0.05,,9.5,2.8,36.4,26.0,6.7,83.7,1.72,27.0,63.7,,2.5,0.8474,18.3,74.1,0.081,19.0,0.004,,
280212590,SE ALJEZUR,TR 1,C 12815,2013-10-14,0.05,,9.2,3.4,29.5,28.4,7.7,80.7,1.83,27.8,65.1,,2.5,0.8474,18.8,68.1,0.178,14.8,0.025,,
280212590,SE ALJEZUR,TR 1,C 12815,2014-11-14,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,3.0,29.0,32.0,8.0,84.0,1.94,26.5,66.0,Estado normal,2.5,0.8474,17.0,62.0,0.08,10.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280212590,SE ALJEZUR,TR 1,C 12815,2015-10-27,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,2.0,29.0,31.0,9.0,80.0,2.26,30.1,70.2,Estado normal,3.0,0.8475,19.0,72.0,0.09,9.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280212590,SE ALJEZUR,TR 1,C 12815,2016-08-26,0.06,Papel normal,8.0,5.0,26.0,32.0,10.0,70.0,1.89,28.3,64.9,Estado normal,2.5,0.8474,18.0,57.0,0.07,14.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280212590,SE ALJEZUR,TR 1,C 12815,2017-09-20,0.05,Papel normal,8.0,3.0,27.0,42.0,11.0,84.0,1.94,30.0,70.4,Estado normal,2.5,0.8475,19.0,62.0,0.09,11.0,0.029,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280212590,SE ALJEZUR,TR 1,C 12815,2018-10-12,0.05,Papel normal,10.0,19.0,30.0,48.0,14.0,99.0,2.16,29.4,69.2,Estado normal,2.5,0.8475,19.0,75.0,0.1,13.0,0.031,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280212590,SE ALJEZUR,TR 1,C 12815,2019-10-16,0.05,Papel normal,10.0,7.0,24.0,40.0,10.0,82.0,1.98,26.9,62.8,Estado normal,2.5,0.8475,18.0,68.0,0.11,12.0,0.031,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280212590,SE ALJEZUR,TR 1,C 12815,2020-09-18,0.05,Papel normal,44.0,3.0,20.0,35.0,9.0,80.0,1.84,27.4,63.2,Estado normal,2.5,0.8475,18.0,58.0,0.09,14.0,0.032,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280212591,SE LOULE,TR 2,19414 C,1997-01-14,0.14,,11.0,4.0,42.0,38.0,7.0,76.0,3.4,26.9,68.8,,,,,,,,,,
280212591,SE LOULE,TR 2,19414 C,1998-04-14,0.15,,28.0,3.0,43.0,28.0,6.0,75.0,3.3,27.0,80.0,,3.0,0.853,19.7,75.1,0.054,12.2,0.023,,
280212591,SE LOULE,TR 2,19414 C,2000-03-16,0.14,,5.2,4.0,29.0,51.0,10.0,85.0,2.66,25.0,66.0,,3.0,0.855,21.3,47.1,0.058,33.2,0.024,,
280212591,SE LOULE,TR 2,19414 C,2001-04-05,0.18,,10.1,3.6,10.0,36.2,7.9,108.7,2.72,21.3,63.3,,3.5,0.854,21.7,75.4,0.077,33.1,0.021,,
280212591,SE LOULE,TR 2,19414 C,2002-01-23,0.13,,10.3,4.8,11.7,47.4,9.4,175.1,4.1,29.8,90.6,,3.5,0.853,17.9,44.3,0.076,37.3,0.021,,
280212591,SE LOULE,TR 2,19414 C,2002-11-29,0.35,,20.0,5.4,8.4,39.2,8.0,205.2,4.26,26.7,72.2,,3.5,0.853,18.7,43.9,0.072,46.8,0.021,,
280212591,SE LOULE,TR 2,19414 C,2004-02-04,0.29,,7.4,5.3,8.3,34.0,5.9,123.7,3.37,26.7,65.7,,3.5,0.858,18.5,31.2,0.087,36.9,0.023,,
280212591,SE LOULE,TR 2,19414 C,2006-04-19,0.43,,11.2,3.5,17.3,25.7,6.4,57.6,2.5,28.0,69.0,,3.5,0.8584,18.8,65.4,0.126,28.4,0.023,,
280212591,SE LOULE,TR 2,19414 C,2007-06-20,0.26,,7.1,4.4,17.1,17.3,5.4,77.1,2.44,25.4,62.8,,3.5,0.858,18.1,28.8,0.096,39.1,0.022,,
280212591,SE LOULE,TR 2,19414 C,2008-05-27,0.33,,6.0,4.8,19.9,27.2,8.9,73.4,2.72,27.8,70.3,,3.5,0.8582,18.3,38.9,0.087,31.9,0.024,,
280212591,SE LOULE,TR 2,19414 C,2009-05-20,0.35,,3.1,3.0,8.3,10.9,5.5,61.3,2.28,24.0,64.2,,3.5,0.8585,18.2,37.7,0.103,31.0,0.023,,
280212591,SE LOULE,TR 2,19414 C,2010-05-05,0.18,,6.2,3.4,9.3,7.5,4.3,57.1,3.11,31.3,70.4,,3.5,0.8583,18.1,71.9,0.1,24.7,0.023,,
280212591,SE LOULE,TR 2,19414 C,2011-02-24,0.43,,2.2,3.8,10.9,7.2,4.2,51.9,2.81,33.8,75.1,,3.5,0.8549,18.1,61.2,0.11,24.3,0.026,,
280212591,SE LOULE,TR 2,19414 C,2012-04-11,0.53,,7.8,3.1,19.6,11.2,3.9,48.7,2.45,28.4,64.9,,3.5,0.855,18.1,65.7,0.097,23.9,0.023,,
280212591,SE LOULE,TR 2,19414 C,2013-03-07,0.62,,6.2,3.7,18.5,15.8,5.0,53.0,2.57,29.8,66.6,,3.5,0.8549,18.6,43.0,0.114,24.0,0.023,,
280212591,SE LOULE,TR 2,19414 C,2014-04-24,0.64,,4.6,1.4,20.9,24.3,5.6,43.3,2.89,29.3,73.7,,3.5,0.8549,18.0,53.2,0.151,19.2,0.022,,
280212591,SE LOULE,TR 2,19414 C,2015-02-24,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,2.0,2.0,1.0,1.0,1.0,82.0,1.58,27.3,59.5,Estado normal,0.5,0.8706,37.0,87.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212591,SE LOULE,TR 2,19414 C,2016-04-08,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,3.0,2.0,3.0,1.0,1.0,51.0,1.99,28.8,64.3,Estado normal,1.0,0.8706,34.0,71.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212591,SE LOULE,TR 2,19414 C,2017-02-23,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,1.0,3.0,12.0,2.0,1.0,58.0,1.97,29.3,64.9,Estado normal,0.5,0.8706,35.0,88.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212591,SE LOULE,TR 2,19414 C,2018-02-06,0.05,Sintomas de degradação ligeira do papel isolante.,5.0,3.0,22.0,4.0,1.0,62.0,1.86,29.2,67.3,Estado normal,0.5,0.8706,37.0,92.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212591,SE LOULE,TR 2,19414 C,2019-02-19,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,3.0,7.0,24.0,4.0,2.0,51.0,1.82,28.7,63.9,Estado normal,1.0,0.8706,35.0,92.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212591,SE LOULE,TR 2,19414 C,2020-03-10,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,2.0,2.0,29.0,6.0,2.0,31.0,1.25,28.6,58.6,Estado normal,0.5,0.8706,36.0,95.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2005-11-15,0.05,,3.4,1.4,1.0,1.0,1.0,126.1,1.0,29.7,66.2,,0.5,0.8856,39.7,70.9,0.001,3.4,0.005,,
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2007-12-11,0.05,,2.6,1.4,1.0,1.0,1.0,89.4,1.0,22.7,50.1,,0.5,0.8856,37.1,89.8,0.006,4.5,0.003,,
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2008-05-21,0.05,,2.6,2.1,1.0,1.1,2.0,94.4,1.0,31.2,68.0,,0.5,0.8855,41.1,57.9,0.003,6.3,0.004,,
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2008-10-28,0.05,,5.3,7.0,1.0,2.9,11.7,174.4,1.33,32.8,85.3,,1.0,0.8855,35.3,58.0,0.007,8.3,0.004,,
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2009-09-29,0.05,,14.6,8.1,1.0,4.4,26.7,169.5,1.61,22.9,68.8,,0.5,0.8856,36.4,61.3,0.003,2.9,0.006,,
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2010-12-07,0.05,,20.3,8.8,1.0,4.9,36.2,194.8,1.82,20.5,73.7,,0.5,0.8856,32.4,84.7,0.009,3.7,0.007,,
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2011-08-12,0.05,,47.9,12.4,1.3,38.7,46.9,183.2,2.01,1.8,71.3,,0.5,0.8823,29.2,76.6,0.008,5.2,0.008,,
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2012-10-31,0.05,,90.0,17.5,1.0,6.2,67.6,173.1,1.74,7.3,68.4,,0.5,0.8825,26.7,90.8,0.017,3.6,0.008,,
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2013-11-15,0.05,,136.4,16.8,1.0,8.2,70.2,295.2,2.41,8.9,66.3,,1.0,0.8825,25.2,91.0,0.043,1.6,0.008,,
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2014-11-29,0.05,Papel normal,119.0,7.0,1.0,7.0,33.0,356.0,2.15,12.2,62.0,Descargas parciais,1.5,0.8826,25.0,70.0,0.06,4.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses.
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2015-05-25,,,59.0,4.0,1.0,4.0,23.0,231.0,2.59,17.7,56.3,Estado normal,,,,77.0,,4.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2015-12-04,0.05,Papel normal,38.0,4.0,1.0,1.0,16.0,281.0,2.88,20.3,64.0,Estado normal,1.5,0.8827,21.0,83.0,0.06,3.0,0.012,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2016-07-01,0.05,Papel normal,44.0,4.0,1.0,2.0,11.0,253.0,2.59,21.1,60.7,Estado normal,1.5,0.8827,22.0,49.0,0.05,10.0,0.012,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2017-07-06,0.05,Papel normal,51.0,11.0,1.0,1.0,6.0,335.0,2.8,21.2,65.4,Estado normal,2.0,0.8827,21.0,73.0,0.09,8.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2018-07-20,0.05,Papel normal,32.0,5.0,1.0,2.0,4.0,327.0,1.51,21.4,69.4,Estado normal,2.0,0.8827,21.0,77.0,0.09,7.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2019-07-26,0.05,Papel normal,33.0,5.0,1.0,3.0,3.0,281.0,2.81,23.5,63.5,Estado normal,2.0,0.8828,21.0,79.0,0.09,8.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212592,SE ALCANEDE,TR 1,1 LIT 00790 C,2020-10-21,0.08,Papel normal,23.6,4.3,1.0,1.0,2.1,242.0,2.65,22.7,61.6,Estado normal,2.5,0.8827,20.0,92.0,0.08,6.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212738,SE MONCHIQUE,TR 1,C 13371,1997-07-22,0.05,,3.0,1.0,1.0,1.0,1.0,49.0,1.0,20.2,50.9,,0.5,0.879,40.5,92.4,0.005,4.3,0.009,,
280212738,SE MONCHIQUE,TR 1,C 13371,1998-01-14,0.05,,6.0,3.0,1.0,1.0,5.0,120.0,1.0,28.0,78.0,,,,,,,6.6,,,
280212738,SE MONCHIQUE,TR 1,C 13371,1999-02-04,0.05,,7.0,3.4,1.0,2.9,18.2,64.0,1.11,28.2,74.2,,1.0,0.88,33.1,81.8,0.005,3.2,0.006,,
280212738,SE MONCHIQUE,TR 1,C 13371,2000-04-13,0.05,,6.8,2.1,1.0,2.1,16.0,24.0,1.0,22.0,68.0,,,,,49.4,,12.0,,,
280212738,SE MONCHIQUE,TR 1,C 13371,2001-05-22,0.05,,18.0,3.9,1.0,2.5,21.0,63.0,1.12,7.0,39.0,,1.0,0.88,33.1,86.4,0.016,8.3,0.007,,
280212738,SE MONCHIQUE,TR 1,C 13371,2001-11-28,0.05,,29.7,11.7,1.0,8.1,49.9,232.7,3.63,20.4,85.3,,,,,84.4,,8.1,,,
280212738,SE MONCHIQUE,TR 1,C 13371,2002-10-24,,,51.6,14.1,1.2,8.6,41.1,443.3,6.05,10.3,65.1,,,,,,,,,,
280212738,SE MONCHIQUE,TR 1,C 13371,2003-10-29,0.05,,22.4,25.5,1.0,9.5,24.4,412.4,5.31,15.8,65.8,,3.0,0.883,18.8,73.9,0.123,10.9,0.032,,
280212738,SE MONCHIQUE,TR 1,C 13371,2004-09-15,1.12,,27.5,29.0,1.0,9.5,17.6,642.7,8.76,10.8,68.3,,3.5,0.885,21.4,70.2,0.141,21.5,0.039,,
280212738,SE MONCHIQUE,TR 1,C 13371,2005-10-03,2.2,,15.8,4.0,1.0,4.9,9.4,184.7,4.41,24.6,61.6,,3.5,0.8844,16.6,64.6,0.145,16.9,0.036,,
280212738,SE MONCHIQUE,TR 1,C 13371,2006-11-23,1.73,,16.5,2.8,1.0,2.2,6.1,140.4,3.6,27.9,70.3,,3.5,0.8842,16.5,85.2,0.184,11.9,0.034,,
280212738,SE MONCHIQUE,TR 1,C 13371,2007-09-19,1.69,,15.8,3.1,2.8,1.9,5.0,189.2,4.18,25.5,66.4,,3.5,0.8844,17.7,84.1,0.15,10.0,0.032,,
280212738,SE MONCHIQUE,TR 1,C 13371,2008-10-09,1.45,,14.7,2.9,1.0,1.4,4.0,176.3,3.99,28.8,74.4,,3.5,0.8845,16.3,78.3,0.152,12.2,0.034,,
280212738,SE MONCHIQUE,TR 1,C 13371,2009-09-09,1.58,,15.4,2.9,1.0,1.4,3.1,204.9,4.14,23.1,59.9,,3.5,0.8844,17.0,67.4,0.158,14.7,0.031,,
280212738,SE MONCHIQUE,TR 1,C 13371,2010-09-16,1.09,,16.6,3.3,1.0,1.8,3.7,202.1,4.2,28.5,75.7,,3.5,0.8847,17.1,50.7,0.179,11.4,0.034,,
280212738,SE MONCHIQUE,TR 1,C 13371,2011-06-02,1.25,,8.5,2.4,1.0,1.5,3.2,104.3,3.4,27.3,61.4,,3.5,0.8811,17.2,82.8,0.158,10.8,0.03,,
280212738,SE MONCHIQUE,TR 1,C 13371,2012-05-18,,,,,,,,,,,,,0.5,0.8733,38.8,96.3,0.002,3.6,,,
280212738,SE MONCHIQUE,TR 1,C 13371,2012-10-02,0.12,,2.3,2.0,1.0,1.0,1.0,75.8,1.35,24.9,55.4,,0.5,0.8733,38.1,89.9,0.016,5.1,0.006,,
280212738,SE MONCHIQUE,TR 1,C 13371,2013-10-14,0.12,,3.1,2.4,1.0,1.0,1.0,65.8,1.96,27.8,64.9,,0.5,0.8733,34.3,91.7,0.02,5.8,0.007,,
280212738,SE MONCHIQUE,TR 1,C 13371,2014-11-12,0.15,Sintomas de degradação significativa do papel antes da substituição do óleo.,1.0,2.0,1.0,2.0,2.0,61.0,1.88,25.2,60.1,Estado normal,0.5,0.8733,33.0,62.0,0.02,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212738,SE MONCHIQUE,TR 1,C 13371,2015-10-27,0.19,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,2.0,1.0,1.0,2.0,60.0,2.23,29.5,65.1,Estado normal,0.5,0.8734,35.0,85.0,0.02,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212738,SE MONCHIQUE,TR 1,C 13371,2016-08-26,0.21,Sintomas de degradação significativa do papel antes da substituição do óleo.,2.0,2.0,1.0,1.0,2.0,53.0,2.0,26.9,59.6,Estado normal,0.5,0.8733,35.0,63.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212738,SE MONCHIQUE,TR 1,C 13371,2017-09-20,0.21,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,3.0,1.0,1.0,2.0,68.0,1.81,28.1,61.8,Estado normal,0.5,0.8734,35.0,73.0,0.02,6.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212738,SE MONCHIQUE,TR 1,C 13371,2018-10-12,0.23,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,13.0,1.0,1.0,3.0,88.0,2.04,28.1,61.2,Estado normal,0.5,0.8734,34.0,74.0,0.02,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212738,SE MONCHIQUE,TR 1,C 13371,2019-10-15,0.22,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,7.0,1.0,1.0,3.0,78.0,1.78,26.2,60.7,Estado normal,0.5,0.8734,35.0,41.0,0.02,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212738,SE MONCHIQUE,TR 1,C 13371,2020-09-18,0.17,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,2.0,1.0,1.0,1.0,65.0,1.7,26.6,58.1,Estado normal,0.5,0.8733,34.0,100.0,0.02,7.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2007-04-11,0.06,,11.0,3.7,1.0,1.6,12.9,53.7,1.5,22.4,59.4,,0.5,0.8901,34.3,74.1,0.005,10.4,0.004,,
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2008-04-01,0.05,,7.5,4.1,1.9,1.1,21.4,44.0,2.02,23.0,65.0,,0.5,0.8899,35.4,68.4,0.009,11.9,0.004,,
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2009-11-04,0.05,,15.1,9.1,1.0,1.5,47.7,52.0,2.56,13.4,85.6,,0.5,0.89,30.2,58.6,0.011,14.0,0.004,,
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2010-12-06,0.05,,22.6,8.6,1.0,1.4,38.6,47.4,2.04,7.5,70.9,,0.5,0.8902,29.1,41.1,0.013,18.3,0.006,,
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2011-11-11,0.05,,73.6,24.3,1.0,54.1,85.4,87.9,2.28,6.7,66.0,,0.5,0.8869,27.4,69.0,0.009,19.3,0.004,,
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2012-03-22,0.05,,45.4,18.0,1.1,51.8,80.2,77.4,2.19,9.4,69.3,,0.5,0.887,28.1,67.9,0.016,13.4,0.007,,
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2013-02-19,0.05,,119.8,16.3,1.0,6.2,97.7,146.4,3.03,11.2,65.3,,1.0,0.8871,26.0,49.0,0.028,9.1,0.009,,
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2013-08-12,,,256.7,15.6,1.2,8.6,99.8,227.8,3.72,6.8,65.6,,,,,38.0,,15.3,,,
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2013-11-27,,,174.5,14.3,1.0,9.0,92.5,188.1,3.77,14.0,68.8,,,,,45.5,,8.9,,,
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2014-03-31,0.05,,151.5,10.7,1.0,7.3,80.4,188.6,3.73,13.2,64.4,,1.0,0.887,24.6,35.9,0.054,19.2,0.007,,
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2014-12-04,,,140.0,9.0,1.0,10.0,60.0,209.0,2.61,15.6,63.2,Descargas parciais,,,,37.0,,8.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2015-05-25,0.05,Papel normal,115.0,5.0,1.0,3.0,47.0,175.0,4.48,16.6,57.9,Descargas parciais,1.0,0.8871,23.0,35.0,0.07,20.0,0.008,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2015-12-11,,,104.0,6.0,1.0,4.0,39.0,206.0,4.85,17.7,63.2,Descargas parciais,,,,55.0,,16.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2016-07-29,0.12,Papel normal,88.0,3.0,1.0,2.0,28.0,182.0,4.74,20.2,60.8,Estado normal,1.5,0.8871,23.0,34.0,0.08,19.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2017-08-31,0.14,Papel normal,74.0,3.0,1.0,1.0,15.0,165.0,3.89,22.0,63.1,Estado normal,1.5,0.8871,22.0,47.0,0.08,28.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2018-01-15,0.14,Papel normal,38.0,3.0,1.0,1.0,13.0,143.0,4.15,25.1,66.4,Estado normal,1.5,0.8871,22.0,62.0,0.08,13.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2019-03-22,0.12,Papel normal,24.0,5.0,1.0,1.0,7.0,91.0,3.71,26.1,64.6,Estado normal,1.5,0.8871,21.0,60.0,0.09,22.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280212844,SE CABEDA,TR 1,1 LIT 00790 E,2020-04-07,0.14,Papel normal,21.0,2.0,1.0,1.0,5.0,96.0,3.12,24.3,58.9,Estado normal,1.5,0.8871,21.0,50.0,0.08,19.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,1996-07-26,,,5.0,18.0,2.0,342.0,65.0,306.0,7.2,24.3,68.6,,,,,,,21.5,,,
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,1997-01-08,1.58,,7.0,29.0,2.0,271.0,54.0,173.0,5.0,27.5,74.0,,,,,,,,,,
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,1998-04-15,0.99,,5.0,8.0,2.0,183.0,43.0,226.0,5.1,26.0,76.0,,,,,,,21.5,,,
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,1999-05-25,1.69,,12.0,69.0,1.7,227.0,48.0,211.0,4.64,26.0,71.0,,4.5,0.854,14.9,67.9,0.324,20.0,0.067,,
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,2007-11-16,1.88,,8.5,16.1,2.0,73.7,13.3,248.0,2.52,23.7,70.6,,3.5,0.8594,11.7,62.3,0.368,22.0,0.068,,
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,2009-01-21,1.24,,29.0,102.3,11.9,416.2,46.8,114.9,1.85,31.3,74.6,,3.5,0.8593,10.9,99.6,0.409,14.3,0.08,,
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,2010-11-02,1.08,,9.4,31.5,3.0,125.1,16.2,228.4,2.8,27.4,74.6,,4.0,0.8593,10.3,86.9,0.429,21.4,0.073,,
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,2011-01-21,1.56,,3.3,14.6,1.9,97.6,14.8,112.6,2.32,31.3,71.3,,4.0,0.8559,12.9,76.4,0.637,17.1,0.053,,
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,2012-03-28,2.22,,5.6,2.3,1.0,12.1,4.9,66.4,1.72,30.0,70.0,,4.0,0.8559,10.6,67.2,0.46,19.9,0.072,,
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,2013-03-08,2.13,,3.0,2.2,1.0,4.6,2.2,63.3,1.43,30.8,68.4,,4.0,0.8559,11.9,85.2,0.456,14.4,0.061,,
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,2014-03-27,1.73,,5.3,3.6,1.0,5.2,1.7,71.3,1.29,27.6,66.2,,4.0,0.8561,13.8,73.2,0.485,16.0,0.061,,
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,2015-01-29,1.8,Sintomas de degradação significativa do papel.,10.0,2.0,1.0,3.0,1.0,94.0,1.06,28.6,71.1,Estado normal,4.0,0.8559,14.0,61.0,0.47,14.0,0.061,Valores de tensão interfacial e índice de acidez não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,2016-03-03,1.48,Sintomas de degradação significativa do papel.,3.0,1.0,1.0,1.0,1.0,105.0,1.55,26.2,69.3,Estado normal,4.0,0.856,13.0,63.0,0.62,15.0,0.062,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Substituição total do óleo.
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,2017-02-09,1.8,Sintomas de degradação significativa do papel.,3.0,8.0,1.0,17.0,2.0,71.0,1.21,29.2,72.8,Estado normal,4.0,0.856,10.0,78.0,0.39,14.0,0.05,Valores de tensão interfacial e índice de acidez não adequados,Nova colheita com periodicidade pré-estabelecida. Substituição total do óleo.
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,2018-05-03,1.39,Sintomas de degradação significativa do papel.,8.0,1.0,1.0,3.0,1.0,44.0,1.0,29.3,66.4,Estado normal,4.0,0.8559,11.0,71.0,0.5,16.0,0.074,"Valores de tensão interfacial, partículas e índice de acidez não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,2019-04-04,1.5,Sintomas de degradação significativa do papel.,6.0,13.0,1.0,27.0,4.0,43.0,1.18,32.3,67.4,Estado normal,3.5,0.856,13.0,92.0,0.44,5.0,0.054,"Valores de tensão interfacial, partículas e índice de acidez não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Substituição total do óleo.
280214117,SE VIDIGUEIRA,TR 1,LEL 5311,2020-03-03,1.38,Sintomas de degradação significativa do papel.,2.0,2.0,1.0,5.0,1.0,50.0,1.0,27.8,60.7,Estado normal,4.0,0.8559,14.0,54.0,0.44,16.0,0.058,"Valores de tensão interfacial, partículas e índice de acidez não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Regeneração ou substituição total do óleo.
280214118,SE SADO,TR 2,C 0080 A,2005-03-14,0.05,,15.3,3.6,1.0,1.0,2.0,159.9,1.0,14.4,48.2,,0.5,0.8693,37.7,60.4,0.009,6.1,0.004,,
280214118,SE SADO,TR 2,C 0080 A,2006-04-17,0.05,,38.3,8.2,1.0,1.4,6.1,550.2,1.22,9.1,64.1,,0.5,0.8695,36.7,74.5,0.006,7.7,0.006,,
280214118,SE SADO,TR 2,C 0080 A,2007-03-22,0.05,,37.0,15.7,1.0,2.8,17.2,581.4,1.36,3.5,57.9,,0.5,0.8694,36.9,80.8,0.003,5.8,0.003,,
280214118,SE SADO,TR 2,C 0080 A,2008-02-15,0.05,,19.9,22.0,1.0,3.2,31.7,467.8,1.23,5.8,57.9,,0.5,0.8695,37.4,94.3,0.006,7.8,0.003,,
280214118,SE SADO,TR 2,C 0080 A,2009-01-29,0.05,,5.3,19.2,1.0,2.8,36.0,314.7,1.01,15.8,58.7,,0.5,0.8694,36.9,85.0,0.008,3.2,0.003,,
280214118,SE SADO,TR 2,C 0080 A,2010-09-28,0.05,,16.0,48.8,1.0,5.6,83.9,490.7,1.74,8.6,75.5,,0.5,0.8695,35.9,66.6,0.01,8.3,0.004,,
280214118,SE SADO,TR 2,C 0080 A,2011-02-24,0.05,,19.4,46.4,1.0,8.0,78.5,454.7,1.3,6.3,66.2,,0.5,0.866,37.4,61.6,0.005,5.4,0.004,,
280214118,SE SADO,TR 2,C 0080 A,2012-05-10,0.05,,11.4,49.4,1.0,6.6,106.3,370.1,1.26,8.1,67.9,,0.5,0.8662,33.9,71.4,0.01,9.8,0.004,,
280214118,SE SADO,TR 2,C 0080 A,2013-03-05,0.05,,9.6,61.1,1.0,8.0,131.0,399.2,1.37,3.6,60.6,,0.5,0.8662,39.0,74.2,0.006,5.0,0.005,,
280214118,SE SADO,TR 2,C 0080 A,2013-08-26,,,9.0,70.0,1.0,9.8,147.7,442.2,1.77,2.6,61.6,,,,,89.6,,4.3,,,
280214118,SE SADO,TR 2,C 0080 A,2014-03-25,0.05,,7.5,67.7,1.0,8.8,156.8,392.3,1.5,3.7,61.0,,0.5,0.8661,37.2,81.5,0.004,4.1,0.005,,
280214118,SE SADO,TR 2,C 0080 A,2015-01-29,0.05,Papel normal,6.0,48.0,1.0,12.0,173.0,414.0,1.26,4.2,58.1,Defeito térmico de baixa temperatura,0.5,0.8662,37.0,93.0,0.02,6.0,0.007,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280214118,SE SADO,TR 2,C 0080 A,2016-01-14,0.05,Papel normal,9.0,78.0,1.0,7.0,192.0,347.0,1.71,5.0,63.0,Defeito térmico de baixa temperatura,0.5,0.8662,37.0,97.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214118,SE SADO,TR 2,C 0080 A,2017-01-04,0.05,Papel normal,13.0,85.0,1.0,6.0,204.0,382.0,1.5,7.0,70.9,Defeito térmico de baixa temperatura,0.5,0.8661,38.0,98.0,0.02,4.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses
280214118,SE SADO,TR 2,C 0080 A,2018-01-03,0.05,Papel normal,12.0,86.0,1.0,8.0,218.0,348.0,1.54,5.7,61.5,Defeito térmico de elevada temperatura,0.5,0.8662,39.0,92.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280214118,SE SADO,TR 2,C 0080 A,2018-12-04,,,16.0,100.0,1.0,7.0,226.0,350.0,1.68,3.7,63.3,Defeito térmico de baixa temperatura,,,,94.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280214118,SE SADO,TR 2,C 0080 A,2019-05-16,0.05,Papel normal,14.0,94.0,1.0,7.0,207.0,309.0,1.62,2.5,55.8,Defeito térmico de baixa temperatura,0.5,0.8662,39.0,91.0,0.02,4.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
