SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280214118,SE SADO,TR 2,C 0080 A,2020-05-08,0.05,Papel normal,5.0,88.0,1.0,10.0,211.0,255.0,1.39,6.5,58.1,Defeito térmico de baixa temperatura,0.5,0.8661,38.0,66.0,0.02,6.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2005-09-09,0.05,,2.8,1.0,1.0,1.0,1.0,31.1,1.0,19.3,56.4,,0.5,0.8715,42.2,63.1,0.013,3.0,0.002,,
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2006-06-06,0.05,,14.6,1.4,1.0,1.0,1.0,64.7,1.0,28.3,66.4,,0.5,0.8716,43.8,62.4,0.017,5.2,0.002,,
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2007-05-10,0.05,,10.1,2.3,1.0,1.0,5.6,55.4,1.0,23.7,54.6,,0.5,0.8716,38.8,82.3,0.001,5.7,0.004,,
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2008-03-05,0.05,,6.3,1.8,1.0,1.0,5.6,42.0,1.0,28.2,65.2,,0.5,0.8717,37.0,62.0,0.005,3.9,0.003,,
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2009-03-25,0.05,,8.0,1.7,1.0,1.0,4.9,48.3,1.0,29.8,67.8,,0.5,0.8716,35.8,74.0,0.011,5.8,0.003,,
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2010-11-19,0.05,,18.8,2.0,1.0,1.0,4.8,73.0,1.16,17.2,65.7,,0.5,0.8717,35.1,79.6,0.01,6.4,0.002,,
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2011-01-03,0.05,,265.7,44.2,205.1,67.4,8.5,165.1,1.13,21.4,69.1,,0.5,0.8717,31.6,60.9,0.013,5.9,0.002,,
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2013-06-26,0.05,,2.2,1.3,1.0,1.0,1.0,15.7,1.0,22.6,53.3,,0.5,0.87,39.6,79.3,0.004,4.0,0.003,,
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2014-07-08,0.05,,5.1,2.9,1.0,1.0,4.0,48.4,1.0,21.2,59.4,,0.5,0.87,34.6,90.8,0.011,6.8,0.002,,
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2015-09-10,0.05,Papel normal,21.0,3.0,1.0,1.0,6.0,90.0,1.0,14.9,68.7,Estado normal,0.5,0.87,33.0,95.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2016-09-06,0.05,Papel normal,35.0,4.0,2.0,1.0,10.0,111.0,1.3,12.3,57.9,Estado normal,0.5,0.8701,31.0,68.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2017-10-25,0.05,Papel normal,63.0,12.0,1.0,2.0,9.0,124.0,1.19,12.4,53.1,Estado normal,0.5,0.8701,30.0,99.0,0.03,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2018-11-16,0.05,Papel normal,54.0,3.0,1.0,3.0,8.0,140.0,1.72,19.0,65.0,Estado normal,0.5,0.8702,28.0,90.0,0.02,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2019-11-21,0.05,Papel normal,63.0,5.0,1.0,1.0,5.0,149.0,1.8,18.7,61.6,Estado normal,1.0,0.8702,26.0,85.0,0.04,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214119,SE BRAGANCA,TR 1,1 LIT 01051 AB,2020-10-15,0.05,Papel normal,78.0,3.0,1.0,1.0,4.0,163.0,1.93,16.5,60.1,Estado normal,1.0,0.8702,24.0,99.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214120,SE CANICOS,TR 2,C 0120 C,2006-05-23,0.05,,38.3,16.0,1.0,1.4,12.3,304.4,1.34,9.4,65.9,,0.5,0.869,36.6,73.4,0.006,10.3,0.001,,
280214120,SE CANICOS,TR 2,C 0120 C,2007-07-13,0.05,,18.8,40.0,1.0,8.7,52.4,249.4,2.02,7.2,59.0,,0.5,0.8687,36.5,46.1,0.003,12.8,0.004,,
280214120,SE CANICOS,TR 2,C 0120 C,2008-04-16,0.05,,15.4,51.1,1.0,9.2,70.9,262.9,2.22,7.8,65.9,,0.5,0.8691,38.2,53.0,0.001,12.2,0.002,,
280214120,SE CANICOS,TR 2,C 0120 C,2009-07-30,0.05,,13.7,64.3,1.0,10.6,94.4,244.6,2.68,6.9,61.0,,0.5,0.869,33.9,83.2,0.001,13.1,0.002,,
280214120,SE CANICOS,TR 2,C 0120 C,2010-04-29,0.05,,19.8,74.4,1.0,11.4,110.1,262.6,3.08,6.2,66.4,,0.5,0.869,36.9,68.2,0.005,7.9,0.002,,
280214120,SE CANICOS,TR 2,C 0120 C,2011-01-27,0.05,,14.7,78.4,1.0,12.1,122.2,221.3,2.67,12.4,78.0,,0.5,0.8657,36.0,99.4,0.005,7.3,0.003,,
280214120,SE CANICOS,TR 2,C 0120 C,2011-06-08,,,27.1,108.2,1.0,16.4,163.0,343.2,3.86,7.1,84.9,,,,,71.2,,12.9,,,
280214120,SE CANICOS,TR 2,C 0120 C,2012-03-23,,,17.8,81.4,1.0,21.0,139.8,220.3,2.75,8.8,66.4,,,,,82.4,,9.4,,,
280214120,SE CANICOS,TR 2,C 0120 C,2012-06-26,0.05,,13.0,78.5,1.0,10.7,120.2,205.8,2.72,3.6,51.2,,0.5,0.8657,36.6,41.9,0.008,13.6,0.002,,
280214120,SE CANICOS,TR 2,C 0120 C,2013-05-23,0.05,,21.2,96.0,1.0,16.7,169.3,239.0,3.15,3.1,57.2,,0.5,0.8657,36.0,51.3,0.001,8.5,0.002,,
280214120,SE CANICOS,TR 2,C 0120 C,2013-11-21,,,16.9,48.0,1.0,17.2,191.4,230.7,3.36,4.5,68.3,,,,,84.6,,11.4,,,
280214120,SE CANICOS,TR 2,C 0120 C,2014-05-22,0.05,,20.3,115.8,1.0,18.1,189.7,246.3,3.35,5.2,65.7,,0.5,0.8657,37.6,87.4,0.01,8.7,0.003,,
280214120,SE CANICOS,TR 2,C 0120 C,2015-05-07,0.05,Papel normal,20.0,129.0,1.0,14.0,212.0,246.0,3.67,2.2,61.0,Defeito térmico de baixa temperatura,0.5,0.8657,37.0,84.0,0.02,5.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280214120,SE CANICOS,TR 2,C 0120 C,2016-09-21,0.05,Papel normal,21.0,163.0,1.0,17.0,261.0,250.0,4.2,3.1,68.2,Defeito térmico de baixa temperatura,0.5,0.8657,37.0,77.0,0.02,11.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280214120,SE CANICOS,TR 2,C 0120 C,2017-10-31,0.05,Papel normal,15.0,127.0,1.0,17.0,195.0,186.0,2.96,2.5,51.9,Defeito térmico de baixa temperatura,0.5,0.8657,38.0,53.0,0.02,9.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280214120,SE CANICOS,TR 2,C 0120 C,2018-10-24,0.05,Papel normal,14.0,161.0,1.0,21.0,260.0,188.0,3.75,5.7,61.2,Defeito térmico de baixa temperatura,0.5,0.8657,38.0,57.0,0.02,8.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280214120,SE CANICOS,TR 2,C 0120 C,2019-06-05,,,18.0,151.0,1.0,22.0,268.0,192.0,3.94,6.0,65.8,Defeito térmico de baixa temperatura,,,,54.0,,8.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280214120,SE CANICOS,TR 2,C 0120 C,2019-11-29,0.05,Papel normal,21.0,161.0,1.0,15.0,277.0,205.0,3.74,2.9,59.9,Defeito térmico de baixa temperatura,0.5,0.8657,39.0,58.0,0.02,8.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280214121,SE BIRRE,TR 2,LEL 97822,2006-01-09,0.05,,6.2,4.1,1.0,1.0,1.0,176.8,1.0,28.9,68.1,,0.5,0.8702,41.4,90.0,0.008,9.4,0.001,,
280214121,SE BIRRE,TR 2,LEL 97822,2007-01-05,0.05,,9.0,7.3,1.0,1.0,1.0,235.3,2.08,29.6,70.2,,0.5,0.8702,37.6,56.3,0.004,7.2,0.001,,
280214121,SE BIRRE,TR 2,LEL 97822,2008-01-09,0.05,,6.9,6.1,1.0,1.0,1.0,196.3,3.33,30.0,68.1,,0.5,0.8704,38.2,58.4,0.005,4.7,0.001,,
280214121,SE BIRRE,TR 2,LEL 97822,2009-01-16,0.05,,11.5,5.9,1.0,1.0,1.0,222.5,3.74,29.3,66.7,,0.5,0.8702,39.1,75.4,0.009,6.3,0.001,,
280214121,SE BIRRE,TR 2,LEL 97822,2010-01-06,0.05,,6.1,5.2,1.0,1.0,1.0,168.6,3.56,32.3,74.9,,0.5,0.8702,38.7,80.7,0.007,3.3,0.001,,
280214121,SE BIRRE,TR 2,LEL 97822,2011-05-27,0.05,,11.6,5.3,1.0,1.0,1.1,212.1,4.24,28.2,65.0,,0.5,0.8669,37.8,93.2,0.016,4.7,0.001,,
280214121,SE BIRRE,TR 2,LEL 97822,2012-02-27,0.05,,19.3,6.1,1.0,1.0,1.2,208.1,4.64,33.6,72.6,,1.0,0.8669,37.3,50.1,0.014,5.3,0.002,,
280214121,SE BIRRE,TR 2,LEL 97822,2013-01-10,0.05,,1.7,4.6,1.0,1.0,1.0,143.2,3.11,24.8,56.1,,1.0,0.8669,38.8,77.6,0.004,1.8,0.002,,
280214121,SE BIRRE,TR 2,LEL 97822,2014-03-20,0.05,,22.2,11.0,1.0,4.4,36.0,102.3,2.94,17.2,66.4,,1.0,0.867,31.3,88.1,0.006,1.9,0.006,,
280214121,SE BIRRE,TR 2,LEL 97822,2015-01-14,0.05,Papel normal,30.0,9.0,1.0,5.0,30.0,175.0,3.48,18.2,60.3,Estado normal,1.0,0.8671,30.0,87.0,0.02,3.0,0.008,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280214121,SE BIRRE,TR 2,LEL 97822,2017-01-19,0.05,Papel normal,33.0,6.0,1.0,1.0,11.0,148.0,2.98,26.9,73.7,Estado normal,1.0,0.867,28.0,81.0,0.02,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214121,SE BIRRE,TR 2,LEL 97822,2018-01-23,0.05,Papel normal,27.0,4.0,1.0,1.0,8.0,153.0,2.65,24.5,63.0,Estado normal,1.0,0.8672,28.0,90.0,0.03,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214121,SE BIRRE,TR 2,LEL 97822,2019-01-23,0.05,Papel normal,24.0,9.0,1.0,1.0,5.0,151.0,2.88,25.2,66.0,Estado normal,1.0,0.8672,27.0,85.0,0.03,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214121,SE BIRRE,TR 2,LEL 97822,2020-01-28,0.05,Papel normal,25.0,6.0,1.0,1.0,4.0,161.0,2.92,28.5,67.2,Estado normal,1.0,0.8672,26.0,90.0,0.03,5.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214122,SE BIRRE,TR 1,LEL 97200,2006-01-09,0.05,,2.4,2.7,1.0,1.0,1.0,151.1,1.03,31.0,68.0,,0.5,0.8705,40.6,86.5,0.004,4.7,0.001,,
280214122,SE BIRRE,TR 1,LEL 97200,2007-01-05,0.05,,5.4,3.2,1.0,1.0,1.0,141.6,2.02,32.6,71.5,,0.5,0.8706,39.2,79.8,0.011,8.0,0.002,,
280214122,SE BIRRE,TR 1,LEL 97200,2008-01-09,0.05,,3.0,2.9,1.0,1.0,1.0,145.0,2.7,30.8,65.8,,0.5,0.8707,38.7,62.7,0.001,5.0,0.002,,
280214122,SE BIRRE,TR 1,LEL 97200,2009-01-16,0.05,,2.4,2.2,1.0,1.0,1.0,101.5,2.44,31.4,66.4,,0.5,0.8706,38.3,67.9,0.006,11.0,0.001,,
280214122,SE BIRRE,TR 1,LEL 97200,2010-01-06,0.05,,1.8,2.8,1.0,1.0,1.1,116.9,2.52,34.2,76.9,,0.5,0.8706,38.7,70.0,0.006,3.1,0.001,,
280214122,SE BIRRE,TR 1,LEL 97200,2011-05-27,0.05,,5.0,2.1,1.0,1.0,1.0,96.8,1.87,32.7,70.6,,0.5,0.8673,38.4,85.1,0.014,5.6,0.001,,
280214122,SE BIRRE,TR 1,LEL 97200,2012-02-27,0.05,,7.1,2.3,1.0,1.0,1.0,87.1,1.69,35.9,73.3,,1.0,0.8673,38.4,47.6,0.01,5.5,0.004,,
280214122,SE BIRRE,TR 1,LEL 97200,2013-01-10,0.05,,1.0,1.6,1.0,1.0,1.0,71.2,1.32,29.3,60.4,,0.5,0.8672,39.2,89.0,0.004,3.1,0.001,,
280214122,SE BIRRE,TR 1,LEL 97200,2014-03-20,0.05,,5.3,2.3,1.0,1.0,1.0,55.8,1.26,29.7,69.0,,0.5,0.8672,40.7,69.9,0.002,2.1,0.001,,
280214122,SE BIRRE,TR 1,LEL 97200,2015-01-14,0.05,Papel normal,3.0,4.0,1.0,2.0,2.0,75.0,1.46,26.3,56.0,Estado normal,0.5,0.8672,40.0,94.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214122,SE BIRRE,TR 1,LEL 97200,2017-01-19,0.05,Papel normal,2.0,3.0,1.0,1.0,1.0,77.0,1.32,32.4,74.3,Estado normal,0.5,0.8672,37.0,85.0,0.02,5.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280214122,SE BIRRE,TR 1,LEL 97200,2018-01-23,0.05,Papel normal,3.0,2.0,1.0,1.0,1.0,84.0,1.33,28.6,65.6,Estado normal,1.0,0.8672,40.0,97.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214122,SE BIRRE,TR 1,LEL 97200,2019-01-23,0.05,Papel normal,19.0,16.0,1.0,1.0,13.0,119.0,1.46,4.5,67.2,Estado normal,1.0,0.8673,34.0,75.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214122,SE BIRRE,TR 1,LEL 97200,2020-01-28,0.05,Papel normal,41.0,6.0,1.0,3.0,12.0,91.0,1.96,20.2,68.4,Estado normal,0.5,0.8674,32.0,83.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214124,SE SAO CIRO,TR 1,LEL 97715,2005-10-18,0.05,,4.9,3.8,1.0,1.0,1.0,250.0,1.01,24.0,65.0,,0.5,0.8711,36.4,73.1,0.023,6.1,0.003,,
280214124,SE SAO CIRO,TR 1,LEL 97715,2006-09-19,,,2.9,4.3,1.0,1.0,1.0,199.7,2.42,25.8,60.1,,0.5,0.8714,35.9,68.6,0.007,5.1,0.002,,
280214124,SE SAO CIRO,TR 1,LEL 97715,2007-09-07,0.05,,5.1,4.6,1.0,1.0,1.4,178.0,4.03,31.3,69.4,,0.5,0.8708,38.6,68.3,0.009,4.3,0.002,,
280214124,SE SAO CIRO,TR 1,LEL 97715,2008-09-02,0.05,,1.0,1.0,1.0,1.2,1.0,6.8,1.0,34.1,68.4,,0.5,0.8711,33.1,77.1,0.002,5.8,0.001,,
280214124,SE SAO CIRO,TR 1,LEL 97715,2009-09-25,0.05,,8.1,6.0,1.0,1.0,2.0,294.3,5.78,26.1,64.7,,1.0,0.8711,39.4,86.4,0.006,4.8,0.001,,
280214124,SE SAO CIRO,TR 1,LEL 97715,2010-08-04,0.05,,37.2,30.7,1.0,4.5,73.7,125.1,4.97,6.1,74.4,,0.5,0.8713,29.4,92.2,0.008,6.3,0.006,,
280214124,SE SAO CIRO,TR 1,LEL 97715,2011-09-30,0.05,,114.0,11.7,1.0,6.7,59.1,154.2,4.49,12.0,68.7,,0.5,0.8679,27.5,47.6,0.025,9.6,0.008,,
280214124,SE SAO CIRO,TR 1,LEL 97715,2012-05-25,,,102.2,9.1,1.0,7.3,49.4,178.6,4.69,21.0,76.2,,,,,,,,,,
280214124,SE SAO CIRO,TR 1,LEL 97715,2012-10-26,0.05,,108.4,8.9,1.0,8.1,52.4,249.3,6.14,17.8,62.5,,1.0,0.868,26.8,83.6,0.029,4.4,0.009,,
280214124,SE SAO CIRO,TR 1,LEL 97715,2013-08-16,0.05,,60.2,8.8,1.0,9.5,47.0,275.8,7.01,21.1,63.8,,1.0,0.868,26.2,77.2,0.05,5.1,0.007,,
280214124,SE SAO CIRO,TR 1,LEL 97715,2014-12-02,0.05,Papel normal,25.0,9.0,1.0,11.0,36.0,223.0,3.98,24.4,64.1,Estado normal,1.0,0.868,27.0,73.0,0.04,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214124,SE SAO CIRO,TR 1,LEL 97715,2015-10-07,0.06,Papel normal,28.0,9.0,1.0,4.0,54.0,245.0,7.43,25.1,66.3,Estado normal,1.5,0.868,25.0,91.0,0.04,4.0,0.012,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280214124,SE SAO CIRO,TR 1,LEL 97715,2016-10-21,0.05,Papel normal,23.0,10.0,1.0,3.0,54.0,263.0,7.56,26.4,68.8,Estado normal,1.0,0.868,25.0,88.0,0.03,6.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214124,SE SAO CIRO,TR 1,LEL 97715,2017-10-04,0.07,Papel normal,23.0,11.0,1.0,6.0,52.0,298.0,7.36,22.4,61.4,Estado normal,1.5,0.868,26.0,90.0,0.04,6.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214124,SE SAO CIRO,TR 1,LEL 97715,2018-10-29,0.09,Papel normal,13.0,8.0,1.0,5.0,21.0,240.0,6.5,23.3,58.1,Estado normal,1.5,0.868,25.0,79.0,0.05,6.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280214124,SE SAO CIRO,TR 1,LEL 97715,2019-11-08,0.08,Papel normal,18.0,16.0,1.0,1.0,48.0,327.0,10.04,22.2,60.2,Estado normal,1.5,0.868,25.0,91.0,0.04,6.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215755,SE ORGENS,TR 2,C 0097 A,2006-08-25,0.05,,17.6,2.0,1.0,1.0,1.0,305.4,1.0,11.4,40.7,,0.5,0.8709,37.8,70.5,0.013,9.0,0.002,,
280215755,SE ORGENS,TR 2,C 0097 A,2007-03-06,0.05,,18.9,2.7,1.0,1.0,1.0,361.7,1.0,11.1,43.4,,0.5,0.871,30.7,53.4,0.001,6.4,0.002,,
280215755,SE ORGENS,TR 2,C 0097 A,2008-05-07,0.05,,20.2,3.9,1.0,1.0,1.0,561.4,1.43,8.4,42.6,,0.5,0.871,37.3,75.4,0.01,5.9,0.003,,
280215755,SE ORGENS,TR 2,C 0097 A,2009-04-28,0.05,,16.2,4.6,1.0,1.0,1.0,554.9,1.62,11.1,52.2,,0.5,0.8712,37.0,70.0,0.006,5.9,0.002,,
280215755,SE ORGENS,TR 2,C 0097 A,2010-01-20,0.05,,23.6,5.2,1.0,1.0,1.0,748.3,1.83,5.3,42.8,,0.5,0.8709,33.4,72.0,0.005,4.0,0.002,,
280215755,SE ORGENS,TR 2,C 0097 A,2010-09-28,0.05,,16.5,6.0,1.0,1.0,1.0,672.0,2.31,10.7,54.4,,0.5,0.871,35.1,74.4,0.007,7.4,0.002,,
280215755,SE ORGENS,TR 2,C 0097 A,2011-01-06,0.05,,19.8,5.8,1.0,1.0,1.0,754.6,1.97,7.2,47.2,,0.5,0.8675,35.2,78.3,0.001,6.3,0.002,,
280215755,SE ORGENS,TR 2,C 0097 A,2012-05-25,0.05,,20.0,8.2,1.0,11.7,3.2,669.7,2.02,8.4,46.0,,0.5,0.8676,34.6,75.4,0.005,8.0,0.003,,
280215755,SE ORGENS,TR 2,C 0097 A,2013-05-31,0.05,,14.4,6.7,1.0,2.1,1.0,726.4,2.29,6.4,43.2,,1.0,0.8675,36.4,39.0,0.004,14.2,0.003,,
280215755,SE ORGENS,TR 2,C 0097 A,2014-06-05,0.05,,15.4,7.3,1.0,2.3,1.0,851.0,2.56,5.2,44.6,,1.0,0.8675,36.9,86.4,0.011,7.9,0.002,,
280215755,SE ORGENS,TR 2,C 0097 A,2016-05-31,0.05,Papel normal,10.0,9.0,1.0,1.0,1.0,779.0,2.84,11.1,58.6,Estado normal,1.0,0.8675,36.0,91.0,0.02,4.0,0.006,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280215755,SE ORGENS,TR 2,C 0097 A,2017-08-16,0.05,Papel normal,11.0,20.0,1.0,1.0,2.0,798.0,3.08,4.3,40.7,Estado normal,1.0,0.8675,37.0,92.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215755,SE ORGENS,TR 2,C 0097 A,2018-08-22,0.05,Papel normal,5.0,9.0,1.0,2.0,1.0,647.0,1.03,9.7,50.9,Estado normal,1.0,0.8676,38.0,69.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215755,SE ORGENS,TR 2,C 0097 A,2019-02-27,0.05,Papel normal,11.0,13.0,1.0,1.0,1.0,766.0,3.29,6.0,45.9,Estado normal,1.5,0.8675,38.0,93.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215755,SE ORGENS,TR 2,C 0097 A,2020-02-19,0.05,Papel normal,14.0,13.0,1.0,4.0,2.0,874.0,3.37,5.0,47.8,Estado normal,1.5,0.8675,38.0,56.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215756,SE LAMAS,TR 1,C 0095 C,2005-09-29,0.05,,26.6,2.2,1.0,1.0,1.0,257.2,1.0,9.6,37.7,,0.5,0.8716,39.4,76.8,0.01,6.4,0.004,,
280215756,SE LAMAS,TR 1,C 0095 C,2006-05-18,0.05,,19.9,2.5,1.0,1.2,1.1,279.8,1.0,12.0,45.9,,0.5,0.8718,39.4,65.0,0.016,3.8,0.004,,
280215756,SE LAMAS,TR 1,C 0095 C,2007-03-16,0.05,,23.7,3.4,1.0,1.2,1.0,369.6,1.0,6.0,33.5,,0.5,0.8718,37.1,87.4,0.019,4.2,0.003,,
280215756,SE LAMAS,TR 1,C 0095 C,2008-02-20,0.05,,23.2,4.9,1.0,1.6,1.3,464.5,1.08,8.1,44.0,,0.5,0.8716,38.6,85.2,0.005,8.1,0.003,,
280215756,SE LAMAS,TR 1,C 0095 C,2009-01-27,0.05,,25.3,7.8,1.0,2.3,1.6,583.0,1.31,4.3,41.0,,0.5,0.8715,39.4,92.2,0.007,4.6,0.003,,
280215756,SE LAMAS,TR 1,C 0095 C,2010-07-09,0.05,,17.2,16.1,1.0,3.0,3.6,462.4,1.9,9.8,57.5,,1.0,0.8718,40.5,69.1,0.009,9.6,0.003,,
280215756,SE LAMAS,TR 1,C 0095 C,2011-03-24,0.05,,13.7,18.2,1.0,2.6,4.6,399.1,1.39,3.6,37.8,,1.0,0.8682,37.9,59.4,0.001,4.2,0.003,,
280215756,SE LAMAS,TR 1,C 0095 C,2012-05-09,0.05,,14.6,27.8,1.0,4.2,13.8,349.8,1.3,9.4,55.1,,1.0,0.8682,35.9,71.6,0.004,4.1,0.004,,
280215756,SE LAMAS,TR 1,C 0095 C,2013-04-23,0.05,,17.6,33.3,1.0,4.6,23.4,346.5,1.37,2.8,36.4,,1.0,0.8682,31.7,98.0,0.008,5.0,0.003,,
280215756,SE LAMAS,TR 1,C 0095 C,2014-06-18,0.05,,13.3,44.1,1.0,7.0,41.2,324.6,1.68,10.8,61.5,,1.0,0.8682,39.4,84.2,0.019,6.1,0.003,,
280215756,SE LAMAS,TR 1,C 0095 C,2015-05-07,0.05,Papel normal,17.0,50.0,1.0,4.0,48.0,351.0,2.04,1.7,40.1,Estado normal,1.0,0.8682,38.0,89.0,0.02,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280215756,SE LAMAS,TR 1,C 0095 C,2016-08-12,0.05,Papel normal,8.0,54.0,1.0,5.0,64.0,272.0,1.93,7.4,49.9,Estado normal,0.5,0.8682,38.0,81.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215756,SE LAMAS,TR 1,C 0095 C,2017-08-22,0.05,Papel normal,13.0,61.0,1.0,4.0,74.0,264.0,1.7,4.1,42.5,Estado normal,0.5,0.8684,40.0,91.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215756,SE LAMAS,TR 1,C 0095 C,2018-08-02,0.05,Papel normal,8.0,59.0,1.0,6.0,80.0,189.0,1.0,8.5,49.7,Estado normal,0.5,0.8682,38.0,60.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215756,SE LAMAS,TR 1,C 0095 C,2019-06-25,0.05,Papel normal,17.0,71.0,1.0,8.0,89.0,287.0,1.69,4.4,49.6,Estado normal,0.5,0.8682,39.0,88.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215756,SE LAMAS,TR 1,C 0095 C,2020-06-03,0.05,Papel normal,15.0,73.0,1.0,8.0,99.0,270.0,1.74,4.2,45.7,Estado normal,0.5,0.8682,39.0,92.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215757,SE LAMAS,TR 2,C 0095 E,2005-09-29,0.05,,17.5,2.2,1.0,1.6,1.0,212.4,1.0,15.3,50.8,,0.5,0.8718,32.1,75.9,0.004,4.7,0.014,,
280215757,SE LAMAS,TR 2,C 0095 E,2006-05-18,0.05,,16.3,2.5,1.0,1.6,1.0,256.7,1.0,13.3,47.1,,0.5,0.872,33.8,82.5,0.009,5.4,0.012,,
280215757,SE LAMAS,TR 2,C 0095 E,2007-03-16,0.05,,19.3,3.1,1.0,1.6,1.0,369.5,1.0,8.2,38.4,,0.5,0.8718,34.2,92.9,0.008,2.6,0.012,,
280215757,SE LAMAS,TR 2,C 0095 E,2008-02-20,0.05,,22.9,4.6,1.0,2.2,1.0,562.2,1.11,14.2,64.4,,0.5,0.8719,33.6,88.2,0.012,5.9,0.011,,
280215757,SE LAMAS,TR 2,C 0095 E,2009-01-27,0.05,,17.7,5.4,1.0,2.6,1.0,709.3,1.39,13.1,67.3,,0.5,0.8718,34.8,95.8,0.016,3.8,0.011,,
280215757,SE LAMAS,TR 2,C 0095 E,2010-07-09,0.05,,18.6,7.8,1.0,4.6,1.2,974.4,2.47,10.9,73.4,,0.5,0.872,34.2,79.3,0.01,5.8,0.011,,
280215757,SE LAMAS,TR 2,C 0095 E,2011-03-24,0.05,,11.4,7.7,1.0,4.6,1.3,917.9,2.04,11.9,72.4,,0.5,0.8684,33.7,62.2,0.001,6.3,0.009,,
280215757,SE LAMAS,TR 2,C 0095 E,2012-05-09,0.05,,14.0,8.6,1.0,7.5,1.8,894.6,2.05,14.9,81.3,,0.5,0.8684,34.4,81.3,0.009,3.4,0.01,,
280215757,SE LAMAS,TR 2,C 0095 E,2013-04-23,0.05,,12.3,9.4,1.0,9.7,2.4,887.0,2.39,11.2,67.0,,0.5,0.8684,34.8,80.4,0.013,5.3,0.01,,
280215757,SE LAMAS,TR 2,C 0095 E,2014-06-18,0.05,,10.2,9.6,1.0,14.8,2.7,790.3,2.96,15.2,69.0,,1.0,0.8684,35.0,84.0,0.018,4.6,0.009,,
280215757,SE LAMAS,TR 2,C 0095 E,2015-05-07,0.05,Papel normal,11.0,11.0,1.0,12.0,2.0,911.0,3.61,14.3,74.9,Estado normal,1.0,0.8684,34.0,89.0,0.02,3.0,0.009,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280215757,SE LAMAS,TR 2,C 0095 E,2016-08-12,0.05,Papel normal,6.0,11.0,1.0,15.0,3.0,827.0,3.72,15.5,70.9,Estado normal,1.0,0.8684,35.0,78.0,0.02,7.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215757,SE LAMAS,TR 2,C 0095 E,2017-08-22,0.05,Papel normal,10.0,12.0,1.0,18.0,3.0,924.0,3.3,13.1,67.7,Estado normal,1.0,0.8662,36.0,99.0,0.02,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215757,SE LAMAS,TR 2,C 0095 E,2018-08-02,0.05,Papel normal,8.0,10.0,1.0,20.0,3.0,673.0,1.63,15.8,69.3,Estado normal,1.0,0.8684,34.0,88.0,0.02,6.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215757,SE LAMAS,TR 2,C 0095 E,2019-06-25,0.05,Papel normal,11.0,12.0,1.0,28.0,3.0,858.0,3.71,14.1,70.1,Estado normal,1.0,0.8685,35.0,59.0,0.02,3.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215757,SE LAMAS,TR 2,C 0095 E,2020-06-03,0.05,Papel normal,7.0,13.0,1.0,29.0,4.0,874.0,3.69,12.5,65.0,Estado normal,1.0,0.8684,35.0,88.0,0.02,12.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215758,SE LORDELO,TR 1,C 0108 A,2005-09-05,0.05,,20.0,3.4,1.0,1.3,1.0,313.9,1.0,7.0,34.2,,0.5,0.8703,39.0,71.8,0.013,8.5,0.004,,
280215758,SE LORDELO,TR 1,C 0108 A,2006-07-25,,,6.0,5.9,1.0,1.3,1.0,267.0,1.46,8.3,34.3,,1.0,0.8702,38.4,66.1,0.011,10.2,0.003,,
280215758,SE LORDELO,TR 1,C 0108 A,2007-03-13,0.05,,6.6,5.1,1.0,1.0,1.0,142.6,1.0,3.1,18.3,,0.5,0.8704,38.8,87.3,0.001,4.4,0.002,,
280215758,SE LORDELO,TR 1,C 0108 A,2008-02-19,0.05,,7.2,14.1,1.0,2.3,2.2,255.4,2.11,7.2,40.5,,0.5,0.8701,36.5,75.5,0.007,4.6,0.002,,
280215758,SE LORDELO,TR 1,C 0108 A,2009-08-25,0.05,,9.2,16.5,1.0,3.4,2.6,266.6,2.17,7.4,43.3,,1.0,0.8702,38.8,89.4,0.004,4.4,0.002,,
280215758,SE LORDELO,TR 1,C 0108 A,2010-08-11,0.05,,10.0,26.0,1.0,5.4,17.4,292.3,2.69,7.6,47.8,,1.0,0.8705,38.0,76.3,0.008,6.3,0.002,,
280215758,SE LORDELO,TR 1,C 0108 A,2011-03-17,0.05,,5.0,16.0,1.0,3.8,2.8,216.1,1.62,8.7,42.6,,1.0,0.8668,38.3,82.4,0.001,5.7,0.002,,
280215758,SE LORDELO,TR 1,C 0108 A,2012-06-25,0.05,,6.4,18.1,1.0,4.0,2.7,262.8,1.84,2.7,28.9,,1.5,0.8668,37.8,74.3,0.01,8.1,0.006,,
280215758,SE LORDELO,TR 1,C 0108 A,2013-07-02,0.05,,8.0,23.8,1.0,5.7,3.9,309.5,2.18,4.0,35.8,,1.5,0.8668,40.3,81.1,0.006,10.7,0.003,,
280215758,SE LORDELO,TR 1,C 0108 A,2014-09-25,0.05,Papel normal,8.0,31.0,1.0,9.0,5.0,295.0,2.15,6.7,45.5,Estado normal,1.5,0.8668,32.0,78.0,0.02,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215758,SE LORDELO,TR 1,C 0108 A,2015-07-31,0.05,Papel normal,7.0,28.0,1.0,4.0,5.0,247.0,2.75,2.9,36.0,Estado normal,1.5,0.8669,37.0,87.0,0.02,6.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280215758,SE LORDELO,TR 1,C 0108 A,2016-08-03,0.05,Papel normal,5.0,35.0,1.0,6.0,7.0,242.0,2.55,4.1,41.8,Estado normal,1.5,0.8668,41.0,98.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215758,SE LORDELO,TR 1,C 0108 A,2017-06-27,0.05,Papel normal,6.0,47.0,1.0,5.0,13.0,202.0,2.29,4.0,41.3,Estado normal,1.5,0.8668,40.0,69.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215758,SE LORDELO,TR 1,C 0108 A,2018-07-18,0.05,Papel normal,5.0,43.0,1.0,6.0,16.0,115.0,1.48,8.6,54.2,Estado normal,1.5,0.8668,39.0,54.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215758,SE LORDELO,TR 1,C 0108 A,2019-06-06,0.05,Papel normal,8.0,62.0,1.0,11.0,34.0,151.0,2.44,3.9,53.5,Estado normal,2.0,0.8668,38.0,66.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215758,SE LORDELO,TR 1,C 0108 A,2020-08-06,0.05,Papel normal,6.0,81.0,1.0,13.0,69.0,154.0,2.26,3.1,62.8,Estado normal,1.5,0.8668,38.0,80.0,0.02,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215873,SE GONDOMAR,TR 2,LEL 14922,1996-12-10,,,13.0,7.0,2.0,98.0,30.0,131.0,1.6,24.7,63.8,,2.5,0.849,20.4,62.6,0.035,6.0,0.024,,
280215873,SE GONDOMAR,TR 2,LEL 14922,1998-12-16,0.13,,9.4,6.9,1.0,121.7,38.4,157.3,2.14,27.4,74.5,,3.5,0.849,17.2,79.2,0.053,5.9,0.022,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2001-05-09,0.65,,8.9,4.4,1.4,74.8,20.7,142.1,1.52,16.1,48.4,,3.5,0.848,17.0,88.4,0.053,8.1,0.033,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2002-06-28,0.83,,9.8,2.6,3.7,23.0,6.7,204.8,1.6,13.3,47.4,,4.0,0.845,18.9,77.6,0.12,13.6,0.032,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2003-04-02,0.98,,20.7,5.9,9.7,42.9,7.4,176.6,1.99,22.9,68.1,,4.0,0.849,16.1,61.0,0.134,7.1,0.037,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2004-05-05,1.02,,20.7,6.1,12.3,54.3,7.4,146.0,1.35,25.1,66.9,,4.0,0.852,14.8,57.1,0.147,12.8,0.041,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2005-09-15,1.24,,5.1,3.9,1.2,53.1,7.3,63.6,1.14,28.6,69.2,,3.5,0.8534,14.9,82.2,0.14,12.8,0.045,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2006-06-19,0.05,,7.1,1.2,1.0,1.0,1.0,70.2,1.0,27.8,64.0,,0.5,0.8682,36.0,66.8,0.014,4.6,0.008,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2007-03-02,0.05,,5.1,1.8,1.0,1.4,1.0,58.0,1.26,30.1,65.7,,1.0,0.8684,35.4,44.0,0.01,21.6,0.009,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2008-02-19,0.05,,11.1,1.8,2.2,3.1,1.0,50.3,1.17,31.9,68.5,,1.0,0.8682,33.6,87.4,0.008,7.2,0.006,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2009-02-18,0.05,,11.4,3.9,3.2,8.1,1.6,226.4,2.13,30.6,72.0,,1.0,0.8682,33.0,47.0,0.016,2.4,0.007,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2010-09-30,0.09,,13.3,4.2,7.6,27.2,3.8,80.0,1.58,35.0,79.2,,1.0,0.8685,27.9,70.9,0.011,7.2,0.007,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2011-01-05,0.5,,10.4,3.7,7.2,26.9,3.5,55.0,1.38,31.2,63.7,,1.0,0.8648,32.6,73.3,0.008,5.3,0.006,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2012-06-25,0.14,,13.7,5.1,10.7,41.9,5.3,43.9,1.0,28.2,58.6,,1.0,0.8648,30.4,95.1,0.017,8.8,0.008,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2013-07-02,0.07,,10.5,4.7,7.1,62.7,9.7,44.3,1.01,27.1,61.8,,1.0,0.864,32.3,77.0,0.013,3.9,0.007,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2014-05-14,0.08,,10.8,5.7,5.2,74.4,12.9,34.0,1.0,31.0,66.8,,1.0,0.8648,32.0,81.7,0.022,3.3,0.009,,
280215873,SE GONDOMAR,TR 2,LEL 14922,2015-04-08,0.07,Sintomas de degradação significativa do papel antes da substituição do óleo.,12.0,8.0,4.0,85.0,19.0,30.0,1.05,30.1,66.0,Estado normal,1.0,0.8649,32.0,84.0,0.02,4.0,0.007,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280215873,SE GONDOMAR,TR 2,LEL 14922,2016-04-20,0.08,Sintomas de degradação significativa do papel antes da substituição do óleo.,12.0,2.0,5.0,64.0,13.0,28.0,1.0,28.5,61.6,Estado normal,1.0,0.8648,32.0,90.0,0.02,2.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215873,SE GONDOMAR,TR 2,LEL 14922,2017-02-14,0.09,Sintomas de degradação significativa do papel antes da substituição do óleo.,11.0,3.0,9.0,34.0,8.0,30.0,1.0,31.6,71.4,Estado normal,1.0,0.8649,31.0,51.0,0.02,2.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215873,SE GONDOMAR,TR 2,LEL 14922,2018-05-15,0.1,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,5.0,7.0,36.0,18.0,24.0,1.0,28.7,66.7,Estado normal,1.0,0.8649,31.0,85.0,0.02,5.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215873,SE GONDOMAR,TR 2,LEL 14922,2019-05-24,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,18.0,40.0,14.0,254.0,36.0,40.0,1.0,32.5,70.6,Defeito térmico de elevada temperatura,1.0,0.8649,32.0,91.0,0.03,3.0,0.012,Conforme.,Nova colheita dentro de cerca de 1 mês. Se os resultados obtidos se mantiverem recomenda-se a realização de ensaios eléctricos ao transformador.
280215873,SE GONDOMAR,TR 2,LEL 14922,2019-07-02,,,12.0,24.0,12.0,211.0,31.0,40.0,1.0,30.5,65.1,Defeito térmico de elevada temperatura,,,,80.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280215873,SE GONDOMAR,TR 2,LEL 14922,2020-09-02,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,2.0,1.0,1.0,1.0,110.0,1.3,27.9,62.1,Estado normal,0.5,0.8759,42.0,72.0,0.02,3.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2005-10-16,0.05,,2.9,1.7,1.0,1.0,2.0,23.4,1.0,17.2,41.0,,0.5,0.8686,37.8,67.8,0.008,5.2,0.002,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2006-05-17,0.05,,36.1,36.7,1.0,8.2,44.9,136.5,1.19,8.6,42.6,,0.5,0.8687,37.0,45.0,0.008,15.0,0.003,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2007-07-06,0.05,,20.8,75.1,1.0,11.2,92.2,154.9,2.31,11.2,58.0,,0.5,0.8682,35.9,69.7,0.004,13.5,0.003,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2007-11-22,,,30.8,84.6,1.0,11.2,107.1,149.4,2.73,15.3,70.7,,,,,,,,,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2008-04-14,0.05,,18.0,87.1,1.0,10.4,107.0,144.7,2.66,7.8,46.5,,0.5,0.8686,36.7,76.1,0.004,6.7,0.003,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2009-01-26,0.05,,21.1,101.6,1.0,10.9,122.5,146.5,2.99,4.9,39.2,,0.5,0.8686,36.4,65.3,0.007,8.0,0.004,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2009-08-27,,,16.4,113.2,1.0,13.0,152.8,120.3,3.79,7.6,45.3,,,,,,,,,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2010-03-11,0.05,,23.8,141.8,1.0,13.8,176.9,153.2,4.59,9.2,58.4,,0.5,0.8686,34.6,69.1,0.001,3.1,0.004,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2010-11-16,,,19.2,141.4,1.0,13.8,180.4,121.7,4.61,8.3,50.6,,,,,95.0,,10.0,,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2011-05-04,0.05,,16.0,108.0,1.0,34.4,134.0,98.8,3.34,3.6,35.0,,0.5,0.8652,35.9,72.0,0.007,8.1,0.004,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2011-10-14,,,10.3,142.6,1.0,15.9,209.1,104.6,4.45,8.8,48.3,,,,,67.6,,8.4,,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2012-05-11,0.05,,24.6,147.6,1.0,17.4,209.9,115.9,3.95,8.4,51.4,,0.5,0.8653,30.7,79.9,0.002,8.0,0.007,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2013-04-23,0.05,,11.7,151.4,1.0,61.4,250.7,173.4,4.3,3.7,46.4,,0.5,0.8657,34.4,81.4,0.008,7.5,0.006,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2013-10-28,,,10.1,167.6,1.0,22.1,288.4,183.8,4.67,4.8,59.4,,,,,67.8,,6.4,,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2014-05-20,0.05,,14.1,167.1,1.0,20.2,279.0,193.5,4.48,5.2,52.8,,0.5,0.8658,35.2,60.6,0.013,9.0,0.006,,
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2014-10-28,,,13.0,161.0,1.0,22.0,300.0,173.0,4.36,5.1,52.4,Defeito térmico de baixa temperatura,,,,68.0,,10.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2015-03-20,0.05,Papel normal,18.0,176.0,1.0,16.0,348.0,213.0,4.39,3.0,47.7,Defeito térmico de baixa temperatura,0.5,0.8658,36.0,85.0,0.02,6.0,0.006,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2015-12-03,,,14.0,162.0,1.0,13.0,308.0,167.0,4.53,3.7,52.1,Defeito térmico de baixa temperatura,,,,70.0,,8.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2016-06-02,0.05,Papel normal,11.0,165.0,1.0,24.0,309.0,156.0,4.36,6.6,51.4,Defeito térmico de baixa temperatura,0.5,0.8658,38.0,84.0,0.02,8.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2016-12-14,,,19.0,190.0,1.0,13.0,344.0,195.0,4.49,6.3,62.5,Defeito térmico de baixa temperatura,,,,79.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2017-05-23,0.05,Papel normal,19.0,188.0,1.0,21.0,308.0,161.0,4.4,7.9,63.2,Defeito térmico de baixa temperatura,0.5,0.8658,36.0,70.0,0.02,9.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2017-11-20,,,20.0,180.0,1.0,13.0,339.0,165.0,4.07,6.7,60.5,Defeito térmico de baixa temperatura,,,,88.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2018-05-23,0.05,Papel normal,13.0,162.0,1.0,16.0,310.0,116.0,2.78,8.9,56.4,Defeito térmico de baixa temperatura,0.5,0.8658,36.0,65.0,0.02,10.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2018-12-13,,,21.0,191.0,1.0,12.0,345.0,162.0,4.58,6.8,57.5,Defeito térmico de baixa temperatura,,,,92.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2019-06-27,0.05,Papel normal,24.0,192.0,1.0,21.0,343.0,174.0,4.52,4.3,55.0,Defeito térmico de baixa temperatura,0.5,0.8658,37.0,47.0,0.02,8.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280215880,SE SANTA MARTA DE PORTUZELO,TR 1,C 0121 B,2020-06-04,0.05,Papel normal,23.0,191.0,1.0,20.0,341.0,169.0,4.48,4.2,52.7,Defeito térmico de baixa temperatura,0.5,0.8658,37.0,60.0,0.02,9.0,0.006,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,1996-11-28,,,3.0,3.0,50.0,15.0,2.0,92.0,2.6,27.6,70.6,,3.0,0.858,23.4,75.9,0.032,12.2,0.022,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,1997-11-26,0.44,,4.0,4.0,57.0,20.0,2.0,132.0,4.0,28.0,75.0,,3.0,0.86,21.8,92.5,0.04,14.0,0.018,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,1998-11-25,0.54,,4.3,4.6,50.8,20.6,3.7,150.9,4.14,29.1,81.3,,3.5,0.861,21.7,79.2,0.05,15.1,0.018,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,1999-05-04,0.57,,5.3,3.7,52.0,15.4,2.2,99.0,3.11,27.0,74.0,,3.5,0.861,21.1,77.9,0.049,16.5,0.022,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2000-11-22,1.52,,4.3,2.9,25.6,10.8,2.5,139.7,4.06,27.2,79.1,,4.0,0.86,22.4,58.2,0.047,18.7,0.026,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2001-11-27,1.24,,1.6,3.6,24.7,12.8,5.3,92.6,2.63,31.8,90.6,,4.0,0.86,19.0,35.3,0.064,12.3,0.025,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2002-10-23,1.46,,1.0,1.9,19.3,7.3,1.4,64.7,1.52,22.5,59.3,,4.5,0.857,19.8,94.9,0.055,8.4,0.033,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2006-01-03,0.05,,30.8,10.5,1.0,3.1,12.6,358.4,1.46,16.5,81.0,,0.5,0.8703,38.1,75.8,0.001,4.2,0.004,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2007-01-11,0.18,,30.1,75.1,1.0,13.1,84.1,549.5,2.66,5.9,86.7,,0.5,0.8705,35.2,46.8,0.007,7.9,0.003,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2008-01-17,0.05,,10.2,110.2,1.0,12.0,144.0,494.1,3.26,6.1,77.4,,0.5,0.8705,35.4,77.6,0.007,8.7,0.003,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2008-09-03,,,10.8,122.4,1.0,11.2,168.8,454.4,3.74,6.7,74.0,,,,,,,,,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2009-01-20,0.05,,7.2,136.6,1.0,11.0,180.5,459.1,3.43,8.2,84.1,,0.5,0.8703,35.1,96.3,0.007,5.3,0.003,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2010-01-06,0.05,,7.3,160.1,1.0,11.3,230.6,424.0,3.6,8.9,84.4,,0.5,0.8705,27.4,91.5,0.005,5.2,0.004,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2011-01-21,0.05,,8.5,199.4,1.0,13.4,280.0,473.6,3.67,4.2,83.5,,0.5,0.867,35.0,85.1,0.008,5.7,0.004,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2011-05-31,,,10.6,202.8,1.0,12.7,292.0,462.6,3.79,4.9,82.2,,,,,83.8,,6.1,,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2012-02-03,0.11,,18.4,211.7,1.0,18.2,346.4,530.7,3.42,6.8,82.7,,0.5,0.867,32.0,89.4,0.008,3.4,0.005,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2012-10-10,,,8.7,223.0,1.0,18.7,379.2,477.1,3.65,5.6,73.0,,,,,96.0,,5.2,,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2013-01-08,0.06,,5.3,194.8,1.0,13.0,305.2,409.6,2.86,7.7,71.1,,0.5,0.867,35.3,87.3,0.009,9.3,0.006,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2013-09-10,,,3.4,242.3,1.0,21.4,407.3,572.3,3.54,3.3,73.2,,,,,79.7,,5.4,,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2014-02-11,0.07,,9.2,282.4,1.0,22.7,426.3,567.0,2.83,5.0,78.8,,1.0,0.867,37.0,98.0,0.009,4.8,0.004,,
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2014-12-17,,,8.0,256.0,1.0,23.0,459.0,507.0,2.59,1.5,73.8,Defeito térmico de baixa temperatura,,,,94.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2015-01-29,0.06,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,248.0,1.0,15.0,460.0,425.0,2.64,7.3,75.2,Defeito térmico de baixa temperatura,0.5,0.867,35.0,85.0,0.02,3.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses.
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2015-11-18,,,9.0,272.0,1.0,17.0,531.0,481.0,3.24,5.3,83.6,Defeito térmico de baixa temperatura,,,,89.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2016-03-02,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,263.0,1.0,20.0,543.0,451.0,2.85,4.7,80.6,Defeito térmico de baixa temperatura,0.5,0.867,35.0,66.0,0.02,4.0,0.008,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2016-10-20,,,8.0,296.0,1.0,93.0,605.0,467.0,3.01,4.1,78.1,Defeito térmico de baixa temperatura,,,,85.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2017-02-06,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,256.0,1.0,69.0,544.0,378.0,2.32,7.0,80.8,Defeito térmico de baixa temperatura,0.5,0.8671,34.0,95.0,0.02,6.0,0.012,Conforme.,Nova colheita dentro de cerca de 6 meses
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2018-03-19,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,244.0,1.0,72.0,571.0,302.0,2.02,4.7,77.5,Defeito térmico de baixa temperatura,1.0,0.8669,34.0,81.0,0.02,4.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2019-04-04,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,143.0,2.0,43.0,312.0,175.0,1.35,2.1,42.0,Defeito térmico de baixa temperatura,1.0,0.8668,35.0,93.0,0.02,2.0,0.009,Conforme.,Nova colheita dentro de cerca de 6 meses.
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2019-10-29,,,11.0,285.0,1.0,79.0,648.0,304.0,2.71,5.5,74.1,Defeito térmico de baixa temperatura,,,,70.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 3 meses.
280216341,SE FERREIRA DO ALENTEJO,TR 1,19254 C,2020-03-03,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,253.0,1.0,78.0,573.0,288.0,2.22,4.6,70.8,Defeito térmico de baixa temperatura,1.0,0.8668,35.0,65.0,0.02,3.0,0.009,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito.
Nova colheita dentro de cerca de 6 meses."
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,1996-09-09,,,4.0,2.0,1.0,2.0,1.0,211.0,1.4,21.3,62.1,,5.0,0.86,18.3,68.9,0.081,15.8,0.059,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,1997-08-07,,,4.0,2.0,1.0,2.0,8.0,244.0,1.7,17.4,54.2,,5.0,0.861,19.8,68.2,0.105,12.2,0.055,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,1998-11-30,0.05,,5.4,2.3,1.0,2.1,1.0,251.1,1.7,22.6,70.7,,5.0,0.861,19.1,77.1,0.108,8.5,0.048,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2001-10-09,1.7,,4.6,2.6,1.4,1.2,1.0,334.0,2.25,17.0,69.0,,5.0,0.861,19.7,78.0,0.123,9.9,0.061,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2002-09-26,1.85,,5.8,2.7,1.0,1.7,2.2,303.7,2.2,21.6,63.0,,5.5,0.861,17.1,64.4,0.122,12.1,0.064,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2003-07-10,1.0,,9.1,2.0,42.3,2.3,1.0,244.1,1.74,24.1,77.1,,5.5,0.865,16.5,46.7,0.122,11.1,0.073,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2004-08-18,1.61,,5.1,2.4,1.0,2.1,1.0,315.5,2.06,21.0,64.6,,5.5,0.867,15.6,73.1,0.146,10.8,0.074,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2006-04-21,0.05,,10.8,1.4,1.0,1.0,1.0,97.9,1.0,28.5,66.6,,1.0,0.8686,29.9,76.1,0.012,5.7,0.011,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2007-04-27,0.07,,2.4,2.0,1.0,1.0,1.0,80.3,1.16,27.1,56.9,,1.5,0.8687,35.4,84.0,0.001,6.1,0.008,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2008-05-30,0.15,,7.2,2.4,1.2,4.5,1.4,92.9,1.2,29.0,66.3,,1.0,0.8686,31.9,58.2,0.007,3.7,0.009,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2009-05-22,0.05,,4.8,2.3,1.0,6.3,1.5,68.2,1.1,30.4,68.4,,1.0,0.8686,30.6,93.7,0.016,4.3,0.008,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2010-05-04,0.11,,3.7,1.7,1.0,1.0,1.0,99.4,1.51,31.4,69.2,,1.0,0.8687,32.7,73.4,0.002,5.2,0.01,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2011-04-16,0.32,,4929.2,2385.4,7601.5,4529.9,255.2,3629.1,2.29,29.6,64.6,,1.5,0.8653,25.7,43.6,0.016,7.4,0.008,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2013-10-15,0.05,,7.8,3.5,1.0,2.7,1.4,189.7,1.0,26.3,67.3,,0.5,0.8698,39.2,96.9,0.001,2.9,0.004,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2014-04-22,0.05,,3.2,2.2,1.0,1.4,1.0,116.8,1.0,27.2,65.4,,0.5,0.8698,41.2,83.8,0.003,1.4,0.002,,
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2015-02-26,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,3.0,1.0,2.0,1.0,123.0,1.0,28.7,62.0,Estado normal,0.5,0.8699,42.0,89.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2016-04-07,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,2.0,1.0,1.0,2.0,95.0,1.0,27.8,61.3,Estado normal,0.5,0.8699,43.0,98.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2017-02-23,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,6.0,3.0,1.0,1.0,2.0,92.0,1.0,29.2,66.1,Estado normal,0.5,0.8698,41.0,68.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2018-02-08,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,11.0,2.0,1.0,1.0,2.0,111.0,1.0,28.7,66.6,Estado normal,0.5,0.8699,43.0,70.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2019-02-21,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,4.0,1.0,1.0,1.0,77.0,1.0,29.8,69.2,Estado normal,0.5,0.8699,42.0,85.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216343,SE PORTO DE LAGOS,TR 2,LEL 8195,2020-03-13,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,3.0,1.0,1.0,1.0,75.0,1.0,29.5,64.1,Estado normal,0.5,0.8699,43.0,50.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,1996-09-09,,,5.0,4.0,1.0,10.0,2.0,395.0,2.2,12.6,54.4,,5.5,0.863,16.2,78.1,0.093,17.3,0.095,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,1997-08-07,,,7.0,5.0,1.0,12.0,2.0,469.0,3.0,10.7,56.3,,5.5,0.864,16.4,50.8,0.149,16.0,0.092,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,1998-11-30,0.05,,7.4,4.4,1.0,14.8,2.8,440.5,2.71,24.3,96.6,,6.0,0.865,20.8,82.6,0.176,13.6,0.076,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,2001-10-09,4.32,,4.6,4.1,3.7,11.0,1.0,434.0,2.94,18.0,74.0,,6.0,0.865,20.6,82.6,0.172,13.6,0.099,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,2002-09-26,5.81,,8.0,3.4,1.0,4.8,1.4,531.7,3.23,12.6,61.4,,6.0,0.864,14.2,45.1,0.181,23.2,0.108,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,2003-07-10,2.76,,7.6,2.5,1.0,5.4,1.4,265.2,2.01,23.0,77.4,,6.0,0.868,12.5,68.4,0.189,12.0,0.106,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,2004-08-18,1.94,,6.7,3.9,1.0,6.7,1.4,511.8,3.15,12.7,61.2,,6.0,0.871,13.8,83.1,0.194,19.6,0.114,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,2006-04-21,0.05,,5.0,1.3,1.0,1.0,1.0,64.2,1.0,28.9,66.1,,1.0,0.8685,28.6,58.4,0.02,5.3,0.013,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,2007-04-27,0.11,,4.4,2.0,1.7,1.7,1.0,71.4,1.03,25.3,55.7,,1.0,0.8686,31.2,43.7,0.001,5.7,0.012,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,2008-05-30,0.07,,1.0,1.1,1.0,1.0,1.0,37.1,1.0,31.0,69.4,,1.0,0.8686,34.4,73.2,0.005,3.4,0.009,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,2009-05-22,0.07,,1.8,1.4,1.0,1.0,1.0,69.6,1.09,29.5,65.1,,1.0,0.8688,32.3,83.9,0.011,3.9,0.008,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,2010-05-04,0.3,,12.5,3.3,1.0,11.4,2.6,146.0,2.29,28.4,71.0,,1.0,0.8686,30.7,56.1,0.006,6.5,0.008,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,2011-04-16,0.31,,17.9,6.0,1.8,21.1,3.7,104.8,1.34,29.7,67.8,,1.0,0.8652,26.0,84.5,0.029,6.3,0.011,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,2011-06-01,0.31,,16.4,7.6,1.0,32.4,5.3,89.2,1.18,23.4,51.9,,1.0,0.8652,28.3,66.3,0.027,6.4,0.01,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,2012-04-10,0.34,,9.6,4.0,1.0,21.6,4.1,83.6,1.19,27.3,62.4,,1.5,0.8653,29.8,53.5,0.022,9.2,0.01,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,2013-10-15,0.37,,15.8,11.5,1.0,48.8,9.1,128.8,1.39,27.9,70.3,,1.5,0.8652,28.1,51.5,0.023,18.0,0.012,,
280216344,SE PORTO DE LAGOS,EX TR 1,LEL 8193,2014-04-22,0.37,,5.7,4.2,1.0,29.3,5.4,83.2,1.15,27.0,67.8,,1.5,0.8652,26.9,91.9,0.023,3.0,0.016,,
280216344,SE PORTO DE LAGOS,TR 1,LEL 8193,2015-02-26,0.32,Sintomas de degradação avançada do papel antes da substituição do óleo.,8.0,6.0,1.0,33.0,6.0,104.0,1.0,28.2,62.6,Estado normal,1.5,0.8653,28.0,81.0,0.02,4.0,0.015,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280216345,SE CARRASCAL,TR 1,LEL 13335,1996-03-26,,,1.0,2.0,1.0,4.0,2.0,99.0,2.1,29.7,71.3,,4.0,0.862,22.6,80.4,0.086,12.2,0.027,,
280216345,SE CARRASCAL,TR 1,LEL 13335,1997-03-13,,,4.0,2.0,2.0,4.0,2.0,130.0,2.2,24.9,61.4,,4.0,0.861,23.0,54.8,0.067,11.3,0.033,,
280216345,SE CARRASCAL,TR 1,LEL 13335,1998-07-02,7.48,,4.0,3.6,5.7,10.6,2.9,293.2,4.4,25.2,74.6,,4.0,0.861,22.3,37.5,0.087,29.3,0.026,,
280216345,SE CARRASCAL,TR 1,LEL 13335,1999-10-29,6.46,,1.0,2.5,3.5,3.8,2.4,55.0,2.0,25.0,58.0,,4.0,0.862,23.0,83.2,0.08,15.3,0.029,,
280216345,SE CARRASCAL,TR 1,LEL 13335,2001-02-22,5.95,,1.0,1.3,1.0,1.7,1.6,37.1,1.54,24.8,62.3,,4.0,0.862,22.2,87.2,0.073,9.8,0.034,,
280216345,SE CARRASCAL,TR 1,LEL 13335,2002-10-17,6.04,,3.0,1.9,2.4,4.0,1.3,113.9,2.08,27.8,71.0,,4.0,0.86,18.8,51.4,0.077,12.2,0.033,,
280216345,SE CARRASCAL,TR 1,LEL 13335,2003-08-12,5.61,,4.3,2.3,1.4,1.8,1.1,226.6,2.01,21.5,55.7,,4.5,0.865,19.6,40.8,0.097,34.8,0.032,,
280216345,SE CARRASCAL,TR 1,LEL 13335,2006-09-01,0.05,,17.1,2.3,1.0,1.0,4.1,93.4,1.03,23.3,64.4,,0.5,0.8641,31.4,86.9,0.018,6.2,0.002,,
280216345,SE CARRASCAL,TR 1,LEL 13335,2007-08-21,0.05,,47.3,2.9,5.3,3.9,3.6,121.9,1.89,18.4,69.6,,0.5,0.8639,29.8,58.1,0.013,6.4,0.004,,
280216345,SE CARRASCAL,TR 1,LEL 13335,2008-09-09,0.05,,60.4,2.3,4.4,5.4,2.5,127.4,1.89,27.0,69.9,,0.5,0.8643,24.4,63.6,0.028,5.1,0.002,,
280216345,SE CARRASCAL,TR 1,LEL 13335,2009-01-14,0.05,,30.0,1.9,3.7,4.6,2.0,66.2,1.39,32.0,72.5,,0.5,0.8643,26.0,67.7,0.02,3.7,0.002,,
280216345,SE CARRASCAL,TR 1,LEL 13335,2010-12-03,0.05,,18.7,2.4,3.8,7.4,1.9,100.0,2.1,31.1,70.9,,1.0,0.8644,25.5,86.9,0.027,3.8,0.002,,
280216345,SE CARRASCAL,TR 1,LEL 13335,2011-02-11,0.05,,16.3,2.4,3.6,7.7,1.9,97.0,2.08,31.7,69.5,,1.0,0.8609,23.4,97.0,0.029,7.3,0.004,,
280216345,SE CARRASCAL,TR 1,LEL 13335,2012-09-05,0.05,,28.4,2.4,6.6,11.4,2.6,110.6,1.86,26.6,58.2,,1.0,0.8609,22.3,95.5,0.039,9.7,0.024,,
280216345,SE CARRASCAL,TR 1,LEL 13335,2013-08-09,0.08,,13.4,3.1,4.9,13.9,3.0,104.2,1.86,27.8,62.9,,1.0,0.8609,24.4,97.5,0.042,8.9,0.013,,
280216345,SE CARRASCAL,TR 1,LEL 13335,2014-10-09,0.08,Sintomas de degradação avançada do papel antes da substituição do óleo.,10.0,3.0,2.0,13.0,3.0,103.0,1.66,29.1,64.7,Estado normal,1.0,0.8609,20.0,86.0,0.04,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216345,SE CARRASCAL,TR 1,LEL 13335,2015-08-12,0.08,Sintomas de degradação avançada do papel antes da substituição do óleo.,9.0,2.0,1.0,8.0,2.0,93.0,2.08,27.6,62.8,Estado normal,1.0,0.8609,25.0,91.0,0.04,5.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280216345,SE CARRASCAL,TR 1,LEL 13335,2016-08-05,0.07,Sintomas de degradação avançada do papel antes da substituição do óleo.,8.0,3.0,3.0,10.0,3.0,100.0,1.91,27.4,62.2,Estado normal,1.0,0.8609,24.0,85.0,0.04,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
