SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280216345,SE CARRASCAL,TR 1,LEL 13335,2017-09-07,0.12,Sintomas de degradação avançada do papel antes da substituição do óleo.,12.0,3.0,3.0,14.0,3.0,148.0,2.28,28.3,63.7,Estado normal,1.0,0.861,24.0,63.0,0.04,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216345,SE CARRASCAL,TR 1,LEL 13335,2018-09-26,0.11,Sintomas de degradação avançada do papel antes da substituição do óleo.,9.0,11.0,1.0,4.0,2.0,162.0,2.08,27.5,62.4,Estado normal,1.0,0.8609,24.0,94.0,0.04,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216345,SE CARRASCAL,TR 1,LEL 13335,2019-08-09,0.13,Sintomas de degradação avançada do papel antes da substituição do óleo.,10.0,2.0,2.0,3.0,1.0,115.0,1.75,29.3,63.2,Estado normal,1.5,0.861,24.0,70.0,0.05,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216345,SE CARRASCAL,TR 1,LEL 13335,2020-10-21,0.14,Sintomas de degradação avançada do papel antes da substituição do óleo.,18.2,2.4,1.6,1.0,1.0,93.0,1.61,27.6,62.1,Estado normal,1.5,0.8609,23.0,83.0,0.03,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2002-05-13,1.0,,1.0,1.3,1.0,4.5,2.2,101.1,1.92,36.4,112.0,,4.5,0.859,21.7,88.0,0.088,13.9,0.032,,
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2003-04-21,0.94,,3.3,1.4,1.0,1.0,1.0,140.4,1.5,18.6,50.2,,4.0,0.861,19.4,52.1,0.084,12.0,0.034,,
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2004-04-01,1.42,,11.8,1.7,1.0,1.1,1.0,126.5,2.06,27.4,71.3,,4.0,0.863,19.2,70.6,0.096,13.7,0.039,,
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2005-03-02,1.65,,2.4,2.1,1.0,1.0,1.0,142.3,3.06,31.4,74.6,,4.5,0.8651,17.9,84.6,0.096,20.2,0.044,,
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2007-09-05,1.36,,7.8,3.2,1.0,2.9,4.2,79.1,1.42,28.3,65.6,,3.5,0.8655,19.2,31.8,0.104,25.3,0.039,,
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2008-06-03,1.15,,1.4,2.2,2.6,10.9,3.6,63.5,1.64,33.7,75.6,,4.0,0.8654,18.3,45.5,0.12,13.0,0.041,,
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2009-09-30,0.14,,3.6,1.4,1.4,1.0,1.0,49.3,1.2,30.8,66.6,,0.5,0.8733,38.1,97.2,0.008,4.8,0.009,,
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2010-10-29,0.11,,2.0,1.2,1.0,1.0,1.0,30.2,1.21,38.0,82.0,,0.5,0.8732,37.2,84.6,0.004,8.1,0.009,,
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2011-08-11,0.13,,1.5,1.5,1.0,1.1,1.0,46.2,1.25,34.7,70.6,,0.5,0.8699,36.8,64.6,0.003,11.3,0.014,,
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2012-06-22,0.13,,1.0,1.2,2.4,1.5,1.0,31.7,1.07,29.9,61.3,,0.5,0.8699,37.6,90.2,0.001,13.7,0.006,,
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2013-08-12,0.15,,2.4,1.8,2.4,2.4,1.0,34.4,1.25,29.1,61.4,,0.5,0.8699,35.8,29.7,0.005,16.4,0.009,,
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2014-06-11,0.26,,1.2,2.2,1.0,1.0,1.0,123.5,2.17,26.7,60.8,,0.5,0.87,35.4,85.0,0.005,9.1,0.012,,
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2015-04-20,0.24,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,2.0,1.0,1.0,1.0,48.0,2.27,30.3,65.1,Estado normal,0.5,0.8699,36.0,65.0,0.02,9.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2016-04-29,0.26,Sintomas de degradação significativa do papel antes da substituição do óleo.,2.0,1.0,1.0,1.0,1.0,34.0,1.56,29.9,64.8,Estado normal,0.5,0.8699,34.0,95.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2017-03-06,0.33,Sintomas de degradação significativa do papel antes da substituição do óleo.,1.0,3.0,1.0,1.0,1.0,29.0,1.28,29.6,68.5,Estado normal,0.5,0.8699,37.0,79.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2018-06-08,0.28,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,2.0,1.0,1.0,3.0,20.0,1.0,30.0,68.3,Estado normal,0.5,0.8699,36.0,84.0,0.02,7.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2019-05-31,0.22,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,2.0,2.0,3.0,2.0,29.0,1.25,31.9,66.4,Estado normal,0.5,0.8699,38.0,81.0,0.02,7.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216346,SE CRUZ DO CAMPO,TR 2,19272 C,2020-04-08,0.27,Sintomas de degradação significativa do papel antes da substituição do óleo.,4.0,3.0,2.0,4.0,3.0,28.0,1.14,28.4,58.9,Estado normal,0.5,0.8699,36.0,62.0,0.02,5.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2008-04-01,0.05,,6.1,1.8,1.0,1.0,10.2,36.9,1.0,27.1,66.1,,0.5,0.8906,37.7,80.4,0.007,4.0,0.003,,
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2009-11-04,0.05,,11.9,2.6,1.0,1.0,12.6,50.7,1.26,23.2,76.6,,0.5,0.8907,32.1,67.3,0.006,5.9,0.002,,
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2010-12-06,0.05,,12.6,2.4,1.0,1.0,13.0,45.1,1.41,15.5,70.2,,0.5,0.8908,30.6,67.3,0.008,8.3,0.003,,
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2011-11-11,0.05,,26.0,4.1,1.0,6.2,21.4,44.0,1.62,7.5,67.9,,0.5,0.8875,30.5,85.0,0.003,8.2,0.006,,
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2012-03-22,0.05,,32.3,3.0,1.0,4.4,19.8,42.8,1.59,13.4,71.7,,0.5,0.8875,30.4,81.1,0.015,5.0,0.004,,
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2013-02-19,0.05,,34.7,4.1,1.0,2.3,22.6,43.9,1.66,10.4,61.1,,0.5,0.8876,29.3,85.7,0.011,5.3,0.006,,
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2014-03-31,0.05,,85.8,4.8,1.0,3.3,26.2,74.2,1.87,15.2,69.0,,0.5,0.8876,27.0,65.6,0.017,3.7,0.004,,
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2015-05-25,0.05,Papel normal,169.0,3.0,1.0,1.0,21.0,120.0,3.15,16.7,57.3,Descargas parciais,0.5,0.8877,26.0,62.0,0.03,2.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2015-12-11,,,138.0,3.0,1.0,2.0,20.0,145.0,3.24,20.4,63.5,Descargas parciais,,,,91.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2016-07-29,0.05,Papel normal,149.0,3.0,1.0,2.0,16.0,180.0,3.42,20.5,61.3,Descargas parciais,1.0,0.8877,26.0,61.0,0.05,6.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2017-01-04,,,89.0,4.0,1.0,6.0,15.0,163.0,3.32,26.5,73.0,Estado normal,,,,93.0,,8.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2017-08-31,0.05,Papel normal,101.0,3.0,1.0,1.0,10.0,170.0,2.88,23.0,64.0,Descargas parciais,1.0,0.8877,25.0,82.0,0.05,13.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2018-01-15,,,41.0,3.0,1.0,1.0,9.0,149.0,3.04,24.8,64.0,Estado normal,,,,76.0,,8.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2018-09-24,0.05,Papel normal,51.0,11.0,1.0,5.0,8.0,140.0,2.79,24.4,59.7,Estado normal,1.0,0.8877,23.0,86.0,0.06,12.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2019-03-22,0.05,Papel normal,33.0,5.0,1.0,1.0,5.0,110.0,2.87,25.7,62.8,Estado normal,1.0,0.8877,24.0,91.0,0.06,9.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216347,SE CABEDA,TR 2,1 LIT 00790 D,2020-04-07,0.05,Papel normal,23.0,3.0,1.0,2.0,4.0,101.0,2.28,25.3,59.5,Estado normal,1.0,0.8877,24.0,52.0,0.05,10.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216348,SE RANHOLAS,TR 1 (MOVEL),LEL 96458,2006-02-01,0.05,,4.1,4.0,1.0,1.0,8.9,80.9,1.53,30.9,71.5,,0.5,0.8697,36.8,73.8,0.003,5.5,0.001,,
280216348,SE RANHOLAS,TR 1 (MOVEL),LEL 96458,2007-01-09,0.05,,3.0,2.2,1.0,1.0,5.0,52.7,1.23,32.3,70.7,,0.5,0.8698,32.6,88.8,0.007,7.0,0.001,,
280216348,SE RANHOLAS,TR 1 (MOVEL),LEL 96458,2008-01-18,0.05,,4.3,1.9,1.0,1.0,2.7,53.1,1.12,29.0,63.4,,0.5,0.8698,31.8,83.2,0.008,3.9,0.001,,
280216348,SE RANHOLAS,TR 1 (MOVEL),LEL 96458,2009-01-15,0.05,,4.9,1.6,1.0,1.0,1.8,41.0,1.0,30.3,66.6,,0.5,0.8698,31.1,94.4,0.009,4.6,0.002,,
280216348,SE RANHOLAS,TR 1 (MOVEL),LEL 96458,2010-02-24,0.05,,6.2,2.9,1.0,1.0,3.0,47.6,1.12,31.6,72.4,,0.5,0.8698,30.9,76.9,0.01,3.8,0.003,,
280216348,SE RANHOLAS,TR 1 (MOVEL),LEL 96458,2011-02-03,0.05,,17.0,2.1,1.0,1.0,1.8,59.4,1.36,28.3,72.6,,0.5,0.8665,28.8,54.8,0.016,7.4,0.002,,
280216348,SE RANHOLAS,TR 1 (MOVEL),LEL 96458,2012-01-03,0.05,,52.7,2.8,1.0,1.7,2.9,81.6,1.4,24.9,69.0,,0.5,0.8666,26.4,71.5,0.028,8.6,0.002,,
280216348,SE RANHOLAS,TR 1 (MOVEL),LEL 96458,2013-01-18,0.05,,44.2,1.8,1.0,1.0,1.2,66.2,1.24,25.6,56.4,,0.5,0.8666,25.6,69.4,0.027,1.1,0.002,,
280216348,SE RANHOLAS,TR 1 (MOVEL),LEL 96458,2014-03-19,0.05,,19.4,2.4,1.0,1.3,1.7,48.1,1.27,27.8,64.9,,0.5,0.8666,26.5,85.6,0.032,1.7,0.002,,
280216348,SE RANHOLAS,TR 1 (MOVEL),LEL 96458,2015-01-13,0.05,Papel normal,13.0,4.0,1.0,4.0,2.0,72.0,1.4,25.3,56.3,Estado normal,0.5,0.8666,26.0,82.0,0.02,2.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280216348,SE RANHOLAS,TR 1 (MOVEL),LEL 96458,2017-01-18,0.07,Papel normal,7.0,4.0,1.0,1.0,1.0,53.0,1.08,32.8,76.4,Estado normal,1.0,0.8666,25.0,96.0,0.03,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216348,SE RANHOLAS,TR 1 (MOVEL),LEL 96458,2018-01-22,0.08,Papel normal,6.0,2.0,1.0,1.0,1.0,50.0,1.01,28.8,65.0,Estado normal,1.0,0.8666,25.0,84.0,0.03,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216348,SE RANHOLAS,TR 1 (MOVEL),LEL 96458,2019-01-24,0.09,Papel normal,6.0,6.0,1.0,1.0,1.0,47.0,1.07,28.9,65.5,Estado normal,1.0,0.8666,25.0,87.0,0.04,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216348,SE RANHOLAS,TR 1 (MOVEL),LEL 96458,2020-01-15,0.08,Papel normal,4.0,3.0,1.0,1.0,1.0,39.0,1.03,32.2,69.2,Estado normal,1.0,0.8666,26.0,85.0,0.04,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216349,SE LOURES,TR 2,LEL 99777,2006-11-09,0.05,,13.9,8.0,1.0,1.0,1.7,348.1,3.36,23.4,60.3,,0.5,0.8683,33.4,51.1,0.009,8.7,0.001,,
280216349,SE LOURES,TR 2,LEL 99777,2007-08-21,0.05,,5.1,5.6,1.0,1.0,2.1,194.2,3.44,29.2,67.0,,0.5,0.8681,35.1,91.7,0.024,5.4,0.001,,
280216349,SE LOURES,TR 2,LEL 99777,2008-10-03,0.05,,4.4,4.6,1.0,1.0,1.9,178.7,3.56,31.3,71.4,,0.5,0.8684,37.2,85.1,0.011,5.5,0.002,,
280216349,SE LOURES,TR 2,LEL 99777,2009-10-09,0.05,,8.3,5.0,1.0,1.0,1.6,207.2,3.57,29.3,68.6,,0.5,0.8684,36.6,68.8,0.014,6.2,0.001,,
280216349,SE LOURES,TR 2,LEL 99777,2010-10-06,0.05,,9.0,4.7,1.0,1.0,1.6,192.4,3.62,32.0,74.2,,0.5,0.8685,36.0,90.0,0.013,4.0,0.001,,
280216349,SE LOURES,TR 2,LEL 99777,2011-08-19,0.05,,5.8,4.0,1.0,1.0,1.1,160.4,2.76,25.4,57.1,,0.5,0.8651,37.9,57.3,0.015,4.7,0.003,,
280216349,SE LOURES,TR 2,LEL 99777,2012-11-02,0.05,,33.3,74.3,2.1,67.2,210.4,125.3,2.86,4.9,65.5,,0.5,0.8652,31.8,82.9,0.01,3.9,0.002,,
280216349,SE LOURES,TR 2,LEL 99777,2013-06-12,,,41.1,28.8,1.0,8.0,168.5,113.3,2.71,10.4,63.2,,,,,68.8,,3.4,,,
280216349,SE LOURES,TR 2,LEL 99777,2013-10-07,0.05,,110.9,21.3,1.0,8.2,156.8,183.0,3.27,9.4,68.2,,1.0,0.8653,27.4,78.4,0.018,3.6,0.012,,
280216349,SE LOURES,TR 2,LEL 99777,2014-11-04,0.05,Papel normal,127.0,9.0,1.0,8.0,94.0,237.0,3.36,18.6,66.1,Descargas parciais,1.0,0.8653,24.0,97.0,0.04,2.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses.
280216349,SE LOURES,TR 2,LEL 99777,2015-05-11,,,57.0,7.0,1.0,1.0,82.0,155.0,3.91,24.3,62.3,Estado normal,,,,93.0,,2.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216349,SE LOURES,TR 2,LEL 99777,2015-09-04,0.05,Papel normal,87.0,7.0,1.0,3.0,59.0,245.0,4.06,20.8,61.5,Estado normal,1.0,0.8653,25.0,80.0,0.03,5.0,0.01,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280216349,SE LOURES,TR 2,LEL 99777,2016-09-12,0.05,Papel normal,75.0,6.0,1.0,2.0,43.0,216.0,3.28,24.0,66.6,Estado normal,1.0,0.8653,26.0,78.0,0.03,2.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216349,SE LOURES,TR 2,LEL 99777,2017-10-25,0.05,Papel normal,29.0,10.0,1.0,2.0,17.0,144.0,2.13,23.0,56.1,Estado normal,1.0,0.8654,26.0,86.0,0.04,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216349,SE LOURES,TR 2,LEL 99777,2018-09-28,0.05,Papel normal,17.0,12.0,1.0,3.0,16.0,185.0,3.58,25.7,60.3,Estado normal,1.0,0.8653,25.0,59.0,0.04,10.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216349,SE LOURES,TR 2,LEL 99777,2019-11-07,0.05,Papel normal,15.0,8.0,1.0,1.0,10.0,185.0,3.7,27.7,63.1,Estado normal,1.0,0.8653,25.0,93.0,0.04,4.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216350,SE LOURES,TR 1,LEL 99778,2006-11-09,0.05,,7.2,5.8,1.0,1.0,1.3,252.6,1.81,26.9,64.7,,0.5,0.8683,36.6,76.9,0.007,5.0,0.001,,
280216350,SE LOURES,TR 1,LEL 99778,2007-08-21,0.05,,6.3,5.4,1.0,1.0,1.7,225.8,2.59,29.7,68.9,,0.5,0.8685,37.3,76.3,0.008,6.1,0.002,,
280216350,SE LOURES,TR 1,LEL 99778,2008-10-03,0.05,,3.6,4.4,1.0,1.0,1.3,165.6,2.76,31.4,71.7,,0.5,0.8685,38.5,67.2,0.004,6.2,0.001,,
280216350,SE LOURES,TR 1,LEL 99778,2009-10-09,0.05,,9.4,4.7,1.0,1.0,1.2,201.0,2.89,30.6,71.2,,0.5,0.8686,37.6,94.1,0.01,9.1,0.001,,
280216350,SE LOURES,TR 1,LEL 99778,2010-10-06,0.05,,10.6,4.9,1.0,1.0,1.2,215.3,3.01,30.0,69.7,,0.5,0.8686,36.8,95.2,0.013,4.2,0.002,,
280216350,SE LOURES,TR 1,LEL 99778,2011-08-19,0.05,,5.0,2.7,1.0,1.0,1.0,116.0,1.71,20.0,43.7,,0.5,0.8652,31.7,54.4,0.011,5.2,0.003,,
280216350,SE LOURES,TR 1,LEL 99778,2012-11-02,0.05,,6.2,3.6,1.0,1.0,1.4,155.9,2.59,25.9,59.0,,1.0,0.8652,38.0,69.7,0.007,3.6,0.016,,
280216350,SE LOURES,TR 1,LEL 99778,2013-10-07,0.05,,21.6,103.4,1.0,6.2,199.1,140.3,2.56,3.4,65.3,,1.0,0.8653,32.7,98.9,0.004,3.4,0.014,,
280216350,SE LOURES,TR 1,LEL 99778,2014-11-04,0.05,Papel normal,78.0,15.0,1.0,7.0,111.0,147.0,2.5,12.7,65.1,Defeito térmico de baixa temperatura,0.5,0.8653,27.0,88.0,0.02,2.0,0.009,Conforme.,Nova colheita dentro de cerca de 6 meses.
280216350,SE LOURES,TR 1,LEL 99778,2015-05-11,,,62.0,8.0,1.0,2.0,94.0,118.0,3.12,21.4,63.4,Estado normal,,,,86.0,,2.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216350,SE LOURES,TR 1,LEL 99778,2015-09-04,0.05,Papel normal,135.0,8.0,1.0,3.0,68.0,215.0,3.48,18.1,63.1,Descargas parciais,1.0,0.8653,27.0,93.0,0.02,2.0,0.01,Conforme.,"Nova colheita dentro de cerca de 3 meses. Passivação, regeneração ou substituição total do óleo."
280216350,SE LOURES,TR 1,LEL 99778,2016-09-12,0.05,Papel normal,62.0,7.0,1.0,2.0,40.0,290.0,4.15,23.3,66.3,Estado normal,1.0,0.8653,24.0,90.0,0.03,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216350,SE LOURES,TR 1,LEL 99778,2017-10-25,0.05,Papel normal,23.0,11.0,1.0,2.0,17.0,174.0,2.65,22.6,55.7,Estado normal,1.5,0.8653,25.0,94.0,0.04,5.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216350,SE LOURES,TR 1,LEL 99778,2018-09-28,0.05,Papel normal,26.0,11.0,1.0,2.0,14.0,143.0,2.7,25.6,60.1,Estado normal,1.0,0.8654,26.0,85.0,0.04,10.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216350,SE LOURES,TR 1,LEL 99778,2019-11-07,0.05,Papel normal,17.0,6.0,1.0,1.0,7.0,130.0,2.21,28.4,63.5,Estado normal,1.0,0.8654,26.0,93.0,0.03,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2005-08-12,0.05,,1.8,1.8,1.0,1.0,1.0,79.8,1.0,22.1,57.6,,0.5,0.8712,41.4,80.1,0.022,9.4,0.003,,
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2006-01-09,0.05,,2.9,3.7,1.0,1.0,1.0,210.0,1.15,30.0,70.9,,0.5,0.8712,39.6,79.5,0.001,3.2,0.003,,
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2007-01-05,0.05,,5.6,3.7,1.0,1.0,1.5,134.7,1.95,31.8,71.0,,0.5,0.8712,38.8,92.1,0.004,10.4,0.004,,
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2008-01-10,0.05,,3.2,3.1,1.0,1.0,1.3,133.5,2.2,28.8,61.5,,0.5,0.8713,39.4,88.4,0.003,5.6,0.002,,
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2009-01-16,0.05,,3.0,2.6,1.0,1.0,1.0,119.8,2.24,28.7,62.2,,0.5,0.8712,38.4,79.0,0.005,3.4,0.005,,
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2010-01-06,0.05,,5.9,4.2,15.2,3.2,1.3,128.4,2.27,31.0,70.8,,0.5,0.8712,38.3,86.7,0.006,3.2,0.004,,
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2011-02-17,0.05,,26.1,25.1,1.0,3.4,110.4,81.8,1.97,6.8,72.7,,0.5,0.868,32.9,54.8,0.007,7.1,0.013,,
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2012-02-27,0.05,,62.9,7.0,1.0,4.2,70.0,107.5,1.98,16.4,62.9,,0.5,0.8681,29.3,77.6,0.023,5.5,0.008,,
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2013-01-10,0.05,,34.4,2.8,5.8,7.3,30.7,68.5,1.32,23.1,57.4,,0.5,0.8682,26.7,55.8,0.024,0.1,0.012,,
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2014-03-20,0.05,,69.6,5.0,1.0,4.1,21.9,174.8,2.98,22.4,66.2,,1.0,0.8681,24.3,93.6,0.038,2.0,0.005,,
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2015-01-14,0.05,Papel normal,45.0,6.0,1.0,5.0,15.0,266.0,3.55,21.2,55.5,Estado normal,1.0,0.8681,25.0,85.0,0.04,5.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2016-01-08,0.05,Papel normal,18.0,4.0,1.0,1.0,8.0,153.0,3.26,26.2,64.8,Estado normal,1.5,0.8682,22.0,95.0,0.05,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2017-01-20,0.05,Papel normal,17.0,6.0,1.0,1.0,5.0,173.0,2.97,29.1,73.4,Estado normal,1.5,0.8682,25.0,100.0,0.04,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2018-07-12,0.08,Papel normal,13.0,3.0,1.0,1.0,2.0,98.0,1.97,26.1,66.5,Estado normal,1.5,0.8682,21.0,70.0,0.04,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2019-06-18,0.07,Papel normal,10.0,3.0,1.0,1.0,2.0,119.0,2.58,28.5,64.2,Estado normal,1.5,0.8682,25.0,74.0,0.05,7.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216351,SE FIGUEIRINHA,TR 1,LEL 97656,2020-07-08,0.08,Papel normal,11.0,3.0,1.0,1.0,2.0,124.0,2.26,27.4,62.3,Estado normal,1.5,0.8682,23.0,84.0,0.05,7.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216352,SE FIGUEIRINHA,TR 2,LEL 97657,2006-01-09,0.05,,1.0,1.6,1.0,1.0,1.0,86.3,1.0,28.4,68.0,,0.5,0.871,39.8,86.1,0.001,3.3,0.001,,
280216352,SE FIGUEIRINHA,TR 2,LEL 97657,2007-01-05,0.05,,2.6,4.3,1.0,1.0,1.2,212.0,1.48,30.7,69.6,,0.5,0.871,40.4,75.6,0.006,5.9,0.002,,
280216352,SE FIGUEIRINHA,TR 2,LEL 97657,2008-01-10,0.05,,2.7,3.3,1.0,1.0,1.1,166.4,1.98,29.9,64.3,,0.5,0.871,32.3,90.9,0.004,5.5,0.001,,
280216352,SE FIGUEIRINHA,TR 2,LEL 97657,2009-01-16,0.05,,2.6,2.7,1.0,1.0,1.0,146.9,2.02,30.3,65.0,,0.5,0.8709,38.9,86.4,0.004,2.8,0.001,,
280216352,SE FIGUEIRINHA,TR 2,LEL 97657,2010-01-06,0.05,,3.9,3.1,1.0,1.0,1.0,178.2,2.31,32.2,73.6,,0.5,0.871,38.8,71.1,0.004,2.2,0.001,,
280216352,SE FIGUEIRINHA,TR 2,LEL 97657,2011-02-17,0.05,,3.2,3.9,1.0,1.0,4.4,156.3,2.51,30.9,69.0,,0.5,0.8676,41.0,79.3,0.003,2.3,0.001,,
280216352,SE FIGUEIRINHA,TR 2,LEL 97657,2012-02-27,0.05,,36.2,17.3,1.0,1.9,41.7,118.3,2.26,12.4,75.4,,0.5,0.8678,31.5,88.1,0.011,3.2,0.006,,
280216352,SE FIGUEIRINHA,TR 2,LEL 97657,2013-01-10,0.05,,39.5,5.0,1.0,1.6,21.4,101.1,1.76,15.3,60.4,,0.5,0.8678,29.0,74.4,0.026,0.1,0.006,,
280216352,SE FIGUEIRINHA,TR 2,LEL 97657,2014-03-20,0.05,,54.0,3.6,1.0,3.2,16.6,102.5,2.25,21.6,63.0,,0.5,0.8678,28.2,82.9,0.019,2.2,0.006,,
280216352,SE FIGUEIRINHA,TR 2,LEL 97657,2015-01-14,0.05,Papel normal,56.0,5.0,1.0,5.0,13.0,197.0,2.71,20.9,56.1,Estado normal,0.5,0.8678,28.0,85.0,0.03,3.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280216352,SE FIGUEIRINHA,TR 2,LEL 97657,2017-01-20,0.05,Papel normal,23.0,6.0,1.0,1.0,5.0,157.0,2.44,29.6,73.3,Estado normal,1.0,0.8678,27.0,96.0,0.03,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216352,SE FIGUEIRINHA,TR 2,LEL 97657,2018-07-12,0.05,Papel normal,14.0,3.0,1.0,1.0,3.0,100.0,1.84,27.0,68.0,Estado normal,1.0,0.8679,23.0,93.0,0.03,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216352,SE FIGUEIRINHA,TR 2,LEL 97657,2019-06-18,0.05,Papel normal,11.0,3.0,1.0,1.0,3.0,118.0,2.35,28.1,63.4,Estado normal,1.0,0.8679,27.0,92.0,0.03,5.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280216352,SE FIGUEIRINHA,TR 2,LEL 97657,2020-07-08,0.05,Papel normal,13.0,3.0,1.0,1.0,2.0,136.0,2.35,27.6,62.8,Estado normal,1.0,0.8679,25.0,97.0,0.04,5.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217228,SE GAFANHA,TR 2,C 0111 B,2007-01-16,0.05,,23.6,5.8,1.0,1.2,1.0,467.4,1.92,9.7,48.7,,0.5,0.8706,36.4,76.8,0.003,6.7,0.003,,
280217228,SE GAFANHA,TR 2,C 0111 B,2008-03-11,0.05,,24.0,8.2,1.6,1.4,1.0,600.2,3.03,11.1,62.2,,0.5,0.8707,36.8,84.9,0.046,5.0,0.002,,
280217228,SE GAFANHA,TR 2,C 0111 B,2009-04-20,0.05,,23.8,9.2,1.8,1.6,1.0,541.4,3.02,11.0,62.0,,0.5,0.871,37.4,90.8,0.009,5.3,0.003,,
280217228,SE GAFANHA,TR 2,C 0111 B,2010-01-07,0.05,,23.4,10.0,2.4,1.8,1.1,545.1,3.08,8.9,57.1,,1.0,0.8706,36.8,88.4,0.004,4.1,0.003,,
280217228,SE GAFANHA,TR 2,C 0111 B,2011-01-11,0.05,,20.3,12.1,1.8,2.6,2.2,512.3,3.14,8.8,53.7,,1.0,0.8673,36.2,88.9,0.014,7.4,0.002,,
280217228,SE GAFANHA,TR 2,C 0111 B,2012-01-03,0.05,,42.6,15.9,1.0,2.0,1.8,563.0,3.79,4.0,50.6,,1.5,0.8673,36.1,87.4,0.008,6.2,0.004,,
280217228,SE GAFANHA,TR 2,C 0111 B,2013-02-14,0.05,,23.0,16.5,1.0,5.1,2.7,489.6,3.38,3.4,45.2,,1.5,0.8673,39.0,97.4,0.006,3.4,0.004,,
280217228,SE GAFANHA,TR 2,C 0111 B,2014-06-05,0.05,,22.7,21.3,1.0,6.6,3.4,481.6,4.47,2.6,44.3,,1.5,0.8673,37.0,61.5,0.011,11.7,0.002,,
280217228,SE GAFANHA,TR 2,C 0111 B,2016-07-25,0.05,Papel normal,13.0,35.0,1.0,4.0,7.0,331.0,4.99,4.8,47.5,Estado normal,1.5,0.8673,39.0,86.0,0.02,8.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280217228,SE GAFANHA,TR 2,C 0111 B,2017-08-24,0.05,Papel normal,13.0,40.0,1.0,4.0,7.0,315.0,4.19,4.7,48.4,Estado normal,1.5,0.8673,36.0,80.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217228,SE GAFANHA,TR 2,C 0111 B,2018-08-23,0.05,Papel normal,11.0,37.0,1.0,5.0,7.0,234.0,1.13,7.9,54.9,Estado normal,2.0,0.8673,37.0,60.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217228,SE GAFANHA,TR 2,C 0111 B,2019-05-15,0.05,Papel normal,12.0,41.0,1.0,3.0,7.0,246.0,4.49,6.1,48.4,Estado normal,1.5,0.8673,40.0,61.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217228,SE GAFANHA,TR 2,C 0111 B,2020-04-02,0.05,Papel normal,16.0,45.0,1.0,8.0,9.0,302.0,4.31,5.2,53.9,Estado normal,2.0,0.8673,39.0,82.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217229,SE MARINHA GRANDE,TR 1,C 0247 A,2008-04-28,0.2,,10.9,3.4,1.0,1.0,1.0,247.4,1.0,16.3,50.7,,0.5,0.8703,35.1,52.2,0.007,15.4,0.003,,
280217229,SE MARINHA GRANDE,TR 1,C 0247 A,2010-01-29,0.11,,21.2,9.0,1.0,1.0,1.8,655.7,1.29,13.6,64.7,,0.5,0.8702,40.4,68.3,0.001,2.8,0.001,,
280217229,SE MARINHA GRANDE,TR 1,C 0247 A,2011-04-06,0.08,,19.2,9.1,1.0,1.0,1.8,642.2,1.22,14.8,71.3,,0.5,0.8668,38.9,81.3,0.01,4.0,0.002,,
280217229,SE MARINHA GRANDE,TR 1,C 0247 A,2012-04-18,0.07,,20.0,10.7,1.0,1.0,2.4,726.9,1.39,10.7,60.6,,0.5,0.8668,38.6,74.0,0.008,2.9,0.001,,
280217229,SE MARINHA GRANDE,TR 1,C 0247 A,2013-06-17,0.05,,17.0,18.2,1.0,7.8,4.8,880.7,1.69,6.8,52.3,,0.5,0.8668,36.3,52.5,0.012,4.1,0.001,,
280217229,SE MARINHA GRANDE,TR 1,C 0247 A,2014-07-04,0.06,,15.0,15.8,1.0,2.6,4.3,717.3,2.3,10.4,58.6,,0.5,0.8668,38.1,71.6,0.013,6.4,0.002,,
280217229,SE MARINHA GRANDE,TR 1,C 0247 A,2016-03-17,0.07,Papel normal,18.0,17.0,1.0,1.0,7.0,776.0,2.55,6.4,57.9,Estado normal,0.5,0.8669,38.0,83.0,0.02,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280217229,SE MARINHA GRANDE,TR 1,C 0247 A,2017-01-17,0.05,Papel normal,23.0,31.0,1.0,1.0,17.0,1010.0,2.76,7.5,75.5,Estado normal,1.0,0.8668,36.0,81.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217229,SE MARINHA GRANDE,TR 1,C 0247 A,2018-02-22,0.07,Papel normal,12.0,32.0,1.0,1.0,37.0,722.0,3.43,8.0,61.1,Estado normal,0.5,0.8668,38.0,80.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217229,SE MARINHA GRANDE,TR 1,C 0247 A,2019-03-19,0.05,Papel normal,10.0,48.0,1.0,1.0,50.0,704.0,3.02,2.5,59.3,Estado normal,0.5,0.8669,36.0,94.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217229,SE MARINHA GRANDE,TR 1,C 0247 A,2020-05-04,0.05,Papel normal,9.0,54.0,1.0,4.0,67.0,626.0,2.75,3.6,60.0,Estado normal,0.5,0.8668,37.0,80.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2006-09-26,0.05,,26.2,33.6,1.0,6.4,29.8,290.6,2.91,7.2,54.4,,0.5,0.8692,37.7,40.8,0.009,17.7,0.001,,
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2007-01-19,0.05,,26.4,45.2,1.0,7.4,40.0,335.7,3.26,4.1,52.3,,0.5,0.8696,30.7,60.2,0.009,16.8,0.001,,
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2008-11-12,0.05,,10.9,68.3,1.0,6.3,67.7,229.3,4.04,7.9,55.3,,0.5,0.8694,36.8,52.7,0.007,12.1,0.002,,
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2009-07-09,0.05,,7.2,73.6,1.0,8.1,91.1,173.7,4.91,10.9,54.2,,0.5,0.8694,33.5,47.4,0.01,17.9,0.002,,
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2010-02-02,0.05,,16.7,98.7,1.0,8.6,107.8,249.0,5.7,9.1,67.3,,0.5,0.8696,37.7,65.7,0.005,14.2,0.002,,
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2011-01-12,0.05,,13.6,104.4,1.0,9.4,128.7,199.0,6.04,10.7,64.8,,0.5,0.8662,35.4,53.6,0.014,17.0,0.002,,
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2011-08-29,,,12.3,101.2,1.0,8.3,114.8,187.1,5.21,5.0,46.8,,,,,73.4,,11.8,,,
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2012-08-28,0.05,,26.4,119.9,1.0,9.1,141.9,209.0,5.78,2.3,44.6,,0.5,0.8641,31.1,49.4,0.01,6.8,0.002,,
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2013-07-18,0.05,,15.4,142.9,1.0,15.0,184.8,227.7,6.34,2.9,49.7,,0.5,0.8661,37.1,31.0,0.006,19.2,0.002,,
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2014-04-23,,,18.4,78.9,1.0,18.8,221.3,221.7,6.64,3.0,53.5,,,,,72.7,,13.2,,,
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2016-09-20,0.05,Papel normal,14.0,216.0,1.0,14.0,292.0,212.0,7.52,4.8,62.2,Defeito térmico de baixa temperatura,0.5,0.8661,34.0,71.0,0.02,9.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2017-10-30,0.05,Papel normal,12.0,152.0,1.0,13.0,198.0,156.0,4.64,3.9,45.4,Defeito térmico de baixa temperatura,0.5,0.8661,39.0,51.0,0.02,9.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2018-09-28,0.05,Papel normal,12.0,198.0,1.0,18.0,271.0,195.0,6.17,4.3,53.7,Defeito térmico de baixa temperatura,0.5,0.8661,37.0,34.0,0.02,12.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2019-06-04,,,13.0,186.0,1.0,19.0,283.0,172.0,6.25,6.1,56.3,Defeito térmico de baixa temperatura,,,,56.0,,10.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2019-08-27,0.05,Papel normal,18.0,196.0,1.0,18.0,282.0,196.0,6.27,4.1,54.8,Defeito térmico de baixa temperatura,0.5,0.8661,39.0,62.0,0.02,11.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217230,SE OLIVEIRA DE AZEMEIS,TR 1,C 0120 B,2020-08-13,0.05,Papel normal,16.0,188.0,1.0,27.0,304.0,178.0,6.27,4.6,52.0,Defeito térmico de baixa temperatura,0.5,0.8661,38.0,66.0,0.02,7.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2006-09-26,0.05,,34.8,7.7,1.0,1.1,8.1,271.3,1.0,10.3,53.1,,0.5,0.8681,36.4,75.1,0.009,5.2,0.002,,
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2007-01-19,0.05,,32.3,9.6,1.0,1.4,9.4,321.7,1.0,8.6,54.6,,0.5,0.8682,30.8,95.1,0.009,12.0,0.002,,
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2008-11-12,0.05,,7.3,35.8,1.0,6.0,53.0,250.0,1.0,6.9,55.5,,0.5,0.8681,35.3,82.8,0.005,3.6,0.004,,
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2009-07-09,0.05,,7.0,37.6,1.0,6.4,65.4,197.6,1.0,7.8,51.4,,0.5,0.8682,36.0,83.3,0.009,4.9,0.004,,
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2010-02-02,0.05,,8.4,47.6,1.0,6.7,75.3,236.1,1.0,4.8,52.6,,0.5,0.8683,36.4,86.7,0.005,4.9,0.004,,
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2011-01-12,0.05,,7.1,52.1,1.0,7.0,91.0,178.3,1.03,9.3,56.0,,0.5,0.8649,32.7,99.0,0.004,4.1,0.008,,
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2012-08-28,0.05,,20.1,62.3,1.0,6.4,99.8,185.2,1.09,1.9,41.2,,0.5,0.8668,29.3,83.6,0.008,6.9,0.008,,
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2013-07-18,0.05,,6.1,72.0,1.0,9.1,134.2,163.7,1.24,8.1,55.8,,0.5,0.8649,36.3,60.7,0.005,7.5,0.005,,
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2014-04-23,,,10.2,44.7,1.0,9.9,153.0,179.7,1.22,3.2,51.4,,,,,94.0,,3.2,,,
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2016-09-20,0.05,Papel normal,12.0,112.0,1.0,8.0,197.0,162.0,1.54,2.8,54.0,Defeito térmico de baixa temperatura,0.5,0.8649,37.0,79.0,0.02,5.0,0.008,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2017-10-31,0.05,Papel normal,6.0,81.0,1.0,7.0,127.0,113.0,1.0,2.7,36.9,Defeito térmico de baixa temperatura,0.5,0.8649,38.0,90.0,0.02,3.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2018-09-28,0.05,Papel normal,8.0,120.0,1.0,11.0,199.0,159.0,1.54,3.1,50.3,Defeito térmico de baixa temperatura,0.5,0.8648,36.0,78.0,0.02,4.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2019-06-04,,,11.0,117.0,1.0,12.0,215.0,149.0,1.59,3.9,53.5,Defeito térmico de baixa temperatura,,,,56.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2019-08-27,0.05,Papel normal,10.0,114.0,1.0,11.0,206.0,142.0,1.58,3.9,48.8,Defeito térmico de baixa temperatura,0.5,0.8649,37.0,66.0,0.02,4.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217231,SE OLIVEIRA DE AZEMEIS,TR 2,C 0120 E,2020-08-13,0.05,Papel normal,11.0,109.0,1.0,12.0,215.0,137.0,1.6,8.0,52.5,Defeito térmico de baixa temperatura,0.5,0.8648,37.0,73.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217232,SE FANHOES,TR 1,LEL 21692,1997-01-22,0.05,,18.0,4.0,16.0,7.0,3.0,144.0,4.7,21.3,56.4,,,,,,,,,,
280217232,SE FANHOES,TR 1,LEL 21692,1998-01-08,0.05,,10.0,3.0,17.0,4.0,3.0,119.0,4.0,27.0,72.0,,4.0,0.852,18.5,84.5,0.086,12.4,0.02,,
280217232,SE FANHOES,TR 1,LEL 21692,2000-01-27,0.05,,10.0,2.4,15.1,3.4,2.3,164.1,3.84,26.4,72.6,,4.0,0.854,17.9,97.2,0.109,11.4,0.022,,
280217232,SE FANHOES,TR 1,LEL 21692,2001-01-10,0.05,,12.0,2.6,7.3,2.4,1.8,153.0,3.47,25.0,66.0,,4.0,0.853,19.1,74.4,0.097,12.2,0.023,,
280217232,SE FANHOES,TR 1,LEL 21692,2002-01-30,0.05,,9.2,2.8,4.2,3.6,2.0,170.5,3.08,31.9,91.7,,4.5,0.851,17.3,58.8,0.116,13.7,0.022,,
280217232,SE FANHOES,TR 1,LEL 21692,2002-11-14,0.05,,15.8,3.1,4.0,2.4,2.1,217.8,4.26,24.2,72.9,,4.5,0.853,16.7,73.4,0.12,9.4,0.024,,
280217232,SE FANHOES,TR 1,LEL 21692,2004-01-08,0.05,,10.9,2.7,5.6,2.8,1.6,122.8,2.0,25.4,64.2,,4.5,0.857,17.3,44.9,0.101,14.4,0.025,,
280217232,SE FANHOES,TR 1,LEL 21692,2004-08-26,,,,,,,,,,,,,4.5,0.856,17.8,66.6,0.126,11.0,0.031,,
280217232,SE FANHOES,TR 1,LEL 21692,2005-01-07,0.12,,15.0,2.8,5.2,4.9,2.0,169.9,2.89,23.7,67.2,,4.5,0.856,17.7,64.7,0.13,23.4,0.026,,
280217232,SE FANHOES,TR 1,LEL 21692,2007-12-07,0.05,,8.3,1.7,8.4,5.3,1.7,44.3,1.38,30.6,66.9,,3.5,0.8571,17.3,97.4,0.14,7.4,0.022,,
280217232,SE FANHOES,TR 1,LEL 21692,2009-02-25,0.07,,4.4,1.5,7.7,4.2,1.6,28.2,1.39,32.6,68.8,,3.5,0.857,17.6,90.4,0.124,8.3,0.029,,
280217232,SE FANHOES,TR 1,LEL 21692,2010-12-02,0.05,,16.4,3.3,17.9,10.0,2.7,90.7,2.54,31.3,73.1,,4.0,0.857,17.3,84.9,0.147,6.8,0.03,,
280217232,SE FANHOES,TR 1,LEL 21692,2011-05-18,0.05,,14.4,2.4,17.1,11.5,2.4,65.7,2.07,26.4,63.5,,4.0,0.8536,16.8,73.6,0.132,8.9,0.031,,
280217232,SE FANHOES,TR 1,LEL 21692,2012-08-17,0.05,,24.0,3.2,17.9,18.4,3.4,134.6,2.38,23.0,55.9,,4.0,0.8536,16.6,42.2,0.184,11.1,0.04,,
280217232,SE FANHOES,TR 1,LEL 21692,2013-07-15,0.05,,15.1,3.9,21.9,31.5,5.4,127.6,2.71,23.4,62.0,,4.0,0.8536,17.3,77.4,0.172,11.8,0.026,,
280217232,SE FANHOES,TR 1,LEL 21692,2014-09-16,0.05,Papel normal,13.0,5.0,20.0,32.0,6.0,107.0,2.62,26.8,70.1,Estado normal,4.0,0.8536,17.0,43.0,0.13,22.0,0.023,"Valores de tensão interfacial, sedimentos e partículas não adequados. Óleo com alguma degradação.",Nova colheita com periodicidade pré-estabelecida. Substituição total do óleo.
280217232,SE FANHOES,TR 1,LEL 21692,2015-09-03,0.05,Papel normal,10.0,2.0,2.0,2.0,1.0,89.0,1.71,26.1,58.9,Estado normal,0.5,0.8698,32.0,74.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217232,SE FANHOES,TR 1,LEL 21692,2016-09-12,0.05,Papel normal,6.0,4.0,11.0,13.0,4.0,78.0,1.82,27.5,63.3,Estado normal,0.5,0.8698,36.0,71.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217232,SE FANHOES,TR 1,LEL 21692,2017-10-25,0.05,Papel normal,6.0,7.0,8.0,9.0,5.0,48.0,1.22,22.7,48.8,Estado normal,0.5,0.8694,35.0,70.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217232,SE FANHOES,TR 1,LEL 21692,2018-09-28,0.05,Papel normal,7.0,12.0,21.0,20.0,13.0,70.0,1.79,28.3,60.6,Estado normal,0.5,0.8697,36.0,56.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217232,SE FANHOES,TR 1,LEL 21692,2019-08-05,0.05,Papel normal,14.0,5.0,28.0,27.0,11.0,89.0,1.97,28.4,61.0,Estado normal,0.5,0.8698,34.0,78.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217233,SE CABEDA,EX TR 3,4038,1994-12-05,,,374.0,17.0,37.0,76.0,15.0,100.0,1837.0,26641.0,64083.0,,,,,,,,,,
280217233,SE CABEDA,EX TR 3,4038,1996-08-22,,,882.0,18.0,32.0,84.0,16.0,126.0,1.8,24.4,64.2,,4.5,0.863,19.3,35.9,0.216,27.2,0.044,,
280217233,SE CABEDA,EX TR 3,4038,1997-01-28,0.76,,187.0,43.0,36.0,186.0,28.0,79.0,1.4,25.1,58.4,,,,,,,24.7,,,
280217233,SE CABEDA,EX TR 3,4038,1997-06-25,0.71,,49.0,42.0,39.0,234.0,34.0,71.0,1.2,26.9,62.7,,4.5,0.863,18.4,41.8,0.19,26.4,0.041,,
280217233,SE CABEDA,EX TR 3,4038,1997-09-23,,,133.0,33.0,40.0,226.0,35.0,94.0,1.5,26.4,65.1,,4.5,0.861,18.4,46.9,0.209,23.8,0.037,,
280217233,SE CABEDA,EX TR 3,4038,1999-08-04,0.9,,51.0,18.0,30.0,113.0,23.0,103.0,1.51,33.0,86.0,,4.5,0.863,19.1,45.4,0.169,26.9,0.043,,
280217233,SE CABEDA,EX TR 3,4038,2000-10-23,0.72,,369.0,12.9,33.4,83.2,15.3,97.5,1.44,27.0,76.0,,,,,46.4,,20.4,,,
280217233,SE CABEDA,EX TR 3,4038,2010-12-06,0.48,,1183.7,1.3,1.0,1.0,1.0,49.2,1.0,31.3,71.0,,4.0,0.8662,18.1,74.4,0.273,17.0,0.05,,
280217233,SE CABEDA,EX TR 3,4038,2011-05-18,,,263.7,30.3,2.0,125.3,15.4,33.2,1.0,24.8,58.7,,,,,62.0,,17.9,,,
280217233,SE CABEDA,EX TR 3,4038,2011-11-11,1.0,,493.6,2.5,7.2,5.2,1.4,48.1,1.0,30.0,70.4,,4.0,0.8628,17.0,71.8,0.232,19.2,0.047,,
280217233,SE CABEDA,EX TR 3,4038,2012-03-22,0.81,,140.8,2.9,18.1,7.5,1.4,37.1,1.0,29.6,68.4,,4.0,0.8628,16.6,64.4,0.237,17.9,0.057,,
280217233,SE CABEDA,EX TR 3,4038,2013-02-19,1.05,,868.3,9.1,11.4,24.9,3.2,50.2,1.08,30.4,64.1,,4.0,0.8629,17.1,90.7,0.342,8.7,0.049,,
280217233,SE CABEDA,EX TR 3,4038,2013-08-12,,,348.7,15.2,8.3,59.1,8.9,56.8,1.18,27.3,62.6,,,,,52.4,,26.4,,,
280217233,SE CABEDA,EX TR 3,4038,2014-03-31,1.03,,286.9,78.0,14.2,299.5,40.4,47.0,1.13,29.2,70.4,,4.0,0.8628,17.3,44.3,0.264,17.4,0.034,,
280217233,SE CABEDA,EX TR 3,4038,2014-12-04,,,456.0,42.0,15.0,268.0,38.0,51.0,1.01,28.1,63.2,Descargas parciais associadas a defeito térmico de elevada temperatura.,,,,66.0,,14.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217233,SE CABEDA,EX TR 3,4038,2015-05-25,1.0,Sintomas de degradação significativa do papel.,151.0,58.0,24.0,412.0,56.0,44.0,1.59,25.9,58.3,Descargas parciais associadas a defeito térmico de elevada temperatura.,4.0,0.8629,17.0,67.0,0.25,19.0,0.04,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.
280217233,SE CABEDA,EX TR 3,4038,2015-12-11,,,591.0,40.0,20.0,367.0,55.0,58.0,1.56,26.1,65.8,Descargas parciais associadas a defeito térmico de elevada temperatura.,,,,73.0,,15.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280217233,SE CABEDA,EX TR 3,4038,2016-04-29,,,41.0,6.0,1.0,9.0,13.0,99.0,2.28,22.7,62.5,Estado normal,,,,80.0,,6.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217233,SE CABEDA,EX TR 3,4038,2016-07-29,0.98,Sintomas de degradação significativa do papel.,243.0,9.0,17.0,183.0,34.0,35.0,1.18,28.0,61.5,Descargas parciais associadas a defeito térmico de elevada temperatura.,4.0,0.8629,17.0,44.0,0.27,21.0,0.032,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita dentro de cerca de 3 meses. Substituição total do óleo.
280217233,SE CABEDA,EX TR 3,4038,2016-10-11,,,604.0,8.0,17.0,155.0,29.0,52.0,1.15,30.7,71.1,Descargas parciais associadas a defeito térmico de elevada temperatura.,,,,84.0,,19.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280217233,SE CABEDA,EX TR 3,4038,2017-01-04,,,130.0,4.0,12.0,86.0,20.0,45.0,1.07,30.8,72.4,Descargas parciais,,,,73.0,,22.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280217233,SE CABEDA,EX TR 3,4038,2017-08-31,0.98,Sintomas de degradação significativa do papel.,711.0,6.0,10.0,82.0,18.0,65.0,1.51,42.0,96.5,Descargas parciais,4.0,0.8629,17.0,77.0,0.25,21.0,0.035,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita dentro de cerca de 3 meses. Regeneração do óleo.
280217233,SE CABEDA,EX TR 3,4038,2017-11-15,,,94.0,22.0,6.0,50.0,12.0,47.0,1.0,30.9,71.2,Descargas parciais,,,,49.0,,13.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280217233,SE CABEDA,EX TR 3,4038,2018-01-15,0.95,Sintomas de degradação significativa do papel.,81.0,22.0,7.0,88.0,15.0,41.0,1.02,29.9,69.0,Estado normal,4.0,0.8629,17.0,55.0,0.24,14.0,0.06,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280217234,SE LAGOS,TR 1,LEL 101150,2006-11-23,0.05,,7.1,2.9,1.0,1.0,1.0,227.0,1.06,28.8,69.4,,0.5,0.8681,34.6,72.6,0.006,6.7,0.002,,
280217234,SE LAGOS,TR 1,LEL 101150,2007-09-20,0.05,,6.0,2.7,1.0,1.0,1.0,179.8,1.73,26.1,58.6,,0.5,0.8683,40.3,65.4,0.001,5.7,0.008,,
280217234,SE LAGOS,TR 1,LEL 101150,2008-10-09,0.05,,3.4,4.2,1.0,1.0,1.0,176.9,2.3,33.6,75.6,,0.5,0.8683,38.9,81.7,0.006,8.6,0.002,,
280217234,SE LAGOS,TR 1,LEL 101150,2009-09-10,0.05,,5.7,2.7,1.0,1.0,1.0,191.6,2.68,29.3,64.4,,0.5,0.8683,41.1,86.9,0.002,4.3,0.001,,
280217234,SE LAGOS,TR 1,LEL 101150,2010-09-17,0.05,,5.8,3.3,1.0,1.0,1.0,231.1,3.08,32.9,77.4,,0.5,0.8685,35.4,75.4,0.011,4.0,0.001,,
280217234,SE LAGOS,TR 1,LEL 101150,2011-05-31,0.05,,6.2,2.6,1.0,1.0,1.0,126.4,2.79,37.0,76.9,,1.0,0.8649,40.8,69.4,0.011,6.4,0.001,,
280217234,SE LAGOS,TR 1,LEL 101150,2012-10-04,0.05,,3.9,2.9,1.0,1.1,1.0,157.7,2.27,26.8,60.0,,0.5,0.8649,41.8,57.2,0.011,6.5,0.002,,
280217234,SE LAGOS,TR 1,LEL 101150,2013-10-14,0.05,,4.9,3.4,1.0,2.8,1.0,172.4,2.47,27.8,66.5,,0.5,0.8649,39.6,61.5,0.001,6.3,0.001,,
280217234,SE LAGOS,TR 1,LEL 101150,2014-11-13,0.05,Papel normal,2.0,3.0,1.0,2.0,2.0,132.0,1.98,24.8,61.1,Estado normal,0.5,0.8649,36.0,91.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217234,SE LAGOS,TR 1,LEL 101150,2015-10-27,0.05,Papel normal,4.0,3.0,1.0,1.0,2.0,151.0,2.44,28.8,66.5,Estado normal,1.0,0.865,40.0,85.0,0.02,2.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280217234,SE LAGOS,TR 1,LEL 101150,2016-08-25,0.05,Papel normal,2.0,2.0,1.0,1.0,2.0,89.0,1.51,16.7,39.0,Estado normal,1.0,0.865,39.0,96.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217234,SE LAGOS,TR 1,LEL 101150,2017-09-20,0.05,Papel normal,57.0,35.0,1.0,6.0,116.0,152.0,2.22,7.5,60.4,Defeito térmico de baixa temperatura,1.0,0.865,32.0,80.0,0.02,8.0,0.008,Conforme.,Nova colheita dentro de cerca de 2 meses
280217234,SE LAGOS,TR 1,LEL 101150,2017-11-02,,,65.0,35.0,1.0,5.0,96.0,143.0,1.91,6.4,54.1,Defeito térmico de baixa temperatura,,,,81.0,,11.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280217234,SE LAGOS,TR 1,LEL 101150,2018-10-11,0.05,Papel normal,148.0,28.0,1.0,7.0,77.0,303.0,3.35,12.5,65.8,Descargas parciais associadas a defeito térmico de baixa temperatura.,1.0,0.8651,28.0,98.0,0.03,9.0,0.012,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217234,SE LAGOS,TR 1,LEL 101150,2019-06-12,,,50.0,5.0,1.0,4.0,50.0,126.0,2.63,25.0,62.2,Estado normal,,,,99.0,,5.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217234,SE LAGOS,TR 1,LEL 101150,2019-10-16,0.05,Papel normal,84.0,11.0,1.0,7.0,46.0,290.0,3.33,20.2,62.8,Estado normal,1.0,0.8652,27.0,79.0,0.03,6.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217234,SE LAGOS,TR 1,LEL 101150,2020-09-18,0.05,Papel normal,53.0,6.0,1.0,1.0,25.0,210.0,3.03,23.6,60.1,Estado normal,1.0,0.8652,25.0,85.0,0.03,6.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217235,SE ESTREMOZ,TR 2,LEL 3724,1996-04-09,,,4.0,2.0,1.0,18.0,17.0,163.0,1.5,27.0,72.2,,,,,,,7.1,,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,1997-03-21,0.26,,14.0,12.0,1.0,23.0,20.0,490.0,2.7,12.0,64.3,,3.0,0.853,18.8,68.4,0.129,11.8,0.146,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,1998-08-21,0.47,,16.5,51.9,1.0,64.5,42.4,800.0,4.5,8.3,68.5,,,,,,,22.3,,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,2000-02-17,0.57,,9.0,37.0,1.2,59.0,48.0,642.0,4.35,13.0,65.0,,3.5,0.855,17.1,72.3,0.195,9.1,0.138,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,2001-02-09,0.57,,8.4,15.2,1.0,24.9,21.1,280.9,1.93,7.0,34.1,,,,,83.9,,7.7,,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,2002-04-05,0.6,,10.6,35.4,1.0,55.9,43.8,810.7,5.3,18.5,101.0,,4.0,0.851,16.8,74.8,0.246,12.3,0.122,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,2003-01-23,0.05,,23.4,54.5,1.0,57.0,43.3,815.1,4.7,5.4,67.8,,4.0,0.852,15.3,55.0,0.257,14.3,0.136,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,2004-03-02,0.96,,27.6,39.9,1.0,37.8,31.1,957.3,4.46,4.2,73.5,,4.0,0.857,17.4,67.6,0.255,17.3,0.133,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,2007-01-08,0.71,,30.7,9.7,1.0,10.2,8.8,770.7,4.82,17.1,81.3,,3.5,0.8584,13.8,74.6,0.291,11.4,0.116,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,2008-03-27,0.4,,11.6,2.4,1.3,4.0,3.2,313.7,2.38,12.0,42.2,,3.5,0.8585,14.2,36.6,0.325,29.1,0.109,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,2009-02-10,0.05,,2.7,1.8,1.0,1.3,1.0,30.2,1.0,14.8,37.3,,0.5,0.8727,33.9,94.1,0.008,4.7,0.024,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,2010-06-23,0.06,,14.0,6.7,1.0,5.2,9.3,160.0,2.02,12.3,61.7,,0.5,0.8729,28.9,98.4,0.014,5.6,0.03,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,2011-04-19,0.06,,29.6,7.9,1.3,4.8,14.1,186.6,1.58,17.6,79.6,,1.0,0.8694,27.1,86.6,0.021,4.2,0.023,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,2012-01-31,0.09,,19.9,4.9,1.0,2.9,10.2,124.4,1.0,7.7,39.4,,1.0,0.8694,26.6,91.4,0.021,3.7,0.022,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,2013-01-11,0.05,,50.3,5.3,1.0,2.9,10.7,197.8,1.54,11.4,58.0,,1.0,0.8694,24.9,46.8,0.029,13.4,0.017,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,2014-02-04,0.08,,61.9,9.7,1.0,6.8,16.2,300.2,1.99,13.6,66.1,,1.0,0.8694,22.4,98.6,0.033,1.7,0.024,,
280217235,SE ESTREMOZ,TR 2,LEL 3724,2015-01-28,0.08,Sintomas de degradação ligeira do papel antes da substituição do óleo.,57.0,4.0,1.0,8.0,12.0,311.0,1.66,12.5,61.3,Estado normal,1.0,0.8695,25.0,94.0,0.04,6.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217235,SE ESTREMOZ,TR 2,LEL 3724,2016-03-03,0.08,Sintomas de degradação significativa do papel antes da substituição do óleo.,62.0,5.0,1.0,3.0,10.0,301.0,2.41,14.0,62.0,Estado normal,1.5,0.8695,21.0,82.0,0.05,4.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217235,SE ESTREMOZ,TR 2,LEL 3724,2017-02-09,0.12,Sintomas de degradação ligeira do papel antes da substituição do óleo.,71.0,6.0,1.0,3.0,7.0,345.0,2.21,16.1,68.8,Estado normal,1.5,0.8696,22.0,99.0,0.05,3.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217235,SE ESTREMOZ,TR 2,LEL 3724,2018-03-15,0.09,Sintomas de degradação ligeira do papel antes da substituição do óleo.,58.0,4.0,1.0,3.0,6.0,311.0,2.0,16.2,64.7,Estado normal,1.5,0.8696,21.0,52.0,0.05,5.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217235,SE ESTREMOZ,TR 2,LEL 3724,2019-04-01,0.09,Sintomas de degradação ligeira do papel antes da substituição do óleo.,55.0,4.0,2.0,4.0,4.0,305.0,2.17,18.0,61.8,Estado normal,1.5,0.8696,21.0,78.0,0.06,5.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217235,SE ESTREMOZ,TR 2,LEL 3724,2020-05-29,0.09,Sintomas de degradação ligeira do papel antes da substituição do óleo.,35.0,3.0,2.0,3.0,2.0,245.0,1.57,18.6,56.4,Estado normal,1.5,0.8696,23.0,97.0,0.07,7.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2006-11-22,0.05,,23.6,6.1,1.0,1.0,5.5,64.1,1.0,15.9,49.9,,0.5,0.875,36.2,60.8,0.009,10.0,0.004,,
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2007-06-28,0.05,,70.7,31.4,1.0,5.4,48.2,163.4,1.39,13.7,69.4,,0.5,0.8748,34.1,68.2,0.001,9.3,0.004,,
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2008-05-30,0.05,,21.5,53.0,1.0,7.3,88.2,167.6,2.0,7.9,50.7,,0.5,0.8751,34.4,51.0,0.012,10.7,0.005,,
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2009-03-04,0.05,,24.0,70.4,1.0,7.5,106.4,171.7,2.8,7.0,54.4,,0.5,0.8752,34.0,76.4,0.001,7.8,0.004,,
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2010-02-24,0.05,,23.8,86.8,1.0,7.8,131.7,170.4,3.49,6.0,54.6,,0.5,0.8751,33.8,73.3,0.007,11.0,0.006,,
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2011-03-03,0.05,,24.6,87.4,1.0,7.3,137.3,148.0,3.21,7.8,55.7,,0.5,0.8718,31.2,45.5,0.001,12.4,0.008,,
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2011-09-30,,,19.1,97.0,1.0,8.7,166.5,134.4,3.34,4.3,46.3,,,,,35.1,,16.9,,,
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2012-03-22,0.05,,18.7,101.6,1.6,9.7,180.2,139.1,3.22,7.6,55.0,,0.5,0.8718,32.1,84.0,0.009,5.7,0.009,,
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2012-09-14,,,28.8,96.6,1.0,7.2,154.4,129.8,3.19,4.7,47.9,,,,,60.9,,9.5,,,
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2013-02-26,0.05,,30.8,114.4,1.0,18.7,200.4,138.7,3.41,3.0,46.2,,0.5,0.8718,35.5,71.5,0.004,5.3,0.008,,
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2014-03-24,0.05,,23.9,118.6,1.0,12.1,225.6,117.4,3.19,4.2,46.8,,0.5,0.8718,35.0,60.1,0.002,3.1,0.008,,
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2014-10-22,,,21.0,145.0,1.0,10.0,232.0,133.0,3.34,2.6,43.9,Defeito térmico de baixa temperatura,,,,52.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2015-01-21,0.05,Papel normal,17.0,114.0,1.0,9.0,232.0,132.0,3.27,5.1,47.0,Defeito térmico de baixa temperatura,0.5,0.8718,27.0,73.0,0.02,8.0,0.01,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2015-11-19,,,25.0,145.0,1.0,13.0,278.0,135.0,3.82,8.9,68.6,Defeito térmico de baixa temperatura,,,,82.0,,7.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2016-02-18,0.05,Papel normal,21.0,141.0,1.0,9.0,280.0,133.0,3.87,2.7,47.6,Defeito térmico de baixa temperatura,0.5,0.8718,29.0,72.0,0.02,8.0,0.01,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2017-02-14,0.05,Papel normal,18.0,141.0,1.0,9.0,263.0,120.0,3.27,8.9,60.3,Defeito térmico de baixa temperatura,0.5,0.8718,33.0,62.0,0.02,8.0,0.013,Conforme.,Nova colheita dentro de cerca de 6 meses
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2018-05-10,0.05,Papel normal,7.0,135.0,1.0,10.0,281.0,93.0,2.37,7.0,61.8,Defeito térmico de baixa temperatura,0.5,0.8718,36.0,66.0,0.02,7.0,0.012,Conforme.,Nova colheita dentro de cerca de 6 meses
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2019-03-21,0.05,Papel normal,14.0,146.0,1.0,7.0,284.0,108.0,3.37,6.4,52.2,Defeito térmico de baixa temperatura,0.5,0.8718,36.0,98.0,0.02,7.0,0.013,Conforme.,Nova colheita dentro de cerca de 6 meses.
