SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280217542,SE PALMILHEIRA,TR 1,C 0121 C,2020-03-17,0.05,Papel normal,13.0,149.0,1.0,13.0,275.0,113.0,3.2,6.1,50.0,Defeito térmico de baixa temperatura,0.5,0.8718,36.0,88.0,0.02,6.0,0.012,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2005-09-13,0.05,,4.6,1.2,1.0,1.0,1.0,25.6,1.0,23.6,61.6,,0.5,0.8685,39.1,70.4,0.008,8.0,0.003,,
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2006-06-22,0.05,,45.0,12.0,1.0,2.1,12.3,186.9,1.0,6.0,42.1,,0.5,0.8687,37.3,82.5,0.001,11.7,0.002,,
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2007-06-27,0.05,,25.4,45.2,1.0,10.7,70.0,211.2,1.4,6.4,54.0,,0.5,0.8681,33.6,47.8,0.002,9.6,0.004,,
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2008-04-11,0.05,,18.1,48.7,1.0,9.8,77.6,178.7,1.3,8.1,57.0,,0.5,0.8686,37.5,92.1,0.006,11.1,0.006,,
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2009-10-13,0.05,,13.8,74.0,1.0,12.9,131.6,152.6,1.87,16.9,77.6,,0.5,0.8685,36.7,67.7,0.003,6.7,0.005,,
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2010-07-13,0.05,,19.9,99.6,1.0,15.3,170.0,203.7,2.21,8.0,69.5,,0.5,0.8686,34.6,78.2,0.01,8.7,0.006,,
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2011-01-04,0.05,,24.1,103.0,1.0,14.9,167.6,209.0,1.82,5.2,64.4,,0.5,0.8651,35.0,88.6,0.006,7.2,0.006,,
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2012-06-28,0.05,,17.6,94.6,1.0,12.8,158.4,163.5,1.68,3.0,48.4,,0.5,0.8651,30.8,57.2,0.006,8.7,0.005,,
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2013-06-28,0.05,,20.0,135.2,1.0,21.2,244.4,201.3,2.08,5.6,60.1,,0.5,0.8651,36.8,88.1,0.01,7.8,0.006,,
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2013-12-13,,,22.6,145.4,1.0,22.8,246.2,179.6,1.82,7.1,66.3,,,,,71.4,,4.4,,,
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2014-06-26,0.05,,22.6,137.4,1.0,23.0,264.2,179.2,2.08,4.3,60.9,,0.5,0.8651,32.7,77.6,0.019,7.9,0.006,,
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2014-11-29,,,27.0,141.0,1.0,23.0,278.0,193.0,1.5,3.7,1.0,Defeito térmico de baixa temperatura,,,,73.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2015-05-05,0.05,Papel normal,25.0,152.0,1.0,18.0,282.0,204.0,2.41,2.9,63.9,Defeito térmico de baixa temperatura,2.5,0.8652,32.0,91.0,0.02,5.0,0.006,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2015-11-26,,,16.0,144.0,1.0,19.0,290.0,175.0,2.08,4.3,61.9,Defeito térmico de baixa temperatura,,,,83.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2016-06-23,0.05,Papel normal,14.0,153.0,1.0,2.0,302.0,190.0,2.15,3.4,59.1,Defeito térmico de baixa temperatura,0.5,0.8651,36.0,100.0,0.02,7.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2016-12-13,,,15.0,167.0,1.0,18.0,334.0,195.0,2.1,6.2,72.1,Defeito térmico de baixa temperatura,,,,63.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2017-05-26,0.05,Papel normal,14.0,141.0,1.0,14.0,255.0,151.0,1.79,5.5,62.5,Defeito térmico de baixa temperatura,0.5,0.8663,38.0,87.0,0.02,7.0,0.623,Conforme.,Nova colheita dentro de cerca de 6 meses
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2017-11-28,,,13.0,160.0,1.0,18.0,340.0,161.0,2.01,6.3,65.6,Defeito térmico de baixa temperatura,,,,95.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2018-05-15,0.05,Papel normal,9.0,142.0,1.0,18.0,306.0,115.0,1.52,9.2,63.8,Defeito térmico de baixa temperatura,0.5,0.8651,37.0,72.0,0.02,8.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2018-12-13,,,13.0,166.0,1.0,18.0,335.0,153.0,2.18,8.3,66.0,Defeito térmico de baixa temperatura,,,,80.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2019-04-12,0.05,Papel normal,23.0,176.0,1.0,27.0,321.0,188.0,2.23,4.6,67.8,Defeito térmico de baixa temperatura,0.5,0.8652,36.0,93.0,0.02,6.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217543,SE ENTRE-OS-RIOS,TR 2,C 0121 A,2020-07-24,0.05,Papel normal,20.0,168.0,1.0,23.0,313.0,174.0,2.35,4.3,63.7,Defeito térmico de baixa temperatura,0.5,0.8651,36.0,68.0,0.02,8.0,0.006,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280217544,SE VALONGO,TR 1,C 0178 A,2006-12-06,0.05,,6.9,1.0,1.0,1.0,1.0,20.6,1.0,18.6,51.2,,0.5,0.876,37.0,86.1,0.009,5.1,0.004,,
280217544,SE VALONGO,TR 1,C 0178 A,2007-06-11,0.05,,30.1,5.5,1.0,1.7,6.8,195.3,1.0,7.9,46.9,,0.5,0.8756,36.5,67.2,0.006,8.4,0.01,,
280217544,SE VALONGO,TR 1,C 0178 A,2008-09-23,0.05,,19.2,23.6,1.0,5.1,39.9,241.8,1.08,8.8,51.3,,0.5,0.8759,35.6,89.5,0.001,4.0,0.007,,
280217544,SE VALONGO,TR 1,C 0178 A,2009-08-12,0.05,,11.4,33.2,1.0,20.7,59.9,223.0,1.14,5.4,40.7,,0.5,0.8759,36.7,90.7,0.008,3.9,0.007,,
280217544,SE VALONGO,TR 1,C 0178 A,2010-02-23,0.05,,16.4,39.6,1.0,5.9,72.6,232.1,1.02,8.4,52.8,,0.5,0.876,36.0,84.7,0.002,2.3,0.009,,
280217544,SE VALONGO,TR 1,C 0178 A,2011-03-04,0.05,,12.1,45.8,1.0,6.1,87.7,197.2,1.07,9.9,55.4,,0.5,0.8726,35.5,83.5,0.001,3.3,0.008,,
280217544,SE VALONGO,TR 1,C 0178 A,2012-07-19,0.05,,14.3,53.6,1.0,7.2,109.4,170.6,1.04,3.7,34.4,,0.5,0.8726,34.4,84.7,0.003,4.5,0.009,,
280217544,SE VALONGO,TR 1,C 0178 A,2013-07-16,0.05,,12.2,70.6,2.2,9.0,145.8,200.7,1.25,3.3,40.7,,0.5,0.8726,34.7,88.1,0.006,6.0,0.01,,
280217544,SE VALONGO,TR 1,C 0178 A,2014-08-13,0.05,,16.7,82.4,1.0,9.4,177.4,182.0,1.23,3.2,40.8,,0.5,0.8726,31.9,93.4,0.01,4.9,0.009,,
280217544,SE VALONGO,TR 1,C 0178 A,2015-02-20,,,15.0,94.0,1.0,15.0,199.0,214.0,1.0,3.8,42.6,Defeito térmico de baixa temperatura,,,,74.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217544,SE VALONGO,TR 1,C 0178 A,2015-06-03,0.05,Papel normal,16.0,82.0,1.0,7.0,187.0,168.0,1.36,3.7,44.1,Defeito térmico de baixa temperatura,0.5,0.8726,38.0,49.0,0.02,13.0,0.013,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280217544,SE VALONGO,TR 1,C 0178 A,2016-07-07,0.05,Papel normal,11.0,95.0,1.0,12.0,228.0,146.0,1.35,6.3,45.6,Defeito térmico de baixa temperatura,0.5,0.8726,36.0,83.0,0.02,5.0,0.01,Conforme.,Nova colheita dentro de cerca de 6 meses
280217544,SE VALONGO,TR 1,C 0178 A,2017-01-11,,,11.0,110.0,1.0,10.0,246.0,179.0,1.23,6.7,53.9,Defeito térmico de baixa temperatura,,,,76.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280217544,SE VALONGO,TR 1,C 0178 A,2017-06-27,0.05,Papel normal,7.0,106.0,1.0,8.0,234.0,126.0,1.21,7.6,47.1,Defeito térmico de baixa temperatura,0.5,0.8726,38.0,66.0,0.02,3.0,0.012,Conforme.,Nova colheita dentro de cerca de 6 meses
280217544,SE VALONGO,TR 1,C 0178 A,2017-11-23,,,10.0,114.0,1.0,30.0,265.0,161.0,1.2,6.6,54.4,Defeito térmico de baixa temperatura,,,,79.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280217544,SE VALONGO,TR 1,C 0178 A,2018-07-02,0.05,Papel normal,8.0,105.0,1.0,9.0,250.0,115.0,1.0,8.4,54.3,Defeito térmico de baixa temperatura,0.5,0.8725,38.0,53.0,0.02,9.0,0.015,Conforme.,Nova colheita dentro de cerca de 6 meses
280217544,SE VALONGO,TR 1,C 0178 A,2018-11-20,,,9.0,122.0,1.0,32.0,275.0,150.0,1.29,8.2,54.4,Defeito térmico de baixa temperatura,,,,92.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217544,SE VALONGO,TR 1,C 0178 A,2019-05-28,0.05,Papel normal,14.0,128.0,1.0,14.0,277.0,166.0,1.28,3.5,49.9,Defeito térmico de baixa temperatura,0.5,0.8726,38.0,61.0,0.02,3.0,0.012,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217544,SE VALONGO,TR 1,C 0178 A,2020-08-05,0.05,Papel normal,15.0,133.0,1.0,13.0,295.0,164.0,1.37,5.1,53.7,Defeito térmico de baixa temperatura,0.5,0.8726,37.0,84.0,0.02,4.0,0.011,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217545,SE VALONGO,TR 2,C 0121 D,2006-11-22,0.05,,25.4,25.3,1.0,2.1,8.1,79.8,1.0,12.4,47.4,,0.5,0.8755,37.8,69.1,0.003,4.9,0.002,,
280217545,SE VALONGO,TR 2,C 0121 D,2007-06-11,0.05,,36.1,29.4,1.0,3.1,16.3,150.1,1.0,6.9,44.9,,0.5,0.8756,37.2,61.9,0.006,10.0,0.002,,
280217545,SE VALONGO,TR 2,C 0121 D,2008-09-23,0.05,,31.8,44.4,1.0,6.3,43.4,156.7,1.19,8.0,51.7,,0.5,0.8756,37.0,72.7,0.008,10.8,0.003,,
280217545,SE VALONGO,TR 2,C 0121 D,2009-08-12,0.05,,22.4,49.6,1.0,7.2,55.9,134.6,1.29,6.0,43.4,,0.5,0.8756,35.5,85.8,0.007,6.2,0.004,,
280217545,SE VALONGO,TR 2,C 0121 D,2010-02-23,0.05,,27.4,58.4,1.0,7.3,67.7,143.2,1.29,7.6,52.6,,0.5,0.8577,36.5,86.4,0.004,3.1,0.004,,
280217545,SE VALONGO,TR 2,C 0121 D,2011-03-04,0.05,,19.9,55.4,1.0,6.1,67.9,113.6,1.21,5.4,42.7,,0.5,0.8723,35.6,85.4,0.001,5.0,0.004,,
280217545,SE VALONGO,TR 2,C 0121 D,2012-07-19,0.05,,16.2,70.1,1.0,8.6,102.8,101.8,1.44,7.9,46.8,,0.5,0.8723,34.5,72.6,0.002,6.1,0.006,,
280217545,SE VALONGO,TR 2,C 0121 D,2013-07-16,0.05,,10.9,78.1,1.0,9.0,120.7,97.8,1.64,6.6,44.2,,0.5,0.8723,33.4,73.1,0.005,7.0,0.005,,
280217545,SE VALONGO,TR 2,C 0121 D,2014-08-13,0.05,,16.8,90.1,1.0,9.7,144.6,96.5,1.64,4.2,41.4,,0.5,0.8723,30.4,86.7,0.01,6.1,0.004,,
280217545,SE VALONGO,TR 2,C 0121 D,2015-02-20,,,18.0,106.0,1.0,6.0,162.0,132.0,1.15,2.4,40.1,Defeito térmico de baixa temperatura,,,,80.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217545,SE VALONGO,TR 2,C 0121 D,2015-06-03,0.05,Papel normal,17.0,91.0,1.0,6.0,152.0,98.0,1.9,3.6,44.2,Defeito térmico de baixa temperatura,0.5,0.8723,37.0,83.0,0.02,6.0,0.006,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280217545,SE VALONGO,TR 2,C 0121 D,2016-07-07,0.05,Papel normal,14.0,103.0,1.0,8.0,183.0,92.0,1.86,5.3,44.8,Defeito térmico de baixa temperatura,0.5,0.8723,37.0,97.0,0.02,6.0,0.009,Conforme.,Nova colheita dentro de cerca de 6 meses
280217545,SE VALONGO,TR 2,C 0121 D,2017-01-11,,,14.0,121.0,1.0,8.0,204.0,110.0,1.83,6.5,55.3,Defeito térmico de baixa temperatura,,,,80.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280217545,SE VALONGO,TR 2,C 0121 D,2017-06-27,0.05,Papel normal,8.0,113.0,1.0,7.0,193.0,72.0,1.81,7.9,46.4,Defeito térmico de baixa temperatura,0.5,0.8723,37.0,59.0,0.02,11.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses
280217545,SE VALONGO,TR 2,C 0121 D,2017-11-23,,,10.0,119.0,1.0,10.0,214.0,98.0,1.72,6.1,52.8,Defeito térmico de baixa temperatura,,,,81.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280217545,SE VALONGO,TR 2,C 0121 D,2018-07-02,0.05,Papel normal,7.0,112.0,1.0,8.0,208.0,65.0,1.32,8.8,54.2,Defeito térmico de baixa temperatura,0.5,0.8723,38.0,87.0,0.02,5.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses
280217545,SE VALONGO,TR 2,C 0121 D,2018-11-20,,,10.0,133.0,1.0,13.0,228.0,104.0,2.02,5.5,51.7,Defeito térmico de elevada temperatura,,,,89.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217545,SE VALONGO,TR 2,C 0121 D,2019-05-28,0.05,Papel normal,14.0,135.0,1.0,12.0,229.0,102.0,1.97,3.7,48.5,Defeito térmico de baixa temperatura,0.5,0.8733,39.0,74.0,0.02,5.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217545,SE VALONGO,TR 2,C 0121 D,2020-08-05,0.05,Papel normal,14.0,133.0,1.0,12.0,240.0,92.0,2.0,7.4,53.5,Defeito térmico de baixa temperatura,0.5,0.8723,36.0,87.0,0.02,5.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217546,SE ANAIA,TR 2,C 0173 A,2007-01-03,0.05,,13.4,1.7,1.0,1.0,1.0,150.2,1.0,17.8,53.6,,0.5,0.8764,41.0,76.0,0.006,10.5,0.004,,
280217546,SE ANAIA,TR 2,C 0173 A,2008-01-11,0.05,,28.3,6.1,1.0,1.0,3.5,487.7,1.0,9.0,48.8,,0.5,0.8765,38.7,86.8,0.004,4.8,0.004,,
280217546,SE ANAIA,TR 2,C 0173 A,2009-01-13,0.05,,15.6,10.7,1.0,2.0,6.9,456.4,1.0,12.3,55.4,,0.5,0.8763,34.8,91.5,0.005,3.7,0.002,,
280217546,SE ANAIA,TR 2,C 0173 A,2010-01-05,0.05,,9.8,21.6,1.0,1.8,23.3,449.3,1.02,11.4,63.4,,0.5,0.8764,36.6,83.3,0.005,2.4,0.004,,
280217546,SE ANAIA,TR 2,C 0173 A,2011-01-06,0.05,,7.6,34.2,1.0,2.5,44.4,504.8,1.12,8.5,58.4,,0.5,0.873,37.9,71.8,0.008,6.8,0.003,,
280217546,SE ANAIA,TR 2,C 0173 A,2012-02-15,0.05,,5.7,41.4,1.0,3.3,68.6,433.4,1.02,7.8,56.1,,0.5,0.873,36.1,88.8,0.012,9.7,0.004,,
280217546,SE ANAIA,TR 2,C 0173 A,2013-01-07,0.05,,1.4,45.4,1.0,2.5,68.5,423.3,1.0,3.2,45.6,,0.5,0.873,39.4,75.7,0.004,3.6,0.006,,
280217546,SE ANAIA,TR 2,C 0173 A,2014-01-16,0.05,,6.3,67.7,1.0,5.3,112.3,505.0,1.05,3.7,54.8,,0.5,0.873,36.9,75.6,0.007,3.0,0.004,,
280217546,SE ANAIA,TR 2,C 0173 A,2015-01-13,0.05,Papel normal,11.0,71.0,1.0,6.0,132.0,488.0,1.29,3.1,46.5,Defeito térmico de baixa temperatura,0.5,0.873,40.0,37.0,0.02,18.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280217546,SE ANAIA,TR 2,C 0173 A,2016-01-11,0.05,Papel normal,14.0,74.0,1.0,3.0,158.0,394.0,1.16,3.2,52.5,Defeito térmico de baixa temperatura,0.5,0.873,40.0,68.0,0.02,8.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses
280217546,SE ANAIA,TR 2,C 0173 A,2017-01-04,0.05,Papel normal,10.0,89.0,1.0,4.0,182.0,440.0,1.1,3.9,55.5,Defeito térmico de baixa temperatura,0.5,0.873,39.0,92.0,0.02,3.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses
280217546,SE ANAIA,TR 2,C 0173 A,2018-06-08,0.05,Papel normal,10.0,87.0,1.0,4.0,185.0,288.0,1.0,6.1,56.3,Defeito térmico de baixa temperatura,0.5,0.873,39.0,95.0,0.02,5.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses
280217546,SE ANAIA,TR 2,C 0173 A,2019-05-16,0.05,Papel normal,12.0,102.0,1.0,4.0,200.0,318.0,1.45,3.6,51.5,Defeito térmico de baixa temperatura,0.5,0.873,40.0,82.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280217546,SE ANAIA,TR 2,C 0173 A,2020-04-24,0.05,Papel normal,14.0,106.0,1.0,7.0,219.0,332.0,1.2,4.4,56.5,Defeito térmico de baixa temperatura,0.5,0.873,39.0,70.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280218033,SE AVEIRO,TR 1,C 0120 D,2005-11-15,0.05,,10.6,2.8,1.0,1.0,2.3,98.8,1.0,16.7,52.1,,0.5,0.8686,39.3,73.0,0.001,10.0,0.003,,
280218033,SE AVEIRO,TR 1,C 0120 D,2006-09-27,0.05,,29.7,16.2,1.0,3.0,18.1,216.7,1.0,7.0,55.3,,0.5,0.8686,36.6,75.9,0.004,13.8,0.001,,
280218033,SE AVEIRO,TR 1,C 0120 D,2007-01-16,0.05,,27.3,20.9,1.0,4.6,23.9,219.6,1.03,7.3,56.6,,0.5,0.8686,32.8,77.6,0.002,11.8,0.001,,
280218033,SE AVEIRO,TR 1,C 0120 D,2008-11-19,0.05,,12.9,38.4,1.0,9.2,53.3,160.4,1.12,8.3,56.0,,,,,,,,,,
280218033,SE AVEIRO,TR 1,C 0120 D,2009-04-21,0.05,,14.3,45.2,1.0,11.5,70.7,162.5,1.31,11.5,69.5,,0.5,0.8686,36.1,70.9,0.003,6.3,0.002,,
280218033,SE AVEIRO,TR 1,C 0120 D,2010-01-06,0.05,,12.3,49.9,4.0,12.1,74.9,150.9,1.34,10.1,63.9,,0.5,0.8686,38.1,88.2,0.004,7.7,0.003,,
280218033,SE AVEIRO,TR 1,C 0120 D,2011-01-11,0.05,,13.9,58.4,1.0,13.3,93.3,160.3,1.47,7.7,59.0,,0.5,0.8653,37.6,73.8,0.001,5.8,0.004,,
280218033,SE AVEIRO,TR 1,C 0120 D,2012-01-03,0.05,,36.0,75.3,1.0,14.2,110.7,189.1,1.61,3.0,59.6,,0.5,0.8653,37.3,86.5,0.009,5.2,0.004,,
280218033,SE AVEIRO,TR 1,C 0120 D,2013-02-25,0.05,,18.6,78.8,1.0,17.7,136.9,151.3,1.51,5.3,55.9,,,,,,,,,,
280218033,SE AVEIRO,TR 1,C 0120 D,2014-03-28,0.05,,19.4,91.2,1.0,19.9,165.3,147.6,1.64,4.4,56.9,,0.5,0.8653,37.7,93.1,0.003,2.8,0.004,,
280218033,SE AVEIRO,TR 1,C 0120 D,2016-07-25,0.05,Papel normal,7.0,101.0,1.0,16.0,192.0,124.0,1.83,4.9,52.2,Defeito térmico de baixa temperatura,0.5,0.8653,38.0,71.0,0.02,7.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280218033,SE AVEIRO,TR 1,C 0120 D,2017-01-10,,,13.0,113.0,1.0,16.0,199.0,148.0,1.73,5.7,62.8,Defeito térmico de baixa temperatura,,,,78.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280218033,SE AVEIRO,TR 1,C 0120 D,2017-08-24,0.05,Papel normal,10.0,110.0,1.0,16.0,197.0,116.0,1.59,5.1,52.8,Defeito térmico de baixa temperatura,0.5,0.8653,35.0,72.0,0.02,6.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280218033,SE AVEIRO,TR 1,C 0120 D,2018-08-23,0.05,Papel normal,8.0,108.0,1.0,18.0,204.0,89.0,1.0,7.9,56.7,Defeito térmico de baixa temperatura,0.5,0.8653,37.0,65.0,0.02,8.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280218033,SE AVEIRO,TR 1,C 0120 D,2019-05-15,0.05,Papel normal,10.0,113.0,1.0,15.0,199.0,107.0,1.72,4.1,49.3,Defeito térmico de baixa temperatura,0.5,0.8653,39.0,61.0,0.02,7.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280218033,SE AVEIRO,TR 1,C 0120 D,2020-04-01,0.05,Papel normal,12.0,125.0,1.0,23.0,225.0,123.0,1.68,5.2,58.2,Defeito térmico de baixa temperatura,0.5,0.8652,40.0,86.0,0.02,4.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280218036,SE TONDELA,TR 1,C 0178 C,2007-03-05,0.05,,19.8,8.8,1.0,3.1,11.2,125.8,1.0,9.4,41.6,,0.5,0.8763,36.9,78.8,0.001,5.8,0.002,,
280218036,SE TONDELA,TR 1,C 0178 C,2008-05-05,0.05,,18.9,34.2,1.0,4.7,46.3,202.4,1.0,5.3,40.3,,0.5,0.8761,38.6,72.7,0.001,6.0,0.003,,
280218036,SE TONDELA,TR 1,C 0178 C,2009-04-29,0.05,,12.8,48.5,1.1,4.9,73.4,165.5,1.0,10.7,55.8,,0.5,0.8761,36.8,75.8,0.004,6.9,0.003,,
280218036,SE TONDELA,TR 1,C 0178 C,2010-01-19,0.05,,16.0,66.4,2.1,5.0,92.8,186.2,1.09,7.7,53.1,,0.5,0.876,35.8,77.4,0.009,3.6,0.003,,
280218036,SE TONDELA,TR 1,C 0178 C,2011-01-06,0.05,,13.2,77.2,1.0,5.4,123.1,172.9,1.27,8.9,56.1,,0.5,0.8726,36.4,83.6,0.009,3.4,0.006,,
280218036,SE TONDELA,TR 1,C 0178 C,2011-04-29,,,16.8,65.4,1.4,4.5,97.6,139.5,1.03,6.6,49.6,,,,,68.7,,8.6,,,
280218036,SE TONDELA,TR 1,C 0178 C,2011-11-23,,,55.0,91.1,1.0,6.7,153.1,164.8,1.4,5.0,50.7,,,,,64.9,,4.4,,,
280218036,SE TONDELA,TR 1,C 0178 C,2012-09-26,0.05,,18.4,100.8,1.9,9.8,169.2,152.4,1.59,3.5,43.0,,0.5,0.8726,35.8,73.8,0.023,5.9,0.006,,
280218036,SE TONDELA,TR 1,C 0178 C,2013-11-13,0.05,,11.2,116.1,1.0,10.4,240.0,139.8,1.9,10.1,67.2,,0.5,0.8726,30.1,80.5,0.007,6.4,0.005,,
280218036,SE TONDELA,TR 1,C 0178 C,2016-07-14,0.05,Papel normal,13.0,154.0,1.0,9.0,307.0,136.0,2.02,3.8,47.9,Defeito térmico de baixa temperatura,0.5,0.8726,37.0,72.0,0.02,5.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses. Regeneração do óleo.
280218036,SE TONDELA,TR 1,C 0178 C,2017-08-17,0.05,Papel normal,8.0,167.0,1.0,7.0,303.0,117.0,1.96,3.9,45.0,Defeito térmico de baixa temperatura,0.5,0.8727,37.0,78.0,0.02,7.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses
280218036,SE TONDELA,TR 1,C 0178 C,2018-08-20,0.05,Papel normal,7.0,158.0,1.0,9.0,321.0,98.0,1.0,8.0,55.3,Defeito térmico de baixa temperatura,0.5,0.8727,38.0,58.0,0.02,10.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses
280218036,SE TONDELA,TR 1,C 0178 C,2019-07-10,0.05,Papel normal,12.0,182.0,1.0,13.0,381.0,141.0,2.37,3.1,48.9,Defeito térmico de baixa temperatura,0.5,0.8727,37.0,82.0,0.02,5.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses.
280218036,SE TONDELA,TR 1,C 0178 C,2020-06-03,0.05,Papel normal,13.0,191.0,1.0,12.0,377.0,144.0,2.27,3.2,50.8,Defeito térmico de baixa temperatura,0.5,0.8727,37.0,87.0,0.02,4.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280218037,SE VALE ESCURO,TR 2,LEL 32621,1996-07-30,,,15.0,151.0,1.0,35.0,431.0,583.0,2.8,5.6,64.7,,,,,,,23.6,,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,1997-01-24,0.05,,20.0,137.0,1.0,29.0,338.0,602.0,2.4,4.2,63.1,,4.0,0.847,17.4,61.6,0.206,24.8,0.222,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,1998-01-15,0.05,,23.0,126.0,1.0,35.0,325.0,502.0,3.0,13.0,77.0,,4.0,0.847,17.9,59.2,0.197,26.4,0.24,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,1998-01-19,0.05,,36.0,152.8,1.0,35.2,279.7,794.8,3.51,4.9,78.1,,4.5,0.848,17.2,81.8,0.25,31.2,0.169,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2000-05-10,0.05,,31.0,95.0,1.0,22.0,147.0,581.0,2.31,4.5,53.0,,5.0,0.848,16.9,52.8,0.414,32.3,0.2,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2001-02-21,0.05,,27.2,93.4,1.0,18.2,119.3,576.4,2.39,6.5,58.2,,6.0,0.846,17.2,55.8,0.404,37.4,0.198,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2002-02-13,0.05,,36.6,134.8,1.0,28.4,154.8,855.5,3.6,11.6,91.1,,5.5,0.847,15.2,22.7,0.444,35.1,0.198,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2002-11-19,0.05,,73.7,156.0,1.0,23.0,129.8,841.7,3.31,1.0,59.0,,5.5,0.845,15.6,36.4,0.504,40.8,0.254,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2003-05-23,,,63.4,160.5,1.9,24.7,152.4,589.6,2.6,4.1,61.3,,,,,,,,,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2004-01-06,0.05,,65.8,155.8,1.0,18.2,110.1,690.6,3.2,6.5,64.2,,5.5,0.852,15.4,41.0,0.559,52.1,0.203,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2004-04-26,,,87.5,161.9,1.0,17.4,101.6,725.6,3.16,3.8,64.4,,5.5,0.852,15.8,32.2,0.517,56.4,0.206,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2004-11-11,0.05,,47.9,46.0,8.0,50.6,69.2,175.4,1.49,4.0,63.0,,1.0,0.871,28.9,38.9,0.051,18.6,0.024,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2005-08-12,0.07,,79.5,146.0,8.8,68.3,450.6,267.6,1.82,4.1,63.1,,1.5,0.8711,23.8,35.4,0.055,24.4,0.041,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2005-10-28,,,70.7,120.8,3.1,59.2,416.9,300.4,2.54,3.9,60.4,,,,,,,,,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2006-09-18,0.14,,66.8,129.8,6.1,53.9,537.5,320.0,2.41,4.1,62.2,,1.5,0.8711,21.4,44.4,0.063,30.4,0.043,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2010-11-18,0.05,,13.9,12.9,1.0,4.4,13.5,136.1,1.01,12.2,78.8,,0.5,0.8768,31.2,76.5,0.008,5.4,0.012,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2011-11-10,0.05,,31.7,62.6,1.0,16.1,321.0,142.4,1.31,3.9,65.6,,1.5,0.8736,26.5,67.7,0.032,7.0,0.027,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2012-05-25,,,45.6,60.3,1.0,18.7,414.2,168.4,1.49,8.1,78.8,,,,,77.8,,5.1,,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2012-09-19,0.05,,69.0,59.2,1.0,15.7,403.2,236.4,1.51,1.2,57.2,,1.0,0.8737,23.3,62.9,0.033,8.2,0.039,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2013-08-13,0.05,,94.1,73.8,1.0,25.0,516.2,359.2,2.48,3.1,64.3,,1.5,0.8739,22.2,62.3,0.047,12.4,0.032,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2014-03-18,0.05,,106.4,69.2,1.0,24.1,462.4,369.0,2.94,1.9,68.7,,2.0,0.874,19.0,43.7,0.063,6.1,0.033,,
280218037,SE VALE ESCURO,TR 2,LEL 32621,2014-12-02,,,89.0,73.0,1.0,24.0,386.0,398.0,1.94,5.5,55.2,Defeito térmico de baixa temperatura,,,,72.0,,8.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280218037,SE VALE ESCURO,TR 2,LEL 32621,2015-02-18,0.06,Papel normal,88.0,70.0,1.0,25.0,381.0,450.0,3.35,6.1,64.7,Defeito térmico de baixa temperatura,2.0,0.8741,19.0,91.0,0.09,8.0,0.031,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses.
280218037,SE VALE ESCURO,TR 2,LEL 32621,2015-11-10,,,135.0,92.0,1.0,17.0,334.0,534.0,4.2,2.9,68.1,Defeito térmico de baixa temperatura,,,,82.0,,16.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280218037,SE VALE ESCURO,TR 2,LEL 32621,2016-04-28,0.07,Papel normal,114.0,72.0,1.0,21.0,302.0,455.0,5.18,3.0,63.1,Defeito térmico de baixa temperatura,2.5,0.8742,18.0,81.0,0.1,6.0,0.03,Valores de tensão interfacial e partículas não adequados,Nova colheita dentro de cerca de 6 meses
280218037,SE VALE ESCURO,TR 2,LEL 32621,2016-10-20,,,124.0,122.0,1.0,23.0,372.0,678.0,6.12,3.0,71.4,Descargas parciais associadas a defeito térmico de baixa temperatura.,,,,66.0,,15.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280218037,SE VALE ESCURO,TR 2,LEL 32621,2017-01-20,0.1,Papel normal,109.0,93.0,1.0,20.0,306.0,579.0,6.08,3.7,72.9,Descargas parciais associadas a defeito térmico de baixa temperatura.,2.5,0.8743,17.0,77.0,0.11,11.0,0.028,Valor de tensão interfacial não conforme,Nova colheita dentro de cerca de 6 meses. Regeneração do óleo.
280218037,SE VALE ESCURO,TR 2,LEL 32621,2018-07-10,0.13,Papel normal,141.0,82.0,1.0,23.0,255.0,457.0,4.59,4.2,68.2,Descargas parciais associadas a defeito térmico de baixa temperatura.,3.0,0.8744,14.0,60.0,0.17,23.0,0.021,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita dentro de cerca de 6 meses. Regeneração ou substituição total do óleo.
280218037,SE VALE ESCURO,TR 2,LEL 32621,2018-12-03,,,96.0,1.0,1.0,18.0,229.0,562.0,6.77,3.9,64.1,Descargas parciais associadas a defeito térmico de baixa temperatura.,,,,81.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280218037,SE VALE ESCURO,TR 2,LEL 32621,2019-07-16,0.14,Papel normal,133.0,66.0,1.0,29.0,183.0,532.0,6.9,6.0,70.3,Descargas parciais associadas a defeito térmico de baixa temperatura.,3.0,0.8745,17.0,44.0,0.21,21.0,0.02,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita dentro de cerca de 6 meses. Regeneração ou substituição total do óleo.
280218037,SE VALE ESCURO,TR 2,LEL 32621,2020-01-24,,,100.0,82.0,1.0,19.0,168.0,544.0,7.28,7.5,70.2,Descargas parciais associadas a defeito térmico de baixa temperatura.,,,,66.0,,22.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280218037,SE VALE ESCURO,TR 2,LEL 32621,2020-06-23,0.19,Papel normal,117.0,59.0,1.0,25.0,131.0,487.0,6.11,2.2,56.0,Descargas parciais associadas a defeito térmico de baixa temperatura.,3.5,0.8746,16.0,43.0,0.25,25.0,0.021,"Valores de aspecto,  tensão interfacial e partículas não adequados. Óleo com degradação avançada.",Nova colheita dentro de cerca de 6 meses. Regeneração ou substituição total do óleo.
280218038,SE CACEM,TR 1,LEL 102025,2007-02-21,0.05,,2.2,2.1,1.0,1.0,1.0,98.3,1.0,26.7,65.0,,0.5,0.8761,39.2,70.0,0.019,14.9,0.004,,
280218038,SE CACEM,TR 1,LEL 102025,2008-01-25,0.05,,5.2,4.3,1.0,1.0,1.0,167.2,1.37,29.4,65.1,,0.5,0.8763,39.4,91.5,0.002,3.7,0.012,,
280218038,SE CACEM,TR 1,LEL 102025,2009-01-15,0.05,,4.7,3.9,6.5,3.4,1.7,133.1,1.83,30.1,65.5,,0.5,0.8761,38.1,85.1,0.012,3.6,0.004,,
280218038,SE CACEM,TR 1,LEL 102025,2010-02-24,0.05,,4.1,3.9,1.0,1.0,1.0,118.3,2.08,31.6,68.0,,0.5,0.8761,39.0,60.2,0.01,3.2,0.002,,
280218038,SE CACEM,TR 1,LEL 102025,2011-02-17,0.05,,6.3,3.7,1.0,1.0,1.1,138.1,2.06,32.0,70.6,,1.0,0.8728,40.6,79.0,0.008,1.9,0.003,,
280218038,SE CACEM,TR 1,LEL 102025,2012-09-06,0.05,,58.9,19.4,1.0,2.2,26.3,126.3,1.84,3.0,58.2,,1.0,0.8728,31.4,83.4,0.006,2.7,0.012,,
280218038,SE CACEM,TR 1,LEL 102025,2013-09-25,0.05,,105.3,6.7,1.0,4.2,25.4,172.7,2.37,11.1,63.2,,1.0,0.873,25.4,59.3,0.022,3.6,0.01,,
280218038,SE CACEM,TR 1,LEL 102025,2014-11-06,0.05,Papel normal,91.0,6.0,1.0,7.0,16.0,212.0,2.79,17.7,62.4,Estado normal,1.0,0.873,22.0,77.0,0.03,3.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218038,SE CACEM,TR 1,LEL 102025,2015-10-15,0.05,Papel normal,55.0,5.0,1.0,1.0,10.0,194.0,3.17,24.5,66.9,Estado normal,1.5,0.873,23.0,99.0,0.05,2.0,0.008,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280218038,SE CACEM,TR 1,LEL 102025,2016-09-13,0.05,Papel normal,47.0,5.0,1.0,1.0,7.0,213.0,3.04,23.7,64.1,Estado normal,1.5,0.873,24.0,74.0,0.04,2.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218038,SE CACEM,TR 1,LEL 102025,2017-10-26,0.05,Papel normal,22.0,8.0,1.0,2.0,3.0,139.0,1.79,19.3,46.8,Estado normal,1.5,0.873,24.0,65.0,0.05,5.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218038,SE CACEM,TR 1,LEL 102025,2018-10-17,0.05,Papel normal,21.0,17.0,1.0,1.0,3.0,192.0,2.33,27.2,64.9,Estado normal,1.5,0.873,23.0,82.0,0.04,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218038,SE CACEM,TR 1,LEL 102025,2019-09-25,0.05,Papel normal,18.0,6.0,1.0,1.0,2.0,155.0,2.21,24.5,61.4,Estado normal,1.5,0.873,23.0,66.0,0.05,4.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218039,SE MUTELA,TR 2,C 11962,1994-05-06,,,37.0,103.0,9.0,47.0,287.0,397.0,4497.0,8922.0,73996.0,,,,,,,,,,
280218039,SE MUTELA,TR 2,C 11962,1996-01-25,,,24.0,59.0,4.0,51.0,77.0,544.0,8.5,8.7,72.6,,4.5,0.847,19.7,36.0,0.134,30.7,0.051,,
280218039,SE MUTELA,TR 2,C 11962,1997-01-09,1.82,,32.0,59.0,11.0,58.0,105.0,386.0,6.6,9.1,69.0,,,,,,,,,,
280218039,SE MUTELA,TR 2,C 11962,1998-01-08,1.25,,56.0,87.0,21.0,104.0,177.0,598.0,8.0,8.0,85.0,,4.0,0.847,18.6,27.2,0.197,30.4,0.05,,
280218039,SE MUTELA,TR 2,C 11962,1999-03-04,1.84,,59.0,57.6,5.2,137.5,207.2,639.4,8.88,6.0,86.2,,4.5,0.849,17.7,31.7,0.251,35.4,0.042,,
280218039,SE MUTELA,TR 2,C 11962,2000-03-15,1.74,,67.0,52.0,7.8,82.0,174.0,518.0,7.56,4.0,65.0,,4.5,0.849,18.6,30.9,0.261,42.0,0.053,,
280218039,SE MUTELA,TR 2,C 11962,2001-01-12,1.82,,56.4,52.3,7.5,62.0,140.0,557.7,6.86,6.3,63.1,,5.0,0.848,17.1,26.2,0.274,39.9,0.046,,
280218039,SE MUTELA,TR 2,C 11962,2002-02-11,1.26,,34.2,47.4,7.9,68.4,121.1,564.4,6.2,9.7,86.4,,5.0,0.847,15.6,37.3,0.347,46.8,0.044,,
280218039,SE MUTELA,TR 2,C 11962,2002-12-04,2.48,,66.3,69.1,4.4,89.8,119.5,675.4,6.14,7.0,74.1,,5.5,0.848,15.6,31.1,0.352,52.4,0.039,,
280218039,SE MUTELA,TR 2,C 11962,2004-02-04,1.43,,59.8,37.7,9.8,135.3,82.5,605.8,8.67,11.6,70.6,,5.0,0.856,15.1,22.0,0.319,55.7,0.044,,
280218039,SE MUTELA,TR 2,C 11962,2004-05-28,1.45,,78.4,25.3,12.0,143.6,76.9,512.7,5.51,10.4,69.4,,4.5,0.852,14.9,20.9,0.385,56.9,0.043,,
280218039,SE MUTELA,TR 2,C 11962,2005-01-07,2.83,,39.8,20.7,13.9,137.8,66.9,407.0,8.49,18.6,67.4,,5.0,0.851,15.4,24.9,0.433,60.5,0.054,,
280218039,SE MUTELA,TR 2,C 11962,2005-06-27,,,109.2,19.4,14.8,131.5,62.2,667.2,8.54,7.8,76.1,,,,,,,,,,
280218039,SE MUTELA,TR 2,C 11962,2006-01-06,2.22,,42.9,14.3,17.6,95.5,45.8,436.0,13.67,20.7,72.2,,4.5,0.8529,14.9,40.4,0.531,50.9,0.049,,
280218039,SE MUTELA,TR 2,C 11962,2007-02-01,4.52,,98.0,27.6,12.4,74.0,30.9,828.0,16.51,15.9,84.7,,4.5,0.8529,14.0,38.0,0.52,61.4,0.049,,
280218039,SE MUTELA,TR 2,C 11962,2008-01-11,1.58,,83.6,15.1,31.2,74.4,23.6,555.9,15.32,16.4,68.2,,5.0,0.8529,14.7,24.3,0.497,80.9,0.059,,
280218039,SE MUTELA,TR 2,C 11962,2009-02-26,0.9,,22.4,6.5,1.9,6.9,4.7,281.7,4.89,13.5,63.3,,1.5,0.8719,25.2,61.2,0.034,11.1,0.017,,
280218039,SE MUTELA,TR 2,C 11962,2010-01-08,0.83,,32.4,7.3,2.0,10.0,6.4,323.5,5.99,20.7,80.1,,1.5,0.872,23.1,64.2,0.038,13.2,0.01,,
280218039,SE MUTELA,TR 2,C 11962,2011-01-07,0.98,,33.5,7.4,1.8,11.3,7.2,367.0,5.97,17.8,64.8,,2.0,0.8687,22.0,37.1,0.055,14.7,0.012,,
280218039,SE MUTELA,TR 2,C 11962,2012-03-08,1.08,,39.6,5.8,3.9,11.2,7.3,245.3,5.82,29.7,77.3,,2.0,0.8687,21.0,83.4,0.061,11.3,0.028,,
280218039,SE MUTELA,TR 2,C 11962,2013-01-08,1.03,,29.5,5.3,7.0,12.4,6.0,173.9,4.4,24.7,64.7,,2.0,0.8688,20.3,56.6,0.081,16.4,0.022,,
280218039,SE MUTELA,TR 2,C 11962,2014-05-26,0.91,,25.1,7.8,7.9,31.0,9.1,221.6,4.29,24.4,67.6,,2.5,0.8687,19.9,58.8,0.085,12.8,0.008,,
280218039,SE MUTELA,TR 2,C 11962,2015-03-23,0.93,Sintomas de degradação avançada do papel antes da substituição do óleo.,14.0,6.0,7.0,38.0,11.0,137.0,5.38,27.8,67.9,Estado normal,2.5,0.8687,20.0,41.0,0.09,13.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218039,SE MUTELA,TR 2,C 11962,2016-03-18,0.98,Sintomas de degradação avançada do papel antes da substituição do óleo.,14.0,5.0,6.0,51.0,13.0,129.0,5.03,26.4,65.8,Estado normal,2.5,0.8688,20.0,89.0,0.1,6.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218039,SE MUTELA,TR 2,C 11962,2017-01-13,0.9,Sintomas de degradação avançada do papel antes da substituição do óleo.,18.0,8.0,6.0,54.0,14.0,211.0,5.1,27.0,72.6,Estado normal,2.5,0.8688,20.0,50.0,0.07,17.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218039,SE MUTELA,TR 2,C 11962,2018-07-13,1.03,Sintomas de degradação avançada do papel antes da substituição do óleo.,30.0,4.0,10.0,31.0,11.0,140.0,3.07,24.9,69.1,Estado normal,2.5,0.8688,17.0,40.0,0.08,18.0,0.008,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280218039,SE MUTELA,TR 2,C 11962,2019-07-29,0.97,Sintomas de degradação avançada do papel antes da substituição do óleo.,22.0,6.0,16.0,22.0,12.0,213.0,4.7,24.8,63.8,Estado normal,2.5,0.8688,20.0,43.0,0.1,18.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218039,SE MUTELA,TR 2,C 11962,2020-07-09,0.94,Sintomas de degradação avançada do papel antes da substituição do óleo.,19.0,5.0,17.0,16.0,7.0,197.0,4.98,23.7,60.7,Estado normal,2.5,0.8688,19.0,54.0,0.1,21.0,0.009,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280218040,SE MUTELA,TR 1,C 11963,1994-05-06,,,47.0,47.0,5.0,44.0,168.0,480.0,4744.0,11220.0,75419.0,,,,,,,,,,
280218040,SE MUTELA,TR 1,C 11963,1996-01-25,,,20.0,55.0,2.0,49.0,139.0,458.0,6.0,9.2,71.8,,4.0,0.847,21.9,51.0,0.099,23.9,0.047,,
280218040,SE MUTELA,TR 1,C 11963,1997-01-09,0.82,,32.0,60.0,4.0,58.0,148.0,441.0,5.8,4.4,69.7,,,,,,,,,,
280218040,SE MUTELA,TR 1,C 11963,1998-01-08,0.71,,49.0,83.0,7.0,80.0,184.0,505.0,6.0,6.0,79.0,,4.0,0.848,18.4,33.8,0.149,27.5,0.053,,
280218040,SE MUTELA,TR 1,C 11963,1999-03-04,0.74,,39.2,73.5,2.0,101.4,248.7,567.5,7.28,6.2,78.2,,4.0,0.85,19.2,38.3,0.162,32.8,0.045,,
280218040,SE MUTELA,TR 1,C 11963,2000-03-15,0.81,,36.4,80.6,5.8,74.8,253.3,461.0,7.16,12.4,90.7,,4.5,0.849,19.1,36.4,0.194,38.8,0.058,,
280218040,SE MUTELA,TR 1,C 11963,2001-01-12,0.88,,60.0,76.8,10.3,67.8,222.9,569.6,7.08,6.1,73.4,,4.5,0.848,17.7,23.4,0.235,35.0,0.054,,
280218040,SE MUTELA,TR 1,C 11963,2002-02-11,0.55,,29.9,73.2,11.9,65.8,193.4,523.8,5.6,7.8,75.1,,4.5,0.848,17.0,34.4,0.228,39.1,0.052,,
280218040,SE MUTELA,TR 1,C 11963,2002-12-04,1.16,,70.9,129.8,11.4,102.4,254.9,759.5,6.02,2.1,75.9,,4.5,0.848,16.2,40.3,0.342,45.0,0.048,,
280218040,SE MUTELA,TR 1,C 11963,2004-02-04,0.73,,65.5,87.2,12.6,125.7,180.2,617.6,7.26,3.8,64.9,,5.0,0.855,16.0,25.8,0.264,47.0,0.061,,
280218040,SE MUTELA,TR 1,C 11963,2004-05-28,0.82,,76.8,102.7,16.1,158.5,223.9,544.4,5.11,5.0,69.3,,4.5,0.852,15.4,19.8,0.31,55.7,0.059,,
280218040,SE MUTELA,TR 1,C 11963,2005-01-07,1.33,,75.8,98.1,12.4,160.6,219.9,674.4,8.52,7.5,73.4,,5.0,0.851,16.0,23.2,0.507,51.4,0.061,,
280218040,SE MUTELA,TR 1,C 11963,2005-06-27,,,13.5,2.2,1.0,1.0,1.0,102.4,1.0,16.1,47.1,,,,,,,,,,
280218040,SE MUTELA,TR 1,C 11963,2005-08-03,0.05,,9.8,6.2,1.0,2.0,1.7,146.0,1.12,15.6,53.7,,1.0,0.8687,31.5,53.9,0.009,10.2,0.018,,
280218040,SE MUTELA,TR 1,C 11963,2006-01-06,0.05,,31.9,32.1,1.5,13.4,54.0,200.4,2.37,9.2,71.3,,1.0,0.8688,28.0,64.3,0.04,12.8,0.013,,
280218040,SE MUTELA,TR 1,C 11963,2007-02-01,0.08,,42.8,46.4,3.4,31.4,118.4,342.1,3.94,19.1,77.4,,1.5,0.8688,21.8,79.3,0.049,16.3,0.012,,
280218040,SE MUTELA,TR 1,C 11963,2008-01-11,0.12,,49.9,15.4,10.4,39.4,82.7,349.9,6.22,18.8,67.3,,1.5,0.8689,22.4,54.4,0.043,12.9,0.008,,
280218040,SE MUTELA,TR 1,C 11963,2009-02-26,0.13,,13.4,7.1,8.6,47.4,59.7,166.5,6.24,25.9,64.5,,1.5,0.869,21.3,52.9,0.074,11.2,0.03,,
280218040,SE MUTELA,TR 1,C 11963,2010-01-08,0.15,,11.7,6.9,5.3,49.6,42.1,201.3,5.74,31.8,85.1,,2.0,0.8689,21.4,74.6,0.059,8.1,0.011,,
280218040,SE MUTELA,TR 1,C 11963,2011-01-07,0.93,,9.1,21.6,3.1,57.9,39.3,290.2,7.13,28.7,70.1,,2.0,0.8655,21.4,57.7,0.064,10.9,0.009,,
280218040,SE MUTELA,TR 1,C 11963,2012-03-08,0.86,,14.4,6.2,2.5,48.3,27.0,150.3,5.27,30.1,69.8,,2.0,0.8656,20.8,60.8,0.063,11.5,0.014,,
280218040,SE MUTELA,TR 1,C 11963,2013-01-08,0.84,,20.4,5.8,2.9,40.4,18.4,183.2,4.45,24.2,61.4,,2.0,0.8656,19.4,62.4,0.084,13.5,0.009,,
280218040,SE MUTELA,TR 1,C 11963,2014-05-26,0.75,,31.6,11.0,4.9,69.8,21.6,397.0,5.86,22.2,68.9,,2.5,0.8656,21.4,48.6,0.088,18.6,0.007,,
280218040,SE MUTELA,TR 1,C 11963,2015-03-23,0.66,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,7.0,3.0,69.0,21.0,158.0,6.01,27.4,67.4,Estado normal,2.5,0.8656,20.0,60.0,0.1,10.0,0.006,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280218040,SE MUTELA,TR 1,C 11963,2016-03-18,0.67,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,5.0,1.0,70.0,20.0,122.0,5.16,26.8,65.3,Estado normal,2.5,0.8656,20.0,84.0,0.11,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218040,SE MUTELA,TR 1,C 11963,2017-01-13,0.74,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,8.0,1.0,55.0,20.0,178.0,4.84,27.4,72.7,Estado normal,2.5,0.8656,20.0,91.0,0.07,6.0,0.006,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280218040,SE MUTELA,TR 1,C 11963,2017-04-07,0.05,Sintomas de degradação significativa do papel antes da regeneração do óleo,1.0,3.0,1.0,1.0,1.0,7.0,1.0,12.2,33.5,Estado normal,0.5,0.8637,45.0,79.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218040,SE MUTELA,TR 1,C 11963,2017-07-11,,,,,,,,,,,,,,0.8637,41.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218040,SE MUTELA,TR 1,C 11963,2018-07-13,0.14,Sintomas de degradação significativa do papel antes da regeneração do óleo,3.0,3.0,2.0,4.0,1.0,79.0,1.0,29.6,70.0,Estado normal,0.5,0.8637,39.0,54.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218040,SE MUTELA,TR 1,C 11963,2019-07-29,0.18,Sintomas de degradação significativa do papel antes da regeneração do óleo,8.0,4.0,4.0,13.0,3.0,134.0,2.51,28.4,61.1,Estado normal,0.5,0.8637,40.0,70.0,0.02,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218040,SE MUTELA,TR 1,C 11963,2020-07-09,0.21,Sintomas de degradação significativa do papel antes da regeneração do óleo,7.0,4.0,5.0,19.0,3.0,111.0,2.24,28.0,61.5,Estado normal,0.5,0.8637,39.0,53.0,0.02,14.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218041,SE OUREM,TR 1,10434 S,1997-02-28,0.49,,10.0,6.0,61.0,71.0,16.0,281.0,3.7,22.4,58.4,,4.0,0.865,17.4,70.7,0.141,9.9,0.051,,
280218041,SE OUREM,TR 1,10434 S,2001-10-09,2.41,,7.6,7.0,54.0,17.0,6.6,531.0,7.53,18.0,62.0,,4.5,0.868,14.3,75.4,0.176,14.8,0.054,,
280218041,SE OUREM,TR 1,10434 S,2002-09-26,2.66,,13.4,9.7,87.3,36.0,7.7,645.5,7.71,15.4,60.8,,4.5,0.865,14.6,32.8,0.192,17.7,0.054,,
280218041,SE OUREM,TR 1,10434 S,2003-07-10,2.12,,19.8,10.8,72.4,58.1,11.7,688.0,5.09,13.3,64.0,,4.0,0.87,13.1,48.0,0.209,19.2,0.071,,
280218041,SE OUREM,TR 1,10434 S,2004-01-20,3.08,,13.5,7.3,36.2,37.4,10.7,576.5,6.59,17.1,61.6,,4.5,0.869,13.8,59.2,0.215,26.8,0.04,,
280218041,SE OUREM,TR 1,10434 S,2005-08-11,3.89,,18.4,8.9,30.1,59.8,14.3,575.9,5.95,17.3,70.2,,4.0,0.8705,13.9,70.8,0.228,11.2,0.071,,
280218041,SE OUREM,TR 1,10434 S,2006-05-05,0.07,,17.5,5.9,1.0,2.8,2.0,457.4,2.71,15.3,67.0,,0.5,0.8683,33.2,76.3,0.003,6.8,0.012,,
280218041,SE OUREM,TR 1,10434 S,2007-06-05,0.25,,13.8,10.7,3.7,7.7,37.3,198.2,3.52,22.3,60.5,,1.0,0.8681,29.7,55.6,0.022,9.2,0.013,,
280218041,SE OUREM,TR 1,10434 S,2008-04-29,0.47,,29.0,5.9,6.8,5.8,17.0,490.4,4.87,21.3,70.4,,1.5,0.8686,25.6,78.6,0.025,6.8,0.02,,
280218041,SE OUREM,TR 1,10434 S,2009-05-14,0.89,,10.1,5.3,5.1,9.0,9.8,396.9,8.19,23.8,66.3,,1.5,0.8686,24.2,68.4,0.053,9.4,0.018,,
280218041,SE OUREM,TR 1,10434 S,2010-07-02,1.04,,5.9,4.2,6.0,12.4,9.2,238.8,9.36,33.2,78.2,,2.0,0.8685,23.3,76.2,0.046,7.4,0.021,,
280218041,SE OUREM,TR 1,10434 S,2011-04-06,1.24,,6.6,3.5,7.4,11.7,6.6,179.8,5.6,28.5,71.1,,2.0,0.8652,27.8,74.4,0.044,3.4,0.024,,
280218041,SE OUREM,TR 1,10434 S,2012-08-10,1.14,,10.5,1.4,4.4,1.3,1.0,100.2,1.58,22.0,47.1,,2.0,0.866,22.9,54.1,0.077,7.8,0.022,,
280218041,SE OUREM,TR 1,10434 S,2013-06-19,0.79,,6.3,3.0,10.6,4.0,2.4,120.9,2.14,28.1,63.4,,2.0,0.866,23.2,88.7,0.056,7.0,0.018,,
280218041,SE OUREM,TR 1,10434 S,2014-09-05,0.65,,1.8,3.1,15.4,5.8,1.6,68.6,1.38,29.3,66.2,,2.0,0.866,20.3,65.6,0.042,4.8,0.016,,
280218041,SE OUREM,TR 1,10434 S,2016-06-30,0.59,Sintomas de degradação avançada do papel antes da substituição do óleo.,3.0,2.0,25.0,7.0,2.0,61.0,1.15,27.9,61.2,Estado normal,2.0,0.866,24.0,71.0,0.03,4.0,0.016,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280218041,SE OUREM,TR 1,10434 S,2017-07-04,0.65,Sintomas de degradação avançada do papel antes da substituição do óleo.,4.0,10.0,26.0,9.0,3.0,91.0,1.42,28.9,65.6,Estado normal,2.0,0.866,24.0,64.0,0.05,6.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218041,SE OUREM,TR 1,10434 S,2018-08-03,0.57,Sintomas de degradação avançada do papel antes da substituição do óleo.,1.0,2.0,15.0,6.0,2.0,57.0,1.0,29.8,68.1,Estado normal,2.0,0.866,24.0,80.0,0.06,6.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218041,SE OUREM,TR 1,10434 S,2019-05-16,0.44,Sintomas de degradação avançada do papel antes da substituição do óleo.,2.0,7.0,11.0,9.0,3.0,71.0,1.65,26.4,58.3,Estado normal,2.0,0.866,25.0,79.0,0.05,8.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218041,SE OUREM,TR 1,10434 S,2020-04-28,0.47,Sintomas de degradação avançada do papel antes da substituição do óleo.,2.0,2.0,9.0,5.0,2.0,70.0,1.35,27.8,61.2,Estado normal,2.0,0.866,25.0,83.0,0.04,5.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218042,SE SERZEDO,TR 1,C 0178 B,2006-12-05,0.05,,6.4,2.8,1.0,1.4,1.0,39.1,1.0,17.8,51.2,,0.5,0.8759,38.4,72.9,0.003,5.7,0.004,,
280218042,SE SERZEDO,TR 1,C 0178 B,2007-06-26,0.05,,36.3,9.7,1.0,2.2,10.6,162.8,1.0,7.1,51.0,,0.5,0.8757,34.6,84.0,0.004,5.8,0.004,,
280218042,SE SERZEDO,TR 1,C 0178 B,2008-09-22,0.05,,31.1,22.9,1.0,5.6,40.5,180.3,1.0,11.1,63.3,,0.5,0.876,36.9,70.9,0.001,4.2,0.004,,
280218042,SE SERZEDO,TR 1,C 0178 B,2009-07-07,0.05,,18.4,26.6,1.0,5.7,53.8,133.7,1.0,7.7,50.4,,0.5,0.8761,36.9,80.9,0.004,3.1,0.005,,
280218042,SE SERZEDO,TR 1,C 0178 B,2010-07-20,0.05,,15.1,40.4,1.0,6.4,80.3,173.4,1.0,11.8,69.1,,0.5,0.8761,37.2,80.7,0.007,5.2,0.006,,
280218042,SE SERZEDO,TR 1,C 0178 B,2011-03-17,0.05,,15.7,41.2,1.0,6.2,79.3,147.9,1.0,8.1,53.4,,0.5,0.8727,36.3,80.9,0.012,4.8,0.005,,
280218042,SE SERZEDO,TR 1,C 0178 B,2012-08-28,0.05,,29.1,51.7,1.0,6.2,103.6,153.4,1.0,2.8,41.7,,0.5,0.8694,37.8,67.0,0.009,5.3,0.007,,
280218042,SE SERZEDO,TR 1,C 0178 B,2013-08-05,0.05,,17.3,66.4,1.0,8.5,147.9,155.8,1.0,3.7,48.3,,0.5,0.8727,37.0,82.4,0.001,4.0,0.009,,
280218042,SE SERZEDO,TR 1,C 0178 B,2014-10-22,0.05,Papel normal,19.0,87.0,1.0,8.0,178.0,157.0,1.0,2.0,45.9,Defeito térmico de baixa temperatura,0.5,0.8727,35.0,80.0,0.02,9.0,0.01,Conforme.,Nova colheita dentro de cerca de 6 meses.
280218042,SE SERZEDO,TR 1,C 0178 B,2015-07-28,0.05,Papel normal,16.0,75.0,1.0,7.0,173.0,134.0,1.0,2.9,45.5,Defeito térmico de baixa temperatura,0.5,0.8727,38.0,84.0,0.02,4.0,0.009,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280218042,SE SERZEDO,TR 1,C 0178 B,2016-08-02,0.05,Papel normal,11.0,85.0,1.0,8.0,218.0,121.0,1.0,5.5,50.2,Defeito térmico de baixa temperatura,0.5,0.8727,37.0,88.0,0.02,4.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses
280218042,SE SERZEDO,TR 1,C 0178 B,2017-06-27,0.05,Papel normal,10.0,109.0,1.0,9.0,251.0,127.0,1.0,7.1,53.9,Defeito térmico de baixa temperatura,0.5,0.8727,38.0,83.0,0.02,5.0,0.012,Conforme.,Nova colheita dentro de cerca de 6 meses
280218042,SE SERZEDO,TR 1,C 0178 B,2017-11-23,,,11.0,97.0,1.0,8.0,251.0,135.0,1.0,6.0,56.4,Defeito térmico de baixa temperatura,,,,85.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280218042,SE SERZEDO,TR 1,C 0178 B,2018-07-20,0.05,Papel normal,10.0,96.0,1.0,9.0,250.0,92.0,1.0,8.8,60.1,Defeito térmico de baixa temperatura,0.5,0.8727,37.0,74.0,0.02,5.0,0.014,Conforme.,Nova colheita dentro de cerca de 6 meses
280218042,SE SERZEDO,TR 1,C 0178 B,2018-12-06,,,13.0,106.0,1.0,7.0,259.0,122.0,1.0,5.2,51.2,Defeito térmico de baixa temperatura,,,,80.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280218042,SE SERZEDO,TR 1,C 0178 B,2019-06-07,0.05,Papel normal,13.0,108.0,1.0,11.0,259.0,124.0,1.0,6.5,54.0,Defeito térmico de baixa temperatura,0.5,0.8727,37.0,87.0,0.02,6.0,0.009,Conforme.,Nova colheita dentro de cerca de 6 meses.
280218042,SE SERZEDO,TR 1,C 0178 B,2020-08-05,0.05,Papel normal,15.0,119.0,1.0,12.0,289.0,123.0,1.11,6.9,57.2,Defeito térmico de baixa temperatura,0.5,0.8727,37.0,94.0,0.02,5.0,0.009,Conforme.,Nova colheita dentro de cerca de 6 meses.
280218492,SE AEROPORTO,TR 1,LEL 98665,2007-04-10,0.05,,2.6,2.1,1.0,1.0,1.0,149.9,1.0,20.1,46.1,,0.5,0.871,38.8,81.4,0.005,3.6,0.002,,
280218492,SE AEROPORTO,TR 1,LEL 98665,2008-05-13,0.05,,3.0,3.0,1.0,1.0,1.4,154.7,2.04,29.3,63.0,,0.5,0.871,,70.0,0.002,6.7,0.003,,
280218492,SE AEROPORTO,TR 1,LEL 98665,2009-10-09,0.05,,3.6,2.5,1.0,1.0,1.0,134.8,1.85,33.1,73.6,,0.5,0.8709,38.9,91.4,0.01,5.6,0.001,,
280218492,SE AEROPORTO,TR 1,LEL 98665,2010-03-04,0.05,,3.2,3.0,1.0,1.0,1.0,156.3,2.61,32.3,70.3,,0.5,0.871,36.0,77.6,0.003,2.9,0.001,,
280218492,SE AEROPORTO,TR 1,LEL 98665,2011-02-04,0.05,,2.4,2.4,1.0,1.0,1.0,103.4,2.18,33.6,71.6,,0.5,0.8675,35.0,87.0,0.006,3.3,0.002,,
280218492,SE AEROPORTO,TR 1,LEL 98665,2012-04-19,0.05,,4.0,2.3,1.0,1.0,1.0,85.0,1.81,29.0,70.9,,0.5,0.8676,38.7,56.7,0.012,2.7,0.001,,
280218492,SE AEROPORTO,TR 1,LEL 98665,2013-03-27,0.05,,15.0,24.7,1.0,2.6,74.7,91.9,1.79,5.3,65.4,,0.5,0.8676,32.4,86.6,0.003,2.7,0.008,,
280218492,SE AEROPORTO,TR 1,LEL 98665,2014-03-18,,,72.1,7.6,1.0,3.9,51.0,112.2,2.09,15.4,66.7,,,,,81.6,,,,,
280218492,SE AEROPORTO,TR 1,LEL 98665,2014-07-17,0.05,,145.1,8.4,1.0,5.0,43.4,184.3,2.68,12.9,63.0,,1.0,0.8677,29.8,73.7,0.025,2.8,0.008,,
280218492,SE AEROPORTO,TR 1,LEL 98665,2014-12-05,,,117.0,8.0,1.0,8.0,34.0,237.0,1.88,17.0,60.3,Descargas parciais,,,,95.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280218492,SE AEROPORTO,TR 1,LEL 98665,2015-04-21,0.05,Papel normal,59.0,5.0,1.0,3.0,27.0,157.0,3.45,23.0,61.0,Estado normal,1.0,0.8677,27.0,79.0,0.03,2.0,0.01,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280218492,SE AEROPORTO,TR 1,LEL 98665,2016-04-28,0.05,Papel normal,29.0,5.0,1.0,1.0,16.0,165.0,3.37,24.9,61.7,Estado normal,1.0,0.8677,26.0,81.0,0.03,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218492,SE AEROPORTO,TR 1,LEL 98665,2017-03-10,0.05,Papel normal,17.0,5.0,1.0,2.0,8.0,169.0,2.89,25.9,65.7,Estado normal,1.5,0.8677,26.0,35.0,0.03,32.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218492,SE AEROPORTO,TR 1,LEL 98665,2018-07-10,0.06,Papel normal,15.0,4.0,1.0,1.0,4.0,149.0,2.13,25.0,64.5,Estado normal,1.5,0.8678,23.0,95.0,0.04,3.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218492,SE AEROPORTO,TR 1,LEL 98665,2019-06-21,0.05,Papel normal,10.0,3.0,1.0,1.0,3.0,135.0,2.56,25.4,57.1,Estado normal,1.0,0.8678,27.0,66.0,0.04,6.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218492,SE AEROPORTO,TR 1,LEL 98665,2020-07-09,0.07,Papel normal,9.0,4.0,1.0,2.0,2.0,124.0,2.57,26.2,58.3,Estado normal,1.5,0.8677,25.0,85.0,0.04,5.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218494,SE REGUENGOS,EX TR 1,13084 C,1996-02-27,,,11.0,5.0,60.0,12.0,1.0,175.0,5.2,26.7,70.6,,5.0,0.857,17.1,32.7,0.217,41.3,0.071,,
280218494,SE REGUENGOS,EX TR 1,13084 C,1997-02-27,3.54,,11.0,3.0,33.0,8.0,1.0,109.0,3.2,26.4,67.1,,5.0,0.858,17.1,45.5,0.218,29.4,0.077,,
280218494,SE REGUENGOS,EX TR 1,13084 C,1998-11-25,0.05,,2.3,1.0,1.0,1.0,1.0,5.6,1.0,21.9,59.0,,0.5,0.882,42.3,67.7,0.005,3.2,0.005,,
280218494,SE REGUENGOS,EX TR 1,13084 C,1999-02-04,0.14,,2.8,3.5,17.9,3.0,1.0,92.8,1.43,27.0,68.6,,0.5,0.88,35.4,41.0,0.005,22.2,0.007,,
280218494,SE REGUENGOS,EX TR 1,13084 C,1999-05-05,,,,,,,,,,,,,,,,,,18.6,,,
280218494,SE REGUENGOS,EX TR 1,13084 C,2000-04-14,1.1,,8.2,4.4,69.0,8.7,1.8,56.0,3.24,25.0,66.0,,0.5,0.88,34.1,62.3,0.002,15.2,0.007,,
280218494,SE REGUENGOS,EX TR 1,13084 C,2001-05-21,1.58,,7.7,4.2,81.0,8.8,1.6,87.0,2.44,17.0,48.0,,0.5,0.88,37.5,28.1,0.013,36.7,0.004,,
280218494,SE REGUENGOS,EX TR 1,13084 C,2001-11-28,2.35,,12.6,7.4,120.2,16.5,3.2,157.8,5.03,30.2,94.6,,1.0,0.88,29.6,36.5,0.017,25.5,0.009,,
280218494,SE REGUENGOS,EX TR 1,13084 C,2002-10-24,3.05,,26.6,8.0,92.5,12.1,2.7,217.8,4.71,21.7,63.7,,1.0,0.877,29.1,28.0,0.026,28.1,0.009,,
280218494,SE REGUENGOS,EX TR 1,13084 C,2003-10-27,4.54,,40.6,10.9,126.7,16.2,4.8,270.2,5.1,19.1,59.7,,1.0,0.883,26.3,30.4,0.032,30.0,0.01,,
280218494,SE REGUENGOS,EX TR 1,13084 C,2004-09-16,3.7,,26.0,6.0,60.4,9.0,2.0,154.1,2.92,11.4,38.4,,1.0,0.882,31.2,21.8,0.049,38.8,0.015,,
280218494,SE REGUENGOS,EX TR 1,13084 C,2005-10-03,5.5,,27.3,7.6,152.7,18.9,3.5,170.0,4.9,26.2,65.7,,1.5,0.8835,25.9,35.0,0.034,34.3,0.024,,
