SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280218494,SE REGUENGOS,EX TR 1,13084 C,2007-01-08,1.03,,24.6,46.9,1.0,43.4,40.4,757.1,5.1,17.0,80.6,,3.5,0.8578,14.2,83.1,0.266,11.0,0.116,,
280218494,SE REGUENGOS,EX TR 1,13084 C,2009-01-22,0.13,,6.8,1.3,8.4,1.1,1.0,15.4,1.0,22.7,50.7,,0.5,0.873,41.2,42.8,0.008,14.3,0.004,,
280218494,SE REGUENGOS,EX TR 1,13084 C,2010-01-05,0.51,,20.6,5.6,113.0,10.0,1.1,67.4,2.29,35.0,77.7,,0.5,0.873,33.9,75.4,0.004,9.7,0.004,,
280218494,SE REGUENGOS,EX TR 1,13084 C,2011-04-19,0.8,,38.9,5.3,154.6,14.2,1.6,47.7,2.18,33.3,78.0,,0.5,0.8697,36.4,50.7,0.008,12.9,0.011,,
280218494,SE REGUENGOS,EX TR 1,13084 C,2012-02-01,1.41,,23.2,6.8,189.2,19.7,2.5,51.8,2.25,30.4,71.4,,0.5,0.8697,37.4,80.0,0.007,10.4,0.009,,
280218494,SE REGUENGOS,EX TR 1,13084 C,2013-01-10,1.18,,78.1,6.4,128.6,11.6,1.7,45.8,1.98,26.6,55.9,,0.5,0.8697,35.8,46.4,0.008,14.4,0.005,,
280218494,SE REGUENGOS,EX TR 1,13084 C,2014-02-05,1.11,,5.8,2.4,40.9,7.6,2.0,49.5,2.35,30.2,62.8,,0.5,0.8697,33.3,77.4,0.002,14.8,0.009,,
280218494,SE REGUENGOS,TR 2,13084 C,2015-01-27,1.09,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,2.0,30.0,7.0,3.0,44.0,1.97,29.8,70.8,Estado normal,0.5,0.8697,33.0,86.0,0.02,10.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218494,SE REGUENGOS,TR 2,13084 C,2016-03-03,1.07,Sintomas de degradação avançada do papel antes da substituição do óleo.,8.0,2.0,48.0,4.0,1.0,31.0,1.78,29.3,65.6,Estado normal,0.5,0.8697,33.0,58.0,0.02,9.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218494,SE REGUENGOS,TR 2,13084 C,2017-02-08,0.43,Sintomas de degradação avançada do papel antes da substituição do óleo.,36.0,6.0,11.0,4.0,11.0,143.0,2.7,18.4,66.0,Estado normal,1.0,0.8724,26.0,62.0,0.04,10.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218494,SE TERENA,TR 2,13084 C,2019-04-02,0.72,Sintomas de degradação avançada do papel antes da substituição do óleo.,86.0,15.0,268.0,27.0,1.0,24.0,1.0,31.1,66.1,Estado normal,0.5,0.8692,35.0,52.0,0.02,9.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218494,SE TERENA,TR 2,13084 C,2020-05-28,0.69,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,4.0,141.0,17.0,3.0,26.0,1.05,26.5,53.9,Estado normal,0.5,0.8692,35.0,52.0,0.02,18.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida. Recomenda-se a realização de ensaios eléctricos ao transformador.
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2005-09-28,0.05,,1.4,1.0,1.0,1.0,1.0,23.3,1.0,24.6,59.7,,0.5,0.8698,41.4,73.8,0.016,8.4,0.002,,
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2006-06-06,0.05,,14.5,1.3,1.0,1.0,1.0,61.3,1.0,26.6,61.2,,0.5,0.8698,43.6,85.3,0.008,3.4,0.002,,
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2007-05-10,0.05,,9.2,1.9,1.0,1.0,4.3,53.0,1.0,24.4,53.8,,0.5,0.8698,36.9,74.4,0.001,6.2,0.002,,
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2008-03-05,0.05,,10.1,1.9,1.0,1.0,4.5,71.1,1.0,27.0,65.3,,0.5,0.8699,37.5,73.4,0.004,4.0,0.002,,
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2009-03-25,0.05,,11.0,1.6,1.0,1.0,3.6,52.6,1.01,27.3,65.6,,0.5,0.8698,35.6,78.3,0.009,7.2,0.003,,
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2010-11-19,0.05,,43.8,1.8,1.0,1.0,2.9,86.7,1.38,22.0,69.6,,0.5,0.8699,35.3,79.0,0.01,4.4,0.002,,
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2011-02-02,0.05,,32.4,1.9,1.0,1.1,2.8,76.4,1.58,25.6,70.9,,0.5,0.8665,33.1,71.7,0.004,8.2,0.002,,
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2012-07-05,0.05,,81.0,3.2,1.0,3.4,3.1,158.1,2.36,22.7,56.1,,0.5,0.8665,32.0,74.4,0.024,7.2,0.008,,
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2012-12-04,,,51.7,3.6,1.0,3.6,4.0,186.6,2.6,23.0,58.9,,,,,,,,,,
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2013-06-26,0.05,,29.0,1.7,1.0,3.6,2.9,121.7,2.57,24.4,56.4,,0.5,0.8666,30.0,67.6,0.022,4.4,0.004,,
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2014-07-08,0.05,,17.0,2.8,1.0,3.3,2.2,76.8,2.08,26.8,60.4,,0.5,0.8665,27.1,90.9,0.028,8.7,0.004,,
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2015-09-10,0.05,Papel normal,31.0,3.0,1.0,1.0,1.0,183.0,2.58,27.1,65.2,Estado normal,1.0,0.8666,29.0,87.0,0.03,5.0,0.013,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2016-09-06,0.05,Papel normal,14.0,2.0,1.0,1.0,2.0,84.0,2.07,25.5,58.3,Estado normal,1.0,0.8666,28.0,88.0,0.02,3.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2017-10-25,0.05,Papel normal,13.0,13.0,1.0,1.0,2.0,72.0,1.34,26.3,58.2,Estado normal,1.0,0.8666,29.0,100.0,0.03,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2018-11-16,0.05,Papel normal,7.0,2.0,1.0,1.0,1.0,63.0,1.48,29.6,64.6,Estado normal,1.0,0.8666,29.0,96.0,0.02,3.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2019-05-22,,,5.0,6.0,1.0,1.0,3.0,40.0,1.28,25.9,58.7,Estado normal,,,,94.0,,3.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2019-11-21,0.05,Papel normal,9.0,4.0,1.0,1.0,1.0,64.0,1.36,28.9,62.6,Estado normal,1.0,0.8666,28.0,96.0,0.03,3.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218496,SE BRAGANCA,TR 2,1 LIT 01051 B,2020-10-15,0.05,Papel normal,15.0,2.0,1.0,1.0,1.0,63.0,1.31,26.6,60.8,Estado normal,1.0,0.8666,27.0,93.0,0.02,3.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280218497,SE OVAR,TR 2,C 0160 A,2006-09-27,0.05,,19.7,4.9,1.0,1.0,1.0,248.9,1.0,18.9,62.9,,0.5,0.8673,35.1,75.9,0.01,5.3,0.002,,
280218497,SE OVAR,TR 2,C 0160 A,2007-12-06,0.05,,19.3,6.9,1.0,1.1,1.2,410.9,1.23,12.8,62.6,,0.5,0.8675,37.1,74.7,0.008,4.6,0.003,,
280218497,SE OVAR,TR 2,C 0160 A,2008-11-03,0.05,,23.6,18.2,1.0,2.2,7.2,584.5,1.57,8.0,63.5,,0.5,0.8675,36.8,85.0,0.007,4.4,0.004,,
280218497,SE OVAR,TR 2,C 0160 A,2009-07-09,0.05,,15.8,20.0,1.0,2.3,13.1,486.7,1.63,7.6,55.6,,0.5,0.8675,37.0,89.8,0.006,6.7,0.004,,
280218497,SE OVAR,TR 2,C 0160 A,2010-02-02,0.05,,24.0,24.6,1.0,2.4,18.2,552.5,1.5,4.2,54.1,,0.5,0.8675,36.7,79.7,0.007,3.3,0.004,,
280218497,SE OVAR,TR 2,C 0160 A,2011-01-13,0.05,,16.2,30.8,1.0,2.9,29.7,459.5,1.64,7.4,62.0,,0.5,0.8642,35.4,83.4,0.011,5.4,0.003,,
280218497,SE OVAR,TR 2,C 0160 A,2012-08-27,0.05,,28.0,38.6,1.0,3.0,42.1,445.7,1.61,2.7,45.3,,0.5,0.8649,33.4,82.4,0.013,6.8,0.004,,
280218497,SE OVAR,TR 2,C 0160 A,2013-07-19,0.05,,15.4,46.4,1.0,5.2,59.0,443.2,1.76,3.2,49.0,,0.5,0.8642,37.3,49.6,0.01,6.4,0.004,,
280218497,SE OVAR,TR 2,C 0160 A,2016-08-02,0.05,Papel normal,14.0,67.0,1.0,5.0,99.0,383.0,1.94,5.7,50.9,Estado normal,0.5,0.8642,39.0,93.0,0.02,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280218497,SE OVAR,TR 2,C 0160 A,2017-07-25,0.05,Papel normal,11.0,86.0,1.0,4.0,107.0,352.0,1.78,5.6,53.0,Defeito térmico de baixa temperatura,0.5,0.8642,37.0,88.0,0.02,8.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280218497,SE OVAR,TR 2,C 0160 A,2018-03-05,,,13.0,58.0,1.0,4.0,117.0,352.0,1.7,6.3,56.8,Defeito térmico de baixa temperatura,,,,72.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280218497,SE OVAR,TR 2,C 0160 A,2018-08-23,0.05,Papel normal,10.0,72.0,1.0,6.0,116.0,273.0,1.0,6.5,56.4,Defeito térmico de baixa temperatura,0.5,0.8642,38.0,72.0,0.02,7.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses.
280218497,SE OVAR,TR 2,C 0160 A,2019-09-17,0.05,Papel normal,17.0,79.0,1.0,4.0,126.0,362.0,1.97,2.3,51.9,Defeito térmico de baixa temperatura,0.5,0.8642,39.0,44.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280226429,SE MOVEL,MOVEL 14,C 12060,1997-12-11,0.05,,64.0,2.0,41.0,10.0,10.0,52.0,1.0,24.0,70.0,,1.5,0.849,22.5,79.7,0.027,10.6,0.012,,
280226429,SE MOVEL,MOVEL 14,C 12060,2001-04-19,0.09,,16.0,5.9,40.0,11.0,24.0,158.0,3.23,20.0,60.0,,2.5,0.848,19.5,54.3,0.091,18.0,0.023,,
280226429,SE MOVEL,MOVEL 14,C 12060,2002-04-09,,,16.4,3.6,78.6,16.2,15.8,95.3,2.88,33.1,97.4,,,,,,,,,,
280226429,SE MOVEL,MOVEL 14,C 12060,2003-02-27,0.08,,27.3,3.3,89.4,12.0,8.2,114.1,2.4,20.3,56.2,,2.5,0.847,16.4,61.1,0.146,14.4,0.018,,
280226429,SE MOVEL,MOVEL 14,C 12060,2004-03-18,0.11,,36.8,4.2,59.9,9.2,4.8,185.7,2.39,25.3,71.3,,2.5,0.854,15.7,72.1,0.134,12.6,0.02,,
280226429,SE MOVEL,MOVEL 14,C 12060,2005-04-14,0.34,,33.7,6.8,35.2,7.6,8.8,304.6,4.75,16.2,69.4,,3.0,0.8539,16.0,48.2,0.199,17.0,0.029,,
280226429,SE MOVEL,MOVEL 14,C 12060,2007-06-27,0.05,,44.3,2.0,4.0,1.0,1.0,132.9,1.55,13.4,52.3,,0.5,0.8725,26.0,49.3,0.02,15.5,0.011,,
280226429,SE MOVEL,MOVEL 14,C 12060,2008-06-18,0.07,,64.6,4.2,55.2,13.0,10.8,135.6,3.48,21.9,61.2,,1.0,0.8727,22.3,47.4,0.028,17.6,0.009,,
280226429,SE MOVEL,MOVEL 14,C 12060,2009-08-25,0.48,,72.2,8.8,91.7,38.0,23.8,333.3,5.9,20.8,65.0,,1.5,0.8728,20.0,62.0,0.051,15.2,0.01,,
280226429,SE MOVEL,MOVEL 14,C 12060,2010-08-10,0.86,,19.8,8.8,62.9,43.2,21.3,114.8,4.3,32.0,72.3,,1.5,0.8728,19.6,87.6,0.055,7.8,0.024,,
280226429,SE MOVEL,MOVEL 14,C 12060,2011-12-07,0.71,,12.3,3.5,39.2,32.4,18.0,40.9,2.24,32.2,71.6,,1.5,0.8694,26.1,98.7,0.051,4.8,0.01,,
280226429,SE MOVEL,MOVEL 14,C 12060,2012-09-18,1.81,,73.1,8.4,49.3,37.9,17.7,464.0,6.44,13.0,47.9,,1.5,0.8694,20.0,35.3,0.061,27.2,0.008,,
280226429,SE MOVEL,MOVEL 14,C 12060,2013-11-19,1.01,,6.0,3.1,20.9,31.5,18.1,59.3,4.38,27.0,67.5,,1.5,0.8694,19.7,94.6,0.064,3.2,0.007,,
280226429,SE MOVEL,MOVEL 14,C 12060,2014-11-11,0.93,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,2.0,15.0,25.0,14.0,25.0,2.57,28.2,66.9,Estado normal,1.5,0.8694,18.0,56.0,0.02,4.0,0.009,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280226429,SE MOVEL,MOVEL 14,C 12060,2015-09-07,1.01,Sintomas de degradação significativa do papel.,14.0,3.0,9.0,14.0,11.0,152.0,3.12,26.6,62.2,Estado normal,1.5,0.8694,20.0,48.0,0.07,14.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226429,SE MOVEL,MOVEL 14,C 12060,2016-11-24,0.94,Sintomas de degradação significativa do papel.,3.0,1.0,2.0,1.0,2.0,41.0,1.25,32.9,74.2,Estado normal,1.5,0.8692,20.0,80.0,0.05,8.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226429,SE MOVEL,MOVEL 14,C 12060,2017-11-07,0.9,Sintomas de degradação significativa do papel.,3.0,9.0,1.0,1.0,2.0,23.0,1.0,32.0,69.9,Estado normal,1.5,0.8693,21.0,90.0,0.06,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226429,SE MOVEL,MOVEL 14,C 12060,2018-10-11,0.82,Sintomas de degradação significativa do papel.,2.0,10.0,1.0,1.0,2.0,19.0,1.0,31.9,65.9,Estado normal,1.5,0.8691,21.0,88.0,0.06,4.0,0.037,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226429,SE MOVEL,MOVEL 14,C 12060,2019-10-23,0.8,Sintomas de degradação significativa do papel.,3.0,4.0,1.0,1.0,1.0,17.0,1.0,32.3,64.9,Estado normal,1.5,0.8691,23.0,62.0,0.06,5.0,0.021,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226430,SE AVEIRO,TR 2,C 0079A,2005-01-18,0.05,,27.3,6.0,1.0,1.0,2.9,249.8,1.0,14.0,55.1,,0.5,0.869,35.6,76.3,0.016,8.1,0.001,,
280226430,SE AVEIRO,TR 2,C 0079A,2006-09-27,0.05,,21.5,25.2,1.0,5.0,29.5,331.6,1.59,7.8,53.9,,0.5,0.8695,34.7,72.8,0.004,13.4,0.002,,
280226430,SE AVEIRO,TR 2,C 0079A,2007-01-16,0.05,,19.8,27.7,1.0,5.2,33.1,309.8,1.48,8.2,53.6,,0.5,0.8697,33.1,88.3,0.003,11.9,0.002,,
280226430,SE AVEIRO,TR 2,C 0079A,2008-11-19,0.05,,18.6,40.3,1.0,5.7,55.3,316.0,1.44,5.9,51.4,,0.5,0.8696,35.1,92.5,0.008,4.5,0.004,,
280226430,SE AVEIRO,TR 2,C 0079A,2009-04-21,0.05,,13.9,40.6,1.0,6.4,68.8,250.0,1.53,8.8,57.4,,0.5,0.8699,34.3,71.1,0.006,6.1,0.004,,
280226430,SE AVEIRO,TR 2,C 0079A,2010-01-06,0.05,,15.7,48.8,1.0,6.8,79.1,267.4,1.7,8.4,60.1,,0.5,0.8699,34.1,78.4,0.004,5.7,0.004,,
280226430,SE AVEIRO,TR 2,C 0079A,2011-01-11,0.05,,15.4,54.4,1.0,7.8,96.3,252.1,1.72,6.4,53.1,,0.5,0.8666,35.9,91.3,0.001,5.1,0.004,,
280226430,SE AVEIRO,TR 2,C 0079A,2012-01-03,0.05,,39.1,72.0,1.0,8.7,120.7,319.0,1.88,2.7,56.7,,0.5,0.8667,34.2,88.0,0.009,5.3,0.006,,
280226430,SE AVEIRO,TR 2,C 0079A,2013-02-25,0.05,,14.3,62.1,1.0,10.0,129.1,200.3,1.55,6.7,48.2,,0.5,0.8666,35.4,71.0,0.004,3.9,0.004,,
280226430,SE AVEIRO,TR 2,C 0079A,2014-03-28,0.05,,18.4,74.4,1.0,12.0,159.9,227.7,1.71,4.0,51.6,,0.5,0.8666,35.4,53.5,0.005,3.8,0.004,,
280226430,SE AVEIRO,TR 2,C 0079A,2016-07-25,0.05,Papel normal,9.0,90.0,1.0,10.0,204.0,198.0,2.02,5.4,49.4,Defeito térmico de baixa temperatura,0.5,0.8666,34.0,79.0,0.02,7.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280226430,SE AVEIRO,TR 2,C 0079A,2017-01-10,,,14.0,103.0,1.0,10.0,218.0,243.0,1.97,7.1,62.8,Defeito térmico de baixa temperatura,,,,74.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280226430,SE AVEIRO,TR 2,C 0079A,2017-08-24,0.05,Papel normal,12.0,103.0,1.0,10.0,211.0,207.0,1.74,4.4,50.5,Defeito térmico de baixa temperatura,0.5,0.8666,33.0,87.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280226430,SE AVEIRO,TR 2,C 0079A,2018-08-23,0.05,Papel normal,5.0,98.0,1.0,12.0,216.0,152.0,1.0,8.0,56.2,Defeito térmico de baixa temperatura,0.5,0.8666,34.0,71.0,0.02,7.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280226430,SE AVEIRO,TR 2,C 0079A,2019-05-15,0.05,Papel normal,8.0,105.0,1.0,9.0,216.0,179.0,1.85,4.6,49.4,Defeito térmico de baixa temperatura,0.5,0.8666,32.0,96.0,0.02,7.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280226430,SE AVEIRO,TR 2,C 0079A,2020-04-01,0.05,Papel normal,11.0,117.0,1.0,15.0,240.0,215.0,1.82,4.5,56.9,Defeito térmico de baixa temperatura,0.5,0.8666,37.0,76.0,0.02,4.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280226431,SE FORNOS,TR 1,1 LIT 014751,2006-12-06,0.05,,6.3,2.0,3.2,1.7,2.3,44.3,1.0,23.1,60.7,,0.5,0.8917,36.6,85.2,0.03,4.4,0.003,,
280226431,SE FORNOS,TR 1,1 LIT 014751,2007-06-28,0.05,,4.4,1.7,2.7,1.3,1.8,43.0,1.0,26.9,65.4,,0.5,0.8918,36.6,74.1,0.005,7.3,0.002,,
280226431,SE FORNOS,TR 1,1 LIT 014751,2008-04-09,0.05,,6.0,2.2,1.6,1.0,5.7,51.9,1.0,28.7,65.9,,0.5,0.892,40.0,86.2,0.005,3.9,0.002,,
280226431,SE FORNOS,TR 1,1 LIT 014751,2009-10-14,0.05,,19.7,3.0,1.6,1.0,8.4,86.8,1.0,22.4,70.0,,0.5,0.8919,35.7,88.8,0.001,5.8,0.002,,
280226431,SE FORNOS,TR 1,1 LIT 014751,2010-07-13,0.05,,20.1,2.4,1.0,1.0,7.7,68.4,1.06,16.4,69.7,,0.5,0.892,32.2,89.1,0.017,7.6,0.002,,
280226431,SE FORNOS,TR 1,1 LIT 014751,2011-01-04,0.05,,18.9,3.3,2.0,2.2,11.2,44.9,1.0,19.6,69.9,,0.5,0.8886,32.4,91.7,0.003,6.4,0.003,,
280226431,SE FORNOS,TR 1,1 LIT 014751,2012-08-10,0.05,,181.8,2.1,1.0,1.1,6.6,104.2,1.23,19.7,58.0,,0.5,0.8887,28.8,69.8,0.026,5.0,0.003,,
280226431,SE FORNOS,TR 1,1 LIT 014751,2012-11-20,,,106.2,2.4,1.0,2.3,7.2,96.3,1.27,21.3,61.1,,,,,79.6,,2.2,,,
280226431,SE FORNOS,TR 1,1 LIT 014751,2013-07-18,0.05,,119.9,2.6,1.0,2.4,6.1,115.6,1.45,22.3,62.4,,0.5,0.8887,28.6,61.3,0.029,5.2,0.003,,
280226431,SE FORNOS,TR 1,1 LIT 014751,2014-09-26,0.05,Papel normal,65.0,4.0,1.0,4.0,5.0,134.0,1.6,26.6,63.4,Estado normal,0.5,0.8887,29.0,70.0,0.04,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226431,SE FORNOS,TR 1,1 LIT 014751,2015-06-03,0.05,Papel normal,33.0,2.0,1.0,1.0,3.0,75.0,1.75,27.0,63.0,Estado normal,1.0,0.8887,27.0,76.0,0.04,6.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280226431,SE FORNOS,TR 1,1 LIT 014751,2016-07-07,0.05,Papel normal,28.0,2.0,1.0,1.0,3.0,84.0,1.69,25.6,58.3,Estado normal,1.0,0.8887,26.0,78.0,0.03,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226431,SE FORNOS,TR 1,1 LIT 014751,2017-06-26,0.06,Papel normal,26.0,3.0,1.0,1.0,3.0,89.0,1.62,27.0,60.5,Estado normal,1.0,0.8887,27.0,48.0,0.04,9.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226431,SE FORNOS,TR 1,1 LIT 014751,2018-08-08,0.05,Papel normal,10.0,2.0,1.0,1.0,5.0,53.0,1.0,28.3,65.8,Estado normal,1.0,0.8887,26.0,95.0,0.04,6.0,0.052,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226431,SE FORNOS,TR 1,1 LIT 014751,2019-06-24,0.05,Papel normal,16.0,2.0,1.0,1.0,2.0,100.0,1.61,29.5,67.0,Estado normal,1.0,0.8888,28.0,91.0,0.03,6.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226431,SE FORNOS,TR 1,1 LIT 014751,2020-08-04,0.06,Papel normal,18.0,2.0,1.0,1.0,2.0,110.0,1.66,25.8,59.3,Estado normal,1.0,0.8887,25.0,84.0,0.03,6.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226432,SE MONTE FEIO,TR 1,C 0077 A,2005-02-17,0.05,,7.6,1.5,1.0,1.0,3.0,116.8,1.0,13.8,44.6,,0.5,0.87,37.6,69.0,0.006,4.0,0.003,,
280226432,SE MONTE FEIO,TR 1,C 0077 A,2006-02-14,0.05,,23.0,3.1,1.0,1.0,1.0,450.7,1.0,11.1,54.8,,0.5,0.87,36.3,83.0,0.009,5.3,0.002,,
280226432,SE MONTE FEIO,TR 1,C 0077 A,2007-02-14,0.05,,21.7,6.4,1.1,6.4,2.4,545.1,1.01,10.4,56.3,,0.5,0.87,38.6,78.4,0.007,5.1,0.004,,
280226432,SE MONTE FEIO,TR 1,C 0077 A,2008-07-01,0.05,,13.9,4.7,1.0,1.3,1.0,610.9,1.19,6.8,49.4,,0.5,0.87,39.1,64.3,0.001,5.2,0.003,,
280226432,SE MONTE FEIO,TR 1,C 0077 A,2009-03-27,0.05,,9.0,5.2,1.0,1.4,1.0,510.8,1.25,10.4,57.3,,0.5,0.87,37.3,85.5,0.012,7.0,0.003,,
280226432,SE MONTE FEIO,TR 1,C 0077 A,2010-01-15,0.05,,14.0,6.4,1.0,1.7,1.0,682.7,1.38,7.0,55.6,,0.5,0.87,37.2,88.4,0.002,4.2,0.002,,
280226432,SE MONTE FEIO,TR 1,C 0077 A,2011-02-17,0.05,,11.3,7.4,1.0,1.9,1.3,578.6,1.38,6.7,48.4,,1.0,0.8667,39.2,94.1,0.002,3.7,0.003,,
280226432,SE MONTE FEIO,TR 1,C 0077 A,2012-03-09,0.05,,14.6,11.4,1.0,3.4,2.1,633.9,1.48,7.3,52.6,,1.0,0.8667,38.4,79.0,0.01,5.4,0.003,,
280226432,SE MONTE FEIO,TR 1,C 0077 A,2013-01-15,0.05,,20.8,10.9,1.0,1.9,1.6,546.8,1.31,5.2,46.0,,1.0,0.8667,38.2,58.6,0.002,5.3,0.002,,
280226432,SE MONTE FEIO,TR 1,C 0077 A,2014-05-28,0.05,,11.1,18.2,1.0,3.9,2.9,600.3,1.61,4.2,51.5,,1.5,0.8667,38.1,83.3,0.016,7.8,0.003,,
280226432,SE MONTE FEIO,TR 1,C 0077 A,2015-04-14,0.05,Papel normal,11.0,21.0,1.0,1.0,4.0,560.0,1.85,2.2,45.4,Estado normal,1.5,0.8667,38.0,74.0,0.02,5.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280226432,SE MONTE FEIO,TR 1,C 0077 A,2016-04-06,0.05,Papel normal,8.0,26.0,1.0,1.0,6.0,499.0,1.61,3.4,49.0,Estado normal,1.5,0.8667,39.0,50.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226432,SE MONTE FEIO,TR 1,C 0077 A,2017-02-22,0.05,Papel normal,5.0,33.0,1.0,2.0,11.0,513.0,1.62,7.2,57.0,Estado normal,1.5,0.8667,38.0,86.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226432,SE MONTE FEIO,TR 1,C 0077 A,2018-02-27,0.05,Papel normal,9.0,32.0,1.0,2.0,20.0,511.0,1.89,3.9,49.4,Estado normal,1.5,0.8667,38.0,90.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226432,SE MONTE FEIO,TR 1,C 0077 A,2019-02-18,0.05,Papel normal,7.0,48.0,1.0,2.0,29.0,446.0,1.95,5.5,49.8,Estado normal,1.5,0.8667,40.0,98.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226432,SE MONTE FEIO,TR 1,C 0077 A,2020-01-24,0.05,Papel normal,7.0,51.0,1.0,3.0,34.0,482.0,1.91,3.2,55.2,Estado normal,1.5,0.8667,41.0,89.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280226433,SE MONTE FEIO,TR 2,C 0028 A,2005-02-17,0.05,,15.6,9.1,1.0,2.2,8.9,147.7,1.0,4.1,29.9,,0.5,0.8709,35.4,74.4,0.013,4.2,0.002,,
280226433,SE MONTE FEIO,TR 2,C 0028 A,2006-02-14,0.05,,33.7,30.9,1.0,6.8,41.9,339.9,1.0,6.1,61.1,,0.5,0.871,33.0,84.5,0.001,5.4,0.002,,
280226433,SE MONTE FEIO,TR 2,C 0028 A,2007-02-14,0.05,,32.2,41.2,1.0,7.1,60.2,324.3,1.0,6.7,62.0,,0.5,0.871,32.0,72.5,0.001,11.1,0.004,,
280226433,SE MONTE FEIO,TR 2,C 0028 A,2008-07-01,0.05,,21.0,46.1,1.0,6.1,74.6,295.5,1.0,5.5,56.9,,0.5,0.871,36.6,72.9,0.001,7.8,0.003,,
280226433,SE MONTE FEIO,TR 2,C 0028 A,2009-03-27,0.05,,16.9,51.2,1.0,6.5,90.1,244.2,1.0,7.7,61.9,,0.5,0.871,35.4,85.2,0.011,9.4,0.003,,
280226433,SE MONTE FEIO,TR 2,C 0028 A,2010-01-15,0.05,,33.6,58.9,1.0,6.6,98.3,271.2,1.0,5.6,58.6,,0.5,0.871,37.9,83.3,0.003,4.7,0.002,,
280226433,SE MONTE FEIO,TR 2,C 0028 A,2011-02-17,0.05,,22.9,64.4,1.0,6.9,111.2,255.2,1.0,4.0,54.3,,0.5,0.8676,39.4,47.5,0.001,4.8,0.003,,
280226433,SE MONTE FEIO,TR 2,C 0028 A,2011-10-21,,,17.1,65.1,1.4,7.8,127.4,218.1,1.1,7.3,57.7,,,,,81.7,,7.1,,,
280226433,SE MONTE FEIO,TR 2,C 0028 A,2012-03-09,0.05,,23.7,73.8,1.0,9.1,148.2,249.4,1.1,6.5,56.7,,0.5,0.8677,36.1,90.1,0.012,5.1,0.003,,
280226433,SE MONTE FEIO,TR 2,C 0028 A,2013-01-15,0.05,,25.6,67.3,1.0,6.4,123.1,208.2,1.0,7.0,57.2,,0.5,0.8676,34.0,55.9,0.002,5.5,0.002,,
280226433,SE MONTE FEIO,TR 2,C 0028 A,2014-05-28,0.05,,20.6,93.3,1.0,9.6,179.7,266.4,1.17,3.3,59.2,,0.5,0.8676,30.2,86.8,0.018,11.9,0.002,,
280226433,SE MONTE FEIO,TR 2,C 0028 A,2015-04-14,0.05,Papel normal,18.0,89.0,1.0,6.0,178.0,237.0,1.28,1.8,50.3,Defeito térmico de baixa temperatura,0.5,0.8677,34.0,71.0,0.02,5.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280226433,SE MONTE FEIO,TR 2,C 0028 A,2016-04-06,0.05,Papel normal,12.0,96.0,1.0,6.0,204.0,220.0,1.23,4.6,56.5,Defeito térmico de baixa temperatura,0.5,0.8677,36.0,82.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 3 meses
280226433,SE MONTE FEIO,TR 2,C 0028 A,2016-09-14,,,15.0,108.0,1.0,9.0,227.0,244.0,1.53,4.5,60.1,Defeito térmico de baixa temperatura,,,,97.0,,8.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280226433,SE MONTE FEIO,TR 2,C 0028 A,2017-02-22,0.05,Papel normal,8.0,94.0,1.0,7.0,197.0,198.0,1.07,8.8,63.4,Defeito térmico de baixa temperatura,0.5,0.8677,36.0,72.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280226433,SE MONTE FEIO,TR 2,C 0028 A,2018-02-27,0.05,Papel normal,13.0,83.0,1.0,7.0,216.0,219.0,1.08,4.2,56.1,Defeito térmico de baixa temperatura,0.5,0.8677,35.0,93.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280226433,SE MONTE FEIO,TR 2,C 0028 A,2018-11-21,,,14.0,112.0,1.0,11.0,231.0,225.0,1.22,3.3,58.9,Defeito térmico de baixa temperatura,,,,81.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280226433,SE MONTE FEIO,TR 2,C 0028 A,2019-02-18,0.05,Papel normal,14.0,114.0,1.0,7.0,232.0,219.0,1.17,4.1,55.8,Defeito térmico de baixa temperatura,0.5,0.8677,36.0,97.0,0.02,4.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280226433,SE MONTE FEIO,TR 2,C 0028 A,2020-01-24,0.05,Papel normal,13.0,115.0,1.0,8.0,225.0,226.0,1.13,2.7,61.9,Defeito térmico de baixa temperatura,0.5,0.8676,36.0,93.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280228814,SE SAO TEOTONIO,TR 2,1 LIT 011601,2006-11-23,0.05,,4.0,1.0,1.0,1.0,1.0,31.6,1.0,18.8,40.4,,0.5,0.8699,38.2,69.0,0.001,5.0,0.007,,
280228814,SE SAO TEOTONIO,TR 2,1 LIT 011601,2008-02-13,0.05,,3.7,1.0,1.0,1.0,1.0,42.1,1.0,31.3,64.7,,0.5,0.8701,34.2,76.6,0.005,7.9,0.007,,
280228814,SE SAO TEOTONIO,TR 2,1 LIT 011601,2009-06-25,0.05,,2.4,1.3,1.0,1.0,1.0,58.8,1.01,30.4,63.3,,0.5,0.8699,37.4,41.8,0.004,7.9,0.008,,
280228814,SE SAO TEOTONIO,TR 2,1 LIT 011601,2010-01-13,0.05,,2.9,1.6,1.0,1.0,1.0,75.4,1.2,36.3,79.0,,0.5,0.87,39.8,84.5,0.012,5.2,0.004,,
280228814,SE SAO TEOTONIO,TR 2,1 LIT 011601,2011-05-31,0.05,,5.2,1.5,1.0,1.0,1.0,60.0,1.23,31.8,66.4,,0.5,0.8666,40.3,57.0,0.014,7.3,0.004,,
280228814,SE SAO TEOTONIO,TR 2,1 LIT 011601,2012-02-16,0.05,,4.1,1.7,1.0,1.0,1.0,58.2,1.17,30.2,70.8,,0.5,0.8666,40.5,52.2,0.015,7.2,0.007,,
280228814,SE SAO TEOTONIO,TR 2,1 LIT 011601,2013-01-15,0.05,,4.8,1.6,1.0,1.0,1.0,54.7,1.04,28.9,61.8,,0.5,0.8666,41.4,75.6,0.005,5.1,0.006,,
280228814,SE SAO TEOTONIO,TR 2,1 LIT 011601,2014-05-29,0.05,,5.4,2.4,1.0,1.0,1.0,52.9,1.24,30.5,65.2,,0.5,0.8666,39.4,46.1,0.011,5.4,0.005,,
280228814,SE SAO TEOTONIO,TR 2,1 LIT 011601,2015-02-27,0.05,Papel normal,6.0,2.0,1.0,1.0,1.0,60.0,1.18,28.2,57.9,Estado normal,0.5,0.8666,42.0,91.0,0.02,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280228814,SE SAO TEOTONIO,TR 2,1 LIT 011601,2017-02-23,0.05,Papel normal,2.0,2.0,1.0,1.0,1.0,45.0,1.05,29.8,66.2,Estado normal,0.5,0.8666,40.0,62.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228814,SE SAO TEOTONIO,TR 2,1 LIT 011601,2018-02-26,0.05,Papel normal,6.0,1.0,1.0,1.0,1.0,59.0,1.26,28.2,63.8,Estado normal,0.5,0.8666,41.0,89.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228814,SE SAO TEOTONIO,TR 2,1 LIT 011601,2019-06-12,0.05,Papel normal,5.0,2.0,1.0,1.0,1.0,46.0,1.16,29.6,61.9,Estado normal,0.5,0.8666,44.0,68.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228814,SE SAO TEOTONIO,TR 2,1 LIT 011601,2020-09-04,0.05,Papel normal,7.0,2.0,1.0,1.0,1.0,58.0,1.31,29.6,63.9,Estado normal,0.5,0.8666,41.0,76.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228815,SE SOURE,TR 1,1 LIT 031381,2010-01-26,0.05,,2.1,1.4,1.0,1.0,1.0,69.6,1.0,33.9,70.7,,0.5,0.8794,41.6,96.1,0.005,2.4,0.003,,
280228815,SE SOURE,TR 1,1 LIT 031381,2011-06-17,0.05,,3.7,1.4,1.0,1.0,1.0,83.5,1.0,32.4,64.4,,0.5,0.876,39.8,72.3,0.001,3.6,0.003,,
280228815,SE SOURE,TR 1,1 LIT 031381,2012-09-19,0.05,,6.3,1.4,1.0,1.0,1.0,84.7,1.05,28.6,59.3,,0.5,0.876,41.9,85.5,0.015,7.4,0.003,,
280228815,SE SOURE,TR 1,1 LIT 031381,2013-10-25,0.05,,5.4,2.2,1.0,1.0,1.0,89.0,1.28,30.0,69.7,,0.5,0.876,32.4,84.7,0.015,3.7,0.006,,
280228815,SE SOURE,TR 1,1 LIT 031381,2016-07-27,0.05,Papel normal,2.0,1.0,1.0,1.0,1.0,71.0,1.32,28.5,61.2,Estado normal,0.5,0.876,41.0,73.0,0.02,3.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280228815,SE SOURE,TR 1,1 LIT 031381,2017-08-21,0.05,Papel normal,3.0,2.0,1.0,1.0,1.0,65.0,1.14,28.9,62.9,Estado normal,0.5,0.876,40.0,83.0,0.02,3.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280228815,SE SOURE,TR 1,1 LIT 031381,2018-08-07,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,51.0,1.0,30.9,70.2,Estado normal,0.5,0.876,38.0,78.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228815,SE SOURE,TR 1,1 LIT 031381,2019-04-17,0.05,Papel normal,2.0,3.0,1.0,1.0,3.0,54.0,1.09,32.1,66.6,Estado normal,0.5,0.8759,39.0,94.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228815,SE SOURE,TR 1,1 LIT 031381,2020-04-08,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,47.0,1.0,29.5,60.2,Estado normal,0.5,0.876,41.0,91.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228816,SE CASTRO DAIRE,TR 1,LEL 14332,1999-07-08,0.26,,2.7,1.8,3.8,20.0,10.0,30.0,1.0,30.0,74.0,,2.5,0.862,24.1,87.9,0.024,5.8,0.017,,
280228816,SE CASTRO DAIRE,TR 1,LEL 14332,2003-06-26,0.23,,1.0,1.1,1.0,1.0,1.0,11.4,1.0,31.2,72.2,,2.5,0.865,22.6,75.6,0.016,7.0,0.018,,
280228816,SE CASTRO DAIRE,TR 1,LEL 14332,2004-08-19,0.19,,4.0,1.6,2.7,1.4,1.0,64.9,1.06,28.1,65.3,,2.5,0.864,21.1,91.3,0.037,8.3,0.019,,
280228816,SE CASTRO DAIRE,TR 1,LEL 14332,2010-01-20,0.05,,4.2,1.4,3.0,1.4,1.0,53.8,1.13,30.9,65.0,,0.5,0.8721,36.4,69.5,0.009,3.2,0.004,,
280228816,SE CASTRO DAIRE,TR 1,LEL 14332,2011-04-28,0.05,,2.1,1.2,3.4,3.3,1.0,33.4,1.0,30.7,68.3,,0.5,0.8688,36.8,76.2,0.003,3.7,0.004,,
280228816,SE CASTRO DAIRE,TR 1,LEL 14332,2012-08-09,0.06,,10.0,1.4,2.8,5.6,1.3,65.9,1.0,25.6,54.2,,0.5,0.8687,34.2,75.0,0.016,4.8,0.003,,
280228816,SE CASTRO DAIRE,TR 1,LEL 14332,2013-07-17,0.05,,1.6,1.9,2.9,9.4,1.9,52.4,1.01,24.8,58.2,,0.5,0.8687,37.4,76.0,0.009,3.8,0.003,,
280228816,SE CASTRO DAIRE,TR 1,LEL 14332,2014-08-05,0.05,,1.2,1.3,1.2,11.6,2.3,59.7,1.02,25.3,60.8,,0.5,0.8687,34.2,73.9,0.015,4.7,0.003,,
280228816,SE CASTRO DAIRE,TR 1,LEL 14332,2016-07-14,0.05,Papel normal,2.0,1.0,1.0,10.0,2.0,33.0,1.0,26.2,55.4,Estado normal,0.5,0.8688,36.0,66.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228816,SE CASTRO DAIRE,TR 1,LEL 14332,2017-08-04,0.05,Papel normal,7.0,15.0,1.0,10.0,2.0,62.0,1.06,26.1,59.0,Estado normal,0.5,0.8688,35.0,72.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228816,SE CASTRO DAIRE,TR 1,LEL 14332,2018-08-22,0.05,Papel normal,2.0,2.0,1.0,11.0,4.0,42.0,1.0,26.8,62.2,Estado normal,0.5,0.8688,35.0,67.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228816,SE CASTRO DAIRE,TR 1,LEL 14332,2019-07-11,0.05,Papel normal,3.0,2.0,1.0,14.0,3.0,38.0,1.0,28.4,58.5,Estado normal,0.5,0.8688,36.0,96.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228816,SE CASTRO DAIRE,TR 1,LEL 14332,2020-06-04,0.05,Papel normal,2.0,1.0,1.0,9.0,2.0,23.0,1.0,27.2,55.3,Estado normal,0.5,0.8688,34.0,89.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228817,SE AGUIEIRA,TR 1,1 LIT 031371,2007-10-24,0.05,,3.0,1.1,1.0,1.0,1.0,145.9,1.0,28.2,60.6,,0.5,0.8796,41.2,59.8,0.009,8.2,0.005,,
280228817,SE AGUIEIRA,TR 1,1 LIT 031371,2008-05-05,0.05,,4.9,1.9,1.0,1.0,1.6,105.1,1.0,33.4,71.5,,0.5,0.8795,42.2,91.5,0.012,3.0,0.006,,
280228817,SE AGUIEIRA,TR 1,1 LIT 031371,2009-03-27,0.05,,1.4,1.3,1.0,1.0,1.0,85.9,1.0,33.2,71.0,,0.5,0.8795,38.0,69.1,0.001,2.9,0.003,,
280228817,SE AGUIEIRA,TR 1,1 LIT 031371,2010-11-26,0.05,,1.7,1.4,1.0,1.0,1.0,87.9,1.24,33.9,73.4,,0.5,0.8795,33.8,62.8,0.006,9.6,0.006,,
280228817,SE AGUIEIRA,TR 1,1 LIT 031371,2011-05-25,0.05,,2.7,2.2,1.0,1.0,3.7,85.7,1.28,33.3,70.4,,0.5,0.8761,40.9,71.5,0.014,5.4,0.002,,
280228817,SE AGUIEIRA,TR 1,1 LIT 031371,2012-05-29,0.05,,2.4,1.2,1.0,1.0,1.0,67.6,1.18,34.7,72.4,,0.5,0.8761,40.7,80.6,0.009,5.8,0.002,,
280228817,SE AGUIEIRA,TR 1,1 LIT 031371,2013-07-24,0.05,,3.1,1.7,1.0,1.8,1.0,95.4,1.32,30.1,66.1,,0.5,0.8761,38.5,66.8,0.014,6.0,0.003,,
280228817,SE AGUIEIRA,TR 1,1 LIT 031371,2016-10-28,0.05,Papel normal,3.0,1.0,1.0,1.0,1.0,99.0,1.34,32.0,70.8,Estado normal,0.5,0.8761,41.0,84.0,0.02,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280228817,SE AGUIEIRA,TR 1,1 LIT 031371,2017-11-07,0.05,Papel normal,3.0,10.0,1.0,3.0,2.0,92.0,1.19,33.2,73.9,Estado normal,0.5,0.8761,41.0,95.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228817,SE AGUIEIRA,TR 1,1 LIT 031371,2018-10-26,0.05,Papel normal,2.0,1.0,1.0,3.0,1.0,104.0,1.39,32.7,70.9,Estado normal,0.5,0.8761,41.0,85.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228817,SE AGUIEIRA,TR 1,1 LIT 031371,2019-03-12,0.05,Papel normal,1.0,5.0,1.0,1.0,1.0,58.0,1.12,30.9,70.3,Estado normal,0.5,0.8761,40.0,77.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228817,SE AGUIEIRA,TR 1,1 LIT 031371,2020-02-12,0.05,Papel normal,2.0,2.0,1.0,3.0,1.0,72.0,1.17,30.4,65.2,Estado normal,0.5,0.8761,42.0,97.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228819,SE SATÃO,TR 1,19297 C,1998-06-26,0.05,,3.6,1.4,1.0,1.3,1.0,49.3,1.8,30.2,73.8,,2.5,0.858,24.3,79.3,0.024,14.2,0.018,,
280228819,SE SATÃO,TR 1,19297 C,2001-04-18,0.05,,2.7,1.0,1.0,1.0,1.0,1.0,1.0,24.0,59.0,,3.0,0.859,23.1,89.2,0.014,12.8,0.021,,
280228819,SE SATÃO,TR 1,19297 C,2002-04-09,,,1.0,1.6,1.0,1.4,1.0,70.7,1.86,34.1,91.1,,,,,,,,,,
280228819,SE SATÃO,TR 1,19297 C,2003-03-26,0.05,,2.7,1.9,1.0,1.0,1.0,159.3,2.12,22.4,61.9,,3.0,0.858,20.9,73.9,0.028,10.3,0.025,,
280228819,SE SATÃO,TR 1,19297 C,2010-01-20,0.07,,1.6,1.2,1.0,1.0,1.0,34.2,1.1,32.6,70.9,,2.5,0.8627,19.7,75.4,0.047,12.3,0.024,,
280228819,SE SATÃO,TR 1,19297 C,2011-01-06,0.09,,3.0,1.3,1.0,1.0,1.0,44.3,1.42,34.8,75.2,,3.0,0.8593,19.7,60.0,0.036,13.9,0.027,,
280228819,SE SATÃO,TR 1,19297 C,2012-05-25,0.09,,8.1,1.7,1.4,1.6,1.0,28.7,1.0,28.0,63.3,,3.0,0.8594,18.1,51.9,0.038,17.1,0.03,,
280228819,SE SATÃO,TR 1,19297 C,2013-05-30,0.08,,2.0,1.4,1.1,1.7,1.0,24.7,1.08,26.8,64.8,,3.0,0.8593,20.0,75.9,0.044,11.7,0.028,,
280228819,SE SATÃO,TR 1,19297 C,2014-06-05,0.07,,1.7,1.2,1.0,1.3,1.0,26.3,1.03,27.4,63.3,,3.0,0.8593,20.1,43.2,0.046,14.7,0.028,,
280228819,SE SATÃO,TR 1,19297 C,2016-07-13,0.07,Papel normal,1.0,1.0,1.0,1.0,1.0,42.0,1.06,26.7,60.0,Estado normal,3.0,0.8593,19.0,77.0,0.04,24.0,0.029,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280228819,SE SATÃO,TR 1,19297 C,2017-08-17,0.08,Papel normal,1.0,13.0,1.0,1.0,1.0,50.0,1.07,25.3,57.0,Estado normal,3.0,0.8593,19.0,59.0,0.05,23.0,0.033,Valores de tensão interfacial e partículas não adequados,Nova colheita com periodicidade pré-estabelecida
280228819,SE SATÃO,TR 1,19297 C,2018-08-21,0.12,Papel normal,1.0,1.0,1.0,1.0,1.0,40.0,1.0,27.5,66.5,Estado normal,3.0,0.8594,20.0,28.0,0.05,26.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228819,SE SATÃO,TR 1,19297 C,2019-07-10,0.07,Papel normal,2.0,1.0,1.0,1.0,1.0,33.0,1.01,29.8,64.3,Estado normal,3.0,0.8593,20.0,48.0,0.05,15.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228819,SE SATÃO,TR 1,19297 C,2020-06-02,0.07,Papel normal,2.0,1.0,1.0,1.0,1.0,29.0,1.0,27.9,59.0,Estado normal,3.0,0.8594,20.0,80.0,0.05,15.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228820,SE AEROPORTO,TR 2,LEL 98666,2007-04-10,0.05,,2.4,1.1,1.0,1.0,1.0,49.3,1.0,11.8,37.4,,0.5,0.8701,43.4,74.6,0.001,4.4,0.002,,
280228820,SE AEROPORTO,TR 2,LEL 98666,2008-05-13,0.05,,1.0,2.9,1.0,1.0,1.0,104.5,1.0,30.6,64.9,,0.5,0.8702,41.7,79.5,0.002,4.9,0.003,,
280228820,SE AEROPORTO,TR 2,LEL 98666,2009-10-09,0.05,,9.0,4.2,1.0,1.0,1.0,180.9,1.91,30.7,70.7,,0.5,0.8701,41.7,75.2,0.015,7.0,0.001,,
280228820,SE AEROPORTO,TR 2,LEL 98666,2010-03-04,0.05,,2.2,3.7,1.0,1.0,1.0,117.8,1.83,33.0,70.9,,0.5,0.8702,39.4,73.9,0.004,3.0,0.001,,
280228820,SE AEROPORTO,TR 2,LEL 98666,2011-02-04,0.05,,4.5,4.3,1.0,1.0,1.0,164.3,2.27,31.4,68.7,,0.5,0.8667,39.4,90.4,0.005,6.6,0.001,,
280228820,SE AEROPORTO,TR 2,LEL 98666,2012-04-19,0.05,,5.8,4.2,1.0,1.0,1.0,153.3,2.38,28.5,71.0,,0.5,0.8668,40.5,61.7,0.014,4.7,0.001,,
280228820,SE AEROPORTO,TR 2,LEL 98666,2013-03-27,0.05,,4.2,4.5,1.0,1.0,1.7,139.6,2.27,26.2,60.4,,0.5,0.8667,40.0,72.1,0.001,3.1,0.002,,
280228820,SE AEROPORTO,TR 2,LEL 98666,2014-07-17,0.05,,23.3,16.0,1.0,3.7,18.1,91.2,2.43,6.8,64.1,,0.5,0.8668,33.4,81.6,0.008,2.9,0.004,,
280228820,SE AEROPORTO,TR 2,LEL 98666,2015-04-21,0.05,Papel normal,29.0,6.0,1.0,1.0,16.0,94.0,2.73,19.7,66.1,Estado normal,0.5,0.8668,32.0,60.0,0.02,2.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280228820,SE AEROPORTO,TR 2,LEL 98666,2016-04-28,0.05,Papel normal,379.0,20.0,7.0,278.0,46.0,48.0,1.39,28.7,66.4,Descargas parciais associadas a defeito térmico de elevada temperatura.,0.5,0.8669,30.0,76.0,0.02,6.0,0.005,Conforme.,Nova colheita dentro de cerca de 1 mês
280228820,SE AEROPORTO,TR 2,LEL 98666,2016-06-14,,,53.0,4.0,1.0,1.0,9.0,128.0,2.29,20.9,61.2,Estado normal,,,,75.0,,3.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228820,SE AEROPORTO,TR 2,LEL 98666,2017-03-10,0.05,Papel normal,65.0,5.0,1.0,2.0,6.0,140.0,2.14,25.2,69.6,Estado normal,1.0,0.8669,29.0,93.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228820,SE AEROPORTO,TR 2,LEL 98666,2018-07-10,0.05,Papel normal,52.0,4.0,1.0,1.0,3.0,124.0,1.83,24.7,65.4,Estado normal,1.0,0.867,25.0,70.0,0.02,8.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228820,SE AEROPORTO,TR 2,LEL 98666,2019-06-21,0.05,Papel normal,22.0,4.0,1.0,1.0,3.0,126.0,2.31,26.6,61.1,Estado normal,1.0,0.8669,29.0,91.0,0.03,7.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228820,SE AEROPORTO,TR 2,LEL 98666,2020-07-09,0.05,Papel normal,20.0,4.0,1.0,1.0,2.0,121.0,2.09,26.3,59.5,Estado normal,1.0,0.8669,26.0,88.0,0.03,5.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228821,SE TORREIRA,TR 1,13161 C,1998-07-29,0.05,,64.0,11.0,825.0,125.0,19.0,89.0,2.6,24.0,76.0,,3.0,0.859,17.9,77.3,0.074,19.0,0.028,,
280228821,SE TORREIRA,TR 1,13161 C,1999-11-24,0.05,,72.0,13.0,682.0,96.0,15.0,70.0,2.26,25.0,77.0,,3.0,0.861,19.2,83.2,0.08,13.6,0.037,,
280228821,SE TORREIRA,TR 1,13161 C,2002-09-26,0.05,,75.9,4.8,326.1,47.7,6.4,100.0,2.19,27.0,70.7,,3.0,0.857,17.4,63.8,0.084,16.3,0.039,,
280228821,SE TORREIRA,TR 1,13161 C,2003-09-17,0.05,,71.1,7.6,313.0,40.4,5.1,126.2,1.97,23.5,69.4,,3.0,0.862,18.1,60.5,0.099,14.5,0.042,,
280228821,SE TORREIRA,TR 1,13161 C,2004-08-16,0.05,,53.0,4.9,225.1,30.0,3.1,103.4,1.62,25.0,79.8,,3.0,0.862,17.3,51.1,0.102,21.6,0.041,,
280228821,SE TORREIRA,TR 1,13161 C,2005-08-09,0.05,,42.1,6.4,160.2,19.3,2.6,82.5,1.0,29.1,73.0,,3.0,0.8627,17.4,46.6,0.125,23.8,0.044,,
280228821,SE TORREIRA,TR 1,13161 C,2006-09-27,0.05,,33.8,3.1,47.7,5.6,1.0,92.6,1.01,30.1,77.2,,3.0,0.8625,17.3,55.5,0.092,24.2,0.039,,
280228821,SE TORREIRA,TR 1,13161 C,2007-01-16,0.05,,30.7,4.1,52.6,5.9,1.0,70.2,1.0,32.4,73.6,,3.0,0.8628,17.0,56.1,0.087,22.3,0.043,,
280228822,SE QUIMIPARQUE,TR 3,C 0174 A,2008-02-06,0.05,,17.3,3.1,1.0,1.0,4.6,134.2,1.0,13.2,59.3,,0.5,0.876,36.1,87.5,0.007,3.4,0.003,,
280228822,SE QUIMIPARQUE,TR 3,C 0174 A,2009-09-16,0.05,,17.0,14.3,1.0,4.1,25.8,164.1,1.0,14.8,62.7,,0.5,0.8759,37.1,68.6,0.002,2.7,0.004,,
280228822,SE QUIMIPARQUE,TR 3,C 0174 A,2010-09-02,0.05,,15.8,22.2,1.0,5.8,38.7,188.9,1.0,7.6,54.4,,0.5,0.876,34.7,71.3,0.002,7.9,0.004,,
280228822,SE QUIMIPARQUE,TR 3,C 0174 A,2011-06-08,0.05,,9.0,30.6,1.0,7.7,59.4,209.8,1.0,7.4,58.1,,0.5,0.8725,34.7,76.4,0.007,3.3,0.005,,
280228822,SE QUIMIPARQUE,TR 3,C 0174 A,2012-06-27,0.05,,1.6,32.5,1.0,6.9,67.3,152.8,1.0,6.2,45.0,,0.5,0.8726,33.0,88.6,0.012,4.4,0.007,,
280228822,SE QUIMIPARQUE,TR 3,C 0174 A,2013-06-03,0.05,,5.4,42.9,1.0,8.7,92.6,170.3,1.0,3.4,41.9,,0.5,0.8725,35.9,84.1,0.001,2.4,0.006,,
280228822,SE QUIMIPARQUE,TR 3,C 0174 A,2014-07-30,0.05,,2.7,26.1,1.0,10.7,128.3,173.4,1.0,3.4,47.7,,0.5,0.8725,33.4,75.5,0.005,4.7,0.007,,
280228822,SE QUIMIPARQUE,TR 3,C 0174 A,2015-07-23,0.05,Papel normal,5.0,116.0,1.0,19.0,264.0,267.0,1.6,13.2,99.5,Defeito térmico de baixa temperatura,0.5,0.8725,36.0,73.0,0.02,5.0,0.012,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280228822,SE QUIMIPARQUE,TR 3,C 0174 A,2016-07-22,0.05,Papel normal,6.0,69.0,1.0,10.0,178.0,140.0,1.0,5.1,48.1,Defeito térmico de baixa temperatura,0.5,0.8725,37.0,92.0,0.02,4.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses
280228822,SE QUIMIPARQUE,TR 3,C 0174 A,2017-01-03,,,11.0,81.0,1.0,11.0,198.0,176.0,1.0,5.4,56.7,Defeito térmico de baixa temperatura,,,,94.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280228822,SE QUIMIPARQUE,TR 3,C 0174 A,2017-07-11,0.05,Papel normal,11.0,89.0,1.0,9.0,182.0,136.0,1.0,4.4,49.0,Defeito térmico de baixa temperatura,0.5,0.8725,36.0,93.0,0.02,3.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses
280228822,SE QUIMIPARQUE,TR 3,C 0174 A,2018-07-19,0.05,Papel normal,5.0,76.0,1.0,11.0,198.0,90.0,1.0,9.0,59.4,Defeito térmico de baixa temperatura,0.5,0.8726,36.0,92.0,0.02,5.0,0.01,Conforme.,Nova colheita dentro de cerca de 6 meses
280228822,SE QUIMIPARQUE,TR 3,C 0174 A,2018-12-04,,,14.0,92.0,1.0,11.0,219.0,140.0,1.0,3.7,49.3,Defeito térmico de baixa temperatura,,,,88.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280228822,SE QUIMIPARQUE,TR 3,C 0174 A,2019-07-08,0.05,Papel normal,16.0,97.0,1.0,16.0,238.0,147.0,1.0,3.8,52.2,Defeito térmico de baixa temperatura,0.5,0.8726,37.0,96.0,0.02,4.0,0.01,Conforme.,Nova colheita dentro de cerca de 6 meses.
280228823,SE LORDELO,TR 2,C 0246 C,2008-02-19,0.05,,10.1,3.0,1.0,1.0,1.4,145.9,1.0,17.2,50.2,,0.5,0.8722,36.1,75.0,0.006,3.8,0.004,,
280228823,SE LORDELO,TR 2,C 0246 C,2009-08-25,0.05,,30.8,6.4,1.0,2.1,4.5,461.4,1.0,9.4,53.8,,0.5,0.8721,32.1,85.7,0.001,2.9,0.006,,
280228823,SE LORDELO,TR 2,C 0246 C,2010-08-11,0.05,,20.6,15.2,1.0,3.1,11.6,445.9,1.07,7.6,55.1,,1.0,0.8724,32.7,71.5,0.007,5.1,0.007,,
280228823,SE LORDELO,TR 2,C 0246 C,2011-03-17,0.07,,14.2,18.8,1.0,3.3,18.6,399.1,1.0,7.7,52.8,,0.5,0.8687,33.4,89.6,0.001,2.4,0.006,,
280228823,SE LORDELO,TR 2,C 0246 C,2012-06-25,0.05,,8.8,28.1,1.0,3.6,36.7,384.6,1.0,2.0,40.3,,0.5,0.8687,30.8,85.1,0.008,7.6,0.007,,
280228823,SE LORDELO,TR 2,C 0246 C,2013-07-02,0.05,,8.7,39.7,1.0,5.4,65.3,387.0,1.04,3.9,46.7,,0.5,0.8687,33.6,80.1,0.006,3.8,0.006,,
280228823,SE LORDELO,TR 2,C 0246 C,2014-09-25,0.05,Papel normal,11.0,58.0,1.0,8.0,95.0,377.0,1.15,5.6,52.1,Defeito térmico de baixa temperatura,0.5,0.8687,33.0,78.0,0.02,6.0,0.01,Conforme.,Nova colheita dentro de cerca de 6 meses.
280228823,SE LORDELO,TR 2,C 0246 C,2015-07-31,0.05,Papel normal,9.0,52.0,1.0,5.0,97.0,322.0,1.39,1.9,47.3,Defeito térmico de baixa temperatura,0.5,0.8688,31.0,57.0,0.02,5.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses
280228823,SE LORDELO,TR 2,C 0246 C,2016-08-03,0.05,Papel normal,8.0,62.0,1.0,6.0,124.0,305.0,1.3,3.5,50.3,Defeito térmico de baixa temperatura,0.5,0.8687,34.0,71.0,0.02,4.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses
280228823,SE LORDELO,TR 2,C 0246 C,2017-06-27,0.05,Papel normal,9.0,81.0,1.0,7.0,154.0,286.0,1.31,6.4,54.9,Defeito térmico de baixa temperatura,0.5,0.8687,34.0,87.0,0.02,6.0,0.009,Conforme.,Nova colheita dentro de cerca de 6 meses
280228823,SE LORDELO,TR 2,C 0246 C,2017-11-23,,,7.0,70.0,1.0,7.0,160.0,264.0,1.1,7.2,59.5,Defeito térmico de baixa temperatura,,,,86.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280228823,SE LORDELO,TR 2,C 0246 C,2018-07-18,0.05,Papel normal,5.0,68.0,1.0,7.0,155.0,195.0,1.0,9.0,61.4,Defeito térmico de baixa temperatura,0.5,0.8687,34.0,71.0,0.02,6.0,0.011,Conforme.,Nova colheita dentro de cerca de 6 meses
280228823,SE LORDELO,TR 2,C 0246 C,2019-06-06,0.05,Papel normal,8.0,83.0,1.0,10.0,179.0,268.0,1.27,3.9,56.8,Defeito térmico de baixa temperatura,0.5,0.8687,35.0,92.0,0.02,4.0,0.009,Conforme.,Nova colheita dentro de cerca de 6 meses.
280228823,SE LORDELO,TR 2,C 0246 C,2020-08-06,0.05,Papel normal,10.0,87.0,1.0,10.0,188.0,261.0,1.33,3.9,55.5,Defeito térmico de baixa temperatura,0.5,0.8687,32.0,74.0,0.02,3.0,0.011,Conforme.,Nova colheita dentro de cerca de 6 meses.
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2008-06-19,0.05,,16.6,33.3,1.0,3.6,21.1,150.0,1.0,9.1,47.6,,0.5,0.8722,35.0,59.2,0.007,8.0,0.005,,
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2009-08-25,0.05,,15.6,47.7,1.0,5.8,46.1,153.0,1.0,9.1,52.4,,0.5,0.8724,33.2,90.9,0.006,3.5,0.004,,
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2010-08-12,0.05,,11.0,55.5,1.0,6.6,66.1,119.5,1.0,19.6,81.1,,0.5,0.8723,29.5,50.9,0.003,6.2,0.006,,
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2011-03-16,0.05,,11.8,55.9,1.0,6.2,65.5,120.0,1.0,9.8,55.4,,0.5,0.8689,33.3,55.9,0.001,4.4,0.004,,
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2012-06-29,0.05,,10.4,65.9,1.0,6.8,93.4,109.5,1.0,6.4,49.5,,0.5,0.8689,30.3,86.2,0.01,6.0,0.008,,
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2013-05-28,0.05,,12.6,71.4,1.0,9.3,125.2,109.1,1.0,3.2,42.6,,0.5,0.8689,33.4,68.9,0.008,4.4,0.004,,
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2014-05-22,0.05,,13.6,86.5,1.0,9.7,148.3,103.9,1.0,4.6,50.0,,0.5,0.8689,31.3,84.1,0.002,3.2,0.005,,
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2015-05-05,0.05,Papel normal,12.0,96.0,1.0,10.0,178.0,98.0,1.0,2.0,45.0,Defeito térmico de baixa temperatura,0.5,0.8689,32.0,90.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2015-12-17,,,12.0,98.0,1.0,33.0,204.0,81.0,1.0,3.5,47.8,Defeito térmico de baixa temperatura,,,,91.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2016-06-23,0.05,Papel normal,12.0,102.0,1.0,9.0,202.0,91.0,1.0,2.1,45.0,Defeito térmico de baixa temperatura,0.5,0.8689,34.0,76.0,0.02,4.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2016-12-14,,,22.0,116.0,1.0,12.0,232.0,94.0,1.0,5.4,56.4,Defeito térmico de baixa temperatura,,,,92.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2017-05-24,0.05,Papel normal,12.0,113.0,1.0,9.0,208.0,78.0,1.0,7.8,61.2,Defeito térmico de baixa temperatura,0.5,0.8689,29.0,94.0,0.02,4.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2017-11-27,,,7.0,107.0,1.0,13.0,234.0,67.0,1.0,6.6,52.1,Defeito térmico de baixa temperatura,,,,86.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2018-05-23,0.05,Papel normal,5.0,100.0,1.0,12.0,222.0,52.0,1.0,8.7,54.4,Defeito térmico de baixa temperatura,0.5,0.8689,33.0,88.0,0.02,3.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2019-06-06,0.05,Papel normal,9.0,124.0,1.0,15.0,260.0,77.0,1.0,5.5,54.6,Defeito térmico de baixa temperatura,0.5,0.8689,26.0,74.0,0.02,3.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses.
280228824,SE PACOS FERREIRA,TR 2,C 0246 A,2020-08-06,0.05,Papel normal,11.0,128.0,1.0,15.0,272.0,79.0,1.0,4.9,52.4,Defeito térmico de baixa temperatura,0.5,0.8689,32.0,91.0,0.02,3.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280228825,SE PACOS FERREIRA,TR 1,C 0246 B,2008-06-19,0.05,,23.4,16.4,4.0,8.6,1.4,394.2,1.0,13.3,61.1,,0.5,0.8714,29.1,75.1,0.016,9.4,0.051,,
280228825,SE PACOS FERREIRA,TR 1,C 0246 B,2009-08-25,0.05,,20.0,24.0,1.0,6.9,2.1,619.5,1.33,6.9,58.6,,1.5,0.8714,27.7,89.0,0.018,3.4,0.052,,
280228825,SE PACOS FERREIRA,TR 1,C 0246 B,2010-08-12,0.05,,9.4,28.0,1.0,6.9,3.7,433.8,1.65,22.2,88.5,,2.0,0.8715,29.1,80.4,0.02,6.4,0.047,,
280228825,SE PACOS FERREIRA,TR 1,C 0246 B,2011-03-16,0.05,,12.1,29.9,1.0,6.0,3.9,495.0,1.14,7.3,53.9,,2.0,0.8681,29.1,61.6,0.004,5.7,0.044,,
280228825,SE PACOS FERREIRA,TR 1,C 0246 B,2012-06-29,0.05,,18.6,37.4,1.0,6.3,6.8,490.9,1.28,3.0,42.9,,1.5,0.8681,27.8,85.4,0.017,6.3,0.042,,
280228825,SE PACOS FERREIRA,TR 1,C 0246 B,2013-05-28,0.05,,10.4,41.9,1.0,9.1,11.6,492.5,1.25,3.7,47.1,,2.0,0.8681,29.1,70.5,0.027,4.1,0.043,,
280228825,SE PACOS FERREIRA,TR 1,C 0246 B,2014-05-22,0.05,,12.2,52.6,1.0,9.4,19.0,531.6,1.36,3.9,52.5,,2.0,0.8681,30.2,88.4,0.018,3.6,0.041,,
280228825,SE PACOS FERREIRA,TR 1,C 0246 B,2015-05-05,0.05,Papel normal,9.0,55.0,1.0,8.0,23.0,506.0,1.68,2.8,50.4,Estado normal,2.0,0.8681,29.0,88.0,0.02,5.0,0.04,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228825,SE PACOS FERREIRA,TR 1,C 0246 B,2016-06-23,0.05,Papel normal,11.0,58.0,1.0,7.0,30.0,496.0,1.58,2.6,48.4,Estado normal,2.0,0.8681,30.0,86.0,0.02,3.0,0.044,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228825,SE PACOS FERREIRA,TR 1,C 0246 B,2017-05-24,0.05,Papel normal,12.0,69.0,1.0,7.0,38.0,446.0,1.57,8.2,63.5,Estado normal,2.0,0.8681,29.0,95.0,0.02,4.0,0.051,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228825,SE PACOS FERREIRA,TR 1,C 0246 B,2018-05-23,0.05,Papel normal,6.0,61.0,1.0,11.0,42.0,354.0,1.23,6.7,54.0,Estado normal,2.0,0.8681,30.0,79.0,0.03,4.0,0.045,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228825,SE PACOS FERREIRA,TR 1,C 0246 B,2019-06-06,0.05,Papel normal,10.0,72.0,1.0,12.0,52.0,398.0,1.79,5.3,54.3,Estado normal,2.0,0.8681,32.0,69.0,0.02,4.0,0.047,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228825,SE PACOS FERREIRA,TR 1,C 0246 B,2020-08-06,0.05,Papel normal,11.0,72.0,1.0,11.0,57.0,409.0,1.86,4.7,52.7,Estado normal,2.0,0.8681,30.0,82.0,0.02,2.0,0.046,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228826,SE CACEM,TR 2,LEL 102029,2007-02-21,0.05,,1.8,1.9,1.0,1.0,1.0,90.2,1.0,26.3,67.4,,0.5,0.8761,31.9,64.3,0.042,10.9,0.004,,
280228826,SE CACEM,TR 2,LEL 102029,2008-01-25,0.05,,4.9,4.4,1.0,1.0,1.1,167.1,1.21,29.4,65.2,,0.5,0.8761,39.2,81.0,0.007,3.7,0.007,,
280228826,SE CACEM,TR 2,LEL 102029,2009-01-15,0.05,,5.4,4.3,1.0,1.0,1.1,171.8,1.89,28.6,63.6,,0.5,0.8761,38.3,91.6,0.013,3.8,0.003,,
