SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280228826,SE CACEM,TR 2,LEL 102029,2010-02-24,0.05,,25.4,38.8,1.0,1.8,36.8,185.9,2.69,6.5,69.5,,1.0,0.8762,32.7,47.3,0.008,4.9,0.011,,
280228826,SE CACEM,TR 2,LEL 102029,2011-02-17,0.05,,60.7,10.1,1.0,2.7,32.6,160.2,2.48,14.2,68.8,,1.0,0.873,26.9,93.3,0.018,4.6,0.009,,
280228826,SE CACEM,TR 2,LEL 102029,2012-09-06,0.05,,89.9,5.4,1.0,1.8,14.8,223.7,3.03,19.1,58.0,,1.0,0.873,24.8,74.2,0.038,3.1,0.01,,
280228826,SE CACEM,TR 2,LEL 102029,2013-09-25,0.05,,36.7,4.9,1.0,3.5,10.8,178.6,3.07,23.2,59.8,,1.5,0.873,22.8,57.6,0.042,4.2,0.009,,
280228826,SE CACEM,TR 2,LEL 102029,2014-11-06,0.05,Papel normal,29.0,5.0,1.0,4.0,7.0,222.0,2.84,22.5,61.0,Estado normal,1.5,0.873,23.0,70.0,0.05,5.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228826,SE CACEM,TR 2,LEL 102029,2015-10-15,0.05,Papel normal,17.0,4.0,1.0,1.0,4.0,167.0,3.08,26.5,65.0,Estado normal,1.5,0.873,23.0,87.0,0.05,3.0,0.01,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280228826,SE CACEM,TR 2,LEL 102029,2016-09-13,0.05,Papel normal,15.0,4.0,1.0,1.0,4.0,154.0,2.71,26.3,63.9,Estado normal,1.5,0.873,23.0,58.0,0.04,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228826,SE CACEM,TR 2,LEL 102029,2017-10-26,0.05,Papel normal,10.0,7.0,1.0,1.0,2.0,110.0,1.56,20.6,46.7,Estado normal,1.5,0.873,23.0,80.0,0.05,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228826,SE CACEM,TR 2,LEL 102029,2018-10-17,0.05,Papel normal,10.0,16.0,1.0,1.0,2.0,144.0,1.99,28.3,63.7,Estado normal,1.5,0.8731,23.0,65.0,0.05,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228826,SE CACEM,TR 2,LEL 102029,2019-09-25,0.05,Papel normal,12.0,5.0,1.0,1.0,1.0,132.0,1.91,25.7,61.2,Estado normal,1.5,0.873,23.0,76.0,0.05,4.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228827,SE OVAR,TR 1,C 0111 A,2005-11-16,0.05,,12.6,2.2,1.0,1.0,1.0,235.2,1.0,19.3,56.6,,0.5,0.8682,40.2,72.0,0.001,7.3,0.003,,
280228827,SE OVAR,TR 1,C 0111 A,2006-09-27,0.05,,20.0,5.4,1.0,1.0,3.1,516.4,1.98,13.4,58.2,,0.5,0.868,37.6,79.0,0.008,7.5,0.002,,
280228827,SE OVAR,TR 1,C 0111 A,2007-12-06,0.05,,22.2,6.4,1.0,1.0,1.0,615.1,2.31,7.8,50.7,,0.5,0.8684,39.9,79.8,0.008,9.0,0.002,,
280228827,SE OVAR,TR 1,C 0111 A,2008-11-03,0.05,,23.8,9.6,1.0,1.0,1.4,811.9,3.06,11.1,67.8,,,,,,,,,,
280228827,SE OVAR,TR 1,C 0111 A,2009-07-09,0.05,,19.6,9.5,1.0,1.0,3.1,703.7,3.26,9.8,58.1,,0.5,0.8682,40.3,88.8,0.009,6.2,0.001,,
280228827,SE OVAR,TR 1,C 0111 A,2010-02-02,0.05,,30.6,10.2,1.0,1.2,1.6,923.4,3.46,7.2,62.4,,0.5,0.8682,37.4,64.7,0.005,5.2,0.001,,
280228827,SE OVAR,TR 1,C 0111 A,2011-01-13,0.05,,23.2,10.7,1.0,1.0,1.6,854.4,3.69,8.3,62.0,,0.5,0.8649,32.7,71.5,0.012,7.3,0.002,,
280228827,SE OVAR,TR 1,C 0111 A,2012-08-27,0.05,,33.1,10.7,1.0,1.6,1.6,848.4,3.67,3.7,48.5,,0.5,0.8535,31.7,79.3,0.007,7.0,0.001,,
280228827,SE OVAR,TR 1,C 0111 A,2013-07-19,0.05,,20.4,14.1,1.0,3.9,4.0,928.7,4.22,4.4,54.5,,0.5,0.8649,38.0,56.2,0.004,8.6,0.002,,
280228827,SE OVAR,TR 1,C 0111 A,2016-08-02,0.05,Papel normal,11.0,18.0,1.0,3.0,3.0,862.0,4.74,7.0,57.5,Estado normal,1.0,0.8649,40.0,87.0,0.02,7.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280228827,SE OVAR,TR 1,C 0111 A,2017-07-25,0.05,Papel normal,15.0,33.0,1.0,2.0,3.0,854.0,4.27,6.0,57.6,Estado normal,1.0,0.8649,39.0,66.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228827,SE OVAR,TR 1,C 0111 A,2018-08-23,0.05,Papel normal,13.0,19.0,1.0,2.0,3.0,653.0,1.42,7.2,59.1,Estado normal,1.5,0.8649,40.0,74.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228827,SE OVAR,TR 1,C 0111 A,2019-09-17,0.05,Papel normal,19.0,21.0,1.0,1.0,4.0,694.0,4.62,4.5,57.7,Estado normal,1.5,0.8649,41.0,48.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228828,SE OURIQUE,TR 1,LEL 4722,2003-03-10,4.68,,9.6,43.0,55.4,148.9,22.6,131.1,2.04,24.2,63.2,,4.5,0.853,14.4,55.3,0.35,20.4,0.08,,
280228828,SE OURIQUE,TR 1,LEL 4722,2003-05-29,,,4.3,29.4,41.7,111.0,13.9,114.7,1.79,26.4,61.1,,4.5,0.853,14.6,37.4,0.337,27.7,0.054,,
280228828,SE OURIQUE,TR 1,LEL 4722,2004-03-04,3.85,,2.2,6.0,15.1,56.6,9.0,94.7,2.2,29.6,67.5,,4.5,0.857,18.0,58.3,0.431,20.0,0.049,,
280228828,SE OURIQUE,TR 1,LEL 4722,2005-05-23,5.36,,5.2,3.2,3.4,30.0,6.7,97.9,1.91,25.8,66.5,,4.5,0.8578,14.9,32.4,0.369,26.2,0.054,,
280228828,SE OURIQUE,TR 1,LEL 4722,2006-02-16,5.33,,6.0,6.0,1.3,28.8,6.1,90.3,2.45,31.6,68.6,,4.0,0.8579,13.8,31.8,0.494,23.1,0.055,,
280228828,SE OURIQUE,TR 1,LEL 4722,2007-02-15,4.33,,6.9,4.4,1.0,25.0,5.4,97.0,2.78,32.1,69.9,,4.0,0.8579,12.5,48.0,0.434,29.7,0.059,,
280228828,SE OURIQUE,TR 1,LEL 4722,2008-07-02,4.91,,4.6,6.6,1.0,25.2,4.6,119.4,2.43,29.9,69.1,,4.5,0.8579,12.9,24.0,0.453,45.9,0.057,,
280228828,SE OURIQUE,TR 1,LEL 4722,2009-06-22,5.04,,3.0,6.2,1.0,38.4,6.6,134.2,2.52,29.0,64.8,,4.0,0.8579,15.2,31.1,0.447,35.9,0.054,,
280228828,SE OURIQUE,TR 1,LEL 4722,2010-01-13,3.78,,17.9,55.6,12.0,95.3,19.0,121.9,2.94,33.2,73.2,,4.0,0.8579,14.4,35.4,0.552,29.6,0.051,,
280228828,SE OURIQUE,TR 1,LEL 4722,2011-01-19,,,1.0,4.0,2.1,26.7,9.5,100.6,3.33,31.5,68.8,,4.0,0.8625,15.7,37.6,0.473,25.2,0.051,,
280228828,SE OURIQUE,TR 1,LEL 4722,2012-03-07,4.18,,5.4,2.3,1.0,8.5,5.7,74.8,2.9,30.6,63.8,,4.0,0.8546,14.2,36.1,0.451,25.7,0.06,,
280228828,SE OURIQUE,TR 1,LEL 4722,2013-01-17,4.39,,6.8,1.4,1.0,2.1,2.3,85.4,2.71,28.4,59.9,,4.0,0.8546,14.4,41.8,0.448,23.1,0.054,,
280228828,SE OURIQUE,TR 1,LEL 4722,2014-03-21,4.1,,9.0,1.8,1.0,3.1,2.3,80.2,2.55,26.9,65.9,,4.5,0.8545,13.6,34.2,0.547,25.4,0.064,,
280228828,SE OURIQUE,TR 1,LEL 4722,2015-01-28,3.6,Sintomas de degradação avançada do papel.,10.0,2.0,1.0,3.0,1.0,90.0,2.1,27.9,69.0,Estado normal,4.5,0.8546,14.0,59.0,0.48,22.0,0.056,"Valores de tensão interfacial, partículas e índice de acidez não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280228828,SE OURIQUE,TR 1,LEL 4722,2016-03-01,3.24,Sintomas de degradação avançada do papel.,5.0,2.0,1.0,1.0,2.0,92.0,3.26,27.2,66.6,Estado normal,4.0,0.8546,14.0,59.0,0.46,22.0,0.049,"Valores de tensão interfacial, partículas e índice de acidez não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Substituição total do óleo.
280228828,SE OURIQUE,TR 1,LEL 4722,2017-01-23,3.56,Sintomas de degradação avançada do papel.,2.0,3.0,1.0,1.0,1.0,96.0,2.53,26.4,67.8,Estado normal,4.0,0.8546,13.0,35.0,0.44,22.0,0.051,"Valores de tensão interfacial, partículas e índice de acidez não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280228828,SE OURIQUE,TR 1,LEL 4722,2018-02-09,3.43,Sintomas de degradação avançada do papel.,5.0,2.0,1.0,1.0,1.0,88.0,2.29,29.8,70.1,Estado normal,4.0,0.8546,15.0,61.0,0.46,19.0,0.066,"Valores de tensão interfacial, partículas e índice de acidez não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280228828,SE OURIQUE,TR 1,LEL 4722,2019-02-22,3.41,Sintomas de degradação avançada do papel.,2.0,5.0,1.0,1.0,1.0,64.0,2.26,28.8,64.2,Estado normal,4.0,0.8546,15.0,38.0,0.46,23.0,0.053,Valores de tensão interfacial e índice de acidez não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280228828,SE OURIQUE,TR 1,LEL 4722,2020-01-24,2.82,Sintomas de degradação avançada do papel.,2.0,3.0,1.0,1.0,1.0,76.0,1.99,33.2,70.9,Estado normal,4.0,0.8546,15.0,32.0,0.55,24.0,0.051,"Valores da cor, tensão interfacial e índice de acidez não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280228829,SE MOVEL,MOVEL 06,LEL 86728,2003-05-23,0.05,,3.6,4.4,1.0,1.0,1.3,61.4,1.0,29.1,61.1,,0.5,0.877,38.1,72.0,0.003,3.6,0.004,,
280228829,SE MOVEL,MOVEL 06,LEL 86728,2005-05-17,0.05,,10.8,2.6,1.0,1.0,2.7,87.0,1.55,28.8,67.8,,0.5,0.8849,35.4,68.6,0.014,4.0,0.003,,
280228829,SE MOVEL,MOVEL 06,LEL 86728,2010-11-17,0.05,,60.7,2.4,1.0,1.0,1.9,109.7,1.44,24.6,68.6,,0.5,0.8851,30.3,67.8,0.015,5.4,0.004,,
280228829,SE MOVEL,MOVEL 06,LEL 86728,2011-11-18,0.05,,49.1,1.9,1.0,1.0,1.4,68.0,1.0,26.6,69.8,,1.0,0.8681,28.1,44.5,0.007,16.6,0.026,,
280228829,SE MOVEL,MOVEL 06,LEL 86728,2012-08-29,0.05,,83.3,3.2,1.0,1.0,1.0,215.8,2.27,19.8,54.5,,1.0,0.8818,30.6,74.8,0.023,4.8,0.01,,
280228829,SE MOVEL,MOVEL 06,LEL 86728,2013-12-26,0.05,,55.4,5.0,1.0,3.8,4.7,183.5,1.85,26.2,67.2,,1.0,0.8817,27.1,89.6,0.033,2.7,0.005,,
280228829,SE MOVEL,MOVEL 06,LEL 86728,2014-12-15,0.05,Papel normal,25.0,4.0,1.0,3.0,2.0,108.0,1.87,26.7,62.0,Estado normal,1.0,0.8818,27.0,69.0,0.03,10.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228829,SE MOVEL,MOVEL 06,LEL 86728,2015-12-18,0.05,Papel normal,16.0,2.0,1.0,1.0,1.0,74.0,1.61,28.1,65.5,Estado normal,1.0,0.8816,24.0,80.0,0.03,3.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280228829,SE MOVEL,MOVEL 06,LEL 86728,2017-11-02,0.08,Papel normal,8.0,12.0,1.0,1.0,1.0,69.0,1.08,24.8,53.8,Estado normal,0.5,0.8816,25.0,98.0,0.03,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228829,SE MOVEL,MOVEL 06,LEL 86728,2018-10-10,0.08,Papel normal,8.0,10.0,1.0,1.0,1.0,64.0,1.07,28.7,62.9,Estado normal,1.0,0.8815,27.0,77.0,0.03,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228829,SE MOVEL,MOVEL 06,LEL 86728,2019-10-30,0.05,Papel normal,5.0,3.0,1.0,1.0,1.0,38.0,1.0,30.6,63.3,Estado normal,1.0,0.8816,27.0,70.0,0.02,2.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2006-11-28,0.05,,5.4,2.4,1.0,1.0,1.0,104.3,1.13,23.3,56.5,,0.5,0.8758,25.7,59.9,0.001,5.4,0.003,,
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2007-12-14,0.05,,2.2,3.6,1.4,3.9,1.2,107.9,1.0,24.7,54.3,,0.5,0.876,38.7,56.0,0.006,3.0,0.007,,
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2008-05-13,0.05,,2.6,3.0,1.0,1.0,1.0,102.6,1.02,30.7,65.1,,0.5,0.8761,39.0,64.8,0.001,3.5,0.008,,
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2009-10-09,0.05,,5.8,3.9,1.0,1.0,1.2,126.7,1.64,31.4,72.1,,1.0,0.876,38.2,78.4,0.011,5.9,0.007,,
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2010-11-18,0.05,,26.3,6.3,1.0,1.1,4.9,141.3,1.98,23.9,82.8,,1.0,0.8761,35.2,92.3,0.009,5.8,0.009,,
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2011-09-30,0.05,,33.1,4.9,1.0,1.6,5.0,159.4,1.99,21.2,67.1,,0.5,0.8728,29.4,59.2,0.006,7.6,0.007,,
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2012-04-19,0.05,,20.5,3.9,1.0,1.0,3.9,107.6,1.94,25.4,69.6,,1.0,0.8728,29.4,91.4,0.006,8.3,0.007,,
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2013-04-29,0.05,,19.0,4.8,1.0,1.2,2.6,87.0,1.76,25.9,58.6,,1.0,0.8728,26.8,99.9,0.018,2.9,0.008,,
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2014-07-17,0.05,,41.0,5.0,1.0,2.3,2.1,135.7,2.09,24.0,62.0,,1.0,0.8728,25.9,85.6,0.024,1.7,0.008,,
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2015-04-21,0.05,Papel normal,23.0,3.0,1.0,1.0,1.0,109.0,2.27,27.4,63.5,Estado normal,1.0,0.8728,25.0,82.0,0.03,4.0,0.008,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2016-04-28,0.05,Papel normal,16.0,4.0,1.0,2.0,1.0,111.0,1.98,27.4,63.4,Estado normal,1.0,0.8728,25.0,89.0,0.02,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2017-03-09,0.05,Papel normal,10.0,5.0,1.0,1.0,1.0,108.0,1.9,28.1,66.6,Estado normal,1.0,0.8729,25.0,71.0,0.03,3.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2018-07-17,0.05,Papel normal,14.0,4.0,1.0,1.0,2.0,105.0,1.46,27.2,70.4,Estado normal,1.0,0.8729,22.0,64.0,0.03,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2019-06-18,0.05,Papel normal,12.0,4.0,1.0,1.0,1.0,122.0,2.0,28.9,64.9,Estado normal,1.0,0.8729,26.0,92.0,0.03,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228830,SE CENTRAL TEJO,TR 2,LEL 102023,2020-07-08,0.05,Papel normal,12.0,4.0,1.0,1.0,1.0,124.0,1.82,27.3,61.5,Estado normal,1.5,0.8729,24.0,80.0,0.03,6.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2006-11-28,0.05,,6.6,1.8,1.0,1.0,1.0,82.0,1.0,21.4,58.4,,0.5,0.8701,42.8,19.8,0.001,41.1,0.001,,
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2007-02-16,,,,,,,,,,,,,,,,52.2,,9.6,,,
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2007-04-10,0.05,,3.2,2.9,1.0,1.0,1.0,105.8,1.0,28.4,64.8,,0.5,0.8703,41.7,84.2,0.016,5.4,0.002,,
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2008-05-13,0.05,,1.0,4.1,1.0,1.0,1.0,122.6,1.63,31.0,66.1,,0.5,0.8703,42.7,76.7,0.001,3.7,0.002,,
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2009-10-09,0.05,,7.2,8.8,2.1,16.5,3.7,148.3,2.42,31.4,71.0,,0.5,0.8704,40.8,84.0,0.011,8.1,0.001,,
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2010-11-18,0.05,,6.3,4.3,1.0,1.0,1.1,125.5,2.18,34.4,78.6,,0.5,0.8703,39.4,73.8,0.008,3.7,0.001,,
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2011-09-30,0.05,,7.1,4.0,2.4,2.8,1.6,139.2,2.12,27.8,65.2,,1.0,0.8638,41.0,89.7,0.001,5.1,0.001,,
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2012-04-19,0.05,,5.4,3.6,1.0,1.7,1.4,89.1,2.02,29.2,70.8,,0.5,0.867,42.0,60.1,0.001,5.9,0.002,,
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2013-04-29,0.05,,14.9,5.9,1.0,1.7,1.7,95.5,1.99,6.7,66.8,,1.0,0.8671,35.1,98.0,0.011,3.0,0.004,,
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2014-07-17,0.05,,44.7,5.8,1.0,3.2,5.7,103.4,2.14,20.3,65.1,,0.5,0.8671,31.0,62.4,0.013,1.8,0.005,,
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2015-04-21,0.05,Papel normal,68.0,4.0,1.0,2.0,4.0,103.0,2.67,24.9,64.5,Estado normal,0.5,0.8671,29.0,76.0,0.02,2.0,0.006,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2016-04-28,0.05,Papel normal,35.0,4.0,1.0,1.0,4.0,102.0,2.66,25.9,61.1,Estado normal,1.0,0.8672,29.0,95.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2017-03-09,0.05,Papel normal,23.0,6.0,1.0,2.0,3.0,99.0,2.41,28.0,67.7,Estado normal,1.0,0.8672,27.0,95.0,0.03,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2018-07-17,0.05,Papel normal,22.0,6.0,1.0,1.0,9.0,90.0,1.8,27.7,71.3,Estado normal,1.0,0.8672,25.0,60.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2019-06-18,0.05,Papel normal,17.0,4.0,1.0,1.0,2.0,108.0,2.53,29.2,65.3,Estado normal,1.0,0.8672,29.0,73.0,0.03,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228831,SE CENTRAL TEJO,TR 1,LEL 102028,2020-07-08,0.05,Papel normal,17.0,5.0,1.0,1.0,2.0,115.0,2.52,28.2,63.9,Estado normal,1.0,0.8672,26.0,86.0,0.03,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228832,SE SANTA MARTA,EX TR 2,7317,1996-08-22,,,10.0,6.0,30.0,47.0,9.0,376.0,6.3,19.2,66.3,,4.0,0.856,26.2,43.2,0.035,19.4,0.041,,
280228832,SE SANTA MARTA,EX TR 2,7317,1997-05-20,0.05,,8.0,6.0,55.0,35.0,7.0,154.0,6.1,25.5,63.7,,4.0,0.856,24.9,53.3,0.137,16.5,0.03,,
280228832,SE SANTA MARTA,EX TR 2,7317,1999-04-28,0.53,,20.0,40.0,81.0,142.0,20.0,318.0,10.4,24.0,79.0,,4.0,0.856,23.9,53.7,0.05,18.4,0.041,,
280228832,SE SANTA MARTA,EX TR 2,7317,2000-05-11,0.93,,11.0,15.0,59.0,100.0,18.0,316.0,12.34,24.0,76.0,,4.5,0.856,21.2,38.9,0.112,26.0,0.049,,
280228832,SE SANTA MARTA,EX TR 2,7317,2001-08-16,1.34,,7.7,13.8,42.9,65.9,12.9,377.1,9.14,26.3,81.8,,4.5,0.857,19.0,54.0,0.119,19.0,0.044,,
280228832,SE SANTA MARTA,EX TR 2,7317,2002-05-07,0.9,,7.0,12.0,34.2,66.4,13.2,218.3,5.38,24.5,70.0,,4.5,0.853,23.4,51.6,0.141,21.1,0.04,,
280228832,SE SANTA MARTA,EX TR 2,7317,2003-03-06,1.05,,18.2,205.1,34.9,911.6,84.2,190.0,2.72,18.6,55.1,,4.5,0.854,19.6,42.9,0.144,23.9,0.035,,
280228832,SE SANTA MARTA,EX TR 2,7317,2003-05-20,,,12.6,155.4,52.2,976.8,126.6,190.4,2.87,22.6,64.1,,,,,,,,,,
280228832,SE SANTA MARTA,EX TR 2,7317,2004-03-05,1.25,,10.5,20.6,38.1,409.0,52.1,251.8,4.42,24.8,67.5,,4.5,0.858,20.5,57.4,0.11,24.7,0.042,,
280228832,SE SANTA MARTA,EX TR 2,7317,2004-09-03,,,11.1,15.2,35.9,234.4,42.5,344.1,6.02,23.1,66.7,,,,,,,,,,
280228832,SE SANTA MARTA,EX TR 2,7317,2006-11-09,0.05,,18.0,4.6,7.2,1.6,1.0,131.3,1.0,24.7,60.1,,1.0,0.8749,32.6,74.8,0.011,3.6,0.009,,
280228832,SE SANTA MARTA,EX TR 2,7317,2007-09-06,0.06,,38.0,11.8,72.7,15.1,9.9,253.5,2.4,22.3,59.9,,1.5,0.8744,29.7,84.7,0.01,7.4,0.012,,
280228832,SE SANTA MARTA,EX TR 2,7317,2008-04-01,0.05,,15.4,9.2,85.9,18.6,11.5,169.1,2.96,28.1,68.2,,1.5,0.8749,28.7,83.1,0.016,3.2,0.012,,
280228832,SE SANTA MARTA,EX TR 2,7317,2009-06-05,0.17,,22.9,7.0,38.9,7.2,7.3,349.0,4.0,18.5,67.2,,1.0,0.8765,26.0,73.0,0.017,8.2,0.023,,
280228832,SE SANTA MARTA,EX TR 2,7317,2010-09-30,0.19,,80.0,13.1,18.6,4.8,9.4,435.5,4.28,8.7,71.5,,1.5,0.8766,24.9,89.3,0.025,9.9,0.043,,
280228832,SE SANTA MARTA,EX TR 2,7317,2011-09-01,0.19,,90.3,11.4,12.3,4.1,9.4,398.3,3.67,6.4,66.4,,1.5,0.8732,25.2,75.2,0.028,9.2,0.036,,
280228832,SE SANTA MARTA,EX TR 2,7317,2017-11-28,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,,,,,,,,,,,0.5,0.8695,35.0,86.0,0.02,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2003-04-29,0.05,,95.3,124.1,1.6,360.1,53.4,165.1,1.19,22.0,67.7,,3.5,0.853,17.5,84.3,0.091,9.2,0.037,,
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2004-01-14,0.05,,84.7,34.6,1.5,126.5,19.2,243.0,2.12,22.2,69.8,,3.5,0.856,17.6,64.6,0.103,14.1,0.032,,
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2004-07-08,,,69.1,16.1,1.0,85.2,13.9,243.7,1.66,19.6,67.4,,,,,,,,,,
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2005-02-15,0.05,,26.9,7.2,1.0,34.2,9.7,168.1,1.92,26.8,75.5,,3.5,0.8565,18.2,93.0,0.105,10.7,0.042,,
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2006-03-28,0.05,,37.0,16.0,1.0,14.8,7.8,177.3,1.88,30.6,79.9,,3.5,0.8565,17.3,68.3,0.152,13.1,0.044,,
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2007-12-07,0.05,,25.0,5.2,1.0,3.0,2.7,175.9,1.71,23.9,70.7,,3.5,0.8566,17.2,63.6,0.128,10.8,0.043,,
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2008-03-28,0.05,,24.3,6.2,1.0,3.6,2.6,130.2,1.46,26.1,66.0,,3.5,0.8565,17.4,65.6,0.113,9.2,0.042,,
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2011-12-21,0.08,,,,,,,,,,,,3.5,0.8531,16.8,92.3,0.112,5.6,0.037,,
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2013-10-11,0.05,,17.5,4.4,1.0,1.6,1.6,85.7,1.0,30.2,73.1,,3.5,0.8531,17.2,68.7,0.155,19.0,0.044,,
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2014-10-09,0.05,Papel normal,22.0,5.0,1.0,2.0,1.0,106.0,1.03,27.8,68.1,Estado normal,3.5,0.8531,17.0,84.0,0.13,14.0,0.041,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2015-07-24,0.05,Papel normal,14.0,2.0,1.0,1.0,1.0,84.0,1.24,26.8,64.0,Estado normal,3.5,0.8531,17.0,93.0,0.18,10.0,0.045,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2016-07-19,0.05,Papel normal,17.0,3.0,1.0,1.0,1.0,87.0,1.14,27.4,65.9,Estado normal,3.5,0.8531,20.0,78.0,0.12,6.0,0.043,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2017-08-30,0.05,Papel normal,37.0,4.0,1.0,1.0,1.0,116.0,1.2,30.0,76.6,Estado normal,3.5,0.8532,18.0,74.0,0.13,11.0,0.045,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2018-10-31,0.05,Papel normal,13.0,5.0,1.0,2.0,18.0,109.0,1.27,29.8,72.2,Estado normal,3.5,0.8532,17.0,92.0,0.13,9.0,0.042,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2019-12-20,0.05,Papel normal,16.0,6.0,1.0,1.0,1.0,108.0,1.14,27.3,67.8,Estado normal,3.5,0.8532,17.0,99.0,0.14,10.0,0.041,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280228833,SE CAMPO TIRO ALCOCHETE,TR 1,LEL 17930,2020-10-21,0.05,Papel normal,32.9,2.2,1.0,1.0,1.0,93.0,1.06,27.9,66.5,Estado normal,3.5,0.8532,17.0,89.0,0.11,10.0,0.042,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280555956,SE CAEIRA,TR 2,C 0143 B,2008-01-15,0.05,,14.8,2.6,1.0,1.0,3.4,108.2,1.0,15.6,53.6,,0.5,0.8758,36.0,89.4,0.006,3.8,0.003,,
280555956,SE CAEIRA,TR 2,C 0143 B,2009-02-10,0.05,,9.2,8.2,1.0,1.1,14.2,157.2,1.0,20.4,57.2,,0.5,0.8757,37.9,93.3,0.004,5.1,0.002,,
280555956,SE CAEIRA,TR 2,C 0143 B,2010-06-24,0.05,,17.5,26.4,1.0,2.9,40.8,269.2,2.2,13.4,77.7,,0.5,0.8757,35.0,63.6,0.003,8.3,0.002,,
280555956,SE CAEIRA,TR 2,C 0143 B,2011-04-19,0.05,,18.2,31.1,1.0,3.0,45.5,263.8,1.76,8.2,66.6,,0.5,0.8724,34.4,75.7,0.009,4.2,0.002,,
280555956,SE CAEIRA,TR 2,C 0143 B,2012-01-30,0.05,,15.4,39.2,1.0,4.3,64.1,245.3,1.62,6.7,57.2,,0.5,0.8724,38.0,69.7,0.008,4.3,0.004,,
280555956,SE CAEIRA,TR 2,C 0143 B,2013-01-11,0.05,,21.8,36.4,1.0,3.5,53.7,202.2,1.39,4.6,47.5,,0.5,0.8724,35.5,98.4,0.006,8.9,0.002,,
280555956,SE CAEIRA,TR 2,C 0143 B,2014-02-05,0.05,,15.4,59.0,1.0,7.3,88.6,219.7,1.81,3.8,48.8,,0.5,0.8724,33.1,99.4,0.001,3.7,0.002,,
280555956,SE CAEIRA,TR 2,C 0143 B,2015-01-30,0.05,Papel normal,12.0,46.0,1.0,11.0,99.0,218.0,1.74,3.8,45.6,Defeito térmico de baixa temperatura,0.5,0.8724,37.0,93.0,0.02,4.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280555956,SE CAEIRA,TR 2,C 0143 B,2016-03-04,0.05,Papel normal,14.0,63.0,1.0,4.0,122.0,200.0,2.09,4.3,54.2,Defeito térmico de baixa temperatura,0.5,0.8724,36.0,85.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555956,SE CAEIRA,TR 2,C 0143 B,2017-02-09,0.05,Papel normal,12.0,71.0,1.0,4.0,123.0,189.0,2.05,6.3,55.9,Defeito térmico de baixa temperatura,0.5,0.8724,37.0,73.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280555956,SE CAEIRA,TR 2,C 0143 B,2018-03-14,0.05,Papel normal,12.0,79.0,1.0,5.0,141.0,174.0,1.9,5.2,52.8,Defeito térmico de baixa temperatura,0.5,0.8724,35.0,70.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280555956,SE CAEIRA,TR 2,C 0143 B,2018-11-19,,,13.0,95.0,1.0,9.0,160.0,198.0,2.89,3.7,54.0,Defeito térmico de baixa temperatura,,,,71.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280555956,SE CAEIRA,TR 2,C 0143 B,2019-05-15,0.05,Papel normal,9.0,88.0,1.0,4.0,143.0,164.0,2.67,3.1,46.4,Defeito térmico de baixa temperatura,0.5,0.8724,40.0,66.0,0.02,6.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280555956,SE CAEIRA,TR 2,C 0143 B,2020-06-25,0.05,Papel normal,10.0,98.0,1.0,8.0,166.0,168.0,2.79,3.3,47.5,Defeito térmico de baixa temperatura,0.5,0.8724,36.0,75.0,0.02,5.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280555957,SE CASAL SAO BRAS,TR 2,LEL 98664,2009-01-22,0.05,,3.0,1.7,1.0,1.0,1.0,106.3,1.0,23.6,59.0,,0.5,0.8712,41.9,84.1,0.007,3.0,0.002,,
280555957,SE CASAL SAO BRAS,TR 2,LEL 98664,2010-03-05,0.05,,5.9,7.6,1.0,1.0,2.9,414.4,6.15,30.3,77.6,,0.5,0.8713,38.3,80.5,0.008,4.2,0.002,,
280555957,SE CASAL SAO BRAS,TR 2,LEL 98664,2011-04-07,0.05,,35.6,70.1,1.0,4.8,113.2,149.9,4.82,4.4,67.8,,0.5,0.868,33.5,91.0,0.011,7.2,0.008,,
280555957,SE CASAL SAO BRAS,TR 2,LEL 98664,2011-08-24,,,38.4,28.6,1.0,3.2,59.0,91.9,2.2,3.0,38.3,,,,,67.0,,6.3,,,
280555957,SE CASAL SAO BRAS,TR 2,LEL 98664,2012-02-28,0.05,,122.0,37.4,1.0,8.6,141.9,238.2,5.42,8.2,71.3,,1.0,0.8681,32.6,60.0,0.026,7.7,0.008,,
280555957,SE CASAL SAO BRAS,TR 2,LEL 98664,2012-09-18,,,190.3,16.1,1.0,7.2,87.9,332.8,5.37,6.5,54.7,,,,,77.1,,4.1,,,
280555957,SE CASAL SAO BRAS,TR 2,LEL 98664,2013-01-18,0.05,,106.3,11.7,1.0,6.4,77.8,332.0,6.02,14.1,56.8,,1.5,0.8682,24.7,65.4,0.037,5.8,0.014,,
280555957,SE CASAL SAO BRAS,TR 2,LEL 98664,2014-03-17,0.06,,26.6,6.3,1.0,8.1,55.1,202.7,5.46,23.8,65.7,,1.5,0.8681,25.2,92.2,0.055,6.3,0.01,,
280555957,SE CASAL SAO BRAS,TR 2,LEL 98664,2015-01-15,0.08,Papel normal,19.0,7.0,1.0,9.0,45.0,255.0,5.42,22.9,57.5,Estado normal,1.5,0.8681,24.0,85.0,0.05,5.0,0.01,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280555957,SE CASAL SAO BRAS,TR 2,LEL 98664,2017-01-05,0.1,Papel normal,5.0,4.0,1.0,1.0,22.0,116.0,5.25,30.3,71.1,Estado normal,2.0,0.8681,23.0,77.0,0.05,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555957,SE CASAL SAO BRAS,TR 2,LEL 98664,2018-07-11,0.17,Papel normal,22.0,5.0,1.0,1.0,15.0,165.0,4.32,25.5,69.9,Estado normal,2.0,0.8681,23.0,87.0,0.07,6.0,0.029,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555957,SE CASAL SAO BRAS,TR 2,LEL 98664,2019-07-15,0.15,Papel normal,17.0,6.0,1.0,4.0,13.0,271.0,7.09,25.0,63.4,Estado normal,2.0,0.8682,25.0,75.0,0.05,6.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555958,SE ARROJA,TR 2,LEL 104954,2008-10-02,0.05,,3.4,2.6,1.0,1.0,1.0,166.3,1.0,29.3,68.1,,0.5,0.8792,39.4,95.2,0.009,7.4,0.002,,
280555958,SE ARROJA,TR 2,LEL 104954,2009-10-09,0.05,,5.1,2.9,1.0,1.0,1.0,165.8,1.34,29.6,68.5,,0.5,0.8792,39.8,84.5,0.001,3.6,0.002,,
280555958,SE ARROJA,TR 2,LEL 104954,2010-10-06,0.05,,6.2,3.7,1.0,1.0,1.0,214.9,2.27,33.1,77.5,,0.5,0.8793,37.3,92.7,0.015,5.9,0.001,,
280555958,SE ARROJA,TR 2,LEL 104954,2011-08-18,0.05,,3.3,2.9,1.0,1.0,1.0,154.8,2.0,29.4,63.9,,0.5,0.8758,37.1,69.1,0.003,3.8,0.001,,
280555958,SE ARROJA,TR 2,LEL 104954,2012-10-29,0.05,,4.1,3.6,1.0,1.6,1.2,131.0,2.15,26.1,57.8,,0.5,0.8758,36.1,85.5,0.001,5.2,0.001,,
280555958,SE ARROJA,TR 2,LEL 104954,2013-10-07,0.05,,3.8,3.7,1.0,1.4,1.0,141.9,2.26,28.0,66.5,,0.5,0.8758,36.5,76.5,0.007,2.4,0.001,,
280555958,SE ARROJA,TR 2,LEL 104954,2014-11-03,0.05,Papel normal,2.0,3.0,1.0,2.0,1.0,151.0,2.13,24.3,64.3,Estado normal,0.5,0.8758,30.0,62.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555958,SE ARROJA,TR 2,LEL 104954,2015-09-04,0.05,Papel normal,6.0,3.0,1.0,2.0,1.0,159.0,2.69,25.3,61.8,Estado normal,1.0,0.8759,36.0,84.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555958,SE ARROJA,TR 2,LEL 104954,2016-09-16,0.05,Papel normal,18.0,3.0,1.0,3.0,1.0,178.0,2.27,16.3,64.3,Estado normal,1.5,0.8759,34.0,87.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555958,SE ARROJA,TR 2,LEL 104954,2017-10-27,0.05,Papel normal,8.0,5.0,1.0,2.0,1.0,75.0,1.19,13.1,39.4,Estado normal,1.5,0.8759,31.0,73.0,0.02,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555958,SE ARROJA,TR 2,LEL 104954,2018-09-24,0.05,Papel normal,9.0,9.0,1.0,2.0,2.0,99.0,1.91,23.6,57.7,Estado normal,1.5,0.8759,29.0,89.0,0.02,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555958,SE ARROJA,TR 2,LEL 104954,2019-11-15,0.05,Papel normal,6.0,5.0,1.0,1.0,1.0,102.0,1.73,27.6,61.8,Estado normal,1.5,0.876,29.0,77.0,0.02,5.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555959,SE MOVEL,MOVEL 05,C 23845,2000-09-05,0.05,,13.0,8.7,1.0,1.6,9.2,144.0,1.16,15.0,55.0,,0.5,0.88,42.8,57.0,0.002,8.6,0.001,,
280555959,SE MOVEL,MOVEL 05,C 23845,2003-06-26,0.05,,77.8,2.8,1.0,1.0,8.7,121.9,1.67,20.3,63.6,,0.5,0.879,32.1,57.7,0.012,9.5,0.004,,
280555959,SE MOVEL,MOVEL 05,C 23845,2005-04-12,0.05,,80.8,2.7,1.0,1.0,6.1,128.0,1.84,26.7,68.2,,0.5,0.8837,29.9,49.3,0.026,14.0,0.008,,
280555959,SE MOVEL,MOVEL 05,C 23845,2006-06-27,0.05,,22.0,2.2,1.0,1.6,4.5,80.9,1.93,32.0,71.8,,1.0,0.8839,28.4,41.4,0.053,12.9,0.006,,
280555959,SE MOVEL,MOVEL 05,C 23845,2007-06-06,0.09,,43.3,2.8,1.0,1.2,2.9,199.1,2.79,22.0,57.1,,1.0,0.8835,27.6,32.6,0.024,22.8,0.015,,
280555959,SE MOVEL,MOVEL 05,C 23845,2010-10-20,0.61,,8.4,1.4,1.0,1.0,1.4,71.1,1.94,28.8,65.3,,1.0,0.8838,24.3,86.0,0.034,8.9,0.014,,
280555959,SE MOVEL,MOVEL 05,C 23845,2012-09-11,0.62,,7.9,1.4,1.0,1.0,1.1,65.2,1.62,25.9,57.4,,1.0,0.8804,25.5,58.0,0.033,7.4,0.016,,
280555959,SE MOVEL,MOVEL 05,C 23845,2013-12-12,0.51,,4.9,2.3,1.0,4.3,1.9,47.2,1.66,28.6,63.2,,1.0,0.88,26.6,81.1,0.041,5.4,0.012,,
280555959,SE MOVEL,MOVEL 05,C 23845,2014-11-12,0.45,Sintomas de degradação ligeira do papel isolante.,2.0,2.0,1.0,2.0,1.0,45.0,1.6,24.5,57.4,Estado normal,1.5,0.8804,26.0,76.0,0.04,5.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555959,SE MOVEL,MOVEL 05,C 23845,2015-12-03,0.41,Sintomas de degradação ligeira do papel isolante.,4.0,3.0,1.0,1.0,5.0,46.0,1.62,28.3,64.3,Estado normal,1.5,0.8804,25.0,79.0,0.03,5.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555959,SE MOVEL,MOVEL 05,C 23845,2016-11-14,0.41,Papel normal,5.0,1.0,1.0,1.0,1.0,55.0,1.49,31.5,69.5,Estado normal,1.5,0.8805,25.0,81.0,0.04,9.0,0.016,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280555959,SE MOVEL,MOVEL 05,C 23845,2017-11-06,0.43,Sintomas de degradação ligeira do papel isolante.,6.0,9.0,1.0,1.0,4.0,94.0,1.78,28.2,62.9,Estado normal,1.5,0.8804,26.0,73.0,0.04,10.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555959,SE MOVEL,MOVEL 05,C 23845,2018-10-11,0.42,Sintomas de degradação ligeira do papel isolante.,5.0,11.0,1.0,1.0,1.0,41.0,1.32,31.1,65.8,Estado normal,1.0,0.8804,26.0,68.0,0.03,6.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555959,SE MOVEL,MOVEL 05,C 23845,2019-10-23,0.44,Sintomas de degradação ligeira do papel isolante.,10.0,4.0,1.0,1.0,1.0,37.0,1.14,31.4,63.0,Estado normal,1.0,0.8804,26.0,51.0,0.04,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555960,SE ALTO NOBRE,TR 2,LEL 21696,1998-03-04,0.05,,16.0,3.0,1.0,1.0,2.0,132.0,1.9,20.0,69.0,,3.5,0.856,20.4,94.7,0.038,13.9,0.024,,
280555960,SE ALTO NOBRE,TR 2,LEL 21696,1999-05-19,0.05,,23.0,5.2,4.1,2.7,3.8,170.0,2.04,15.0,69.0,,3.5,0.855,18.9,87.4,0.046,12.7,0.028,,
280555960,SE ALTO NOBRE,TR 2,LEL 21696,2000-07-05,0.05,,40.0,3.8,1.0,1.0,3.2,219.0,2.42,18.0,84.0,,,,,,,19.2,,,
280555960,SE ALTO NOBRE,TR 2,LEL 21696,2001-11-16,0.05,,28.9,15.4,1.0,1.0,13.9,355.9,3.29,14.8,71.1,,4.0,0.855,17.9,93.0,0.079,11.9,0.034,,
280555960,SE ALTO NOBRE,TR 2,LEL 21696,2002-07-04,,,18.4,3.8,1.0,1.0,4.1,153.4,1.93,13.9,56.6,,,,,,,,,,
280555960,SE ALTO NOBRE,TR 2,LEL 21696,2003-04-16,0.05,,52.2,11.1,1.0,1.4,19.8,255.5,2.27,6.8,60.0,,4.0,0.854,18.0,58.4,0.102,8.9,0.036,,
280555960,SE ALTO NOBRE,TR 2,LEL 21696,2010-01-29,0.05,,16.8,3.2,1.0,1.0,2.6,84.2,1.14,32.7,79.4,,4.0,0.8599,17.6,84.2,0.092,7.3,0.042,,
280555960,SE ALTO NOBRE,TR 2,LEL 21696,2012-02-06,0.05,,17.6,4.2,1.0,1.4,4.5,98.4,1.16,28.4,71.9,,4.0,0.8565,17.2,61.0,0.103,7.2,0.052,,
280555960,SE ALTO NOBRE,TR 2,LEL 21696,2013-01-17,0.05,,25.5,1.8,1.0,1.0,1.0,79.8,1.0,28.6,63.8,,4.0,0.8565,15.9,82.3,0.116,6.3,0.045,,
280555961,SE AZINHAL,TR 1,LEL 17895,1996-03-25,,,6.0,1.0,1.0,1.0,1.0,49.0,1.3,28.2,63.8,,,,,,,,,,
280555961,SE AZINHAL,TR 1,LEL 17895,1996-03-26,,,,,,,,,,,,,3.0,0.851,23.9,93.6,0.048,7.8,0.025,,
280555961,SE AZINHAL,TR 1,LEL 17895,1997-03-13,,,1.0,1.0,1.0,1.0,1.0,52.0,1.2,26.6,62.6,,,,,,,6.8,,,
280555961,SE AZINHAL,TR 1,LEL 17895,1998-07-02,0.05,,2.9,1.8,1.0,1.3,1.4,86.0,1.8,26.0,72.0,,3.0,0.851,22.6,84.8,0.045,7.9,0.021,,
280555961,SE AZINHAL,TR 1,LEL 17895,1999-10-29,0.05,,1.4,1.8,1.0,1.2,1.1,64.0,1.8,29.0,74.0,,,,,91.4,,8.2,,,
280555961,SE AZINHAL,TR 1,LEL 17895,2001-02-22,0.05,,1.0,1.1,1.0,1.0,1.0,38.9,1.15,22.0,56.2,,3.5,0.853,22.7,79.3,0.047,5.6,0.034,,
280555961,SE AZINHAL,TR 1,LEL 17895,2002-07-02,,,1.0,2.2,1.0,1.0,3.6,53.1,1.43,26.7,73.2,,,,,,,,,,
280555961,SE AZINHAL,TR 1,LEL 17895,2003-02-27,0.05,,1.3,1.6,1.0,1.0,1.0,75.0,1.64,22.4,60.1,,3.5,0.848,21.9,71.7,0.044,16.1,0.029,,
280555961,SE AZINHAL,TR 1,LEL 17895,2005-06-22,0.05,,9.3,1.3,1.0,1.0,1.0,44.7,1.06,31.5,71.7,,3.5,0.8554,19.3,80.4,0.071,8.1,0.038,,
280555961,SE AZINHAL,TR 1,LEL 17895,2006-09-01,0.05,,6.5,1.1,1.0,1.0,1.0,40.8,1.0,34.3,76.8,,3.5,0.8554,18.1,53.1,0.083,7.2,0.034,,
280555961,SE AZINHAL,TR 1,LEL 17895,2008-02-13,,,1.4,1.1,1.0,1.0,1.0,22.9,1.0,33.8,70.8,,,,,,,,,,
280555961,SE AZINHAL,TR 1,LEL 17895,2009-09-11,0.05,,3.4,1.4,1.0,1.0,1.0,70.1,1.65,31.6,71.3,,3.5,0.8554,19.3,61.4,0.052,18.6,0.04,,
280555961,SE AZINHAL,TR 1,LEL 17895,2010-01-14,0.05,,2.0,1.7,1.6,1.5,1.0,61.4,1.74,35.3,78.5,,3.5,0.8554,19.2,84.2,0.067,9.4,0.036,,
280555961,SE AZINHAL,TR 1,LEL 17895,2011-02-18,0.05,,1.2,1.4,1.0,1.0,1.0,47.7,1.58,32.8,72.3,,3.5,0.8521,18.7,92.5,0.064,5.2,0.034,,
280555961,SE AZINHAL,TR 1,LEL 17895,2012-03-07,0.05,,3.0,2.0,1.0,1.3,1.1,36.1,1.33,30.4,62.6,,3.5,0.8521,19.1,88.8,0.06,6.4,0.037,,
280555961,SE AZINHAL,TR 1,LEL 17895,2013-01-14,0.05,,6.1,1.2,1.0,1.0,1.0,44.2,1.16,29.4,62.9,,3.5,0.8521,18.5,84.8,0.069,6.5,0.041,,
280555961,SE AZINHAL,TR 1,LEL 17895,2014-05-27,0.05,,1.5,2.4,1.0,1.6,1.0,55.7,1.3,28.9,71.6,,3.5,0.8521,20.7,72.6,0.072,8.3,0.038,,
280555961,SE AZINHAL,TR 1,LEL 17895,2015-04-13,0.05,Papel normal,2.0,1.0,1.0,3.0,1.0,38.0,1.29,30.0,62.2,Estado normal,3.5,0.8521,19.0,99.0,0.08,8.0,0.037,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280555961,SE AZINHAL,TR 1,LEL 17895,2016-04-05,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,34.0,1.14,29.8,65.9,Estado normal,3.5,0.8522,19.0,90.0,0.07,12.0,0.053,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280555961,SE AZINHAL,TR 1,LEL 17895,2017-02-21,0.05,Papel normal,1.0,2.0,1.0,1.0,1.0,38.0,1.19,30.1,67.8,Estado normal,3.5,0.8521,18.0,70.0,0.07,10.0,0.037,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280555961,SE AZINHAL,TR 1,LEL 17895,2018-02-27,0.05,Papel normal,3.0,1.0,1.0,1.0,1.0,44.0,1.57,28.1,65.0,Estado normal,3.5,0.8521,19.0,89.0,0.08,7.0,0.041,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280555961,SE AZINHAL,TR 1,LEL 17895,2019-05-17,0.05,Papel normal,1.0,7.0,1.0,1.0,4.0,51.0,1.65,27.9,66.5,Estado normal,3.5,0.8521,19.0,78.0,0.08,8.0,0.04,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280555961,SE AZINHAL,TR 1,LEL 17895,2020-08-31,0.05,Papel normal,5.0,2.0,1.0,1.0,1.0,69.0,1.73,29.1,64.3,Estado normal,3.5,0.8521,19.0,63.0,0.07,10.0,0.048,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280555962,SE MURO,TR 2,C 0095 D,2005-09-05,0.05,,12.0,2.1,1.0,1.0,1.0,289.4,1.0,18.5,62.3,,0.5,0.8709,40.1,82.7,0.006,8.2,0.007,,
280555962,SE MURO,TR 2,C 0095 D,2006-06-23,0.05,,19.2,3.8,1.0,1.8,1.0,473.4,1.78,8.4,42.2,,0.5,0.8708,37.9,66.1,0.007,13.2,0.004,,
280555962,SE MURO,TR 2,C 0095 D,2007-06-26,0.05,,15.8,7.0,1.0,1.2,1.0,538.9,3.1,6.1,40.7,,0.5,0.8706,37.9,59.0,0.013,11.6,0.002,,
280555962,SE MURO,TR 2,C 0095 D,2008-06-17,0.05,,11.0,8.6,1.0,1.0,1.2,514.2,3.62,9.2,48.0,,0.5,0.8848,41.0,53.6,0.008,9.9,0.002,,
280555962,SE MURO,TR 2,C 0095 D,2009-08-28,0.05,,11.8,11.6,1.0,2.0,1.6,499.0,4.32,8.9,50.3,,1.0,0.8707,36.9,85.9,0.006,7.6,0.002,,
280555962,SE MURO,TR 2,C 0095 D,2010-07-30,0.05,,17.6,14.4,1.0,2.2,2.1,597.6,5.07,8.5,58.7,,1.0,0.8707,38.8,56.5,0.008,13.4,0.005,,
280555962,SE MURO,TR 2,C 0095 D,2011-03-03,0.05,,9.1,11.9,1.0,2.7,1.8,393.4,3.7,11.1,50.3,,1.0,0.8674,39.7,85.3,0.007,5.8,0.001,,
280555962,SE MURO,TR 2,C 0095 D,2012-06-26,0.05,,10.8,15.1,1.0,2.8,2.0,467.8,3.97,3.1,35.3,,1.5,0.8674,39.2,54.8,0.009,8.8,0.003,,
280555962,SE MURO,TR 2,C 0095 D,2013-09-06,0.05,,10.6,20.4,1.0,7.8,3.5,500.3,4.65,4.2,40.7,,1.5,0.8674,38.4,51.1,0.006,10.0,0.004,,
280555962,SE MURO,TR 2,C 0095 D,2014-05-21,0.05,,13.8,22.4,1.0,6.8,3.4,485.1,4.54,5.0,45.3,,1.5,0.8674,39.2,88.0,0.009,6.3,0.003,,
280555962,SE MURO,TR 2,C 0095 D,2015-04-07,0.05,Papel normal,12.0,23.0,1.0,3.0,4.0,433.0,4.93,5.5,45.9,Estado normal,1.5,0.8674,38.0,87.0,0.02,8.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280555962,SE MURO,TR 2,C 0095 D,2016-04-19,0.05,Papel normal,8.0,23.0,1.0,2.0,4.0,409.0,4.15,7.7,48.0,Estado normal,1.5,0.8674,39.0,66.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555962,SE MURO,TR 2,C 0095 D,2017-02-15,0.05,Papel normal,8.0,28.0,1.0,4.0,4.0,492.0,4.16,9.4,59.9,Estado normal,1.5,0.8674,40.0,67.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555962,SE MURO,TR 2,C 0095 D,2018-05-10,0.05,Papel normal,7.0,23.0,1.0,4.0,4.0,328.0,2.82,9.0,51.3,Estado normal,1.5,0.8674,39.0,73.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555962,SE MURO,TR 2,C 0095 D,2019-06-06,0.05,Papel normal,9.0,30.0,1.0,8.0,5.0,429.0,4.47,6.4,49.9,Estado normal,2.0,0.8674,38.0,77.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555962,SE MURO,TR 2,C 0095 D,2020-08-12,0.05,Papel normal,8.0,27.0,1.0,1.0,4.0,379.0,4.26,9.4,49.6,Estado normal,1.5,0.8674,38.0,50.0,0.02,9.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555964,SE VISEU,TR 1,LEL 97821,2007-03-05,0.05,,3.1,2.1,1.0,1.0,1.0,62.3,1.0,26.6,59.8,,0.5,0.87,37.4,70.2,0.004,6.0,0.001,,
280555964,SE VISEU,TR 1,LEL 97821,2008-12-29,0.05,,2.4,3.1,1.0,1.0,1.0,75.3,1.0,31.6,67.7,,0.5,0.87,40.6,87.4,0.007,5.6,0.002,,
280555964,SE VISEU,TR 1,LEL 97821,2009-04-29,0.05,,2.0,3.5,1.0,1.0,2.7,61.7,1.0,31.1,67.4,,0.5,0.8703,40.4,78.0,0.005,4.8,0.001,,
280555964,SE VISEU,TR 1,LEL 97821,2010-01-20,0.05,,3.8,3.0,1.0,1.0,1.0,97.6,1.24,30.9,65.6,,0.5,0.87,44.6,82.7,0.014,3.5,0.001,,
280555964,SE VISEU,TR 1,LEL 97821,2011-01-06,0.05,,3.2,3.0,1.0,1.0,1.0,90.6,1.36,32.6,69.3,,0.5,0.8667,38.2,89.4,0.001,6.1,0.001,,
280555964,SE VISEU,TR 1,LEL 97821,2012-05-25,0.05,,9.4,3.0,1.0,1.4,1.0,74.7,1.29,27.7,62.0,,0.5,0.8667,38.7,90.9,0.004,7.3,0.001,,
280555964,SE VISEU,TR 1,LEL 97821,2013-05-30,0.05,,3.0,2.6,1.0,1.0,1.0,68.6,1.51,25.9,61.0,,0.5,0.8667,41.3,89.6,0.005,3.6,0.001,,
280555964,SE VISEU,TR 1,LEL 97821,2014-06-05,0.05,,3.4,2.6,1.0,1.0,1.0,67.9,1.54,27.8,62.6,,0.5,0.8667,38.4,86.1,0.008,6.0,0.002,,
280555964,SE VISEU,TR 1,LEL 97821,2017-08-17,0.05,Papel normal,6.0,18.0,1.0,1.0,1.0,110.0,1.68,25.3,57.5,Estado normal,0.5,0.8667,41.0,99.0,0.02,6.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280555964,SE VISEU,TR 1,LEL 97821,2018-08-21,0.05,Papel normal,2.0,3.0,1.0,1.0,1.0,73.0,1.0,27.8,64.4,Estado normal,0.5,0.8667,41.0,94.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555964,SE VISEU,TR 1,LEL 97821,2019-02-27,0.05,Papel normal,3.0,5.0,1.0,1.0,1.0,65.0,1.45,26.8,59.9,Estado normal,0.5,0.8667,41.0,100.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280555964,SE VISEU,TR 1,LEL 97821,2020-02-19,0.05,Papel normal,3.0,3.0,1.0,1.0,1.0,65.0,1.2,26.8,57.3,Estado normal,0.5,0.8666,41.0,100.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280578878,SE VILA PRAIA ANCORA,TR 1,1 LIT 010501,2006-11-23,0.05,,4.7,1.0,1.0,1.0,1.0,39.0,1.0,33.2,74.1,,0.5,0.8703,42.0,85.2,0.001,3.5,0.004,,
280578878,SE VILA PRAIA ANCORA,TR 1,1 LIT 010501,2008-04-03,0.05,,3.6,1.2,1.0,1.0,1.0,62.1,1.0,32.0,68.2,,0.5,0.8705,42.8,69.2,0.007,6.1,0.004,,
280578878,SE VILA PRAIA ANCORA,TR 1,1 LIT 010501,2009-02-19,0.05,,6.7,1.3,1.0,1.0,1.0,55.1,1.0,32.9,68.7,,0.5,0.8705,40.2,86.3,0.007,3.8,0.004,,
280578878,SE VILA PRAIA ANCORA,TR 1,1 LIT 010501,2010-05-20,0.05,,7.3,2.4,1.0,6.5,1.1,42.6,1.44,34.2,71.1,,0.5,0.8706,40.1,80.1,0.001,4.5,0.003,,
280578878,SE VILA PRAIA ANCORA,TR 1,1 LIT 010501,2011-05-19,0.05,,11.4,1.4,1.0,4.0,1.0,56.3,1.31,32.0,66.8,,0.5,0.8672,41.1,76.7,0.013,5.6,0.003,,
280578878,SE VILA PRAIA ANCORA,TR 1,1 LIT 010501,2012-07-12,0.05,,7.3,2.0,1.0,3.9,1.0,51.3,1.39,29.0,59.5,,0.5,0.8672,42.1,77.4,0.007,5.3,0.004,,
280578878,SE VILA PRAIA ANCORA,TR 1,1 LIT 010501,2013-07-03,0.05,,5.8,1.9,1.0,2.3,1.0,59.9,1.5,29.2,66.4,,0.5,0.8671,41.6,78.9,0.006,4.9,0.002,,
280578878,SE ANCORA,TR 1,1 LIT 010501,2014-09-24,0.05,Papel normal,8.0,3.0,1.0,4.0,1.0,70.0,1.39,31.1,64.7,Estado normal,0.5,0.8672,39.0,59.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280578878,SE ANCORA,TR 1,1 LIT 010501,2015-11-06,0.05,Papel normal,7.0,1.0,1.0,1.0,1.0,62.0,1.45,31.4,70.7,Estado normal,0.5,0.8672,41.0,79.0,0.02,5.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280578878,SE ANCORA,TR 1,1 LIT 010501,2016-11-18,0.05,Papel normal,8.0,1.0,1.0,2.0,1.0,68.0,1.4,32.3,71.8,Estado normal,0.5,0.8672,41.0,50.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280578878,SE ANCORA,TR 1,1 LIT 010501,2017-10-24,0.05,Papel normal,7.0,9.0,1.0,4.0,1.0,69.0,1.36,31.0,67.3,Estado normal,0.5,0.8672,41.0,82.0,0.02,4.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280578878,SE ANCORA,TR 1,1 LIT 010501,2018-12-27,0.05,Papel normal,3.0,3.0,1.0,4.0,1.0,53.0,1.45,32.6,67.3,Estado normal,0.5,0.8672,41.0,84.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280578878,SE ANCORA,TR 1,1 LIT 010501,2019-10-24,0.05,Papel normal,9.0,4.0,1.0,3.0,1.0,66.0,1.44,31.3,65.3,Estado normal,0.5,0.867,42.0,44.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,1998-03-06,0.05,,7.1,6.0,1.0,7.8,27.9,209.9,4.8,23.2,77.6,,4.5,0.86,19.9,92.6,0.083,8.6,0.038,,
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,1999-05-20,0.16,,7.5,2.6,1.0,4.1,16.0,82.0,2.44,27.0,76.0,,4.5,0.859,22.0,81.0,0.09,9.2,0.037,,
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,2000-07-04,0.2,,17.0,2.6,1.0,1.9,8.4,133.0,1.83,26.0,84.0,,,,,,,13.3,,,
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,2001-05-31,0.12,,15.0,1.9,1.0,1.1,4.2,71.0,1.0,21.0,59.0,,4.5,0.86,20.4,72.0,0.084,9.2,0.034,,
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,2002-07-03,,,1.0,1.2,1.0,1.0,2.4,36.2,1.0,30.2,77.7,,,,,,,,,,
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,2003-05-09,0.15,,15.4,1.7,1.0,1.0,2.4,50.3,1.0,30.3,71.2,,4.5,0.858,18.9,88.0,0.094,7.0,0.036,,
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,2004-06-03,0.13,,22.5,1.6,1.0,1.0,1.6,54.2,1.0,27.5,70.5,,4.5,0.863,18.7,77.1,0.08,11.3,0.036,,
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,2005-03-09,0.17,,12.2,1.7,1.0,1.0,1.4,42.8,1.0,35.0,77.2,,4.0,0.8643,18.5,60.4,0.106,13.1,0.039,,
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,2006-06-29,0.13,,12.0,1.6,1.0,1.0,1.0,65.0,1.0,30.8,78.3,,4.0,0.8644,18.3,71.1,0.108,11.4,0.059,,
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,2007-08-14,0.14,,12.1,1.6,1.0,1.0,1.0,54.3,1.0,29.8,71.4,,4.0,0.864,18.7,58.9,0.088,11.0,0.037,,
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,2008-06-04,0.14,,10.4,1.4,1.0,1.0,1.0,53.4,1.0,30.0,71.2,,4.0,0.8643,18.6,66.6,0.102,9.2,0.04,,
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,2009-06-03,0.14,,24.7,1.8,1.0,1.0,1.0,50.7,1.0,33.7,77.1,,4.0,0.8644,18.8,64.0,0.098,8.8,0.038,,
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,2010-01-27,0.14,,12.6,1.7,1.0,1.0,1.0,48.4,1.0,35.2,80.8,,4.0,0.8643,18.8,77.3,0.091,9.4,0.04,,
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,2011-08-26,0.11,,52.3,2.2,1.0,1.0,1.0,87.3,1.0,32.2,77.1,,4.0,0.861,17.7,84.7,0.079,13.2,0.047,,
280578885,SE VIEIRA DE LEIRIA,TR 2,LEL 13882,2012-02-07,0.11,,19.4,1.9,1.0,1.0,1.0,55.5,1.0,30.2,74.2,,4.0,0.8618,18.5,99.4,0.082,6.0,0.039,,
280578886,SE TAVEIRO,TR 2,C 13076,1998-10-21,0.05,,3.9,1.4,1.0,1.0,1.0,56.0,1.0,33.3,81.4,,0.5,0.852,41.8,86.5,0.005,6.9,0.005,,
280578886,SE TAVEIRO,TR 2,C 13076,2000-10-17,0.05,,7.8,2.8,8.7,1.6,1.0,103.2,1.6,23.1,59.1,,1.0,0.845,41.7,79.4,0.011,6.4,0.006,,
280578886,SE TAVEIRO,TR 2,C 13076,2002-02-06,0.05,,4.2,3.6,23.3,4.7,1.5,108.9,2.47,30.8,77.1,,1.0,0.845,35.5,69.2,0.016,7.6,0.011,,
280578886,SE TAVEIRO,TR 2,C 13076,2003-03-21,0.05,,11.2,3.5,33.3,8.5,8.4,89.0,2.14,30.0,65.4,,1.0,0.845,37.2,61.0,0.001,6.3,0.004,,
280578886,SE TAVEIRO,TR 2,C 13076,2005-04-15,0.05,,10.0,3.1,23.0,21.0,7.2,63.4,1.89,30.4,65.5,,1.0,0.8503,34.0,76.5,0.022,23.3,0.009,,
280578886,SE TAVEIRO,TR 2,C 13076,2006-02-22,0.05,,5.0,3.6,22.3,34.0,10.7,84.5,2.73,34.8,73.8,,1.0,0.8504,34.4,76.5,0.026,6.4,0.01,,
280578886,SE TAVEIRO,TR 2,C 13076,2007-01-26,0.05,,8.1,3.9,20.7,37.5,11.6,82.8,3.13,34.2,73.2,,1.0,0.8503,25.4,38.8,0.008,9.6,0.009,,
280578886,SE TAVEIRO,TR 2,C 13076,2008-01-31,0.05,,7.2,3.0,15.9,33.2,10.5,52.9,2.14,32.6,67.8,,1.0,0.8503,32.4,68.3,0.011,7.2,0.012,,
280578886,SE TAVEIRO,TR 2,C 13076,2009-03-13,0.05,,5.2,2.6,13.9,34.4,10.9,43.9,1.78,32.9,68.1,,1.0,0.8503,33.3,49.4,0.011,7.0,0.015,,
280578886,SE TAVEIRO,TR 2,C 13076,2010-03-02,0.05,,5.2,2.9,13.8,36.3,11.7,49.4,1.93,37.2,75.5,,1.0,0.8504,34.3,80.9,0.013,4.8,0.012,,
280578886,SE TAVEIRO,TR 2,C 13076,2011-03-03,0.05,,3.7,2.1,9.2,22.3,7.9,41.9,1.36,36.1,74.8,,1.0,0.8496,33.8,81.2,0.001,4.8,0.008,,
280578886,SE TAVEIRO,TR 2,C 13076,2012-09-21,0.05,,5.9,1.8,2.7,5.7,2.4,55.6,1.0,27.9,58.9,,1.0,0.8496,33.4,62.9,0.008,5.8,0.008,,
280578886,SE TAVEIRO,TR 2,C 13076,2013-10-24,0.05,,5.2,2.2,1.5,4.8,2.0,42.0,1.0,30.4,68.6,,1.0,0.8496,30.8,94.9,0.011,7.0,0.004,,
280578886,SE TAVEIRO,TR 2,C 13076,2016-09-19,0.05,Papel normal,2.0,2.0,2.0,3.0,1.0,71.0,1.52,34.1,76.2,Estado normal,1.0,0.8496,31.0,85.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280578886,SE TAVEIRO,TR 2,C 13076,2017-09-28,0.05,Papel normal,2.0,3.0,1.0,2.0,1.0,65.0,1.33,31.4,68.1,Estado normal,1.0,0.8496,32.0,94.0,0.02,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280578886,SE TAVEIRO,TR 2,C 13076,2018-10-22,0.05,Papel normal,2.0,11.0,1.0,1.0,1.0,60.0,1.42,31.2,64.6,Estado normal,1.0,0.8496,32.0,72.0,0.02,7.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280578886,SE TAVEIRO,TR 2,C 13076,2019-08-29,0.05,Papel normal,4.0,2.0,1.0,1.0,1.0,63.0,1.42,31.5,65.0,Estado normal,1.0,0.8496,32.0,59.0,0.02,7.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280578886,SE TAVEIRO,TR 2,C 13076,2020-08-12,0.05,Papel normal,3.0,1.0,1.0,1.0,1.0,54.0,1.42,31.0,64.3,Estado normal,1.0,0.8496,31.0,76.0,0.02,7.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280578899,SE MONTECHORO,TR 1,C 0328 A,2010-01-12,0.05,,35.9,19.1,1.0,4.4,24.9,289.7,1.0,9.1,59.2,,0.5,0.872,36.0,85.3,0.002,9.2,0.005,,
280578899,SE MONTECHORO,TR 1,C 0328 A,2011-02-24,0.05,,15.1,45.8,1.0,14.1,74.4,261.3,1.0,12.3,74.7,,0.5,0.8688,35.9,93.7,0.008,2.8,0.01,,
280578899,SE MONTECHORO,TR 1,C 0328 A,2012-02-17,0.05,,16.0,68.4,1.0,33.3,131.4,243.1,1.0,5.0,62.1,,0.5,0.8689,35.9,57.3,0.014,5.4,0.011,,
280578899,SE MONTECHORO,TR 1,C 0328 A,2012-10-02,,,14.1,86.4,1.0,48.3,173.3,231.7,1.0,2.9,58.2,,,,,87.6,,4.9,,,
280578899,SE MONTECHORO,TR 1,C 0328 A,2013-01-16,0.05,,22.9,78.8,1.0,43.4,148.9,196.4,1.0,4.9,60.4,,0.5,0.8689,33.4,82.7,0.006,4.2,0.018,,
280578899,SE MONTECHORO,TR 1,C 0328 A,2014-02-14,0.05,,14.3,131.4,1.0,78.0,252.6,231.0,1.0,4.3,68.9,,0.5,0.868,36.7,87.4,0.007,2.1,0.013,,
280578899,SE MONTECHORO,TR 1,C 0328 A,2014-11-10,,,10.0,79.0,1.0,91.0,305.0,204.0,1.0,2.9,67.3,Defeito térmico de baixa temperatura,,,,79.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
