SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280578899,SE MONTECHORO,TR 1,C 0328 A,2015-02-23,0.05,Papel normal,12.0,139.0,1.0,109.0,321.0,225.0,1.0,5.5,70.3,Defeito térmico de baixa temperatura,0.5,0.8689,35.0,96.0,0.02,2.0,0.011,Conforme.,Nova colheita dentro de cerca de 6 meses.
280578899,SE MONTECHORO,TR 1,C 0328 A,2015-10-28,,,11.0,149.0,1.0,97.0,384.0,191.0,1.0,5.7,78.2,Defeito térmico de baixa temperatura,,,,70.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280578899,SE MONTECHORO,TR 1,C 0328 A,2016-02-25,0.05,Papel normal,12.0,143.0,1.0,105.0,378.0,188.0,1.0,3.5,75.0,Defeito térmico de baixa temperatura,0.5,0.8688,34.0,80.0,0.02,3.0,0.013,Conforme.,Nova colheita dentro de cerca de 6 meses
280578899,SE MONTECHORO,TR 1,C 0328 A,2016-08-24,,,9.0,159.0,1.0,103.0,411.0,180.0,1.03,3.9,68.8,Defeito térmico de baixa temperatura,,,,66.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280578899,SE MONTECHORO,TR 1,C 0328 A,2017-01-26,0.05,Papel normal,10.0,160.0,1.0,99.0,408.0,185.0,1.0,6.2,85.9,Defeito térmico de baixa temperatura,0.5,0.8688,37.0,84.0,0.02,2.0,0.014,Conforme.,Nova colheita dentro de cerca de 6 meses
280578899,SE MONTECHORO,TR 1,C 0328 A,2018-02-07,0.05,Papel normal,11.0,160.0,1.0,123.0,484.0,179.0,1.0,4.9,76.7,Defeito térmico de baixa temperatura,0.5,0.8689,35.0,93.0,0.02,4.0,0.015,Conforme.,Nova colheita dentro de cerca de 6 meses
280578899,SE MONTECHORO,TR 1,C 0328 A,2019-02-20,0.05,Papel normal,10.0,173.0,1.0,130.0,477.0,161.0,1.0,4.5,77.4,Defeito térmico de baixa temperatura,0.5,0.869,34.0,98.0,0.02,2.0,0.015,Conforme.,Nova colheita dentro de cerca de 6 meses.
280578899,SE MONTECHORO,TR 1,C 0328 A,2020-03-12,0.05,Papel normal,10.0,157.0,1.0,114.0,455.0,155.0,1.0,3.3,69.5,Defeito térmico de baixa temperatura,0.5,0.8689,36.0,78.0,0.02,2.0,0.015,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280578905,SE PANOIAS,TR 1,5028,2012-03-07,2.0,,4.2,1.7,1.0,1.0,1.0,35.6,1.0,31.2,63.7,,3.5,0.8681,15.9,51.4,0.181,13.5,0.049,,
280578905,SE PANOIAS,TR 1,5028,2013-01-17,1.88,,3.9,1.1,1.0,1.0,1.0,61.6,1.0,28.8,60.7,,3.5,0.8681,16.7,58.7,0.178,12.0,0.045,,
280578935,SE ARADA,TR 2,C 0120 F,2007-01-18,0.05,,13.1,5.7,1.0,1.0,1.7,197.4,1.0,14.8,47.0,,0.5,0.8573,32.3,64.8,0.001,3.8,0.003,,
280578935,SE ARADA,TR 2,C 0120 F,2008-03-11,0.05,,21.7,8.1,1.0,1.0,3.6,380.8,1.0,10.8,52.6,,0.5,0.8671,40.1,74.4,0.006,3.7,0.002,,
280578935,SE ARADA,TR 2,C 0120 F,2009-04-24,0.05,,19.4,9.8,1.0,1.0,5.0,419.3,1.0,10.4,55.8,,0.5,0.8671,38.3,94.4,0.007,4.4,0.002,,
280578935,SE ARADA,TR 2,C 0120 F,2010-02-01,0.05,,24.8,11.0,1.0,1.1,5.4,509.5,1.0,6.9,50.7,,0.5,0.867,38.6,73.3,0.005,2.8,0.002,,
280578935,SE ARADA,TR 2,C 0120 F,2011-01-13,0.05,,18.3,12.1,1.0,1.4,6.1,420.1,1.21,9.1,54.9,,0.5,0.8637,40.1,81.4,0.005,6.1,0.002,,
280578935,SE ARADA,TR 2,C 0120 F,2012-01-27,0.05,,11.6,22.6,1.0,4.3,21.4,292.7,1.32,9.9,55.4,,0.5,0.8638,37.8,72.0,0.015,4.6,0.002,,
280578935,SE ARADA,TR 2,C 0120 F,2013-02-15,0.05,,12.7,28.1,1.0,5.4,32.2,273.6,1.23,4.4,46.5,,0.5,0.8638,37.2,88.8,0.008,1.8,0.002,,
280578935,SE ARADA,TR 2,C 0120 F,2014-04-24,0.05,,13.6,21.2,1.0,7.0,51.2,255.3,1.33,2.8,44.4,,0.5,0.8637,38.8,91.2,0.003,5.0,0.003,,
280578935,SE ARADA,TR 2,C 0120 F,2016-01-18,0.05,Papel normal,6.0,47.0,1.0,6.0,81.0,205.0,1.51,4.5,48.4,Estado normal,0.5,0.8637,37.0,84.0,0.02,3.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280578935,SE ARADA,TR 2,C 0120 F,2017-01-10,0.05,Papel normal,8.0,58.0,1.0,6.0,93.0,207.0,1.37,8.2,56.8,Estado normal,0.5,0.8637,39.0,82.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280578935,SE ARADA,TR 2,C 0120 F,2018-05-15,0.05,Papel normal,7.0,56.0,1.0,7.0,101.0,132.0,1.01,8.4,51.2,Defeito térmico de baixa temperatura,0.5,0.8637,39.0,85.0,0.02,8.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280578935,SE ARADA,TR 2,C 0120 F,2019-05-29,0.05,Papel normal,10.0,71.0,1.0,10.0,122.0,175.0,1.46,6.2,52.6,Defeito térmico de baixa temperatura,0.5,0.8636,40.0,79.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280578935,SE ARADA,TR 2,C 0120 F,2020-07-13,0.05,Papel normal,12.0,74.0,1.0,10.0,126.0,175.0,1.47,5.3,51.5,Defeito térmico de baixa temperatura,0.5,0.8636,38.0,95.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280578978,SE SAO BENTO,TR 2,C 0040 A,2010-01-22,0.05,,16.9,7.1,1.0,1.4,4.4,613.0,1.27,9.4,57.6,,0.5,0.8702,38.8,68.7,0.006,4.5,0.002,,
280578978,SE SAO BENTO,TR 2,C 0040 A,2011-08-12,0.05,,14.3,16.1,1.0,2.2,13.7,554.7,1.4,2.2,40.6,,0.5,0.8669,33.7,67.8,0.014,7.2,0.001,,
280578978,SE SAO BENTO,TR 2,C 0040 A,2012-02-29,0.05,,37.1,26.5,1.0,2.9,29.0,696.7,1.42,1.8,52.5,,0.5,0.867,39.2,99.1,0.01,6.9,0.002,,
280578978,SE SAO BENTO,TR 2,C 0040 A,2013-01-11,0.05,,8.2,31.2,1.0,3.4,41.2,508.8,1.27,3.7,49.6,,0.5,0.8669,38.4,80.3,0.006,3.4,0.002,,
280578978,SE SAO BENTO,TR 2,C 0040 A,2014-03-31,0.05,,14.5,48.2,1.0,6.8,87.8,480.9,1.47,5.4,56.1,,0.5,0.867,32.7,81.5,0.002,3.9,0.002,,
280578978,SE SAO BENTO,TR 2,C 0040 A,2015-03-06,0.05,Papel normal,11.0,62.0,1.0,6.0,128.0,553.0,1.35,4.2,50.9,Defeito térmico de baixa temperatura,0.5,0.867,38.0,90.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280578978,SE SAO BENTO,TR 2,C 0040 A,2016-03-16,0.05,Papel normal,8.0,58.0,1.0,5.0,139.0,331.0,1.53,8.3,56.1,Defeito térmico de baixa temperatura,0.5,0.8669,39.0,82.0,0.02,4.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280578978,SE SAO BENTO,TR 2,C 0040 A,2017-01-18,0.05,Papel normal,14.0,80.0,1.0,5.0,156.0,487.0,1.55,5.5,67.0,Defeito térmico de baixa temperatura,0.5,0.8669,39.0,94.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280578978,SE SAO BENTO,TR 2,C 0040 A,2018-02-21,0.05,Papel normal,10.0,70.0,1.0,7.0,180.0,346.0,1.6,7.1,55.3,Defeito térmico de baixa temperatura,0.5,0.8669,40.0,95.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280578978,SE SAO BENTO,TR 2,C 0040 A,2018-12-05,,,13.0,89.0,1.0,6.0,190.0,350.0,1.65,4.5,55.2,Defeito térmico de baixa temperatura,,,,84.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280578978,SE SAO BENTO,TR 2,C 0040 A,2019-08-06,0.05,Papel normal,11.0,97.0,1.0,10.0,195.0,358.0,1.81,3.7,57.7,Defeito térmico de baixa temperatura,0.5,0.8669,39.0,78.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280578978,SE SAO BENTO,TR 2,C 0040 A,2020-01-23,0.05,Papel normal,12.0,100.0,1.0,10.0,214.0,351.0,1.53,3.9,59.8,Defeito térmico de baixa temperatura,0.5,0.8669,38.0,94.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579075,SE ALCACOVA,TR 1,LEL 25241,1997-05-27,0.08,,9.0,2.0,6.0,6.0,3.0,92.0,2.2,29.0,69.2,,6.0,0.853,19.0,79.5,0.091,9.9,0.016,,
280579075,SE ALCACOVA,TR 1,LEL 25241,1999-12-09,0.41,,8.7,3.5,11.0,12.0,3.1,148.0,2.62,29.0,74.0,,6.0,0.857,20.1,93.3,0.096,15.4,0.01,,
280579075,SE ALCACOVA,TR 1,LEL 25241,2001-05-03,1.15,,13.6,6.6,6.3,29.7,6.1,269.5,5.24,18.0,56.6,,6.5,0.855,21.6,54.7,0.101,21.4,0.01,,
280579075,SE ALCACOVA,TR 1,LEL 25241,2002-05-08,1.09,,7.1,3.7,4.2,36.3,6.4,114.3,2.8,24.1,76.6,,6.0,0.853,21.1,66.9,0.14,14.6,0.016,,
280579075,SE ALCACOVA,TR 1,LEL 25241,2003-06-17,1.06,,25.0,6.9,14.9,41.3,6.7,193.2,3.34,25.9,63.6,,6.0,0.855,18.9,76.6,0.122,14.0,0.019,,
280579075,SE ALCACOVA,TR 1,LEL 25241,2004-02-05,1.1,,16.3,7.7,24.2,41.0,7.2,145.3,3.86,26.7,63.9,,6.0,0.858,18.3,42.9,0.152,15.4,0.01,,
280579075,SE ALCACOVA,TR 1,LEL 25241,2005-01-12,1.26,,29.0,9.2,50.6,59.5,10.4,160.5,3.71,26.6,71.2,,6.0,0.86,18.8,61.6,0.164,15.0,0.017,,
280579075,SE ALCACOVA,TR 1,LEL 25241,2006-01-03,1.33,,30.8,11.3,68.9,99.1,12.7,177.0,4.11,32.3,78.9,,6.0,0.8599,18.4,78.7,0.239,8.8,0.027,,
280579075,SE ALCACOVA,TR 1,LEL 25241,2007-01-03,1.22,,42.2,14.0,57.4,110.6,12.9,172.4,3.59,28.6,74.2,,5.5,0.86,19.2,37.1,0.174,25.2,0.018,,
280579075,SE ALCACOVA,TR 1,LEL 25241,2007-09-06,,,,,,,,,,,,,,,,,,9.4,,,
280579075,SE ALCACOVA,TR 1,LEL 25241,2010-06-22,0.12,,22.7,9.9,103.4,21.9,2.0,104.6,2.35,27.9,64.0,,2.0,0.8761,26.7,85.9,0.018,5.9,0.009,,
280579075,SE ALCACOVA,TR 1,LEL 25241,2011-08-18,0.11,,13.6,4.8,54.2,11.1,1.1,79.1,1.01,15.5,35.4,,2.0,0.8726,26.5,80.2,0.031,8.9,0.01,,
280579075,SE ALCACOVA,TR 1,LEL 25241,2012-03-15,0.15,,22.2,7.4,121.4,20.2,2.1,92.5,1.72,28.0,64.3,,2.0,0.8727,26.2,95.8,0.026,5.9,0.008,,
280579075,SE ALCACOVA,TR 1,LEL 25241,2013-02-21,0.14,,25.7,7.4,91.6,18.7,2.3,108.0,1.89,27.0,56.5,,2.0,0.8727,27.2,66.0,0.017,7.5,0.008,,
280579075,SE ALCACOVA,TR 1,LEL 25241,2014-04-04,0.15,,18.2,6.0,71.8,14.5,1.9,74.2,1.61,26.7,63.7,,2.0,0.8726,28.6,92.8,0.019,3.7,0.009,,
280579075,SE ALCACOVA,TR 1,LEL 25241,2015-03-26,0.12,Sintomas de degradação significativa do papel antes da substituição do óleo.,26.0,7.0,96.0,14.0,2.0,58.0,1.73,28.9,63.5,Estado normal,2.0,0.8727,25.0,65.0,0.03,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579075,SE ALCACOVA,TR 1,LEL 25241,2016-03-15,0.15,Sintomas de degradação significativa do papel antes da substituição do óleo.,17.0,5.0,78.0,13.0,2.0,49.0,1.5,27.8,63.3,Estado normal,2.0,0.8726,26.0,86.0,0.03,9.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579075,SE ALCACOVA,TR 1,LEL 25241,2017-02-08,0.16,Sintomas de degradação significativa do papel antes da substituição do óleo.,19.0,5.0,84.0,10.0,1.0,61.0,1.27,28.3,65.7,Estado normal,2.0,0.8726,26.0,45.0,0.03,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579075,SE ALCACOVA,TR 1,LEL 25241,2018-03-15,0.15,Sintomas de degradação significativa do papel antes da substituição do óleo.,21.0,5.0,81.0,11.0,1.0,56.0,1.24,26.3,61.0,Estado normal,2.0,0.8727,25.0,88.0,0.04,4.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579075,SE ALCACOVA,TR 1,LEL 25241,2019-05-30,0.11,Sintomas de degradação significativa do papel antes da substituição do óleo.,19.0,8.0,106.0,19.0,4.0,71.0,1.62,25.6,58.5,Estado normal,2.0,0.8726,27.0,50.0,0.02,6.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579075,SE ALCACOVA,TR 1,LEL 25241,2020-05-28,0.11,Sintomas de degradação significativa do papel antes da substituição do óleo.,17.0,6.0,95.0,16.0,2.0,70.0,1.46,24.4,53.2,Estado normal,2.0,0.8726,26.0,77.0,0.03,9.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida. Recomenda-se a realização de ensaios eléctricos ao transformador.
280579076,SE FONTE BOA,TR 2,B 604652,1996-10-08,,,13.0,4.0,1.0,1.0,2.0,324.0,2.1,20.5,56.7,,2.5,0.867,24.2,75.5,0.056,6.7,0.036,,
280579076,SE FONTE BOA,TR 2,B 604652,1998-11-24,0.05,,16.0,4.7,1.0,9.6,3.2,371.7,2.89,25.6,75.6,,2.5,0.869,23.5,68.9,0.06,8.5,0.024,,
280579076,SE FONTE BOA,TR 2,B 604652,2001-08-03,0.31,,2.5,5.1,1.0,2.9,2.8,433.6,3.03,32.4,95.9,,2.5,0.869,23.4,71.7,0.07,10.7,0.032,,
280579076,SE FONTE BOA,TR 2,B 604652,2002-08-01,0.32,,9.7,2.9,1.0,1.0,1.4,302.9,2.33,23.6,74.3,,3.0,0.868,18.9,61.6,0.068,8.8,0.04,,
280579076,SE FONTE BOA,TR 2,B 604652,2003-06-04,0.06,,30.3,6.0,1.0,1.0,2.0,283.4,2.62,23.9,62.1,,2.5,0.867,20.3,63.4,0.088,11.1,0.032,,
280579076,SE FONTE BOA,TR 2,B 604652,2010-03-10,0.18,,6.4,2.1,1.0,1.0,1.0,165.4,1.89,32.0,71.8,,2.5,0.8721,19.8,79.1,0.077,4.4,0.034,,
280579076,SE FONTE BOA,TR 2,B 604652,2011-05-19,0.12,,10.0,2.6,1.0,1.0,2.2,219.1,2.23,27.0,60.8,,2.0,0.8687,18.8,56.0,0.078,6.7,0.032,,
280579076,SE FONTE BOA,TR 2,B 604652,2012-08-29,0.12,,38.4,2.0,1.0,1.0,1.0,168.3,2.15,25.7,57.5,,2.5,0.8687,17.4,66.3,0.079,8.2,0.041,,
280579076,SE FONTE BOA,TR 2,B 604652,2013-07-02,0.14,,13.0,4.4,1.0,1.3,2.6,406.1,3.71,22.8,61.4,,2.5,0.8689,20.2,54.1,0.081,9.7,0.038,,
280579076,SE FONTE BOA,TR 2,B 604652,2014-05-21,0.15,,14.3,5.4,1.0,2.4,1.8,462.6,4.03,25.9,66.3,,2.5,0.8689,20.2,87.8,0.081,5.2,0.034,,
280579076,SE FONTE BOA,TR 2,B 604652,2015-04-27,0.14,Papel normal,22.0,4.0,1.0,3.0,2.0,479.0,4.81,24.7,67.3,Estado normal,2.5,0.8689,21.0,83.0,0.09,6.0,0.039,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579076,SE FONTE BOA,TR 2,B 604652,2016-09-15,0.15,Papel normal,14.0,4.0,1.0,1.0,2.0,434.0,4.88,24.3,65.6,Estado normal,2.5,0.8689,20.0,92.0,0.07,6.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579076,SE FONTE BOA,TR 2,B 604652,2017-10-13,0.18,Papel normal,21.0,6.0,1.0,2.0,2.0,482.0,4.07,23.8,66.7,Estado normal,2.5,0.8689,21.0,87.0,0.09,5.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579076,SE FONTE BOA,TR 2,B 604652,2018-09-28,0.18,Papel normal,13.0,15.0,1.0,2.0,3.0,494.0,4.55,20.8,60.7,Estado normal,2.5,0.869,19.0,39.0,0.09,7.0,0.041,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280579076,SE FONTE BOA,TR 2,B 604652,2019-06-27,0.14,Papel normal,14.0,4.0,1.0,2.0,2.0,424.0,4.25,25.5,64.3,Estado normal,2.5,0.8689,21.0,59.0,0.08,7.0,0.038,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579076,SE FONTE BOA,TR 2,B 604652,2020-06-04,0.13,Papel normal,9.0,4.0,1.0,2.0,2.0,358.0,3.93,23.6,58.1,Estado normal,2.5,0.8689,20.0,64.0,0.08,8.0,0.04,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579149,SE SAO VICENTE,TR 3,13149 C,1996-06-04,,,4.0,1.0,1.0,1.0,1.0,59.0,1.2,23.0,57.3,,3.0,0.858,21.6,70.3,0.04,20.2,0.038,,
280579149,SE SAO VICENTE,TR 3,13149 C,1997-04-15,,,3.0,2.0,1.0,2.0,1.0,73.0,1.6,23.0,57.3,,,,,,,25.0,,,
280579149,SE SAO VICENTE,TR 3,13149 C,1998-05-26,0.05,,4.8,2.0,1.2,1.9,1.0,96.0,1.7,27.0,81.0,,3.5,0.858,21.1,90.9,0.049,11.8,0.029,,
280579149,SE SAO VICENTE,TR 3,13149 C,1999-10-26,0.13,,3.5,1.9,2.3,1.6,1.0,118.0,1.83,27.0,77.0,,,,,85.2,,13.6,,,
280579149,SE SAO VICENTE,TR 3,13149 C,2001-01-03,0.17,,7.6,1.9,1.0,1.3,1.0,110.5,1.7,24.8,70.4,,3.5,0.86,22.7,68.2,0.041,12.8,0.029,,
280579149,SE SAO VICENTE,TR 3,13149 C,2002-05-16,,,8.9,1.9,2.4,1.2,1.4,90.7,1.46,30.9,87.7,,,,,,,,,,
280579149,SE SAO VICENTE,TR 3,13149 C,2003-04-29,0.22,,4.4,2.0,1.0,1.0,1.0,101.9,1.26,18.2,49.1,,3.5,0.858,20.6,43.4,0.052,28.6,0.031,,
280579149,SE SAO VICENTE,TR 3,13149 C,2004-07-06,0.28,,7.3,2.0,1.0,1.0,1.0,153.7,1.56,20.0,60.5,,4.0,0.862,18.6,41.9,0.06,24.1,0.031,,
280579149,SE SAO VICENTE,TR 3,13149 C,2005-02-16,0.35,,5.7,2.2,1.0,1.0,1.0,168.6,2.38,18.7,67.3,,4.0,0.863,17.7,41.3,0.081,17.2,0.035,,
280579149,SE SAO VICENTE,TR 3,13149 C,2006-03-30,0.46,,5.8,2.1,1.0,1.4,1.0,161.0,2.02,24.9,69.3,,3.5,0.864,18.4,67.0,0.088,17.4,0.036,,
280579149,SE SAO VICENTE,TR 3,13149 C,2007-03-21,0.42,,7.7,1.5,1.0,1.1,1.0,106.0,1.63,22.1,55.4,,3.5,0.864,17.5,73.1,0.085,14.2,0.039,,
280579149,SE SAO VICENTE,TR 3,13149 C,2008-04-22,0.49,,1.4,1.4,1.0,1.0,1.0,80.2,1.4,28.3,69.6,,3.5,0.864,17.8,79.6,0.065,16.2,0.044,,
280579149,SE SAO VICENTE,TR 3,13149 C,2009-02-12,0.48,,4.2,1.6,1.0,1.0,1.0,123.8,1.82,26.4,67.3,,3.5,0.8639,17.6,91.1,0.074,21.0,0.039,,
280579149,SE SAO VICENTE,TR 3,13149 C,2010-05-13,0.5,,3.9,1.8,1.0,1.3,1.0,132.0,2.58,30.2,78.2,,4.5,0.864,18.1,69.9,0.061,14.8,0.04,,
280579149,SE SAO VICENTE,TR 3,13149 C,2011-08-18,0.47,,7.8,1.8,1.0,1.2,1.0,204.0,2.12,22.1,63.0,,4.0,0.8606,17.9,37.8,0.085,27.7,0.037,,
280579149,SE SAO VICENTE,TR 3,13149 C,2012-03-14,0.73,,7.6,1.7,1.0,1.1,1.0,112.9,1.61,27.1,68.2,,4.0,0.8606,18.1,76.1,0.081,16.4,0.043,,
280579149,SE SAO VICENTE,TR 3,13149 C,2013-02-21,0.63,,6.8,2.2,1.0,2.0,1.0,129.6,1.72,26.7,64.8,,4.0,0.8606,18.2,78.2,0.102,14.4,0.043,,
280579196,SE MARINHA GRANDE,TR 2,C 0247 B,2010-07-02,0.05,,12.9,7.0,1.0,2.4,2.4,334.4,1.0,26.1,78.9,,0.5,0.8725,34.8,84.4,0.004,2.8,0.002,,
280579196,SE MARINHA GRANDE,TR 2,C 0247 B,2011-04-06,0.05,,22.7,9.7,1.0,1.0,3.8,491.2,1.0,18.3,75.0,,0.5,0.8691,34.1,67.6,0.009,3.6,0.002,,
280579196,SE MARINHA GRANDE,TR 2,C 0247 B,2012-04-17,0.05,,22.4,13.1,1.0,1.0,6.6,655.3,1.13,10.4,61.3,,0.5,0.8692,31.2,84.1,0.009,3.0,0.002,,
280579196,SE MARINHA GRANDE,TR 2,C 0247 B,2013-06-18,0.05,,23.2,20.4,1.0,2.7,8.9,932.6,1.68,5.8,58.9,,0.5,0.8692,31.7,77.5,0.01,3.7,0.001,,
280579196,SE MARINHA GRANDE,TR 2,C 0247 B,2014-07-04,0.05,,9.0,21.0,1.0,2.6,12.1,534.4,2.13,12.0,59.4,,0.5,0.8692,32.0,67.2,0.015,7.4,0.002,,
280579196,SE MARINHA GRANDE,TR 2,C 0247 B,2016-03-17,0.05,Papel normal,12.0,24.0,1.0,1.0,17.0,770.0,2.44,5.1,63.5,Estado normal,0.5,0.8692,34.0,86.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579196,SE MARINHA GRANDE,TR 2,C 0247 B,2017-01-17,0.05,Papel normal,19.0,37.0,1.0,1.0,23.0,881.0,3.68,6.4,73.1,Estado normal,0.5,0.8692,30.0,81.0,0.02,3.0,0.005,,Nova colheita com periodicidade pré-estabelecida
280579196,SE MARINHA GRANDE,TR 2,C 0247 B,2018-02-22,0.05,Papel normal,7.0,36.0,1.0,1.0,34.0,542.0,3.06,8.7,62.9,Estado normal,0.5,0.8692,33.0,95.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579196,SE MARINHA GRANDE,TR 2,C 0247 B,2019-03-19,0.05,Papel normal,9.0,44.0,1.0,1.0,31.0,573.0,3.17,2.7,62.1,Estado normal,0.5,0.8692,32.0,47.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579196,SE MARINHA GRANDE,TR 2,C 0247 B,2020-05-04,0.05,Papel normal,6.0,39.0,1.0,2.0,31.0,490.0,2.58,6.3,61.2,Estado normal,0.5,0.8692,32.0,88.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579199,SE CASAL DA LEBRE,TR 2,C 0304 A,2010-01-27,0.05,,6.4,2.7,1.8,1.0,1.0,145.4,1.0,21.8,59.4,,0.5,0.8732,40.4,91.0,0.004,4.0,0.003,,
280579199,SE CASAL DA LEBRE,TR 2,C 0304 A,2011-04-05,0.05,,2.2,1.4,1.9,1.0,1.0,30.1,1.0,30.4,68.2,,0.5,0.869,39.4,67.4,0.009,2.8,0.004,,
280579199,SE CASAL DA LEBRE,TR 2,C 0304 A,2012-02-08,0.05,,20.8,6.8,1.0,1.0,4.9,483.5,1.0,11.8,51.9,,0.5,0.8699,39.0,82.0,0.006,2.5,0.002,,
280579199,SE CASAL DA LEBRE,TR 2,C 0304 A,2013-02-04,0.05,,23.1,9.0,2.0,1.5,7.0,605.0,1.12,6.8,47.1,,0.5,0.8699,34.6,94.4,0.003,3.4,0.002,,
280579199,SE CASAL DA LEBRE,TR 2,C 0304 A,2014-07-03,0.05,,17.2,11.7,1.2,1.9,8.1,686.6,1.45,4.3,43.7,,0.5,0.8698,37.8,90.0,0.017,6.6,0.002,,
280579199,SE CASAL DA LEBRE,TR 2,C 0304 A,2016-04-01,0.05,Papel normal,19.0,12.0,1.0,1.0,9.0,794.0,1.55,4.9,48.5,Estado normal,0.5,0.8698,37.0,92.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579199,SE CASAL DA LEBRE,TR 2,C 0304 A,2017-01-17,0.05,Papel normal,18.0,17.0,3.0,1.0,10.0,964.0,1.82,6.1,56.7,Estado normal,0.5,0.8699,38.0,84.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579199,SE CASAL DA LEBRE,TR 2,C 0304 A,2018-02-22,0.05,Papel normal,11.0,13.0,3.0,1.0,11.0,700.0,2.12,8.8,52.1,Estado normal,0.5,0.8698,39.0,86.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579199,SE CASAL DA LEBRE,TR 2,C 0304 A,2019-03-21,0.05,Papel normal,13.0,22.0,1.0,1.0,16.0,758.0,2.17,2.8,45.6,Estado normal,0.5,0.8699,38.0,88.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579199,SE CASAL DA LEBRE,TR 2,C 0304 A,2020-05-04,0.05,Papel normal,10.0,21.0,1.0,2.0,14.0,768.0,2.26,4.2,51.9,Estado normal,0.5,0.8698,38.0,89.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579200,SE CORRENTE,TR 2,C 0245 A,2010-03-02,0.05,,28.7,10.5,1.0,3.2,14.8,284.4,1.0,6.8,52.9,,0.5,0.8726,35.0,81.1,0.017,1.9,0.006,,
280579200,SE CORRENTE,TR 2,C 0245 A,2011-03-03,0.05,,19.3,22.2,1.1,5.8,38.9,290.1,1.0,9.3,60.4,,0.5,0.8692,32.8,65.9,0.005,5.8,0.006,,
280579200,SE CORRENTE,TR 2,C 0245 A,2012-09-27,0.05,,10.6,37.6,1.0,6.4,80.0,220.4,1.0,4.8,44.6,,0.5,0.8692,37.9,91.4,0.006,10.3,0.008,,
280579200,SE CORRENTE,TR 2,C 0245 A,2013-10-24,0.05,,12.0,63.5,1.0,8.6,144.0,256.4,1.0,4.1,29.3,,0.5,0.8692,30.8,82.3,0.013,5.2,0.006,,
280579200,SE CORRENTE,TR 2,C 0245 A,2016-09-19,0.05,Papel normal,19.0,111.0,1.0,9.0,245.0,241.0,1.0,3.4,62.4,Defeito térmico de baixa temperatura,0.5,0.8692,34.0,71.0,0.02,5.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses
280579200,SE CORRENTE,TR 2,C 0245 A,2017-09-28,0.05,Papel normal,7.0,83.0,1.0,9.0,186.0,166.0,1.0,4.3,51.2,Defeito térmico de baixa temperatura,0.5,0.8692,33.0,97.0,0.02,6.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses
280579200,SE CORRENTE,TR 2,C 0245 A,2018-10-12,0.05,Papel normal,6.0,109.0,1.0,11.0,244.0,167.0,1.0,6.4,56.0,Defeito térmico de baixa temperatura,0.5,0.8692,34.0,97.0,0.02,4.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579200,SE CORRENTE,TR 2,C 0245 A,2019-04-16,0.05,Papel normal,9.0,107.0,1.0,12.0,256.0,158.0,1.0,6.6,60.9,Defeito térmico de baixa temperatura,0.5,0.8692,33.0,96.0,0.02,3.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579200,SE CORRENTE,TR 2,C 0245 A,2019-11-14,,,9.0,105.0,1.0,9.0,267.0,141.0,1.0,6.9,55.7,Defeito térmico de baixa temperatura,,,,72.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579200,SE CORRENTE,TR 2,C 0245 A,2020-04-14,0.05,Papel normal,12.0,116.0,1.0,12.0,275.0,179.0,1.0,2.2,55.9,Defeito térmico de baixa temperatura,0.5,0.8692,33.0,58.0,0.02,5.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579213,SE ILHAVO,TR 2,C 0315 A,2009-04-21,0.05,,3.5,1.0,1.0,1.0,1.0,73.2,1.0,15.4,44.2,,0.5,0.8733,37.6,62.6,0.004,2.8,0.002,,
280579213,SE ILHAVO,TR 2,C 0315 A,2010-01-05,0.05,,8.2,1.8,1.0,1.0,1.0,262.2,1.0,15.1,53.2,,0.5,0.8733,34.6,77.2,0.002,3.8,0.003,,
280579213,SE ILHAVO,TR 2,C 0315 A,2011-01-11,0.05,,9.2,2.6,1.0,1.0,1.0,392.2,1.0,10.1,41.6,,0.5,0.8699,32.8,74.4,0.009,3.8,0.003,,
280579213,SE ILHAVO,TR 2,C 0315 A,2012-01-27,0.05,,15.9,3.4,1.0,1.0,1.0,463.4,1.0,10.2,45.2,,0.5,0.8699,34.7,62.0,0.014,3.9,0.003,,
280579213,SE ILHAVO,TR 2,C 0315 A,2013-02-14,0.05,,13.7,4.0,1.0,1.0,1.0,513.4,1.0,5.8,35.3,,0.5,0.8699,35.1,82.2,0.005,1.4,0.004,,
280579213,SE ILHAVO,TR 2,C 0315 A,2014-06-05,0.05,,16.6,4.4,1.0,1.0,1.0,641.2,1.0,8.2,44.9,,0.5,0.8699,34.2,84.8,0.004,1.5,0.002,,
280579213,SE ILHAVO,TR 2,C 0315 A,2016-07-26,0.05,Papel normal,9.0,6.0,1.0,1.0,1.0,733.0,1.22,7.4,45.5,Estado normal,0.5,0.8699,35.0,62.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579213,SE ILHAVO,TR 2,C 0315 A,2017-08-24,0.05,Papel normal,11.0,7.0,1.0,1.0,1.0,756.0,1.17,5.8,45.7,Estado normal,0.5,0.8699,31.0,93.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579213,SE ILHAVO,TR 2,C 0315 A,2018-08-24,0.05,Papel normal,8.0,7.0,1.0,1.0,1.0,653.0,1.0,8.8,51.2,Estado normal,0.5,0.8699,34.0,65.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579213,SE ILHAVO,TR 2,C 0315 A,2019-07-24,0.05,Papel normal,11.0,8.0,1.0,2.0,1.0,858.0,1.41,4.1,46.0,Estado normal,0.5,0.8699,36.0,65.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579213,SE ILHAVO,TR 2,C 0315 A,2020-07-31,0.05,Papel normal,12.0,9.0,1.0,2.0,2.0,937.0,1.61,5.2,51.9,Estado normal,0.5,0.8698,34.0,85.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,1996-06-12,,,7.0,3.0,6.0,3.0,3.0,157.0,3.2,23.4,60.8,,,,,,,24.4,,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,1997-03-20,0.17,,10.0,2.0,4.0,3.0,2.0,118.0,2.8,23.8,58.1,,,,,,,,,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,1997-03-21,,,,,,,,,,,,,5.0,0.854,18.3,88.7,0.136,14.8,0.027,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,1998-07-01,0.09,,8.6,2.8,3.9,2.7,2.6,154.0,3.1,25.0,72.0,,5.0,0.855,17.7,82.5,0.132,16.1,0.026,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,1999-04-08,0.07,,7.7,2.7,2.7,2.2,2.4,120.3,2.77,27.8,73.1,,5.5,0.856,18.6,73.2,0.134,11.6,0.027,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2000-10-03,0.11,,10.0,2.5,2.9,2.1,2.1,138.0,2.97,24.0,66.0,,5.5,0.855,19.4,83.2,0.146,12.4,0.032,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2001-06-06,0.12,,12.0,1.8,2.8,1.7,1.0,97.9,1.31,12.2,40.0,,5.5,0.855,17.7,91.3,0.145,18.7,0.029,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2002-10-03,0.36,,27.7,4.4,5.8,8.9,2.9,329.3,4.74,16.5,60.7,,5.5,0.852,16.8,43.4,0.165,23.1,0.029,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2003-08-13,0.21,,14.3,3.3,5.5,8.7,2.4,175.9,2.28,23.7,57.7,,5.5,0.859,17.0,37.2,0.172,29.9,0.031,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2004-05-04,0.13,,8.4,2.3,5.2,6.2,2.0,66.9,1.7,27.5,65.6,,5.5,0.858,15.9,79.2,0.172,14.6,0.032,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2005-03-31,0.27,,10.4,2.1,4.6,4.0,1.9,89.9,2.44,27.7,65.0,,5.5,0.8588,17.1,82.4,0.233,16.8,0.045,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2006-04-07,0.32,,15.7,2.3,4.9,4.1,2.1,104.4,3.11,31.6,73.0,,5.0,0.8589,18.9,70.5,0.21,19.2,0.034,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2007-09-14,0.32,,9.6,2.0,3.4,2.1,1.4,97.4,2.29,26.2,60.1,,5.0,0.8592,16.6,76.9,0.222,21.8,0.033,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2008-05-14,0.25,,5.3,1.9,3.6,2.3,1.7,69.7,2.26,29.4,64.1,,5.0,0.8592,16.8,71.4,0.186,13.8,0.049,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2009-02-27,0.18,,9.0,2.1,3.7,2.3,1.4,92.4,2.69,30.7,69.3,,5.0,0.859,15.8,92.7,0.21,11.4,0.041,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2010-09-23,0.05,,6.8,2.2,3.2,2.9,1.4,84.1,2.25,33.6,76.6,,5.0,0.8591,16.1,84.8,0.224,14.4,0.043,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2011-09-01,0.05,,7.9,2.1,2.4,2.8,1.3,93.1,1.96,31.0,68.0,,5.0,0.8556,16.3,39.0,0.155,11.1,0.044,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2012-03-30,0.43,,10.0,2.1,2.4,3.3,1.4,74.4,1.9,27.0,67.4,,5.5,0.8557,15.8,71.0,0.209,16.0,0.04,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2013-03-04,0.05,,4.7,1.8,1.0,1.4,1.0,88.0,1.38,25.8,57.8,,0.5,0.8716,37.3,85.0,0.006,3.8,0.004,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2014-06-09,0.05,,10.9,2.7,3.2,2.4,1.0,102.3,2.21,27.9,66.8,,1.0,0.8716,33.4,93.0,0.006,2.8,0.003,,
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2015-04-23,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,10.0,2.0,4.0,3.0,2.0,83.0,2.61,27.6,62.3,Estado normal,1.0,0.8716,33.0,86.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2016-05-02,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,12.0,3.0,4.0,6.0,1.0,82.0,2.27,26.0,59.0,Estado normal,1.0,0.8716,33.0,92.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2017-03-10,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,8.0,5.0,8.0,7.0,2.0,78.0,2.01,27.9,67.5,Estado normal,1.0,0.8716,32.0,97.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2018-04-27,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,11.0,5.0,9.0,17.0,3.0,99.0,2.31,25.3,60.9,Estado normal,1.0,0.8716,29.0,83.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2019-06-14,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,9.0,5.0,9.0,25.0,4.0,107.0,3.99,28.3,63.9,Estado normal,1.0,0.8717,31.0,100.0,0.02,3.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579269,SE ENTRECAMPOS,TR 4,LEL 21690,2020-06-09,0.06,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,13.0,5.0,7.0,28.0,4.0,103.0,3.77,27.0,59.5,Estado normal,1.5,0.8716,29.0,70.0,0.02,5.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,1996-06-12,,,9.0,4.0,30.0,7.0,2.0,121.0,2.2,23.8,60.3,,,,,,,13.9,,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,1997-03-20,0.05,,15.0,4.0,28.0,6.0,2.0,112.0,1.9,22.3,55.2,,,,,,,,,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,1997-03-21,,,,,,,,,,,,,5.0,0.855,21.0,78.1,0.059,11.0,0.011,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,1998-07-01,0.07,,13.0,4.3,31.0,7.0,3.0,146.0,2.1,25.0,73.0,,5.0,0.856,20.3,89.9,0.068,10.0,0.012,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,1999-04-08,0.05,,9.2,3.4,22.3,4.8,2.1,101.3,1.82,25.8,66.4,,5.0,0.856,20.4,92.6,0.059,9.0,0.012,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2000-10-03,0.12,,18.0,6.3,39.0,9.4,3.8,145.0,2.44,24.0,68.0,,4.5,0.855,21.6,76.3,0.076,9.0,0.016,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2001-06-06,0.09,,19.1,5.1,46.8,8.8,2.2,116.4,1.69,33.6,109.6,,5.0,0.855,19.6,83.6,0.088,11.3,0.012,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2002-10-03,0.13,,28.0,6.2,68.8,13.6,3.6,184.4,2.76,23.4,63.7,,4.5,0.853,18.9,65.3,0.093,10.8,0.016,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2003-08-13,0.11,,36.7,6.7,75.9,14.3,3.4,159.4,1.81,23.8,58.0,,4.5,0.859,18.5,59.0,0.097,14.4,0.013,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2004-05-04,0.07,,13.8,7.2,62.7,14.1,3.4,66.1,1.53,28.0,64.9,,4.5,0.858,17.7,76.7,0.088,7.4,0.018,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2005-03-31,0.11,,13.4,4.3,5.1,8.8,4.4,79.6,1.87,26.9,62.1,,4.5,0.8593,17.9,64.7,0.104,13.3,0.017,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2006-04-07,0.12,,16.1,3.9,38.0,8.2,2.5,84.8,2.11,33.0,72.4,,4.5,0.8594,19.8,75.6,0.103,11.7,0.021,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2007-09-14,0.15,,10.6,3.0,31.9,7.1,2.2,98.4,1.85,25.6,58.7,,4.0,0.8595,18.1,78.3,0.091,12.7,0.017,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2008-05-14,0.11,,8.0,2.9,30.0,6.2,2.0,62.2,1.65,30.2,64.0,,4.5,0.8596,18.4,89.2,0.095,10.2,0.018,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2009-02-27,0.12,,15.8,3.2,28.4,5.7,1.9,87.0,2.17,30.4,67.6,,4.5,0.8597,18.0,93.6,0.094,5.6,0.017,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2010-09-23,0.09,,10.5,2.9,23.5,4.7,2.0,120.2,2.19,34.1,80.7,,4.5,0.859,17.2,61.4,0.086,13.0,0.027,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2011-09-01,0.09,,10.6,3.0,24.6,5.0,1.4,87.6,1.58,27.7,60.8,,4.0,0.8563,17.2,74.2,0.077,8.9,0.017,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2012-03-30,0.05,,9.9,2.6,26.7,5.1,1.8,76.7,1.88,28.4,67.8,,4.0,0.8564,17.9,86.8,0.091,9.0,0.019,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2013-03-04,0.15,,15.9,4.2,32.8,9.1,2.6,110.2,2.35,29.1,65.2,,4.5,0.8563,18.4,77.1,0.118,7.2,0.018,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2014-06-09,0.05,,18.6,6.4,57.0,15.7,3.7,115.4,2.47,27.2,67.8,,4.5,0.8563,17.8,97.9,0.094,8.4,0.019,,
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2015-04-23,0.09,Papel normal,15.0,5.0,58.0,13.0,4.0,83.0,2.69,27.3,63.0,Estado normal,4.5,0.8563,18.0,74.0,0.12,9.0,0.023,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2016-05-02,0.05,Papel normal,17.0,5.0,54.0,17.0,4.0,92.0,2.48,25.8,59.1,Estado normal,4.0,0.8563,18.0,92.0,0.11,7.0,0.018,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2017-03-10,0.12,Papel normal,7.0,6.0,65.0,16.0,5.0,88.0,2.23,21.7,67.0,Estado normal,4.5,0.8563,18.0,50.0,0.08,8.0,0.015,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2018-04-27,0.14,Papel normal,12.0,5.0,64.0,17.0,5.0,81.0,2.28,26.0,61.9,Estado normal,4.5,0.8564,16.0,98.0,0.13,9.0,0.016,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2019-06-14,0.06,Papel normal,12.0,6.0,52.0,20.0,7.0,119.0,3.5,28.5,64.5,Estado normal,4.5,0.8564,19.0,50.0,0.1,8.0,0.017,Valores de tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280579272,SE ENTRECAMPOS,TR 3,LEL 26844,2020-06-09,0.09,Papel normal,10.0,5.0,41.0,15.0,6.0,97.0,2.92,27.2,62.2,Estado normal,4.5,0.8564,18.0,69.0,0.12,10.0,0.021,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,1996-06-12,,,7.0,3.0,3.0,4.0,4.0,143.0,3.5,21.2,55.1,,,,,,,17.9,,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,1997-03-20,0.11,,8.0,3.0,3.0,3.0,4.0,138.0,3.3,22.6,56.6,,,,,,,,,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,1997-03-21,,,,,,,,,,,,,5.0,0.854,19.4,80.0,0.083,15.8,0.027,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,1998-07-01,0.08,,3.9,3.3,2.3,2.3,3.3,205.0,3.3,25.0,74.0,,5.0,0.855,18.7,87.2,0.101,14.9,0.024,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,1999-04-08,0.14,,11.0,3.9,3.0,2.9,3.4,229.6,3.99,24.7,74.4,,5.5,0.856,18.0,66.4,0.096,16.8,0.029,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2000-10-03,0.15,,12.0,3.6,2.6,2.8,3.0,226.0,4.24,32.0,106.0,,5.5,0.855,19.3,68.4,0.13,18.1,0.034,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2001-06-06,0.14,,16.6,3.6,4.6,2.9,2.4,198.3,3.22,18.7,63.3,,5.5,0.855,18.1,70.7,0.144,19.6,0.03,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2002-10-03,0.37,,27.7,5.6,6.3,9.8,3.4,417.9,5.17,15.7,60.9,,5.5,0.853,16.7,68.7,0.147,24.7,0.03,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2003-08-13,0.2,,31.2,4.2,5.0,8.1,2.7,292.4,2.56,18.0,55.5,,5.5,0.859,16.9,36.4,0.153,37.0,0.031,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2004-05-04,0.1,,7.9,7.4,4.3,6.7,2.1,82.2,1.67,27.6,62.6,,5.5,0.858,16.7,60.2,0.15,16.5,0.037,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2005-03-31,0.39,,12.3,4.1,6.2,9.3,3.7,159.4,3.67,25.5,61.6,,5.5,0.8594,16.3,68.2,0.224,19.7,0.049,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2006-04-07,0.41,,15.6,3.2,4.9,6.4,3.6,160.1,4.98,30.6,74.7,,5.0,0.8594,18.9,72.9,0.222,24.8,0.041,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2007-09-14,0.42,,8.9,3.6,13.5,6.0,3.3,122.0,3.15,24.0,57.6,,5.0,0.8602,16.5,75.1,0.213,22.3,0.034,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2008-05-14,0.48,,7.4,4.0,13.8,6.9,4.4,125.2,3.4,28.4,66.2,,6.5,0.8603,15.2,74.0,0.201,21.3,0.05,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2009-02-27,0.25,,11.1,3.9,14.2,6.0,3.4,135.3,3.53,26.7,64.2,,5.0,0.8602,16.3,89.6,0.204,14.8,0.051,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2010-09-23,0.05,,9.0,3.3,6.5,4.5,3.2,154.0,3.58,34.0,81.0,,5.0,0.8602,15.2,81.0,0.207,23.7,0.067,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2011-09-01,0.05,,11.1,3.6,8.1,4.6,2.7,174.6,3.32,28.3,66.5,,5.0,0.8568,16.6,99.4,0.156,16.9,0.044,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2012-03-30,0.68,,9.3,3.3,8.0,5.4,3.2,102.4,3.07,26.4,67.4,,6.0,0.8569,15.7,83.9,0.209,17.5,0.034,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2013-03-04,0.7,,16.0,5.4,23.7,12.0,4.0,97.6,3.1,28.2,61.9,,5.0,0.8568,17.0,69.4,0.252,15.7,0.048,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2014-06-09,0.5,,19.0,6.4,37.7,17.5,4.3,146.1,3.57,27.1,69.1,,5.0,0.8568,16.2,96.9,0.214,19.1,0.044,,
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2015-04-23,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,13.0,4.0,12.0,2.0,2.0,103.0,2.96,26.6,59.2,Estado normal,1.0,0.8704,35.0,80.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2016-05-02,0.1,Sintomas de degradação ligeira do papel antes da substituição do óleo.,13.0,6.0,26.0,10.0,6.0,100.0,3.87,26.3,59.9,Estado normal,1.0,0.8704,34.0,69.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2017-03-10,0.15,Sintomas de degradação ligeira do papel antes da substituição do óleo.,6.0,8.0,34.0,13.0,11.0,105.0,3.83,26.8,66.3,Estado normal,1.0,0.8704,32.0,69.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2018-04-27,0.16,Sintomas de degradação ligeira do papel antes da substituição do óleo.,10.0,5.0,35.0,16.0,10.0,79.0,3.32,26.7,61.3,Estado normal,1.0,0.8704,29.0,86.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2019-06-14,0.16,Sintomas de degradação ligeira do papel antes da substituição do óleo.,10.0,6.0,35.0,26.0,12.0,86.0,4.35,28.8,62.0,Estado normal,1.0,0.8705,32.0,63.0,0.02,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579274,SE ENTRECAMPOS,TR 2,LEL 23877,2020-06-09,0.17,Sintomas de degradação ligeira do papel antes da substituição do óleo.,14.0,6.0,38.0,24.0,11.0,75.0,3.28,27.9,61.0,Estado normal,1.0,0.8704,31.0,52.0,0.02,10.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,1996-06-12,,,4.0,3.0,5.0,3.0,3.0,129.0,2.7,23.1,55.3,,,,,,,14.1,,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,1997-03-20,0.11,,9.0,2.0,3.0,2.0,2.0,130.0,2.6,22.0,53.9,,,,,,,,,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,1997-03-21,,,,,,,,,,,,,5.0,0.852,20.4,59.0,0.035,20.0,0.014,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,1998-07-01,0.1,,4.5,2.7,2.9,2.5,2.2,183.0,3.1,22.0,66.0,,5.0,0.854,22.4,74.8,0.049,12.8,0.011,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,1999-04-08,0.13,,10.1,2.9,2.2,2.5,2.6,178.0,3.48,23.2,64.3,,5.5,0.853,19.0,69.9,0.056,12.9,0.014,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2000-10-03,0.27,,15.0,3.8,3.0,3.2,3.2,258.0,4.37,26.0,84.0,,5.5,0.855,18.2,87.3,0.058,10.6,0.014,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2001-06-06,0.26,,15.3,2.6,3.2,2.4,1.7,159.2,2.13,15.3,51.4,,5.5,0.852,19.7,74.5,0.096,13.0,0.013,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2002-10-03,0.37,,23.1,4.4,5.0,10.3,3.2,298.9,4.44,20.2,61.4,,5.5,0.852,18.3,68.3,0.103,19.7,0.014,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2003-08-13,0.37,,27.1,4.3,4.6,9.7,2.9,302.4,2.78,19.1,56.6,,5.5,0.856,18.6,43.3,0.132,27.8,0.013,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2004-05-04,0.4,,9.4,2.6,4.4,8.6,2.6,72.6,2.04,28.3,63.0,,5.5,0.855,18.1,81.4,0.094,10.8,0.024,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2005-03-31,0.4,,10.3,2.4,2.8,3.4,2.2,124.9,2.49,27.0,63.4,,5.5,0.8568,18.0,54.5,0.133,18.6,0.026,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2006-04-07,0.48,,10.3,2.9,2.8,3.4,2.8,155.9,4.17,30.8,71.2,,5.0,0.8569,20.0,77.9,0.139,19.5,0.024,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2007-09-14,0.62,,14.3,3.2,3.7,4.6,2.4,232.4,4.38,23.0,59.4,,5.0,0.8569,18.6,78.3,0.116,21.8,0.027,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2008-05-14,0.49,,6.4,21.9,2.1,63.5,37.2,137.8,3.86,27.4,61.7,,5.5,0.8569,18.3,80.1,0.12,16.9,0.025,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2009-02-27,0.66,,10.8,2.7,1.6,2.4,2.4,152.9,4.89,27.8,64.7,,5.0,0.8569,17.9,81.8,0.133,10.6,0.026,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2010-09-23,0.35,,9.8,2.4,2.6,3.0,2.2,101.5,3.04,33.9,78.9,,5.0,0.8571,17.7,89.3,0.13,11.4,0.032,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2011-09-01,0.36,,9.0,2.0,2.8,3.1,2.0,78.2,2.45,32.5,69.7,,5.0,0.8536,17.1,75.6,0.097,9.2,0.021,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2012-03-30,0.6,,7.8,1.9,3.7,3.9,2.3,38.2,2.08,29.7,71.4,,4.5,0.8536,17.6,81.3,0.124,9.5,0.018,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2013-03-04,0.64,,10.1,2.2,4.8,6.0,2.6,40.9,1.86,32.3,69.3,,5.0,0.8536,18.6,75.5,0.172,7.2,0.02,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2014-06-09,0.43,,14.1,3.7,10.8,8.9,2.9,40.8,1.9,30.2,68.4,,5.0,0.8536,17.4,78.5,0.129,6.6,0.016,,
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2015-03-31,0.41,Sintomas de degradação ligeira do papel isolante.,10.0,3.0,14.0,8.0,4.0,37.0,2.33,29.6,67.3,Estado normal,4.5,0.8536,18.0,81.0,0.16,7.0,0.017,Valores de tensão interfacial e partículas não adequados. Óleo com alguma degradação.,Regeneração do óleo
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2015-05-29,0.05,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,5.0,1.0,1.0,1.0,1.0,9.0,1.0,7.3,20.4,Estado normal,1.5,0.8535,38.0,83.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2015-09-01,,,,,,,,,,,,,,0.8535,35.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2016-05-02,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,12.0,3.0,8.0,12.0,3.0,37.0,1.0,28.9,64.4,Estado normal,2.0,0.8534,36.0,94.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2017-03-10,0.06,Sintomas de degradação significativa do papel antes da regeneração do óleo,8.0,5.0,23.0,15.0,3.0,38.0,1.18,30.9,70.7,Estado normal,2.0,0.8535,33.0,96.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2018-04-27,0.06,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,12.0,3.0,26.0,19.0,4.0,63.0,1.51,27.3,60.8,Estado normal,2.0,0.8535,33.0,70.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2019-06-14,0.08,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,8.0,4.0,26.0,31.0,6.0,65.0,2.66,31.7,67.3,Estado normal,2.0,0.8535,33.0,77.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579276,SE ENTRECAMPOS,TR 1,LEL 23878,2020-06-09,0.08,Sintomas de degradação ligeira do papel antes da regeneração do óleo.,6.0,4.0,22.0,26.0,5.0,42.0,1.94,30.9,66.1,Estado normal,2.0,0.8535,32.0,94.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579355,SE VENDA DO PINHEIRO,EX TR 1,C 12469,2010-01-28,0.08,,6.0,2.1,32.4,3.5,1.4,46.4,2.43,35.1,76.8,,2.0,0.8791,22.1,63.5,0.028,10.0,0.007,,
280579355,SE VENDA DO PINHEIRO,EX TR 1,C 12469,2011-03-31,0.08,,8.2,2.8,43.9,4.8,2.8,38.8,2.24,30.1,64.4,,2.0,0.8757,21.6,54.1,0.029,16.0,0.009,,
280579355,SE VENDA DO PINHEIRO,EX TR 1,C 12469,2012-02-17,0.07,,6.3,2.9,62.6,8.4,3.3,32.4,1.94,29.2,66.1,,2.0,0.8757,21.6,62.3,0.033,13.6,0.008,,
280579355,SE VENDA DO PINHEIRO,EX TR 1,C 12469,2013-01-09,0.05,,4.2,2.1,60.1,7.3,2.4,35.0,1.56,28.6,59.2,,2.0,0.8757,21.9,76.2,0.03,10.9,0.008,,
280579473,SE MONSERRATE,TR 2,C 0246 E,2010-03-12,0.05,,16.2,37.0,1.0,2.9,26.1,719.3,2.04,8.4,66.4,,0.5,0.8719,31.0,76.0,0.001,2.4,0.008,,
280579473,SE MONSERRATE,TR 2,C 0246 E,2011-05-19,0.05,,14.4,63.3,1.0,3.8,63.6,585.0,2.02,2.2,47.4,,0.5,0.8686,30.4,74.7,0.009,3.9,0.015,,
280579473,SE MONSERRATE,TR 2,C 0246 E,2012-02-29,0.05,,26.3,97.1,1.0,4.7,110.8,620.2,2.18,4.7,62.8,,0.5,0.8686,31.2,70.1,0.016,3.0,0.019,,
280579473,SE MONSERRATE,TR 2,C 0246 E,2013-01-29,0.05,,23.1,92.3,1.0,4.6,110.3,425.1,1.69,2.7,46.0,,0.5,0.8686,33.0,65.4,0.007,4.4,0.021,,
280579473,SE MONSERRATE,TR 2,C 0246 E,2014-05-05,0.05,,8.8,136.0,1.0,10.1,208.3,450.1,2.03,4.1,55.9,,0.5,0.8686,32.1,82.0,0.009,5.2,0.024,,
280579473,SE MONSERRATE,TR 2,C 0246 E,2014-10-28,,,7.0,125.0,1.0,10.0,203.0,358.0,2.03,3.9,51.0,Defeito térmico de baixa temperatura,,,,92.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579473,SE MONSERRATE,TR 2,C 0246 E,2015-03-20,0.05,Papel normal,10.0,144.0,1.0,7.0,255.0,440.0,1.6,2.7,47.9,Defeito térmico de baixa temperatura,0.5,0.8686,31.0,72.0,0.02,2.0,0.026,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579473,SE MONSERRATE,TR 2,C 0246 E,2015-11-06,,,10.0,157.0,1.0,8.0,266.0,376.0,2.32,5.1,59.1,Defeito térmico de baixa temperatura,,,,70.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280579473,SE MONSERRATE,TR 2,C 0246 E,2016-06-02,0.05,Papel normal,8.0,140.0,1.0,6.0,244.0,301.0,1.97,5.4,52.5,Defeito térmico de baixa temperatura,1.0,0.8686,33.0,90.0,0.02,4.0,0.027,Conforme.,Nova colheita dentro de cerca de 6 meses
280579473,SE MONSERRATE,TR 2,C 0246 E,2016-12-14,,,12.0,168.0,1.0,7.0,287.0,371.0,2.07,6.2,64.0,Defeito térmico de baixa temperatura,,,,91.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280579473,SE MONSERRATE,TR 2,C 0246 E,2017-05-23,0.05,Papel normal,12.0,160.0,1.0,6.0,251.0,302.0,1.98,8.0,66.0,Defeito térmico de baixa temperatura,0.5,0.8686,32.0,94.0,0.02,4.0,0.037,Conforme.,Nova colheita dentro de cerca de 6 meses
280579473,SE MONSERRATE,TR 2,C 0246 E,2017-11-20,,,12.0,164.0,1.0,8.0,295.0,311.0,2.1,6.3,62.9,Defeito térmico de baixa temperatura,,,,93.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280579473,SE MONSERRATE,TR 2,C 0246 E,2018-09-26,0.05,Papel normal,11.0,174.0,1.0,11.0,272.0,278.0,2.24,5.0,53.8,Defeito térmico de baixa temperatura,0.5,0.8686,33.0,58.0,0.02,5.0,0.029,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579473,SE MONSERRATE,TR 2,C 0246 E,2019-06-26,0.05,Papel normal,10.0,171.0,1.0,11.0,286.0,282.0,2.19,3.9,54.6,Defeito térmico de baixa temperatura,0.5,0.8686,33.0,82.0,0.02,3.0,0.029,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579473,SE MONSERRATE,TR 2,C 0246 E,2019-11-26,0.05,Papel normal,18.0,182.0,1.0,11.0,300.0,291.0,1.9,3.5,60.6,Defeito térmico de baixa temperatura,0.5,0.8686,32.0,79.0,0.02,3.0,0.024,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579473,SE MONSERRATE,TR 2,C 0246 E,2020-06-04,0.05,Papel normal,11.0,174.0,1.0,11.0,302.0,268.0,2.19,4.5,54.2,Defeito térmico de baixa temperatura,0.5,0.8686,32.0,54.0,0.02,5.0,0.036,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280579474,SE CARREGOSA,TR 2,C 0174 B,2010-02-01,0.05,,27.5,12.6,1.0,1.0,4.1,382.9,1.0,16.0,60.4,,0.5,0.8712,39.4,89.5,0.005,2.6,0.003,,
280579474,SE CARREGOSA,TR 2,C 0174 B,2011-05-02,0.05,,21.1,8.3,1.6,1.1,3.3,356.4,1.0,7.6,42.3,,0.5,0.8679,36.9,85.1,0.002,3.2,0.002,,
280579474,SE CARREGOSA,TR 2,C 0174 B,2012-07-10,0.05,,17.3,14.9,1.0,3.1,7.3,558.8,1.05,7.3,46.8,,0.5,0.8679,38.3,50.7,0.009,3.1,0.003,,
280579474,SE CARREGOSA,TR 2,C 0174 B,2013-07-18,0.05,,16.2,15.7,1.0,3.6,8.0,592.4,1.26,5.8,50.8,,0.5,0.8679,37.1,77.2,0.005,4.0,0.003,,
280579474,SE CARREGOSA,TR 1,C 0174 B,2016-09-20,0.05,Papel normal,19.0,49.0,1.0,6.0,62.0,467.0,1.59,3.0,55.8,Estado normal,0.5,0.8679,38.0,59.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579474,SE CARREGOSA,TR 1,C 0174 B,2017-10-30,0.05,Papel normal,11.0,43.0,1.0,7.0,52.0,289.0,1.04,3.1,41.4,Estado normal,0.5,0.8679,37.0,92.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579474,SE CARREGOSA,TR 1,C 0174 B,2018-09-25,0.05,Papel normal,7.0,63.0,1.0,12.0,90.0,300.0,1.59,12.6,70.1,Estado normal,0.5,0.8679,35.0,57.0,0.02,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579474,SE CARREGOSA,TR 1,C 0174 B,2019-08-27,0.05,Papel normal,11.0,62.0,1.0,12.0,97.0,337.0,1.65,3.4,53.3,Estado normal,0.5,0.8679,37.0,86.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579474,SE CARREGOSA,TR 1,C 0174 B,2020-08-13,0.05,Papel normal,9.0,63.0,1.0,8.0,117.0,277.0,1.57,6.4,54.0,Defeito térmico de baixa temperatura,0.5,0.8679,34.0,94.0,0.02,3.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579480,SE VENDAS NOVAS,TR 3,19305,1998-02-19,,,1.0,1.0,1.0,1.0,1.0,13.0,1.0,34.0,80.0,,,,,,,12.8,,,
280579480,SE VENDAS NOVAS,TR 3,19305,1999-03-12,0.05,,1.0,1.1,1.0,1.0,1.0,18.8,1.0,33.6,79.1,,2.0,0.859,23.9,86.6,0.017,7.0,0.013,,
280579480,SE VENDAS NOVAS,TR 3,19305,2000-07-25,0.13,,7.6,1.0,1.0,1.0,1.0,28.0,1.0,28.0,66.0,,2.5,0.86,25.4,75.6,0.026,10.4,0.022,,
280579480,SE VENDAS NOVAS,TR 3,19305,2001-10-03,0.05,,1.6,1.0,1.0,1.0,1.0,39.0,1.0,25.0,62.0,,2.0,0.86,21.1,70.2,0.022,13.7,0.021,,
280579480,SE VENDAS NOVAS,TR 3,19305,2002-08-14,,,3.7,1.0,1.0,1.0,1.0,11.2,1.0,18.6,46.4,,,,,,,,,,
280579480,SE VENDAS NOVAS,TR 3,19305,2003-05-21,0.05,,1.0,1.0,1.0,1.0,1.0,8.8,1.0,19.7,40.6,,2.5,0.86,22.0,71.2,0.018,7.9,0.015,,
280579480,SE VENDAS NOVAS,TR 3,19305,2004-07-07,0.05,,1.0,1.0,1.0,1.0,1.0,20.8,1.0,28.6,66.1,,2.0,0.864,21.9,64.2,0.037,12.2,0.018,,
280579480,SE VENDAS NOVAS,TR 3,19305,2005-05-27,0.05,,4.0,1.1,1.0,1.0,1.0,20.3,1.0,32.7,72.0,,2.5,0.8632,21.5,50.2,0.04,14.4,0.023,,
280579480,SE VENDAS NOVAS,TR 3,19305,2006-05-10,0.05,,1.1,1.0,1.0,1.0,1.0,13.5,1.0,33.3,66.1,,2.0,0.8632,21.6,87.0,0.03,8.2,0.024,,
280579480,SE VENDAS NOVAS,TR 3,19305,2007-08-31,0.05,,1.8,1.1,1.0,1.0,1.0,27.8,1.0,30.9,68.6,,2.0,0.8629,20.8,66.7,0.027,14.9,0.033,,
280579480,SE VENDAS NOVAS,TR 3,19305,2008-03-28,0.05,,1.0,1.0,1.0,1.0,1.0,15.4,1.0,34.5,73.2,,2.0,0.8633,22.0,80.7,0.034,8.2,0.022,,
280579480,SE VENDAS NOVAS,TR 3,19305,2009-08-13,0.05,,1.0,1.1,1.5,1.0,1.0,26.6,1.0,33.3,70.2,,2.5,0.8632,21.4,69.8,0.027,12.0,0.031,,
280579480,SE VENDAS NOVAS,TR 3,19305,2010-06-25,0.05,,1.0,1.1,1.0,1.0,1.0,21.7,1.0,35.4,76.6,,2.5,0.8633,21.9,54.7,0.027,11.1,0.023,,
