SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280579480,SE VENDAS NOVAS,TR 3,19305,2011-04-20,0.05,,2.5,1.2,1.4,1.0,1.0,19.9,1.0,37.4,85.6,,2.0,0.8598,20.6,67.3,0.037,7.8,0.03,,
280579480,SE VENDAS NOVAS,TR 3,19305,2012-10-11,0.05,,1.9,1.4,1.2,1.0,1.0,20.2,1.0,29.6,66.3,,2.5,0.8598,21.6,79.6,0.015,7.3,0.024,,
280579480,SE VENDAS NOVAS,TR 3,19305,2013-10-10,0.05,,2.9,1.6,1.0,1.0,1.0,21.4,1.0,29.7,64.7,,2.5,0.8598,21.5,51.9,0.03,13.4,0.025,,
280579480,SE VENDAS NOVAS,TR 3,19305,2014-10-07,0.05,Papel normal,2.0,1.0,1.0,1.0,1.0,21.0,1.0,30.3,66.4,Estado normal,2.5,0.8598,22.0,74.0,0.02,11.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579480,SE VENDAS NOVAS,TR 3,19305,2015-07-20,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,19.0,1.0,28.8,65.9,Estado normal,2.5,0.8602,21.0,66.0,0.03,12.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579480,SE VENDAS NOVAS,TR 3,19305,2016-07-21,0.05,Papel normal,1.0,2.0,1.0,1.0,4.0,19.0,1.0,29.4,64.3,Estado normal,2.5,0.8602,22.0,69.0,0.03,11.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579480,SE VENDAS NOVAS,TR 3,19305,2017-07-12,0.06,Papel normal,2.0,12.0,1.0,1.0,1.0,17.0,1.0,30.2,66.7,Estado normal,2.0,0.8602,22.0,71.0,0.03,9.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579480,SE VENDAS NOVAS,TR 3,19305,2018-06-28,0.05,Papel normal,3.0,1.0,1.0,1.0,1.0,11.0,1.0,29.4,68.4,Estado normal,2.0,0.8602,20.0,53.0,0.04,12.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579480,SE VENDAS NOVAS,TR 3,19305,2019-08-08,0.05,Papel normal,2.0,1.0,1.0,1.0,1.0,18.0,1.0,32.4,67.8,Estado normal,2.5,0.8602,22.0,70.0,0.02,14.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579480,SE VENDAS NOVAS,TR 3,19305,2020-06-26,0.05,Papel normal,1.0,2.0,1.0,1.0,1.0,12.0,1.0,27.7,54.2,Estado normal,2.5,0.8602,21.0,83.0,0.03,12.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579488,SE MEXEEIRO,TR 1,7405147,1996-03-25,,,6.0,2.0,47.0,7.0,2.0,47.0,1.3,27.5,63.6,,4.0,0.861,21.2,96.0,0.053,5.5,0.027,,
280579488,SE MEXEEIRO,TR 1,7405147,1997-03-14,0.42,,1.0,2.0,28.0,4.0,1.0,42.0,1.0,28.0,63.0,,4.0,0.863,21.3,71.2,0.06,5.2,0.025,,
280579488,SE MEXEEIRO,TR 1,7405147,1998-09-17,,,1.0,1.4,13.5,1.4,1.0,55.7,1.0,29.0,73.3,,4.5,0.864,21.7,78.6,0.046,8.1,0.023,,
280579488,SE MEXEEIRO,TR 1,7405147,1999-10-28,0.93,,7.9,5.3,48.0,7.0,1.6,104.0,1.56,20.0,54.0,,4.5,0.863,20.5,78.1,0.05,7.8,0.033,,
280579488,SE MEXEEIRO,TR 1,7405147,2001-01-05,1.12,,5.7,1.9,18.6,3.2,1.0,61.2,1.0,21.0,58.0,,4.5,0.864,21.9,55.1,0.056,5.1,0.036,,
280579488,SE MEXEEIRO,TR 1,7405147,2002-05-13,1.03,,13.8,78.0,167.0,184.7,16.7,127.2,1.0,31.8,79.6,,4.5,0.861,20.7,61.2,0.073,3.9,0.032,,
280579488,SE MEXEEIRO,TR 1,7405147,2004-05-27,0.05,,1064.0,83.6,798.2,96.7,5.3,170.0,1.0,21.5,62.1,,0.5,0.87,42.7,54.4,0.029,7.0,0.004,,
280579488,SE MEXEEIRO,TR 1,7405147,2004-06-24,,,899.4,88.9,809.9,112.3,5.6,184.7,1.0,20.0,60.8,,,,,,,,,,
280579488,SE MEXEEIRO,TR 1,7405147,2004-09-28,,,53.2,9.8,10.7,5.5,2.9,428.2,1.0,9.4,51.8,,,,,,,,,,
280579488,SE MEXEEIRO,TR 1,7405147,2005-05-31,0.05,,85.7,39.1,34.4,30.2,23.2,447.0,1.03,7.2,61.1,,0.5,0.87,39.8,61.0,0.018,6.3,0.005,,
280579488,SE MEXEEIRO,TR 1,7405147,2006-11-29,0.05,,51.9,95.4,18.9,54.4,87.0,463.0,1.44,8.0,62.4,,0.5,0.8699,38.2,78.2,0.008,6.1,0.004,,
280579488,SE MEXEEIRO,TR 1,7405147,2007-03-22,0.05,,742.8,171.7,669.5,168.2,168.4,323.6,1.58,1.0,55.9,,0.5,0.87,33.6,63.0,0.004,14.2,0.018,,
280579488,SE MEXEEIRO,TR 1,7405147,2007-09-05,,,56.5,107.9,24.4,56.4,99.7,439.2,1.76,3.2,49.9,,,,,,,7.2,,,
280579488,SE MEXEEIRO,TR 1,7405147,2007-12-06,,,18.5,87.8,16.6,52.8,94.0,218.9,1.27,14.1,54.4,,,,,,,,,,
280579488,SE MEXEEIRO,TR 1,7405147,2008-02-08,0.05,,65.1,148.9,25.6,77.3,144.2,488.3,1.74,4.8,62.7,,0.5,0.87,35.2,64.6,0.009,6.1,0.005,,
280579488,SE MEXEEIRO,TR 1,7405147,2009-01-14,0.05,,42.6,169.8,20.9,83.3,175.9,448.4,1.86,7.2,68.0,,0.5,0.87,37.9,97.6,0.006,3.6,0.006,,
280579488,SE MEXEEIRO,TR 1,7405147,2009-06-12,,,480.4,188.0,441.6,147.0,258.0,288.6,1.79,6.4,64.8,,,,,,,,,,
280579488,SE MEXEEIRO,TR 1,7405147,2009-10-02,,,25.4,185.4,18.7,93.6,214.7,380.5,2.31,10.1,68.4,,,,,,,,,,
280579488,SE MEXEEIRO,TR 1,7405147,2010-12-16,0.05,,22.0,227.0,10.6,96.7,266.1,463.6,2.31,5.3,69.0,,0.5,0.87,35.5,70.3,0.01,3.9,0.006,,
280579488,SE MEXEEIRO,TR 1,7405147,2011-11-23,0.05,,22.8,213.9,11.1,91.6,289.3,403.6,1.94,4.3,64.5,,0.5,0.8667,34.4,67.1,0.003,3.8,0.015,,
280579488,SE MEXEEIRO,TR 1,7405147,2012-06-22,,,39.8,239.5,22.2,94.3,303.2,437.9,2.13,2.4,61.8,,,,,71.9,,6.8,,,
280579488,SE MEXEEIRO,TR 1,7405147,2012-10-03,,,49.4,238.7,27.6,106.6,318.9,413.7,2.33,1.7,55.6,,,,,89.3,,6.4,,,
280579488,SE MEXEEIRO,TR 1,7405147,2012-10-31,0.05,,655.9,244.4,393.1,196.1,434.6,286.4,2.27,2.3,60.0,,0.5,0.8667,33.8,60.8,0.011,10.0,0.015,,
280579488,SE MEXEEIRO,TR 1,7405147,2013-08-09,0.05,,34.6,266.0,28.6,118.0,385.6,368.3,2.43,5.3,58.8,,1.0,0.8666,37.3,89.8,0.002,6.3,0.009,,
280579488,SE MEXEEIRO,TR 1,7405147,2014-02-26,,,69.8,395.8,38.0,350.0,467.8,375.0,1.98,3.8,62.3,,,,,77.0,,4.2,,,
280579488,SE MEXEEIRO,TR 1,7405147,2014-10-09,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,80.0,332.0,55.0,132.0,427.0,413.0,2.4,5.1,66.5,Defeito térmico de baixa temperatura,0.5,0.8667,36.0,59.0,0.02,10.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579488,SE MEXEEIRO,TR 1,7405147,2015-05-29,,,65.0,279.0,67.0,123.0,440.0,349.0,2.51,3.9,59.7,Defeito térmico de baixa temperatura,,,,95.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280579488,SE MEXEEIRO,TR 1,7405147,2015-08-11,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,58.0,284.0,57.0,118.0,418.0,360.0,2.81,4.6,61.5,Defeito térmico de baixa temperatura,1.0,0.8667,38.0,75.0,0.02,6.0,0.014,Conforme.,Nova colheita dentro de cerca de 6 meses
280579488,SE MEXEEIRO,TR 1,7405147,2016-03-01,,,43.0,276.0,53.0,141.0,491.0,293.0,2.14,7.0,62.9,Defeito térmico de baixa temperatura,,,,83.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280579488,SE MEXEEIRO,TR 1,7405147,2016-08-05,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,51.0,322.0,60.0,135.0,514.0,362.0,2.62,3.6,35.1,Defeito térmico de baixa temperatura,1.0,0.8667,37.0,86.0,0.02,6.0,0.009,Conforme.,Nova colheita dentro de cerca de 6 meses
280579488,SE MEXEEIRO,TR 1,7405147,2017-02-10,,,47.0,309.0,43.0,119.0,490.0,369.0,2.02,6.1,69.3,Defeito térmico de baixa temperatura,,,,81.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280579488,SE MEXEEIRO,TR 1,7405147,2017-10-02,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,61.0,300.0,44.0,136.0,462.0,327.0,2.37,3.2,60.1,Defeito térmico de baixa temperatura,1.0,0.8667,34.0,88.0,0.02,5.0,0.013,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280579488,SE MEXEEIRO,TR 1,7405147,2018-09-26,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,36.0,335.0,58.0,160.0,544.0,305.0,2.54,6.6,61.8,Defeito térmico de baixa temperatura,1.0,0.8667,37.0,96.0,0.02,4.0,0.011,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579488,SE MEXEEIRO,TR 1,7405147,2019-08-09,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,58.0,348.0,52.0,160.0,558.0,343.0,2.53,3.8,65.5,Defeito térmico de baixa temperatura,1.0,0.8667,36.0,72.0,0.02,6.0,0.015,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579488,SE MEXEEIRO,TR 1,7405147,2020-01-23,,,56.0,359.0,56.0,153.0,591.0,333.0,2.35,6.5,69.9,Defeito térmico de baixa temperatura,,,,97.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579488,SE MEXEEIRO,TR 1,7405147,2020-10-23,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,54.0,316.0,51.7,143.0,598.0,289.0,2.28,5.1,60.6,Defeito térmico de baixa temperatura,1.0,0.8667,35.0,86.0,0.02,3.0,0.013,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579491,SE SOUSA,TR 2,C 0246 D,2009-10-16,0.05,,52.1,7.9,1.0,1.6,6.2,414.3,1.0,12.5,62.5,,0.5,0.8735,30.4,99.4,0.012,4.0,0.007,,
280579491,SE SOUSA,TR 2,C 0246 D,2010-07-13,0.05,,33.7,16.5,1.0,3.0,21.2,431.6,1.0,7.9,50.3,,0.5,0.8735,30.4,67.1,0.012,3.6,0.009,,
280579491,SE SOUSA,TR 2,C 0246 D,2011-01-25,0.05,,20.1,24.5,1.0,3.7,35.3,438.4,1.0,5.4,46.6,,0.5,0.8702,30.6,85.4,0.002,2.6,0.008,,
280579491,SE SOUSA,TR 2,C 0246 D,2012-06-27,0.05,,7.2,31.0,1.8,4.1,53.0,298.8,1.0,4.6,34.7,,0.5,0.8702,28.4,79.3,0.017,5.1,0.011,,
280579491,SE SOUSA,TR 2,C 0246 D,2013-05-22,0.05,,11.9,40.8,1.0,5.2,81.6,326.2,1.0,2.3,36.4,,0.5,0.8702,29.6,67.2,0.008,2.6,0.012,,
280579491,SE SOUSA,TR 2,C 0246 D,2014-06-27,0.05,,10.1,50.9,1.0,6.4,105.3,270.2,1.0,4.1,39.2,,0.5,0.8702,31.6,70.8,0.02,4.7,0.012,,
280579491,SE SOUSA,TR 1,C 0246 D,2015-05-04,0.05,Papel normal,7.0,60.0,1.0,5.0,131.0,254.0,1.19,6.4,47.4,Defeito térmico de baixa temperatura,0.5,0.8702,29.0,77.0,0.02,6.0,0.013,Conforme.,Nova colheita dentro de cerca de 6 meses
280579491,SE SOUSA,TR 1,C 0246 D,2016-06-23,0.05,Papel normal,10.0,73.0,1.0,5.0,162.0,287.0,1.25,3.0,42.7,Defeito térmico de baixa temperatura,0.5,0.8702,29.0,87.0,0.02,4.0,0.014,Conforme.,Nova colheita dentro de cerca de 6 meses
280579491,SE SOUSA,TR 1,C 0246 D,2016-12-14,,,7.0,83.0,1.0,6.0,189.0,270.0,1.28,8.0,54.9,Defeito térmico de baixa temperatura,,,,99.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280579491,SE SOUSA,TR 1,C 0246 D,2017-05-24,0.05,Papel normal,9.0,90.0,1.0,5.0,175.0,260.0,1.29,6.9,54.9,Defeito térmico de baixa temperatura,0.5,0.8702,31.0,82.0,0.02,5.0,0.015,Conforme.,Nova colheita dentro de cerca de 6 meses
280579491,SE SOUSA,TR 1,C 0246 D,2017-11-27,,,6.0,83.0,1.0,6.0,198.0,220.0,1.27,6.7,49.3,Defeito térmico de baixa temperatura,,,,84.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280579491,SE SOUSA,TR 1,C 0246 D,2018-05-17,0.05,Papel normal,5.0,78.0,1.0,7.0,189.0,162.0,1.0,8.3,48.6,Defeito térmico de baixa temperatura,0.5,0.8702,30.0,92.0,0.02,5.0,0.015,Conforme.,Nova colheita dentro de cerca de 6 meses
280579491,SE SOUSA,TR 1,C 0246 D,2018-11-21,,,9.0,99.0,1.0,14.0,218.0,238.0,1.4,6.4,53.9,Defeito térmico de baixa temperatura,,,,85.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579491,SE SOUSA,TR 1,C 0246 D,2019-05-28,0.05,Papel normal,8.0,96.0,1.0,10.0,220.0,206.0,1.37,6.6,50.2,Defeito térmico de baixa temperatura,0.5,0.8702,31.0,74.0,0.02,3.0,0.016,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579491,SE SOUSA,TR 1,C 0246 D,2020-07-23,0.05,Papel normal,10.0,100.0,1.0,9.0,220.0,211.0,1.46,4.5,47.2,Defeito térmico de baixa temperatura,0.5,0.8701,30.0,83.0,0.02,6.0,0.016,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280579493,SE OLEIROS,TR 1,LEL 106546,2010-01-21,0.05,,10.9,2.6,38.0,13.4,5.8,42.6,1.1,34.3,73.7,,0.5,0.873,41.7,70.3,0.005,3.7,0.001,,
280579493,SE OLEIROS,TR 1,LEL 106546,2011-05-25,0.05,,4.2,3.4,1.0,1.0,2.0,126.8,1.68,25.4,54.1,,0.5,0.8696,40.7,84.9,0.009,4.4,0.002,,
280579493,SE OLEIROS,TR 1,LEL 106546,2012-02-10,0.05,,6.0,3.7,1.0,1.0,1.6,139.2,1.93,27.0,65.4,,1.0,0.8697,41.6,73.0,0.025,3.6,0.002,,
280579493,SE OLEIROS,TR 1,LEL 106546,2013-05-03,0.05,,5.6,4.4,1.0,1.0,1.6,111.4,1.85,25.4,57.6,,1.0,0.8696,40.8,72.4,0.002,3.4,0.001,,
280579493,SE OLEIROS,TR 1,LEL 106546,2014-07-02,0.05,,4.9,3.4,1.0,1.0,1.1,110.1,1.89,27.5,60.4,,0.5,0.8696,38.0,71.7,0.018,4.6,0.002,,
280579493,SE OLEIROS,TR 1,LEL 106546,2016-03-29,0.05,Papel normal,5.0,3.0,1.0,1.0,1.0,139.0,1.85,25.0,57.0,Estado normal,1.0,0.8697,44.0,58.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579493,SE OLEIROS,TR 1,LEL 106546,2017-02-07,0.05,Papel normal,3.0,4.0,1.0,1.0,2.0,102.0,1.68,27.5,64.3,Estado normal,1.0,0.8695,40.0,87.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579493,SE OLEIROS,TR 1,LEL 106546,2018-06-06,0.05,Papel normal,3.0,2.0,1.0,1.0,2.0,78.0,1.21,25.9,63.7,Estado normal,1.0,0.8696,39.0,94.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579493,SE OLEIROS,TR 1,LEL 106546,2019-03-29,0.05,Papel normal,3.0,5.0,1.0,1.0,2.0,99.0,1.69,24.9,58.2,Estado normal,1.5,0.8697,40.0,69.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579493,SE OLEIROS,TR 1,LEL 106546,2020-02-28,0.05,Papel normal,13.0,35.0,1.0,5.0,35.0,146.0,1.6,6.2,56.0,Estado normal,1.0,0.8697,35.0,60.0,0.02,12.0,0.011,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579493,SE OLEIROS,TR 1,LEL 106546,2020-08-10,,,24.0,21.0,1.0,7.0,37.0,109.0,1.8,10.5,63.1,Estado normal,,,,89.0,,5.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579494,SE ALCOBACA,TR 2,C 0098 A,2005-03-10,0.05,,9.7,1.0,1.3,1.0,1.0,41.0,1.0,23.0,60.3,,0.5,0.8705,38.4,65.8,0.017,4.8,0.003,,
280579494,SE ALCOBACA,TR 2,C 0098 A,2006-05-04,0.05,,20.3,6.4,1.0,1.1,1.0,535.8,1.84,8.0,47.1,,0.5,0.8705,38.5,60.6,0.001,6.1,0.003,,
280579494,SE ALCOBACA,TR 2,C 0098 A,2007-06-04,0.05,,14.2,20.7,1.0,42.1,20.3,578.8,2.3,6.2,44.1,,0.5,0.8706,37.6,84.7,0.008,9.1,0.003,,
280579494,SE ALCOBACA,TR 2,C 0098 A,2008-04-30,0.05,,9.9,9.3,1.0,1.0,1.2,625.8,3.12,9.9,54.0,,0.5,0.8705,36.1,82.0,0.009,4.4,0.002,,
280579494,SE ALCOBACA,TR 2,C 0098 A,2009-05-13,0.05,,10.6,10.6,1.0,1.5,1.6,587.0,3.44,9.6,54.3,,0.5,0.8706,37.7,90.6,0.01,4.4,0.003,,
280579494,SE ALCOBACA,TR 2,C 0098 A,2010-01-29,0.05,,12.4,13.0,1.0,1.4,1.5,748.6,4.02,8.4,60.8,,0.5,0.8704,39.2,93.3,0.001,4.8,0.002,,
280579494,SE ALCOBACA,TR 2,C 0098 A,2011-04-05,0.05,,11.9,13.4,1.0,2.2,3.2,639.4,3.86,12.4,70.7,,1.0,0.8671,39.8,74.9,0.016,6.6,0.003,,
280579494,SE ALCOBACA,TR 2,C 0098 A,2012-04-19,0.05,,10.6,15.7,1.0,3.2,2.3,722.1,4.03,9.4,67.0,,1.0,0.8671,36.4,64.6,0.014,8.8,0.003,,
280579494,SE ALCOBACA,TR 2,C 0098 A,2013-04-19,0.05,,11.4,16.3,1.0,5.2,2.7,707.0,3.91,4.8,46.2,,1.0,0.8671,31.4,79.8,0.007,6.9,0.003,,
280579494,SE ALCOBACA,TR 2,C 0098 A,2014-07-03,0.05,,10.4,21.9,1.0,8.3,4.0,736.8,4.73,4.8,51.5,,1.5,0.8671,36.6,88.0,0.019,9.3,0.003,,
280579494,SE ALCOBACA,TR 2,C 0098 A,2016-10-12,0.05,Papel normal,12.0,23.0,1.0,17.0,7.0,976.0,6.41,6.0,70.0,Estado normal,1.5,0.8671,37.0,73.0,0.02,7.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280579494,SE ALCOBACA,TR 2,C 0098 A,2017-09-25,0.05,Papel normal,9.0,27.0,1.0,12.0,7.0,734.0,5.54,5.0,65.6,Estado normal,1.5,0.8671,38.0,89.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579494,SE ALCOBACA,TR 2,C 0098 A,2018-09-27,0.05,Papel normal,6.0,54.0,1.0,14.0,15.0,593.0,6.47,3.8,64.2,Estado normal,2.0,0.8671,37.0,54.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579494,SE ALCOBACA,TR 2,C 0098 A,2019-08-07,0.05,Papel normal,9.0,56.0,1.0,14.0,19.0,520.0,7.01,3.4,69.5,Estado normal,2.0,0.8671,38.0,54.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579494,SE ALCOBACA,TR 2,C 0098 A,2020-09-01,0.05,Papel normal,9.0,63.0,1.0,1.0,31.0,427.0,7.22,6.9,69.6,Estado normal,1.5,0.8671,36.0,65.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2004-02-04,0.05,,2.4,4.0,1.0,4.3,6.2,61.9,1.0,26.1,60.2,,0.5,0.871,47.0,84.9,0.06,2.7,0.002,,
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2005-10-06,0.05,,11.2,4.0,1.0,1.0,6.8,99.2,1.0,22.3,68.9,,0.5,0.8722,35.7,90.4,0.001,5.4,0.003,,
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2006-06-09,0.05,,15.4,2.9,1.4,1.3,5.6,83.2,1.0,19.4,65.1,,0.5,0.8722,34.6,73.7,0.014,5.0,0.002,,
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2007-05-23,0.12,,20.6,2.9,1.0,1.0,8.1,83.3,1.0,21.0,63.3,,0.5,0.8723,31.7,73.0,0.009,6.9,0.002,,
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2007-12-13,0.05,,29.8,2.6,1.0,1.0,3.4,85.9,1.03,21.7,63.4,,0.5,0.8723,30.6,75.1,0.011,2.6,0.003,,
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2008-06-06,0.05,,27.8,2.6,1.4,1.0,3.9,81.7,1.31,26.8,67.4,,0.5,0.8723,32.1,83.3,0.012,5.7,0.004,,
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2009-09-23,0.05,,67.7,3.7,2.4,1.1,3.0,156.3,2.14,24.7,65.5,,0.5,0.8723,28.2,69.3,0.023,7.3,0.002,,
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2010-06-15,0.05,,52.6,3.3,1.0,1.0,2.7,125.2,2.33,31.7,76.2,,0.5,0.8725,27.9,69.3,0.02,3.3,0.004,,
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2011-06-02,0.05,,45.9,5.2,2.4,7.9,4.0,141.4,2.38,32.4,72.4,,0.5,0.869,27.0,87.0,0.027,5.0,0.003,,
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2012-06-14,0.05,,41.1,3.6,1.0,1.0,1.8,156.8,2.24,29.9,69.0,,1.0,0.8691,27.4,75.9,0.02,6.6,0.008,,
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2013-06-20,0.05,,20.2,4.4,1.0,1.9,2.2,134.6,2.21,28.9,67.3,,1.0,0.869,25.9,90.4,0.041,5.4,0.007,,
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2014-06-11,0.05,,8.8,3.0,1.4,1.9,1.8,84.4,1.86,26.8,62.3,,1.0,0.869,26.3,96.2,0.023,1.9,0.005,,
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2015-04-22,0.05,Papel normal,8.0,2.0,1.0,2.0,1.0,69.0,2.12,30.3,66.5,Estado normal,1.0,0.869,26.0,87.0,0.03,2.0,0.01,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2016-04-27,0.05,Papel normal,8.0,2.0,1.0,1.0,1.0,67.0,1.79,29.6,65.9,Estado normal,1.0,0.869,27.0,70.0,0.02,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2017-03-08,0.05,Papel normal,4.0,4.0,1.0,1.0,1.0,66.0,1.56,30.4,69.3,Estado normal,1.0,0.869,27.0,88.0,0.03,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2018-01-19,0.05,Papel normal,6.0,3.0,2.0,1.0,1.0,85.0,1.59,28.6,66.5,Estado normal,1.0,0.869,26.0,84.0,0.04,2.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2019-02-06,0.05,Papel normal,6.0,7.0,1.0,1.0,1.0,77.0,1.6,28.6,64.1,Estado normal,1.0,0.8691,25.0,91.0,0.05,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579503,SE TORRES VEDRAS SUL,TR 1,LEL 93063,2020-01-20,0.05,Papel normal,2.0,3.0,1.0,1.0,1.0,35.0,1.23,32.0,65.2,Estado normal,1.0,0.869,26.0,91.0,0.04,3.0,0.019,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579512,SE ALMANCIL,TR 2,C 0243 B,2010-01-12,0.05,,52.8,10.8,11.1,4.0,8.0,425.9,1.0,8.0,57.4,,0.5,0.8719,33.2,83.1,0.001,5.6,0.003,,
280579512,SE ALMANCIL,TR 2,C 0243 B,2011-02-23,0.05,,21.8,15.6,1.0,3.8,15.2,373.6,1.0,9.8,58.3,,0.5,0.8685,32.7,95.9,0.002,1.5,0.013,,
280579512,SE ALMANCIL,TR 2,C 0243 B,2012-02-17,0.05,,18.7,22.8,1.0,5.7,32.9,365.3,1.0,5.6,53.6,,0.5,0.8686,32.1,62.5,0.01,2.8,0.003,,
280579512,SE ALMANCIL,TR 2,C 0243 B,2013-01-16,0.05,,20.5,30.5,1.0,5.9,48.9,277.4,1.0,8.2,54.0,,0.5,0.8685,31.4,77.8,0.006,4.3,0.011,,
280579512,SE ALMANCIL,TR 2,C 0243 B,2014-02-14,0.05,,10.8,57.2,1.0,8.9,96.0,330.7,1.0,9.7,67.7,,0.5,0.8685,33.2,78.8,0.008,2.7,0.006,,
280579512,SE ALMANCIL,TR 2,C 0243 B,2015-02-24,0.05,Papel normal,10.0,62.0,1.0,13.0,128.0,322.0,1.0,3.6,47.6,Defeito térmico de baixa temperatura,0.5,0.8686,32.0,91.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579512,SE ALMANCIL,TR 2,C 0243 B,2016-02-24,0.05,Papel normal,9.0,65.0,1.0,8.0,155.0,253.0,1.0,5.2,55.6,Defeito térmico de baixa temperatura,0.5,0.8686,28.0,94.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280579512,SE ALMANCIL,TR 2,C 0243 B,2017-01-25,0.05,Papel normal,13.0,87.0,1.0,8.0,178.0,279.0,1.0,4.8,60.1,Defeito térmico de baixa temperatura,0.5,0.8685,32.0,81.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280579512,SE ALMANCIL,TR 2,C 0243 B,2018-02-05,0.05,Papel normal,8.0,87.0,1.0,10.0,210.0,255.0,1.0,4.2,53.3,Defeito térmico de baixa temperatura,0.5,0.8686,34.0,77.0,0.02,8.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses
280579512,SE ALMANCIL,TR 2,C 0243 B,2018-12-13,,,8.0,105.0,1.0,10.0,225.0,229.0,1.0,3.4,55.3,Defeito térmico de baixa temperatura,,,,92.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579512,SE ALMANCIL,TR 2,C 0243 B,2019-02-18,0.05,Papel normal,10.0,99.0,1.0,8.0,215.0,207.0,1.0,3.0,53.7,Defeito térmico de baixa temperatura,0.5,0.8686,33.0,96.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579512,SE ALMANCIL,TR 2,C 0243 B,2019-07-31,,,7.0,94.0,1.0,13.0,225.0,185.0,1.16,6.0,54.7,Defeito térmico de baixa temperatura,,,,68.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579512,SE ALMANCIL,TR 2,C 0243 B,2020-03-10,0.05,Papel normal,8.0,101.0,1.0,12.0,219.0,194.0,1.0,3.2,50.0,Defeito térmico de baixa temperatura,0.5,0.8686,33.0,72.0,0.02,2.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2009-02-26,0.05,,54.8,12.9,1.0,3.4,20.4,276.9,1.0,10.6,46.8,,0.5,0.8735,30.9,80.8,0.009,3.3,0.009,,
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2010-03-19,0.05,,7.9,32.4,1.0,4.8,58.0,292.1,1.0,15.1,68.5,,0.5,0.8734,29.7,83.6,0.007,3.0,0.012,,
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2011-09-16,0.05,,4.6,45.9,1.0,7.9,111.3,260.6,1.0,4.4,43.7,,0.5,0.8701,32.6,68.1,0.009,5.3,0.013,,
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2012-03-15,0.05,,11.7,55.9,1.0,6.7,125.0,274.9,1.0,10.8,58.5,,0.5,0.8702,30.7,74.4,0.009,3.6,0.015,,
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2012-11-19,,,13.0,69.9,1.0,8.1,136.4,236.7,1.0,3.1,39.8,,,,,60.9,,3.6,,,
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2013-02-18,0.05,,11.8,59.9,1.0,6.2,128.9,258.1,1.0,2.4,39.7,,0.5,0.8701,29.4,66.0,0.012,1.4,0.016,,
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2013-08-26,,,10.1,70.1,1.0,7.3,158.1,266.0,1.0,2.9,43.8,,,,,67.4,,5.4,,,
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2013-12-02,,,12.0,81.8,1.0,8.9,171.3,277.3,1.0,6.8,54.5,,,,,78.0,,2.5,,,
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2014-03-26,0.05,,10.5,67.8,1.0,7.1,170.8,226.0,1.0,4.8,45.7,,0.5,0.8701,27.4,60.6,0.001,5.6,0.019,,
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2015-01-30,0.05,Papel normal,8.0,53.0,1.0,11.0,188.0,245.0,1.0,4.7,44.4,Defeito térmico de baixa temperatura,0.5,0.8701,31.0,95.0,0.02,3.0,0.018,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2015-10-30,,,9.0,92.0,1.0,8.0,242.0,231.0,1.16,7.0,53.7,Defeito térmico de baixa temperatura,,,,86.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2015-12-16,,,7.0,79.0,1.0,6.0,226.0,183.0,1.0,7.0,50.8,Defeito térmico de baixa temperatura,,,,,,,,,Nova colheita dentro de cerca de 6 meses
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2016-03-18,0.05,Papel normal,11.0,80.0,1.0,6.0,228.0,216.0,1.0,3.5,48.9,Defeito térmico de baixa temperatura,0.5,0.8702,32.0,92.0,0.02,5.0,0.02,Conforme.,Nova colheita dentro de cerca de 6 meses
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2016-06-15,,,9.0,87.0,1.0,6.0,225.0,221.0,1.0,3.2,46.2,Defeito térmico de baixa temperatura,,,,85.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2016-11-18,,,8.0,98.0,1.0,7.0,265.0,220.0,1.0,7.9,55.7,Defeito térmico de baixa temperatura,,,,82.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2017-02-20,0.05,Papel normal,6.0,91.0,1.0,6.0,233.0,212.0,1.0,8.3,58.2,Defeito térmico de baixa temperatura,0.5,0.8701,30.0,78.0,0.02,6.0,0.021,Conforme.,Nova colheita dentro de cerca de 6 meses
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2018-03-01,0.05,Papel normal,10.0,88.0,1.0,8.0,280.0,218.0,1.0,4.1,50.6,Defeito térmico de baixa temperatura,0.5,0.87,30.0,85.0,0.02,4.0,0.02,Conforme.,Nova colheita dentro de cerca de 6 meses
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2018-12-04,,,6.0,113.0,1.0,7.0,293.0,200.0,1.0,3.8,51.0,Defeito térmico de baixa temperatura,,,,89.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2019-05-14,0.05,Papel normal,5.0,114.0,1.0,8.0,287.0,199.0,1.0,2.5,48.6,Defeito térmico de baixa temperatura,0.5,0.87,34.0,78.0,0.02,4.0,0.021,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579516,SE QUINTA DO CONDE,TR 2,C 0243 A,2020-04-17,0.05,Papel normal,7.0,126.0,1.0,12.0,322.0,206.0,1.0,2.7,51.7,Defeito térmico de baixa temperatura,0.5,0.87,30.0,76.0,0.02,3.0,0.021,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280579533,SE LAGOS,TR 2,C 0316 A,2009-09-10,0.05,,12.1,2.7,1.0,1.0,1.0,316.3,1.0,9.0,39.1,,0.5,0.8742,34.7,82.9,0.002,3.7,0.004,,
280579533,SE LAGOS,TR 2,C 0316 A,2010-09-17,0.05,,13.8,10.4,1.0,1.3,4.9,371.3,1.0,8.1,45.2,,0.5,0.8743,26.4,51.1,0.014,4.1,0.003,,
280579533,SE LAGOS,TR 2,C 0316 A,2011-05-31,0.05,,11.4,9.7,1.0,1.2,1.0,257.0,1.0,7.8,40.1,,0.5,0.8707,34.4,90.5,0.011,7.7,0.003,,
280579533,SE LAGOS,TR 2,C 0316 A,2012-10-04,0.05,,22.5,21.9,1.0,2.7,28.0,276.4,1.0,3.4,33.1,,0.5,0.8707,35.2,62.6,0.008,6.3,0.003,,
280579533,SE LAGOS,TR 2,C 0316 A,2013-10-14,0.05,,8.7,32.5,1.0,3.6,49.4,287.2,1.0,4.6,41.2,,0.5,0.8707,34.4,75.9,0.001,8.2,0.002,,
280579533,SE LAGOS,TR 2,C 0316 A,2014-11-13,0.05,Papel normal,6.0,28.0,1.0,4.0,62.0,266.0,1.0,3.5,37.1,Estado normal,0.5,0.8717,34.0,91.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579533,SE LAGOS,TR 2,C 0316 A,2015-10-27,0.05,Papel normal,8.0,48.0,1.0,2.0,87.0,272.0,1.0,3.9,41.4,Estado normal,0.5,0.8708,36.0,85.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579533,SE LAGOS,TR 2,C 0316 A,2016-08-25,0.05,Papel normal,6.0,51.0,1.0,3.0,92.0,224.0,1.1,5.2,41.6,Estado normal,0.5,0.8707,33.0,83.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579533,SE LAGOS,TR 2,C 0316 A,2017-09-20,0.05,Papel normal,6.0,50.0,1.0,5.0,86.0,170.0,1.0,5.3,37.2,Estado normal,0.5,0.8707,36.0,91.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579533,SE LAGOS,TR 2,C 0316 A,2018-10-11,0.05,Papel normal,8.0,86.0,1.0,7.0,130.0,230.0,1.24,4.0,44.1,Defeito térmico de baixa temperatura,0.5,0.8708,34.0,91.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579533,SE LAGOS,TR 2,C 0316 A,2019-06-12,,,8.0,63.0,1.0,6.0,105.0,176.0,1.0,3.8,37.8,Defeito térmico de baixa temperatura,,,,73.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579533,SE LAGOS,TR 2,C 0316 A,2019-10-16,0.05,Papel normal,11.0,80.0,1.0,5.0,137.0,209.0,1.16,3.5,40.0,Defeito térmico de baixa temperatura,0.5,0.8708,35.0,50.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280579533,SE LAGOS,TR 2,C 0316 A,2020-09-18,0.05,Papel normal,13.0,78.0,1.0,4.0,148.0,185.0,1.16,3.8,41.0,Defeito térmico de baixa temperatura,0.5,0.8707,32.0,82.0,0.02,3.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280579566,SE CHEGANCAS,TR 2,10493 C,1991-02-26,,,18.0,5.0,32.0,10.0,3.0,1.0,2069.0,28405.0,71194.0,,4.0,0.863,17.7,68.1,0.096,17.0,,,
280579566,SE CHEGANCAS,TR 2,10493 C,1992-06-29,,,75.0,111.0,47.0,205.0,26.0,495.0,3944.0,13432.0,61262.0,,4.0,0.86,16.0,55.2,0.12,30.9,,,
280579566,SE CHEGANCAS,TR 2,10493 C,1993-02-12,,,93.0,148.0,47.0,378.0,49.0,322.0,3152.0,21119.0,63702.0,,4.0,0.86,17.8,62.1,0.14,18.4,,,
280579566,SE CHEGANCAS,TR 2,10493 C,1994-09-08,,,251.0,188.0,94.0,580.0,80.0,199.0,2131.0,21654.0,63749.0,,4.5,0.864,19.1,40.8,0.15,31.5,,,
280579566,SE CHEGANCAS,TR 2,10493 C,1994-12-07,,,1.0,2.0,1.0,12.0,2.0,6.0,132.0,12764.0,31528.0,,4.5,0.864,19.3,85.4,0.13,15.0,0.049,,
280579566,SE CHEGANCAS,TR 2,10493 C,1995-01-16,,,5.0,3.0,2.0,17.0,3.0,15.0,430.0,16257.0,43519.0,,4.5,0.862,18.3,71.6,0.107,24.2,0.044,,
280579566,SE CHEGANCAS,TR 2,10493 C,1997-01-09,0.85,,11.0,5.0,15.0,7.0,2.0,253.0,3.6,22.6,66.7,,4.5,0.862,23.4,32.3,0.171,25.4,0.041,,
280579566,SE CHEGANCAS,TR 2,10493 C,1998-01-08,0.11,,18.0,4.0,27.0,7.0,1.0,228.0,3.0,24.0,77.0,,4.5,0.863,18.6,43.1,0.131,25.7,0.046,,
280579566,SE CHEGANCAS,TR 2,10493 C,1999-03-04,0.73,,17.7,3.4,21.2,5.6,1.0,79.7,2.06,26.4,75.2,,4.5,0.863,19.4,48.3,0.189,23.5,0.038,,
280579566,SE CHEGANCAS,TR 2,10493 C,2000-10-16,0.53,,1605.0,7.1,3.1,23.0,4.8,150.0,2.03,23.0,68.0,,4.5,0.869,19.0,56.8,0.198,29.4,0.048,,
280579566,SE CHEGANCAS,TR 2,10493 C,2001-01-12,1.05,,13.3,3.3,28.4,5.6,1.0,156.8,1.59,16.8,56.8,,4.5,0.863,19.7,36.8,0.198,27.3,0.046,,
280579566,SE CHEGANCAS,TR 2,10493 C,2001-04-05,1.13,,12.0,3.6,36.0,6.3,1.0,139.0,1.73,26.0,79.0,,,,,50.5,,26.0,,,
280579566,SE CHEGANCAS,TR 2,10493 C,2001-09-18,0.82,,12.9,18.2,33.0,23.6,5.7,215.8,2.1,24.1,92.0,,4.5,0.862,17.3,72.4,0.195,32.4,0.052,,
280579566,SE CHEGANCAS,TR 2,10493 C,2002-08-07,1.59,,11.0,2.7,20.2,4.8,1.0,154.9,1.57,25.6,75.1,,4.5,0.862,16.3,34.6,0.19,35.9,0.044,,
280579566,SE CHEGANCAS,TR 2,10493 C,2003-05-29,0.65,,17.1,4.3,32.4,6.2,1.0,204.1,1.67,13.8,62.4,,4.5,0.862,15.8,36.5,0.189,37.6,0.044,,
280579566,SE CHEGANCAS,TR 2,10493 C,2004-01-13,0.34,,22.6,5.3,36.5,7.2,1.1,225.8,1.92,20.3,66.7,,4.5,0.866,16.2,49.2,0.189,27.8,0.051,,
280579566,SE CHEGANCAS,TR 2,10493 C,2005-02-03,1.97,,22.6,7.6,66.3,9.5,1.4,379.4,4.0,23.2,69.9,,4.5,0.865,16.7,40.0,0.224,44.1,0.048,,
280579566,SE CHEGANCAS,TR 2,10493 C,2007-12-07,0.67,,9.8,5.9,16.0,10.2,3.9,240.6,3.8,20.7,59.8,,4.0,0.8667,16.2,22.4,0.239,37.2,0.056,,
280579566,SE CHEGANCAS,TR 2,10493 C,2009-01-30,1.85,,14.1,9.3,26.9,17.1,6.5,278.7,4.05,24.1,65.3,,4.5,0.8667,15.6,26.4,0.237,62.1,0.049,,
280579566,SE CHEGANCAS,TR 2,10493 C,2010-05-20,0.11,,4.4,3.0,4.4,3.1,1.0,69.7,1.82,27.4,59.4,,0.5,0.8743,34.8,54.2,0.012,10.0,0.009,,
280579566,SE CHEGANCAS,TR 2,10493 C,2011-10-13,0.11,,9.4,3.1,22.3,5.1,1.3,98.8,1.61,24.8,63.4,,0.5,0.8709,35.4,84.0,0.004,10.3,0.008,,
280579566,SE CHEGANCAS,TR 2,10493 C,2012-08-09,0.14,,11.4,2.8,27.2,5.0,1.0,49.0,1.14,26.4,54.3,,0.5,0.871,33.4,25.7,0.01,21.4,0.006,,
280579566,SE CHEGANCAS,TR 2,10493 C,2013-01-03,,,16.4,3.8,37.5,6.7,1.0,85.6,1.37,26.7,58.7,,,,,51.6,,8.4,,,
280579566,SE CHEGANCAS,TR 2,10493 C,2013-07-26,0.17,,14.3,4.4,47.9,9.3,1.6,84.1,1.47,27.8,62.2,,0.5,0.871,33.6,60.2,0.02,13.8,0.008,,
280579566,SE CHEGANCAS,TR 2,10493 C,2014-09-22,0.16,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,5.0,45.0,10.0,2.0,79.0,1.32,27.3,65.0,Estado normal,0.5,0.8709,34.0,54.0,0.02,11.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579566,SE CHEGANCAS,TR 2,10493 C,2015-08-10,0.2,Sintomas de degradação significativa do papel antes da substituição do óleo.,10.0,5.0,43.0,11.0,2.0,66.0,1.66,26.7,59.0,Estado normal,0.5,0.871,32.0,78.0,0.02,13.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579566,SE CHEGANCAS,TR 2,10493 C,2016-08-05,0.18,Sintomas de degradação significativa do papel antes da substituição do óleo.,8.0,6.0,37.0,16.0,3.0,72.0,1.34,26.6,59.5,Estado normal,0.5,0.871,32.0,55.0,0.02,14.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579566,SE CHEGANCAS,TR 2,10493 C,2017-09-07,0.24,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,4.0,23.0,10.0,2.0,97.0,1.42,28.4,63.9,Estado normal,0.5,0.871,33.0,48.0,0.02,17.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579566,SE CHEGANCAS,TR 2,10493 C,2018-09-24,0.22,Sintomas de degradação significativa do papel antes da substituição do óleo.,7.0,9.0,21.0,8.0,2.0,76.0,1.36,26.5,55.3,Estado normal,0.5,0.871,32.0,59.0,0.02,17.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579566,SE CHEGANCAS,TR 2,10493 C,2019-08-05,0.23,Sintomas de degradação significativa do papel antes da substituição do óleo.,9.0,3.0,23.0,6.0,2.0,71.0,1.29,29.7,63.1,Estado normal,0.5,0.8712,33.0,56.0,0.02,14.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280579566,SE CHEGANCAS,TR 2,10493 C,2020-10-22,0.23,Sintomas de degradação significativa do papel antes da substituição do óleo.,13.2,2.5,12.6,1.4,1.0,68.0,1.21,27.8,64.0,Estado normal,0.5,0.8712,32.0,51.0,0.02,10.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280594250,SE PORTIMAO,TR 2,C 0382 A,2010-09-16,0.05,,13.8,29.5,1.0,7.1,39.9,170.1,1.0,22.2,80.9,,0.5,0.8749,36.4,92.0,0.01,4.4,0.004,,
280594250,SE PORTIMAO,TR 2,C 0382 A,2011-06-02,0.05,,16.1,33.9,1.0,6.9,44.2,196.4,1.0,5.6,43.3,,0.5,0.8714,29.2,78.8,0.008,5.1,0.002,,
280594250,SE PORTIMAO,TR 2,C 0382 A,2012-10-02,0.05,,15.3,46.6,1.0,8.6,70.7,189.8,1.0,3.9,41.3,,0.5,0.8714,29.9,75.0,0.004,4.9,0.004,,
280594250,SE PORTIMAO,TR 2,C 0382 A,2013-10-15,0.05,,16.4,59.4,1.0,9.8,96.0,186.4,1.0,4.1,46.9,,0.5,0.8714,38.3,89.6,0.001,2.5,0.003,,
280594250,SE PORTIMAO,TR 2,C 0382 A,2014-11-12,0.05,Papel normal,14.0,47.0,1.0,10.0,106.0,184.0,1.0,3.9,44.6,Defeito térmico de baixa temperatura,0.5,0.8714,31.0,50.0,0.02,9.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280594250,SE PORTIMAO,TR 2,C 0382 A,2015-10-27,0.05,Papel normal,16.0,77.0,1.0,9.0,138.0,192.0,1.0,4.2,47.8,Defeito térmico de baixa temperatura,0.5,0.8715,37.0,84.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280594250,SE PORTIMAO,TR 2,C 0382 A,2016-08-25,0.05,Papel normal,12.0,79.0,1.0,9.0,136.0,171.0,1.13,5.0,46.8,Defeito térmico de baixa temperatura,0.5,0.8715,36.0,98.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280594250,SE PORTIMAO,TR 2,C 0382 A,2017-09-21,0.05,Papel normal,13.0,76.0,1.0,11.0,121.0,152.0,1.0,6.1,46.2,Defeito térmico de baixa temperatura,0.5,0.8714,40.0,77.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280594250,SE PORTIMAO,TR 2,C 0382 A,2018-10-11,0.05,Papel normal,16.0,108.0,1.0,14.0,155.0,191.0,1.08,3.7,47.6,Defeito térmico de baixa temperatura,0.5,0.8715,39.0,94.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280594250,SE PORTIMAO,TR 2,C 0382 A,2019-06-12,,,16.0,96.0,1.0,13.0,156.0,177.0,1.0,4.7,51.6,Defeito térmico de baixa temperatura,,,,58.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280594250,SE PORTIMAO,TR 2,C 0382 A,2019-10-16,0.05,Papel normal,19.0,101.0,1.0,10.0,154.0,190.0,1.0,2.7,45.2,Defeito térmico de baixa temperatura,0.5,0.8715,40.0,59.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280594250,SE PORTIMAO,TR 2,C 0382 A,2020-09-18,0.05,Papel normal,22.0,88.0,1.0,8.0,153.0,155.0,1.03,4.5,45.8,Defeito térmico de baixa temperatura,0.5,0.8715,36.0,96.0,0.02,3.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280594251,SE PARQUE,TR 1,LEL 102024,2010-08-04,0.05,,1.0,1.4,1.0,1.0,1.0,21.7,1.0,34.6,71.2,,0.5,0.8765,40.9,68.7,0.008,4.7,0.004,,
280594251,SE PARQUE,TR 1,LEL 102024,2011-09-02,0.05,,9.7,7.6,1.0,1.0,5.1,297.4,3.14,27.8,67.0,,0.5,0.873,39.4,89.2,0.005,3.9,0.003,,
280594251,SE PARQUE,TR 1,LEL 102024,2012-09-19,0.05,,19.7,7.4,1.0,2.0,11.4,266.0,2.92,20.7,57.7,,1.0,0.873,36.4,71.9,0.027,4.3,0.005,,
280594251,SE PARQUE,TR 1,LEL 102024,2013-08-16,0.05,,94.4,40.8,1.0,9.0,91.0,232.7,2.81,4.0,61.7,,1.0,0.8732,32.4,70.4,0.019,3.2,0.013,,
280594251,SE PARQUE,TR 1,LEL 102024,2013-11-26,,,131.1,31.4,1.0,12.6,85.0,268.0,2.95,5.0,65.0,,,,,69.5,,6.0,,,
280594251,SE PARQUE,TR 1,LEL 102024,2014-12-02,0.05,Papel normal,102.0,12.0,1.0,10.0,42.0,392.0,2.63,12.5,57.4,Descargas parciais,1.5,0.8733,22.0,86.0,0.06,5.0,0.012,Conforme.,Nova colheita dentro de cerca de 6 meses.
280594251,SE PARQUE,TR 1,LEL 102024,2015-10-07,0.08,Papel normal,40.0,10.0,1.0,3.0,25.0,368.0,5.38,20.0,64.1,Estado normal,2.0,0.8733,21.0,62.0,0.07,6.0,0.012,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280594251,SE PARQUE,TR 1,LEL 102024,2016-10-19,0.15,Papel normal,31.0,11.0,1.0,2.0,16.0,416.0,6.26,22.5,65.1,Estado normal,2.5,0.8734,20.0,69.0,0.06,7.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280594251,SE PARQUE,TR 1,LEL 102024,2017-10-03,0.21,Papel normal,22.0,11.0,1.0,5.0,10.0,342.0,6.08,21.9,61.8,Estado normal,2.5,0.8734,21.0,87.0,0.09,5.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280594251,SE PARQUE,TR 1,LEL 102024,2018-10-29,0.26,Papel normal,17.0,8.0,1.0,4.0,7.0,325.0,5.23,24.0,62.7,Estado normal,2.5,0.8734,21.0,90.0,0.09,6.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280594251,SE PARQUE,TR 1,LEL 102024,2019-11-08,0.28,Papel normal,19.0,12.0,1.0,1.0,6.0,343.0,6.98,22.5,58.8,Estado normal,2.5,0.8734,20.0,94.0,0.08,7.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280594252,SE PARQUE,TR 2,LEL 106760,2009-06-05,0.05,,5.6,1.0,1.0,5.8,1.0,45.0,1.0,19.7,51.3,,0.5,0.8733,40.2,83.8,0.001,5.6,0.002,,
280594252,SE PARQUE,TR 2,LEL 106760,2010-08-04,0.05,,6.5,4.4,1.0,1.0,1.1,289.2,2.4,30.3,73.0,,0.5,0.8735,43.7,80.4,0.006,5.3,0.001,,
280594252,SE PARQUE,TR 2,LEL 106760,2011-09-02,0.05,,5.1,5.6,1.0,1.0,1.4,297.4,4.02,27.4,66.8,,0.5,0.87,45.5,85.8,0.004,2.8,0.001,,
280594252,SE PARQUE,TR 2,LEL 106760,2012-09-19,0.05,,12.2,5.1,1.0,1.0,2.0,262.7,5.02,23.4,57.6,,0.5,0.87,35.8,80.1,0.025,3.4,0.001,,
280594252,SE PARQUE,TR 2,LEL 106760,2013-08-16,0.05,,4.8,6.9,1.0,2.2,4.3,263.4,6.13,25.4,64.2,,0.5,0.87,42.0,94.1,0.001,6.2,0.002,,
280594252,SE PARQUE,TR 2,LEL 106760,2014-12-02,0.05,Papel normal,6.0,7.0,1.0,6.0,4.0,242.0,3.4,23.7,56.6,Estado normal,0.5,0.87,42.0,66.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280594252,SE PARQUE,TR 2,LEL 106760,2015-10-07,0.05,Papel normal,5.0,6.0,1.0,1.0,3.0,261.0,6.37,26.6,65.3,Estado normal,0.5,0.87,42.0,94.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280594252,SE PARQUE,TR 2,LEL 106760,2016-10-19,0.05,Papel normal,4.0,6.0,1.0,2.0,4.0,260.0,6.48,26.9,65.0,Estado normal,1.0,0.87,42.0,93.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280594252,SE PARQUE,TR 2,LEL 106760,2017-10-03,0.05,Papel normal,5.0,8.0,1.0,7.0,4.0,252.0,5.91,25.4,63.3,Estado normal,1.0,0.87,42.0,97.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280594252,SE PARQUE,TR 2,LEL 106760,2018-10-29,0.05,Papel normal,30.0,10.0,1.0,10.0,6.0,253.0,5.1,8.5,65.2,Estado normal,1.0,0.8701,34.0,82.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280594252,SE PARQUE,TR 2,LEL 106760,2019-11-08,0.05,Papel normal,27.0,11.0,1.0,3.0,9.0,212.0,6.18,18.1,64.5,Estado normal,1.0,0.8701,31.0,71.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280594253,SE PORTIMAO,TR 1,C 0383 A,2010-09-16,0.05,,40.1,25.0,1.0,6.1,32.2,243.4,1.0,7.9,55.4,,0.5,0.875,34.8,91.6,0.005,3.8,0.002,,
280594253,SE PORTIMAO,TR 1,C 0383 A,2011-06-02,0.05,,26.7,28.2,1.0,6.7,39.7,225.9,1.0,6.7,52.4,,0.5,0.8715,30.1,72.4,0.014,4.0,0.002,,
280594253,SE PORTIMAO,TR 1,C 0383 A,2012-10-02,0.05,,15.8,33.3,1.0,7.0,52.9,192.9,1.0,3.9,39.8,,0.5,0.8715,30.4,51.6,0.005,5.2,0.005,,
280594253,SE PORTIMAO,TR 1,C 0383 A,2013-10-15,0.05,,16.2,45.4,1.0,8.2,76.2,192.3,1.0,4.3,46.6,,0.5,0.8716,33.5,86.2,0.001,3.1,0.002,,
280594253,SE PORTIMAO,TR 1,C 0383 A,2014-11-12,0.05,Papel normal,14.0,36.0,1.0,8.0,85.0,194.0,1.0,3.0,40.5,Estado normal,0.5,0.8715,30.0,82.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280594253,SE PORTIMAO,TR 1,C 0383 A,2015-10-27,0.05,Papel normal,13.0,67.0,1.0,9.0,123.0,209.0,1.0,7.3,55.4,Defeito térmico de baixa temperatura,0.5,0.8715,34.0,82.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280594253,SE PORTIMAO,TR 1,C 0383 A,2016-08-25,0.05,Papel normal,11.0,62.0,1.0,8.0,112.0,177.0,1.0,5.4,46.7,Defeito térmico de baixa temperatura,0.5,0.8716,32.0,78.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280594253,SE PORTIMAO,TR 1,C 0383 A,2017-09-21,0.05,Papel normal,10.0,60.0,1.0,9.0,100.0,149.0,1.0,5.2,42.1,Defeito térmico de baixa temperatura,0.5,0.8716,35.0,79.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280594253,SE PORTIMAO,TR 1,C 0383 A,2018-10-11,0.05,Papel normal,11.0,95.0,1.0,13.0,145.0,190.0,1.0,4.3,47.7,Defeito térmico de baixa temperatura,0.5,0.8716,33.0,86.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280594253,SE PORTIMAO,TR 1,C 0383 A,2019-06-12,,,10.0,82.0,1.0,13.0,149.0,165.0,1.0,5.8,50.0,Defeito térmico de baixa temperatura,,,,84.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280594253,SE PORTIMAO,TR 1,C 0383 A,2019-10-16,0.05,Papel normal,13.0,90.0,1.0,10.0,149.0,191.0,1.0,3.1,45.9,Defeito térmico de baixa temperatura,0.5,0.8716,34.0,77.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280594253,SE PORTIMAO,TR 1,C 0383 A,2020-09-18,0.05,Papel normal,16.0,85.0,1.0,10.0,160.0,158.0,1.0,9.9,61.9,Defeito térmico de baixa temperatura,0.5,0.8716,33.0,76.0,0.02,3.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280596498,SE SANTA CRUZ DO BISPO,TR 1,C 0390 A,2010-07-29,0.05,,60.3,8.6,1.0,1.1,6.2,400.1,1.22,6.1,46.6,,0.5,0.8748,32.9,61.7,0.004,4.2,0.002,,
280596498,SE SANTA CRUZ DO BISPO,TR 1,C 0390 A,2011-03-02,0.05,,43.4,12.3,1.0,1.0,9.9,412.7,1.37,8.6,58.0,,0.5,0.8714,33.8,35.1,0.001,11.3,0.001,,
280596498,SE SANTA CRUZ DO BISPO,TR 1,C 0390 A,2012-05-17,0.05,,26.3,19.6,1.0,1.8,21.1,375.2,1.46,9.4,61.0,,0.5,0.8715,32.8,99.2,0.009,9.4,0.001,,
280596498,SE SANTA CRUZ DO BISPO,TR 1,C 0390 A,2013-07-09,0.05,,15.7,22.8,1.0,2.7,27.6,351.3,1.56,3.9,43.2,,0.5,0.8715,34.4,86.9,0.003,3.3,0.001,,
280596498,SE SANTA CRUZ DO BISPO,TR 1,C 0390 A,2014-05-15,0.05,,23.3,25.7,1.0,2.6,30.8,345.6,1.43,6.2,51.1,,0.5,0.8715,35.1,71.4,0.022,3.5,0.001,,
280596498,SE SANTA CRUZ DO BISPO,TR 1,C 0390 A,2015-04-08,0.05,Papel normal,17.0,28.0,1.0,3.0,36.0,304.0,1.79,4.3,45.6,Estado normal,0.5,0.8715,33.0,80.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280596498,SE SANTA CRUZ DO BISPO,TR 1,C 0390 A,2016-04-20,0.05,Papel normal,12.0,29.0,4.0,1.0,41.0,299.0,1.45,5.8,48.6,Estado normal,0.5,0.8715,33.0,89.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280596498,SE SANTA CRUZ DO BISPO,TR 1,C 0390 A,2017-02-15,0.05,Papel normal,12.0,34.0,1.0,2.0,45.0,302.0,1.55,9.2,61.0,Estado normal,0.5,0.8715,35.0,72.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280596498,SE SANTA CRUZ DO BISPO,TR 1,C 0390 A,2018-03-05,0.05,Papel normal,13.0,28.0,1.0,2.0,50.0,250.0,1.62,8.9,54.7,Estado normal,0.5,0.8715,32.0,92.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280596498,SE SANTA CRUZ DO BISPO,TR 1,C 0390 A,2019-02-27,0.05,Papel normal,19.0,46.0,1.0,3.0,54.0,279.0,1.88,2.1,46.4,Estado normal,0.5,0.8715,34.0,92.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280596498,SE SANTA CRUZ DO BISPO,TR 1,C 0390 A,2020-02-04,0.05,Papel normal,16.0,45.0,1.0,2.0,56.0,294.0,1.83,2.4,47.0,Estado normal,0.5,0.8715,34.0,95.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280596790,SE SANTO ANDRE,TR 1,LEL 17896,1996-03-25,,,2.0,2.0,1.0,1.0,1.0,46.0,3.3,29.3,67.4,,,,,,,,,,
280596790,SE SANTO ANDRE,TR 1,LEL 17896,1996-03-26,,,,,,,,,,,,,2.5,0.851,23.7,44.7,0.036,24.2,0.025,,
280596790,SE SANTO ANDRE,TR 1,LEL 17896,1997-03-13,,,4.0,1.0,1.0,1.0,1.0,52.0,2.9,27.1,63.7,,,,,,,33.0,,,
280596790,SE SANTO ANDRE,TR 1,LEL 17896,1998-07-02,0.09,,1.7,1.3,1.0,1.0,1.0,45.0,1.4,29.0,77.0,,2.5,0.851,23.2,40.9,0.03,29.0,0.024,,
280596790,SE SANTO ANDRE,TR 1,LEL 17896,1999-10-29,0.09,,2.0,1.5,1.0,1.0,1.0,39.0,2.19,32.0,80.0,,,,,33.8,,28.8,,,
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2001-02-22,0.07,,1.0,2.3,1.0,1.0,1.8,43.4,1.78,21.1,54.9,,2.5,0.853,23.8,65.7,0.035,34.2,0.03,,
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2002-07-02,,,1.0,1.4,1.9,1.0,1.0,53.0,2.14,21.7,59.9,,,,,,,,,,
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2003-02-27,0.08,,1.4,1.1,1.0,1.0,1.0,41.7,1.86,22.7,58.4,,3.0,0.848,21.0,58.3,0.032,19.7,0.028,,
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2009-10-27,0.1,,7.2,1.3,1.0,1.0,1.0,68.3,1.42,25.8,61.9,,2.5,0.8571,20.3,22.0,0.042,46.3,0.028,,
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2010-01-15,0.14,,8.1,1.9,1.0,1.0,1.0,146.5,2.95,31.0,75.5,,2.5,0.8571,20.4,33.0,0.069,40.2,0.028,,
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2011-02-18,0.22,,6.8,3.0,1.0,1.0,2.6,170.4,4.33,25.8,66.7,,3.0,0.8537,19.7,22.5,0.066,37.2,0.03,,
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2012-03-07,0.32,,7.2,2.6,1.0,2.0,1.2,101.8,3.28,27.7,61.4,,3.0,0.8538,19.1,34.9,0.064,35.0,0.033,,
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2013-01-15,0.39,,5.0,1.7,1.0,1.0,1.0,91.3,4.17,26.6,61.0,,3.0,0.8537,18.3,46.6,0.069,28.6,0.039,,
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2014-05-27,0.32,,5.9,2.6,1.0,2.5,1.0,88.7,4.79,28.4,69.2,,3.0,0.8537,19.9,45.3,0.078,31.5,0.031,,
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2015-04-14,0.38,Sintomas de degradação muito ligeira do papel.,5.0,2.0,1.0,6.0,1.0,80.0,4.46,29.2,63.0,Estado normal,3.0,0.8537,19.0,35.0,0.08,35.0,0.031,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2016-04-05,0.45,Sintomas de degradação muito ligeira do papel.,2.0,1.0,1.0,1.0,1.0,70.0,3.06,28.7,65.8,Estado normal,3.5,0.8538,19.0,54.0,0.1,30.0,0.032,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2017-02-22,0.49,Sintomas de degradação muito ligeira do papel.,1.0,3.0,1.0,1.0,1.0,87.0,2.72,27.0,68.0,Estado normal,3.5,0.8538,19.0,16.0,0.13,37.0,0.034,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2018-02-27,0.53,Sintomas de degradação ligeira do papel isolante.,8.0,2.0,1.0,1.0,1.0,93.0,3.81,26.9,63.9,Estado normal,3.5,0.8538,18.0,29.0,0.09,37.0,0.034,Valores tensão interfacial e tensão disruptiva não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2019-02-18,0.53,Sintomas de degradação ligeira do papel isolante.,2.0,6.0,1.0,1.0,1.0,80.0,2.8,26.9,66.3,Estado normal,3.5,0.8538,19.0,42.0,0.09,24.0,0.034,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280596790,SE SANTO ANDRE,TR 1,LEL 17896,2020-01-24,0.47,Sintomas de degradação ligeira do papel isolante.,2.0,3.0,1.0,1.0,1.0,78.0,2.48,32.0,69.0,Estado normal,3.5,0.8538,19.0,31.0,0.11,36.0,0.034,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280608529,SE POVOA,TR 4,C 0041 A,2009-09-23,0.05,,9.4,14.0,1.0,26.3,15.4,233.2,1.0,23.4,70.4,,0.5,0.8727,39.9,70.9,0.003,4.7,0.003,,
280608529,SE POVOA,TR 4,C 0041 A,2010-01-05,0.05,,6.5,3.9,1.0,1.1,3.5,254.9,1.09,27.4,83.7,,0.5,0.8728,36.7,84.4,0.01,12.9,0.004,,
280608529,SE POVOA,TR 4,C 0041 A,2011-01-06,0.05,,31.8,21.8,1.0,4.8,32.2,592.4,2.01,6.0,69.9,,0.5,0.8694,34.7,77.2,0.009,6.1,0.002,,
280608529,SE POVOA,TR 4,C 0041 A,2012-02-15,0.05,,23.5,28.9,1.0,6.9,53.2,558.8,1.49,7.0,72.3,,0.5,0.8695,34.0,64.6,0.011,10.7,0.002,,
280608529,SE POVOA,TR 4,C 0041 A,2013-01-07,0.05,,15.8,32.6,1.0,5.3,54.1,511.9,1.57,4.1,60.2,,0.5,0.8694,35.8,88.7,0.004,3.4,0.003,,
280608529,SE POVOA,TR 4,C 0041 A,2014-06-12,0.05,,19.4,23.3,1.0,9.2,100.6,573.8,2.01,4.2,65.3,,0.5,0.8694,35.7,89.7,0.008,4.8,0.004,,
280608529,SE POVOA,TR 4,C 0041 A,2015-04-23,0.05,Papel normal,24.0,57.0,1.0,6.0,115.0,567.0,2.32,2.8,68.7,Defeito térmico de baixa temperatura,0.5,0.8694,35.0,75.0,0.02,7.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
