SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280608529,SE POVOA,TR 4,C 0041 A,2016-04-26,0.05,Papel normal,18.0,61.0,1.0,6.0,136.0,480.0,1.91,6.0,65.5,Defeito térmico de baixa temperatura,0.5,0.8695,29.0,80.0,0.02,7.0,0.005,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280608529,SE POVOA,TR 4,C 0041 A,2017-03-09,0.05,Papel normal,15.0,59.0,1.0,5.0,121.0,426.0,1.57,6.4,64.4,Defeito térmico de baixa temperatura,0.5,0.8694,36.0,73.0,0.02,4.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses
280608529,SE POVOA,TR 4,C 0041 A,2018-06-04,0.05,Papel normal,16.0,68.0,1.0,7.0,156.0,352.0,1.37,6.9,68.7,Defeito térmico de baixa temperatura,0.5,0.8694,36.0,70.0,0.02,7.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses
280608529,SE POVOA,TR 4,C 0041 A,2018-12-04,,,18.0,85.0,1.0,6.0,181.0,446.0,1.99,4.4,67.2,Defeito térmico de baixa temperatura,,,,92.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280608529,SE POVOA,TR 4,C 0041 A,2019-06-12,0.05,Papel normal,21.0,79.0,1.0,10.0,165.0,421.0,1.92,3.6,67.6,Defeito térmico de baixa temperatura,0.5,0.8694,37.0,80.0,0.02,4.0,0.005,,Nova colheita dentro de cerca de 6 meses.
280608529,SE POVOA,TR 4,C 0041 A,2020-07-07,0.05,Papel normal,16.0,77.0,1.0,10.0,178.0,373.0,1.81,4.9,63.6,Defeito térmico de baixa temperatura,0.5,0.8694,35.0,76.0,0.02,4.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280609355,SE SANTA CRUZ DO BISPO,TR 2,C 0391 A,2010-07-29,0.05,,35.0,3.4,1.0,1.0,3.6,232.6,1.0,18.6,70.9,,0.5,0.875,37.5,85.1,0.003,3.5,0.013,,
280609355,SE SANTA CRUZ DO BISPO,TR 2,C 0391 A,2011-03-02,0.05,,45.9,5.3,1.0,1.0,5.7,307.2,1.0,8.4,56.9,,0.5,0.8717,35.8,88.9,0.001,3.9,0.001,,
280609355,SE SANTA CRUZ DO BISPO,TR 2,C 0391 A,2012-05-17,0.05,,38.9,9.2,1.0,1.0,9.6,404.4,1.0,12.2,79.7,,0.5,0.8717,37.2,88.4,0.009,10.4,0.001,,
280609355,SE SANTA CRUZ DO BISPO,TR 2,C 0391 A,2013-07-09,0.05,,31.3,11.2,1.0,1.4,12.4,539.1,1.41,4.1,66.5,,0.5,0.8717,37.1,91.8,0.002,2.4,0.001,,
280609355,SE SANTA CRUZ DO BISPO,TR 2,C 0391 A,2014-05-15,0.05,,33.4,13.4,1.0,1.6,13.4,597.6,1.0,6.5,78.2,,0.5,0.8717,36.6,91.5,0.016,7.3,0.001,,
280609355,SE SANTA CRUZ DO BISPO,TR 2,C 0391 A,2015-04-08,0.05,Papel normal,20.0,15.0,1.0,2.0,15.0,529.0,1.21,5.5,74.4,Estado normal,0.5,0.8717,35.0,93.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280609355,SE SANTA CRUZ DO BISPO,TR 2,C 0391 A,2016-04-20,0.05,Papel normal,15.0,14.0,1.0,1.0,15.0,491.0,1.0,6.9,70.2,Estado normal,0.5,0.8717,35.0,87.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280609355,SE SANTA CRUZ DO BISPO,TR 2,C 0391 A,2017-02-15,0.05,Papel normal,13.0,17.0,1.0,1.0,15.0,524.0,1.0,7.6,79.2,Estado normal,0.5,0.8712,34.0,81.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280609355,SE SANTA CRUZ DO BISPO,TR 2,C 0391 A,2018-03-05,0.05,Papel normal,14.0,13.0,1.0,1.0,16.0,451.0,1.05,8.5,74.7,Estado normal,0.5,0.8717,34.0,87.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280609355,SE SANTA CRUZ DO BISPO,TR 2,C 0391 A,2019-02-27,0.05,Papel normal,19.0,26.0,1.0,2.0,18.0,531.0,1.23,2.7,78.0,Estado normal,0.5,0.8717,35.0,95.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280609355,SE SANTA CRUZ DO BISPO,TR 2,C 0391 A,2020-02-04,0.05,Papel normal,16.0,24.0,1.0,1.0,19.0,569.0,1.26,2.7,80.7,Estado normal,0.5,0.8717,35.0,73.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610161,SE MOVEL,MOVEL 08,C 23698,2004-11-09,0.05,,57.4,30.3,1.0,7.2,50.6,173.6,3.41,6.0,59.7,,0.5,0.883,36.4,66.0,0.043,12.2,0.003,,
280610161,SE MOVEL,MOVEL 08,C 23698,2005-06-30,0.05,,222.6,17.7,1.0,8.2,71.8,420.6,4.7,11.1,72.9,,1.0,0.883,24.8,79.4,0.034,17.5,0.01,,
280610161,SE MOVEL,MOVEL 08,C 23698,2005-11-15,,,59.7,21.9,1.0,12.4,55.8,452.8,7.62,15.8,65.2,,,,,46.6,,13.6,,,
280610161,SE MOVEL,MOVEL 08,C 23698,2007-06-05,0.35,,8.9,1.9,1.0,4.3,19.4,77.0,2.69,29.2,67.0,,1.5,0.883,22.1,71.3,0.049,14.4,0.021,,
280610161,SE MOVEL,MOVEL 08,C 23698,2008-04-29,0.36,,10.0,1.9,1.0,2.2,11.7,91.1,1.95,32.6,72.3,,1.5,0.883,24.2,86.5,0.047,4.5,0.027,,
280610161,SE MOVEL,MOVEL 08,C 23698,2010-12-16,0.37,,6.4,1.8,1.0,1.2,4.0,76.4,1.92,31.3,70.8,,1.5,0.8829,22.2,96.6,0.05,6.1,0.021,,
280610161,SE MOVEL,MOVEL 08,C 23698,2011-08-18,0.32,,11.7,2.1,1.0,1.1,3.2,130.8,2.33,28.4,64.8,,2.0,0.8796,21.8,90.4,0.062,8.2,0.027,,
280610161,SE MOVEL,MOVEL 08,C 23698,2012-10-02,0.46,,7.6,1.7,1.0,1.3,2.3,64.8,1.41,27.3,62.4,,1.5,0.8796,22.6,67.9,0.074,4.1,0.028,,
280610161,SE MOVEL,MOVEL 08,C 23698,2013-12-30,0.31,,6.2,1.9,1.0,1.8,1.8,41.2,1.0,30.2,70.0,,1.5,0.8796,24.3,75.3,0.068,4.2,0.008,,
280610161,SE MOVEL,MOVEL 08,C 23698,2014-12-04,0.47,Sintomas de degradação muito ligeira do papel.,17.0,6.0,1.0,6.0,5.0,287.0,3.05,23.3,64.4,Estado normal,2.0,0.8796,20.0,85.0,0.07,8.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610161,SE MOVEL,MOVEL 08,C 23698,2015-12-11,0.51,Sintomas de degradação ligeira do papel isolante.,19.0,18.0,1.0,30.0,10.0,269.0,5.81,21.5,62.5,Estado normal,2.0,0.8797,20.0,49.0,0.07,13.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610161,SE MOVEL,MOVEL 08,C 23698,2016-12-07,0.69,Sintomas de degradação ligeira do papel isolante.,13.0,3.0,1.0,1.0,3.0,237.0,5.32,27.3,71.6,Estado normal,2.0,0.8797,20.0,54.0,0.06,7.0,0.012,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280610161,SE MOVEL,MOVEL 08,C 23698,2017-11-17,0.65,Sintomas de degradação ligeira do papel isolante.,6.0,16.0,1.0,2.0,3.0,82.0,2.44,32.1,72.6,Estado normal,2.0,0.8795,21.0,89.0,0.07,5.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610161,SE MOVEL,MOVEL 08,C 23698,2018-03-16,0.48,Sintomas de degradação ligeira do papel isolante.,7.0,3.0,1.0,1.0,5.0,47.0,2.09,29.1,66.9,Estado normal,2.0,0.8795,20.0,67.0,0.08,5.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610161,SE MOVEL,MOVEL 08,C 23698,2019-09-26,0.44,Sintomas de degradação ligeira do papel isolante.,12.0,5.0,1.0,1.0,1.0,39.0,1.47,29.5,66.4,Estado normal,2.0,0.8795,21.0,64.0,0.07,4.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610162,SE MOVEL,MOVEL 09,LEL 97647,2010-10-22,0.05,,49.4,2.7,1.0,1.0,8.0,68.9,1.36,19.4,60.7,,0.5,0.8711,28.1,86.3,0.016,9.4,0.005,,
280610162,SE MOVEL,MOVEL 09,LEL 97647,2011-11-18,0.05,,84.8,3.5,1.0,1.2,9.8,91.0,1.51,21.0,72.0,,0.5,0.8818,28.5,73.9,0.009,8.7,0.007,,
280610162,SE MOVEL,MOVEL 09,LEL 97647,2012-11-21,0.05,,70.2,2.1,2.1,1.3,6.5,54.0,1.15,25.1,63.0,,0.5,0.8678,27.7,78.6,0.019,3.3,0.002,,
280610162,SE MOVEL,MOVEL 09,LEL 97647,2013-12-30,0.05,,79.7,2.4,1.0,2.0,4.2,66.6,1.03,26.3,64.7,,0.5,0.868,28.9,83.9,0.02,3.1,0.002,,
280610162,SE MOVEL,MOVEL 09,LEL 97647,2014-11-21,0.05,Papel normal,64.0,3.0,1.0,2.0,3.0,50.0,1.0,27.7,64.6,Estado normal,0.5,0.8678,26.0,61.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610162,SE MOVEL,MOVEL 09,LEL 97647,2015-12-18,0.05,Papel normal,63.0,2.0,1.0,1.0,1.0,54.0,1.0,28.5,67.3,Estado normal,0.5,0.8678,25.0,75.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610162,SE MOVEL,MOVEL 09,LEL 97647,2016-12-07,0.05,Papel normal,59.0,1.0,1.0,1.0,1.0,56.0,1.0,32.9,77.1,Estado normal,0.5,0.8678,27.0,85.0,0.02,2.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280610162,SE MOVEL,MOVEL 09,LEL 97647,2017-11-06,0.05,Papel normal,64.0,10.0,1.0,1.0,2.0,110.0,1.29,27.1,63.8,Estado normal,0.5,0.8678,28.0,97.0,0.03,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610162,SE MOVEL,MOVEL 09,LEL 97647,2018-09-27,0.05,Papel normal,37.0,7.0,1.0,1.0,1.0,90.0,1.36,25.7,56.8,Estado normal,0.5,0.8678,28.0,65.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610162,SE MOVEL,MOVEL 09,LEL 97647,2019-09-26,0.05,Papel normal,24.0,5.0,1.0,1.0,1.0,66.0,1.12,28.6,66.8,Estado normal,0.5,0.8678,27.0,80.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,1996-04-09,,,7.0,86.0,1.0,12.0,265.0,106.0,2.5,6.1,71.2,,3.0,0.86,25.3,82.7,0.015,24.1,0.032,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,1997-03-21,,,9.0,85.0,1.0,12.0,280.0,105.0,2.4,7.0,67.9,,,,,,,25.3,,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,1997-11-24,0.05,,15.0,108.0,1.0,14.0,319.0,145.0,2.6,6.3,80.5,,,,,,,24.6,,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,1998-08-21,0.05,,8.9,103.3,1.0,15.6,354.1,156.8,2.8,4.9,78.0,,3.5,0.859,24.0,36.7,0.023,32.2,0.028,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2000-02-16,0.05,,14.0,64.0,1.2,12.0,259.0,168.0,2.12,2.8,65.0,,3.5,0.861,23.4,68.3,0.028,26.2,0.047,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2001-02-09,0.05,,7.2,61.4,1.0,11.1,243.1,148.8,2.06,14.5,82.7,,,,,53.4,,30.0,,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2002-05-10,0.05,,8.7,40.2,1.0,7.6,145.2,176.5,2.19,20.1,110.5,,4.5,0.857,23.0,52.2,0.048,34.0,0.045,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2003-01-23,,,29.2,75.0,1.0,12.9,230.9,302.9,3.3,3.0,73.5,,4.5,0.86,21.1,24.6,0.043,36.4,0.045,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2004-04-28,0.08,,2.4,9.2,1.0,4.0,68.7,79.6,1.0,23.0,64.6,,4.5,0.864,20.6,50.2,0.108,30.9,0.067,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2005-02-16,0.1,,18.6,29.4,1.0,7.1,112.6,317.8,2.78,3.2,71.3,,4.5,0.8647,19.7,30.0,0.104,33.6,0.055,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2006-02-14,0.12,,23.1,24.5,1.0,8.1,90.3,318.4,2.87,10.4,75.2,,4.0,0.8648,19.4,46.8,0.101,29.7,0.05,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2007-02-14,0.09,,25.9,20.5,1.0,8.2,70.5,342.8,3.36,15.2,78.6,,4.0,0.8648,19.7,26.0,0.09,32.5,0.046,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2007-09-13,,,30.3,14.4,1.0,10.7,46.2,372.3,3.26,4.1,63.8,,,,,31.3,,41.0,,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2008-02-13,0.09,,22.1,8.4,1.2,5.5,38.3,280.4,3.21,15.7,69.9,,4.0,0.8648,19.2,45.0,0.075,31.5,0.048,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2009-03-27,0.07,,14.6,5.2,1.0,4.5,25.2,322.7,3.51,11.7,70.7,,4.5,0.8649,18.4,49.0,0.094,32.6,0.052,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2010-01-12,0.09,,20.7,5.0,1.0,4.1,16.9,347.5,3.59,16.0,80.1,,4.0,0.8657,18.6,37.2,0.104,26.9,0.044,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2011-01-19,0.11,,34.0,25.1,1.0,7.7,24.0,576.7,6.18,7.4,83.2,,4.5,0.8623,18.9,36.2,0.12,23.0,0.041,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2012-03-08,0.18,,19.1,22.6,1.0,12.3,27.1,445.8,6.73,12.7,72.1,,4.5,0.8624,18.8,48.7,0.104,28.7,0.053,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2013-01-16,0.19,,33.9,20.3,1.0,7.8,20.6,486.2,7.71,9.7,71.3,,4.5,0.8624,17.8,37.8,0.12,27.0,0.053,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2014-02-13,0.2,,22.7,26.7,1.0,20.6,27.8,572.3,9.07,8.2,73.0,,4.5,0.8624,16.8,33.1,0.144,29.0,0.046,,
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2015-01-28,0.22,Papel normal,28.0,15.0,1.0,25.0,28.0,636.0,6.58,7.8,68.3,Estado normal,4.5,0.8624,17.0,50.0,0.13,25.0,0.046,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2016-03-01,0.05,Papel normal,26.0,20.0,1.0,13.0,27.0,600.0,9.03,4.6,72.3,Estado normal,4.5,0.8624,18.0,67.0,0.16,27.0,0.046,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2017-01-23,0.28,Sintomas de degradação significativa do papel antes da substituição do óleo.,25.0,18.0,1.0,9.0,21.0,608.0,10.51,8.7,73.9,Estado normal,4.5,0.8624,18.0,59.0,0.12,29.0,0.045,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2018-03-14,0.26,Papel normal,20.0,15.0,1.0,8.0,20.0,513.0,8.73,11.0,74.8,Estado normal,4.5,0.8625,17.0,45.0,0.13,20.0,0.058,"Valores tensão interfacial, partículas e sedimentos não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2019-07-30,0.32,Sintomas de degradação muito ligeira do papel.,16.0,14.0,1.0,18.0,20.0,463.0,11.46,11.7,68.6,Estado normal,4.5,0.8624,19.0,23.0,0.16,45.0,0.058,"Valores de tensão interfacial, tensão disruptiva e teor de água não adequados. Óleo com degradação avançada.","Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo. Na impossibilidade desta, tratamento de secagem ao óleo e enrolamentos logo que seja possível do ponto de vista de exploração."
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2019-10-28,0.3,Sintomas de degradação muito ligeira do papel.,,,,,,,,,,,5.0,0.8624,18.0,24.0,0.12,37.0,0.053,"Valores de cor, tensão interfacial e tensão disruptiva não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2019-12-19,0.05,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,3.0,3.0,1.0,1.0,1.0,13.0,1.0,6.0,13.4,Estado normal,1.0,0.8602,39.0,41.0,0.02,15.0,0.005,Conforme.,Prolongamento da regeneração para que o teor de água e a tensão disruptiva fiquem dentro das especificaçÃµes técnicas do processo de regeneração.
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2020-01-30,0.05,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,1.0,1.0,1.0,1.0,1.0,2.0,1.0,3.5,8.6,Estado normal,1.5,0.8607,37.0,56.0,0.02,11.0,0.005,Conforme.,Nova colheita dentro de cerca de 1 semana.
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2020-02-06,0.05,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,1.0,1.0,1.0,1.0,1.0,5.0,1.0,7.0,18.1,Estado normal,1.0,0.8606,38.0,67.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610263,SE CERRO CALVÁRIO,TR 1,13141 C,2020-06-25,,,,,,,,,,,,,,0.8606,35.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610606,SE MOVEL,MOVEL 01,C 23738,2005-11-04,0.05,,189.1,10.8,1.0,11.2,80.1,368.2,3.31,15.1,79.9,,1.0,0.8838,25.2,75.6,0.029,12.2,0.008,,
280610606,SE MOVEL,MOVEL 01,C 23738,2006-12-05,0.05,,85.6,6.0,1.0,9.6,53.6,306.8,4.8,18.7,66.1,,1.0,0.8837,18.7,31.9,0.053,18.3,0.007,,
280610606,SE MOVEL,MOVEL 01,C 23738,2007-03-08,0.05,,35.8,4.6,1.0,8.4,47.8,193.7,4.13,22.7,62.9,,1.0,0.8838,23.7,77.4,0.038,10.3,0.011,,
280610606,SE MOVEL,MOVEL 01,C 23738,2008-12-30,0.15,,8.2,2.2,1.0,3.2,19.1,92.5,3.08,26.1,61.6,,1.5,0.8839,21.1,91.9,0.047,6.2,0.022,,
280610606,SE MOVEL,MOVEL 01,C 23738,2010-10-22,0.12,,13.9,1.6,1.0,1.6,7.9,72.3,1.91,27.0,62.1,,1.5,0.8839,20.4,82.0,0.048,7.2,0.024,,
280610606,SE MOVEL,MOVEL 01,C 23738,2011-12-06,0.12,,11.4,2.0,1.0,2.1,8.6,57.7,1.7,29.7,66.1,,1.5,0.8804,20.7,73.8,0.065,2.7,0.019,,
280610606,SE MOVEL,MOVEL 01,C 23738,2012-09-17,0.12,,8.3,1.3,1.0,1.6,5.8,44.5,1.31,28.4,60.4,,1.5,0.8805,22.7,73.0,0.058,3.4,0.027,,
280610606,SE MOVEL,MOVEL 01,C 23738,2013-06-24,0.12,,5.1,1.7,1.0,1.0,6.5,37.3,1.26,29.7,65.5,,1.5,0.8804,22.1,82.9,0.064,6.0,0.014,,
280610606,SE MOVEL,MOVEL 01,C 23738,2014-12-12,0.13,Papel normal,6.0,3.0,1.0,2.0,4.0,52.0,1.53,28.9,62.8,Estado normal,1.5,0.8805,23.0,60.0,0.06,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610606,SE MOVEL,MOVEL 01,C 23738,2016-10-12,0.13,Papel normal,7.0,2.0,1.0,1.0,5.0,49.0,1.04,31.6,70.8,Estado normal,1.5,0.8805,22.0,79.0,0.04,2.0,0.01,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280610606,SE MOVEL,MOVEL 01,C 23738,2017-11-03,0.11,Papel normal,5.0,9.0,1.0,1.0,2.0,41.0,1.0,31.3,68.4,Estado normal,1.5,0.8805,23.0,90.0,0.06,3.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610606,SE MOVEL,MOVEL 01,C 23738,2018-10-24,0.1,Papel normal,6.0,1.0,1.0,1.0,1.0,50.0,1.0,31.9,68.0,Estado normal,1.5,0.8805,23.0,98.0,0.06,8.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610606,SE MOVEL,MOVEL 01,C 23738,2019-10-01,0.07,Papel normal,8.0,5.0,1.0,1.0,1.0,45.0,1.0,29.3,66.6,Estado normal,1.5,0.8805,23.0,92.0,0.05,3.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610606,SE MOVEL,MOVEL 01,C 23738,2020-10-23,0.11,Papel normal,9.2,1.8,1.0,1.0,1.0,39.8,1.0,29.1,64.5,Estado normal,1.5,0.8804,22.0,96.0,0.05,4.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610937,SE LOURINHA,TR 1,LEL 108165,2010-02-10,0.05,,,,,,,,,,,,,,,,,,,,
280610937,SE LOURINHA,TR 1,LEL 108165,2011-06-03,0.05,,2.2,1.9,1.0,1.0,1.0,111.4,1.0,32.4,64.6,,0.5,0.8714,44.4,72.4,0.005,3.1,0.001,,
280610937,SE LOURINHA,TR 1,LEL 108165,2012-06-14,0.05,,1.0,2.9,1.0,1.0,3.3,89.2,1.0,32.1,67.3,,0.5,0.8714,42.9,68.6,0.001,7.8,0.001,,
280610937,SE LOURINHA,TR 1,LEL 108165,2013-06-20,,,3.4,2.2,1.0,1.2,1.0,73.7,1.0,30.0,65.4,,0.5,0.8713,42.2,77.6,0.007,4.6,0.001,,
280610937,SE LOURINHA,TR 1,LEL 108165,2014-10-17,0.05,Papel normal,3.0,2.0,1.0,1.0,1.0,85.0,1.14,29.5,64.4,Estado normal,0.5,0.8713,46.0,79.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610937,SE LOURINHA,TR 1,LEL 108165,2015-07-27,0.05,Papel normal,1.0,2.0,1.0,1.0,1.0,70.0,1.46,28.4,61.9,Estado normal,0.5,0.8714,42.0,92.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610937,SE LOURINHA,TR 1,LEL 108165,2016-07-20,0.05,Papel normal,1.0,2.0,1.0,1.0,2.0,69.0,1.32,28.9,64.0,Estado normal,0.5,0.8714,43.0,93.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610937,SE LOURINHA,TR 1,LEL 108165,2017-08-31,0.05,Papel normal,1.0,2.0,1.0,1.0,1.0,65.0,1.2,31.0,67.8,Estado normal,0.5,0.8714,44.0,96.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610937,SE LOURINHA,TR 1,LEL 108165,2018-07-31,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,43.0,1.0,31.2,71.1,Estado normal,0.5,0.8714,43.0,98.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610937,SE LOURINHA,TR 1,LEL 108165,2019-05-17,0.05,Papel normal,1.0,6.0,1.0,1.0,1.0,55.0,1.16,29.3,66.9,Estado normal,0.5,0.8714,45.0,80.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280610937,SE LOURINHA,TR 1,LEL 108165,2020-04-09,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,53.0,1.02,29.0,61.0,Estado normal,0.5,0.8713,45.0,81.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611301,SE ALAMEDA,TR 1,LEL 99411,2007-05-30,0.11,,86.9,1065.0,7.5,1918.0,723.0,195.6,1.1,27.5,65.7,,0.5,0.8685,34.8,71.6,0.006,5.8,0.002,,
280611301,SE ALAMEDA,TR 1,LEL 99411,2007-09-07,,,60.2,879.3,5.1,2041.4,889.3,227.4,1.84,26.4,61.6,,,,,,,13.6,,,
280611301,SE ALAMEDA,TR 1,LEL 99411,2007-12-14,,,34.4,898.5,4.6,2475.2,1169.4,191.1,2.22,29.3,66.3,,,,,,,,,,
280611301,SE ALAMEDA,TR 1,LEL 99411,2008-04-17,,,1.4,472.1,1.8,1976.9,1116.5,19.0,1.52,32.0,66.5,,,,,,,,,,
280611301,SE ALAMEDA,TR 1,LEL 99411,2008-05-14,0.05,,49.0,988.7,2.6,2747.9,1424.4,153.2,2.27,29.6,64.0,,0.5,0.8686,37.7,71.7,0.008,3.8,0.004,,
280611301,SE ALAMEDA,TR 1,LEL 99411,2008-09-02,,,24.8,573.7,1.9,2198.8,1239.8,153.0,2.56,30.7,68.0,,,,,,,,,,
280611301,SE ALAMEDA,TR 1,LEL 99411,2009-02-10,,,24.1,480.9,1.4,2095.8,1276.3,145.6,2.64,29.4,65.5,,,,,,,,,,
280611301,SE ALAMEDA,TR 1,LEL 99411,2009-09-25,0.05,,11.0,219.9,1.0,1462.8,993.7,236.8,4.79,7.3,65.6,,1.0,0.8685,31.0,54.2,0.011,9.0,0.005,,
280611301,SE ALAMEDA,TR 1,LEL 99411,2010-09-30,0.05,,210.0,70.6,1.0,718.7,763.9,338.5,5.94,7.8,85.9,,1.0,0.8688,27.2,80.4,0.027,10.8,0.007,,
280611301,SE ALAMEDA,TR 1,LEL 99411,2011-05-19,,,81.1,16.4,1.0,235.9,311.7,179.8,3.73,14.3,52.1,,,,,79.7,,9.5,,,
280611301,SE ALAMEDA,TR 1,LEL 99411,2011-09-01,0.05,,105.3,19.1,1.0,245.5,340.0,336.0,5.34,22.8,72.9,,1.0,0.8654,28.5,76.4,0.028,12.4,0.008,,
280611301,SE ALAMEDA,TR 1,LEL 99411,2012-03-30,,,56.7,107.2,1.0,377.4,388.3,343.8,6.06,22.1,69.6,,,,,81.9,,8.6,,,
280611301,SE ALAMEDA,TR 1,LEL 99411,2012-06-26,0.16,,39.3,56.9,1.0,265.7,279.7,394.1,6.84,17.5,58.0,,1.5,0.8654,23.2,74.3,0.052,9.4,0.012,,
280611301,SE ALAMEDA,TR 1,LEL 99411,2013-08-16,0.25,,21.9,13.6,1.0,90.9,143.3,370.6,6.86,23.7,66.1,,1.5,0.8654,24.8,39.9,0.061,9.1,0.005,,
280611301,SE ALAMEDA,TR 1,LEL 99411,2014-11-07,0.28,Papel normal,11.0,11.0,1.0,37.0,73.0,232.0,6.11,23.2,59.7,Estado normal,2.0,0.8654,23.0,56.0,0.06,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611301,SE ALAMEDA,TR 1,LEL 99411,2015-10-07,0.39,Sintomas de degradação muito ligeira do papel.,11.0,12.0,1.0,13.0,54.0,221.0,5.86,27.3,67.4,Estado normal,2.0,0.8654,22.0,72.0,0.08,11.0,0.006,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280611301,SE ALAMEDA,TR 1,LEL 99411,2016-10-20,0.43,Sintomas de degradação muito ligeira do papel.,16.0,14.0,1.0,18.0,49.0,299.0,6.8,26.9,68.1,Estado normal,2.0,0.8654,22.0,83.0,0.04,8.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611301,SE ALAMEDA,TR 1,LEL 99411,2017-11-28,0.52,Sintomas de degradação ligeira do papel isolante.,6.0,9.0,1.0,1.0,25.0,169.0,4.67,25.4,66.6,Estado normal,2.0,0.8654,23.0,89.0,0.06,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611301,SE ALAMEDA,TR 1,LEL 99411,2018-10-31,0.5,Sintomas de degradação ligeira do papel isolante.,8.0,12.0,1.0,8.0,25.0,206.0,4.32,27.6,64.5,Estado normal,2.0,0.8655,22.0,90.0,0.07,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611301,SE ALAMEDA,TR 1,LEL 99411,2019-11-08,0.68,Sintomas de degradação ligeira do papel isolante.,9.0,14.0,1.0,10.0,23.0,184.0,4.4,26.7,59.5,Estado normal,2.0,0.8654,22.0,67.0,0.08,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611302,SE BOMBARDEIRA,TR 1,7619 C,1996-03-20,,,36.0,7.0,56.0,42.0,6.0,90.0,1.6,27.9,66.8,,2.5,0.864,24.7,69.3,0.041,15.0,0.02,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,1997-02-26,0.32,,27.0,43.0,55.0,123.0,17.0,80.0,1.6,28.0,65.5,,,,,,,25.8,,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,1997-10-14,0.39,,45.0,135.0,71.0,395.0,53.0,149.0,2.0,24.0,64.8,,2.5,0.864,23.5,46.8,0.043,30.9,0.023,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,1998-04-21,0.4,,6.0,13.0,23.0,113.0,20.0,27.0,1.0,18.0,56.0,,,,,,,24.7,,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,1999-08-25,0.46,,4.4,2.4,13.0,14.0,4.3,141.0,1.57,28.0,74.0,,2.5,0.864,23.2,36.5,0.04,27.0,0.02,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,2000-10-24,0.53,,29.0,2.1,9.1,6.5,1.9,98.9,1.29,22.6,62.0,,,,,37.6,,25.4,,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,2001-10-30,0.64,,4.8,2.7,4.4,2.7,1.0,128.6,1.53,25.3,66.4,,2.5,0.862,19.8,37.7,0.048,28.4,0.021,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,2002-10-02,,,16.4,4.4,17.2,6.7,1.0,156.5,1.51,25.4,65.3,,,,,,,,,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,2003-08-22,0.68,,27.7,4.4,15.2,5.4,1.0,187.1,1.43,26.9,70.2,,2.5,0.867,19.6,50.6,0.04,34.7,0.019,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,2004-09-01,0.5,,12.4,2.3,11.9,2.5,1.0,136.1,1.43,26.2,67.2,,2.5,0.865,20.7,25.3,0.108,29.3,0.026,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,2005-06-07,0.81,,20.5,8.3,27.3,11.6,1.0,85.9,1.0,30.3,66.5,,2.5,0.8666,19.4,27.4,0.077,32.4,0.024,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,2007-12-12,0.89,,75.4,5.3,39.3,6.8,3.0,135.8,1.41,29.6,71.3,,2.0,0.8668,19.1,54.2,0.066,16.0,0.026,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,2009-02-25,0.75,,16.2,2.4,22.2,3.3,1.0,47.9,1.0,33.3,70.1,,2.5,0.8667,18.6,60.8,0.066,15.3,0.024,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,2010-02-10,0.8,,52.3,5.0,18.2,7.2,1.2,81.4,1.08,34.0,74.6,,2.5,0.8667,18.9,48.6,0.072,17.6,0.021,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,2011-06-03,0.72,,11.9,3.6,11.9,4.4,1.0,70.6,1.0,34.8,72.4,,2.5,0.8633,18.8,46.6,0.058,21.1,0.03,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,2012-03-22,0.72,,41.7,2.7,12.4,4.0,1.0,80.2,1.0,30.0,72.9,,2.5,0.8634,19.9,44.4,0.066,15.6,0.023,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,2013-03-18,0.94,,26.5,2.7,11.6,3.6,1.0,62.4,1.0,29.3,63.5,,2.5,0.8633,18.8,47.7,0.077,16.9,0.024,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,2014-07-04,0.64,,9.6,2.9,7.3,2.1,1.0,68.5,1.0,28.4,63.8,,2.5,0.8633,14.6,36.3,0.08,23.2,0.023,,
280611302,SE BOMBARDEIRA,TR 1,7619 C,2015-04-22,0.68,Sintomas de degradação ligeira do papel isolante.,33.0,4.0,11.0,3.0,1.0,60.0,1.0,30.9,68.5,Estado normal,2.5,0.8634,18.0,58.0,0.08,18.0,0.024,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280611302,SE BOMBARDEIRA,TR 1,7619 C,2016-04-27,0.75,Sintomas de degradação ligeira do papel isolante.,34.0,4.0,30.0,5.0,1.0,54.0,1.0,30.3,68.0,Estado normal,2.5,0.8634,19.0,52.0,0.07,19.0,0.03,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280611302,SE BOMBARDEIRA,TR 1,7619 C,2017-03-08,0.76,Sintomas de degradação ligeira do papel isolante.,21.0,5.0,28.0,4.0,1.0,57.0,1.0,28.7,68.4,Estado normal,2.5,0.8634,20.0,32.0,0.07,21.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611302,SE BOMBARDEIRA,TR 1,7619 C,2018-06-07,0.68,Sintomas de degradação ligeira do papel isolante.,29.0,6.0,39.0,5.0,1.0,41.0,1.0,30.4,71.5,Estado normal,2.5,0.8634,18.0,30.0,0.09,23.0,0.028,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280611302,SE BOMBARDEIRA,TR 1,7619 C,2019-03-18,0.65,Sintomas de degradação ligeira do papel isolante.,48.0,7.0,29.0,4.0,1.0,97.0,1.06,26.2,64.4,Estado normal,2.5,0.8635,19.0,37.0,0.07,16.0,0.026,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280611302,SE BOMBARDEIRA,TR 1,7619 C,2020-04-09,0.59,Sintomas de degradação ligeira do papel isolante.,49.0,5.0,32.0,7.0,1.0,96.0,1.04,26.7,61.9,Estado normal,2.5,0.8634,20.0,33.0,0.09,22.0,0.029,Valor de partículas não conforme,Nova colheita com periodicidade pré-estabelecida
280611303,SE BOMBARDEIRA,TR 2,549096,1996-03-20,,,2.0,2.0,40.0,6.0,1.0,20.0,1.0,29.7,63.7,,2.0,0.863,34.1,69.0,0.006,12.6,0.008,,
280611303,SE BOMBARDEIRA,TR 2,549096,1997-02-26,,,6.0,2.0,44.0,6.0,1.0,21.0,1.0,28.7,61.8,,,,,,,10.6,,,
280611303,SE BOMBARDEIRA,TR 2,549096,1998-04-21,0.05,,8.0,3.0,86.0,11.0,1.0,27.0,1.1,32.0,79.0,,1.5,0.862,33.3,73.0,0.008,8.5,0.009,,
280611303,SE BOMBARDEIRA,TR 2,549096,1999-08-25,0.05,,2.0,1.7,69.0,10.0,1.0,30.0,1.0,25.0,58.0,,,,,,,13.0,,,
280611303,SE BOMBARDEIRA,TR 2,549096,2000-10-24,0.05,,5.9,2.2,70.1,12.1,1.0,23.3,1.0,26.7,62.2,,2.0,0.865,35.4,61.7,0.006,7.6,0.01,,
280611303,SE BOMBARDEIRA,TR 2,549096,2001-10-30,0.05,,4.6,2.4,3.9,5.4,1.7,130.7,2.07,21.4,57.2,,,,,73.1,,9.5,,,
280611303,SE BOMBARDEIRA,TR 2,549096,2002-10-02,,,6.4,2.2,60.1,11.3,1.0,55.7,1.19,31.3,69.2,,,,,,,,,,
280611303,SE BOMBARDEIRA,TR 2,549096,2003-08-22,0.05,,7.1,2.6,60.9,11.0,1.0,47.8,1.04,32.8,70.4,,2.5,0.868,31.0,83.2,0.002,8.7,0.013,,
280611303,SE BOMBARDEIRA,TR 2,549096,2004-09-01,0.05,,6.0,2.3,60.7,11.7,1.0,47.7,1.2,30.5,69.8,,2.5,0.867,33.7,75.1,0.035,8.4,0.016,,
280611303,SE BOMBARDEIRA,TR 2,549096,2005-06-07,0.05,,10.8,3.2,76.0,14.6,1.0,30.8,1.03,32.8,69.3,,2.5,0.8683,30.9,73.2,0.03,14.2,0.017,,
280611303,SE BOMBARDEIRA,TR 2,549096,2007-12-12,0.1,,11.4,2.6,46.8,12.1,1.0,29.9,1.56,34.7,72.4,,2.0,0.8684,29.8,67.7,0.014,6.5,0.016,,
280611303,SE BOMBARDEIRA,TR 2,549096,2009-02-25,0.05,,12.6,3.1,101.5,19.1,1.0,25.9,1.69,35.3,72.9,,2.5,0.8684,30.1,78.0,0.011,5.5,0.02,,
280611303,SE BOMBARDEIRA,TR 2,549096,2010-02-10,0.05,,11.3,3.0,125.9,23.0,1.0,33.4,1.79,35.6,75.2,,2.0,0.8683,29.9,68.7,0.018,7.0,0.021,,
280611303,SE BOMBARDEIRA,TR 2,549096,2011-06-03,0.05,,9.9,2.7,134.9,22.6,1.0,38.0,1.64,36.5,73.0,,2.0,0.865,30.0,71.6,0.016,10.3,0.026,,
280611303,SE BOMBARDEIRA,TR 2,549096,2012-03-22,0.05,,10.7,2.4,146.3,20.1,1.0,23.6,1.41,32.5,73.0,,2.5,0.865,28.7,90.4,0.017,5.9,0.026,,
280611303,SE BOMBARDEIRA,TR 2,549096,2013-03-18,0.05,,4.2,2.3,115.7,17.9,1.0,18.0,1.27,30.1,61.0,,2.5,0.865,29.6,83.6,0.016,5.7,0.019,,
280611303,SE BOMBARDEIRA,TR 2,549096,2014-07-04,0.05,,1.1,1.8,37.7,7.0,1.0,7.4,1.0,31.4,64.0,,2.5,0.865,29.8,62.4,0.024,13.1,0.023,,
280611303,SE BOMBARDEIRA,TR 2,549096,2015-04-22,0.05,Papel normal,14.0,3.0,119.0,18.0,1.0,25.0,1.71,29.7,69.0,Estado normal,2.5,0.865,29.0,79.0,0.02,8.0,0.024,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611303,SE BOMBARDEIRA,TR 2,549096,2016-04-27,0.05,Papel normal,19.0,3.0,186.0,22.0,1.0,21.0,1.42,31.8,69.3,Estado normal,2.5,0.865,30.0,81.0,0.02,9.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611303,SE BOMBARDEIRA,TR 2,549096,2017-03-08,0.05,Papel normal,13.0,5.0,206.0,24.0,1.0,19.0,1.26,32.3,72.3,Estado normal,2.5,0.865,30.0,78.0,0.02,6.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611303,SE BOMBARDEIRA,TR 2,549096,2018-06-07,0.05,Papel normal,7.0,2.0,185.0,21.0,1.0,15.0,1.0,30.9,70.2,Estado normal,2.5,0.8651,30.0,45.0,0.02,10.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611303,SE BOMBARDEIRA,TR 2,549096,2019-03-18,0.05,Papel normal,24.0,8.0,215.0,24.0,1.0,26.0,1.24,31.0,69.3,Estado normal,2.0,0.8652,30.0,70.0,0.03,3.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611303,SE BOMBARDEIRA,TR 2,549096,2020-04-09,0.05,Papel normal,14.0,7.0,213.0,30.0,1.0,30.0,1.12,30.4,64.8,Estado normal,2.5,0.8652,31.0,70.0,0.02,6.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611384,SE CAMARATE,TR 2,19471 C,1996-03-20,,,2.0,2.0,5.0,2.0,2.0,39.0,2.0,28.1,63.8,,4.5,0.855,23.9,88.2,0.024,12.9,0.007,,
280611384,SE CAMARATE,TR 2,19471 C,1997-03-12,,,2.0,2.0,4.0,2.0,1.0,33.0,1.9,26.9,61.9,,4.5,0.855,23.5,74.5,0.028,16.2,0.011,,
280611384,SE CAMARATE,TR 2,19471 C,1999-08-25,0.06,,1.0,1.0,2.6,1.4,1.0,8.1,1.0,19.0,48.0,,4.5,0.856,22.5,78.2,0.023,10.8,0.014,,
280611384,SE CAMARATE,TR 2,19471 C,2002-02-13,,,4.0,4.3,1.0,6.7,3.8,300.5,6.02,35.7,116.7,,6.5,0.854,16.8,25.7,0.292,51.0,0.022,,
280611384,SE CAMARATE,TR 2,19471 C,2002-11-15,0.28,,26.7,19.0,3.6,56.1,7.1,242.6,4.62,15.2,58.6,,5.0,0.854,20.2,27.4,0.049,34.3,0.008,,
280611384,SE CAMARATE,TR 2,19471 C,2004-01-06,0.51,,43.4,102.4,7.6,367.4,32.8,171.9,4.37,22.8,62.9,,4.5,0.859,19.7,47.6,0.051,24.3,0.014,,
280611384,SE CAMARATE,TR 2,19471 C,2004-04-26,,,18.6,78.7,6.8,415.3,44.3,102.2,3.36,25.7,63.4,,,,,,,,,,
280611384,SE CAMARATE,TR 2,19471 C,2004-11-11,,,5.8,1.3,1.0,2.3,1.0,59.7,1.0,15.2,39.3,,,,,,,,,,
280611384,SE CAMARATE,TR 2,19471 C,2005-01-06,0.05,,6.7,2.1,1.0,1.0,1.0,141.5,1.37,22.6,55.9,,1.0,0.87,36.7,52.6,0.011,9.5,0.003,,
280611384,SE CAMARATE,TR 2,19471 C,2006-01-10,0.05,,3.2,3.8,2.1,5.7,1.0,151.6,3.4,32.5,72.6,,1.0,0.8707,34.6,73.0,0.015,6.7,0.003,,
280611384,SE CAMARATE,TR 2,19471 C,2007-02-15,0.05,,8.1,17.7,4.6,50.9,8.6,143.8,4.11,30.4,67.5,,1.0,0.8707,33.8,80.1,0.018,9.6,0.003,,
280611384,SE CAMARATE,TR 2,19471 C,2008-01-10,0.05,,34.9,184.1,14.3,612.5,79.6,100.3,3.89,28.9,61.9,,1.0,0.8709,33.8,55.0,0.009,9.9,0.004,,
280611384,SE CAMARATE,TR 2,19471 C,2008-09-02,,,29.5,292.4,20.9,1279.4,216.1,124.6,3.7,28.6,61.2,,,,,,,,,,
280611384,SE CAMARATE,TR 2,19471 C,2008-12-04,,,70.2,398.7,20.3,1422.0,237.3,164.1,3.69,29.3,65.1,,,,,,,,,,
280611384,SE CAMARATE,TR 2,19471 C,2009-01-22,0.1,,143.3,671.6,28.8,2309.0,370.0,168.6,3.75,28.0,62.4,,1.0,0.8707,33.6,65.1,0.014,9.9,0.003,,
280611384,SE CAMARATE,TR 2,19471 C,2010-10-22,0.07,,5.9,58.1,28.0,810.9,146.0,71.8,2.34,26.7,59.3,,1.0,0.8715,32.5,74.1,0.012,8.8,0.003,,
280611384,SE CAMARATE,TR 2,19471 C,2011-02-04,,,2.4,39.1,28.7,825.6,152.1,71.4,2.54,28.9,62.5,,,,,87.9,,6.0,,,
280611384,SE CAMARATE,TR 2,19471 C,2011-08-24,0.07,,4.5,11.4,18.3,443.9,85.9,66.4,1.88,21.3,44.8,,1.0,0.8681,34.3,84.3,0.015,8.4,0.004,,
280611384,SE CAMARATE,TR 2,19471 C,2012-05-24,0.07,,8.7,7.0,23.0,449.2,113.0,70.7,2.54,30.0,71.3,,1.0,0.8681,33.3,59.8,0.012,9.6,0.007,,
280611384,SE CAMARATE,TR 2,19471 C,2013-01-03,,,8.4,3.6,22.2,307.2,75.1,90.3,2.77,28.0,62.6,,,,,75.5,,5.9,,,
280611384,SE CAMARATE,TR 2,19471 C,2013-08-14,0.07,,7.2,4.1,24.7,273.2,78.4,90.6,3.03,27.4,60.4,,1.0,0.8681,33.4,40.6,0.01,8.1,0.004,,
280611384,SE CAMARATE,TR 2,19471 C,2014-08-01,0.07,,6.8,4.8,22.9,169.4,53.4,92.2,2.93,26.6,64.0,,1.0,0.8681,32.3,50.4,0.016,7.6,0.004,,
280611384,SE CAMARATE,TR 2,19471 C,2015-02-18,,,6.0,5.0,15.0,137.0,46.0,102.0,2.73,27.7,61.0,Defeito térmico de elevada temperatura,,,,77.0,,6.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280611384,SE CAMARATE,TR 2,19471 C,2015-10-08,0.08,Sintomas de degradação avançada do papel antes da substituição do óleo.,8.0,4.0,21.0,113.0,43.0,99.0,3.65,29.7,67.1,Defeito térmico de elevada temperatura,1.0,0.8681,33.0,84.0,0.02,7.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280611384,SE CAMARATE,TR 2,19471 C,2016-10-21,0.08,Papel normal,8.0,4.0,18.0,104.0,34.0,103.0,3.43,29.4,65.3,Estado normal,1.0,0.8681,34.0,84.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611384,SE CAMARATE,TR 2,19471 C,2017-10-02,0.09,Papel normal,6.0,4.0,18.0,73.0,28.0,90.0,3.02,28.1,60.3,Estado normal,1.0,0.8681,34.0,87.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611384,SE CAMARATE,TR 2,19471 C,2018-10-16,0.1,Papel normal,7.0,11.0,13.0,41.0,16.0,101.0,2.81,28.0,60.5,Estado normal,1.0,0.8681,34.0,74.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611384,SE CAMARATE,TR 2,19471 C,2019-11-08,0.06,Papel normal,9.0,5.0,11.0,26.0,11.0,105.0,2.91,28.5,60.4,Estado normal,1.0,0.8681,32.0,54.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611491,SE PINHAL NOVO,TR 1,LEL 98667,2009-10-14,0.05,,5.4,2.4,1.0,1.0,1.0,98.2,1.0,27.7,61.0,,0.5,0.8706,41.9,89.4,0.003,3.9,0.001,,
280611491,SE PINHAL NOVO,TR 1,LEL 98667,2010-08-27,0.05,,3.5,2.7,1.0,1.0,1.0,108.5,1.26,35.4,77.8,,0.5,0.8709,41.6,86.4,0.006,3.4,0.001,,
280611491,SE PINHAL NOVO,TR 1,LEL 98667,2011-06-08,0.05,,3.2,3.2,1.0,1.0,1.9,100.6,1.34,36.0,74.9,,0.5,0.8672,38.9,80.9,0.004,4.9,0.002,,
280611491,SE PINHAL NOVO,TR 1,LEL 98667,2012-06-27,0.05,,1.4,1.8,1.0,1.0,1.0,67.4,1.12,28.4,58.4,,0.5,0.8673,39.5,97.2,0.006,3.7,0.002,,
280611491,SE PINHAL NOVO,TR 1,LEL 98667,2013-06-07,0.05,,4.7,3.1,1.0,1.0,2.3,70.0,1.11,28.4,61.8,,0.5,0.8673,40.0,78.4,0.001,1.8,0.003,,
280611491,SE PINHAL NOVO,TR 1,LEL 98667,2014-07-30,0.05,,3.7,2.0,1.0,1.0,1.0,94.2,1.33,27.6,65.9,,0.5,0.8672,42.8,88.1,0.009,6.4,0.001,,
280611491,SE PINHAL NOVO,TR 1,LEL 98667,2015-07-21,0.05,Papel normal,2.0,3.0,1.0,6.0,2.0,77.0,1.59,28.0,61.9,Estado normal,0.5,0.8672,43.0,85.0,0.02,2.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280611491,SE PINHAL NOVO,TR 1,LEL 98667,2016-07-21,0.05,Papel normal,2.0,2.0,1.0,1.0,1.0,64.0,1.33,28.4,61.7,Estado normal,0.5,0.8672,41.0,91.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611491,SE PINHAL NOVO,TR 1,LEL 98667,2017-07-12,0.05,Papel normal,4.0,15.0,1.0,1.0,1.0,78.0,1.3,28.5,63.1,Estado normal,0.5,0.8672,43.0,92.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611491,SE PINHAL NOVO,TR 1,LEL 98667,2018-06-29,0.05,Papel normal,2.0,2.0,1.0,1.0,1.0,44.0,1.0,29.4,67.0,Estado normal,1.0,0.8672,41.0,78.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611491,SE PINHAL NOVO,TR 1,LEL 98667,2019-05-15,0.05,Papel normal,3.0,7.0,1.0,1.0,1.0,67.0,1.32,27.0,59.9,Estado normal,0.5,0.8673,42.0,76.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611491,SE PINHAL NOVO,TR 1,LEL 98667,2020-04-16,0.05,Papel normal,4.0,3.0,1.0,1.0,2.0,76.0,1.25,29.0,62.5,Estado normal,0.5,0.8672,42.0,86.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611492,SE POVOA,TR 5,LEL 21693,1996-02-15,,,4.0,2.0,4.0,6.0,2.0,97.0,2.7,24.7,57.3,,4.5,0.851,21.5,76.0,0.068,8.9,0.014,,
280611492,SE POVOA,TR 5,LEL 21693,1997-01-28,0.05,,4.0,2.0,2.0,3.0,2.0,95.0,2.1,26.8,62.5,,4.5,0.852,20.4,93.1,0.065,9.0,0.016,,
280611492,SE POVOA,TR 5,LEL 21693,1999-03-17,0.05,,6.7,2.6,2.4,2.9,1.8,120.6,2.58,28.6,72.9,,4.5,0.853,19.0,92.6,0.068,10.8,0.014,,
280611492,SE POVOA,TR 5,LEL 21693,2000-08-09,0.05,,4.5,2.9,3.4,3.6,2.5,96.0,1.68,23.0,64.0,,4.5,0.853,20.2,99.5,0.061,8.2,0.023,,
280611492,SE POVOA,TR 5,LEL 21693,2001-06-05,0.08,,12.8,4.9,3.4,13.7,20.9,90.9,1.93,34.6,85.4,,5.0,0.853,18.1,68.1,0.081,25.5,0.016,,
280611492,SE POVOA,TR 5,LEL 21693,2002-08-09,0.19,,6.4,2.0,1.4,10.2,1.6,80.7,1.5,30.5,84.4,,5.0,0.851,18.5,56.7,0.091,10.6,0.018,,
280611492,SE POVOA,TR 5,LEL 21693,2003-04-03,0.05,,,,,,,,,,,,5.0,0.851,18.9,85.6,0.083,9.8,0.019,,
280611492,SE POVOA,TR 5,LEL 21693,2004-03-05,0.13,,9.2,3.2,1.6,17.8,2.4,135.6,1.82,25.6,60.9,,5.0,0.856,20.1,77.0,0.088,12.8,0.018,,
280611492,SE POVOA,TR 5,LEL 21693,2004-08-31,,,,,,,,,,,,,5.0,0.855,18.4,59.4,0.147,13.4,0.022,,
280611492,SE POVOA,TR 5,LEL 21693,2005-04-01,0.15,,7.7,3.1,2.3,24.1,4.1,118.3,2.76,30.4,70.8,,5.0,0.8566,18.0,45.1,0.101,12.4,0.035,,
280611492,SE POVOA,TR 5,LEL 21693,2006-04-06,0.16,,15.4,3.4,3.4,12.7,3.1,162.9,3.98,29.4,72.2,,5.0,0.8566,18.1,46.2,0.112,13.5,0.018,,
280611492,SE POVOA,TR 5,LEL 21693,2010-01-05,0.05,,4.6,1.0,1.0,1.0,1.0,33.6,1.0,26.4,66.6,,0.5,0.8751,31.6,99.4,0.016,12.4,0.004,,
280611492,SE POVOA,TR 5,LEL 21693,2011-01-06,0.05,,1.0,1.9,1.0,1.0,1.2,69.4,1.89,31.7,67.4,,1.0,0.8716,32.8,73.4,0.015,4.8,0.004,,
280611492,SE POVOA,TR 5,LEL 21693,2012-08-17,0.05,,11.8,1.6,1.0,1.0,1.0,83.4,2.01,26.9,59.4,,1.0,0.8716,33.1,80.6,0.015,7.9,0.005,,
280611492,SE POVOA,TR 5,LEL 21693,2013-10-11,0.05,,3.8,2.3,1.0,2.1,1.2,81.1,2.13,28.1,64.1,,1.0,0.8716,30.4,56.4,0.001,8.4,0.005,,
280611492,SE POVOA,TR 5,LEL 21693,2014-06-12,0.05,,1.0,2.5,1.0,3.0,2.9,58.9,2.02,26.8,61.8,,1.0,0.8716,32.6,82.6,0.013,8.9,0.005,,
280611492,SE POVOA,TR 5,LEL 21693,2015-04-23,0.05,Papel normal,2.0,2.0,1.0,1.0,2.0,42.0,2.37,28.2,62.0,Estado normal,1.0,0.8716,31.0,93.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611492,SE POVOA,TR 5,LEL 21693,2016-04-26,0.05,Papel normal,2.0,2.0,1.0,1.0,3.0,45.0,1.9,28.4,62.8,Estado normal,1.0,0.8716,32.0,95.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611492,SE POVOA,TR 5,LEL 21693,2017-03-09,0.05,Papel normal,1.0,3.0,1.0,1.0,3.0,47.0,1.71,28.0,64.9,Estado normal,1.0,0.8715,30.0,75.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611492,SE POVOA,TR 5,LEL 21693,2018-06-08,0.05,Papel normal,2.0,2.0,1.0,1.0,4.0,42.0,1.46,27.4,64.6,Estado normal,1.0,0.8717,30.0,91.0,0.02,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611492,SE POVOA,TR 5,LEL 21693,2019-06-12,0.05,Papel normal,3.0,2.0,1.0,1.0,3.0,62.0,1.87,29.0,62.9,Estado normal,1.0,0.8716,32.0,70.0,0.02,4.0,0.009,,Nova colheita com periodicidade pré-estabelecida
280611492,SE POVOA,TR 5,LEL 21693,2020-07-07,0.05,Papel normal,3.0,3.0,1.0,1.0,3.0,55.0,1.56,27.9,60.6,Estado normal,1.0,0.8716,30.0,91.0,0.02,5.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611619,SE COSTA DA CAPARICA,TR 2,C 0331 A,2010-01-22,0.05,,5.2,1.2,1.0,1.0,1.0,92.3,1.0,17.4,49.9,,0.5,0.8739,42.9,66.2,0.008,3.8,0.002,,
280611619,SE COSTA DA CAPARICA,TR 2,C 0331 A,2011-02-25,0.05,,20.8,10.4,1.3,1.4,4.2,560.6,1.41,5.3,45.6,,0.5,0.8505,38.0,68.0,0.003,3.7,0.001,,
280611619,SE COSTA DA CAPARICA,TR 2,C 0331 A,2012-05-23,0.05,,12.9,32.5,1.0,2.4,34.6,456.9,1.71,7.4,52.2,,0.5,0.8706,37.6,58.6,0.019,6.4,0.002,,
280611619,SE COSTA DA CAPARICA,TR 2,C 0331 A,2013-04-30,0.05,,8.4,44.6,1.0,3.4,61.5,366.3,1.9,6.3,48.1,,0.5,0.8706,36.1,69.2,0.003,4.0,0.003,,
280611619,SE COSTA DA CAPARICA,TR 2,C 0331 A,2014-11-07,0.05,Papel normal,7.0,58.0,1.0,6.0,96.0,276.0,2.0,6.8,51.3,Defeito térmico de baixa temperatura,0.5,0.8706,29.0,72.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280611619,SE COSTA DA CAPARICA,TR 2,C 0331 A,2015-07-24,0.05,Papel normal,7.0,66.0,1.0,1.0,109.0,248.0,2.69,3.1,44.0,Defeito térmico de baixa temperatura,0.5,0.8706,35.0,94.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280611619,SE COSTA DA CAPARICA,TR 2,C 0331 A,2016-07-21,0.05,Papel normal,6.0,81.0,1.0,4.0,144.0,222.0,2.42,4.4,46.4,Defeito térmico de baixa temperatura,0.5,0.8706,38.0,97.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280611619,SE COSTA DA CAPARICA,TR 2,C 0331 A,2017-01-06,,,9.0,92.0,1.0,4.0,161.0,252.0,2.3,7.0,57.9,Defeito térmico de baixa temperatura,,,,87.0,,7.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280611619,SE COSTA DA CAPARICA,TR 2,C 0331 A,2017-10-06,0.05,Papel normal,6.0,89.0,1.0,7.0,144.0,196.0,2.24,2.2,43.0,Defeito térmico de baixa temperatura,0.5,0.8706,37.0,90.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280611619,SE COSTA DA CAPARICA,TR 2,C 0331 A,2018-10-31,0.05,Papel normal,6.0,110.0,1.0,16.0,192.0,199.0,2.63,5.5,53.4,Defeito térmico de baixa temperatura,0.5,0.8706,37.0,90.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280611619,SE COSTA DA CAPARICA,TR 2,C 0331 A,2019-07-15,0.05,Papel normal,10.0,103.0,1.0,7.0,182.0,189.0,2.61,3.2,49.8,Defeito térmico de baixa temperatura,0.5,0.8706,37.0,82.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280611636,SE SERPA,TR 1,13085 C,1996-02-27,,,6.0,4.0,29.0,10.0,1.0,189.0,4.9,25.1,67.4,,4.5,0.857,18.2,46.9,0.181,19.7,0.062,,
280611636,SE SERPA,TR 1,13085 C,1997-02-27,3.62,,12.0,4.0,33.0,8.0,2.0,168.0,3.8,26.1,69.5,,4.5,0.857,18.1,35.7,0.17,50.5,0.058,,
280611636,SE SERPA,TR 1,13085 C,1998-11-25,4.17,,34.8,9.3,109.0,17.9,2.4,314.8,7.2,25.2,80.8,,5.0,0.86,17.4,26.4,0.214,63.8,0.052,,
280611636,SE SERPA,TR 1,13085 C,1999-03-16,0.05,,3.2,1.1,1.0,1.4,1.0,6.3,1.0,21.4,54.1,,0.5,0.88,42.7,81.6,0.005,2.8,0.005,,
280611636,SE SERPA,TR 1,13085 C,1999-05-05,,,,,,,,,,,,,0.5,0.882,40.5,73.5,0.005,6.2,0.005,,
280611636,SE SERPA,TR 1,13085 C,2000-04-14,0.33,,7.0,4.9,49.0,8.3,5.2,59.0,2.73,31.0,80.0,,0.5,0.881,33.1,82.2,0.003,8.3,0.007,,
280611636,SE SERPA,TR 1,13085 C,2001-05-21,0.53,,8.4,4.3,50.0,8.9,9.1,44.0,1.62,20.0,51.0,,1.0,0.88,35.7,72.3,0.009,10.4,0.007,,
280611636,SE SERPA,TR 1,13085 C,2001-11-28,0.72,,8.9,7.7,61.4,15.3,19.8,138.3,3.3,29.2,86.7,,1.0,0.881,27.9,46.2,0.016,16.4,0.001,,
280611636,SE SERPA,TR 1,13085 C,2002-10-24,1.24,,18.6,8.7,44.1,11.6,18.2,201.2,3.67,19.6,60.0,,1.0,0.877,27.7,40.7,0.028,19.1,0.007,,
280611636,SE SERPA,TR 1,13085 C,2003-10-27,2.69,,28.1,11.6,56.0,17.4,19.0,277.2,4.48,17.7,56.9,,1.5,0.883,23.9,43.4,0.034,19.8,0.014,,
280611636,SE SERPA,TR 1,13085 C,2004-09-16,2.25,,28.2,7.5,37.7,11.5,11.7,242.4,3.7,12.9,46.0,,1.5,0.883,28.8,31.2,0.052,35.1,0.042,,
280611636,SE SERPA,TR 1,13085 C,2005-10-03,3.76,,20.4,7.4,77.0,17.4,13.7,182.8,3.92,24.5,62.6,,2.0,0.8838,22.2,35.1,0.048,28.4,0.028,,
280611636,SE SERPA,TR 1,13085 C,2008-02-15,3.45,,17.0,4.6,51.9,11.8,19.2,99.9,4.12,28.9,65.7,,2.0,0.8835,21.8,50.4,0.06,17.6,0.039,,
280611636,SE SERPA,TR 1,13085 C,2009-01-21,3.14,,72.0,3.7,31.0,7.9,11.9,96.8,3.91,28.7,65.3,,2.0,0.8836,21.0,69.6,0.055,17.2,0.033,,
280611636,SE SERPA,TR 1,13085 C,2010-01-08,3.93,,99.1,4.0,20.1,6.0,7.3,131.8,4.4,27.8,68.8,,2.0,0.8836,16.9,48.8,0.071,18.8,0.013,,
280611636,SE SERPA,TR 1,13085 C,2011-01-20,4.47,,7.4,4.0,15.8,5.9,6.1,126.8,4.78,28.7,67.0,,2.0,0.8803,20.4,43.6,0.081,16.4,0.019,,
280611636,SE SERPA,TR 1,13085 C,2012-02-02,5.0,,7.0,3.2,19.1,6.4,4.7,70.0,2.8,29.7,68.6,,,,,,,,,,
280611636,SE SERPA,TR 1,13085 C,2012-03-28,4.67,,10.1,3.0,25.4,5.7,4.2,67.0,2.51,27.2,64.8,,2.0,0.8803,20.6,57.0,0.079,16.8,0.039,,
280611636,SE SERPA,TR 1,13085 C,2013-06-04,3.58,,11.2,3.8,28.2,10.7,3.9,86.4,3.1,24.6,58.1,,2.5,0.8803,19.7,53.5,0.086,21.1,0.016,,
280611636,SE SERPA,TR 1,13085 C,2014-03-28,4.23,,7.6,4.2,32.6,10.1,4.7,69.6,4.07,26.7,59.3,,2.5,0.8802,19.6,47.8,0.09,15.5,0.032,,
280611636,SE SERPA,TR 1,13085 C,2015-01-27,4.16,Sintomas de degradação avançada do papel.,6.0,4.0,37.0,17.0,6.0,110.0,3.38,25.2,60.9,Estado normal,2.5,0.8803,20.0,71.0,0.09,14.0,0.016,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280611636,SE SERPA,TR 1,13085 C,2016-03-01,3.67,Sintomas de degradação avançada do papel.,6.0,3.0,23.0,5.0,4.0,71.0,3.49,26.2,61.5,Estado normal,2.5,0.8803,20.0,64.0,0.09,11.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611636,SE SERPA,TR 1,13085 C,2017-02-06,4.56,Sintomas de degradação avançada do papel.,4.0,4.0,24.0,4.0,4.0,96.0,4.2,28.7,68.8,Estado normal,2.5,0.8803,20.0,80.0,0.1,13.0,0.017,Conforme.,Nova colheita com periodicidade pré-estabelecida
280611636,SE SERPA,TR 1,13085 C,2018-05-04,4.45,Sintomas de degradação avançada do papel.,9.0,3.0,23.0,4.0,4.0,63.0,4.04,26.7,60.0,Estado normal,2.5,0.8803,19.0,51.0,0.12,16.0,0.037,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280611636,SE SERPA,TR 1,13085 C,2019-04-05,4.66,Sintomas de degradação avançada do papel.,5.0,3.0,20.0,6.0,3.0,96.0,3.81,30.1,67.4,Estado normal,2.5,0.8803,20.0,55.0,0.1,17.0,0.029,OK. Óleo com alguma degradação,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280611636,SE SERPA,TR 1,13085 C,2020-03-03,4.64,Sintomas de degradação avançada do papel.,5.0,3.0,19.0,5.0,2.0,70.0,3.41,25.4,55.7,Estado normal,2.5,0.8802,20.0,73.0,0.11,14.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280612083,SE LOUSADA,TR 2,C 0386 A,2010-08-11,0.05,,52.1,7.0,1.0,2.5,6.1,291.5,1.0,10.1,53.1,,0.5,0.8743,33.4,69.4,0.006,3.4,0.003,,
280612083,SE LOUSADA,TR 2,C 0386 A,2011-01-25,0.05,,45.0,10.2,1.0,3.7,8.5,324.6,1.0,7.0,51.4,,0.5,0.8709,36.6,87.8,0.001,2.0,0.002,,
280612083,SE LOUSADA,TR 2,C 0386 A,2012-08-31,0.05,,35.6,21.1,1.0,4.9,27.9,311.9,1.0,3.6,41.9,,0.5,0.8709,34.1,86.3,0.005,4.1,0.002,,
280612083,SE LOUSADA,TR 2,C 0386 A,2013-07-31,0.05,,16.8,28.3,1.0,6.4,43.8,283.3,1.0,4.6,43.4,,0.5,0.871,31.5,80.4,0.009,4.6,0.002,,
280612083,SE LOUSADA,TR 2,C 0386 A,2014-10-23,0.05,Papel normal,17.0,39.0,1.0,6.0,59.0,276.0,1.0,3.9,43.7,Estado normal,0.5,0.8709,34.0,95.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280612083,SE LOUSADA,TR 2,C 0386 A,2015-07-30,0.05,Papel normal,16.0,36.0,1.0,6.0,61.0,271.0,1.0,2.5,42.2,Estado normal,0.5,0.871,32.0,92.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280612083,SE LOUSADA,TR 2,C 0386 A,2016-08-03,0.05,Papel normal,9.0,44.0,1.0,7.0,83.0,249.0,1.0,5.0,46.7,Estado normal,0.5,0.871,35.0,80.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280612083,SE LOUSADA,TR 2,C 0386 A,2017-06-26,0.05,Papel normal,11.0,55.0,1.0,9.0,92.0,230.0,1.0,5.4,45.2,Estado normal,0.5,0.871,36.0,58.0,0.02,3.0,0.005,,Nova colheita com periodicidade pré-estabelecida
280612083,SE LOUSADA,TR 2,C 0386 A,2018-08-08,0.05,Papel normal,7.0,48.0,1.0,7.0,98.0,161.0,1.0,9.8,53.8,Estado normal,0.5,0.871,35.0,83.0,0.02,5.0,0.028,Conforme.,Nova colheita com periodicidade pré-estabelecida
280612083,SE LOUSADA,TR 2,C 0386 A,2019-06-25,0.05,Papel normal,15.0,59.0,1.0,9.0,109.0,229.0,1.0,5.7,50.6,Defeito térmico de baixa temperatura,0.5,0.871,36.0,79.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280612083,SE LOUSADA,TR 2,C 0386 A,2020-08-06,0.05,Papel normal,18.0,68.0,1.0,10.0,127.0,241.0,1.0,3.5,47.8,Defeito térmico de baixa temperatura,0.5,0.871,35.0,87.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280612759,SE AROEIRA,TR 1,19458 C,1996-02-28,,,43.0,5.0,13.0,44.0,10.0,180.0,4.2,19.2,71.2,,4.5,0.851,19.9,82.6,0.067,17.6,0.015,,
280612759,SE AROEIRA,TR 1,19458 C,1997-02-27,0.05,,56.0,4.0,10.0,28.0,7.0,224.0,4.6,15.6,66.6,,4.5,0.852,20.4,56.2,0.109,27.1,0.014,,
280612759,SE AROEIRA,TR 1,19458 C,1998-01-15,0.05,,56.0,5.0,16.0,19.0,6.0,264.0,5.0,19.0,80.0,,4.5,0.854,18.1,79.0,0.084,21.0,0.016,,
280612759,SE AROEIRA,TR 1,19458 C,1999-05-05,,,,,,,,,,,,,4.5,0.853,20.2,67.8,0.134,16.9,0.029,,
