SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280612759,SE AROEIRA,TR 1,19458 C,2000-11-23,0.05,,42.3,7.3,30.8,27.3,6.0,358.9,7.45,17.4,79.3,,5.0,0.855,20.4,34.2,0.183,45.9,0.015,,
280612759,SE AROEIRA,TR 1,19458 C,2001-05-22,0.18,,20.6,5.4,23.6,33.8,8.3,260.1,6.77,18.8,70.5,,5.0,0.853,19.9,48.8,0.157,24.0,0.016,,
280612759,SE AROEIRA,TR 1,19458 C,2001-11-29,0.11,,23.8,5.9,21.0,44.3,8.9,253.6,7.18,18.4,99.7,,4.5,0.854,16.7,71.4,0.178,20.6,0.017,,
280612759,SE AROEIRA,TR 1,19458 C,2002-10-24,0.41,,37.4,6.0,19.3,51.4,9.8,253.2,5.81,15.3,67.8,,5.0,0.852,16.7,22.7,0.203,32.6,0.031,,
280612759,SE AROEIRA,TR 1,19458 C,2003-10-27,0.46,,4.8,4.2,13.8,42.8,8.0,150.4,4.07,24.3,67.8,,5.0,0.857,16.4,27.1,0.192,28.2,0.018,,
280612759,SE AROEIRA,TR 1,19458 C,2004-04-16,,,,,,,,,,,,,,,,45.8,,36.0,,,
280612759,SE AROEIRA,TR 1,19458 C,2004-09-16,0.3,,47.3,6.8,11.0,52.1,10.4,369.4,6.3,13.6,74.4,,4.5,0.882,18.6,38.7,0.186,45.8,0.021,,
280612759,SE AROEIRA,TR 1,19458 C,2005-10-03,0.05,,10.4,3.4,5.1,3.0,1.0,214.3,3.41,26.9,62.4,,1.5,0.8705,31.1,81.2,0.024,18.2,0.024,,
280612759,SE AROEIRA,TR 1,19458 C,2006-11-23,0.05,,7.8,2.8,6.2,8.7,2.1,122.6,3.1,31.4,70.0,,1.0,0.8702,30.1,73.8,0.003,6.2,0.003,,
280612759,SE AROEIRA,TR 1,19458 C,2007-09-20,0.05,,6.5,2.5,4.4,7.1,1.9,160.9,3.09,24.3,59.2,,1.0,0.8704,40.4,57.7,0.007,9.2,0.004,,
280612759,SE AROEIRA,TR 1,19458 C,2008-10-09,0.05,,6.3,2.9,4.8,5.0,1.8,184.8,3.38,31.8,76.0,,1.0,0.8705,30.4,68.6,0.011,8.4,0.003,,
280612759,SE AROEIRA,TR 1,19458 C,2011-02-24,0.05,,5.1,2.2,4.5,7.6,2.9,64.1,2.52,34.0,74.2,,1.0,0.8672,30.2,92.0,0.012,4.7,0.003,,
280612759,SE AROEIRA,TR 1,19458 C,2012-03-15,0.05,,8.9,2.6,7.4,9.3,3.2,55.9,2.15,30.0,64.4,,,,,,,,,,
280612759,SE AROEIRA,TR 1,19458 C,2012-09-06,0.06,,15.5,2.0,7.2,6.9,2.4,69.7,1.93,27.5,59.7,,1.0,0.8672,29.6,62.7,0.013,6.6,0.007,,
280612759,SE AROEIRA,TR 1,19458 C,2013-08-26,0.05,,7.6,3.6,10.4,12.9,5.3,91.2,2.06,26.6,64.4,,1.5,0.8672,28.8,87.7,0.014,7.8,0.004,,
280612759,SE AROEIRA,TR 1,19458 C,2014-10-07,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,7.0,3.0,12.0,17.0,4.0,78.0,1.89,27.8,61.2,Estado normal,1.5,0.8672,29.0,86.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280612759,SE AROEIRA,TR 1,19458 C,2015-07-24,0.05,Papel normal,5.0,2.0,12.0,15.0,4.0,52.0,2.11,26.5,59.3,Estado normal,1.0,0.8672,30.0,87.0,0.03,6.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280612759,SE AROEIRA,TR 1,19458 C,2016-07-21,0.05,Papel normal,4.0,2.0,10.0,10.0,3.0,58.0,1.9,25.5,59.2,Estado normal,1.5,0.8672,31.0,85.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280612759,SE AROEIRA,TR 1,19458 C,2017-07-11,0.06,Papel normal,7.0,15.0,13.0,6.0,3.0,58.0,1.65,27.4,63.7,Estado normal,1.5,0.8672,29.0,76.0,0.05,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280612759,SE AROEIRA,TR 1,19458 C,2018-07-13,0.06,Papel normal,4.0,2.0,12.0,6.0,2.0,44.0,1.0,28.2,68.5,Estado normal,1.0,0.8673,27.0,84.0,0.02,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280612759,SE AROEIRA,TR 1,19458 C,2019-08-21,0.05,Papel normal,8.0,2.0,12.0,8.0,2.0,58.0,1.8,29.8,64.7,Estado normal,1.0,0.8672,28.0,98.0,0.02,12.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280612824,SE MOVEL,MOVEL 10,LEL 15458,2002-03-27,0.05,,1.0,1.7,1.0,11.9,6.5,48.6,1.57,31.2,91.6,,2.5,0.858,23.4,89.7,0.02,6.8,0.026,,
280612824,SE MOVEL,MOVEL 10,LEL 15458,2008-07-03,0.05,,9.4,2.0,7.7,2.1,1.1,75.5,1.14,30.7,66.6,,2.0,0.8643,21.1,69.3,0.026,5.4,0.024,,
280612824,SE MOVEL,MOVEL 10,LEL 15458,2014-07-03,0.05,,3.0,2.1,2.6,1.7,1.0,41.6,1.0,30.7,67.4,,2.5,0.8609,19.4,91.1,0.029,7.6,0.02,,
280612824,SE MOVEL,MOVEL 10,LEL 15458,2015-12-18,0.05,Papel normal,3.0,1.0,1.0,1.0,1.0,42.0,1.0,30.1,68.3,Estado normal,2.5,0.8609,20.0,91.0,0.03,7.0,0.022,Conforme.,Nova colheita com periodicidade pré-estabelecida
280612824,SE MOVEL,MOVEL 10,LEL 15458,2016-12-07,0.05,Papel normal,3.0,1.0,1.0,1.0,1.0,49.0,1.0,34.0,78.6,Estado normal,2.5,0.8609,21.0,74.0,0.03,4.0,0.025,Conforme.,Nova colheita com periodicidade pré-estabelecida
280612824,SE MOVEL,MOVEL 10,LEL 15458,2019-06-25,0.05,Papel normal,2.0,2.0,1.0,1.0,2.0,47.0,1.0,30.8,70.3,Estado normal,0.5,0.866,41.0,68.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280613647,SE MIRANDA CORVO,TR 2,C 0388 A,2011-08-29,0.05,,25.0,2.3,1.0,1.0,2.0,231.0,1.0,5.1,29.8,,0.5,0.8713,34.3,71.4,0.006,5.8,0.004,,
280613647,SE MIRANDA CORVO,TR 2,C 0388 A,2012-09-28,0.05,,32.6,4.5,1.0,1.9,5.0,286.4,1.0,3.4,30.9,,0.5,0.8713,38.4,86.7,0.004,5.2,0.004,,
280613647,SE MIRANDA CORVO,TR 2,C 0388 A,2013-10-25,0.05,,22.7,8.0,1.0,4.2,10.1,268.4,1.0,5.9,40.6,,0.5,0.8713,31.3,71.2,0.01,3.2,0.002,,
280613647,SE MIRANDA CORVO,TR 2,C 0388 A,2016-07-28,0.05,Papel normal,7.0,14.0,1.0,2.0,27.0,255.0,1.0,5.8,38.7,Estado normal,0.5,0.8713,35.0,79.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280613647,SE MIRANDA CORVO,TR 2,C 0388 A,2017-08-23,0.05,Papel normal,11.0,19.0,1.0,2.0,34.0,274.0,1.0,3.7,39.9,Estado normal,0.5,0.8713,31.0,59.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280613647,SE MIRANDA CORVO,TR 2,C 0388 A,2018-08-08,0.05,Papel normal,5.0,19.0,1.0,3.0,41.0,203.0,1.0,9.7,46.7,Estado normal,0.5,0.8713,33.0,93.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280613647,SE MIRANDA CORVO,TR 2,C 0388 A,2019-07-09,0.05,Papel normal,11.0,26.0,1.0,4.0,53.0,286.0,1.0,4.8,43.5,Estado normal,0.5,0.8713,35.0,64.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280613647,SE MIRANDA CORVO,TR 2,C 0388 A,2020-06-05,0.05,Papel normal,8.0,28.0,1.0,4.0,58.0,284.0,1.0,4.4,42.5,Estado normal,0.5,0.8713,33.0,75.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280624474,SE MOVEL,MOVEL 03,C 12061,1996-11-28,,,69.0,4.0,58.0,16.0,39.0,65.0,1.5,22.2,72.6,,1.5,0.847,19.2,65.3,0.047,10.4,0.017,,
280624474,SE MOVEL,MOVEL 03,C 12061,1997-02-27,0.05,,85.0,3.0,62.0,16.0,35.0,84.0,1.7,14.0,51.3,,1.5,0.847,20.2,23.2,0.067,24.1,0.015,,
280624474,SE MOVEL,MOVEL 03,C 12061,1998-06-26,0.05,,144.9,10.8,80.4,38.4,31.0,269.9,3.7,11.6,76.8,,2.0,0.85,17.9,62.1,0.103,21.3,0.018,,
280624474,SE MOVEL,MOVEL 03,C 12061,1999-07-09,0.05,,79.0,3.5,42.0,23.0,16.0,146.0,2.63,20.0,72.0,,2.0,0.849,19.0,33.3,0.106,31.4,0.026,,
280624474,SE MOVEL,MOVEL 03,C 12061,2001-08-02,0.05,,103.3,6.8,51.9,15.1,9.7,322.2,4.1,19.7,92.8,,2.5,0.848,16.7,41.1,0.153,27.3,0.024,,
280624474,SE MOVEL,MOVEL 03,C 12061,2002-07-31,,,51.6,2.8,18.7,6.4,3.0,169.7,1.94,11.6,57.0,,,,,,,,,,
280624474,SE MOVEL,MOVEL 03,C 12061,2003-05-08,0.07,,120.9,20.3,53.6,15.4,14.8,398.2,3.12,1.0,64.2,,3.0,0.848,16.1,38.0,0.204,29.4,0.018,,
280624474,SE MOVEL,MOVEL 03,C 12061,2004-05-26,0.1,,136.7,8.6,38.4,12.0,6.9,460.8,3.78,10.4,61.6,,3.0,0.852,14.7,23.1,0.256,30.6,0.023,,
280624474,SE MOVEL,MOVEL 03,C 12061,2005-05-18,,,58.4,6.6,33.2,13.1,12.2,293.7,3.95,17.7,61.8,,3.5,0.8534,14.3,31.8,0.257,52.3,0.027,,
280624474,SE MOVEL,MOVEL 03,C 12061,2006-06-22,0.05,,24.1,6.4,1.0,10.5,1.6,30.4,1.0,14.4,34.4,,0.5,0.8746,28.8,26.3,0.014,22.5,0.004,,
280624474,SE MOVEL,MOVEL 03,C 12061,2006-06-24,,,,,,,,,,,,,0.5,0.8752,32.4,74.1,0.044,4.6,0.003,,
280624474,SE MOVEL,MOVEL 03,C 12061,2006-09-07,,,106.8,30.2,9.1,68.3,10.0,112.4,2.61,22.9,50.7,,,,,33.5,,28.2,,,
280624474,SE MOVEL,MOVEL 03,C 12061,2007-04-20,,,1809.0,332.0,688.0,441.0,39.0,134.7,2.59,23.0,50.0,,,,,,,,,,
280624474,SE MOVEL,MOVEL 03,C 12061,2009-09-02,0.05,,75.2,8.8,3.8,1.0,3.2,82.1,1.36,31.0,65.8,,0.5,0.8716,34.6,87.2,0.014,7.1,0.004,,
280624474,SE MOVEL,MOVEL 03,C 12061,2010-01-26,0.05,,65.0,10.6,6.4,1.0,2.2,57.6,1.41,36.6,79.3,,0.5,0.8717,33.5,66.8,0.008,4.2,0.004,,
280624474,SE MOVEL,MOVEL 03,C 12061,2010-08-10,0.05,,1.0,2.3,6.1,1.0,1.6,13.2,1.0,35.4,72.7,,0.5,0.8717,34.7,91.8,0.007,4.8,0.004,,
280624474,SE MOVEL,MOVEL 03,C 12061,2011-10-07,0.07,,1.0,1.0,1.0,1.0,1.0,5.3,1.0,5.8,13.8,,0.5,0.8687,28.0,76.8,0.005,3.9,0.006,,
280624474,SE MOVEL,MOVEL 03,C 12061,2012-09-14,0.1,,15.9,2.3,7.5,1.0,1.0,134.0,1.85,27.4,62.7,,0.5,0.8687,29.8,67.2,0.01,5.9,0.005,,
280624474,SE MOVEL,MOVEL 03,C 12061,2012-11-21,0.11,,6.7,2.3,7.4,2.1,1.0,99.9,1.73,27.7,60.3,,,,,,,,,,
280624474,SE MOVEL,MOVEL 03,C 12061,2013-11-19,0.09,,8.8,16.4,32.1,4.9,7.7,52.5,2.03,26.4,64.7,,0.5,0.8687,27.7,92.6,0.008,3.0,0.004,,
280624474,SE MOVEL,MOVEL 03,C 12061,2014-12-15,0.09,Papel normal,7.0,4.0,38.0,7.0,1.0,71.0,1.81,26.0,55.1,Estado normal,0.5,0.8687,30.0,46.0,0.02,17.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280624474,SE MOVEL,MOVEL 03,C 12061,2015-12-10,0.09,Papel normal,4.0,3.0,42.0,4.0,1.0,71.0,2.47,26.7,59.6,Estado normal,0.5,0.8688,28.0,58.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280624474,SE MOVEL,MOVEL 03,C 12061,2016-11-21,0.07,Papel normal,2.0,2.0,34.0,3.0,1.0,42.0,1.6,30.4,65.7,Estado normal,0.5,0.8688,28.0,84.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280624474,SE MOVEL,MOVEL 03,C 12061,2017-08-16,0.07,Papel normal,2.0,13.0,25.0,2.0,1.0,33.0,1.25,25.8,54.5,Estado normal,0.5,0.8688,29.0,50.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280624474,SE MOVEL,MOVEL 03,C 12061,2018-10-11,0.07,Papel normal,2.0,11.0,14.0,2.0,1.0,17.0,1.0,32.6,67.4,Estado normal,0.5,0.8688,31.0,59.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280624474,SE MOVEL,MOVEL 03,C 12061,2019-10-23,0.06,Papel normal,2.0,4.0,9.0,2.0,1.0,22.0,1.0,30.6,60.0,Estado normal,0.5,0.8688,29.0,74.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280624474,SE MOVEL,MOVEL 03,C 12061,2020-10-23,0.05,Papel normal,7.8,1.5,6.2,1.0,1.0,19.9,1.0,28.1,57.9,Estado normal,0.5,0.8688,29.0,44.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280624617,SE COMPORTA,TR 1,LEL 48383,2000-01-26,,,183.8,1.0,1.4,1.0,1.0,15.5,1.0,29.0,72.0,,2.5,0.86,22.1,50.7,0.047,10.8,0.014,,
280624617,SE COMPORTA,TR 1,LEL 48383,2000-07-25,0.05,,46.0,3.9,2.1,1.4,4.3,198.0,1.0,24.0,82.0,,0.5,0.846,46.9,69.3,0.002,6.0,0.02,,
280624617,SE COMPORTA,TR 1,LEL 48383,2001-10-03,0.05,,11.0,51.0,1.0,2.7,234.0,162.0,1.13,3.3,80.0,,0.5,0.846,30.9,82.7,0.006,6.7,0.017,,
280624617,SE COMPORTA,TR 1,LEL 48383,2002-08-14,0.05,,8.0,16.8,1.1,1.6,107.3,66.4,1.0,16.5,70.6,,1.0,0.846,27.3,71.8,0.008,5.2,0.019,,
280624617,SE COMPORTA,TR 1,LEL 48383,2003-05-21,0.05,,34.8,14.1,1.0,2.7,214.2,109.8,1.0,1.0,69.8,,1.0,0.847,24.9,72.9,0.013,6.8,0.014,,
280624617,SE COMPORTA,TR 1,LEL 48383,2003-12-03,,,52.1,15.9,1.0,2.4,156.8,152.6,1.0,10.4,75.1,,,,,,,,,,
280624617,SE COMPORTA,TR 1,LEL 48383,2004-07-07,0.05,,108.8,10.9,1.0,2.0,109.4,194.0,1.15,5.2,72.5,,1.0,0.85,22.4,64.6,0.038,12.2,0.018,,
280624617,SE COMPORTA,TR 1,LEL 48383,2005-05-27,0.05,,92.3,5.0,1.0,1.9,70.3,188.2,1.51,8.6,70.3,,1.5,0.8513,20.1,61.9,0.076,13.9,0.024,,
280624617,SE COMPORTA,TR 1,LEL 48383,2006-05-11,0.05,,71.3,4.8,1.0,2.4,39.4,166.1,1.88,20.0,73.9,,1.5,0.8516,19.4,92.0,0.065,9.3,0.024,,
280624617,SE COMPORTA,TR 1,LEL 48383,2010-02-26,0.05,,53.9,3.9,1.0,1.2,9.1,145.6,2.17,25.5,72.0,,1.5,0.8516,16.8,89.9,0.097,5.3,0.028,,
280624617,SE COMPORTA,TR 1,LEL 48383,2011-02-18,0.05,,63.6,3.9,1.0,1.4,6.3,174.9,2.34,26.2,76.1,,2.0,0.8483,17.6,99.9,0.12,8.0,0.027,,
280624617,SE COMPORTA,TR 1,LEL 48383,2012-07-26,0.05,,117.1,5.4,1.0,3.0,5.5,257.1,2.88,20.1,65.7,,2.0,0.8483,16.7,90.6,0.122,6.4,0.032,,
280624617,SE COMPORTA,TR 1,LEL 48383,2012-11-19,,,82.6,6.2,1.0,4.7,6.4,224.4,2.83,20.4,62.4,,,,,68.1,,3.2,,,
280624617,SE COMPORTA,TR 1,LEL 48383,2013-06-05,0.05,,60.7,5.9,1.0,4.8,6.4,184.0,2.49,24.6,67.4,,2.0,0.8484,17.3,74.6,0.157,3.0,0.027,,
280624617,SE COMPORTA,TR 1,LEL 48383,2014-07-31,0.05,,73.5,4.4,1.0,4.3,7.0,238.8,2.98,21.6,69.0,,2.0,0.8484,16.8,68.7,0.166,7.3,0.028,,
280624617,SE COMPORTA,TR 1,LEL 48383,2015-10-30,0.05,Papel normal,65.0,5.0,1.0,1.0,4.0,260.0,3.33,25.6,72.0,Estado normal,2.0,0.8484,15.0,83.0,0.19,4.0,0.028,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280624617,SE COMPORTA,TR 1,LEL 48383,2016-03-09,0.05,Papel normal,,,,,,,,,,,2.0,0.8485,13.0,76.0,0.17,13.0,0.028,Valor de tensão interfacial não conforme,Este transformador está referenciado para regeneração do óleo.
280624617,SE COMPORTA,TR 1,LEL 48383,2016-04-08,0.05,Papel normal,2.0,3.0,1.0,8.0,5.0,16.0,1.0,13.6,42.3,Estado normal,1.5,0.8484,40.0,90.0,0.02,6.0,0.005,Conforme.,
280624617,SE COMPORTA,TR 1,LEL 48383,2016-06-29,,,,,,,,,,,,,,0.8484,36.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280624617,SE COMPORTA,TR 1,LEL 48383,2017-01-23,0.05,Papel normal,3.0,4.0,1.0,3.0,3.0,94.0,1.47,29.8,69.2,Estado normal,1.5,0.8484,32.0,71.0,0.02,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280624617,SE COMPORTA,TR 1,LEL 48383,2018-02-28,0.05,Papel normal,6.0,3.0,1.0,2.0,3.0,109.0,1.73,29.1,67.5,Estado normal,1.5,0.8484,30.0,94.0,0.02,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280624617,SE COMPORTA,TR 1,LEL 48383,2019-02-22,0.05,Papel normal,4.0,7.0,1.0,4.0,2.0,96.0,1.87,29.7,67.4,Estado normal,1.5,0.8484,30.0,100.0,0.02,2.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280624617,SE COMPORTA,TR 1,LEL 48383,2020-02-07,0.05,Papel normal,4.0,4.0,1.0,11.0,2.0,116.0,2.03,32.7,69.3,Estado normal,1.5,0.8484,30.0,94.0,0.02,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280624666,SE FARO,TR 2,C 0384 A,2010-05-06,0.05,,14.0,1.0,1.0,1.0,1.0,45.0,1.0,22.6,59.6,,0.5,0.875,39.2,89.9,0.003,3.0,0.003,,
280624666,SE FARO,TR 2,C 0384 A,2011-02-23,0.05,,26.5,3.4,1.0,1.0,1.6,379.0,1.0,10.9,48.6,,0.5,0.8714,33.8,71.5,0.008,4.0,0.003,,
280624666,SE FARO,TR 2,C 0384 A,2012-10-04,0.05,,23.6,16.9,1.0,2.8,11.7,454.7,1.0,2.7,38.8,,0.5,0.8714,34.1,66.2,0.009,4.6,0.003,,
280624666,SE FARO,TR 2,C 0384 A,2013-10-16,0.05,,16.9,31.8,1.0,3.9,42.1,411.3,1.16,3.3,44.2,,0.5,0.8714,33.3,91.5,0.001,4.5,0.003,,
280624666,SE FARO,TR 2,C 0384 A,2014-11-11,0.05,Papel normal,16.0,33.0,1.0,6.0,77.0,383.0,1.31,3.5,44.4,Estado normal,0.5,0.8714,32.0,97.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280624666,SE FARO,TR 2,C 0384 A,2015-10-28,0.05,Papel normal,18.0,62.0,1.0,4.0,123.0,365.0,1.65,4.5,49.7,Defeito térmico de baixa temperatura,1.0,0.8715,34.0,93.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280624666,SE FARO,TR 2,C 0384 A,2016-08-24,0.05,Papel normal,10.0,46.0,1.0,4.0,94.0,222.0,1.07,2.6,32.4,Estado normal,0.5,0.8714,34.0,90.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280624666,SE FARO,TR 2,C 0384 A,2017-09-19,0.05,Papel normal,14.0,69.0,1.0,8.0,134.0,264.0,1.27,4.4,45.5,Defeito térmico de baixa temperatura,0.5,0.8714,35.0,61.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280624666,SE FARO,TR 2,C 0384 A,2018-03-12,,,27.0,81.0,1.0,7.0,174.0,299.0,1.17,4.4,51.4,Defeito térmico de baixa temperatura,,,,59.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280624666,SE FARO,TR 2,C 0384 A,2018-10-09,0.05,Papel normal,16.0,103.0,1.0,11.0,197.0,321.0,1.5,4.2,52.8,Defeito térmico de baixa temperatura,0.5,0.8715,34.0,72.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280624666,SE FARO,TR 2,C 0384 A,2019-02-19,,,19.0,94.0,1.0,7.0,197.0,302.0,1.38,2.5,50.3,Defeito térmico de baixa temperatura,,,,92.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280624666,SE FARO,TR 2,C 0384 A,2019-10-15,0.05,Papel normal,19.0,106.0,1.0,9.0,224.0,320.0,1.5,2.3,50.8,Defeito térmico de baixa temperatura,0.5,0.8715,35.0,99.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280624666,SE FARO,TR 2,C 0384 A,2020-09-14,0.05,Papel normal,18.0,101.0,1.0,8.0,241.0,277.0,1.53,3.5,54.5,Defeito térmico de baixa temperatura,0.5,0.8715,33.0,82.0,0.02,3.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280624667,SE FARO,TR 1,C 0385 A,2010-05-06,0.05,,5.1,1.0,1.0,1.0,1.0,9.7,1.0,28.2,70.6,,0.5,0.8751,38.6,86.7,0.003,3.2,0.003,,
280624667,SE FARO,TR 1,C 0385 A,2011-02-23,0.05,,38.1,15.2,1.0,5.3,17.6,324.3,1.0,7.6,52.9,,0.5,0.8715,43.3,93.3,0.005,3.9,0.004,,
280624667,SE FARO,TR 1,C 0385 A,2012-10-04,0.05,,17.6,36.3,1.0,6.2,63.7,280.9,1.0,2.9,41.2,,0.5,0.8716,33.8,83.4,0.006,4.9,0.004,,
280624667,SE FARO,TR 1,C 0385 A,2013-10-16,0.05,,15.4,57.8,1.0,7.6,114.0,256.9,1.14,4.2,49.8,,0.5,0.8716,33.7,61.4,0.001,3.9,0.003,,
280624667,SE FARO,TR 1,C 0385 A,2014-11-11,0.05,Papel normal,14.0,50.0,2.0,9.0,151.0,240.0,1.21,3.5,45.6,Defeito térmico de baixa temperatura,0.5,0.8716,31.0,92.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280624667,SE FARO,TR 1,C 0385 A,2015-10-28,0.05,Papel normal,18.0,97.0,1.0,7.0,215.0,244.0,1.63,3.4,50.9,Defeito térmico de baixa temperatura,0.5,0.8716,34.0,87.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280624667,SE FARO,TR 1,C 0385 A,2016-08-24,0.05,Papel normal,16.0,109.0,1.0,9.0,232.0,233.0,1.61,5.0,53.1,Defeito térmico de baixa temperatura,0.5,0.8716,33.0,86.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280624667,SE FARO,TR 1,C 0385 A,2017-01-24,,,18.0,117.0,1.0,9.0,244.0,253.0,1.34,6.6,63.8,Defeito térmico de baixa temperatura,,,,78.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280624667,SE FARO,TR 1,C 0385 A,2017-09-19,0.05,Papel normal,13.0,99.0,1.0,11.0,200.0,178.0,1.24,4.7,47.7,Defeito térmico de baixa temperatura,0.5,0.8716,35.0,71.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280624667,SE FARO,TR 1,C 0385 A,2018-10-09,0.05,Papel normal,15.0,136.0,1.0,15.0,267.0,214.0,1.49,4.6,53.7,Defeito térmico de baixa temperatura,0.5,0.8716,34.0,54.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280624667,SE FARO,TR 1,C 0385 A,2019-10-15,0.05,Papel normal,20.0,141.0,1.0,11.0,289.0,215.0,1.48,2.0,51.3,Defeito térmico de baixa temperatura,0.5,0.8716,34.0,85.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280624667,SE FARO,TR 1,C 0385 A,2020-09-14,0.05,Papel normal,17.0,132.0,1.0,11.0,305.0,179.0,1.55,3.6,52.7,Defeito térmico de baixa temperatura,0.5,0.8716,32.0,87.0,0.02,3.0,0.006,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280625037,SE MAFRA,TR 1,13064 C,2000-04-19,0.3,,5.5,2.8,24.0,4.0,1.0,107.0,1.78,19.0,54.0,,2.5,0.859,19.8,79.3,0.046,16.8,0.018,,
280625037,SE MAFRA,TR 1,13064 C,2002-02-27,0.33,,1.9,1.7,25.5,5.1,1.0,45.4,1.76,31.4,88.8,,2.5,0.859,24.3,72.9,0.032,14.9,0.02,,
280625037,SE MAFRA,TR 1,13064 C,2003-02-14,,,8.6,3.3,37.2,5.8,1.0,67.4,1.57,23.1,59.8,,2.5,0.858,22.5,48.9,0.024,17.7,0.019,,
280625037,SE MAFRA,TR 1,13064 C,2004-02-10,0.36,,14.3,4.2,67.5,10.6,1.9,94.7,2.25,27.0,66.6,,2.5,0.862,21.2,44.9,0.046,18.3,0.021,,
280625037,SE MAFRA,TR 1,13064 C,2005-01-28,0.7,,9.0,5.4,108.8,15.1,1.7,101.4,2.42,26.0,70.9,,2.5,0.863,22.2,58.7,0.056,24.0,0.025,,
280625037,SE MAFRA,TR 1,13064 C,2006-11-10,0.76,,13.9,5.1,56.2,15.6,1.9,112.2,2.42,27.2,65.1,,2.5,0.863,15.4,36.0,0.047,25.0,0.031,,
280625037,SE MAFRA,TR 1,13064 C,2007-03-23,0.82,,11.0,4.4,55.7,15.1,2.0,100.9,2.2,22.8,60.4,,2.5,0.8632,21.4,35.9,0.047,29.0,0.029,,
280625037,SE MAFRA,TR 1,13064 C,2008-04-01,0.87,,6.8,3.2,45.7,10.9,1.4,89.4,2.23,28.8,66.7,,2.5,0.8632,20.8,37.2,0.044,23.2,0.032,,
280625037,SE MAFRA,TR 1,13064 C,2009-10-08,0.98,,19.5,26.6,73.3,222.4,24.4,88.6,2.54,28.7,66.4,,2.5,0.8632,20.1,35.4,0.053,25.3,0.032,,
280625037,SE MAFRA,TR 1,13064 C,2010-10-08,0.89,,8.1,17.4,81.0,178.1,24.6,82.6,2.47,26.4,69.1,,2.5,0.8632,19.6,43.8,0.056,17.8,0.034,,
280625037,SE MAFRA,TR 1,13064 C,2011-03-31,1.08,,15.4,58.8,77.6,337.7,36.6,83.8,2.43,29.0,64.6,,2.5,0.8599,20.1,67.3,0.059,22.9,0.028,,
280625037,SE MAFRA,TR 1,13064 C,2011-05-18,,,14.7,32.8,70.9,262.3,29.8,77.5,2.17,26.4,63.1,,,,,43.1,,20.1,,,
280625037,SE MAFRA,TR 1,13064 C,2011-10-13,,,10.1,11.1,80.0,188.1,29.6,105.6,2.33,19.7,61.1,,,,,33.0,,24.0,,,
280625037,SE MAFRA,TR 1,13064 C,2012-10-30,1.0,,10.7,8.5,78.8,88.3,14.8,71.2,1.91,25.2,58.1,,3.0,0.8599,19.7,43.1,0.083,22.3,0.034,,
280625037,SE MAFRA,TR 1,13064 C,2013-11-05,0.91,,4.9,5.4,45.7,47.4,9.0,56.2,1.36,26.7,67.4,,3.0,0.8599,21.4,50.9,0.083,17.1,0.027,,
280625037,SE MAFRA,TR 1,13064 C,2014-11-05,0.84,Sintomas de degradação ligeira do papel isolante.,2.0,3.0,34.0,27.0,6.0,49.0,1.23,25.3,60.3,Estado normal,3.0,0.86,18.0,49.0,0.06,13.0,0.025,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280625037,SE MAFRA,TR 1,13064 C,2015-09-01,0.9,Sintomas de degradação ligeira do papel isolante.,7.0,9.0,29.0,54.0,8.0,65.0,1.64,27.4,63.7,Estado normal,3.0,0.8599,19.0,60.0,0.06,22.0,0.031,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida
280625037,SE MAFRA,TR 1,13064 C,2016-09-13,0.82,Sintomas de degradação ligeira do papel isolante.,5.0,2.0,26.0,22.0,5.0,57.0,1.25,28.1,66.9,Estado normal,3.0,0.8599,20.0,30.0,0.06,17.0,0.033,Conforme.,Nova colheita com periodicidade pré-estabelecida
280625037,SE MAFRA,TR 1,13064 C,2017-10-24,0.94,Sintomas de degradação ligeira do papel isolante.,4.0,7.0,16.0,9.0,2.0,48.0,1.0,23.1,53.2,Estado normal,3.0,0.86,20.0,75.0,0.08,16.0,0.027,Conforme.,Nova colheita com periodicidade pré-estabelecida
280625037,SE MAFRA,TR 1,13064 C,2018-01-17,0.84,Sintomas de degradação ligeira do papel isolante.,4.0,3.0,25.0,10.0,2.0,44.0,1.07,29.3,68.9,Estado normal,2.5,0.86,20.0,93.0,0.09,3.0,0.035,Conforme.,Nova colheita com periodicidade pré-estabelecida
280625037,SE MAFRA,TR 1,13064 C,2019-01-25,0.76,Sintomas de degradação ligeira do papel isolante.,5.0,9.0,23.0,16.0,2.0,36.0,1.03,27.9,64.0,Estado normal,3.0,0.86,20.0,75.0,0.07,10.0,0.031,Conforme.,Nova colheita com periodicidade pré-estabelecida
280625037,SE MAFRA,TR 1,13064 C,2020-01-13,0.76,Sintomas de degradação ligeira do papel isolante.,4.0,5.0,22.0,14.0,2.0,34.0,1.0,30.0,64.2,Estado normal,3.0,0.86,20.0,89.0,0.08,9.0,0.029,Conforme.,Nova colheita com periodicidade pré-estabelecida
280626168,SE BRINCHES,TR 2,C 0490 A,2011-04-14,0.05,,21.2,3.9,1.0,1.0,2.2,248.9,1.0,13.7,62.5,,0.5,0.8718,35.8,87.2,0.012,3.4,0.001,,
280626168,SE BRINCHES,TR 2,C 0490 A,2012-09-05,0.05,,47.7,7.3,1.0,1.0,5.3,446.1,1.0,3.8,44.8,,0.5,0.8718,33.7,83.9,0.004,3.7,0.002,,
280626168,SE BRINCHES,TR 2,C 0490 A,2013-09-10,0.05,,37.0,10.7,1.0,2.0,7.5,609.4,1.06,3.2,50.8,,0.5,0.8718,33.6,54.0,0.002,6.1,0.003,,
280626168,SE BRINCHES,TR 2,C 0490 A,2014-12-18,0.05,Papel normal,31.0,14.0,1.0,4.0,8.0,521.0,1.0,8.7,63.6,Estado normal,0.5,0.8719,34.0,72.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280626168,SE BRINCHES,TR 2,C 0490 A,2015-10-30,0.05,Papel normal,30.0,14.0,1.0,1.0,9.0,702.0,1.44,5.2,64.8,Estado normal,0.5,0.8718,30.0,83.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280626168,SE BRINCHES,TR 2,C 0490 A,2016-08-23,0.05,Papel normal,19.0,14.0,1.0,1.0,9.0,589.0,1.61,5.6,54.8,Estado normal,0.5,0.8718,34.0,72.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280626168,SE BRINCHES,TR 2,C 0490 A,2017-09-22,0.05,Papel normal,18.0,14.0,1.0,1.0,7.0,462.0,1.18,3.4,47.3,Estado normal,0.5,0.8719,33.0,87.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280626168,SE BRINCHES,TR 2,C 0490 A,2018-10-09,0.05,Papel normal,19.0,30.0,1.0,2.0,12.0,627.0,1.6,5.0,61.7,Estado normal,0.5,0.8719,34.0,79.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280626168,SE BRINCHES,TR 2,C 0490 A,2019-10-14,0.05,Papel normal,28.0,17.0,1.0,5.0,12.0,644.0,1.61,3.2,60.4,Estado normal,0.5,0.8719,34.0,56.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280626168,SE BRINCHES,TR 2,C 0490 A,2020-09-03,0.05,Papel normal,23.0,20.0,1.0,1.0,13.0,513.0,1.74,5.2,57.2,Estado normal,0.5,0.8719,32.0,61.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280626357,SE LAMEGO,TR 1,LEL 108502,2011-07-06,0.05,,3.1,2.2,1.0,1.0,1.0,117.3,1.01,29.9,64.4,,0.5,0.8708,42.2,64.3,0.01,16.5,0.001,,
280626357,SE LAMEGO,TR 1,LEL 108502,2012-03-01,0.05,,6.8,2.1,1.0,1.0,1.0,99.0,1.16,34.5,73.3,,0.5,0.8709,41.6,77.3,0.011,5.0,0.001,,
280626357,SE LAMEGO,TR 1,LEL 108502,2013-02-28,0.05,,1.9,2.3,1.0,1.0,1.0,62.7,1.07,29.8,61.7,,0.5,0.8708,43.9,80.9,0.003,2.4,0.001,,
280626357,SE LAMEGO,TR 1,LEL 108502,2014-04-22,0.05,,1.0,2.3,1.0,1.2,1.0,65.9,1.25,27.2,62.9,,0.5,0.8708,43.9,76.3,0.003,4.7,0.001,,
280626357,SE LAMEGO,TR 1,LEL 108502,2016-02-15,0.05,Papel normal,1.0,2.0,1.0,1.0,1.0,68.0,1.4,30.0,69.9,Estado normal,0.5,0.8708,36.0,77.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280626357,SE LAMEGO,TR 1,LEL 108502,2017-01-31,0.05,Papel normal,1.0,3.0,1.0,1.0,1.0,75.0,1.27,30.6,69.4,Estado normal,0.5,0.8708,42.0,86.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280626357,SE LAMEGO,TR 1,LEL 108502,2018-06-05,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,40.0,1.0,28.9,67.0,Estado normal,0.5,0.8708,43.0,99.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280626357,SE LAMEGO,TR 1,LEL 108502,2019-02-27,0.05,Papel normal,2.0,7.0,1.0,1.0,1.0,73.0,1.26,28.9,67.6,Estado normal,0.5,0.8708,43.0,97.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280626357,SE LAMEGO,TR 1,LEL 108502,2020-05-06,0.05,Papel normal,1.0,2.0,1.0,1.0,1.0,60.0,1.19,28.1,59.0,Estado normal,0.5,0.8708,44.0,70.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280626376,SE MOVEL,MOVEL 12,LEL 11702,1996-07-30,,,7.0,19.0,4.0,10.0,7.0,511.0,6.9,11.9,60.9,,,,,,,26.6,,,
280626376,SE MOVEL,MOVEL 12,LEL 11702,1997-05-26,6.51,,4.0,4.0,2.0,6.0,4.0,282.0,3.5,18.6,63.2,,5.0,0.86,20.4,51.3,0.117,23.7,0.037,,
280626376,SE MOVEL,MOVEL 12,LEL 11702,1999-08-25,11.21,,2.7,3.5,7.7,5.5,3.8,141.0,2.44,32.0,80.0,,5.5,0.861,19.2,63.7,0.167,22.0,0.037,,
280626376,SE MOVEL,MOVEL 12,LEL 11702,2000-08-09,10.61,,3.2,1.7,3.1,3.4,1.7,88.0,1.14,22.0,63.0,,,,,,,28.3,,,
280626376,SE MOVEL,MOVEL 12,LEL 11702,2002-01-24,9.73,,1.0,1.8,4.4,3.3,1.5,91.9,1.4,36.7,99.9,,5.5,0.861,17.4,48.0,0.128,21.3,0.037,,
280626376,SE MOVEL,MOVEL 12,LEL 11702,2003-08-14,7.83,,3.7,2.0,4.9,3.4,1.4,137.8,1.29,25.1,59.9,,5.5,0.864,17.7,81.1,0.158,25.8,0.05,,
280626376,SE MOVEL,MOVEL 12,LEL 11702,2004-01-08,11.12,,15.4,2.6,10.8,5.7,5.5,102.4,1.46,31.8,84.9,,5.5,0.865,17.7,66.8,0.136,27.7,0.042,,
280626376,SE MOVEL,MOVEL 12,LEL 11702,2005-04-22,9.78,,8.0,2.6,6.3,5.1,2.2,164.3,1.91,26.8,65.0,,5.5,0.8644,17.6,42.3,0.177,27.9,0.05,,
280626376,SE MOVEL,MOVEL 12,LEL 11702,2008-07-03,9.62,,39.6,14.0,48.7,36.4,4.4,112.8,1.57,30.9,69.9,,5.0,0.8647,17.6,47.2,0.148,16.3,0.049,,
280626376,SE MOVEL,MOVEL 12,LEL 11702,2014-07-03,7.54,,1.4,2.2,3.0,4.5,1.6,16.3,1.0,30.9,68.4,,5.0,0.861,18.0,70.1,0.149,21.1,0.037,,
280626376,SE MOVEL,MOVEL 12,LEL 11702,2015-10-30,8.06,Sintomas de degradação avançada do papel.,2.0,1.0,2.0,2.0,1.0,13.0,1.0,32.7,71.0,Estado normal,4.5,0.861,18.0,65.0,0.19,11.0,0.037,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280626377,SE MOVEL,MOVEL 13,LEL 11703,2002-03-27,13.13,,2.3,10.1,15.6,14.2,38.6,287.1,6.27,18.7,56.0,,5.5,0.858,19.8,76.3,0.129,22.0,0.036,,
280626377,SE MOVEL,MOVEL 13,LEL 11703,2003-03-19,25.13,,8.0,10.0,5.2,12.6,25.0,443.8,5.84,11.6,60.4,,6.0,0.857,18.6,66.9,0.176,17.2,0.05,,
280626377,SE MOVEL,MOVEL 13,LEL 11703,2008-07-03,21.18,,11.4,3.0,13.1,18.7,8.4,139.0,4.24,30.0,70.0,,5.5,0.8646,18.0,53.6,0.16,13.8,0.054,,
280626377,SE MOVEL,MOVEL 13,LEL 11703,2014-07-17,17.44,,6.5,4.1,2.6,4.8,3.0,80.2,1.72,25.0,65.2,,5.0,0.8612,18.0,71.2,0.17,17.2,0.035,,
280627228,SE OLHO BOI,RESERVA-aparcado,50910005,2011-10-25,0.31,,8.9,7.1,1.0,7.6,4.7,74.3,1.1,27.5,69.9,,2.5,0.8496,17.7,76.0,0.154,13.0,0.024,,
280627229,SE OLHO BOI,RESERVA,LEL 16219,2011-12-21,0.54,,,,,,,,,,,,3.5,0.86,19.7,57.4,0.053,4.6,0.034,,
280627230,SE OLHO BOI,RESERVA-aparcado,LEL 13319,1997-09-16,7.55,,2.0,2.0,1.0,2.0,2.0,140.0,3.5,23.7,57.6,,4.5,0.857,20.1,36.2,0.104,31.5,0.03,,
280627230,SE OLHO BOI,RESERVA-aparcado,LEL 13319,1999-05-20,7.84,,2.2,1.8,1.0,1.6,1.6,84.0,2.38,30.0,75.0,,4.5,0.858,18.8,87.3,0.124,7.9,0.072,,
280627230,SE OLHO BOI,RESERVA-aparcado,LEL 13319,2000-07-05,9.02,,6.0,5.8,5.1,5.0,5.7,69.0,1.34,33.0,88.0,,,,,86.7,,8.5,,,
280627230,SE OLHO BOI,RESERVA-aparcado,LEL 13319,2001-06-01,7.02,,3.8,1.1,1.0,1.0,1.0,14.0,1.0,26.0,65.0,,4.5,0.857,20.6,85.9,0.106,11.7,0.026,,
280627230,SE OLHO BOI,RESERVA-aparcado,LEL 13319,2002-07-04,,,1.0,1.0,1.0,1.0,1.0,28.1,1.0,25.4,69.9,,,,,,,,,,
280627230,SE OLHO BOI,RESERVA-aparcado,LEL 13319,2003-05-07,6.95,,1.0,1.4,1.0,1.0,1.0,27.7,1.0,29.0,68.0,,4.5,0.856,19.0,44.1,0.111,7.2,0.029,,
280627230,SE OLHO BOI,RESERVA-aparcado,LEL 13319,2006-05-04,7.47,,4.8,1.6,1.0,1.0,1.0,95.8,1.36,31.6,75.1,,4.5,0.8618,20.8,84.4,0.164,15.8,0.034,,
280627230,SE OLHO BOI,RESERVA-aparcado,LEL 13319,2008-07-23,7.0,,1.0,1.4,1.0,11.4,8.0,30.4,1.0,31.1,65.4,,4.0,0.8616,18.7,46.4,0.11,13.0,0.064,,
280627230,SE OLHO BOI,RESERVA-aparcado,LEL 13319,2011-10-25,5.27,,2.8,1.1,1.0,1.0,1.0,38.3,1.0,27.2,68.4,,4.0,0.8583,18.4,91.7,0.103,13.9,0.032,,
280627230,SE OLHO BOI,RESERVA-aparcado,LEL 13319,2019-10-31,4.1,Sintomas de degradação avançada do papel.,2.0,3.0,1.0,1.0,1.0,25.0,1.0,32.6,66.7,Estado normal,4.0,0.8583,18.0,79.0,0.1,10.0,0.029,Valor tensão interfacial e cor não adequados. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280627359,SE OLHO BOI,RESERVA-aparcado,5091006,2011-10-25,0.05,,6.9,1.2,1.0,6.6,1.0,81.7,1.0,30.9,71.9,,2.5,0.8657,19.0,78.6,0.028,5.9,0.016,,
280642438,SE ATOUGUIA,TR 1,LEL 109602,2011-04-06,0.05,,2.7,1.1,1.0,1.0,1.0,44.6,1.0,32.2,75.1,,0.5,0.8727,41.1,71.7,0.009,4.9,0.006,,
280642438,SE ATOUGUIA,TR 1,LEL 109602,2012-04-20,0.05,,1.0,1.5,1.0,1.0,1.0,61.4,1.0,28.4,71.6,,0.5,0.8727,41.1,64.4,0.01,5.4,0.009,,
280642438,SE ATOUGUIA,TR 1,LEL 109602,2013-06-20,0.05,,1.3,1.7,1.0,1.0,1.0,62.1,1.0,29.2,62.3,,0.5,0.8728,39.9,71.1,0.006,8.1,0.008,,
280642438,SE ATOUGUIA,TR 1,LEL 109602,2014-09-01,0.05,,2.0,3.0,1.0,1.0,1.0,78.4,1.0,30.8,67.2,,0.5,0.8727,34.3,88.4,0.003,3.8,0.009,,
280642438,SE ATOUGUIA,TR 1,LEL 109602,2016-08-03,0.05,Papel normal,1.0,2.0,1.0,1.0,1.0,61.0,1.11,30.1,66.1,Estado normal,0.5,0.8728,44.0,61.0,0.02,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280642438,SE ATOUGUIA,TR 1,LEL 109602,2017-09-06,0.05,Papel normal,3.0,2.0,1.0,1.0,1.0,77.0,1.17,31.7,68.4,Estado normal,0.5,0.8728,43.0,71.0,0.02,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280642438,SE ATOUGUIA,TR 1,LEL 109602,2018-09-25,0.05,Papel normal,2.0,11.0,1.0,1.0,1.0,70.0,1.28,31.0,63.9,Estado normal,0.5,0.8728,45.0,74.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280642438,SE ATOUGUIA,TR 1,LEL 109602,2019-08-07,0.05,Papel normal,4.0,2.0,1.0,1.0,1.0,66.0,1.33,31.7,65.6,Estado normal,0.5,0.8728,44.0,67.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280642438,SE ATOUGUIA,TR 1,LEL 109602,2020-08-19,0.05,Papel normal,3.0,1.0,1.0,1.0,1.0,52.0,1.33,30.8,64.8,Estado normal,0.5,0.8727,41.0,71.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647255,SE TURQUEL,TR 2,LEL 12749,1996-07-09,,,3.0,4.0,2.0,54.0,7.0,134.0,1.6,24.7,66.7,,4.0,0.861,21.1,89.0,0.069,10.5,0.035,,
280647255,SE TURQUEL,TR 2,LEL 12749,1997-03-25,,,5.0,3.0,2.0,51.0,7.0,91.0,1.5,25.6,61.5,,4.0,0.86,20.4,85.0,0.073,4.8,0.03,,
280647255,SE TURQUEL,TR 2,LEL 12749,1998-03-04,1.31,,2.0,4.0,2.0,55.0,8.0,144.0,2.0,30.0,83.0,,4.0,0.86,18.1,87.5,0.074,8.2,0.036,,
280647255,SE TURQUEL,TR 2,LEL 12749,1999-05-18,1.32,,1.6,2.9,1.1,48.0,6.6,52.0,1.18,32.0,80.0,,4.0,0.862,20.6,89.8,0.073,6.2,0.031,,
280647255,SE TURQUEL,TR 2,LEL 12749,2001-05-17,2.41,,4.0,1.8,3.7,22.0,4.3,67.6,1.72,26.3,75.4,,4.5,0.862,19.9,74.5,0.091,7.8,0.035,,
280647255,SE TURQUEL,TR 2,LEL 12749,2002-09-18,2.72,,1.0,1.5,4.7,9.6,1.8,63.5,1.0,21.0,60.3,,4.5,0.859,17.7,57.8,0.095,11.9,0.037,,
280647255,SE TURQUEL,TR 2,LEL 12749,2003-08-25,2.78,,5.6,3.9,7.4,26.4,3.9,147.2,1.51,26.6,65.7,,4.5,0.864,17.4,86.7,0.108,13.3,0.037,,
280647255,SE TURQUEL,TR 2,LEL 12749,2004-06-04,2.41,,4.1,3.3,5.3,26.5,3.8,80.9,1.14,26.4,62.0,,4.5,0.865,17.7,87.0,0.104,16.3,0.039,,
280647255,SE TURQUEL,TR 2,LEL 12749,2005-03-10,2.83,,6.8,4.3,10.7,41.4,6.5,82.0,1.77,33.1,73.0,,4.5,0.865,17.8,75.4,0.168,8.9,0.04,,
280647255,SE TURQUEL,TR 2,LEL 12749,2006-03-22,2.71,,7.4,3.6,6.0,37.2,6.0,98.2,1.79,28.3,73.0,,4.5,0.8651,17.2,68.8,0.149,15.9,0.042,,
280647255,SE TURQUEL,TR 2,LEL 12749,2007-06-04,2.7,,4.0,3.3,4.8,39.1,6.2,106.5,1.84,27.1,62.0,,4.5,0.8651,16.9,85.6,0.109,10.8,0.043,,
280647255,SE TURQUEL,TR 2,LEL 12749,2008-05-21,2.27,,1.8,2.6,2.8,24.3,4.4,73.0,1.54,30.3,69.2,,4.5,0.8654,17.0,99.4,0.103,14.4,0.044,,
280647255,SE TURQUEL,TR 2,LEL 12749,2009-05-13,2.15,,1.6,2.5,1.4,18.1,3.6,99.9,1.94,29.4,70.4,,5.0,0.8653,17.2,48.0,0.108,18.0,0.042,,
280647255,SE TURQUEL,TR 2,LEL 12749,2010-01-28,0.36,,2.6,1.4,1.4,1.0,1.0,79.4,1.36,31.0,65.0,,1.0,0.8739,34.9,80.1,0.006,6.6,0.006,,
280647255,SE TURQUEL,TR 2,LEL 12749,2011-04-05,0.48,,5.4,2.9,6.7,10.5,1.9,90.0,2.24,34.0,77.9,,1.0,0.8705,34.1,77.3,0.017,6.7,0.006,,
280647255,SE TURQUEL,TR 2,LEL 12749,2012-04-18,0.43,,7.7,3.3,7.2,20.2,3.3,72.0,1.8,29.2,71.0,,1.0,0.8705,33.5,84.7,0.017,9.0,0.006,,
280647255,SE TURQUEL,TR 2,LEL 12749,2013-06-18,0.58,,5.7,4.4,8.0,43.0,6.4,62.3,1.65,28.4,62.0,,1.0,0.8705,31.1,93.0,0.014,6.1,0.004,,
280647255,SE TURQUEL,TR 2,LEL 12749,2014-09-05,0.52,,3.4,5.2,5.8,54.3,8.4,68.7,1.48,27.9,61.8,,1.0,0.8705,32.1,46.0,0.009,8.2,0.012,,
280647255,SE TURQUEL,TR 2,LEL 12749,2016-07-20,0.55,Sintomas de degradação significativa do papel antes da substituição do óleo.,2.0,3.0,2.0,49.0,11.0,57.0,1.35,27.6,60.0,Estado normal,1.0,0.8705,33.0,85.0,0.02,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647255,SE TURQUEL,TR 2,LEL 12749,2017-08-21,0.58,Sintomas de degradação significativa do papel antes da substituição do óleo.,2.0,3.0,1.0,23.0,7.0,61.0,1.22,27.9,62.2,Estado normal,1.0,0.8705,32.0,93.0,0.02,6.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647255,SE TURQUEL,TR 2,LEL 12749,2018-07-31,0.55,Sintomas de degradação significativa do papel antes da substituição do óleo.,1.0,2.0,2.0,22.0,5.0,48.0,1.0,30.3,71.0,Estado normal,1.0,0.8706,32.0,68.0,0.02,10.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647255,SE TURQUEL,TR 2,LEL 12749,2019-05-17,0.54,Sintomas de degradação significativa do papel antes da substituição do óleo.,3.0,7.0,1.0,26.0,6.0,50.0,1.29,28.1,63.9,Estado normal,1.0,0.8704,33.0,88.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647255,SE TURQUEL,TR 2,LEL 12749,2020-04-27,0.47,Sintomas de degradação significativa do papel antes da substituição do óleo.,5.0,4.0,3.0,43.0,8.0,53.0,1.17,28.3,59.5,Estado normal,1.0,0.8705,32.0,90.0,0.02,5.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647531,SE MOVEL,MOVEL 07,LEL 88739,2003-09-25,0.05,,2.9,2.4,1.0,1.0,1.0,82.6,1.0,28.2,57.9,,0.5,0.884,47.2,74.1,0.032,2.7,0.005,,
280647531,SE MOVEL,MOVEL 07,LEL 88739,2010-09-23,0.05,,16.1,6.0,1.0,1.0,4.3,202.3,2.44,25.0,71.2,,0.5,0.8848,38.2,75.2,0.012,5.8,0.002,,
280647531,SE MOVEL,MOVEL 07,LEL 88739,2011-12-05,0.05,,20.2,6.6,1.0,18.9,6.2,104.2,1.52,20.3,70.1,,0.5,0.8815,33.4,75.3,0.012,4.2,0.002,,
280647531,SE MOVEL,MOVEL 07,LEL 88739,2012-09-19,0.05,,112.5,2.9,1.0,1.0,1.5,202.2,1.92,16.3,58.0,,0.5,0.8814,31.6,54.5,0.024,4.4,0.008,,
280647531,SE MOVEL,MOVEL 07,LEL 88739,2013-03-01,,,32.6,2.8,1.0,1.8,1.8,85.0,1.66,26.7,61.4,,,,,72.4,,1.0,,,
280647531,SE MOVEL,MOVEL 07,LEL 88739,2013-12-26,0.05,,54.5,3.6,1.0,2.7,1.9,107.4,1.23,27.1,64.7,,0.5,0.8815,30.4,84.3,0.023,2.5,0.003,,
280647531,SE MOVEL,MOVEL 07,LEL 88739,2014-12-12,0.05,Papel normal,48.0,3.0,1.0,2.0,1.0,85.0,1.48,27.4,62.7,Estado normal,0.5,0.8815,30.0,67.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647531,SE MOVEL,MOVEL 07,LEL 88739,2015-12-07,0.05,Papel normal,42.0,2.0,1.0,1.0,2.0,91.0,1.4,28.5,67.1,Estado normal,0.5,0.8815,31.0,65.0,0.02,2.0,0.005,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280647531,SE MOVEL,MOVEL 07,LEL 88739,2016-10-21,0.05,Papel normal,23.0,2.0,1.0,1.0,1.0,62.0,1.15,30.0,65.7,Estado normal,0.5,0.8815,30.0,79.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647531,SE MOVEL,MOVEL 07,LEL 88739,2017-11-23,0.05,Papel normal,22.0,2.0,1.0,1.0,1.0,62.0,1.03,28.8,70.2,Estado normal,0.5,0.8815,32.0,83.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647531,SE MOVEL,MOVEL 07,LEL 88739,2018-09-28,0.05,Papel normal,28.0,8.0,1.0,1.0,1.0,154.0,1.91,25.4,57.6,Estado normal,0.5,0.8665,30.0,67.0,0.02,6.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647531,SE MOVEL,MOVEL 07,LEL 88739,2019-09-23,0.05,Papel normal,14.0,5.0,1.0,1.0,1.0,84.0,1.46,29.0,67.3,Estado normal,0.5,0.8815,31.0,71.0,0.02,3.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647636,SE ALVAIAZERE,TR 2,LEL 109752,2011-07-15,0.05,,4.0,1.9,1.0,1.0,1.0,152.9,1.0,27.9,63.3,,0.5,0.8738,37.1,88.0,0.003,4.7,0.003,,
280647636,SE ALVAIAZERE,TR 2,LEL 109752,2012-02-09,0.05,,3.1,2.7,1.0,1.0,1.6,113.9,1.0,27.9,66.8,,0.5,0.8738,38.9,70.2,0.009,6.0,0.006,,
280647636,SE ALVAIAZERE,TR 2,LEL 109752,2013-02-08,0.05,,2.0,3.5,1.0,1.1,2.0,110.3,1.24,26.3,61.7,,0.5,0.8738,39.1,61.7,0.003,3.6,0.009,,
280647636,SE ALVAIAZERE,TR 2,LEL 109752,2014-07-02,0.05,,14.6,4.9,1.0,4.0,3.7,89.6,1.74,8.3,62.6,,1.5,0.874,30.6,73.1,0.016,7.5,0.009,,
280647636,SE ALVAIAZERE,TR 2,LEL 109752,2016-03-31,0.05,Papel normal,9.0,4.0,1.0,1.0,8.0,81.0,1.76,20.6,61.9,Estado normal,1.5,0.874,25.0,90.0,0.02,4.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647636,SE ALVAIAZERE,TR 2,LEL 109752,2017-02-07,0.05,Papel normal,10.0,5.0,1.0,1.0,8.0,97.0,1.81,24.0,68.8,Estado normal,1.5,0.8741,24.0,73.0,0.02,2.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647636,SE ALVAIAZERE,TR 2,LEL 109752,2018-06-06,0.05,Papel normal,10.0,2.0,1.0,1.0,5.0,64.0,1.34,25.2,65.8,Estado normal,1.5,0.8741,25.0,99.0,0.03,7.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647636,SE ALVAIAZERE,TR 2,LEL 109752,2019-03-20,0.05,Papel normal,11.0,7.0,1.0,1.0,6.0,96.0,1.89,23.5,60.4,Estado normal,1.5,0.8742,24.0,84.0,0.02,3.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647636,SE ALVAIAZERE,TR 2,LEL 109752,2020-04-08,0.05,Papel normal,7.0,3.0,1.0,1.0,3.0,85.0,1.71,25.4,58.7,Estado normal,1.5,0.8741,25.0,74.0,0.02,3.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647858,SE VENTEIRA,TR 2,LEL 104913,2011-12-14,0.05,,8.7,5.5,1.3,3.3,1.3,214.6,1.29,26.3,67.9,,0.5,0.8714,38.8,81.5,0.016,4.4,0.004,,
280647858,SE VENTEIRA,TR 2,LEL 104913,2012-09-18,0.05,,13.1,5.2,1.0,1.0,2.7,213.5,1.86,23.1,57.2,,0.5,0.8714,38.9,65.4,0.014,8.7,0.004,,
280647858,SE VENTEIRA,TR 2,LEL 104913,2013-08-16,0.05,,3.8,6.8,1.0,2.9,2.1,199.7,2.79,25.5,62.8,,0.5,0.8714,38.9,84.7,0.001,9.1,0.002,,
280647858,SE VENTEIRA,TR 2,LEL 104913,2014-11-06,0.05,Papel normal,3.0,7.0,1.0,5.0,3.0,234.0,3.43,22.4,63.7,Estado normal,1.0,0.8714,38.0,59.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647858,SE VENTEIRA,TR 2,LEL 104913,2015-10-15,0.05,Papel normal,34.0,9.0,1.0,3.0,5.0,204.0,4.39,7.4,70.6,Estado normal,1.5,0.8714,32.0,55.0,0.02,2.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647858,SE VENTEIRA,TR 2,LEL 104913,2016-10-06,0.05,Papel normal,51.0,19.0,1.0,5.0,14.0,198.0,5.4,8.8,78.5,Estado normal. Subida significativa do hidrogénio,1.0,0.8715,30.0,82.0,0.02,4.0,0.006,Conforme.,"Nova colheita dentro de cerca de 6 meses. Passivação, regeneração ou substituição total do óleo."
280647858,SE VENTEIRA,TR 2,LEL 104913,2017-05-11,,,28.0,14.0,1.0,3.0,11.0,127.0,4.15,17.6,69.2,Estado normal,,,,61.0,,5.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647858,SE VENTEIRA,TR 2,LEL 104913,2017-10-04,0.05,Papel normal,58.0,14.0,1.0,7.0,15.0,216.0,4.78,10.1,65.8,Estado normal,1.0,0.8715,28.0,47.0,0.03,18.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647858,SE VENTEIRA,TR 2,LEL 104913,2018-10-18,0.05,Papel normal,44.0,18.0,1.0,6.0,17.0,212.0,4.95,16.6,65.4,Estado normal,1.0,0.8716,27.0,94.0,0.02,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280647858,SE VENTEIRA,TR 2,LEL 104913,2019-11-12,0.05,Papel normal,51.0,13.0,1.0,1.0,16.0,245.0,6.13,18.7,65.2,Estado normal,0.5,0.8716,26.0,79.0,0.03,6.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280648264,SE TURIZ,TR 2,C 0387 A,2010-07-05,0.05,,48.6,8.3,1.0,2.0,6.9,448.9,1.0,20.1,83.7,,0.5,0.8748,37.0,63.8,0.004,6.3,0.003,,
280648264,SE TURIZ,TR 2,C 0387 A,2011-03-21,0.05,,62.4,19.1,1.0,4.6,17.6,612.7,1.0,3.2,60.0,,0.5,0.8714,35.3,39.5,0.001,22.4,0.002,,
280648264,SE TURIZ,TR 2,C 0387 A,2012-08-29,0.05,,34.6,32.2,1.0,5.6,41.4,542.4,1.0,3.3,57.3,,0.5,0.868,34.1,84.4,0.007,6.8,0.002,,
280648264,SE TURIZ,TR 2,C 0387 A,2013-09-03,0.05,,13.4,43.7,1.0,8.1,70.6,506.1,1.15,5.6,56.6,,0.5,0.8714,34.0,97.6,0.004,4.9,0.005,,
280648264,SE TURIZ,TR 2,C 0387 A,2014-06-17,0.05,,18.8,45.6,1.1,7.9,77.0,436.4,1.0,6.4,59.8,,0.5,0.8714,35.1,79.5,0.001,1.9,0.002,,
280648264,SE TURIZ,TR 1,C 0387 A,2015-04-28,0.05,Papel normal,13.0,54.0,1.0,6.0,91.0,479.0,1.23,5.0,59.5,Estado normal,0.5,0.8714,34.0,84.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280648264,SE TURIZ,TR 1,C 0387 A,2016-08-11,0.05,Papel normal,11.0,62.0,1.0,6.0,110.0,405.0,1.31,6.0,56.0,Defeito térmico de baixa temperatura,0.5,0.8714,34.0,89.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280648264,SE TURIZ,TR 1,C 0387 A,2017-08-22,0.05,Papel normal,15.0,71.0,1.0,5.0,126.0,394.0,1.18,5.7,57.5,Defeito térmico de baixa temperatura,0.5,0.8503,33.0,93.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280648264,SE TURIZ,TR 1,C 0387 A,2018-09-27,0.05,Papel normal,14.0,90.0,1.0,8.0,139.0,400.0,1.4,4.9,59.0,Defeito térmico de baixa temperatura,0.5,0.8714,35.0,36.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280648264,SE TURIZ,TR 1,C 0387 A,2019-06-26,0.05,Papel normal,16.0,84.0,1.0,8.0,154.0,375.0,1.3,5.4,59.1,Defeito térmico de baixa temperatura,0.5,0.8694,32.0,87.0,0.02,6.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280648264,SE TURIZ,TR 1,C 0387 A,2020-06-03,0.05,Papel normal,16.0,93.0,1.0,8.0,169.0,367.0,1.38,4.9,59.2,Defeito térmico de baixa temperatura,0.5,0.8714,35.0,86.0,0.02,8.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280651887,SE MOSCAVIDE,EX TR 3,C-0389A,2011-08-19,0.05,,29.0,7.8,1.0,1.0,3.4,554.7,1.49,2.5,38.1,,0.5,0.871,36.6,69.4,0.013,6.6,0.008,,
280651887,SE MOSCAVIDE,EX TR 3,C-0389A,2012-08-17,0.05,,27.7,20.8,1.0,9.9,13.3,494.1,2.02,6.8,49.0,,0.5,0.871,31.4,75.9,0.012,9.3,0.002,,
280651887,SE MOSCAVIDE,EX TR 3,C-0389A,2013-08-13,0.05,,21.0,29.9,1.0,17.9,22.7,484.7,1.99,3.7,43.7,,0.5,0.871,37.8,54.6,0.004,9.0,0.002,,
280651887,SE MOSCAVIDE,EX TR 3,C-0389A,2014-07-17,0.05,,17.7,30.9,1.0,16.6,24.4,413.7,1.91,3.9,45.8,,0.5,0.871,35.1,74.7,0.008,3.4,0.002,,
280651887,SE MOSCAVIDE,EX TR 3,C-0389A,2015-03-06,0.05,Papel normal,12.0,35.0,1.0,16.0,33.0,445.0,1.57,10.5,52.9,Estado normal,0.5,0.871,36.0,95.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280651887,SE MOSCAVIDE,EX TR 3,C-0389A,2016-02-25,0.05,Papel normal,15.0,33.0,1.0,12.0,31.0,416.0,1.88,5.8,51.1,Estado normal,0.5,0.871,35.0,94.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280651888,SE CASCAIS,TR 1,LEL 107963,2011-05-27,0.05,,3.8,1.2,1.0,1.9,1.0,94.4,1.0,26.4,61.8,,0.5,0.8721,39.0,87.0,0.009,2.5,0.001,,
280651888,SE CASCAIS,TR 1,LEL 107963,2012-09-06,0.05,,10.7,2.0,1.0,1.0,1.0,122.8,1.13,25.9,56.2,,0.5,0.8721,43.8,94.3,0.006,4.1,0.001,,
280651888,SE CASCAIS,TR 1,LEL 107963,2013-09-25,0.05,,6.7,4.4,1.0,2.1,9.1,129.5,1.79,27.6,62.9,,0.5,0.8721,42.5,79.3,0.006,2.8,0.001,,
280651888,SE CASCAIS,TR 1,LEL 107963,2014-11-07,0.05,Papel normal,2.0,3.0,1.0,1.0,1.0,125.0,1.97,26.3,63.1,Estado normal,0.5,0.8721,38.0,84.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280651888,SE CASCAIS,TR 1,LEL 107963,2015-07-23,0.05,Papel normal,1.0,2.0,1.0,1.0,1.0,98.0,2.5,27.6,62.6,Estado normal,0.5,0.8722,45.0,89.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280651888,SE CASCAIS,TR 1,LEL 107963,2016-07-18,0.05,Papel normal,1.0,2.0,1.0,1.0,1.0,88.0,2.31,27.5,60.2,Estado normal,0.5,0.8721,46.0,81.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280651888,SE CASCAIS,TR 1,LEL 107963,2017-09-01,0.05,Papel normal,3.0,3.0,1.0,1.0,1.0,107.0,2.08,29.7,68.2,Estado normal,0.5,0.8722,45.0,74.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280651888,SE CASCAIS,TR 1,LEL 107963,2018-10-18,0.05,Papel normal,3.0,12.0,1.0,1.0,1.0,128.0,2.23,29.3,64.1,Estado normal,0.5,0.8722,43.0,86.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280651888,SE CASCAIS,TR 1,LEL 107963,2019-11-12,0.05,Papel normal,3.0,5.0,1.0,1.0,1.0,116.0,2.12,29.1,62.1,Estado normal,0.5,0.8722,43.0,76.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280651889,SE GLORIA,TR 1,C 11841,2002-03-27,0.05,,1.3,1.9,35.9,16.1,3.5,37.6,1.11,24.6,60.7,,5.5,0.852,19.4,69.1,0.098,14.1,0.028,,
280651889,SE GLORIA,TR 1,C 11841,2003-03-19,,,3.6,3.0,35.3,19.2,3.4,56.3,1.51,27.5,67.4,,5.5,0.852,17.9,68.6,0.102,12.9,0.028,,
280651889,SE GLORIA,TR 1,C 11841,2004-04-01,0.05,,7.0,3.5,19.6,8.7,2.6,116.6,3.25,21.9,72.8,,5.5,0.858,17.3,79.2,0.128,15.9,0.023,,
280651889,SE GLORIA,TR 1,C 11841,2005-06-28,0.06,,56.0,24.2,263.3,74.4,9.2,145.2,2.92,25.9,74.4,,5.5,0.8584,17.3,49.1,0.156,25.9,0.043,,
280651889,SE GLORIA,TR 1,C 11841,2006-12-13,0.08,,57.0,27.7,444.8,227.9,39.6,101.5,3.44,33.4,82.4,,5.0,0.8584,18.4,78.1,0.171,17.4,0.023,,
280651889,SE GLORIA,TR 1,C 11841,2007-03-22,0.1,,37.6,28.4,478.4,249.4,44.9,71.1,3.52,27.4,67.4,,5.5,0.8585,18.7,92.3,0.146,13.5,0.021,,
280651889,SE GLORIA,TR 1,C 11841,2007-09-05,,,37.3,27.6,569.6,281.0,53.6,150.4,3.91,22.9,66.1,,,,,,,30.1,,,
280651889,SE GLORIA,TR 1,C 11841,2008-02-08,0.08,,31.9,21.3,533.6,287.9,54.0,80.8,3.43,26.0,68.9,,5.0,0.8584,17.6,52.0,0.146,15.8,0.049,,
280651889,SE GLORIA,TR 1,C 11841,2009-01-14,0.08,,10.4,10.9,356.9,194.8,44.6,63.9,2.8,32.7,74.4,,5.0,0.8583,17.3,59.8,0.154,15.4,0.032,,
280651889,SE GLORIA,TR 1,C 11841,2010-12-16,0.05,,294.0,12.4,204.9,99.4,26.8,113.4,2.98,30.3,78.4,,5.0,0.8589,18.2,59.7,0.151,15.8,0.036,,
280651889,SE GLORIA,TR 1,C 11841,2011-11-23,0.05,,155.9,19.7,191.6,144.2,46.2,103.2,2.53,25.4,69.7,,5.0,0.8556,18.0,65.4,0.163,17.7,0.039,,
280651889,SE GLORIA,TR 1,C 11841,2012-09-05,0.05,,152.0,19.3,237.8,143.3,36.8,107.8,2.28,23.1,56.6,,5.0,0.8536,17.8,36.6,0.15,19.4,0.047,,
280651889,SE GLORIA,TR 1,C 11841,2012-10-22,0.05,,,,,,,,,,,,5.0,0.8556,17.7,79.0,0.158,18.9,0.035,,
280651889,SE GLORIA,TR 1,C 11841,2012-10-26,0.05,,1.7,1.0,3.4,1.3,1.0,8.1,1.0,4.7,12.4,,2.5,0.8574,36.0,63.0,0.011,10.7,0.002,,
280651889,SE GLORIA,TR 1,C 11841,2012-11-26,0.05,,,,,,,,,,,,,,,,,,,,
