SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280651889,SE GLORIA,TR 1,C 11841,2013-02-01,,,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,1.0,,2.5,0.8574,37.2,39.6,0.008,9.5,0.001,,
280651889,SE GLORIA,TR 1,C 11841,2013-08-09,0.05,,93.9,19.3,130.8,110.6,25.1,92.7,1.52,26.3,60.5,,2.5,0.8573,33.4,55.2,0.009,21.1,0.004,,
280651889,SE GLORIA,TR 1,C 11841,2014-02-26,,,47.2,28.4,121.0,147.1,41.1,45.7,1.6,28.3,63.4,,,,,63.4,,17.2,,,
280651889,SE GLORIA,TR 1,C 11841,2014-10-10,0.05,Papel normal,99.0,13.0,119.0,102.0,24.0,112.0,2.13,27.7,61.6,Descargas parciais associadas a defeito térmico de elevada temperatura.,2.5,0.8573,32.0,63.0,0.02,16.0,0.005,Conforme.,Nova colheita dentro de cerca de 3 meses.
280651889,SE GLORIA,TR 1,C 11841,2015-05-29,,,67.0,12.0,150.0,99.0,25.0,57.0,1.94,25.8,55.4,Defeito térmico de elevada temperatura,,,,46.0,,19.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280651889,SE GLORIA,TR 1,C 11841,2015-08-11,0.05,Papel normal,61.0,13.0,154.0,112.0,22.0,96.0,2.41,26.7,60.2,Defeito térmico de elevada temperatura,2.5,0.8574,32.0,33.0,0.02,23.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses
280651889,SE GLORIA,TR 1,C 11841,2016-08-05,0.05,Papel normal,50.0,14.0,147.0,170.0,34.0,96.0,2.0,26.4,58.7,Defeito térmico de elevada temperatura,2.5,0.8574,31.0,39.0,0.02,32.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses
280651889,SE GLORIA,TR 1,C 11841,2017-02-10,,,43.0,16.0,123.0,161.0,41.0,59.0,1.67,27.6,68.6,Defeito térmico de elevada temperatura,,,,42.0,,11.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280651889,SE GLORIA,TR 1,C 11841,2017-09-05,0.07,Papel normal,67.0,15.0,197.0,217.0,40.0,113.0,1.96,27.5,60.5,Defeito térmico de elevada temperatura,2.5,0.8574,29.0,53.0,0.02,18.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses
280651889,SE GLORIA,TR 1,C 11841,2018-04-24,,,66.0,14.0,109.0,194.0,49.0,56.0,1.49,29.2,66.4,Defeito térmico de elevada temperatura,,,,58.0,,13.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280651889,SE GLORIA,TR 1,C 11841,2018-09-26,0.06,Papel normal,74.0,18.0,104.0,189.0,36.0,113.0,1.89,27.1,57.5,Defeito térmico de elevada temperatura,2.5,0.8574,31.0,61.0,0.02,19.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses.
280651889,SE GLORIA,TR 1,C 11841,2019-06-17,,,145.0,8.0,89.0,135.0,27.0,87.0,1.71,29.0,62.8,Descargas parciais associadas a defeito térmico de elevada temperatura.,,,,41.0,,16.0,,Conforme.,Nova colheita dentro de cerca de 3 meses.
280651889,SE GLORIA,TR 1,C 11841,2019-09-17,0.06,Papel normal,108.0,13.0,113.0,127.0,26.0,122.0,2.01,27.5,63.4,Descargas parciais associadas a defeito térmico de elevada temperatura.,3.0,0.8574,30.0,36.0,0.02,22.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses. Recomenda-se a realização de ensaios eléctricos ao transformador.
280651889,SE GLORIA,TR 1,C 11841,2020-03-13,,,119.0,9.0,100.0,125.0,27.0,77.0,1.69,27.9,60.7,Descargas parciais associadas a defeito térmico de elevada temperatura.,,,,52.0,,15.0,,Conforme.,Nova colheita dentro de cerca de 6 meses. Recomenda-se a realização de ensaios eléctricos ao transformador.
280651889,SE GLORIA,TR 1,C 11841,2020-10-23,0.07,Papel normal,48.7,4.2,70.0,85.0,17.7,107.0,1.95,27.1,61.1,Estado normal,3.0,0.8574,30.0,45.0,0.02,11.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280653134,SE SANTA MARINHA,TR 2,C 0392 A,2011-05-03,0.05,,17.3,2.0,1.0,17.7,3.1,164.4,1.0,13.4,43.0,,0.5,0.8717,35.4,83.7,0.011,3.7,0.003,,
280653134,SE SANTA MARINHA,TR 2,C 0392 A,2012-08-28,0.05,,41.1,10.4,1.0,1.0,4.5,608.3,2.04,4.7,46.9,,0.5,0.8684,31.9,51.3,0.011,10.7,0.001,,
280653134,SE SANTA MARINHA,TR 2,C 0392 A,2013-08-05,0.05,,21.2,24.6,1.0,3.4,23.4,597.9,2.75,3.5,45.2,,0.5,0.8717,32.6,70.4,0.001,6.7,0.003,,
280653134,SE SANTA MARINHA,TR 2,C 0392 A,2014-10-22,0.05,Papel normal,17.0,45.0,1.0,3.0,48.0,487.0,3.17,3.2,46.8,Estado normal,0.5,0.8717,28.0,75.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280653134,SE SANTA MARINHA,TR 2,C 0392 A,2015-07-28,0.05,Papel normal,15.0,46.0,1.0,1.0,60.0,423.0,4.14,3.0,48.4,Estado normal,0.5,0.8718,30.0,56.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280653134,SE SANTA MARINHA,TR 2,C 0392 A,2016-08-02,0.05,Papel normal,13.0,58.0,1.0,4.0,83.0,385.0,4.04,3.7,49.1,Estado normal,0.5,0.8718,33.0,81.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280653134,SE SANTA MARINHA,TR 2,C 0392 A,2018-08-07,0.05,Papel normal,6.0,65.0,1.0,5.0,104.0,251.0,1.5,10.4,61.2,Defeito térmico de baixa temperatura,0.5,0.8718,32.0,72.0,0.02,8.0,0.029,Conforme.,Nova colheita dentro de cerca de 6 meses
280653134,SE SANTA MARINHA,TR 2,C 0392 A,2018-12-06,,,17.0,81.0,1.0,4.0,117.0,355.0,3.74,4.6,56.1,Defeito térmico de baixa temperatura,,,,79.0,,4.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280653134,SE SANTA MARINHA,TR 2,C 0392 A,2019-06-06,0.05,Papel normal,14.0,72.0,1.0,8.0,103.0,301.0,3.48,5.1,53.9,Defeito térmico de baixa temperatura,0.5,0.8718,33.0,56.0,0.02,7.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280653134,SE SANTA MARINHA,TR 2,C 0392 A,2020-08-06,0.05,Papel normal,12.0,80.0,1.0,10.0,124.0,310.0,3.78,5.8,59.9,Defeito térmico de baixa temperatura,0.5,0.8717,31.0,84.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280657974,SE CASTRO MARIM,TR 2,19299 C,1996-11-07,,,1.0,1.0,1.0,1.0,1.0,36.0,1.0,27.1,63.9,,2.0,0.859,25.7,98.4,0.035,9.3,0.017,,
280657974,SE CASTRO MARIM,TR 2,19299 C,1997-06-03,,,2.0,1.0,2.0,2.0,1.0,35.0,1.0,34.0,77.9,,2.0,0.859,23.3,64.8,0.017,10.2,0.016,,
280657974,SE CASTRO MARIM,TR 2,19299 C,2000-03-24,0.05,,1.4,1.0,1.0,1.0,1.0,24.0,1.0,27.0,64.0,,2.0,0.861,24.3,66.7,0.017,8.1,0.016,,
280657974,SE CASTRO MARIM,TR 2,19299 C,2001-07-06,0.05,,2.3,1.3,1.0,1.0,1.0,55.0,1.16,33.0,85.0,,2.0,0.86,23.3,64.8,0.02,13.0,0.022,,
280657974,SE CASTRO MARIM,TR 2,19299 C,2002-07-09,0.05,,1.0,1.1,1.4,1.3,1.0,52.7,1.0,15.4,59.3,,2.5,0.859,25.2,69.6,0.015,13.8,0.026,,
280657974,SE CASTRO MARIM,TR 2,19299 C,2003-05-20,0.05,,2.3,1.0,1.0,1.0,1.0,36.5,1.0,19.4,46.7,,2.5,0.859,22.9,77.9,0.016,12.6,0.02,,
280657974,SE CASTRO MARIM,TR 2,19299 C,2004-04-20,0.05,,3.4,1.2,1.1,1.0,1.0,45.7,1.04,29.3,65.8,,2.5,0.863,21.4,61.7,0.024,11.1,0.023,,
280657974,SE CASTRO MARIM,TR 2,19299 C,2005-08-29,0.09,,10.4,2.7,1.0,2.2,1.0,251.0,3.51,19.9,63.0,,3.0,0.8642,20.0,27.1,0.054,29.6,0.034,,
280657974,SE CASTRO MARIM,TR 2,19299 C,2006-04-21,0.11,,5.9,1.4,1.0,1.0,1.0,45.0,2.05,34.7,76.6,,2.5,0.8642,22.6,67.4,0.047,13.0,0.031,,
280657974,SE CASTRO MARIM,TR 2,19299 C,2012-10-03,0.05,,14.1,4.4,85.2,7.5,5.7,77.8,1.27,26.9,61.8,,0.5,0.8709,37.6,86.2,0.004,6.4,0.004,,
280657974,SE CASTRO MARIM,TR 2,19299 C,2013-10-16,0.05,,19.0,5.3,80.4,8.7,8.1,67.1,1.34,27.3,67.0,,0.5,0.871,35.9,80.1,0.001,4.8,0.002,,
280657974,SE CASTRO MARIM,TR 1,19299 C,2014-11-11,0.05,Papel normal,11.0,3.0,87.0,10.0,7.0,51.0,1.13,24.4,59.6,Estado normal,0.5,0.8709,32.0,70.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280657974,SE CASTRO MARIM,TR 1,19299 C,2015-10-29,0.05,Papel normal,15.0,4.0,82.0,5.0,7.0,62.0,1.27,29.4,69.6,Estado normal,0.5,0.871,29.0,83.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280657974,SE CASTRO MARIM,TR 1,19299 C,2016-08-24,0.05,Papel normal,13.0,4.0,78.0,6.0,6.0,56.0,1.18,26.7,62.7,Estado normal,0.5,0.871,33.0,66.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280657974,SE CASTRO MARIM,TR 1,19299 C,2017-09-21,0.05,Papel normal,15.0,5.0,88.0,9.0,6.0,63.0,1.12,27.2,63.6,Estado normal,0.5,0.871,32.0,78.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280657974,SE CASTRO MARIM,TR 1,19299 C,2018-10-09,0.05,Papel normal,10.0,15.0,93.0,9.0,8.0,65.0,1.2,27.7,63.3,Estado normal,0.5,0.871,32.0,84.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280657974,SE CASTRO MARIM,TR 1,19299 C,2019-02-20,0.05,Papel normal,11.0,7.0,76.0,5.0,5.0,38.0,1.1,28.3,65.9,Estado normal,0.5,0.8727,31.0,90.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280657974,SE CASTRO MARIM,TR 1,19299 C,2020-03-11,0.05,Papel normal,15.0,4.0,67.0,6.0,4.0,33.0,1.0,24.8,53.4,Estado normal,0.5,0.871,32.0,100.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280782752,SE PORTO DE LAGOS,TR 1,LEL 94566,2011-04-18,0.05,,13.1,6.4,1.0,1.0,1.0,543.9,1.0,8.2,64.4,,0.5,0.8673,40.8,70.6,0.014,4.0,0.003,,
280782752,SE PORTO DE LAGOS,TR 1,LEL 94566,2011-06-01,0.05,,3.9,2.6,1.0,1.0,1.0,143.4,1.0,16.0,41.4,,0.5,0.8694,29.3,89.8,0.012,4.2,0.001,,
280782752,SE PORTO DE LAGOS,TR 1,LEL 94566,2012-04-10,0.05,,2.6,2.4,1.0,1.0,1.0,75.4,1.0,29.8,65.1,,0.5,0.8694,31.2,63.8,0.013,5.4,0.001,,
280782752,SE PORTO DE LAGOS,TR 1,LEL 94566,2013-03-06,0.05,,2.3,2.1,1.0,1.0,1.0,43.8,1.0,23.3,51.1,,0.5,0.8694,37.3,82.8,0.004,2.2,0.002,,
280782752,SE PORTO DE LAGOS,TR 1,LEL 94566,2016-04-07,0.05,Papel normal,9.0,17.0,1.0,4.0,84.0,63.0,1.0,1.8,62.0,Estado normal,0.5,0.8695,30.0,77.0,0.02,2.0,0.014,Conforme.,Nova colheita dentro de cerca de 6 meses
280782752,SE PORTO DE LAGOS,TR 1,LEL 94566,2016-10-21,,,28.0,16.0,1.0,7.0,100.0,76.0,1.26,11.4,68.4,Defeito térmico de baixa temperatura,,,,83.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280782752,SE PORTO DE LAGOS,TR 1,LEL 94566,2017-02-23,0.05,Papel normal,20.0,9.0,1.0,8.0,66.0,53.0,1.0,18.0,65.7,Estado normal,0.5,0.8696,29.0,76.0,0.02,6.0,0.007,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280782752,SE PORTO DE LAGOS,TR 1,LEL 94566,2018-02-08,0.05,Papel normal,57.0,4.0,1.0,1.0,35.0,100.0,1.28,22.0,67.3,Estado normal,1.0,0.8696,27.0,96.0,0.02,8.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280782752,SE PORTO DE LAGOS,TR 1,LEL 94566,2018-12-13,0.05,Papel normal,4.0,2.0,1.0,5.0,2.0,12.0,1.0,16.0,44.1,Estado normal,0.5,0.8684,47.0,83.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280782752,SE PORTO DE LAGOS,TR 1,LEL 94566,2019-02-21,,,,,,,,,,,,,,0.8685,43.0,,0.02,,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280782752,SE PORTO DE LAGOS,TR 1,LEL 94566,2019-10-16,0.05,Papel normal,7.0,1.0,1.0,1.0,4.0,104.0,1.14,26.9,62.0,Estado normal,0.5,0.8685,42.0,70.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280782752,SE PORTO DE LAGOS,TR 1,LEL 94566,2020-03-13,0.05,Papel normal,3.0,3.0,1.0,1.0,1.0,57.0,1.0,29.4,62.4,Estado normal,0.5,0.8685,43.0,79.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280784073,SE LIJO,TR 2,1LIT754481.01,2012-09-13,0.05,,12.6,1.3,1.0,1.0,1.0,64.9,1.0,24.2,52.7,,0.5,0.8734,41.0,64.1,0.004,7.8,0.005,,
280784073,SE LIJO,TR 2,1LIT754481.01,2013-08-01,0.05,,9.2,2.1,1.0,1.0,1.4,76.4,1.0,29.9,66.5,,0.5,0.8734,42.3,90.3,0.004,4.9,0.007,,
280784073,SE LIJO,TR 2,1LIT754481.01,2014-10-28,0.05,Papel normal,6.0,3.0,1.0,1.0,1.0,93.0,1.0,28.2,65.1,Estado normal,0.5,0.8734,31.0,78.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280784073,SE LIJO,TR 2,1LIT754481.01,2015-11-02,0.05,Papel normal,8.0,2.0,1.0,1.0,1.0,99.0,1.11,29.7,68.7,Estado normal,0.5,0.8735,36.0,80.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280784073,SE LIJO,TR 2,1LIT754481.01,2016-09-23,0.05,Papel normal,9.0,2.0,1.0,1.0,1.0,102.0,1.22,31.1,70.6,Estado normal,0.5,0.8735,40.0,93.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280784073,SE LIJO,TR 2,1LIT754481.01,2017-10-09,0.05,Papel normal,5.0,4.0,1.0,1.0,2.0,85.0,1.03,28.7,63.1,Estado normal,0.5,0.8735,38.0,82.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280784073,SE LIJO,TR 2,1LIT754481.01,2018-09-27,0.05,Papel normal,7.0,9.0,1.0,2.0,1.0,98.0,1.3,27.8,60.5,Estado normal,0.5,0.8735,37.0,53.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280784073,SE LIJO,TR 2,1LIT754481.01,2019-06-27,0.05,Papel normal,6.0,2.0,1.0,1.0,1.0,70.0,1.06,30.1,63.4,Estado normal,0.5,0.8735,38.0,87.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280784073,SE LIJO,TR 2,1LIT754481.01,2020-06-04,0.05,Papel normal,7.0,3.0,1.0,1.0,4.0,61.0,1.02,28.7,61.0,Estado normal,0.5,0.8734,38.0,72.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280784556,SE ANTANHOL,TR 2,1 LIT 75448102,2012-05-28,0.05,,3.0,2.0,1.0,1.0,1.0,43.9,1.0,26.6,62.0,,0.5,0.8733,38.6,80.4,0.009,3.3,0.007,,
280784556,SE ANTANHOL,TR 2,1 LIT 75448102,2013-04-19,0.05,,4.6,1.7,1.0,1.0,1.2,36.0,1.0,27.4,57.4,,0.5,0.8733,42.3,63.4,0.003,5.7,0.005,,
280784556,SE ANTANHOL,TR 2,1 LIT 75448102,2014-06-02,0.05,,4.2,1.8,1.0,1.0,1.0,43.8,1.0,29.4,67.3,,0.5,0.8733,43.4,73.1,0.007,4.9,0.005,,
280784556,SE ANTANHOL,TR 2,1 LIT 75448102,2016-07-27,0.05,Papel normal,6.0,1.0,1.0,1.0,1.0,55.0,1.0,28.4,62.2,Estado normal,0.5,0.8733,42.0,91.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280784556,SE ANTANHOL,TR 2,1 LIT 75448102,2017-08-24,0.05,Papel normal,6.0,3.0,1.0,1.0,1.0,52.0,1.0,28.0,61.2,Estado normal,0.5,0.8733,40.0,46.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280784556,SE ANTANHOL,TR 2,1 LIT 75448102,2018-08-08,0.05,Papel normal,3.0,1.0,1.0,1.0,1.0,39.0,1.0,30.8,71.9,Estado normal,0.5,0.8733,41.0,63.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280784556,SE ANTANHOL,TR 2,1 LIT 75448102,2019-04-16,0.05,Papel normal,5.0,2.0,1.0,1.0,1.0,47.0,1.0,31.0,66.3,Estado normal,0.5,0.8733,42.0,64.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280784556,SE ANTANHOL,TR 2,1 LIT 75448102,2020-04-15,0.05,Papel normal,3.0,1.0,1.0,1.0,1.0,43.0,1.0,29.3,61.7,Estado normal,0.5,0.8733,41.0,88.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280785840,SE PALMILHEIRA,TR 2,1 LIT 754481.03,2012-12-19,0.05,,5.8,2.4,1.0,1.0,1.2,70.5,1.0,27.4,60.8,,0.5,0.8736,43.9,75.9,0.004,5.4,0.005,,
280785840,SE PALMILHEIRA,TR 2,1 LIT 754481.03,2013-05-28,,,7.2,2.1,1.2,2.4,1.9,61.3,1.0,26.8,64.1,,,,,60.1,,3.5,,,
280785840,SE PALMILHEIRA,TR 2,1 LIT 754481.03,2013-08-07,0.05,,7.8,2.2,1.0,1.0,1.6,66.0,1.0,26.5,55.4,,0.5,0.8736,45.0,76.7,0.001,8.4,0.004,,
280785840,SE PALMILHEIRA,TR 2,1 LIT 754481.03,2014-03-24,0.05,,6.0,3.6,1.0,1.0,4.8,52.3,1.0,27.7,60.2,,0.5,0.8736,43.3,87.0,0.001,1.4,0.003,,
280785840,SE PALMILHEIRA,TR 2,1 LIT 754481.03,2015-01-21,0.05,Papel normal,6.0,4.0,1.0,1.0,5.0,59.0,1.0,28.1,65.3,Estado normal,0.5,0.8736,38.0,79.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280785840,SE PALMILHEIRA,TR 2,1 LIT 754481.03,2016-02-18,0.05,Papel normal,6.0,3.0,1.0,1.0,6.0,48.0,1.0,28.1,62.6,Estado normal,0.5,0.8736,38.0,70.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280785840,SE PALMILHEIRA,TR 2,1 LIT 754481.03,2017-02-14,0.05,Papel normal,2.0,4.0,1.0,1.0,5.0,49.0,1.0,31.2,71.5,Estado normal,0.5,0.8736,43.0,74.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280785840,SE PALMILHEIRA,TR 2,1 LIT 754481.03,2018-05-10,0.05,Papel normal,3.0,4.0,1.0,1.0,8.0,28.0,1.0,30.3,70.3,Estado normal,0.5,0.8736,44.0,90.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280785840,SE PALMILHEIRA,TR 2,1 LIT 754481.03,2019-03-21,0.05,Papel normal,5.0,7.0,1.0,1.0,7.0,49.0,1.07,29.5,68.4,Estado normal,0.5,0.8736,41.0,75.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280785840,SE PALMILHEIRA,TR 2,1 LIT 754481.03,2020-03-17,0.05,Papel normal,5.0,13.0,1.0,1.0,5.0,62.0,1.0,27.6,58.7,Estado normal,0.5,0.8736,42.0,91.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280787198,SE VILA DA RUA,TR 2,C 0531 A,2012-07-03,0.05,,4.2,6.8,1.0,1.0,11.5,160.9,1.0,9.2,40.4,,0.5,0.8724,32.4,71.2,0.007,6.7,0.003,,
280787198,SE VILA DA RUA,TR 2,C 0531 A,2013-07-17,0.05,,7.9,18.2,1.0,2.1,42.0,205.8,1.0,4.4,34.1,,0.5,0.8724,37.5,75.8,0.008,3.9,0.003,,
280787198,SE VILA DA RUA,TR 2,C 0531 A,2014-07-10,0.05,,8.4,23.9,1.0,2.2,63.6,153.8,1.0,6.1,36.4,,0.5,0.8724,34.7,64.0,0.006,7.6,0.002,,
280787198,SE VILA DA RUA,TR 2,C 0531 A,2016-07-13,0.05,Papel normal,8.0,39.0,1.0,2.0,120.0,161.0,1.0,4.3,38.7,Defeito térmico de baixa temperatura,0.5,0.8725,35.0,87.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280787198,SE VILA DA RUA,TR 2,C 0531 A,2017-01-06,,,11.0,43.0,1.0,2.0,130.0,173.0,1.0,5.5,48.2,Defeito térmico de baixa temperatura,,,,95.0,,9.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280787198,SE VILA DA RUA,TR 2,C 0531 A,2017-08-02,0.05,Papel normal,10.0,59.0,1.0,2.0,130.0,149.0,1.0,3.1,36.8,Defeito térmico de baixa temperatura,0.5,0.8725,35.0,79.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280787198,SE VILA DA RUA,TR 2,C 0531 A,2018-08-21,0.05,Papel normal,6.0,47.0,1.0,3.0,143.0,104.0,1.0,7.1,48.1,Defeito térmico de baixa temperatura,0.5,0.8725,35.0,68.0,0.02,6.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280787198,SE VILA DA RUA,TR 2,C 0531 A,2019-07-11,0.05,Papel normal,10.0,58.0,1.0,5.0,177.0,150.0,1.0,3.0,41.2,Defeito térmico de baixa temperatura,0.5,0.8725,36.0,92.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280787198,SE VILA DA RUA,TR 2,C 0531 A,2020-06-04,0.05,Papel normal,7.0,64.0,1.0,4.0,184.0,147.0,1.0,2.6,42.3,Defeito térmico de baixa temperatura,0.5,0.8725,36.0,91.0,0.02,3.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280790384,SE VALENCA,EX TR 2,B 600828,1998-05-15,0.05,,1.0,3.2,1.0,1.0,1.0,121.0,1.8,25.0,71.0,,2.5,0.864,27.9,76.5,0.039,13.8,0.052,,
280790384,SE VALENCA,EX TR 2,B 600828,1999-09-13,0.05,,25.0,3.3,1.0,1.0,1.0,197.0,2.11,31.0,92.0,,2.5,0.866,28.3,68.5,0.044,9.8,0.024,,
280790384,SE VALENCA,EX TR 2,B 600828,2001-05-07,0.05,,35.0,2.2,1.0,1.0,1.0,129.0,1.26,22.0,65.0,,2.5,0.864,29.0,55.8,0.029,5.8,0.016,,
280790384,SE VALENCA,EX TR 2,B 600828,2002-06-25,,,51.4,2.7,1.0,1.0,1.0,171.6,1.84,21.8,60.5,,,,,,,,,,
280790384,SE VALENCA,EX TR 2,B 600828,2003-04-04,0.05,,338.3,5.3,1.0,1.0,1.0,269.0,2.43,15.4,69.6,,2.5,0.864,26.4,72.6,0.036,3.4,0.015,,
280790384,SE VALENCA,EX TR 2,B 600828,2004-05-06,0.05,,102.6,3.5,1.0,1.0,1.0,249.9,2.05,25.1,76.7,,2.5,0.867,22.6,71.8,0.031,5.4,0.02,,
280790384,SE VALENCA,EX TR 2,B 600828,2005-04-19,0.06,,29.6,2.9,1.0,1.0,1.0,229.3,2.06,29.7,72.3,,2.5,0.8686,23.4,77.2,0.04,5.2,0.019,,
280790384,SE VALENCA,EX TR 2,B 600828,2008-04-03,0.05,,15.8,4.3,1.0,16.6,3.0,147.3,1.89,29.1,65.7,,2.0,0.8697,25.0,60.2,0.036,7.4,0.018,,
280790384,SE VALENCA,EX TR 2,B 600828,2009-02-17,0.05,,16.1,1.9,1.0,1.0,1.0,211.3,1.76,28.3,67.1,,2.0,0.867,23.9,41.3,0.031,6.4,0.017,,
280792440,SE JORJAIS,TR 2,C 0532 A,2012-09-13,0.05,,21.3,6.9,1.0,1.0,2.0,295.1,1.0,3.6,28.3,,0.5,0.8729,38.2,88.2,0.005,4.1,0.003,,
280792440,SE JORJAIS,TR 2,C 0532 A,2013-09-05,0.05,,11.1,20.6,1.0,2.0,30.4,317.9,1.0,4.1,34.3,,0.5,0.8728,36.4,72.9,0.011,2.4,0.002,,
280792440,SE JORJAIS,TR 2,C 0532 A,2014-11-25,0.05,Papel normal,13.0,31.0,1.0,3.0,70.0,251.0,1.0,6.6,42.0,Estado normal,0.5,0.8728,36.0,85.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280792440,SE JORJAIS,TR 2,C 0532 A,2015-11-25,0.05,Papel normal,12.0,43.0,1.0,2.0,113.0,251.0,1.0,4.1,40.8,Defeito térmico de baixa temperatura,0.5,0.8729,36.0,84.0,0.02,2.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses
280792440,SE JORJAIS,TR 2,C 0532 A,2016-10-18,0.05,Papel normal,14.0,51.0,1.0,4.0,140.0,272.0,1.0,3.6,43.0,Defeito térmico de baixa temperatura,0.5,0.8729,36.0,74.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280792440,SE JORJAIS,TR 2,C 0532 A,2017-10-12,0.05,Papel normal,9.0,48.0,1.0,3.0,124.0,186.0,1.0,3.9,36.4,Defeito térmico de baixa temperatura,0.5,0.8727,37.0,85.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280792440,SE JORJAIS,TR 2,C 0532 A,2018-11-08,0.05,Papel normal,6.0,67.0,1.0,5.0,198.0,215.0,1.0,7.0,50.3,Defeito térmico de baixa temperatura,0.5,0.8729,37.0,89.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280792440,SE JORJAIS,TR 2,C 0532 A,2019-11-19,0.05,Papel normal,11.0,74.0,1.0,3.0,220.0,216.0,1.0,4.7,51.1,Defeito térmico de baixa temperatura,0.5,0.8729,37.0,97.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280795269,SE LUZ,TR 1,LEL 110092,2011-09-02,0.05,,1.9,2.4,1.0,1.0,2.0,144.7,1.0,13.6,37.9,,0.5,0.8709,28.0,88.3,0.005,5.6,0.01,,
280795269,SE LUZ,TR 1,LEL 110092,2012-10-26,0.05,,11.0,5.7,1.0,2.6,6.7,154.7,2.28,12.4,63.2,,1.0,0.871,29.9,73.6,0.008,5.8,0.011,,
280795269,SE LUZ,TR 1,LEL 110092,2013-08-14,0.05,,8.6,6.6,1.0,4.0,8.3,189.4,3.12,16.4,66.4,,1.0,0.871,26.6,67.0,0.009,5.3,0.009,,
280795269,SE LUZ,TR 1,LEL 110092,2014-12-02,0.05,Papel normal,10.0,8.0,1.0,6.0,16.0,154.0,2.14,22.2,62.1,Estado normal,1.0,0.8711,26.0,84.0,0.02,3.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795269,SE LUZ,TR 1,LEL 110092,2015-10-09,0.05,Papel normal,7.0,5.0,1.0,1.0,9.0,164.0,4.17,25.2,68.0,Estado normal,1.0,0.871,25.0,94.0,0.02,2.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795269,SE LUZ,TR 1,LEL 110092,2016-10-06,0.05,Papel normal,8.0,7.0,1.0,1.0,12.0,222.0,4.7,25.8,72.0,Estado normal,1.0,0.871,25.0,94.0,0.02,3.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795269,SE LUZ,TR 1,LEL 110092,2017-10-03,0.05,Papel normal,6.0,6.0,1.0,1.0,7.0,174.0,3.82,25.4,64.9,Estado normal,1.0,0.8711,26.0,90.0,0.02,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795269,SE LUZ,TR 1,LEL 110092,2018-10-16,0.05,Papel normal,5.0,15.0,1.0,1.0,7.0,164.0,3.79,25.5,62.2,Estado normal,1.0,0.8711,25.0,82.0,0.02,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795269,SE LUZ,TR 1,LEL 110092,2019-11-08,0.05,Papel normal,7.0,7.0,1.0,1.0,6.0,202.0,4.81,25.2,62.6,Estado normal,1.0,0.8711,25.0,82.0,0.02,3.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795270,SE LUZ,TR 2,LEL 110091,2011-09-02,0.05,,3.2,3.2,1.0,1.0,2.2,205.8,1.0,19.3,51.6,,0.5,0.8709,28.8,81.4,0.003,5.6,0.008,,
280795270,SE LUZ,TR 2,LEL 110091,2012-10-26,0.05,,12.3,5.4,1.0,3.3,5.7,148.3,2.39,11.0,60.9,,1.0,0.871,26.3,76.6,0.004,5.4,0.01,,
280795270,SE LUZ,TR 2,LEL 110091,2013-08-14,0.05,,9.1,6.2,1.0,4.7,6.8,169.6,3.07,16.1,66.9,,1.0,0.871,27.9,86.9,0.009,6.6,0.011,,
280795270,SE LUZ,TR 2,LEL 110091,2014-12-02,0.05,Papel normal,7.0,6.0,1.0,5.0,8.0,142.0,2.02,22.0,61.8,Estado normal,1.5,0.8711,26.0,90.0,0.02,3.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795270,SE LUZ,TR 2,LEL 110091,2015-10-09,0.05,Papel normal,7.0,5.0,1.0,1.0,8.0,156.0,4.01,24.7,68.7,Estado normal,1.5,0.8711,25.0,79.0,0.02,3.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795270,SE LUZ,TR 2,LEL 110091,2016-10-06,0.05,Papel normal,9.0,7.0,1.0,1.0,8.0,209.0,4.61,25.8,73.4,Estado normal,1.5,0.8711,25.0,85.0,0.02,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795270,SE LUZ,TR 2,LEL 110091,2017-10-03,0.05,Papel normal,7.0,7.0,1.0,2.0,7.0,180.0,4.15,25.4,66.7,Estado normal,1.0,0.8711,26.0,92.0,0.02,5.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795270,SE LUZ,TR 2,LEL 110091,2018-10-16,0.05,Papel normal,5.0,14.0,1.0,2.0,6.0,165.0,3.9,25.0,62.4,Estado normal,1.0,0.8711,25.0,90.0,0.02,4.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795270,SE LUZ,TR 2,LEL 110091,2019-11-08,0.05,Papel normal,7.0,7.0,1.0,1.0,5.0,182.0,4.54,26.3,64.7,Estado normal,1.0,0.8711,25.0,82.0,0.02,3.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795537,SE SANTA MARTA,TR 2,LEL 109601,2012-03-30,0.05,,7.1,1.5,1.0,1.0,1.0,48.2,1.0,25.7,60.3,,0.5,0.8725,35.1,96.3,0.007,3.9,0.002,,
280795537,SE SANTA MARTA,TR 2,LEL 109601,2013-08-09,0.05,,6.0,2.0,1.0,1.0,1.0,101.1,1.0,27.4,61.1,,0.5,0.8724,32.5,71.8,0.005,3.7,0.007,,
280795537,SE SANTA MARTA,TR 2,LEL 109601,2014-11-07,0.05,Papel normal,6.0,2.0,1.0,4.0,1.0,107.0,1.0,24.6,61.6,Estado normal,0.5,0.8724,32.0,92.0,0.02,8.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795537,SE SANTA MARTA,TR 2,LEL 109601,2015-10-07,0.05,Papel normal,21.0,3.0,1.0,6.0,2.0,198.0,1.39,8.2,70.6,Estado normal,1.5,0.8725,34.0,83.0,0.03,2.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795537,SE SANTA MARTA,TR 2,LEL 109601,2016-10-21,0.05,Papel normal,38.0,11.0,1.0,3.0,12.0,127.0,1.2,5.8,72.6,Estado normal,1.5,0.8726,28.0,75.0,0.02,9.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795537,SE SANTA MARTA,TR 2,LEL 109601,2017-10-12,0.05,Papel normal,30.0,5.0,1.0,2.0,6.0,66.0,1.0,3.3,48.1,Estado normal,1.0,0.8727,27.0,93.0,0.02,6.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795537,SE SANTA MARTA,TR 2,LEL 109601,2018-10-30,0.05,Papel normal,70.0,8.0,1.0,2.0,17.0,115.0,1.16,4.3,61.4,Estado normal,1.0,0.8728,24.0,89.0,0.03,8.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795537,SE SANTA MARTA,TR 2,LEL 109601,2019-11-08,0.05,Papel normal,61.0,6.0,1.0,1.0,9.0,96.0,1.25,12.9,65.0,Estado normal,1.0,0.8729,24.0,65.0,0.03,17.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280795678,SE ALCACER,Estacionado,6280,1996-03-25,,,10.0,5.0,31.0,34.0,1.0,199.0,3.1,27.6,68.1,,2.5,0.857,31.6,50.2,0.029,20.0,0.01,,
280795678,SE ALCACER,Estacionado,6280,1997-03-14,,,17.0,4.0,34.0,26.0,1.0,144.0,2.1,27.4,64.6,,,,,,,23.6,,,
280795678,SE ALCACER,Estacionado,6280,1998-09-17,0.86,,17.4,3.2,20.2,27.4,1.0,274.7,2.8,27.3,75.0,,2.5,0.858,28.4,29.1,0.051,35.6,0.008,,
280795678,SE ALCACER,Estacionado,6280,1999-10-28,0.69,,12.0,3.3,27.0,23.0,1.0,198.0,1.99,35.0,97.0,,,,,43.4,,22.7,,,
280795678,SE ALCACER,Estacionado,6280,2011-02-25,0.91,,21.1,1.0,1.0,3.6,1.0,90.3,1.0,28.2,62.6,,2.5,0.8607,28.6,42.7,0.074,29.9,0.012,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,1996-07-24,,,6.0,7.0,43.0,158.0,26.0,73.0,1.6,25.3,67.2,,2.0,0.851,26.5,63.4,0.026,20.9,0.023,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,1997-02-20,,,11.0,4.0,31.0,114.0,21.0,49.0,1.4,27.0,63.9,,2.0,0.85,24.1,64.2,0.024,11.5,0.018,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,1999-03-09,0.05,,7.7,2.9,38.8,46.3,10.3,51.8,1.43,30.2,71.6,,2.0,0.851,19.8,76.3,0.02,6.6,0.013,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,2000-07-28,0.05,,4.7,4.2,53.0,38.0,10.0,59.0,1.12,29.0,74.0,,2.5,0.849,24.3,85.3,0.018,12.7,0.022,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,2002-01-10,0.05,,7.8,3.8,54.4,41.6,8.9,24.1,1.24,25.4,73.4,,2.5,0.852,21.7,93.9,0.014,7.3,0.018,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,2002-12-12,0.05,,14.0,5.1,65.6,62.0,12.4,81.8,1.76,31.8,72.5,,2.5,0.851,22.0,50.1,0.017,12.8,0.019,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,2004-01-13,0.05,,6.6,4.4,42.0,51.7,10.8,85.9,1.64,29.8,72.9,,2.5,0.854,22.0,73.2,0.019,11.4,0.02,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,2005-01-10,0.05,,18.3,3.5,36.5,22.1,6.4,80.1,1.78,33.6,80.7,,2.5,0.854,24.1,47.2,0.043,20.8,0.021,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,2006-01-05,0.05,,13.0,4.3,34.4,28.9,8.2,98.8,2.22,28.2,71.7,,2.5,0.855,17.9,59.5,0.049,12.8,0.024,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,2007-01-12,0.07,,9.6,5.0,14.4,37.8,12.7,146.8,2.87,25.7,64.7,,2.5,0.8551,20.4,31.5,0.039,38.6,0.023,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,2008-08-29,0.09,,4.4,2.4,5.7,34.1,11.6,68.9,2.08,29.1,66.1,,2.5,0.8588,21.1,66.1,0.037,21.7,0.023,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,2011-04-20,0.05,,9.4,2.8,11.2,87.8,29.9,46.4,3.74,33.4,84.1,,2.5,0.8556,20.8,32.2,0.04,23.3,0.019,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,2012-10-11,0.05,,10.5,2.9,9.8,40.6,16.2,77.9,4.6,22.6,63.0,,2.5,0.8556,21.5,30.4,0.037,26.0,0.018,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,2013-10-10,0.05,,12.7,3.0,7.8,32.8,12.2,63.0,4.54,26.4,65.9,,2.5,0.8557,21.9,31.6,0.035,36.8,0.018,,
280796703,SE VENDAS NOVAS,TR 1,19334 C,2014-10-07,0.05,Papel normal,11.0,3.0,5.0,26.0,9.0,97.0,4.2,26.5,68.2,Estado normal,2.5,0.8556,20.0,26.0,0.03,33.0,0.017,Valor de tensão disruptiva não conforme,Nova colheita com periodicidade pré-estabelecida.Secagem do óleo e dos enrolamentos.
280796703,SE VENDAS NOVAS,TR 1,19334 C,2015-07-20,0.06,Papel normal,10.0,2.0,3.0,23.0,8.0,94.0,4.23,25.7,66.2,Estado normal,2.5,0.8557,21.0,28.0,0.04,42.0,0.018,Valores de tensão disruptiva e teor de água não conformes,Nova colheita com periodicidade pré-estabelecida. Secagem dos enrolamentos.
280796703,SE VENDAS NOVAS,TR 1,19334 C,2016-07-21,0.06,Papel normal,19.0,3.0,5.0,25.0,9.0,93.0,3.87,26.3,66.5,Estado normal,2.5,0.8557,22.0,24.0,0.04,39.0,0.017,Valor de tensão disruptiva não conforme,Nova colheita com periodicidade pré-estabelecida.Secagem do óleo e dos enrolamentos.
280796703,SE VENDAS NOVAS,TR 1,19334 C,2017-07-12,0.1,Papel normal,21.0,14.0,4.0,22.0,8.0,91.0,3.54,26.5,67.3,Estado normal,2.5,0.8557,21.0,31.0,0.03,38.0,0.023,Conforme.,Nova colheita com periodicidade pré-estabelecida
280796703,SE VENDAS NOVAS,TR 1,19334 C,2018-06-28,0.05,Papel normal,4.0,1.0,2.0,1.0,1.0,33.0,1.08,27.5,66.5,Estado normal,0.5,0.8463,37.0,31.0,0.02,28.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280796703,SE VENDAS NOVAS,TR 1,19334 C,2019-08-08,0.05,Papel normal,7.0,2.0,13.0,2.0,1.0,79.0,2.57,30.4,66.9,Estado normal,1.0,0.8463,35.0,31.0,0.02,26.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280796703,SE VENDAS NOVAS,TR 1,19334 C,2020-06-26,0.06,Papel normal,5.0,2.0,17.0,3.0,1.0,52.0,2.1,25.9,52.8,Estado normal,1.0,0.8463,33.0,23.0,0.02,35.0,0.005,Valor de tensão disruptiva não conforme,Tratamento de secagem ao óleo e enrolamentos logo que seja possível do ponto de vista de exploração. Nova colheita com periodicidade pré-estabelecida.
280797711,SE OLIVEIRA DO BAIRRO,TR 2,1LIT754481 04,2012-07-10,0.05,,7.4,2.7,1.0,10.2,1.6,62.9,1.0,27.4,58.2,,0.5,0.8731,44.8,73.2,0.005,5.6,0.004,,
280797711,SE OLIVEIRA DO BAIRRO,TR 2,1LIT754481 04,2013-07-19,0.05,,7.2,1.9,2.8,8.5,1.0,85.7,1.0,25.2,60.5,,0.5,0.8731,44.2,54.3,0.004,5.1,0.003,,
280797711,SE OLIVEIRA DO BAIRRO,TR 2,1LIT754481 04,2016-07-26,0.05,Papel normal,6.0,1.0,1.0,1.0,1.0,56.0,1.0,28.2,60.5,Estado normal,0.5,0.8731,43.0,91.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280797711,SE OLIVEIRA DO BAIRRO,TR 2,1LIT754481 04,2017-08-22,0.05,Papel normal,5.0,2.0,1.0,1.0,1.0,58.0,1.0,29.5,65.4,Estado normal,0.5,0.8731,42.0,87.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280797711,SE OLIVEIRA DO BAIRRO,TR 2,1LIT754481 04,2018-08-23,0.05,Papel normal,4.0,2.0,1.0,1.0,1.0,41.0,1.0,30.1,68.6,Estado normal,0.5,0.8732,42.0,75.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280797711,SE OLIVEIRA DO BAIRRO,TR 2,1LIT754481 04,2019-07-25,0.05,Papel normal,8.0,2.0,1.0,1.0,1.0,58.0,1.0,32.3,68.3,Estado normal,0.5,0.8731,42.0,77.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280797711,SE OLIVEIRA DO BAIRRO,TR 2,1LIT754481 04,2020-07-29,0.05,Papel normal,6.0,1.0,1.0,1.0,1.0,47.0,1.0,25.5,52.3,Estado normal,0.5,0.8731,41.0,74.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280800850,SE TELHEIRO,TR 2,C 12065,1996-07-30,,,50.0,8.0,24.0,7.0,15.0,325.0,5.0,13.7,59.8,,2.5,0.853,22.3,37.0,0.058,36.8,0.025,,
280800850,SE TELHEIRO,TR 2,C 12065,1997-03-12,0.2,,17.0,5.0,25.0,8.0,12.0,148.0,5.1,22.0,61.0,,2.5,0.853,22.5,28.3,0.048,36.4,0.028,,
280800850,SE TELHEIRO,TR 2,C 12065,1999-08-25,0.85,,14.0,7.6,50.0,11.0,8.6,304.0,5.7,23.0,75.0,,3.5,0.854,18.4,28.5,0.095,41.1,0.019,,
280800850,SE TELHEIRO,TR 2,C 12065,2000-10-24,1.23,,20.1,7.3,59.4,11.8,9.4,285.1,6.83,17.9,60.3,,3.5,0.854,21.1,38.3,0.102,39.4,0.018,,
280800850,SE TELHEIRO,TR 2,C 12065,2001-10-30,2.58,,16.0,8.9,41.0,8.2,11.0,396.0,8.43,17.0,59.0,,4.0,0.854,17.2,18.9,0.138,63.3,0.018,,
280800850,SE TELHEIRO,TR 2,C 12065,2002-10-01,2.87,,37.0,8.8,42.9,10.7,10.6,484.6,8.91,17.1,66.6,,4.0,0.853,17.4,19.5,0.144,58.4,0.021,,
280800850,SE TELHEIRO,TR 2,C 12065,2003-08-22,3.65,,42.6,8.7,20.5,5.3,5.0,459.3,5.22,16.7,65.0,,4.0,0.858,16.7,24.7,0.152,56.8,0.02,,
280800850,SE TELHEIRO,TR 2,C 12065,2004-11-09,0.08,,6.8,3.0,3.0,1.8,1.0,165.1,1.59,23.7,57.5,,0.5,0.869,39.6,60.9,0.031,14.9,0.005,,
280800850,SE TELHEIRO,TR 2,C 12065,2005-07-14,0.16,,8.4,5.2,24.0,1.0,1.0,219.1,3.75,30.4,71.1,,1.0,0.8701,32.2,60.2,0.016,10.0,0.005,,
280800850,SE TELHEIRO,TR 2,C 12065,2006-11-09,0.27,,11.6,3.9,43.7,4.6,1.7,143.6,3.51,20.3,50.3,,0.5,0.8699,29.4,39.0,0.019,15.0,0.005,,
280800850,SE TELHEIRO,TR 2,C 12065,2007-08-20,0.34,,25.2,6.0,69.0,8.3,4.6,199.2,4.56,26.4,69.8,,0.5,0.8696,31.2,62.4,0.013,9.1,0.006,,
280800850,SE TELHEIRO,TR 2,C 12065,2009-11-05,0.27,,17.0,8.6,57.4,11.4,21.9,127.1,3.08,29.8,74.2,,1.0,0.8702,29.0,59.4,0.017,8.8,0.01,,
280800850,SE TELHEIRO,TR 2,C 12065,2010-10-08,0.27,,11.6,4.8,56.0,14.0,13.3,86.8,2.37,28.0,72.2,,1.0,0.8703,29.6,84.8,0.017,6.9,0.007,,
280800850,SE TELHEIRO,TR 2,C 12065,2011-03-31,0.27,,7.5,4.1,48.4,10.8,15.8,47.2,1.77,30.5,64.4,,1.0,0.8669,29.4,64.5,0.01,8.2,0.008,,
280800850,SE TELHEIRO,TR 2,C 12065,2012-10-30,0.33,,20.4,6.1,62.6,18.4,16.3,136.4,2.95,23.3,56.3,,1.0,0.8669,27.3,74.0,0.018,8.9,0.011,,
280800850,SE TELHEIRO,TR 2,C 12065,2013-11-06,0.45,,22.1,7.4,61.4,24.2,20.3,197.8,4.27,23.4,67.6,,1.0,0.8694,26.8,79.5,0.03,12.0,0.012,,
280800850,SE TELHEIRO,TR 2,C 12065,2014-11-05,0.46,Sintomas de degradação avançada do papel antes da substituição do óleo.,25.0,6.0,63.0,28.0,22.0,186.0,3.88,22.4,61.5,Estado normal,1.0,0.8669,32.0,59.0,0.03,14.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280800850,SE TELHEIRO,TR 2,C 12065,2015-09-03,0.43,Sintomas de degradação avançada do papel antes da substituição do óleo.,25.0,4.0,55.0,19.0,17.0,142.0,3.82,25.5,65.5,Estado normal,1.0,0.8669,27.0,70.0,0.02,11.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280800850,SE TELHEIRO,TR 2,C 12065,2016-09-13,0.64,Sintomas de degradação avançada do papel antes da substituição do óleo.,24.0,6.0,58.0,22.0,20.0,168.0,3.16,26.0,67.2,Estado normal,1.5,0.8669,26.0,65.0,0.02,11.0,0.013,Conforme.,"Nova colheita com periodicidade pré-estabelecida. Passivação, regeneração ou substituição total do óleo."
280800850,SE TELHEIRO,TR 2,C 12065,2017-10-24,0.52,Sintomas de degradação avançada do papel antes da substituição do óleo.,12.0,14.0,41.0,20.0,15.0,78.0,1.82,25.1,56.8,Estado normal,1.5,0.8669,26.0,88.0,0.03,14.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280800850,SE TELHEIRO,TR 2,C 12065,2018-01-18,0.48,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,3.0,47.0,16.0,17.0,82.0,2.16,28.4,66.8,Estado normal,1.0,0.8669,26.0,82.0,0.04,9.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280800850,SE TELHEIRO,TR 2,C 12065,2019-01-23,0.47,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,6.0,24.0,7.0,9.0,73.0,2.31,27.4,62.4,Estado normal,1.5,0.8669,25.0,93.0,0.04,8.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280800850,SE TELHEIRO,TR 2,C 12065,2020-01-16,0.45,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,3.0,18.0,4.0,5.0,74.0,2.15,31.1,69.3,Estado normal,1.0,0.8669,25.0,71.0,0.04,8.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280811822,SE TORRES VEDRAS SUL,TR 2,C 13525,2001-04-04,0.05,,11.0,2.8,1.0,1.0,2.0,111.1,1.69,18.2,52.9,,0.5,0.879,44.7,77.4,0.003,6.9,0.002,,
280811822,SE TORRES VEDRAS SUL,TR 2,C 13525,2002-05-07,0.05,,8.1,4.2,1.0,2.3,9.6,121.1,3.06,32.4,94.3,,0.5,0.878,36.0,86.3,0.01,8.4,0.002,,
280811822,SE TORRES VEDRAS SUL,TR 2,C 13525,2003-04-03,0.05,,19.3,5.4,1.0,1.0,12.4,159.3,3.32,21.2,63.4,,0.5,0.876,32.6,72.8,0.005,9.4,0.004,,
280811822,SE TORRES VEDRAS SUL,TR 2,C 13525,2004-09-03,0.05,,16.2,4.2,1.0,1.1,10.1,157.7,2.84,23.4,61.8,,0.5,0.882,32.7,34.5,0.046,19.3,0.01,,
280811822,SE TORRES VEDRAS SUL,TR 2,C 13525,2005-10-18,0.05,,17.1,4.1,1.0,1.1,9.4,168.9,2.82,25.4,68.4,,1.0,0.8829,26.7,64.3,0.034,12.1,0.012,,
280811822,SE TORRES VEDRAS SUL,TR 2,C 13525,2011-07-19,0.05,,3.1,1.1,1.0,1.0,1.0,22.0,1.0,30.8,63.0,,1.0,0.8795,26.4,70.8,0.036,8.2,0.008,,
280811822,SE TORRES VEDRAS SUL,TR 2,C 13525,2012-10-30,0.05,,7.9,1.6,1.0,1.0,1.0,39.4,1.0,26.7,58.3,,1.0,0.8791,26.0,74.7,0.017,6.0,0.009,,
280811822,SE TORRES VEDRAS SUL,TR 2,C 13525,2013-06-20,0.05,,7.0,2.0,1.0,1.0,1.0,37.5,1.0,29.7,65.6,,1.0,0.8791,26.1,92.9,0.038,6.3,0.007,,
280811822,SE TORRES VEDRAS SUL,TR 2,C 13525,2014-06-11,0.05,,8.4,2.2,1.0,1.1,1.0,48.4,1.22,26.8,61.0,,1.0,0.8791,26.3,76.6,0.017,6.2,0.013,,
280811822,SE TORRES VEDRAS SUL,-,C 13525,2015-04-22,0.05,Papel normal,10.0,2.0,1.0,2.0,1.0,43.0,1.64,29.6,66.2,Estado normal,1.0,0.8791,26.0,50.0,0.02,17.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280811822,SE TORRES VEDRAS SUL,-,C 13525,2017-03-08,0.05,Papel normal,8.0,3.0,1.0,1.0,1.0,41.0,1.35,29.6,68.0,Estado normal,1.0,0.8791,27.0,75.0,0.04,8.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280811822,SE TORRES VEDRAS SUL,-,C 13525,2018-01-19,0.05,Papel normal,8.0,2.0,1.0,1.0,1.0,66.0,1.44,26.0,66.4,Estado normal,1.0,0.879,25.0,84.0,0.03,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280811822,SE TORRES VEDRAS SUL,-,C 13525,2019-02-06,0.05,Papel normal,11.0,6.0,1.0,1.0,1.0,52.0,1.55,28.1,63.8,Estado normal,1.0,0.879,26.0,76.0,0.03,6.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280811822,SE TORRES VEDRAS SUL,-,C 13525,2020-01-20,0.05,Papel normal,14.0,4.0,1.0,1.0,1.0,74.0,2.12,45.0,97.7,Estado normal,1.0,0.879,27.0,77.0,0.03,4.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280812035,SE TUNES,TR 1,1 LIT 754605.01,2012-10-03,0.05,,4.4,1.7,1.0,1.0,1.0,98.9,1.0,19.2,48.0,,0.5,0.8719,39.8,96.4,0.004,10.4,0.004,,
280812035,SE TUNES,TR 1,1 LIT 754605.01,2013-10-15,0.05,,11.1,3.8,1.0,1.0,5.1,143.5,1.24,24.0,64.8,,0.5,0.8719,41.4,71.3,0.001,4.7,0.002,,
280812035,SE TUNES,TR 1,1 LIT 754605.01,2014-11-13,0.05,Papel normal,10.0,3.0,1.0,2.0,6.0,119.0,1.53,23.2,63.1,Estado normal,0.5,0.8719,38.0,93.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280812035,SE TUNES,TR 1,1 LIT 754605.01,2015-10-28,0.05,Papel normal,16.0,4.0,1.0,1.0,8.0,123.0,2.1,26.1,67.7,Estado normal,0.5,0.8719,38.0,64.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280812035,SE TUNES,TR 1,1 LIT 754605.01,2016-08-24,0.05,Papel normal,20.0,3.0,1.0,1.0,6.0,125.0,2.22,22.5,63.0,Estado normal,0.5,0.872,35.0,77.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280812035,SE TUNES,TR 1,1 LIT 754605.01,2017-09-21,0.05,Papel normal,17.0,4.0,1.0,1.0,6.0,101.0,1.94,16.9,58.8,Estado normal,0.5,0.872,34.0,95.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280812035,SE TUNES,TR 1,1 LIT 754605.01,2018-10-09,0.05,Papel normal,21.0,14.0,1.0,1.0,8.0,107.0,2.33,16.0,65.4,Estado normal,0.5,0.8721,33.0,85.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280812035,SE TUNES,TR 1,1 LIT 754605.01,2019-10-15,0.05,Papel normal,34.0,8.0,1.0,1.0,6.0,108.0,2.24,14.4,62.8,Estado normal,0.5,0.872,31.0,68.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280812035,SE TUNES,TR 1,1 LIT 754605.01,2020-09-14,0.05,Papel normal,48.0,3.0,1.0,1.0,5.0,100.0,2.17,13.9,61.3,Estado normal,0.5,0.8722,29.0,82.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280812424,SE SAO SEBASTIAO (STB),TR 4,C 0703 A,2013-03-05,0.05,,8.8,2.2,1.0,1.0,1.0,221.4,1.0,10.2,35.4,,0.5,0.8721,36.3,82.5,0.003,4.0,0.002,,
280812424,SE SAO SEBASTIAO (STB),TR 4,C 0703 A,2014-03-25,0.05,,13.3,8.0,1.0,1.8,6.1,366.9,1.0,2.9,35.0,,0.5,0.8721,33.1,78.6,0.001,5.1,0.004,,
280812424,SE SAO SEBASTIAO (STB),TR 4,C 0703 A,2015-01-30,0.05,Papel normal,7.0,12.0,2.0,6.0,27.0,364.0,1.0,5.4,41.4,Estado normal,0.5,0.8722,35.0,90.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280812424,SE SAO SEBASTIAO (STB),TR 4,C 0703 A,2016-01-14,0.05,Papel normal,7.0,28.0,2.0,2.0,49.0,301.0,1.0,4.5,44.3,Estado normal,0.5,0.8722,32.0,64.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280812424,SE SAO SEBASTIAO (STB),TR 4,C 0703 A,2017-01-04,0.05,Papel normal,7.0,35.0,1.0,2.0,64.0,312.0,1.0,5.1,49.9,Estado normal,0.5,0.8721,37.0,85.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280812424,SE SAO SEBASTIAO (STB),TR 4,C 0703 A,2018-01-02,0.05,Papel normal,6.0,40.0,1.0,2.0,82.0,300.0,1.0,6.2,49.5,Estado normal,0.5,0.8721,37.0,84.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280812424,SE SAO SEBASTIAO (STB),TR 4,C 0703 A,2019-02-12,0.05,Papel normal,5.0,50.0,1.0,2.0,96.0,259.0,1.0,4.6,51.0,Estado normal,0.5,0.8722,36.0,87.0,0.02,4.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280812424,SE SAO SEBASTIAO (STB),TR 4,C 0703 A,2020-01-22,0.05,Papel normal,7.0,55.0,1.0,3.0,103.0,252.0,1.0,3.9,49.8,Defeito térmico de baixa temperatura,0.5,0.8721,38.0,93.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280815825,SE SANTA MARTA DE PORTUZELO,TR 2,1LIT754481.05,2013-04-23,0.05,,4.6,4.5,1.0,2.7,3.8,55.1,1.0,26.8,57.4,,0.5,0.8699,44.5,95.0,0.004,2.3,0.002,,
280815825,SE SANTA MARTA DE PORTUZELO,TR 2,1LIT754481.05,2014-05-20,0.05,,7.9,4.4,1.0,1.0,4.4,70.7,1.0,30.4,67.0,,0.5,0.8699,43.2,92.9,0.008,2.4,0.002,,
280815825,SE SANTA MARTA DE PORTUZELO,TR 2,1LIT754481.05,2015-03-20,0.05,Papel normal,8.0,4.0,1.0,1.0,5.0,66.0,1.0,28.2,61.1,Estado normal,0.5,0.8699,41.0,93.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280815825,SE SANTA MARTA DE PORTUZELO,TR 2,1LIT754481.05,2016-06-02,0.05,Papel normal,6.0,3.0,1.0,1.0,5.0,50.0,1.0,28.3,62.6,Estado normal,0.5,0.8699,41.0,91.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280815825,SE SANTA MARTA DE PORTUZELO,TR 2,1LIT754481.05,2017-05-23,0.05,Papel normal,8.0,6.0,1.0,1.0,2.0,45.0,1.0,27.8,64.2,Estado normal,0.5,0.8699,40.0,67.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280815825,SE SANTA MARTA DE PORTUZELO,TR 2,1LIT754481.05,2018-05-23,0.05,Papel normal,3.0,2.0,1.0,1.0,3.0,31.0,1.0,28.8,64.9,Estado normal,0.5,0.8699,40.0,98.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280815825,SE SANTA MARTA DE PORTUZELO,TR 2,1LIT754481.05,2019-06-27,0.05,Papel normal,9.0,3.0,1.0,1.0,5.0,60.0,1.14,30.3,63.9,Estado normal,0.5,0.8699,38.0,77.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280815825,SE SANTA MARTA DE PORTUZELO,TR 2,1LIT754481.05,2020-06-04,0.05,Papel normal,8.0,4.0,1.0,1.0,6.0,56.0,1.08,28.3,59.7,Estado normal,0.5,0.8699,40.0,66.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280822391,SE ALTO DO LUMIAR,TR 2,1LIT754607-01,2015-04-21,0.05,Papel normal,8.0,4.0,1.0,2.0,8.0,141.0,1.9,25.3,66.2,Estado normal,0.5,0.8736,41.0,69.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280822391,SE ALTO DO LUMIAR,TR 2,1LIT754607-01,2016-05-03,0.05,Papel normal,8.0,5.0,1.0,1.0,14.0,129.0,2.08,22.6,60.0,Estado normal,0.5,0.8735,38.0,87.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280822391,SE ALTO DO LUMIAR,TR 2,1LIT754607-01,2017-03-10,0.05,Papel normal,5.0,5.0,1.0,1.0,12.0,123.0,2.19,25.2,68.9,Estado normal,0.5,0.8736,39.0,72.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280822391,SE ALTO DO LUMIAR,TR 2,1LIT754607-01,2018-04-27,0.05,Papel normal,6.0,3.0,1.0,1.0,13.0,89.0,2.25,25.0,63.0,Estado normal,0.5,0.8736,36.0,95.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280822391,SE ALTO DO LUMIAR,TR 2,1LIT754607-01,2019-02-11,0.05,Papel normal,9.0,6.0,1.0,1.0,13.0,129.0,3.03,25.0,66.1,Estado normal,0.5,0.8736,36.0,75.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280822391,SE ALTO DO LUMIAR,TR 2,1LIT754607-01,2020-01-28,0.05,Papel normal,10.0,5.0,1.0,1.0,12.0,144.0,3.37,28.3,70.3,Estado normal,0.5,0.8736,37.0,82.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280822986,SE CANEÇAS,TR 1,13068 C,1997-01-23,,,7.0,4.0,85.0,12.0,2.0,154.0,4.1,22.6,57.6,,2.5,0.859,20.2,33.9,0.027,41.6,0.021,,
280822986,SE CANEÇAS,TR 1,13068 C,1998-01-15,2.39,,8.0,5.0,91.0,16.0,3.0,118.0,4.0,28.0,73.0,,2.5,0.86,23.5,33.4,0.037,38.5,0.02,,
280822986,SE CANEÇAS,TR 1,13068 C,1999-01-19,2.1,,8.5,4.8,118.3,20.7,3.3,134.1,4.01,29.6,80.9,,3.0,0.861,22.5,41.4,0.042,29.0,0.02,,
280822986,SE CANEÇAS,TR 1,13068 C,2000-05-10,2.63,,4.9,3.1,67.8,9.3,1.9,106.2,3.08,24.1,60.4,,3.0,0.86,23.7,66.3,0.043,35.9,0.025,,
280822986,SE CANEÇAS,TR 1,13068 C,2001-02-21,2.67,,4.8,2.4,45.4,6.4,1.2,102.1,2.7,25.3,70.2,,3.0,0.861,24.4,41.4,0.047,30.6,0.03,,
280822986,SE CANEÇAS,TR 1,13068 C,2002-02-13,3.17,,3.2,3.6,77.4,14.2,2.2,85.7,2.54,31.0,89.9,,3.0,0.86,19.4,36.5,0.056,25.0,0.025,,
280822986,SE CANEÇAS,TR 1,13068 C,2002-11-15,3.02,,5.4,2.3,59.7,9.5,1.3,68.7,1.67,17.8,45.2,,3.0,0.857,21.1,37.9,0.054,21.4,0.023,,
280822986,SE CANEÇAS,TR 1,13068 C,2004-01-06,3.2,,6.1,4.1,81.7,16.6,2.2,82.0,1.76,29.0,63.6,,3.0,0.863,19.3,54.3,0.054,24.1,0.026,,
280822986,SE CANEÇAS,TR 1,13068 C,2005-01-06,2.79,,7.1,2.3,43.6,8.4,1.6,104.8,2.04,26.8,63.7,,3.0,0.864,20.8,35.7,0.069,39.2,0.027,,
280822986,SE CANEÇAS,TR 1,13068 C,2006-01-10,4.26,,6.7,2.7,27.4,10.6,2.2,87.9,2.36,31.0,71.4,,3.0,0.8638,19.7,56.8,0.055,35.1,0.027,,
280822986,SE CANEÇAS,TR 1,13068 C,2007-02-15,2.63,,8.4,2.4,19.5,8.1,1.9,108.1,2.36,31.4,73.1,,3.0,0.8641,20.1,31.1,0.074,34.8,0.024,,
280822986,SE CANEÇAS,TR 1,13068 C,2008-01-10,2.55,,4.7,2.8,13.9,5.4,1.4,124.7,2.66,28.7,65.4,,3.0,0.8643,19.2,52.5,0.078,24.3,0.028,,
280822986,SE CANEÇAS,TR 1,13068 C,2009-01-22,1.97,,22.5,1286.2,55.4,6388.9,1002.0,68.9,2.14,27.7,61.3,,3.0,0.8641,19.4,43.6,0.064,29.5,0.028,,
280822986,SE CANEÇAS,TR 1,13068 C,2009-02-10,,,21.2,1148.6,52.9,6043.2,949.9,76.0,2.46,26.9,57.7,,,,,,,,,,
280822986,SE CANEÇAS,TR 1,13068 C,2010-01-07,1.88,,46.0,12.6,1.5,9.7,4.6,467.8,11.74,15.1,75.0,,0.5,0.8749,32.1,22.6,0.014,45.1,0.003,,
280822986,SE CANEÇAS,TR 1,13068 C,2010-06-24,,,122.1,42.2,2.2,6.8,21.4,220.5,6.45,4.4,68.4,,,,,22.3,,36.1,,,
280822986,SE CANEÇAS,TR 1,13068 C,2010-11-18,4.58,,74.2,30.9,1.0,2.2,13.4,212.8,2.3,9.3,63.7,,1.0,0.8753,29.4,30.2,0.014,36.4,0.003,,
280822986,SE CANEÇAS,TR 1,13068 C,2011-04-07,5.05,,27.2,13.0,8.6,3.3,12.2,142.3,2.43,23.0,62.3,,1.0,0.8719,28.4,76.8,0.012,10.0,0.006,,
280822986,SE CANEÇAS,TR 2,13068 C,2015-04-21,0.27,Sintomas de degradação avançada do papel.,12.0,8.0,1.0,2.0,3.0,743.0,4.0,9.8,64.6,Estado normal,1.0,0.872,32.0,88.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280822986,SE CANEÇAS,TR 2,13068 C,2016-05-03,0.27,Sintomas de degradação avançada do papel antes da substituição do óleo.,17.0,13.0,1.0,6.0,5.0,867.0,4.64,3.5,62.4,Estado normal,1.5,0.872,32.0,64.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280822986,SE CANEÇAS,TR 2,13068 C,2017-03-07,0.27,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,28.0,1.0,5.0,9.0,674.0,4.03,8.3,64.9,Estado normal,1.5,0.872,32.0,86.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280822986,SE CANEÇAS,TR 2,13068 C,2018-07-11,0.2,Sintomas de degradação avançada do papel antes da substituição do óleo.,6.0,52.0,1.0,7.0,36.0,594.0,2.78,6.6,67.5,Estado normal,1.5,0.8721,31.0,76.0,0.02,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
