SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280822986,SE CANEÇAS,TR 2,13068 C,2019-07-15,0.17,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,66.0,1.0,10.0,65.0,626.0,4.37,3.0,59.4,Estado normal,1.5,0.8721,33.0,68.0,0.02,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280826310,SE CAMPELOS,TR 2,LEL 25243,1996-02-15,,,3.0,2.0,5.0,10.0,3.0,91.0,3.2,30.3,70.9,,5.0,0.851,21.5,99.3,0.034,5.8,0.009,,
280826310,SE CAMPELOS,TR 2,LEL 25243,1997-01-23,0.05,,,,,,,,,,,,,,,,,,,,
280826310,SE CAMPELOS,TR 2,LEL 25243,1997-01-28,,,4.0,2.0,4.0,6.0,2.0,87.0,2.6,27.5,63.4,,5.5,0.854,21.2,90.6,0.027,11.2,0.009,,
280826310,SE CAMPELOS,TR 2,LEL 25243,1999-03-17,0.05,,5.6,2.1,1.4,1.6,1.0,108.2,1.87,29.2,73.9,,5.0,0.854,21.0,89.3,0.032,7.7,0.009,,
280826310,SE CAMPELOS,TR 2,LEL 25243,2000-08-09,0.05,,2.4,1.4,1.0,1.2,1.0,62.0,1.43,25.0,68.0,,5.0,0.854,21.0,86.8,0.041,6.1,0.012,,
280826310,SE CAMPELOS,TR 2,LEL 25243,2001-06-05,0.05,,5.3,3.0,1.3,4.0,3.9,106.7,2.1,30.3,79.8,,5.5,0.853,19.3,92.1,0.033,8.7,0.01,,
280826310,SE CAMPELOS,TR 2,LEL 25243,2002-08-09,0.05,,5.1,1.9,1.1,4.3,1.3,117.5,2.9,29.6,77.5,,5.5,0.852,19.0,62.2,0.064,8.0,0.012,,
280826310,SE CAMPELOS,TR 2,LEL 25243,2003-04-03,0.05,,,,,,,,,,,,,,,,,,,,
280826310,SE CAMPELOS,TR 2,LEL 25243,2004-03-05,0.09,,7.8,2.8,1.7,6.0,1.3,128.3,2.56,29.0,68.9,,5.5,0.856,20.7,85.4,0.059,8.3,0.011,,
280826310,SE CAMPELOS,TR 2,LEL 25243,2004-08-31,,,,,,,,,,,,,5.5,0.856,18.8,77.3,0.099,12.1,0.019,,
280826310,SE CAMPELOS,TR 2,LEL 25243,2005-04-01,0.09,,3.4,2.4,1.4,6.6,1.6,105.1,2.08,30.3,68.3,,5.0,0.8573,19.0,77.7,0.049,9.4,0.021,,
280826310,SE CAMPELOS,TR 2,LEL 25243,2006-04-06,0.11,,12.8,3.1,4.4,7.0,1.7,116.4,2.42,31.9,73.5,,5.0,0.8573,19.0,79.0,0.083,11.2,0.016,,
280826310,SE CAMPELOS,TR 2,LEL 25243,2011-08-19,0.08,,4.6,1.4,1.0,12.1,8.1,51.9,1.0,35.7,72.7,,5.0,0.854,15.8,88.9,0.053,5.0,0.015,,
280826310,SE CAMPELOS,TR 2,LEL 25243,2013-04-30,0.05,,2.8,3.1,2.6,1.0,1.0,49.4,1.0,27.0,56.9,,1.0,0.8704,34.4,94.3,0.009,3.7,0.003,,
280826310,SE CAMPELOS,TR 2,LEL 25243,2014-01-16,0.05,,4.4,2.4,2.3,2.8,1.0,66.1,1.46,29.9,69.4,,1.0,0.8703,35.5,80.3,0.015,7.3,0.002,,
280826310,SE CAMPELOS,TR 2,LEL 25243,2015-01-05,0.05,Papel normal,6.0,3.0,2.0,3.0,1.0,53.0,1.67,27.7,59.9,Estado normal,1.5,0.8703,33.0,75.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280826310,SE CAMPELOS,TR 2,LEL 25243,2016-01-07,0.05,Papel normal,2.0,1.0,1.0,1.0,1.0,59.0,1.98,27.5,61.8,Estado normal,1.5,0.8702,29.0,77.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280826310,SE CAMPELOS,TR 2,LEL 25243,2017-01-04,0.05,Papel normal,1.0,2.0,1.0,1.0,1.0,59.0,1.59,30.5,67.7,Estado normal,1.0,0.8703,33.0,87.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280826310,SE CAMPELOS,TR 2,LEL 25243,2018-07-06,0.05,Papel normal,2.0,1.0,2.0,1.0,1.0,56.0,1.28,27.5,65.4,Estado normal,1.0,0.87,31.0,66.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280826310,SE CAMPELOS,TR 2,LEL 25243,2019-06-17,0.05,Papel normal,14.0,6.0,41.0,11.0,3.0,66.0,1.73,28.2,63.2,Estado normal,1.0,0.8699,34.0,80.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280826310,SE CAMPELOS,TR 2,LEL 25243,2020-07-09,0.05,Papel normal,15.0,7.0,55.0,15.0,5.0,75.0,1.55,24.4,61.5,Estado normal,1.5,0.8669,30.0,95.0,0.02,7.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280828557,SE BRAGA,TR 1,1LIT754605 03,2014-06-18,0.05,,5.0,2.6,1.0,1.1,3.8,81.2,1.0,26.6,58.3,,0.5,0.8723,41.0,58.4,0.012,4.1,0.002,,
280828557,SE BRAGA,TR 1,1LIT754605 03,2015-04-28,0.05,Papel normal,6.0,2.0,1.0,1.0,4.0,76.0,1.0,28.4,63.9,Estado normal,0.5,0.8723,40.0,74.0,0.03,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280828557,SE BRAGA,TR 1,1LIT754605 03,2016-08-11,0.05,Papel normal,11.0,3.0,2.0,1.0,5.0,113.0,1.44,26.1,63.5,Estado normal,0.5,0.8723,37.0,45.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280828557,SE BRAGA,TR 1,1LIT754605 03,2017-08-22,0.05,Papel normal,15.0,3.0,2.0,1.0,4.0,114.0,1.39,25.7,63.5,Estado normal,0.5,0.872,38.0,89.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280828557,SE BRAGA,TR 1,1LIT754605 03,2018-08-02,0.05,Papel normal,7.0,2.0,1.0,1.0,3.0,59.0,1.0,26.0,63.7,Estado normal,0.5,0.8724,35.0,76.0,0.02,6.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280828557,SE BRAGA,TR 1,1LIT754605 03,2019-06-25,0.05,Papel normal,11.0,2.0,2.0,1.0,3.0,87.0,1.47,24.7,63.8,Estado normal,0.5,0.8725,35.0,94.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280828557,SE BRAGA,TR 1,1LIT754605 03,2020-09-04,0.05,Papel normal,25.0,3.0,1.0,1.0,3.0,104.0,1.73,17.2,60.1,Estado normal,0.5,0.8724,30.0,92.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280828558,SE BRAGA,TR 2,1LIT754605 02,2014-06-18,0.05,,7.6,3.4,1.0,2.0,9.3,81.4,1.44,27.0,61.6,,0.5,0.8719,37.2,78.7,0.014,5.6,0.001,,
280828558,SE BRAGA,TR 2,1LIT754605 02,2015-04-28,0.05,Papel normal,9.0,2.0,1.0,2.0,7.0,63.0,1.7,28.0,64.0,Estado normal,0.5,0.872,36.0,79.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280828558,SE BRAGA,TR 2,1LIT754605 02,2016-08-11,0.05,Papel normal,11.0,3.0,1.0,1.0,6.0,73.0,1.65,25.3,63.5,Estado normal,0.5,0.872,35.0,62.0,0.02,4.0,0.005,,Nova colheita com periodicidade pré-estabelecida
280828558,SE BRAGA,TR 2,1LIT754605 02,2017-08-22,0.05,Papel normal,15.0,3.0,1.0,1.0,5.0,77.0,1.42,23.6,63.5,Estado normal,0.5,0.8708,34.0,78.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280828558,SE BRAGA,TR 2,1LIT754605 02,2018-08-02,0.05,Papel normal,9.0,2.0,1.0,1.0,4.0,39.0,1.0,24.7,63.6,Estado normal,0.5,0.872,32.0,72.0,0.02,6.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280828558,SE BRAGA,TR 2,1LIT754605 02,2019-06-25,0.05,Papel normal,10.0,2.0,1.0,1.0,4.0,58.0,1.29,25.9,65.7,Estado normal,0.5,0.8721,33.0,88.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280828558,SE BRAGA,TR 2,1LIT754605 02,2020-09-04,0.05,Papel normal,23.0,3.0,1.0,1.0,3.0,71.0,1.51,21.0,64.2,Estado normal,0.5,0.8721,30.0,86.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280834872,SE SAO SEBASTIAO (STB),TR 3,C 0780 A,2013-10-14,0.05,,19.2,2.9,1.0,1.0,1.0,234.1,1.0,10.8,37.4,,0.5,0.8701,35.5,84.2,0.001,5.8,0.004,,
280834872,SE SAO SEBASTIAO (STB),TR 3,C 0780 A,2014-12-19,0.05,Papel normal,25.0,5.0,1.0,1.0,1.0,401.0,1.0,9.2,39.4,Estado normal,0.5,0.8701,35.0,75.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280834872,SE SAO SEBASTIAO (STB),TR 3,C 0780 A,2015-10-30,0.05,Papel normal,21.0,5.0,1.0,1.0,1.0,489.0,1.0,10.5,42.3,Estado normal,0.5,0.8701,31.0,88.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280834872,SE SAO SEBASTIAO (STB),TR 3,C 0780 A,2016-08-22,0.05,Papel normal,23.0,6.0,1.0,1.0,1.0,546.0,1.0,8.0,39.5,Estado normal,0.5,0.8701,32.0,78.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280834872,SE SAO SEBASTIAO (STB),TR 3,C 0780 A,2017-01-04,0.05,Papel normal,25.0,7.0,1.0,1.0,1.0,690.0,1.0,11.2,51.5,Estado normal,0.5,0.8701,34.0,83.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280834872,SE SAO SEBASTIAO (STB),TR 3,C 0780 A,2018-01-02,0.05,Papel normal,23.0,7.0,1.0,1.0,1.0,697.0,1.01,10.5,48.9,Estado normal,0.5,0.8701,34.0,93.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280834872,SE SAO SEBASTIAO (STB),TR 3,C 0780 A,2019-02-12,0.05,Papel normal,20.0,11.0,1.0,1.0,2.0,767.0,1.13,5.9,46.4,Estado normal,0.5,0.8701,33.0,88.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280834872,SE SAO SEBASTIAO (STB),TR 3,C 0780 A,2020-01-22,0.05,Papel normal,21.0,12.0,1.0,1.0,2.0,716.0,1.18,6.9,53.4,Estado normal,1.0,0.8701,34.0,87.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280837665,SE NOGUEIRA DA REGEDOURA,TR 1,C 0782 A,2015-01-20,0.05,Papel normal,21.0,3.0,1.0,1.0,5.0,284.0,1.0,10.5,36.5,Estado normal,0.5,0.8705,34.0,70.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280837665,SE NOGUEIRA DA REGEDOURA,TR 1,C 0782 A,2016-01-18,0.05,Papel normal,25.0,3.0,1.0,1.0,1.0,340.0,1.0,9.5,36.2,Estado normal,0.5,0.8705,35.0,74.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280837665,SE NOGUEIRA DA REGEDOURA,TR 1,C 0782 A,2017-01-10,0.05,Papel normal,29.0,5.0,1.0,1.0,1.0,480.0,1.0,10.7,44.1,Estado normal,0.5,0.8705,34.0,83.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280837665,SE NOGUEIRA DA REGEDOURA,TR 1,C 0782 A,2018-05-07,0.05,Papel normal,33.0,7.0,1.0,1.0,1.0,388.0,1.0,12.1,47.1,Estado normal,0.5,0.8705,36.0,90.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280837665,SE NOGUEIRA DA REGEDOURA,TR 1,C 0782 A,2019-05-28,0.05,Papel normal,25.0,10.0,1.0,1.0,2.0,591.0,1.0,8.3,41.8,Estado normal,0.5,0.8704,38.0,93.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280837665,SE NOGUEIRA DA REGEDOURA,TR 1,C 0782 A,2020-08-06,0.05,Papel normal,26.0,11.0,1.0,2.0,3.0,621.0,1.05,8.9,46.4,Estado normal,0.5,0.8704,35.0,71.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280839438,SE CONDEIXA,TR 1,6083,1997-03-25,0.05,,5.0,1.0,1.0,11.0,1.0,135.0,1.0,24.3,56.8,,,,,,,8.0,,,
280839438,SE CONDEIXA,TR 1,6083,1998-03-06,0.05,,5.0,1.0,1.0,17.0,1.0,235.0,1.0,30.0,82.0,,4.0,0.856,28.3,84.8,0.04,7.9,0.083,,
280839438,SE CONDEIXA,TR 1,6083,1999-05-20,0.12,,3.7,1.4,1.0,16.0,1.0,157.0,1.0,29.0,74.0,,,,,,,16.8,,,
280839438,SE CONDEIXA,TR 1,6083,2000-07-04,0.15,,6.1,1.2,1.0,15.0,1.0,216.0,1.0,30.0,82.0,,2.5,0.858,32.1,70.7,0.079,10.6,0.084,,
280839438,SE CONDEIXA,TR 1,6083,2001-05-31,0.1,,5.0,1.2,1.0,12.0,1.0,151.0,1.0,29.0,81.0,,,,,60.8,,13.5,,,
280839438,SE CONDEIXA,TR 1,6083,2002-07-02,0.1,,1.0,1.0,1.0,12.8,1.0,189.7,1.0,20.7,57.7,,2.5,0.855,29.5,46.2,0.06,9.2,0.088,,
280839438,SE CONDEIXA,TR 1,6083,2003-04-15,0.13,,5.3,2.0,1.0,15.0,1.0,195.6,1.0,26.4,67.7,,2.5,0.855,30.1,63.4,0.066,8.1,0.087,,
280839438,SE CONDEIXA,TR 1,6083,2011-12-22,0.13,,,,,,,,,,,,2.5,0.8583,26.7,86.1,0.067,8.6,0.096,,
280839438,SE CONDEIXA,TR 1,6083,2014-03-17,0.05,,9.9,1.4,1.0,18.4,1.0,169.3,1.0,28.9,73.0,,2.5,0.8584,26.8,87.1,0.109,11.8,0.087,,
280839438,SE CONDEIXA,TR 1,6083,2016-05-31,0.14,Papel normal,14.0,2.0,2.0,41.0,1.0,359.0,1.61,22.8,62.6,Estado normal,2.5,0.8585,27.0,74.0,0.07,18.0,0.079,Conforme.,Nova colheita com periodicidade pré-estabelecida
280839438,SE CONDEIXA,TR 1,6083,2017-07-03,0.18,Papel normal,7.0,7.0,1.0,21.0,1.0,198.0,1.86,28.0,67.4,Estado normal,2.5,0.8586,27.0,54.0,0.11,13.0,0.071,Conforme.,Nova colheita com periodicidade pré-estabelecida
280839438,SE CONDEIXA,TR 1,6083,2018-08-08,0.15,Papel normal,5.0,1.0,1.0,25.0,1.0,202.0,1.0,27.8,71.7,Estado normal,2.5,0.8586,26.0,24.0,0.14,24.0,0.071,Valor de tensão disruptiva não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280841224,SE FEIRA,TR 2,C 0784 A,2016-04-18,0.05,Papel normal,18.0,4.0,4.0,1.0,2.0,346.0,1.0,10.1,39.9,Estado normal,0.5,0.8718,36.0,83.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280841224,SE FEIRA,TR 2,C 0784 A,2017-02-14,0.05,Papel normal,24.0,6.0,1.0,1.0,2.0,490.0,1.0,9.7,50.4,Estado normal,0.5,0.8718,35.0,85.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280841224,SE FEIRA,TR 2,C 0784 A,2018-05-17,0.05,Papel normal,12.0,14.0,1.0,1.0,25.0,298.0,1.0,8.8,48.3,Estado normal,0.5,0.8718,35.0,96.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280841224,SE FEIRA,TR 2,C 0784 A,2019-05-28,0.05,Papel normal,19.0,24.0,1.0,2.0,44.0,368.0,1.0,4.2,43.7,Estado normal,0.5,0.8718,39.0,88.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280841224,SE FEIRA,TR 2,C 0784 A,2020-07-14,0.05,Papel normal,18.0,29.0,1.0,2.0,58.0,318.0,1.0,5.1,44.3,Estado normal,0.5,0.8718,34.0,100.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280842121,SE SAO BENTO,TR 1,C 0244 A,2010-01-22,0.05,,70.9,7.7,1.0,1.0,6.7,319.7,1.0,8.6,56.9,,0.5,0.8732,37.2,72.1,0.006,4.2,0.002,,
280842121,SE SAO BENTO,TR 1,C 0244 A,2011-08-12,0.05,,47.9,14.8,1.0,2.3,14.2,363.2,1.12,5.9,49.3,,0.5,0.8599,35.3,74.7,0.011,6.9,0.002,,
280842121,SE SAO BENTO,TR 1,C 0244 A,2012-02-29,0.05,,74.5,20.0,1.0,2.6,19.4,432.0,1.02,3.4,53.7,,0.5,0.8699,22.9,58.7,0.012,6.8,0.002,,
280842121,SE SAO BENTO,TR 1,C 0244 A,2013-01-11,0.05,,31.8,20.4,1.0,3.2,20.4,344.3,1.0,3.7,47.8,,0.5,0.8699,33.5,85.9,0.007,2.7,0.001,,
280842121,SE SAO BENTO,TR 1,C 0244 A,2014-03-31,0.05,,34.9,27.5,1.0,6.2,33.5,336.4,1.04,4.0,52.5,,0.5,0.8698,33.8,56.4,0.001,5.3,0.001,,
280842121,SE SAO BENTO,TR 1,C 0244 A,2015-03-06,0.05,Papel normal,22.0,35.0,1.0,6.0,48.0,387.0,1.0,3.6,47.7,Estado normal,0.5,0.87,35.0,90.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280842121,SE SAO BENTO,TR 1,C 0244 A,2016-03-16,0.05,Papel normal,21.0,37.0,1.0,6.0,55.0,315.0,1.3,6.4,61.0,Estado normal,0.5,0.8699,34.0,72.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280842121,SE SAO BENTO,TR 1,C 0244 A,2017-01-18,0.05,Papel normal,22.0,48.0,1.0,6.0,59.0,359.0,1.33,7.9,70.8,Estado normal,0.5,0.8698,33.0,86.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280842121,SE SAO BENTO,TR 1,C 0244 A,2018-02-21,0.05,Papel normal,15.0,43.0,1.0,7.0,67.0,313.0,1.39,5.9,54.2,Estado normal,0.5,0.8699,35.0,92.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280842121,SE SAO BENTO,TR 1,C 0244 A,2019-02-13,0.05,Papel normal,21.0,54.0,1.0,6.0,70.0,294.0,1.33,3.9,56.7,Estado normal,0.5,0.8699,34.0,92.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280842121,SE SAO BENTO,TR 1,C 0244 A,2020-01-23,0.05,Papel normal,18.0,59.0,1.0,7.0,75.0,266.0,1.4,6.5,61.3,Estado normal,0.5,0.8699,34.0,89.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280844978,SE QUINTA DO ANJO,TR 2,LEL 111861,2015-03-26,0.05,Papel normal,4.0,2.0,1.0,1.0,1.0,90.0,1.0,30.3,67.4,Estado normal,0.5,0.8733,43.0,82.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280844978,SE QUINTA DO ANJO,TR 2,LEL 111861,2016-03-14,0.05,Papel normal,6.0,2.0,1.0,1.0,1.0,66.0,1.0,29.8,67.9,Estado normal,0.5,0.8734,45.0,92.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280844978,SE QUINTA DO ANJO,TR 2,LEL 111861,2017-02-20,0.05,Papel normal,3.0,3.0,1.0,1.0,1.0,64.0,1.0,29.4,67.3,Estado normal,0.5,0.8733,42.0,64.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280844978,SE QUINTA DO ANJO,TR 2,LEL 111861,2018-03-01,0.05,Papel normal,7.0,2.0,1.0,1.0,1.0,71.0,1.17,28.9,66.6,Estado normal,0.5,0.8733,44.0,54.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280844978,SE QUINTA DO ANJO,TR 2,LEL 111861,2019-05-16,0.05,Papel normal,5.0,5.0,1.0,1.0,1.0,55.0,1.16,26.3,57.6,Estado normal,0.5,0.8733,45.0,91.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280844978,SE QUINTA DO ANJO,TR 2,LEL 111861,2020-04-16,0.05,Papel normal,6.0,2.0,1.0,1.0,1.0,56.0,1.11,29.3,62.2,Estado normal,0.5,0.8733,45.0,90.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280845625,SE MINDELO,TR 2,C 0783 A,2016-04-19,0.05,Papel normal,18.0,5.0,1.0,1.0,2.0,379.0,1.0,14.1,49.6,Estado normal,0.5,0.8701,35.0,87.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280845625,SE MINDELO,TR 2,C 0783 A,2017-02-15,0.05,Papel normal,28.0,7.0,1.0,1.0,3.0,566.0,1.0,13.7,58.7,Estado normal,0.5,0.8702,35.0,97.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280845625,SE MINDELO,TR 2,C 0783 A,2018-02-28,0.05,Papel normal,33.0,6.0,1.0,1.0,4.0,654.0,1.0,9.9,53.9,Estado normal,0.5,0.8701,34.0,81.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280845625,SE MINDELO,TR 2,C 0783 A,2019-02-27,0.05,Papel normal,39.0,22.0,1.0,1.0,7.0,680.0,1.09,4.5,19.1,Estado normal,0.5,0.8701,34.0,77.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280845625,SE MINDELO,TR 2,C 0783 A,2020-02-04,0.05,Papel normal,27.0,27.0,1.0,2.0,26.0,640.0,1.05,2.1,53.9,Estado normal,0.5,0.8701,35.0,94.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280845988,SE SEVER DO VOUGA,TR 2,46793,2016-07-25,0.05,Papel normal,18.0,4.0,1.0,1.0,17.0,79.0,1.0,13.0,56.8,Estado normal,0.5,0.8719,34.0,86.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280845988,SE SEVER DO VOUGA,TR 2,46793,2017-08-21,0.05,Papel normal,39.0,6.0,1.0,1.0,22.0,94.0,1.0,8.3,61.5,Estado normal,0.5,0.8719,33.0,79.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280845988,SE SEVER DO VOUGA,TR 2,46793,2018-09-25,0.05,Papel normal,67.0,21.0,1.0,1.0,24.0,119.0,1.0,5.1,66.8,Estado normal,0.5,0.872,32.0,91.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280845988,SE SEVER DO VOUGA,TR 2,46793,2019-08-27,0.05,Papel normal,83.0,4.0,1.0,1.0,21.0,109.0,1.0,9.9,66.4,Estado normal,0.5,0.872,31.0,86.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280845988,SE SEVER DO VOUGA,TR 2,46793,2020-08-10,0.05,Papel normal,108.0,4.0,1.0,1.0,20.0,135.0,1.03,6.5,60.2,Descargas parciais,0.5,0.872,29.0,89.0,0.02,9.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses.
280846024,SE MORGADE,TR 1,46792,2014-07-10,0.05,,5.4,2.3,1.0,1.0,2.2,30.8,1.0,21.4,52.6,,0.5,0.8718,45.3,96.2,0.005,1.8,0.002,,
280846024,SE MORGADE,TR 1,46792,2016-11-16,0.05,Papel normal,14.0,4.0,1.0,1.0,18.0,36.0,1.0,20.5,64.9,Estado normal,0.5,0.8719,32.0,95.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846024,SE MORGADE,TR 1,46792,2017-10-26,0.05,Papel normal,14.0,10.0,1.0,1.0,10.0,33.0,1.0,16.5,55.2,Estado normal,0.5,0.872,33.0,100.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846024,SE MORGADE,TR 1,46792,2018-11-12,0.05,Papel normal,23.0,3.0,1.0,1.0,17.0,50.0,1.0,14.6,68.2,Estado normal,0.5,0.872,30.0,72.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846024,SE MORGADE,TR 1,46792,2019-10-24,0.05,Papel normal,46.0,6.0,1.0,1.0,19.0,66.0,1.0,10.5,68.7,Estado normal,0.5,0.872,31.0,88.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846688,SE AREIAS (SUL),TR 2,C 0482 A,2015-01-27,0.05,Papel normal,33.0,7.0,1.0,5.0,17.0,590.0,1.02,4.4,58.0,Estado normal,0.5,0.8709,33.0,90.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846688,SE MINDELO,EX TR 2,C 0482 A,2015-04-07,0.05,Papel normal,13.0,3.0,1.0,1.0,2.0,260.0,1.0,13.0,42.2,Estado normal,0.5,0.8701,35.0,97.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846688,SE AREIAS (SUL),TR 2,C 0482 A,2016-01-15,0.05,Papel normal,33.0,15.0,1.0,1.0,25.0,548.0,1.37,3.2,61.1,Estado normal,0.5,0.8709,33.0,78.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846688,SE AREIAS (SUL),TR 2,C 0482 A,2017-01-03,0.05,Papel normal,35.0,20.0,1.0,2.0,34.0,587.0,1.36,4.8,67.7,Estado normal,0.5,0.8709,33.0,95.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846688,SE AREIAS (SUL),TR 2,C 0482 A,2018-06-05,0.05,Papel normal,16.0,22.0,1.0,2.0,40.0,368.0,1.0,7.6,65.1,Estado normal,0.5,0.8709,31.0,71.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846688,SE AREIAS (SUL),TR 2,C 0482 A,2019-05-16,0.05,Papel normal,19.0,33.0,1.0,2.0,49.0,446.0,1.47,3.9,59.7,Estado normal,0.5,0.8709,35.0,87.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846688,SE AREIAS (SUL),TR 2,C 0482 A,2020-04-08,0.05,Papel normal,15.0,32.0,1.0,4.0,55.0,396.0,1.29,5.8,60.5,Estado normal,0.5,0.8709,34.0,76.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846836,SE MARVILA,TR 2,1 LIT 75607 02,2015-04-21,0.05,Papel normal,6.0,3.0,1.0,2.0,7.0,143.0,1.46,26.6,66.1,Estado normal,0.5,0.873,40.0,86.0,0.03,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846836,SE MARVILA,TR 2,1 LIT 75607 02,2016-05-02,0.05,Papel normal,8.0,3.0,1.0,1.0,8.0,147.0,1.75,25.1,63.2,Estado normal,0.5,0.873,37.0,87.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846836,SE MARVILA,TR 2,1 LIT 75607 02,2017-03-10,0.05,Papel normal,5.0,5.0,1.0,1.0,7.0,125.0,1.77,27.6,68.5,Estado normal,0.5,0.873,36.0,64.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846836,SE MARVILA,TR 2,1 LIT 75607 02,2018-04-27,0.05,Papel normal,6.0,3.0,1.0,1.0,7.0,97.0,1.82,26.9,62.8,Estado normal,0.5,0.873,36.0,77.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846836,SE MARVILA,TR 2,1 LIT 75607 02,2019-02-11,0.05,Papel normal,7.0,6.0,1.0,1.0,7.0,127.0,2.43,26.7,64.0,Estado normal,0.5,0.873,37.0,81.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846836,SE MARVILA,TR 2,1 LIT 75607 02,2020-01-28,0.05,Papel normal,6.0,5.0,1.0,1.0,6.0,150.0,2.73,29.8,67.4,Estado normal,0.5,0.873,37.0,69.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846837,SE MARVILA,TR 1,1 LIT 75607 03,2015-04-21,0.05,Papel normal,6.0,3.0,1.0,2.0,4.0,133.0,2.13,26.8,64.1,Estado normal,0.5,0.8724,39.0,76.0,0.03,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846837,SE MARVILA,TR 1,1 LIT 75607 03,2016-05-02,0.05,Papel normal,7.0,3.0,1.0,1.0,5.0,135.0,2.31,25.4,61.5,Estado normal,0.5,0.8724,36.0,71.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846837,SE MARVILA,TR 1,1 LIT 75607 03,2017-03-10,0.05,Papel normal,5.0,5.0,1.0,1.0,5.0,129.0,2.34,27.9,68.4,Estado normal,0.5,0.8724,37.0,78.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846837,SE MARVILA,TR 1,1 LIT 75607 03,2018-04-27,0.05,Papel normal,7.0,3.0,1.0,1.0,5.0,95.0,2.16,26.6,61.7,Estado normal,0.5,0.8724,35.0,91.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846837,SE MARVILA,TR 1,1 LIT 75607 03,2019-02-11,0.05,Papel normal,7.0,6.0,1.0,1.0,4.0,112.0,2.77,26.8,64.2,Estado normal,0.5,0.8724,37.0,92.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280846837,SE MARVILA,TR 1,1 LIT 75607 03,2020-01-28,0.05,Papel normal,7.0,4.0,1.0,1.0,5.0,133.0,2.96,30.0,68.0,Estado normal,0.5,0.8724,36.0,71.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280853909,SE SANTO ONOFRE,TR 2,LEL 111865,2016-08-03,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,62.0,1.0,28.5,61.6,Estado normal,0.5,0.8724,48.0,91.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280853909,SE SANTO ONOFRE,TR 2,LEL 111865,2017-09-06,0.05,Papel normal,4.0,2.0,1.0,1.0,1.0,83.0,1.0,31.0,66.9,Estado normal,0.5,0.8724,48.0,90.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280853909,SE SANTO ONOFRE,TR 2,LEL 111865,2018-09-25,0.05,Papel normal,3.0,10.0,1.0,1.0,1.0,69.0,1.06,29.6,61.8,Estado normal,0.5,0.8724,47.0,64.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280853909,SE SANTO ONOFRE,TR 2,LEL 111865,2019-08-06,0.05,Papel normal,4.0,2.0,1.0,1.0,1.0,64.0,1.1,31.6,65.6,Estado normal,0.5,0.8724,46.0,94.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280853909,SE SANTO ONOFRE,TR 2,LEL 111865,2020-08-21,0.05,Papel normal,6.0,2.0,1.0,1.0,1.0,59.0,1.23,29.3,61.4,Estado normal,0.5,0.8724,43.0,88.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280857488,SE PARCEIROS,TR 2,C 0781 A,2016-03-31,0.05,Papel normal,13.0,5.0,1.0,1.0,1.0,501.0,1.0,9.6,45.3,Estado normal,0.5,0.8697,35.0,90.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280857488,SE PARCEIROS,TR 2,C 0781 A,2017-01-17,0.05,Papel normal,18.0,11.0,1.0,1.0,2.0,800.0,1.31,8.9,55.4,Estado normal,0.5,0.8696,33.0,86.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280857488,SE PARCEIROS,TR 2,C 0781 A,2018-02-22,0.05,Papel normal,13.0,9.0,1.0,1.0,3.0,657.0,1.71,8.6,48.5,Estado normal,0.5,0.8696,34.0,100.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280857488,SE PARCEIROS,TR 2,C 0781 A,2019-03-20,0.05,Papel normal,16.0,20.0,1.0,1.0,8.0,634.0,1.7,2.4,43.8,Estado normal,0.5,0.8697,33.0,62.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280857488,SE PARCEIROS,TR 2,C 0781 A,2020-05-05,0.05,Papel normal,8.0,28.0,1.0,3.0,23.0,514.0,1.67,5.2,49.8,Estado normal,0.5,0.8696,33.0,52.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280858024,SE AMARELEJA,TR 2,LEL 111863,2015-01-27,0.05,Papel normal,1.0,2.0,1.0,4.0,2.0,46.0,1.0,21.9,56.8,Estado normal,0.5,0.8722,47.0,81.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280858024,SE AMARELEJA,TR 2,LEL 111863,2016-03-02,0.05,Papel normal,3.0,2.0,1.0,1.0,1.0,74.0,1.0,26.5,59.9,Estado normal,0.5,0.8722,42.0,86.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280858024,SE AMARELEJA,TR 2,LEL 111863,2017-02-07,0.05,Papel normal,2.0,3.0,1.0,1.0,2.0,88.0,1.0,30.0,68.7,Estado normal,0.5,0.8721,42.0,80.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280858024,SE AMARELEJA,TR 2,LEL 111863,2018-03-20,0.05,Papel normal,4.0,4.0,1.0,1.0,10.0,53.0,1.0,29.1,63.4,Estado normal,0.5,0.8721,44.0,93.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280858024,SE AMARELEJA,TR 2,LEL 111863,2019-04-03,0.05,Papel normal,3.0,4.0,1.0,1.0,7.0,33.0,1.0,17.1,35.0,Estado normal,0.5,0.8721,46.0,75.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280858024,SE AMARELEJA,TR 2,LEL 111863,2020-03-06,0.05,Papel normal,2.0,2.0,1.0,1.0,1.0,48.0,1.03,28.6,59.4,Estado normal,0.5,0.8721,45.0,84.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859090,SE MONTECHORO,TR 2,119365,2015-02-23,0.05,Papel normal,2.0,3.0,1.0,1.0,5.0,63.0,1.0,25.4,63.4,Estado normal,0.5,0.8717,43.0,63.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859090,SE MONTECHORO,TR 2,119365,2016-02-25,0.05,Papel normal,6.0,3.0,1.0,1.0,14.0,48.0,1.0,17.8,68.7,Estado normal,0.5,0.8717,34.0,94.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859090,SE MONTECHORO,TR 2,119365,2017-01-26,0.05,Papel normal,14.0,6.0,1.0,1.0,21.0,48.0,1.0,19.2,72.8,Estado normal,0.5,0.8718,32.0,68.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859090,SE MONTECHORO,TR 2,119365,2018-02-07,0.05,Papel normal,42.0,5.0,1.0,2.0,24.0,74.0,1.0,17.4,67.6,Estado normal,0.5,0.872,30.0,92.0,0.02,6.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859090,SE MONTECHORO,TR 2,119365,2019-02-20,0.05,Papel normal,51.0,9.0,1.0,2.0,22.0,77.0,1.27,18.4,67.6,Estado normal,0.5,0.8722,26.0,98.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859090,SE MONTECHORO,TR 2,119365,2020-03-12,0.05,Papel normal,80.0,4.0,1.0,3.0,15.0,94.0,1.41,16.7,63.3,Estado normal,0.5,0.8721,24.0,99.0,0.04,10.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859091,SE SANTIAGO DE SUBARRIFANA,TR 2,C 0785 A,2015-05-05,0.05,Papel normal,12.0,4.0,1.0,1.0,2.0,385.0,1.0,16.3,58.3,Estado normal,0.5,0.8705,35.0,62.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859091,SE SANTIAGO DE SUBARRIFANA,TR 2,C 0785 A,2016-06-23,0.05,Papel normal,23.0,8.0,1.0,1.0,4.0,705.0,1.21,9.4,55.0,Estado normal,0.5,0.8704,33.0,85.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859091,SE SANTIAGO DE SUBARRIFANA,TR 2,C 0785 A,2017-05-25,0.05,Papel normal,29.0,19.0,1.0,1.0,5.0,699.0,1.3,6.7,60.5,Estado normal,1.0,0.8704,33.0,54.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859091,SE SANTIAGO DE SUBARRIFANA,TR 2,C 0785 A,2018-05-15,0.05,Papel normal,14.0,30.0,1.0,2.0,39.0,484.0,1.17,8.4,58.7,Estado normal,0.5,0.8704,34.0,74.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859091,SE SANTIAGO DE SUBARRIFANA,TR 2,C 0785 A,2019-03-22,0.05,Papel normal,16.0,47.0,1.0,1.0,71.0,474.0,1.63,8.0,59.2,Estado normal,0.5,0.8704,33.0,61.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859091,SE SANTIAGO DE SUBARRIFANA,TR 2,C 0785 A,2020-07-23,0.05,Papel normal,18.0,62.0,1.0,4.0,112.0,433.0,1.62,5.9,61.3,Defeito térmico de baixa temperatura,0.5,0.8704,33.0,84.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280859567,SE MERCEANA,TR 2,LEL 111864,2015-04-22,0.05,Papel normal,2.0,1.0,1.0,1.0,1.0,68.0,1.0,27.2,62.3,Estado normal,0.5,0.8732,47.0,87.0,0.03,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859567,SE MERCEANA,TR 2,LEL 111864,2016-04-26,0.05,Papel normal,4.0,2.0,1.0,1.0,1.0,83.0,1.0,29.2,64.9,Estado normal,0.5,0.8732,44.0,94.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859567,SE MERCEANA,TR 2,LEL 111864,2017-03-08,0.05,Papel normal,3.0,3.0,1.0,1.0,1.0,71.0,1.0,31.1,71.1,Estado normal,0.5,0.8732,44.0,72.0,0.02,11.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859567,SE MERCEANA,TR 2,LEL 111864,2018-01-15,0.05,Papel normal,6.0,2.0,1.0,1.0,1.0,84.0,1.08,29.0,66.1,Estado normal,0.5,0.8732,46.0,68.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859567,SE MERCEANA,TR 2,LEL 111864,2019-02-04,0.05,Papel normal,7.0,7.0,1.0,1.0,1.0,66.0,1.1,27.5,61.3,Estado normal,0.5,0.8733,45.0,86.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859567,SE MERCEANA,TR 2,LEL 111864,2020-01-21,0.05,Papel normal,7.0,3.0,1.0,1.0,1.0,62.0,1.18,32.7,69.4,Estado normal,0.5,0.8732,45.0,76.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859769,SE SANCHEIRA,TR 2,46847,2016-07-29,0.05,Papel normal,35.0,6.0,1.0,2.0,45.0,74.0,1.0,8.1,64.4,Estado normal,0.5,0.871,30.0,92.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859769,SE SANCHEIRA,TR 2,46847,2017-08-31,0.05,Papel normal,195.0,12.0,1.0,2.0,57.0,218.0,1.56,7.0,68.0,Descargas parciais,0.5,0.8711,27.0,81.0,0.03,10.0,0.005,Conforme.,Nova colheita dentro de cerca de 3 meses
280859769,SE SANCHEIRA,TR 2,46847,2017-11-15,,,222.0,28.0,1.0,5.0,71.0,275.0,1.78,8.6,76.3,Descargas parciais,,,,70.0,,8.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280859769,SE SANCHEIRA,TR 2,46847,2018-07-31,0.05,Papel normal,48.0,4.0,1.0,3.0,47.0,113.0,1.0,17.2,70.6,Estado normal,0.5,0.8712,27.0,77.0,0.05,11.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280859769,SE SANCHEIRA,TR 2,46847,2019-05-17,0.05,Papel normal,95.0,8.0,1.0,2.0,36.0,131.0,1.75,16.3,68.0,Estado normal,1.0,0.8712,23.0,81.0,0.04,8.0,0.007,Conforme.,Nova colheita dentro de cerca de 6 meses.
280859769,SE SANCHEIRA,TR 2,46847,2019-11-13,,,114.0,7.0,1.0,4.0,34.0,177.0,2.11,13.2,66.9,Descargas parciais,,,,57.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280859769,SE SANCHEIRA,TR 2,46847,2020-04-27,0.05,Papel normal,166.0,5.0,1.0,4.0,33.0,227.0,2.13,6.0,70.9,Descargas parciais,1.0,0.8713,21.0,83.0,0.05,10.0,0.009,Conforme.,Nova colheita dentro de cerca de 6 meses.
280859769,SE SANCHEIRA,TR 2,46847,2020-10-22,,,354.0,13.7,1.0,1.0,47.1,303.0,2.54,4.9,72.1,Descargas parciais,,,,100.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 3 meses.
280860003,SE VILAMOURA B,TR 2,C 0786 A,2015-02-24,0.05,Papel normal,21.0,11.0,1.0,1.0,5.0,475.0,1.0,2.9,34.7,Estado normal,0.5,0.8707,34.0,97.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280860003,SE VILAMOURA B,TR 2,C 0786 A,2016-02-25,0.05,Papel normal,18.0,21.0,2.0,2.0,31.0,336.0,1.0,4.2,42.8,Estado normal,0.5,0.8706,33.0,90.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280860003,SE VILAMOURA B,TR 2,C 0786 A,2017-01-25,0.05,Papel normal,17.0,42.0,1.0,2.0,67.0,321.0,1.02,7.6,54.6,Estado normal,0.5,0.8706,33.0,79.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280860003,SE VILAMOURA B,TR 2,C 0786 A,2018-02-05,0.05,Papel normal,18.0,48.0,1.0,2.0,102.0,271.0,1.11,5.4,48.2,Defeito térmico de baixa temperatura,0.5,0.8706,34.0,74.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280860003,SE VILAMOURA B,TR 2,C 0786 A,2018-12-13,,,15.0,63.0,1.0,8.0,114.0,226.0,1.19,2.5,43.5,Defeito térmico de baixa temperatura,,,,73.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280860003,SE VILAMOURA B,TR 2,C 0786 A,2019-02-18,0.05,Papel normal,12.0,64.0,1.0,1.0,114.0,221.0,1.21,2.2,44.4,Defeito térmico de baixa temperatura,0.5,0.8706,32.0,98.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280860003,SE VILAMOURA B,TR 2,C 0786 A,2019-07-31,,,9.0,63.0,1.0,3.0,117.0,182.0,1.22,5.3,48.4,Defeito térmico de baixa temperatura,,,,82.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280860003,SE VILAMOURA B,TR 2,C 0786 A,2020-03-09,0.05,Papel normal,16.0,67.0,1.0,4.0,139.0,205.0,1.21,3.5,48.8,Defeito térmico de baixa temperatura,0.5,0.8706,33.0,74.0,0.02,3.0,0.005,Conforme.,"Recomenda-se a realização de ensaios de Stray Gassing para despistar a origem do defeito. 
Nova colheita dentro de cerca de 6 meses."
280860004,SE COMIBERLANT (FONTE DA TELHA),TR 1,LEL 10689,2016-05-02,0.05,Papel normal,8.0,2.0,1.0,1.0,5.0,105.0,1.33,24.4,65.1,Estado normal,4.0,85622.0,18.0,90.0,0.02,8.0,0.015,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280860004,SE COMIBERLANT (FONTE DA TELHA),TR 1,LEL 10689,2017-10-23,0.05,Papel normal,7.0,13.0,1.0,1.0,2.0,110.0,1.17,22.2,60.8,Estado normal,4.0,0.8562,20.0,97.0,0.04,11.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280860004,SE COMIBERLANT (FONTE DA TELHA),TR 1,LEL 10689,2018-10-31,0.05,Papel normal,7.0,3.0,1.0,1.0,2.0,165.0,1.77,24.2,74.4,Estado normal,4.0,0.8562,20.0,96.0,0.03,6.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280860004,SE COMIBERLANT (FONTE DA TELHA),TR 1,LEL 10689,2019-09-26,0.05,Papel normal,8.0,4.0,1.0,1.0,2.0,153.0,1.89,22.3,71.0,Estado normal,4.0,0.8562,21.0,51.0,0.03,12.0,0.02,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864414,SE CRUZ DO CAMPO,TR 1,C 0917 A,2015-04-20,0.05,Papel normal,11.0,3.0,1.0,1.0,1.0,227.0,1.0,6.3,29.3,Estado normal,0.5,0.8706,36.0,84.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864414,SE CRUZ DO CAMPO,TR 1,C 0917 A,2016-04-29,0.05,Papel normal,28.0,24.0,1.0,1.0,25.0,251.0,1.0,4.6,29.7,Estado normal,0.5,0.8706,36.0,86.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864414,SE CRUZ DO CAMPO,TR 1,C 0917 A,2017-03-06,0.05,Papel normal,37.0,40.0,1.0,1.0,46.0,257.0,1.0,6.8,42.1,Estado normal,0.5,0.8706,35.0,87.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864414,SE CRUZ DO CAMPO,TR 1,C 0917 A,2018-06-08,0.05,Papel normal,54.0,48.0,1.0,2.0,74.0,151.0,1.0,5.2,35.4,Estado normal,0.5,0.8706,35.0,86.0,0.02,3.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864414,SE CRUZ DO CAMPO,TR 1,C 0917 A,2019-05-31,0.05,Papel normal,41.0,66.0,1.0,3.0,100.0,181.0,1.09,8.0,41.4,Defeito térmico de baixa temperatura,0.5,0.8706,38.0,92.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280864414,SE CRUZ DO CAMPO,TR 1,C 0917 A,2020-04-08,0.05,Papel normal,38.0,77.0,1.0,3.0,112.0,193.0,1.01,4.4,35.6,Defeito térmico de baixa temperatura,0.5,0.8706,37.0,72.0,0.02,3.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,1997-03-20,,,6.0,4.0,22.0,32.0,7.0,169.0,2.5,22.7,59.2,,,,,,,,,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,1997-03-21,2.75,,,,,,,,,,,,4.0,0.857,22.7,26.8,0.079,37.8,0.029,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,1998-07-01,0.21,,5.9,9.3,52.0,48.0,8.1,202.0,5.5,26.0,82.0,,4.0,0.856,21.1,52.3,0.068,27.3,0.024,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2000-10-23,2.65,,5.4,3.6,54.0,28.0,5.2,105.0,3.52,27.0,73.0,,4.0,0.856,23.8,77.8,0.069,19.2,0.019,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2001-08-17,2.68,,3.2,4.4,71.1,30.2,5.2,103.2,3.59,37.6,101.7,,4.0,0.855,24.5,54.5,0.041,20.1,0.051,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2002-08-08,0.84,,3.7,2.9,56.0,18.4,2.9,70.4,2.23,25.2,63.9,,4.0,0.855,20.7,45.1,0.046,23.1,0.053,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2003-04-30,2.53,,6.9,15.2,72.2,57.0,6.4,66.0,1.91,24.7,55.4,,4.0,0.854,20.3,44.3,0.077,17.9,0.022,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2004-08-31,1.84,,3.5,4.6,59.5,36.2,5.4,128.8,2.88,26.5,65.0,,3.5,0.858,22.4,31.4,0.088,25.5,0.02,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2005-04-26,3.14,,8.8,11.5,74.0,69.1,9.1,92.0,3.33,32.7,72.6,,3.5,0.8587,19.7,48.7,0.105,17.9,0.024,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2006-06-02,2.42,,8.4,3.7,63.4,41.4,6.1,82.4,3.02,32.0,73.8,,3.5,0.8588,20.4,30.5,0.082,26.0,0.029,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2007-12-14,3.14,,2.3,3.6,50.5,28.1,5.1,111.5,3.58,30.9,70.3,,3.5,0.8588,19.1,53.4,0.071,15.7,0.043,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2008-09-01,2.82,,3.5,4.3,39.1,24.9,5.1,97.2,3.18,30.9,69.9,,3.5,0.8588,19.7,55.7,0.069,24.3,0.061,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2009-10-09,2.28,,4.3,2.7,28.2,16.8,4.3,111.4,3.09,29.6,71.7,,3.5,0.8588,19.7,76.9,0.075,22.3,0.039,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2010-03-04,2.46,,2.5,2.8,25.6,16.1,4.0,89.0,3.14,32.5,76.4,,3.5,0.8589,19.8,69.7,0.082,6.4,0.034,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2011-02-04,2.18,,7.4,10.6,39.1,36.7,5.4,52.1,2.29,33.7,72.1,,3.5,0.8554,18.9,74.1,0.073,21.1,0.03,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2012-06-26,2.18,,1.0,7.7,52.4,39.2,5.3,75.2,2.41,28.5,64.2,,3.5,0.8554,18.7,46.6,0.093,23.8,0.036,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2013-08-09,2.33,,3.9,5.1,51.1,38.8,5.8,72.6,2.31,29.9,68.9,,3.5,0.8554,15.9,85.1,0.084,12.4,0.032,,
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2014-11-04,0.05,Sintomas de degradação significativa do papel antes da substituição do óleo.,2.0,2.0,2.0,1.0,1.0,64.0,1.0,21.6,53.3,Estado normal,0.5,0.8704,40.0,78.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2015-09-01,0.08,Sintomas de degradação avançada do papel antes da substituição do óleo.,18.0,5.0,51.0,4.0,1.0,170.0,2.39,26.5,64.0,Estado normal,0.5,0.8704,41.0,83.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2016-09-16,0.08,Sintomas de degradação avançada do papel antes da substituição do óleo.,13.0,5.0,97.0,10.0,1.0,128.0,2.55,26.8,64.6,Estado normal,0.5,0.8704,39.0,58.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2017-10-25,0.14,Sintomas de degradação avançada do papel.,13.0,15.0,78.0,9.0,2.0,106.0,2.0,23.5,57.8,Estado normal,0.5,0.8704,35.0,93.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2018-01-18,0.14,Sintomas de degradação avançada do papel antes da substituição do óleo.,18.0,4.0,115.0,8.0,1.0,114.0,2.39,26.2,66.5,Estado normal,0.5,0.8704,36.0,86.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2019-01-24,0.15,Sintomas de degradação avançada do papel antes da substituição do óleo.,17.0,10.0,120.0,10.0,2.0,100.0,2.56,26.3,67.1,Estado normal,0.5,0.8704,33.0,95.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864415,SE VENDA DO PINHEIRO,TR 2,13035 C,2020-01-13,0.15,Sintomas de degradação avançada do papel antes da substituição do óleo.,20.0,7.0,135.0,12.0,2.0,84.0,2.28,28.9,66.8,Estado normal,0.5,0.8705,34.0,89.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,1997-03-20,,,13.0,4.0,20.0,5.0,1.0,169.0,3.0,22.7,61.1,,,,,,,,,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,1997-03-21,0.24,,,,,,,,,,,,1.5,0.866,29.7,32.0,0.008,30.0,0.009,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,1998-07-01,0.81,,18.0,7.0,44.0,13.0,3.4,304.0,7.9,21.0,75.0,,2.0,0.866,27.1,39.0,0.027,29.0,0.018,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2002-10-02,0.9,,13.9,6.4,35.4,9.9,3.0,315.8,7.32,22.3,65.9,,2.0,0.863,27.2,30.7,0.018,34.6,0.016,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2003-08-14,1.81,,16.1,17.5,36.2,28.7,5.5,319.9,3.99,18.6,58.7,,2.5,0.869,24.2,26.8,0.044,42.6,0.009,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2004-03-05,,,,,,,,,,,,,,,,29.4,,34.7,,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2004-08-26,,,,,,,,,,,,,2.5,0.87,22.9,19.7,0.039,42.7,0.013,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2004-11-26,3.15,,58.2,510.7,49.9,1512.8,192.6,254.4,5.34,22.2,65.1,,2.5,0.87,22.0,19.2,0.048,50.2,0.016,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2005-01-06,,,84.6,330.6,28.6,1238.7,173.3,893.0,11.94,6.8,66.1,,,,,,,,,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2005-06-01,,,27.9,82.4,24.0,636.0,106.0,399.2,7.9,17.4,66.9,,,,,14.9,,42.7,,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2005-08-02,,,20.9,51.7,21.4,501.4,93.7,389.0,5.59,19.0,66.9,,,,,30.6,,45.3,,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2005-09-30,10.34,,20.8,29.9,19.0,354.4,77.4,454.4,10.94,17.8,62.1,,3.0,0.8686,21.3,17.3,0.051,60.1,0.015,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2006-09-18,0.56,,22.1,7.2,9.4,4.2,2.4,357.4,4.29,17.4,62.4,,0.5,0.8676,33.7,45.1,0.016,17.0,0.006,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2007-09-14,1.07,,24.4,4.4,18.3,4.7,2.4,262.0,5.32,19.2,53.7,,1.0,0.8677,31.8,30.6,0.007,25.6,0.009,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2008-09-02,1.16,,22.2,7.5,17.8,12.2,5.0,313.4,7.09,24.7,66.3,,1.0,0.8678,29.9,35.6,0.012,21.4,0.014,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2009-09-25,1.39,,13.8,7.4,16.6,39.2,12.4,256.5,7.75,23.1,61.6,,1.0,0.8678,27.9,38.9,0.03,21.0,0.011,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2010-03-05,1.68,,8.2,5.3,23.1,31.3,11.1,232.7,8.69,28.8,69.4,,1.0,0.868,28.4,39.8,0.029,15.9,0.013,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2011-05-27,2.94,,26.1,6.5,21.7,16.2,8.0,591.4,13.97,20.2,68.4,,1.5,0.8645,27.4,24.5,0.043,40.1,0.003,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2012-09-18,4.5,,34.6,7.2,34.6,13.6,6.7,557.7,15.47,15.2,53.9,,1.5,0.8645,27.2,26.0,0.038,31.8,0.012,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2013-12-31,0.05,,8.6,6.3,1.0,2.1,3.4,445.1,1.63,20.4,83.7,,0.5,0.8705,46.0,71.0,0.006,5.4,0.004,,
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2014-11-04,0.05,Sintomas de degradação avançada do papel antes da substituição do óleo.,7.0,2.0,6.0,2.0,1.0,90.0,1.0,20.9,53.2,Estado normal,0.5,0.8705,39.0,66.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2015-09-01,0.08,Sintomas de degradação avançada do papel antes da substituição do óleo.,18.0,5.0,59.0,4.0,1.0,165.0,2.32,26.2,62.5,Estado normal,0.5,0.8705,39.0,79.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2016-09-16,0.11,Sintomas de degradação avançada do papel antes da substituição do óleo.,14.0,6.0,100.0,10.0,2.0,193.0,2.91,27.4,65.7,Estado normal,0.5,0.8705,38.0,71.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2017-10-25,0.17,Sintomas de degradação avançada do papel antes da substituição do óleo.,12.0,15.0,88.0,10.0,2.0,91.0,1.98,26.4,57.6,Estado normal,0.5,0.8705,38.0,81.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2018-01-18,0.15,Sintomas de degradação avançada do papel antes da substituição do óleo.,16.0,5.0,124.0,8.0,1.0,96.0,2.23,28.9,66.1,Estado normal,0.5,0.8705,38.0,84.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2019-01-24,0.16,Sintomas de degradação avançada do papel antes da substituição do óleo.,14.0,10.0,126.0,12.0,2.0,85.0,2.5,29.6,65.8,Estado normal,0.5,0.8705,36.0,96.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864416,SE VENDA DO PINHEIRO,TR 1,13010 C,2020-01-13,0.14,Sintomas de degradação avançada do papel antes da substituição do óleo.,20.0,7.0,134.0,12.0,2.0,65.0,2.04,33.9,75.4,Estado normal,0.5,0.8705,37.0,91.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864417,SE CELA,TR 1,C 0916 A,2016-03-17,0.05,Papel normal,15.0,2.0,1.0,1.0,1.0,98.0,1.0,8.2,25.5,Estado normal,0.5,0.8706,38.0,74.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864417,SE CELA,TR 1,C 0916 A,2017-01-17,0.05,Papel normal,26.0,4.0,1.0,1.0,1.0,172.0,1.0,7.1,25.4,Estado normal,0.5,0.8706,36.0,92.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864417,SE CELA,TR 1,C 0916 A,2018-02-22,0.05,Papel normal,23.0,3.0,1.0,1.0,1.0,226.0,1.0,8.2,28.2,Estado normal,0.5,0.8706,39.0,92.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864417,SE CELA,TR 1,C 0916 A,2019-03-21,0.05,Papel normal,25.0,6.0,1.0,1.0,1.0,259.0,1.0,4.3,16.1,Estado normal,0.5,0.87,38.0,77.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280864417,SE CELA,TR 1,C 0916 A,2020-05-05,0.05,Papel normal,25.0,4.0,1.0,1.0,1.0,334.0,1.0,5.3,18.8,Estado normal,0.5,0.8706,38.0,52.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280865628,SE MURO,TR 1,121584,2016-04-19,0.05,Papel normal,1.0,2.0,1.0,1.0,5.0,32.0,1.0,27.0,62.4,Estado normal,0.5,0.8708,39.0,91.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280865628,SE MURO,TR 1,121584,2017-02-15,0.05,Papel normal,2.0,3.0,1.0,1.0,9.0,41.0,1.0,26.3,72.8,Estado normal,0.5,0.8708,33.0,82.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280865628,SE MURO,TR 1,121584,2018-05-10,0.05,Papel normal,8.0,2.0,1.0,1.0,8.0,27.0,1.0,14.6,66.1,Estado normal,0.5,0.8709,32.0,86.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280865628,SE MURO,TR 1,121584,2019-06-06,0.05,Papel normal,66.0,6.0,1.0,2.0,27.0,95.0,1.22,7.8,65.7,Estado normal,0.5,0.871,29.0,65.0,0.02,11.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280865628,SE MURO,TR 1,121584,2019-11-25,,,78.0,8.0,1.0,1.0,24.0,91.0,1.24,10.7,68.8,Estado normal,,,,90.0,,11.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280865628,SE MURO,TR 1,121584,2020-08-12,0.05,Papel normal,89.0,4.0,1.0,1.0,18.0,106.0,1.46,10.5,67.7,Estado normal,0.5,0.8711,26.0,99.0,0.02,16.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280865933,SE ODEMIRA,TR 1,LEL 16865,2015-02-27,1.89,Sintomas de degradação significativa do papel.,2.0,4.0,1.0,23.0,10.0,81.0,3.24,27.1,63.4,Estado normal,5.0,0.8526,17.0,71.0,0.17,8.0,0.085,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280865933,SE ODEMIRA,TR 1,LEL 16865,2016-04-06,1.82,Sintomas de degradação significativa do papel.,2.0,2.0,1.0,8.0,5.0,43.0,1.66,28.0,62.8,Estado normal,5.5,0.8526,17.0,81.0,0.21,8.0,0.052,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
