SAPID,Instalacao,Transformador,N_Serie_LABELEC,Data Colheita,2FAL,Diagnostico_furanicos,H2,CH4,C2H2,C2H4,C2H6,CO,CO2,O2,N2,Diagnostico_AC,COR,Massa_Volumica,Tensao_Interfacial,Tensao_Disruptiva,Indice_Acidez,Teor_Agua,Tangente_Delta_90,Diagnostico_FQ,Recomendacoes
280865933,SE ODEMIRA,TR 1,LEL 16865,2017-02-22,1.49,Sintomas de degradação significativa do papel.,1.0,3.0,1.0,2.0,5.0,33.0,1.14,30.2,68.8,Estado normal,5.0,0.8526,17.0,80.0,0.16,10.0,0.053,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280865933,SE ODEMIRA,TR 1,LEL 16865,2018-02-27,1.6,Sintomas de degradação significativa do papel.,3.0,3.0,1.0,1.0,6.0,45.0,1.27,28.0,64.3,Estado normal,5.0,0.8526,17.0,87.0,0.16,10.0,0.051,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280865933,SE ODEMIRA,TR 1,LEL 16865,2019-02-19,1.6,Sintomas de degradação significativa do papel.,2.0,7.0,1.0,1.0,5.0,41.0,1.28,29.3,68.3,Estado normal,5.0,0.8526,18.0,82.0,0.18,5.0,0.054,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280865933,SE ODEMIRA,TR 1,LEL 16865,2019-10-16,1.5,Sintomas de degradação significativa do papel.,,,,,,,,,,,5.0,0.8526,17.0,84.0,0.19,8.0,0.062,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280865933,SE ODEMIRA,TR 1,LEL 16865,2019-12-19,0.05,Sintomas de degradação significativa do papel antes da regeneração do óleo,1.0,2.0,1.0,1.0,1.0,8.0,1.0,8.1,17.5,Estado normal,1.5,0.8542,35.0,92.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280865933,SE ODEMIRA,TR 1,LEL 16865,2020-03-13,,,,,,,,,,,,,,0.8542,34.0,,0.02,,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280866781,SE MIRANDELA,TR 1,C 0918 A,2016-09-06,0.05,Papel normal,22.0,2.0,1.0,1.0,1.0,241.0,1.0,6.1,23.4,Estado normal,0.5,0.8706,35.0,90.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280866781,SE MIRANDELA,TR 1,C 0918 A,2017-09-20,0.05,Papel normal,33.0,3.0,1.0,1.0,1.0,306.0,1.0,7.4,31.6,Estado normal,0.5,0.8706,36.0,91.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280866781,SE MIRANDELA,TR 1,C 0918 A,2018-11-08,0.05,Papel normal,19.0,4.0,1.0,1.0,2.0,353.0,1.0,12.6,40.6,Estado normal,1.0,0.8706,37.0,93.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280866781,SE MIRANDELA,TR 1,C 0918 A,2019-11-20,0.05,Papel normal,41.0,6.0,1.0,1.0,1.0,470.0,1.0,5.8,25.8,Estado normal,1.0,0.8706,36.0,53.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280866781,SE MIRANDELA,TR 1,C 0918 A,2020-10-16,0.05,Papel normal,32.0,5.0,1.0,1.0,2.0,445.0,1.0,6.2,28.7,Estado normal,1.0,0.8706,35.0,94.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280868921,SE ZAMBUJAL,TR 2,119313,2016-10-07,0.05,Papel normal,12.0,4.0,1.0,1.0,11.0,68.0,1.0,15.9,75.6,Estado normal,0.5,87179.0,35.0,92.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280868921,SE ZAMBUJAL,TR 2,119313,2017-10-26,0.05,Papel normal,21.0,12.0,1.0,1.0,8.0,51.0,1.0,10.5,52.9,Estado normal,0.5,0.8719,33.0,84.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280868921,SE ZAMBUJAL,TR 2,119313,2018-10-19,0.05,Papel normal,94.0,4.0,1.0,2.0,15.0,104.0,1.28,9.0,64.9,Estado normal,0.5,0.872,30.0,86.0,0.02,9.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280868921,SE ZAMBUJAL,TR 2,119313,2019-06-11,,,81.0,5.0,1.0,3.0,29.0,82.0,1.22,15.1,70.5,Estado normal,,,,94.0,,9.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280868921,SE ZAMBUJAL,TR 2,119313,2019-11-08,0.05,Papel normal,118.0,6.0,1.0,1.0,11.0,118.0,1.47,10.4,65.1,Descargas parciais,0.5,0.872,26.0,88.0,0.02,9.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280868921,SE ZAMBUJAL,TR 2,119313,2020-04-29,,,66.0,2.0,1.0,3.0,10.0,73.0,1.28,17.2,65.6,Estado normal,,,,81.0,,11.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280872953,SE PRACA DA  FIGUEIRA,TR 1,11952 C,2012-05-12,0.05,,,,,,,,,,,,1.5,0.8482,21.5,83.9,0.014,11.6,0.012,,
280872953,SE PRACA DA  FIGUEIRA,TR 1,11952 C,2014-02-21,,,93.6,54.4,1.0,17.2,85.8,325.1,2.83,3.1,75.2,,,,,79.5,,5.9,,,
280872953,SE PRACA DA  FIGUEIRA,TR 1,11952 C,2015-07-15,0.05,Papel normal,5.0,7.0,1.0,2.0,15.0,110.0,1.32,6.1,49.3,Estado normal,0.5,0.8691,36.0,76.0,0.02,7.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
280872953,SE PRACA DA  FIGUEIRA,TR 1,11952 C,2016-10-20,0.05,Papel normal,86.0,43.0,5.0,16.0,251.0,240.0,2.22,6.0,65.9,Defeito térmico de baixa temperatura,0.5,0.8692,29.0,70.0,0.02,6.0,0.01,Conforme.,Nova colheita dentro de cerca de 3 meses
280872953,SE PRACA DA  FIGUEIRA,TR 1,11952 C,2017-01-06,,,65.0,30.0,7.0,11.0,221.0,201.0,2.33,6.9,68.4,Defeito térmico de baixa temperatura,,,,61.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280872953,SE PRACA DA  FIGUEIRA,TR 1,11952 C,2017-10-03,0.05,Papel normal,107.0,18.0,11.0,18.0,142.0,201.0,2.63,7.1,60.9,Descargas parciais associadas a defeito térmico de baixa temperatura.,1.0,0.8694,26.0,57.0,0.03,17.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses
280872953,SE PRACA DA  FIGUEIRA,TR 1,11952 C,2018-04-20,,,99.0,10.0,18.0,27.0,124.0,149.0,2.55,10.5,63.7,Defeito térmico de baixa temperatura,,,,67.0,,14.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280872953,SE PRACA DA  FIGUEIRA,TR 1,11952 C,2018-10-30,0.05,Papel normal,147.0,10.0,29.0,27.0,87.0,200.0,2.9,4.9,60.8,Descargas parciais associadas a defeito térmico de baixa temperatura.,1.0,0.8695,23.0,92.0,0.05,8.0,0.009,Conforme.,Nova colheita dentro de cerca de 6 meses.
280872953,SE PRACA DA  FIGUEIRA,TR 1,11952 C,2019-06-14,,,153.0,10.0,42.0,38.0,81.0,182.0,3.42,9.9,65.0,Descargas parciais,,,,77.0,,15.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280872953,SE PRACA DA  FIGUEIRA,TR 1,11952 C,2019-11-08,0.05,Papel normal,158.0,12.0,39.0,33.0,67.0,214.0,3.58,9.4,62.7,Descargas parciais,1.0,0.8695,21.0,76.0,0.05,15.0,0.008,Conforme.,Nova colheita dentro de cerca de 6 meses.
280872953,SE PRACA DA  FIGUEIRA,TR 1,11952 C,2020-06-09,,,162.0,9.0,46.0,40.0,57.0,185.0,3.38,11.1,60.7,Descargas parciais,,,,64.0,,17.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280878214,SE COINA,EX TR 2,13031 C,1996-11-28,,,52.0,6.0,50.0,14.0,13.0,257.0,2.4,18.3,65.7,,2.5,0.847,21.7,42.9,0.077,16.4,0.033,,
280878214,SE COINA,EX TR 2,13031 C,1997-11-26,0.26,,66.0,9.0,86.0,18.0,9.0,331.0,3.0,19.0,74.0,,2.5,0.848,19.1,81.2,0.083,14.8,0.023,,
280878214,SE COINA,EX TR 2,13031 C,1999-02-01,0.33,,104.1,9.7,93.1,20.4,6.6,326.7,3.1,20.1,71.9,,2.5,0.849,19.9,88.7,0.098,13.9,0.017,,
280878214,SE COINA,EX TR 2,13031 C,2000-04-10,0.37,,34.0,6.0,56.0,13.0,4.0,210.0,2.33,18.0,60.0,,2.5,0.847,18.9,73.9,0.11,15.1,0.021,,
280878214,SE COINA,EX TR 2,13031 C,2001-05-23,0.44,,33.0,6.0,53.0,11.0,3.2,218.0,2.12,15.0,48.0,,3.0,0.847,19.3,59.6,0.11,21.4,0.02,,
280878214,SE COINA,EX TR 2,13031 C,2002-06-05,0.71,,1.0,5.2,42.3,7.8,2.3,181.2,2.0,24.4,86.6,,3.0,0.845,18.0,82.6,0.113,16.5,0.036,,
280878214,SE COINA,EX TR 2,13031 C,2003-04-10,0.81,,89.8,8.0,74.7,13.9,8.0,364.4,2.42,14.9,63.6,,3.0,0.846,18.0,31.4,0.15,24.8,0.024,,
280878214,SE COINA,EX TR 2,13031 C,2004-04-14,1.42,,84.7,12.8,69.8,20.1,4.3,465.1,3.57,11.0,70.9,,3.5,0.852,18.0,46.9,0.217,26.4,0.028,,
280878214,SE COINA,EX TR 2,13031 C,2005-03-30,2.14,,84.7,20.6,86.6,27.8,7.3,613.3,5.22,8.5,72.4,,3.5,0.8527,19.1,61.3,0.223,30.9,0.05,,
280878214,SE COINA,EX TR 2,13031 C,2007-01-12,4.88,,66.3,35.3,34.0,40.9,22.2,581.1,8.74,16.2,77.0,,3.5,0.8536,15.9,39.4,0.219,25.7,0.041,,
280878214,SE COINA,EX TR 2,13031 C,2009-09-29,3.45,,58.3,17.0,21.3,15.5,9.3,543.7,6.92,10.0,62.6,,3.5,0.8591,17.0,26.1,0.179,41.4,0.029,,
280878214,SE COINA,EX TR 2,13031 C,2012-04-17,0.05,,3.7,1.0,1.0,1.0,1.0,12.2,1.0,18.6,51.4,,0.5,0.8726,34.5,86.6,0.018,4.4,0.004,,
280878214,SE COINA,EX TR 2,13031 C,2013-06-18,0.05,,23.6,3.2,1.0,2.5,1.0,95.1,1.23,27.1,64.8,,0.5,0.8724,28.7,72.3,0.024,8.4,0.009,,
280878214,SE COINA,EX TR 2,13031 C,2016-07-19,0.29,Sintomas de degradação avançada do papel antes da substituição do óleo.,47.0,8.0,10.0,6.0,16.0,191.0,3.33,12.3,58.1,Estado normal,1.0,0.8726,25.0,36.0,0.03,22.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280878214,SE REGUENGOS,TR 1,13031 C,2018-03-16,0.43,Sintomas de degradação avançada do papel antes da substituição do óleo.,47.0,6.0,8.0,4.0,12.0,201.0,2.64,16.3,63.6,Estado normal,1.0,0.8725,23.0,72.0,0.06,13.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280878214,SE REGUENGOS,TR 1,13031 C,2019-04-02,0.52,Sintomas de degradação avançada do papel antes da substituição do óleo.,40.0,3.0,4.0,3.0,5.0,118.0,1.82,11.2,36.3,Estado normal,1.0,0.8725,23.0,42.0,0.05,14.0,0.015,Conforme.,Nova colheita com periodicidade pré-estabelecida
280878214,SE REGUENGOS,TR 1,13031 C,2020-03-06,0.6,Sintomas de degradação avançada do papel antes da substituição do óleo.,65.0,5.0,16.0,5.0,6.0,195.0,2.72,18.2,57.9,Estado normal,1.5,0.8725,23.0,46.0,0.06,13.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida
280879103,SE VILA CHÃ,TR 1,LEL 111862,2016-07-19,0.05,Papel normal,1.0,2.0,1.0,1.0,1.0,95.0,1.0,27.0,59.7,Estado normal,0.5,0.872,48.0,74.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280879103,SE VILA CHÃ,TR 1,LEL 111862,2017-07-10,0.05,Papel normal,4.0,14.0,1.0,1.0,1.0,98.0,1.0,27.8,62.2,Estado normal,0.5,0.872,47.0,88.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280879103,SE VILA CHÃ,TR 1,LEL 111862,2018-07-17,0.05,Papel normal,4.0,3.0,1.0,1.0,5.0,55.0,1.0,29.7,71.4,Estado normal,0.5,0.872,46.0,94.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280879103,SE VILA CHÃ,TR 1,LEL 111862,2019-07-12,0.05,Papel normal,5.0,2.0,1.0,1.0,1.0,71.0,1.23,30.5,63.7,Estado normal,0.5,0.872,44.0,73.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280881251,SE BARCARENA,TR 2,1 LIT 754607-04,2017-10-26,0.05,Papel normal,7.0,14.0,1.0,1.0,2.0,119.0,1.01,25.0,58.2,Estado normal,0.5,0.8712,40.0,98.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280881251,SE BARCARENA,TR 2,1 LIT 754607-04,2018-10-17,0.05,Papel normal,6.0,13.0,1.0,1.0,2.0,133.0,1.5,28.9,65.4,Estado normal,0.5,0.8712,39.0,73.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280881251,SE BARCARENA,TR 2,1 LIT 754607-04,2019-11-12,0.05,Papel normal,7.0,5.0,1.0,1.0,1.0,124.0,1.75,29.0,64.4,Estado normal,0.5,0.8712,40.0,54.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280881252,SE VIANA DO ALENTEJO,TR 1,C 0926 A,2017-02-21,0.05,Papel normal,16.0,3.0,1.0,1.0,1.0,348.0,1.0,10.5,38.4,Estado normal,0.5,0.8706,40.0,74.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280881252,SE VIANA DO ALENTEJO,TR 1,C 0926 A,2018-05-04,0.05,Papel normal,30.0,3.0,1.0,5.0,1.0,401.0,1.0,8.9,33.5,Estado normal,0.5,0.8706,39.0,88.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280881252,SE VIANA DO ALENTEJO,TR 1,C 0926 A,2019-04-02,0.05,Papel normal,37.0,5.0,1.0,1.0,1.0,557.0,1.0,10.1,40.5,Estado normal,0.5,0.8706,40.0,53.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280881252,SE VIANA DO ALENTEJO,TR 1,C 0926 A,2020-03-02,0.05,Papel normal,54.0,5.0,1.0,1.0,1.0,666.0,1.0,5.6,29.9,Estado normal,0.5,0.8706,41.0,73.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280881872,SE OLHO BOI,TR APARCADO,LEL 16866,1996-02-29,,,5.0,4.0,1.0,2.0,6.0,229.0,3.5,23.9,74.3,,2.5,0.848,22.1,90.3,0.032,3.0,0.027,,
280881872,SE OLHO BOI,TR APARCADO,LEL 16866,1997-02-05,0.05,,3.0,3.0,1.0,1.0,5.0,189.0,2.8,23.7,68.5,,,,,,,9.4,,,
280881872,SE OLHO BOI,TR APARCADO,LEL 16866,1998-03-04,0.05,,3.0,3.0,1.0,1.0,5.0,18.0,2.9,28.0,79.0,,,,,,,,,,
280881872,SE OLHO BOI,TR APARCADO,LEL 16866,1999-05-20,0.05,,2.6,3.2,1.0,2.4,3.9,162.0,3.6,22.0,67.0,,,,,,,11.8,,,
280881872,SE OLHO BOI,TR APARCADO,LEL 16866,2000-07-05,0.05,,2.7,3.1,1.0,1.8,4.1,158.0,3.39,31.0,89.0,,3.0,0.849,24.2,86.3,0.038,5.3,0.039,,
280881872,SE OLHO BOI,TR APARCADO,LEL 16866,2002-07-04,0.05,,8.4,2.7,1.0,1.1,2.7,157.2,3.12,17.7,51.1,,3.5,0.849,20.8,43.1,0.048,4.9,0.05,,
280881872,SE OLHO BOI,TR APARCADO,LEL 16866,2003-06-18,,,8.1,5.3,1.0,2.6,4.7,368.4,5.22,20.1,72.9,,4.0,0.849,19.2,71.0,0.081,11.6,0.037,,
280881872,SE OLHO BOI,TR APARCADO,LEL 16866,2004-11-09,0.17,,7.2,5.5,1.0,3.4,5.7,365.9,7.17,26.2,81.6,,4.0,0.855,19.8,81.3,0.057,6.8,0.047,,
280881872,SE OLHO BOI,TR APARCADO,LEL 16866,2005-06-29,0.33,,10.7,5.8,1.0,2.8,5.6,360.8,6.12,17.6,70.2,,4.5,0.8548,18.0,78.2,0.105,14.6,0.044,,
280881872,SE OLHO BOI,TR APARCADO,LEL 16866,2007-12-12,0.6,,6.9,5.2,1.0,7.4,5.6,418.6,9.78,16.1,61.5,,4.5,0.8548,17.7,72.0,0.112,18.4,0.053,,
280881872,SE OLHO BOI,TR APARCADO,LEL 16866,2008-11-07,1.07,,5.4,6.2,1.0,9.6,7.0,471.7,11.29,18.7,70.8,,4.5,0.8549,17.0,39.4,0.127,26.4,0.052,,
280881872,SE OLHO BOI,TR 1,LEL 16866,2019-10-15,1.02,Sintomas de degradação significativa do papel.,,,,,,,,,,,4.5,0.8518,18.0,58.0,0.13,8.0,0.044,"Valores de cor, tensão interfacial e sedimentos não adequados. Óleo com degradação avançada.",Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280881872,SE OLHO BOI,TR 1,LEL 16866,2019-11-25,0.05,Sintomas de degradação significativa do papel antes da regeneração do óleo,1.0,3.0,1.0,1.0,1.0,3.0,1.0,7.0,16.6,Estado normal,1.5,0.8536,37.0,90.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280881872,SE OLHO BOI,TR 1,LEL 16866,2020-02-27,,,,,,,,,,,,,,0.8536,34.0,,0.02,,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280881872,SE SAO TEOTONIO,TR 1,LEL 16866,2020-09-04,0.16,Sintomas de degradação significativa do papel antes da regeneração do óleo,6.0,3.0,1.0,4.0,1.0,134.0,1.66,27.4,62.2,Estado normal,1.5,0.8535,32.0,57.0,0.02,10.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280882847,SE OLHO BOI,RESERVA,LEL 8874,1996-02-15,,,7.0,7.0,2.0,22.0,5.0,536.0,8.6,20.4,69.4,,5.5,0.853,16.2,32.8,0.245,37.7,0.069,,
280882847,SE OLHO BOI,RESERVA,LEL 8874,1997-01-28,7.24,,3.0,4.0,1.0,16.0,5.0,294.0,7.4,21.8,61.6,,5.5,0.855,15.4,36.8,0.238,25.3,0.051,,
280882847,SE OLHO BOI,RESERVA,LEL 8874,1998-02-10,6.86,,4.0,4.0,1.0,11.0,3.0,356.0,5.0,24.0,73.0,,5.5,0.854,15.2,32.7,0.31,38.2,0.065,,
280882847,SE OLHO BOI,RESERVA,LEL 8874,1999-04-27,7.89,,5.0,2.0,1.0,4.5,1.6,166.0,3.19,13.0,43.0,,5.5,0.855,14.7,35.0,0.287,37.6,0.056,,
280882847,SE OLHO BOI,RESERVA,LEL 8874,2000-10-23,7.65,,7.4,4.0,1.0,8.2,2.9,405.0,6.98,22.0,73.0,,5.5,0.855,15.4,53.6,0.347,34.1,0.054,,
280882847,SE OLHO BOI,RESERVA,LEL 8874,2001-07-12,8.91,,8.6,4.8,2.0,9.0,3.1,470.0,6.17,15.0,55.0,,5.5,0.855,15.4,25.2,0.293,49.0,0.049,,
280882847,SE OLHO BOI,RESERVA,LEL 8874,2004-11-10,0.05,,12.7,19.5,1.2,40.9,4.2,86.5,1.0,18.6,51.5,,0.5,0.869,37.1,82.6,0.032,5.0,0.014,,
280882847,SE OLHO BOI,RESERVA,LEL 8874,2005-09-30,0.05,,26.0,7.6,1.0,18.3,6.8,291.0,2.7,13.9,65.4,,1.0,0.8697,27.4,80.0,0.02,9.4,0.01,,
280882847,SE OLHO BOI,RESERVA,LEL 8874,2006-11-28,0.07,,87.1,10.3,1.0,10.8,11.6,347.2,4.33,10.6,64.4,,1.0,0.8694,22.4,71.1,0.013,6.9,0.01,,
280882847,SE OLHO BOI,RESERVA,LEL 8874,2007-08-20,0.08,,62.1,6.3,1.0,9.0,10.6,347.4,4.84,16.6,63.4,,1.0,0.8693,24.8,77.9,0.028,5.3,0.02,,
280882847,SE OLHO BOI,RESERVA,LEL 8874,2008-05-13,0.08,,18.4,4.4,1.0,7.0,9.6,243.7,5.12,24.4,65.0,,1.5,0.8696,26.0,82.0,0.037,5.7,0.02,,
280882847,SE OLHO BOI,RESERVA,LEL 8874,2009-10-09,0.21,,20.5,4.4,1.0,6.5,8.8,335.4,6.37,23.3,67.7,,1.5,0.8696,30.5,87.0,0.037,7.3,0.028,,
280882847,SE OLHO BOI,RESERVA,LEL 8874,2010-03-04,0.24,,7.4,4.2,1.0,6.8,9.3,243.7,6.73,29.9,76.6,,1.5,0.8697,24.9,88.8,0.039,4.6,0.019,,
280882847,SE OLHO BOI,RESERVA,LEL 8874,2011-12-21,0.25,,,,,,,,,,,,1.5,0.8669,23.4,76.9,0.044,8.8,0.014,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,1997-01-24,0.23,,10.0,3.0,13.0,5.0,2.0,102.0,2.0,26.3,61.4,,4.0,0.857,21.4,70.5,0.057,10.2,0.034,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,1998-01-14,0.3,,13.0,3.0,15.0,6.0,4.0,83.0,2.0,30.0,73.0,,3.5,0.858,21.8,74.1,0.071,7.0,0.038,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,1999-01-20,0.26,,12.5,2.6,18.7,5.8,1.6,120.7,2.11,28.5,74.6,,4.0,0.859,20.9,86.3,0.067,8.5,0.033,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2000-10-24,0.27,,5.6,1.6,10.7,3.7,1.2,49.9,1.4,24.6,62.4,,4.0,0.858,23.2,91.6,0.071,8.8,0.039,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2001-08-16,0.23,,6.5,2.1,10.9,4.6,1.3,82.0,1.57,37.4,95.2,,4.0,0.859,19.3,98.6,0.079,6.3,0.044,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2002-10-03,0.28,,13.2,2.4,10.2,9.7,1.5,113.3,1.73,27.3,65.7,,4.0,0.858,19.2,54.9,0.083,10.3,0.049,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2003-08-14,0.29,,12.8,3.1,7.5,15.8,2.1,131.9,1.43,24.4,60.7,,4.0,0.861,19.3,76.5,0.084,11.8,0.045,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2004-02-10,0.26,,13.4,3.0,5.9,17.6,2.2,140.1,1.99,28.4,69.2,,4.0,0.862,20.0,71.7,0.069,10.4,0.04,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2005-01-28,0.3,,11.2,3.6,4.6,26.4,3.9,133.8,2.06,31.4,78.8,,4.0,0.861,19.9,50.9,0.114,10.0,0.042,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2006-11-10,0.36,,5.0,2.3,1.6,21.2,3.6,109.3,1.9,30.0,69.4,,4.0,0.8618,16.9,65.9,0.107,14.7,0.056,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2007-08-21,0.36,,9.9,2.0,3.6,9.9,2.3,90.3,1.48,30.0,68.3,,4.0,0.8616,16.0,82.0,0.094,10.3,0.046,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2007-09-04,0.3,,378.3,110.8,393.8,239.8,14.7,340.2,1.49,30.6,68.8,,4.0,0.8616,18.2,63.3,0.073,8.5,0.047,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2009-01-23,0.05,,3.4,1.0,1.0,1.0,1.0,84.2,1.0,27.0,60.2,,0.5,0.874,41.7,88.2,0.004,5.7,0.002,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2010-01-28,0.05,,13.1,2.2,7.2,1.5,1.0,137.7,1.34,33.2,71.4,,0.5,0.874,33.6,80.8,0.003,4.6,0.001,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2011-10-14,0.05,,16.4,2.8,12.2,5.4,1.2,112.3,1.74,25.0,61.3,,0.5,0.8706,40.6,58.2,0.007,5.2,0.002,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2012-10-30,0.05,,17.8,4.1,14.6,13.1,2.3,99.5,1.88,27.6,59.0,,0.5,0.8706,42.7,73.5,0.006,5.8,0.001,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2013-11-06,0.05,,11.6,5.2,10.5,26.7,3.9,84.8,1.85,28.0,66.3,,0.5,0.8706,43.3,91.0,0.003,3.6,0.001,,
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2014-11-05,0.05,Sintomas de degradação muito ligeira do papel.,11.0,5.0,5.0,39.0,6.0,96.0,1.84,26.5,61.7,Estado normal,0.5,0.8706,39.0,98.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2015-09-03,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,15.0,4.0,4.0,36.0,5.0,87.0,2.26,27.7,62.5,Estado normal,0.5,0.8706,45.0,92.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2016-09-13,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,9.0,5.0,3.0,46.0,7.0,85.0,1.78,28.9,65.4,Estado normal,0.5,0.8706,44.0,83.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2017-10-24,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,7.0,10.0,2.0,36.0,6.0,70.0,1.13,23.7,51.6,Estado normal,0.5,0.8706,46.0,81.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2018-01-17,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,6.0,5.0,2.0,47.0,8.0,77.0,1.43,30.3,69.9,Estado normal,0.5,0.8707,44.0,86.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2019-01-24,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,7.0,8.0,2.0,45.0,8.0,55.0,1.31,29.9,67.6,Estado normal,0.5,0.8707,43.0,97.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280885296,SE PERO PINHEIRO,TR 1,LEL 16057,2020-01-15,0.05,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,4.0,4.0,2.0,40.0,6.0,57.0,1.4,31.5,65.5,Estado normal,0.5,0.8707,44.0,91.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280885297,SE ALMOUROL,Ex TR 1,7635 C,1996-03-25,,,5.0,3.0,60.0,17.0,2.0,32.0,1.3,31.3,73.2,,,,,,,,,,
280885297,SE ALMOUROL,Ex TR 1,7635 C,1996-03-26,,,,,,,,,,,,,3.5,0.861,24.0,74.6,0.058,14.9,0.027,,
280885297,SE ALMOUROL,Ex TR 1,7635 C,1997-03-13,,,10.0,5.0,68.0,13.0,1.0,26.0,1.0,27.8,61.2,,,,,,,23.7,,,
280885297,SE ALMOUROL,Ex TR 1,7635 C,1998-07-02,0.3,,39.0,31.0,315.0,90.0,4.5,46.0,1.0,25.0,70.0,,3.0,0.86,22.9,43.3,0.06,25.4,0.034,,
280885297,SE ALMOUROL,Ex TR 1,7635 C,1999-10-28,0.47,,6.6,9.3,307.0,60.0,4.1,82.0,2.24,32.0,81.0,,,,,29.6,,24.3,,,
280885297,SE ALMOUROL,Ex TR 1,7635 C,2001-01-05,0.55,,14.0,2.6,6.2,6.1,2.3,188.0,2.69,19.5,54.0,,3.5,0.862,22.4,54.8,0.073,23.9,0.02,,
280885297,SE ALMOUROL,Ex TR 1,7635 C,2002-05-13,,,6.8,4.9,73.8,20.7,2.4,64.4,1.92,32.9,84.8,,,,,,,,,,
280885297,SE ALMOUROL,Ex TR 1,7635 C,2003-04-24,0.71,,,,,,,,,,,,3.5,0.859,21.0,37.2,0.063,24.0,0.023,,
280885297,SE ALMOUROL,Ex TR 1,7635 C,2004-02-11,1.25,,15.6,9.3,55.7,31.0,6.0,95.7,2.36,27.7,67.8,,3.5,0.864,19.2,46.7,0.114,20.2,0.024,,
280885297,SE ALMOUROL,Ex TR 1,7635 C,2005-09-21,1.65,,21.4,10.7,86.1,62.3,8.3,138.1,3.55,28.8,70.1,,3.5,0.8657,21.1,39.8,0.067,30.2,0.038,,
280885297,SE ALMOUROL,Ex TR 1,7635 C,2006-09-27,1.5,,19.2,16.7,380.4,119.2,10.5,129.2,3.36,30.0,72.7,,3.5,0.8654,19.1,30.0,0.073,32.1,0.033,,
280885297,SE ALMOUROL,Ex TR 1,7635 C,2007-04-18,,,16.2,13.4,267.4,107.4,10.7,61.3,2.56,26.3,57.5,,,,,44.8,,27.4,,,
280885297,SE ALMOUROL,Ex TR 1,7635 C,2007-11-16,1.98,,2.6,8.9,171.6,74.6,11.0,45.2,1.71,28.6,59.3,,3.0,0.8659,20.0,24.6,0.079,36.8,0.026,,
280886361,SE MACEDO DE CAVALEIROS,TR 2,F 001886.01,2017-09-20,0.05,Papel normal,5.0,22.0,1.0,4.0,50.0,105.0,1.0,2.1,54.7,Estado normal,0.5,0.8676,35.0,91.0,0.02,2.0,0.01,Conforme.,Nova colheita com periodicidade pré-estabelecida
280886361,SE MACEDO DE CAVALEIROS,TR 2,F 001886.01,2018-11-08,0.05,Papel normal,2.0,2.0,1.0,9.0,4.0,74.0,1.62,22.8,52.3,Estado normal,0.5,0.8676,35.0,67.0,0.02,7.0,0.012,Conforme.,Nova colheita com periodicidade pré-estabelecida
280886361,SE MACEDO DE CAVALEIROS,TR 2,F 001886.01,2019-11-21,0.05,Papel normal,2.0,54.0,1.0,5.0,141.0,141.0,1.0,3.4,71.9,Defeito térmico de baixa temperatura,0.5,0.8676,33.0,82.0,0.02,5.0,0.013,Conforme.,Nova colheita dentro de cerca de 1 mês
280886361,SE MACEDO DE CAVALEIROS,TR 2,F 001886.01,2020-02-20,,,3.0,50.0,1.0,7.0,133.0,125.0,1.0,4.9,67.6,Defeito térmico de baixa temperatura,,,,88.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280886361,SE MACEDO DE CAVALEIROS,TR 2,F 001886.01,2020-10-15,0.05,Papel normal,10.0,54.0,1.0,5.0,163.0,122.0,1.0,5.3,67.6,Defeito térmico de baixa temperatura,0.5,0.8675,32.0,87.0,0.02,3.0,0.014,Conforme.,Nova colheita dentro de cerca de 6 meses.
280887326,SE CARRASCAS,TR 2,121871,2016-01-12,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,21.0,1.0,17.5,44.3,Estado normal,0.5,0.8701,40.0,89.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280887326,SE CARRASCAS,TR 2,121871,2017-01-04,0.05,Papel normal,4.0,4.0,1.0,1.0,14.0,55.0,1.0,18.2,72.3,Estado normal,0.5,0.8701,35.0,92.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280887326,SE CARRASCAS,TR 2,121871,2018-01-03,0.05,Papel normal,12.0,3.0,1.0,2.0,21.0,53.0,1.0,14.8,66.9,Estado normal,0.5,0.8702,33.0,99.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280887326,SE CARRASCAS,TR 2,121871,2019-02-14,0.05,Papel normal,34.0,7.0,1.0,1.0,21.0,61.0,1.0,16.3,70.6,Estado normal,0.5,0.8703,30.0,90.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280887326,SE CARRASCAS,TR 2,121871,2020-01-22,0.05,Papel normal,82.0,4.0,1.0,2.0,18.0,95.0,1.23,15.8,84.3,Estado normal,0.5,0.8704,30.0,98.0,0.02,12.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280892025,SE TERENA,TR 1,LEL 5310,1997-01-08,0.05,,10.0,2.0,1.0,3.0,1.0,337.0,1.7,17.1,68.4,,,,,,,,,,
280892025,SE TERENA,TR 1,LEL 5310,1998-04-15,0.05,,22.0,19.0,1.0,49.0,9.0,534.0,2.2,13.0,84.0,,,,,,,9.1,,,
280892025,SE TERENA,TR 1,LEL 5310,1999-05-25,0.06,,13.0,2.4,1.0,3.6,1.0,446.0,1.98,15.0,74.0,,3.0,0.854,17.1,65.8,0.196,14.4,0.056,,
280892025,SE TERENA,TR 1,LEL 5310,2011-11-18,0.07,,7.9,1.5,1.0,2.7,1.0,77.5,1.0,25.6,69.9,,3.0,0.8549,14.0,18.0,0.242,62.3,0.049,,
280892025,SE TERENA,TR 1,LEL 5310,2013-12-30,0.05,,,,,,,,,,,,,,,,,,,,
280892025,SE TERENA,TR 1,LEL 5310,2017-02-08,0.05,Papel normal,1.0,2.0,1.0,1.0,1.0,70.0,1.0,30.2,68.3,Estado normal,1.0,0.8732,29.0,74.0,0.03,4.0,0.033,Conforme.,Nova colheita com periodicidade pré-estabelecida
280892025,SE TERENA,TR 1,LEL 5310,2018-03-16,0.05,Papel normal,2.0,2.0,1.0,2.0,1.0,86.0,1.03,28.8,64.3,Estado normal,1.0,0.8733,27.0,100.0,0.02,3.0,0.042,Conforme.,Nova colheita com periodicidade pré-estabelecida
280892025,SE TERENA,TR 1,LEL 5310,2019-04-02,0.05,Papel normal,2.0,2.0,1.0,4.0,1.0,58.0,1.0,31.2,66.2,Estado normal,1.0,0.8733,27.0,73.0,0.02,2.0,0.034,Conforme.,Nova colheita com periodicidade pré-estabelecida
280892025,SE TERENA,TR 1,LEL 5310,2020-05-28,0.05,Papel normal,3.0,1.0,1.0,5.0,1.0,86.0,1.0,26.6,56.1,Estado normal,1.0,0.8723,30.0,84.0,0.02,5.0,0.053,Conforme.,Nova colheita com periodicidade pré-estabelecida
280896749,SE MARVAO,MOVEL,LEL 17934,1997-09-17,0.05,,27.0,1.0,3.0,1.0,1.0,72.0,1.0,12.1,54.8,,2.5,0.854,22.4,87.4,0.035,7.7,0.027,,
280896749,SE MARVAO,MOVEL,LEL 17934,1998-06-17,0.05,,29.0,2.3,2.6,1.0,1.0,77.0,1.0,18.0,73.0,,,,,,,12.0,,,
280896749,SE MARVAO,MOVEL,LEL 17934,1999-10-22,0.05,,8.6,2.0,3.7,1.0,1.0,71.0,1.18,25.0,90.0,,2.5,0.854,22.4,68.6,0.04,7.2,0.018,,
280896749,SE MARVAO,MOVEL,LEL 17934,2001-11-14,0.05,,12.6,2.3,5.8,1.4,1.4,147.3,1.29,18.9,63.7,,2.5,0.853,19.4,86.7,0.034,7.1,0.016,,
280896749,SE MARVAO,MOVEL,LEL 17934,2002-09-19,,,18.0,1.5,3.8,1.0,1.0,80.8,1.06,20.9,71.7,,,,,,,,,,
280896749,SE MARVAO,MOVEL,LEL 17934,2003-06-25,0.05,,47.0,1.9,4.4,1.0,1.0,88.7,1.0,20.8,62.0,,2.5,0.855,18.6,64.8,0.037,7.8,0.014,,
280896749,SE MARVAO,MOVEL,LEL 17934,2004-07-15,0.05,,41.6,1.1,5.1,1.4,1.0,84.2,1.02,21.6,65.0,,2.5,0.856,19.3,70.2,0.051,18.1,0.02,,
280896749,SE MARVAO,MOVEL,LEL 17934,2005-04-08,0.05,,103.3,5.6,9.6,3.5,2.4,285.8,2.42,8.1,58.8,,2.5,0.8578,18.8,71.1,0.064,14.4,0.023,,
280896749,SE MARVAO,MOVEL,LEL 17934,2005-11-17,,,93.4,8.4,6.8,8.9,8.8,271.4,2.73,14.3,68.1,,,,,75.8,,11.9,,,
280896749,SE MARVAO,MOVEL,LEL 17934,2006-04-18,0.05,,39.7,6.8,7.0,10.4,10.4,164.3,2.45,21.3,66.7,,2.5,0.8578,18.6,63.8,0.093,9.2,0.038,,
280896749,SE MARVAO,MOVEL,LEL 17934,2006-08-25,0.05,,121.6,5.6,7.1,10.9,6.4,263.7,2.94,7.1,56.9,,2.5,0.8578,18.0,85.3,0.097,17.2,0.044,,
280896749,SE MARVAO,MOVEL,LEL 17934,2009-05-13,0.05,,77.3,14.4,4.9,18.1,12.4,331.7,2.88,15.1,66.0,,3.0,0.858,17.8,82.8,0.078,18.9,0.037,,
280896749,SE MARVAO,MOVEL,LEL 17934,2010-10-19,0.05,,56.5,3.6,1.7,12.3,6.6,158.8,1.86,27.9,75.6,,3.0,0.8582,18.0,95.0,0.079,6.4,0.033,,
280896749,SE MARVAO,MOVEL,LEL 17934,2011-12-07,0.05,,48.0,3.1,1.6,11.3,6.0,112.3,1.39,27.8,69.6,,3.0,0.8546,17.7,89.7,0.101,5.0,0.036,,
280896749,SE MARVAO,MOVEL,LEL 17934,2012-07-20,0.05,,34.2,2.7,1.4,10.6,5.1,106.3,1.33,25.4,60.3,,3.0,0.8545,15.6,75.6,0.089,5.6,0.038,,
280896749,SE MARVAO,MOVEL,LEL 17934,2016-02-02,0.05,Papel normal,6.0,2.0,1.0,1.0,1.0,149.0,1.31,25.2,60.1,Estado normal,1.0,0.8703,29.0,55.0,0.02,14.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280896749,SE MARVAO,MOVEL,LEL 17934,2017-03-21,0.05,Papel normal,7.0,4.0,1.0,1.0,1.0,139.0,1.28,25.3,63.2,Estado normal,1.0,0.8703,34.0,47.0,0.02,7.0,0.006,Conforme.,Nova colheita com periodicidade pré-estabelecida
280896749,SE MARVAO,MOVEL,LEL 17934,2018-05-14,0.05,Papel normal,7.0,2.0,1.0,1.0,1.0,120.0,1.32,25.9,61.1,Estado normal,1.0,0.8845,33.0,89.0,0.02,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
280896749,SE MARVAO,MOVEL,LEL 17934,2019-11-22,0.05,Papel normal,6.0,6.0,1.0,5.0,3.0,328.0,3.04,23.9,57.1,Estado normal,1.0,0.8703,33.0,67.0,0.02,14.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280897570,SE MOSCAVIDE,TR 3,1LIT55283-03,2017-10-12,0.05,Papel normal,4.0,4.0,1.0,1.0,1.0,120.0,1.42,28.2,62.1,Estado normal,0.5,0.8681,45.0,82.0,0.02,7.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280897570,SE MOSCAVIDE,TR 3,1LIT55283-03,2018-12-03,0.05,Papel normal,2.0,5.0,1.0,1.0,1.0,92.0,1.81,28.7,64.5,Estado normal,0.5,0.8681,46.0,77.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280897570,SE MOSCAVIDE,TR 3,1LIT55283-03,2019-12-05,0.05,Papel normal,3.0,5.0,1.0,1.0,1.0,79.0,1.65,31.2,66.3,Estado normal,0.5,0.8681,45.0,80.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280897571,SE ALCAINS,TR 1,1 LIT 755283-01,2017-07-04,0.05,Papel normal,4.0,8.0,1.0,1.0,1.0,71.0,1.0,28.4,64.2,Estado normal,0.5,0.8695,46.0,71.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280897571,SE ALCAINS,TR 1,1 LIT 755283-01,2018-06-06,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,30.0,1.0,28.4,63.8,Estado normal,0.5,0.8694,44.0,90.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280897571,SE ALCAINS,TR 1,1 LIT 755283-01,2019-05-29,0.05,Papel normal,2.0,2.0,1.0,1.0,1.0,45.0,1.03,30.9,65.2,Estado normal,0.5,0.8695,45.0,97.0,0.02,5.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280897571,SE ALCAINS,TR 1,1 LIT 755283-01,2020-04-06,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,40.0,1.0,29.5,62.4,Estado normal,0.5,0.8694,46.0,95.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280898222,SE COINA,EX TR 2,H 21068,1997-01-09,0.07,,2.0,2.0,4.0,5.0,2.0,72.0,1.3,27.2,67.8,,4.0,0.87,20.1,54.7,0.056,13.2,0.053,,
280898222,SE COINA,EX TR 2,H 21068,1998-01-08,0.4,,11.0,2.0,6.0,6.0,1.0,130.0,2.0,25.0,69.0,,4.5,0.869,22.6,75.9,0.07,14.1,0.061,,
280898222,SE COINA,EX TR 2,H 21068,1999-03-04,0.05,,4.5,1.6,3.5,3.0,1.0,109.3,1.71,27.8,74.2,,4.5,0.87,22.3,69.1,0.095,13.2,0.06,,
280898222,SE COINA,EX TR 2,H 21068,2000-10-16,0.13,,14.0,1.9,7.2,3.4,1.0,143.0,1.72,23.0,70.0,,4.5,0.87,22.0,65.2,0.106,16.9,0.07,,
280898222,SE COINA,EX TR 2,H 21068,2001-01-12,0.12,,8.1,1.7,8.4,3.2,1.0,133.7,1.62,20.7,61.3,,4.5,0.871,23.1,75.0,0.101,13.8,0.072,,
280898222,SE COINA,EX TR 2,H 21068,2001-04-05,0.12,,5.8,1.1,5.0,2.0,1.0,70.0,1.0,12.0,36.0,,,,,58.3,,22.0,,,
280898222,SE COINA,EX TR 2,H 21068,2001-09-18,0.13,,8.6,5.4,13.5,10.7,2.2,328.5,3.34,22.4,94.5,,4.5,0.87,19.3,78.0,0.113,28.8,0.077,,
280898222,SE COINA,EX TR 2,H 21068,2002-08-07,0.24,,8.9,2.6,10.3,6.7,1.2,288.4,2.68,19.5,71.2,,4.5,0.87,17.8,44.5,0.122,23.1,0.086,,
280898222,SE COINA,EX TR 2,H 21068,2003-05-29,0.15,,15.8,3.0,14.0,6.6,1.1,285.8,2.12,11.6,63.5,,4.5,0.87,16.0,31.9,0.134,23.4,0.096,,
280898222,SE COINA,EX TR 2,H 21068,2004-01-13,0.31,,6.4,3.2,7.3,5.9,1.2,239.3,2.12,17.8,63.7,,5.0,0.874,16.1,47.4,0.145,27.8,0.11,,
280898222,SE COINA,EX TR 2,H 21068,2005-02-03,0.43,,6.5,3.4,11.4,5.7,1.4,257.6,3.4,25.4,72.8,,5.5,0.873,18.0,76.8,0.099,24.4,0.116,,
280898222,SE COINA,EX TR 2,H 21068,2006-01-25,0.87,,8.6,3.6,12.8,9.9,1.8,278.1,4.48,23.3,68.0,,5.0,0.8742,15.7,61.9,0.272,24.4,0.122,,
280898222,SE COINA,EX TR 2,H 21068,2007-03-22,0.72,,10.4,2.7,9.4,8.3,1.6,219.0,3.22,22.4,59.9,,5.0,0.8743,15.3,85.2,0.251,24.3,0.133,,
280898222,SE COINA,EX TR 2,H 21068,2008-02-06,0.71,,7.0,2.3,11.5,7.7,1.5,233.8,3.33,24.5,65.9,,5.5,0.8743,14.3,44.4,0.235,20.4,0.14,,
280898222,SE COINA,EX TR 2,H 21068,2009-02-26,0.69,,5.4,2.0,8.2,6.3,1.2,229.4,3.35,20.5,57.6,,5.5,0.8743,15.1,45.9,0.248,25.2,0.141,,
280898222,SE COINA,EX TR 2,H 21068,2010-03-19,0.71,,7.4,2.4,12.6,8.8,1.7,195.8,3.84,25.3,64.4,,5.5,0.8745,16.0,26.1,0.309,28.6,0.128,,
280898222,SE COINA,EX TR 2,H 21068,2011-06-09,0.07,,10.0,2.1,1.7,1.0,1.0,131.9,1.88,21.4,70.0,,1.0,0.8735,28.9,78.1,0.009,9.5,0.012,,
280898222,SE COINA,EX TR 2,H 21068,2012-06-27,0.16,,23.9,2.3,3.4,2.3,1.2,73.6,1.57,24.4,65.0,,1.0,0.8736,25.7,57.3,0.016,10.3,0.013,,
280898222,SE COINA,EX TR 2,H 21068,2013-06-03,0.1,,13.6,3.4,3.4,4.4,9.0,37.0,1.23,24.3,58.2,,1.0,0.8736,24.9,76.3,0.009,9.9,0.013,,
280898222,SE COINA,EX TR 2,H 21068,2014-07-31,0.12,,10.2,3.9,3.7,7.3,4.4,58.8,1.32,25.0,67.2,,1.0,0.8736,24.2,53.7,0.029,10.4,0.02,,
280898222,SE COINA,TR 2,C 1000 A,2016-10-19,0.05,Papel normal,12.0,4.0,1.0,3.0,12.0,7.0,1.0,3.0,8.5,Estado normal. Valor de hidrogénio e etano ligeiramente elevado.,0.5,0.8671,43.0,88.0,0.02,2.0,0.005,Conforme.,Nova colheita dentro de cerca de 3 meses
280898222,SE COINA,TR 2,C 1000 A,2017-01-03,,,7.0,2.0,1.0,1.0,4.0,26.0,1.0,7.2,29.5,Estado normal,,,,86.0,,5.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280898222,SE COINA,EX TR 2,H 21068,2017-07-11,0.05,Sintomas de degradação ligeira do papel antes da substituição do óleo.,18.0,18.0,1.0,1.0,12.0,49.0,1.0,5.8,23.0,Estado normal,0.5,0.867,39.0,70.0,0.02,6.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280898222,SE COINA,TR 2,C 1000 A,2018-07-17,0.05,Papel normal,10.0,6.0,1.0,1.0,15.0,40.0,1.0,9.6,38.8,Estado normal,0.5,0.8671,42.0,96.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280898222,SE COINA,TR 2,C 1000 A,2019-08-21,0.05,Papel normal,9.0,14.0,1.0,2.0,25.0,91.0,1.0,3.1,21.2,Estado normal,0.5,0.8671,36.0,100.0,0.02,8.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280898717,SE MONTARROIO,TR 1,842,2016-08-19,0.28,Papel normal,68.0,5.0,1.0,1.0,1.0,503.0,2.77,15.0,65.4,Estado normal,3.0,0.879,15.0,74.0,0.27,16.0,0.035,"Valores tensão interfacial, partículas e sedimentos não adequados. Óleo com degradação avançada.",Nova colheita dentro de cerca de 3 meses. Regeneração do óleo.
280898717,SE MONTARROIO,TR 1,842,2016-10-13,,,75.0,5.0,1.0,6.0,1.0,551.0,2.81,15.0,67.9,Estado normal,,,,51.0,,20.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280898717,SE MONTARROIO,TR 1,842,2018-12-11,0.31,Sintomas de degradação muito ligeira do papel.,100.0,7.0,1.0,1.0,1.0,543.0,2.66,11.4,61.6,Descargas parciais,2.5,0.8786,16.0,47.0,0.29,17.0,0.037,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280898717,SE MONTARROIO,TR 1,842,2019-12-11,0.39,Sintomas de degradação muito ligeira do papel.,78.0,8.0,1.0,1.0,1.0,469.0,2.67,14.6,61.4,Estado normal,2.5,0.8786,16.0,47.0,0.27,17.0,0.035,Valor da tensão interfacial não adequado. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.
280902242,SE RUIVAES,TR 2,128406,2018-07-03,0.05,Papel normal,25.0,4.0,1.0,1.0,35.0,53.0,1.0,8.7,66.6,Estado normal,0.5,0.8669,30.0,79.0,0.02,10.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280902242,SE RUIVAES,TR 2,128406,2019-02-11,0.05,Papel normal,451.0,114.0,319.0,163.0,46.0,93.0,1.0,13.4,63.2,Descargas eléctricas de alta energia.,0.5,0.8669,30.0,68.0,0.03,8.0,0.005,Conforme.,Nova recolha após reparação e entrada em serviço.
280902341,SE ALHANDRA,TR 2 (novo),F002137.01,2018-12-04,0.05,Papel normal,5.0,2.0,1.0,1.0,2.0,106.0,1.0,9.9,30.5,Estado normal,0.5,0.8667,33.0,75.0,0.02,2.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280902341,SE ALHANDRA,TR 2 (novo),F002137.01,2019-06-12,0.05,Papel normal,9.0,3.0,1.0,2.0,3.0,166.0,1.0,4.5,31.7,Estado normal,0.5,0.8667,33.0,81.0,0.02,3.0,0.016,Conforme.,Nova colheita com periodicidade pré-estabelecida
280902452,SE GRADIL,TR 1,F002135.01,2017-10-26,0.05,Papel normal,4.0,12.0,1.0,1.0,7.0,48.0,1.0,5.7,31.6,Estado normal,0.5,0.8656,30.0,92.0,0.02,2.0,0.011,Conforme.,Nova colheita com periodicidade pré-estabelecida
280902452,SE GRADIL,TR 1,F002135.01,2018-01-17,0.05,Papel normal,7.0,6.0,1.0,2.0,13.0,91.0,1.0,6.3,45.6,Estado normal,0.5,0.8656,31.0,92.0,0.05,3.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280902452,SE GRADIL,TR 1,F002135.01,2019-01-24,0.05,Papel normal,5.0,15.0,1.0,2.0,24.0,88.0,1.0,4.3,45.8,Estado normal,0.5,0.8656,29.0,91.0,0.02,2.0,0.013,Conforme.,Nova colheita com periodicidade pré-estabelecida
280902452,SE GRADIL,TR 1,F002135.01,2020-01-16,0.05,Papel normal,4.0,18.0,1.0,4.0,39.0,96.0,1.0,11.6,67.8,Estado normal,0.5,0.8656,31.0,86.0,0.02,4.0,0.014,Conforme.,Nova colheita com periodicidade pré-estabelecida
280903742,SE RUIVAES,EX TR 1,16644 S,1997-11-27,0.05,,3.0,4.0,3.0,11.0,5.0,114.0,3.3,29.0,73.0,,3.0,0.86,21.8,78.8,0.036,9.3,0.031,,
280903742,SE RUIVAES,EX TR 1,16644 S,2001-08-03,0.05,,2.3,2.7,1.4,2.1,2.4,104.6,2.86,22.9,57.6,,3.5,0.861,21.4,78.4,0.04,12.2,0.036,,
280903742,SE RUIVAES,EX TR 1,16644 S,2002-08-01,0.05,,1.0,1.3,1.0,1.0,1.1,88.4,2.53,18.8,51.3,,3.5,0.858,19.6,52.2,0.047,10.4,0.042,,
280903742,SE RUIVAES,EX TR 1,16644 S,2003-06-03,0.07,,2.4,2.0,1.0,1.0,1.4,134.4,3.32,27.2,62.5,,3.5,0.86,20.4,78.4,0.051,10.0,0.037,,
280903742,SE RUIVAES,EX TR 1,16644 S,2004-05-25,0.05,,1.7,2.0,1.0,1.0,1.6,123.8,3.24,28.0,66.4,,3.5,0.863,19.8,72.8,0.092,10.1,0.034,,
280903742,SE RUIVAES,EX TR 1,16644 S,2005-07-21,0.1,,2.9,2.9,1.0,1.0,1.6,157.6,3.81,32.1,78.3,,3.5,0.8645,19.6,90.3,0.068,14.5,0.042,,
280903742,SE RUIVAES,EX TR 1,16644 S,2006-09-07,0.09,,3.0,2.6,1.0,2.2,1.8,143.2,3.76,29.7,69.6,,3.5,0.8643,18.9,72.9,0.071,12.3,0.044,,
280903742,SE RUIVAES,EX TR 1,16644 S,2007-07-10,0.1,,3.9,2.3,1.7,2.7,1.8,120.4,3.19,27.1,66.4,,3.5,0.864,19.6,53.4,0.059,12.2,0.044,,
280903742,SE RUIVAES,EX TR 1,16644 S,2008-09-23,0.06,,3.2,2.0,1.0,1.0,1.5,118.6,3.54,31.1,73.6,,3.5,0.8643,18.9,82.6,0.063,12.4,0.041,,
280903742,SE RUIVAES,EX TR 1,16644 S,2009-03-05,0.08,,2.3,1.7,1.0,1.0,1.4,75.6,3.14,30.9,69.3,,3.5,0.8643,18.6,52.7,0.051,7.3,0.04,,
280903742,SE RUIVAES,EX TR 1,16644 S,2010-04-27,0.08,,2.3,1.9,1.0,1.0,1.5,91.9,4.01,34.1,73.0,,3.5,0.8643,19.8,58.7,0.066,8.6,0.042,,
280903742,SE RUIVAES,EX TR 1,16644 S,2011-01-28,0.07,,1.0,2.1,1.0,1.0,1.8,96.4,3.72,34.2,76.4,,3.5,0.8609,19.0,91.7,0.126,14.5,0.04,,
280903742,SE RUIVAES,EX TR 1,16644 S,2012-08-31,0.08,,13.3,1.7,1.0,1.0,1.3,110.2,3.12,28.2,64.3,,3.5,0.8609,19.7,82.5,0.068,10.4,0.042,,
280903742,SE RUIVAES,EX TR 1,16644 S,2013-08-01,0.07,,4.3,2.4,1.0,1.8,1.6,108.0,3.14,27.7,63.5,,3.5,0.8609,15.6,80.4,0.157,11.2,0.041,,
280903742,SE RUIVAES,TR 1,16644 S,2014-10-31,0.07,Papel normal,2.0,3.0,1.0,4.0,3.0,122.0,3.58,25.5,63.8,Estado normal,3.5,0.8609,19.0,55.0,0.07,9.0,0.043,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280903742,SE RUIVAES,TR 1,16644 S,2015-07-30,0.08,Papel normal,2.0,2.0,1.0,1.0,1.0,128.0,4.1,28.2,69.7,Estado normal,3.5,0.861,19.0,83.0,0.08,7.0,0.041,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
280903742,SE RUIVAES,TR 1,16644 S,2016-08-03,0.06,Papel normal,1.0,2.0,1.0,1.0,2.0,116.0,3.4,27.6,67.4,Estado normal,4.0,0.861,20.0,91.0,0.08,11.0,0.043,Conforme.,Nova colheita com periodicidade pré-estabelecida
280903742,SE RUIVAES,TR 1,16644 S,2017-06-28,0.05,Papel normal,11.0,15.0,1.0,1.0,24.0,71.0,1.0,7.9,63.0,Estado normal,0.5,0.8667,36.0,77.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280905525,SE LORIGA,TR 1,5040,1996-02-28,,,3078.0,6.0,1.0,2.0,2.0,140.0,1.2,24.7,70.5,,3.5,0.878,22.8,68.6,0.105,8.5,0.031,,
280905525,SE LORIGA,TR 1,5040,1996-11-05,,,443.0,2.0,1.0,2.0,1.0,97.0,1.0,23.7,62.0,,,,,,,16.8,,,
280905525,SE LORIGA,TR 1,5040,1997-02-04,0.36,,177.0,2.0,1.0,3.0,1.0,81.0,1.0,22.9,58.0,,,,,,,15.1,,,
280905525,SE LORIGA,TR 1,5040,1997-08-19,0.56,,129.0,2.0,1.0,2.0,1.0,80.0,1.0,21.5,55.9,,3.0,0.879,21.7,31.8,0.129,25.2,0.03,,
280905525,SE LORIGA,TR 1,5040,2000-09-12,0.44,,28.0,5.4,6.7,10.0,4.2,248.0,3.7,13.0,59.0,,3.0,0.878,22.7,59.2,0.126,25.3,0.041,,
280905525,SE LORIGA,TR 1,5040,2001-07-24,0.68,,386.3,10.3,1.0,39.3,12.0,97.3,1.49,22.3,61.7,,,,,48.2,,26.8,,,
280905525,SE LORIGA,TR 1,5040,2002-07-10,0.5,,192.0,9.5,1.0,27.9,4.4,54.6,1.0,21.9,66.0,,3.0,0.876,21.8,40.4,0.113,21.3,0.039,,
280905525,SE LORIGA,TR 1,5040,2003-05-21,,,832.5,4.2,1.4,17.2,2.7,54.4,1.0,23.4,53.2,,3.0,0.876,19.9,57.4,0.122,15.7,0.03,,
280905525,SE LORIGA,TR 1,5040,2003-08-06,,,306.6,2.4,2.1,9.9,1.9,73.8,1.0,23.2,52.3,,,,,,,,,,
280905525,SE LORIGA,TR 1,5040,2004-04-22,0.62,,1614.2,2.6,3.4,9.8,1.9,86.0,1.05,24.9,61.7,,3.0,0.881,19.4,63.2,0.159,12.2,0.032,,
280905525,SE LORIGA,TR 1,5040,2004-10-06,,,294.8,4.4,6.4,8.7,1.9,110.9,1.32,23.4,60.3,,,,,,,,,,
280905525,SE LORIGA,TR 1,5040,2005-04-07,0.68,,654.0,5.0,7.0,10.3,2.1,96.4,1.34,25.1,58.6,,3.0,0.8815,19.1,47.0,0.154,17.9,0.034,,
280905525,SE LORIGA,TR 1,5040,2005-08-31,0.52,,767.9,3.7,10.3,10.2,1.8,112.9,1.62,23.8,58.9,,3.0,0.8816,19.0,42.3,0.14,24.8,0.033,,
280905525,SE LORIGA,TR 1,5040,2006-04-19,0.78,,429.7,2.9,12.4,8.1,1.6,87.4,1.43,28.2,66.7,,3.0,0.8817,19.4,69.0,0.184,14.7,0.031,,
280905525,SE LORIGA,TR 1,5040,2007-03-07,0.68,,159.9,2.5,10.4,5.7,1.3,81.4,1.48,25.8,61.3,,3.0,0.8817,17.9,67.5,0.17,15.1,0.031,,
280905525,SE LORIGA,TR 1,5040,2008-02-28,0.61,,703.3,2.6,10.3,4.3,1.0,95.7,1.72,26.6,62.6,,3.0,0.8817,19.0,68.0,0.15,15.4,0.032,,
280905525,SE LORIGA,TR 1,5040,2008-08-26,,,694.4,1.0,1.0,1.0,1.0,10.2,1.0,8.8,23.6,,,,,,,,,,
280905525,SE LORIGA,TR 1,5040,2009-04-28,0.05,,494.5,2.1,1.8,2.8,1.0,50.8,1.0,24.9,57.0,,0.5,0.8734,36.1,58.2,0.011,9.4,0.009,,
280905525,SE LORIGA,TR 1,5040,2010-09-22,0.05,,1554.7,3.6,3.4,4.0,1.0,96.6,1.29,26.3,63.7,,0.5,0.8735,33.9,53.7,0.012,9.7,0.008,,
280905525,SE LORIGA,TR 1,5040,2011-11-08,0.05,,373.6,3.9,9.7,8.5,2.1,86.7,1.55,25.6,59.8,,0.5,0.87,34.2,91.7,0.011,6.2,0.008,,
280905525,SE LORIGA,TR 1,5040,2012-08-23,0.06,,470.0,3.0,8.0,5.4,1.4,69.3,1.6,25.8,58.1,,0.5,0.87,33.9,57.4,0.013,8.0,0.009,,
280905525,SE LORIGA,TR 1,5040,2013-05-31,,,587.9,3.7,6.5,8.6,2.0,76.5,1.54,24.1,59.8,,,,,73.5,,6.4,,,
280905525,SE LORIGA,TR 1,5040,2013-11-14,0.07,,545.4,3.6,5.8,9.5,2.1,57.7,1.43,24.5,61.1,,0.5,0.87,34.2,86.9,0.01,6.2,0.005,,
280905525,SE LORIGA,TR 1,5040,2016-09-08,,,1780.0,3.0,5.0,2.0,1.0,81.0,1.53,23.7,57.5,Descargas parciais,,,,56.0,,11.0,,Conforme.,Nova colheita dentro de cerca de 3 meses
280905525,SE LORIGA,TR 1,5040,2016-10-25,0.08,Sintomas de degradação ligeira do papel antes da substituição do óleo.,175.0,2.0,5.0,1.0,1.0,70.0,1.16,28.2,64.1,Descargas parciais,0.5,0.8701,34.0,83.0,0.02,7.0,0.006,Conforme.,Nova colheita dentro de cerca de 6 meses
280905525,SE LORIGA,TR 1,5040,2017-05-26,,,209.0,8.0,4.0,1.0,3.0,44.0,1.0,25.3,59.2,Descargas parciais,,,,61.0,,12.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280905525,SE LORIGA,TR 1,5040,2017-10-19,0.09,Sintomas de degradação ligeira do papel antes da substituição do óleo.,527.0,7.0,5.0,3.0,2.0,64.0,1.11,27.9,62.7,Descargas parciais,0.5,0.87,33.0,84.0,0.02,7.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses
280905525,SE LORIGA,TR 1,5040,2017-12-06,,,156.0,4.0,4.0,3.0,1.0,51.0,1.0,27.2,64.8,Descargas parciais,,,,81.0,,5.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280905525,SE LORIGA,TR 1,5040,2018-03-26,,,4.0,2.0,3.0,2.0,1.0,45.0,1.0,25.6,57.4,Estado normal,,,,87.0,,5.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
280905525,SE LORIGA,TR 1,5040,2018-10-26,0.09,Sintomas de degradação ligeira do papel antes da substituição do óleo.,330.0,12.0,4.0,3.0,2.0,57.0,1.13,28.0,59.4,Descargas parciais,0.5,0.87,33.0,45.0,0.02,11.0,0.006,Conforme.,Nova colheita dentro de cerca de 3 meses.
280905525,SE LORIGA,TR 1,5040,2019-02-26,0.09,Sintomas de degradação ligeira do papel antes da substituição do óleo.,134.0,4.0,3.0,1.0,1.0,46.0,1.05,26.0,59.3,Descargas parciais,0.5,0.8697,31.0,77.0,0.02,6.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280905525,SE LORIGA,TR 1,5040,2019-09-09,,,227.0,8.0,4.0,1.0,1.0,61.0,1.2,27.5,61.3,Descargas parciais,,,,76.0,,9.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280905525,SE LORIGA,TR 1,5040,2020-02-21,0.07,Sintomas de degradação ligeira do papel antes da substituição do óleo.,191.0,3.0,5.0,3.0,1.0,46.0,1.1,26.7,58.1,Descargas parciais,0.5,0.8699,34.0,80.0,0.02,9.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
280905525,SE LORIGA,TR 1,5040,2020-09-21,,,442.0,3.0,3.0,1.0,1.0,47.0,1.26,26.0,56.9,Descargas parciais,,,,54.0,,8.0,,Conforme.,Nova colheita dentro de cerca de 3 meses.
280907901,SE RUIVAES,TR 2,128407,2019-06-05,0.05,Papel normal,12.0,7.0,1.0,2.0,28.0,57.0,1.0,7.2,67.3,Estado normal,0.5,0.8652,31.0,87.0,0.02,9.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280907901,SE RUIVAES,TR 2,128407,2020-06-02,0.05,Papel normal,50.0,10.0,1.0,3.0,68.0,90.0,1.0,3.2,59.9,Estado normal,0.5,0.8653,30.0,56.0,0.02,14.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280913191,SE MOGUEIRAS,TR 1,1LIT755284-01,2017-10-24,0.05,Papel normal,3.0,9.0,1.0,2.0,1.0,61.0,1.0,28.2,61.3,Estado normal,0.5,0.869,46.0,95.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280913191,SE MOGUEIRAS,TR 1,1LIT755284-01,2018-09-26,0.05,Papel normal,3.0,8.0,1.0,3.0,1.0,104.0,1.0,28.7,61.8,Estado normal,0.5,0.869,42.0,56.0,0.02,6.0,0.008,Conforme.,Nova colheita com periodicidade pré-estabelecida
280913191,SE MOGUEIRAS,TR 1,1LIT755284-01,2019-05-21,0.05,Papel normal,2.0,1.0,1.0,2.0,1.0,55.0,1.0,31.0,64.1,Estado normal,0.5,0.869,41.0,81.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280913191,SE MOGUEIRAS,TR 1,1LIT755284-01,2020-05-19,0.05,Papel normal,1.0,1.0,1.0,2.0,1.0,48.0,1.0,28.2,57.5,Estado normal,0.5,0.8689,45.0,73.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280921758,SE AÇOREIRA,TR 2,F002311.01,2018-11-28,0.05,Papel normal,6.0,6.0,1.0,1.0,8.0,144.0,1.0,10.0,48.7,Estado normal,0.5,0.8663,34.0,83.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280921758,SE AÇOREIRA,TR 2,F002311.01,2019-11-22,0.05,Papel normal,7.0,13.0,1.0,1.0,16.0,180.0,1.0,1.2,31.4,Estado normal,0.5,0.8663,33.0,91.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280921758,SE AÇOREIRA,TR 2,F002311.01,2020-10-16,0.05,Papel normal,7.0,16.0,1.0,1.0,31.0,160.0,1.0,4.7,39.9,Estado normal,0.5,0.8662,32.0,78.0,0.02,2.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
280210301 1,SE RUIVAES,EX V.1 D 130 KV,19360 C 1,1998-05-20,0.05,,1.0,5.2,4.6,82.0,40.0,51.0,2.1,26.0,70.0,,3.0,0.851,24.1,76.5,0.03,14.8,0.011,,
280210301 1,SE RUIVAES,EX V.1 D 130 KV,19360 C 1,2001-08-03,0.05,,5.3,4.7,8.4,42.6,12.1,72.4,1.89,25.5,63.8,,3.0,0.853,22.2,72.2,0.031,15.4,0.013,,
280210301 1,SE RUIVAES,EX V.1 D 130 KV,19360 C 1,2002-08-01,0.05,,1.0,2.1,5.2,32.3,7.8,26.1,1.12,25.3,66.3,,3.0,0.849,22.9,63.9,0.016,8.6,0.012,,
280210301 1,SE RUIVAES,EX V.1 D 130 KV,19360 C 1,2003-06-03,0.05,,8.1,4.4,6.6,53.1,8.9,74.6,1.44,29.6,68.7,,3.0,0.852,23.0,45.4,0.018,17.3,0.011,,
280210301 1,SE RUIVAES,EX V.1 D 130 KV,19360 C 1,2004-05-25,0.05,,3.8,3.8,4.0,49.7,9.7,68.8,1.39,27.2,64.9,,3.5,0.856,21.6,71.8,0.042,13.2,0.013,,
280210301 1,SE RUIVAES,EX V.1 D 130 KV,19360 C 1,2005-07-21,0.05,,7.4,6.6,2.3,59.0,12.6,105.7,2.01,33.1,76.5,,3.0,0.8561,22.1,89.4,0.031,17.1,0.016,,
280210301 1,SE RUIVAES,EX V.1 D 130 KV,19360 C 1,2006-09-07,0.05,,6.9,3.1,3.0,27.3,7.8,103.6,2.2,30.6,73.4,,3.0,0.8562,21.9,73.9,0.031,17.0,0.013,,
280210301 1,SE RUIVAES,EX V.1 D 130 KV,19360 C 1,2007-07-10,0.05,,6.0,3.4,1.0,19.1,5.9,86.4,2.02,28.4,67.7,,2.5,0.8559,21.8,66.8,0.023,18.4,0.016,,
280210301 1,SE RUIVAES,EX V.1 D 130 KV,19360 C 1,2008-09-23,0.05,,6.0,3.6,1.3,26.6,10.0,99.6,2.67,31.6,76.8,,2.5,0.8562,22.0,66.5,0.021,15.9,0.014,,
280210301 1,SE RUIVAES,EX V.1 D 130 KV,19360 C 1,2009-03-05,0.05,,6.9,4.0,1.0,24.3,10.6,76.3,2.5,32.6,74.9,,3.0,0.8563,21.1,50.4,0.015,13.2,0.014,,
280210301 1,SE RUIVAES,EX V.1 D 130 KV,19360 C 1,2010-04-27,0.05,,4.0,3.7,1.0,24.6,18.4,75.3,2.76,34.4,75.1,,3.0,0.8562,21.6,44.2,0.027,14.6,0.014,,
280210301 1,SE RUIVAES,EX V.1 D 130 KV,19360 C 1,2011-01-28,0.05,,2.4,4.0,1.0,27.2,25.9,65.9,2.48,33.5,74.6,,3.5,0.8529,21.4,40.9,0.022,15.4,0.015,,
280210301 1,SE RUIVAES,EX V.1 D 130 KV,19360 C 1,2012-08-31,0.05,,12.6,4.1,1.0,21.4,35.9,77.0,1.91,27.2,62.4,,3.0,0.8529,22.2,56.4,0.026,15.3,0.017,,
280210301 1,SE RUIVAES,EX V.1 D 130 KV,19360 C 1,2013-08-01,0.05,,4.5,7.0,1.0,37.6,72.1,58.2,1.96,28.0,62.0,,3.0,0.8528,20.0,39.2,0.031,20.3,0.016,,
280210301 1,SE RUIVAES,V.1 D 130 KV,19360 C 1,2014-10-31,0.05,Papel normal,3.0,9.0,1.0,65.0,149.0,62.0,2.03,26.3,64.2,Defeito térmico de baixa temperatura,3.0,0.8529,22.0,33.0,0.04,16.0,0.016,Conforme.,Nova colheita dentro de cerca de 3 meses.
280210301 1,SE RUIVAES,V.1 D 130 KV,19360 C 1,2015-03-16,,,5.0,11.0,1.0,74.0,198.0,54.0,1.76,28.1,63.1,Defeito térmico de baixa temperatura,,,,89.0,,15.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
280210301 1,SE RUIVAES,V.1 D 130 KV,19360 C 1,2015-07-30,0.05,Papel normal,6.0,7.0,1.0,54.0,150.0,62.0,2.3,27.8,66.3,Defeito térmico de baixa temperatura,3.5,0.8528,21.0,70.0,0.03,12.0,0.016,Conforme.,Nova colheita dentro de cerca de 6 meses
280210301 1,SE RUIVAES,V.1 D 130 KV,19360 C 1,2016-01-19,,,2.0,6.0,1.0,50.0,166.0,49.0,2.02,29.5,68.6,Defeito térmico de baixa temperatura,,,,95.0,,15.0,,Conforme.,Nova colheita dentro de cerca de 6 meses
280210301 1,SE RUIVAES,V.1 D 130 KV,19360 C 1,2016-08-03,0.05,Papel normal,1.0,6.0,1.0,47.0,158.0,49.0,1.74,28.1,66.4,Defeito térmico de baixa temperatura,3.5,0.8529,22.0,93.0,0.04,20.0,0.015,Conforme.,Nova colheita dentro de cerca de 6 meses
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,1997-08-02,0.05,,193824.0,6495.0,619.0,560.0,11.0,78245.0,1.4,132.0,531.5,,2.5,0.853,23.9,56.7,0.014,16.4,0.014,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,1997-08-05,,,801.0,182.0,403.0,227.0,12.0,458.0,1.2,21.8,61.9,,2.5,0.852,23.7,84.8,0.037,13.7,0.015,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,1998-03-25,0.05,,445.0,1.0,1.0,1.0,1.0,9.7,1.0,19.0,54.0,,0.5,0.877,40.3,76.1,0.01,5.1,0.006,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,1998-05-20,0.05,,1.0,1.0,1.0,1.1,1.0,44.0,1.0,21.0,58.0,,0.5,0.878,38.2,78.6,0.012,3.7,0.005,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,1998-07-28,0.05,,3.3,1.8,1.0,1.0,2.4,86.2,1.0,26.4,66.6,,0.5,0.878,39.5,81.0,0.005,6.1,0.005,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,2001-08-03,0.05,,1.4,1.0,1.0,1.0,1.0,42.9,1.0,15.1,37.3,,0.5,0.88,39.2,54.4,0.003,6.0,0.004,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,2001-08-27,0.05,,748.9,199.2,376.4,139.6,10.2,680.4,1.37,28.5,72.9,,,,,55.8,,7.8,,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,2003-06-03,0.05,,4.8,2.1,1.0,1.0,1.2,182.6,1.0,27.2,63.8,,0.5,0.877,41.7,65.4,0.003,7.5,0.003,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,2004-05-25,0.05,,4.0,2.2,1.0,1.0,2.5,116.6,1.19,28.4,63.3,,0.5,0.88,28.6,75.4,0.02,5.6,0.003,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,2005-07-21,0.05,,14.2,5.4,1.0,1.0,6.4,183.0,2.11,22.0,70.3,,0.5,0.8807,37.0,67.6,0.004,11.7,0.003,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,2006-09-07,0.05,,66.2,11.1,1.0,3.3,18.0,126.7,1.84,9.4,69.6,,0.5,0.8809,33.9,73.9,0.01,9.9,0.002,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,2007-07-10,0.05,,126.3,4.4,1.0,2.7,11.8,151.4,1.89,12.9,69.6,,0.5,0.8808,29.2,66.1,0.015,12.0,0.008,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,2007-11-22,,,123.1,3.4,1.0,7.4,10.0,152.0,2.04,15.8,64.5,,,,,,,,,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,2008-09-23,0.05,,154.3,2.7,1.0,3.2,8.2,247.7,3.21,22.2,74.6,,1.0,0.881,25.4,81.6,0.026,8.2,0.003,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,2009-03-05,0.05,,79.3,2.6,1.0,2.0,5.6,197.5,3.02,25.7,70.7,,1.0,0.881,23.9,55.6,0.024,11.2,0.008,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,2010-04-27,0.1,,46.1,2.2,1.0,1.8,4.2,170.7,3.32,28.4,67.4,,1.0,0.881,24.7,47.3,0.041,8.1,0.024,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,2011-01-28,0.09,,22.3,2.3,1.0,1.9,3.6,135.8,2.98,29.9,69.2,,2.0,0.8776,21.6,69.2,0.041,7.7,0.006,,
280210301 2,SE RUIVAES,EX V.2-S-150 KV,19360 C 2,2012-09-13,0.12,,36.2,1.8,1.0,1.0,1.5,126.9,1.91,26.9,63.7,,1.0,0.8776,24.6,78.9,0.049,8.4,0.034,,
Sem ID 01,SE ALHANDRA,TR 1,C 1256 A,2019-11-13,0.05,Papel normal,9.0,4.0,1.0,166.0,2.0,75.0,1.0,12.5,41.1,Defeito térmico de elevada temperatura,0.5,0.8675,38.0,80.0,0.02,5.0,0.005,Conforme.,Nova colheita dentro de cerca de 3 meses.
Sem ID 01,SE ALHANDRA,TR 1,C 1256 A,2019-12-11,,,11.0,5.0,1.0,175.0,1.0,105.0,1.0,8.2,34.3,Defeito térmico de elevada temperatura,,,,84.0,,2.0,,Conforme.,Nova colheita dentro de cerca de 3 meses. Recomenda-se a realização de ensaios de straygasing ao óleo bem como ensaios eléctricos completos ao transformador.
Sem ID 01,SE ALHANDRA,TR 1,C 1256 A,2020-02-07,,,10.0,4.0,1.0,182.0,2.0,117.0,1.0,12.5,48.0,,,,,,,,,,
Sem ID 01,SE ALHANDRA,TR 1,C 1256 A,2020-03-13,,,9.0,4.0,1.0,179.0,3.0,120.0,1.0,12.9,48.8,Defeito térmico de elevada temperatura,,,,94.0,,3.0,,Conforme.,Nova colheita dentro de cerca de 6 meses.
Sem ID 01,SE ALHANDRA,TR 1,C 1256 A,2020-07-07,0.05,Papel normal,13.0,5.0,1.0,202.0,4.0,174.0,1.0,9.9,47.8,Defeito térmico de elevada temperatura,0.5,0.8675,37.0,79.0,0.02,4.0,0.005,Conforme.,Nova colheita dentro de cerca de 6 meses.
Sem ID 01,SE ALHANDRA,TR 1,C 1256 A,2020-10-06,,,9.0,1.0,1.0,4.0,1.0,6.0,1.0,7.2,21.1,Estado normal,,,,67.0,,3.0,,Conforme.,Nova colheita com periodicidade pré-estabelecida
Sem ID 02,SE ALHANDRA,TR 3,C 1101 A,2018-09-28,0.05,Papel normal,9.0,9.0,1.0,1.0,1.0,171.0,1.0,15.0,40.7,Estado normal,0.5,0.866,43.0,52.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
Sem ID 02,SE ALHANDRA,TR 3,C 1101 A,2019-06-12,0.05,Papel normal,16.0,5.0,1.0,1.0,1.0,390.0,1.0,6.5,33.0,Estado normal,0.5,0.866,43.0,85.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
Sem ID 02,SE ALHANDRA,TR 3,C 1101 A,2020-07-07,0.05,Papel normal,9.0,7.0,1.0,2.0,1.0,436.0,1.0,6.4,32.1,Estado normal,0.5,0.866,41.0,86.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
Sem ID 03,SE ARCO DO CARVALHAO,TR 1,1 LIT 754607-05,2019-11-08,0.05,Papel normal,6.0,5.0,1.0,1.0,1.0,210.0,1.4,27.5,63.7,Estado normal,0.5,0.8707,42.0,76.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
sem ID 06,SE PRACA DA  FIGUEIRA,TR 2,C 1187 A,2019-11-08,0.05,Papel normal,4.0,4.0,1.0,1.0,1.0,133.0,1.0,5.9,18.0,Estado normal,0.5,0.8751,37.0,63.0,0.02,4.0,0.007,Conforme.,Nova colheita com periodicidade pré-estabelecida
Sem ID 07,SE VAROSA,TR 1,F002251.01,2018-11-15,0.05,Papel normal,2.0,1.0,1.0,1.0,1.0,62.0,1.0,22.8,53.2,Estado normal,0.5,0.8658,26.0,86.0,0.02,4.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
Sem ID 07,SE VAROSA,TR 1,F002251.01,2019-11-18,0.05,Papel normal,23.0,4.0,1.0,1.0,1.0,228.0,1.0,18.7,51.1,Estado normal,0.5,0.8641,25.0,89.0,0.02,3.0,0.009,Conforme.,Nova colheita com periodicidade pré-estabelecida
Sem ID 12,SE BUGALHEIRA,TR 1,LEL 17620,2007-04-26,0.14,,2.6,2.4,1.0,1.0,3.3,89.7,2.68,27.6,65.0,,3.0,0.8556,18.0,76.0,0.062,7.2,0.044,,
Sem ID 12,SE BUGALHEIRA,TR 1,LEL 17620,2008-05-30,0.11,,2.4,2.4,1.0,1.0,3.4,107.7,2.88,26.6,69.7,,3.5,0.8553,20.1,33.0,0.061,7.2,0.058,,
Sem ID 12,SE BUGALHEIRA,TR 1,LEL 17620,2009-06-24,0.14,,1.5,2.4,1.0,1.4,3.4,93.4,2.85,31.5,68.9,,3.5,0.8553,19.0,65.2,0.067,10.2,0.05,,
Sem ID 12,SE BUGALHEIRA,TR 1,LEL 17620,2010-01-13,0.13,,2.6,2.6,1.0,1.0,2.9,106.6,2.73,32.6,73.8,,3.5,0.8553,19.0,97.3,0.069,4.9,0.044,,
Sem ID 12,SE BUGALHEIRA,TR 1,LEL 17620,2011-02-17,0.1,,2.0,2.7,1.0,1.0,2.9,102.7,2.69,31.7,70.2,,3.5,0.852,19.1,90.7,0.084,4.9,0.042,,
Sem ID 12,SE BUGALHEIRA,TR 1,LEL 17620,2012-02-15,0.11,,5.2,3.0,1.0,2.0,3.4,111.5,2.6,31.0,78.0,,3.5,0.852,18.9,38.6,0.066,8.0,0.047,,
Sem ID 12,SE BUGALHEIRA,TR 1,LEL 17620,2013-02-20,0.09,,5.6,3.4,1.0,2.3,3.7,133.3,2.63,30.0,67.3,,3.5,0.852,19.8,80.0,0.07,5.0,0.042,,
Sem ID 12,SE BUGALHEIRA,TR 1,LEL 17620,2014-05-28,0.11,,4.3,4.0,1.0,3.7,3.4,167.8,2.44,27.0,72.2,,3.5,0.852,19.8,81.5,0.067,7.1,0.046,,
Sem ID 12,SE BUGALHEIRA,TR 1,LEL 17620,2015-02-27,0.1,Papel normal,6.0,4.0,1.0,5.0,4.0,219.0,2.35,27.3,67.0,Estado normal,3.5,0.852,20.0,85.0,0.07,3.0,0.052,Conforme.,Nova colheita com periodicidade pré-estabelecida
Sem ID 12,SE BUGALHEIRA,TR 1,LEL 17620,2016-04-06,0.08,Papel normal,6.0,3.0,1.0,1.0,3.0,181.0,2.26,26.7,65.8,Estado normal,3.5,0.8521,19.0,68.0,0.08,4.0,0.039,Valor de tensão interfacial não conforme,Nova colheita com periodicidade pré-estabelecida
Sem ID 13,SE CONCEIÇÃO,TR 2,139814,2020-04-01,0.05,Papel normal,1.0,1.0,1.0,1.0,1.0,19.0,1.0,19.0,49.9,Estado normal,0.5,0.8619,42.0,87.0,0.02,3.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
Sem ID 14,SE ENTRE-OS-RIOS,TR 1,170978A/01,2020-08-03,0.05,Papel normal,3.0,2.0,1.0,1.0,1.0,121.0,1.0,26.7,59.4,Estado normal,0.5,0.8705,36.0,84.0,0.02,4.0,0.005,Conforme.,Nova colheita com periodicidade pré-estabelecida
Sem ID 15,SE OLHO BOI,TR OLHO BOI,C 1255 A,2020-05-07,0.05,Papel normal,2.0,1.0,1.0,12.0,1.0,37.0,1.0,14.5,37.1,Estado normal,0.5,0.8673,44.0,94.0,0.02,3.0,0.018,Conforme.,Nova colheita com periodicidade pré-estabelecida´