SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280822391,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5815000,ALTO DO LUMIAR,2,2012,1LIT754607.01,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,8.0,94.29078156804019,9,1.0,6,1.0,13,1.0,0.05,1.0,0.05,1.0,129,1.0,3.03,1.0,1.0,100.0,75,1.0,36,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.20049999999999998,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.42907815680402,4.971453907840202, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.02013829658876376,0.02013829658876376,0.1006914829438188,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020690813005350105,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4201382965887637,727.0,,,,,,
280647636,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1002S5023000,ALVAIÁZERE,2,2010,LEL 109752,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,10.0,93.4170555026925,11,1.0,7,1.0,6,1.0,0.05,1.0,0.05,1.0,96,1.0,1.89,1.0,1.0,100.0,84,1.0,24,2.0,0.02,1.0,3,1.0,1.5,1.0,1.1666666666666667,100.0,0.05,0.01,0.05,100.0,0.013,100.0,0.5634920634920635,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.34170555026925,4.967085277513463, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000144314767036679,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.041549650047576714,0.041549650047576714,0.20774825023788357,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.006176573369213976,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4415496500475767,705.0,,,,,,
280187492,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0302S5003100,ALVELOS,2,1976,13145 C,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,44.0,25.90988391525254,3,1.0,2,1.0,4,1.0,18,1.0,32,3.0,54,1.0,1.41,1.0,1.5555555555555556,50.0,37,2.0,22,2.0,0.07,2.0,19,1.0,3,4.0,2.0,25.0,1.5,"0,66",1.5,25.0,0.025,100.0,0.6422222222222222,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),66.46341463414635,3.323170731707317,62.40806156225696,3.120403078112848, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000132923066152011,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.3820774459396873,0.3820774459396873,1.9103872296984363,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030704741831029527,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3820774459396872,133.0,,,,,,
280187486,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0302S5003100,ALVELOS,1,1973,LEL 6831,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,47.0,8.267004259069655,7,1.0,3,1.0,4,1.0,10,1.0,16,3.0,71,1.0,1.08,1.0,1.5555555555555556,50.0,78,1.0,30,1.0,0.02,1.0,6,1.0,1,1.0,1.0,100.0,3.06,"0,36",3.06,25.0,0.025,100.0,0.6444444444444445,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,76.00962725517526,3.800481362758763, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000132923066152011,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.2596633547034226,0.2596633547034226,1.298316773517113,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030704741831029527,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2596633547034226,169.0,,,,,,
280187467,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1301S5008700,AMARANTE,1,1979,19262 C,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,2,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,19,1.0,0.85,1.0,1.0,100.0,92,1.0,20,2.0,0.05,1.0,10,1.0,3,4.0,1.6666666666666667,50.0,0.64,"0,28",0.64,50.0,0.03,100.0,0.8805,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.7560975609756,4.23780487804878,80.29644110814289,4.014822055407144, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.4664024244196e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.20483203002671402,0.20483203002671402,1.0241601501335702,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020899136698437036,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.8048320300267138,53.0,,,,,,
280187468,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1301S5008700,AMARANTE,2,1976,13159 C,Exploração,,---,Sintomas de degradação muito ligeira do papel antes da regeneração do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,44.0,25.90988391525254,5,1.0,6,1.0,1,1.0,43,1.0,70,5.0,53,1.0,1.25,1.0,2.111111111111111,25.0,72,1.0,31,1.0,0.02,1.0,9,1.0,2.5,3.0,1.3333333333333333,75.0,0.837,"0,14",0.837,50.0,0.008,100.0,0.776,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,79.26829268292683,3.963414634146341,73.9324518061594,3.69662259030797, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.4664024244196e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.2621079337445653,0.2621079337445653,1.3105396687228266,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020899136698437036,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.862107933744565,33.0,,,,,,
280858024,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0210S5050700,AMARELEJA,2,2014,LEL 111863,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,6.0,95.04854170999599,3,1.0,4,1.0,7,1.0,1,1.0,0.05,1.0,33,1.0,0.62,1.0,1.0,100.0,75,1.0,46,1.0,0.01,1.0,2,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.262,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.5048541709996,4.975242708549979, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.06591442602857e-06,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.023831312461003673,0.023831312461003673,0.11915656230501837,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.011034313845612594,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.42383131246100364,721.0,,,,,,
280187441,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0301S5009900,AMARES,1,1993,LEL 47926,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,27.0,77.91536457206138,5,1.0,6,1.0,1,1.0,12,1.0,0.05,1.0,134,1.0,1.6,1.0,1.0,100.0,70,1.0,33,1.0,0.02,1.0,4,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.007,100.0,0.6368253968253967,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,95.04763401818175,4.752381700909087, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,6.34046448327461e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.08457129383636408,0.08457129383636408,0.4228564691818204,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02365449947133058,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.48457129383636405,646.0,,,,,,
280187402,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0301S5009900,AMARES,2,1981,LEL 18107,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,12,1.0,8,1.0,5,1.0,43,1.0,3,1.0,59,1.0,1.13,1.0,1.0,100.0,84,1.0,37,1.0,0.01,1.0,6,1.0,1.5,1.0,1.0,100.0,0.32,0.01,0.32,75.0,0.005,100.0,0.7774603174603174,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,92.07317073170732,4.603658536585366,87.67604388379489,4.3838021941897445, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,6.34046448327461e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.1509156050458459,0.1509156050458459,0.7545780252292295,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02365449947133058,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5509156050458459,552.0,,,,,,
280192315,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1308S5000500,AMIEIRA,2,1967,3332,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,53.0,0.0,6,1.0,5,1.0,0.05,1.0,0.05,1.0,0.05,1.0,143,1.0,1.66,1.0,1.0,100.0,74,1.0,27,1.0,0.03,1.0,7,1.0,1,1.0,1.0,100.0,1.13,"0,15",1.13,25.0,0.017,100.0,0.8876666666666666,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.63414634146342,4.4817073170731705,80.67073170731707,4.033536585365854, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000859964844938621,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.22146341463414632,0.22146341463414632,1.1073170731707316,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02319871884624944,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6214634146341464,445.0,,,,,,
280187559,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1308S5000500,AMIEIRA,3,1965,44449,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,55.0,0.0,6,1.0,6,1.0,1,1.0,0.05,1.0,0.05,1.0,149,1.0,1.97,1.0,1.0,100.0,90,1.0,22,2.0,0.07,2.0,5,1.0,2.5,3.0,1.5833333333333333,50.0,1.4,0.01,1.4,25.0,0.013,100.0,0.5950000000000001,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.36585365853658,4.2682926829268295,76.82926829268293,3.8414634146341466, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000859964844938621,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.2560365853658537,0.2560365853658537,1.2801829268292686,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02319871884624944,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6560365853658539,405.0,,,,,,
280182395,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5478000,AMOREIRAS,2,1975,LEL 9951,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,45.0,20.44233240653649,4,1.0,4,1.0,1,1.0,3,1.0,0.05,1.0,124,1.0,1.86,1.0,1.0,100.0,80,1.0,33,1.0,0.02,1.0,6,1.0,1,1.0,1.0,100.0,1.08,"0,43",1.08,25.0,0.007,100.0,0.917,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,Menos de 100 % em Funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),78.04878048780488,3.902439024390244,72.28813567967805,3.6144067839839025, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.26440677888289754,0.26440677888289754,1.3220338944144876,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.025659439252700998,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2644067788828974,164.0,,,,,,
280182396,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5478000,AMOREIRAS,1,1975,LEL 9952,Exploração,,---,Sintomas de degradação avançada do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,45.0,20.44233240653649,4,1.0,4,1.0,2,1.0,5,1.0,0.05,1.0,137,1.0,2.42,1.0,1.0,100.0,76,1.0,28,1.0,0.02,1.0,8,1.0,1.5,1.0,1.0,100.0,6.91,"3,21",6.91,0.0,0.017,100.0,0.959,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,Menos de 100 % em Funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,72.83691616748293,3.6418458083741463, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.2594677544926536,0.2594677544926536,1.297338772463268,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.025659439252700998,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2594677544926536,170.0,,,,,,
280902341,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1107S5167800,ANAIA,1,2016,F002137.01,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,4.0,95.7057275895409,9,1.0,3,1.0,3,1.0,2,1.0,0.05,1.0,166,1.0,0.45,1.0,1.0,100.0,81,1.0,33,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.008,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.57057275895409,4.978528637947704, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000856341185486354,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.022614845169413256,0.022614845169413256,0.11307422584706628,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4226148451694132,722.0,,,,,,
280217546,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1107S5167800,ANAIA,2,2006,C 0173 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,14.0,91.24800094911112,12,1.0,102,2.0,200,6.0,4,1.0,0.05,1.0,318,1.0,1.45,1.0,2.0,25.0,82,1.0,40,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.007,100.0,0.5885714285714285,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,90.89309277783795,4.544654638891897, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000856341185486354,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.10071216499945845,0.10071216499945845,0.5035608249972923,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021983693909219188,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5007121649994584,629.0,,,,,,
280578878,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1602S5021100,ÂNCORA,2,2005,1 LIT 010501,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,15.0,90.60213874584187,9,1.0,4,1.0,0.05,1.0,3,1.0,0.05,1.0,66,1.0,1.44,1.0,1.0,100.0,84,1.0,41,1.0,0.02,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.48650000000000004,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,93.57240899653542,4.678620449826771, 21-24 ,0.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000169178946940991,Baixa incidência,75.0,1.59,Muito Baixo,100.0,43.75,0.11409831903118117,0.11409831903118117,0.5704915951559059,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012428643433544396,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5140983190311812,609.0,,,,,,
280185873,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1009S5002200,ANDRINOS,2,1995,LEL 53498,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,25.0,80.8465637679506,3,1.0,8,1.0,1,1.0,0.05,1.0,0.05,1.0,63,1.0,1.61,1.0,1.0,100.0,65,1.0,32,1.0,0.02,1.0,4,1.0,1,1.0,1.0,100.0,0.696,0.01,0.696,50.0,0.007,100.0,0.66525,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),84.14634146341463,4.2073170731707314,83.81636369386823,4.190818184693411, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000191828232491834,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.16877772675518599,0.16877772675518599,0.8438886337759299,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.22673200507174213,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5687777267551859,521.0,,,,,,
280185918,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1009S5002200,ANDRINOS,1,1993,C 12517,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,27.0,77.91536457206138,1,1.0,7,1.0,2,1.0,2,1.0,4,2.0,27,1.0,1.18,1.0,1.2777777777777777,75.0,34,3.0,33,1.0,0.04,1.0,15,1.0,1.5,1.0,1.5,50.0,0.3432,"0,07",0.3432,75.0,0.008,100.0,0.504,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),81.09756097560975,4.054878048780488,80.77934133525491,4.038967066762746, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000191828232491834,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.1961109279827058,0.1961109279827058,0.980554639913529,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.22673200507174213,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5961109279827057,475.0,,,,,,
280185872,D-DSS-ASS-UAB ,D-DSS-ASN-UCR - UO Coimbra,1009S5002200,ANDRINOS,3,1966,7663 S,Exploração,,---,Papel normal,Defeito térmico de elevada temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,54.0,0.0,4,1.0,54,1.0,75,2.0,468,6.0,32,3.0,81,1.0,2.46,1.0,2.5555555555555554,25.0,49,1.0,21,2.0,0.08,2.0,17,1.0,2.5,3.0,1.5833333333333333,50.0,0.2941,"0,18",0.2941,75.0,0.015,100.0,0.5205,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),70.1219512195122,3.50609756097561,63.10975609756098,3.1554878048780495, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000191828232491834,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.3551371951219511,0.3551371951219511,1.7756859756097554,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.22673200507174213,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7551371951219512,348.0,,,,,,
280784556,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0603S5022800,ANTANHOL,2,2011,1 LIT 75448102,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,9.0,93.86946429252741,5,1.0,2,1.0,1,1.0,0.05,1.0,0.05,1.0,47,1.0,0.81,1.0,1.0,100.0,64,1.0,42,1.0,0.01,1.0,6,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.37492063492063493,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.38694642925275,4.969347321462637, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000120574255288798,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.05364248213672529,0.05364248213672529,0.26821241068362645,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.9532741202267881,"0,5  ≤ TIEPI  < 1,33",3.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0536424821367252,317.0,,,,,,
280187514,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5013300,ANTAS,1,1973,LEL 7424,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,47.0,8.267004259069655,9,1.0,4,1.0,5,1.0,14,1.0,15,3.0,114,1.0,1.52,1.0,1.5555555555555556,50.0,69,1.0,31,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,0.17,"0,15",0.17,75.0,0.013,100.0,0.5917460317460318,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),88.41463414634147,4.420731707317074,80.39987115761429,4.019993557880714, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.2239011595814714,0.2239011595814714,1.1195057979073568,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.022712708871437337,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6239011595814714,439.0,,,,,,
280187521,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5013300,ANTAS,3,1961,4828,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,59.0,0.0,11,1.0,5,1.0,3,1.0,11,1.0,51,5.0,141,1.0,3.83,1.0,2.111111111111111,25.0,44,2.0,26,1.0,0.03,1.0,18,1.0,1.5,1.0,1.25,75.0,1.8,"0,97",1.8,25.0,0.009,100.0,0.5386666666666666,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,79.8780487804878,3.99390243902439,71.89024390243902,3.594512195121951, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.3004878048780487,0.3004878048780487,1.5024390243902435,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.022712708871437337,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7004878048780487,360.0,,,,,,
280187525,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5013300,ANTAS,2,1961,4829,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Defeito térmico de elevada temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,59.0,0.0,22,1.0,78,2.0,87,3.0,453,6.0,50,4.0,221,1.0,4.3,1.0,3.1666666666666665,0.0,38,2.0,26,1.0,0.03,1.0,18,1.0,1.5,1.0,1.25,75.0,1.24,"0,86",1.24,25.0,0.014,100.0,0.5123333333333333,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,76.82926829268293,3.8414634146341466,69.14634146341463,3.4573170731707314, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.3251829268292684,0.3251829268292684,1.625914634146342,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.022712708871437337,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7251829268292684,349.0,,,,,,
280578935,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0115S5000800,ARADA,2,2005,C 0120 F,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,15.0,90.60213874584187,10,1.0,71,1.0,122,5.0,10,1.0,0.05,1.0,175,1.0,1.46,1.0,1.6666666666666667,50.0,79,1.0,40,1.0,0.01,1.0,2,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.7053968253968254,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,90.82850655751103,4.541425327875552, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000322051900876316,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.11816844098240065,0.11816844098240065,0.5908422049120032,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020046259970793474,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1181684409824006,286.0,,,,,,
280187393,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0115S5000800,ARADA,1,1995,LEL 54619,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,25.0,80.8465637679506,3,1.0,3,1.0,1,1.0,8,1.0,1,1.0,93,1.0,1.8,1.0,1.0,100.0,74,1.0,35,1.0,0.01,1.0,4,1.0,1.5,1.0,1.0,100.0,0.21,0.01,0.21,75.0,0.008,100.0,0.5926984126984127,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,91.49929052313652,4.574964526156826, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000322051900876316,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.11213138529177125,0.11213138529177125,0.5606569264588562,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.020046259970793474,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1121313852917711,292.0,,,,,,
Sem ID 03,,,1106S5716600,ARCO CARVALHÃO,1,2012,1LIT754607-05,Exploração,,2019,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,8.0,94.29078156804019,6,1.0,5,1.0,0.05,1.0,0.05,1.0,0.05,1.0,210,1.0,1.4,1.0,1.0,100.0,novo,1.0,novo,1.0,novo,4.0,novo,4.0,novo,4.0,2.75,25.0,0.05,0.01,0.05,100.0,0.0,100.0,0.786,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,86.80712693729183,4.340356346864591, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.13373585756437345,0.13373585756437345,0.6686792878218673,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,4 <= N.º de Saídas Com Clientes Prioritários <= 5,6250 < Clientes ≤  12500,4.0,0.021694683123226553,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1337358575643735,104.0,,,,,,
280182404,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5716600,ARCO CARVALHÃO,2,1985,19472 C,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Defeito térmico de elevada temperatura,,Nova colheita dentro de cerca de 6 meses. Substituição total do óleo.,Vigilância Intensiva,35.0,60.96408431941187,23,1.0,83,2.0,137,5.0,922,6.0,7,2.0,151,1.0,7.62,1.0,2.9444444444444446,25.0,33,3.0,18,3.0,0.1,3.0,18,1.0,4.5,4.0,2.5,25.0,0.64,"0,65",0.65,50.0,0.014,100.0,0.9135,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),68.90243902439025,3.4451219512195124,68.10860355389241,3.4054301776946208, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.3020225680149683,0.3020225680149683,1.5101128400748416,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021694683123226553,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.902022568014968,23.0,,,,,,
280846688,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1114S5340500,AREIAS (VFX),2,2009,C 0482 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,11.0,92.93126077027667,19,1.0,33,1.0,49,1.0,2,1.0,0.05,1.0,446,2.0,1.47,1.0,1.0555555555555556,100.0,87,1.0,35,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.5774603174603175,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.29312607702767,4.964656303851383, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00092418202684893,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.020736865306751007,0.020736865306751007,0.10368432653375503,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01602653281018737,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.020736865306751,336.0,,,,,,
280182391,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1114S5340500,AREIAS (VFX),1,1973,13051 C,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,Valor das partículas não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,47.0,8.267004259069655,13,1.0,8,1.0,2,1.0,10,1.0,34,3.0,83,1.0,2,1.0,1.5555555555555556,50.0,41,2.0,20,2.0,0.09,2.0,11,1.0,2.5,3.0,1.8333333333333333,50.0,1.29,"1,20",1.29,25.0,0.018,100.0,0.385,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,79.26829268292683,3.963414634146341,72.16816384054111,3.6084081920270554, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00092418202684893,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.26486152543513,0.26486152543513,1.3243076271756498,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01602653281018737,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2648615254351299,163.0,,,,,,
280187419,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1314S5004600,AREIAS NORTE,1,1969,7691 S,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,51.0,0.0,32,1.0,20,1.0,12,1.0,82,3.0,54,5.0,207,1.0,3.14,1.0,2.4444444444444446,25.0,41,2.0,20,2.0,0.09,2.0,20,1.0,1.5,1.0,1.5,50.0,0.47,"0,47",0.47,75.0,0.005,100.0,0.9124,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),71.95121951219512,3.597560975609756,64.75609756097562,3.237804878048781, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000382845709106243,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.34844512195121946,0.34844512195121946,1.7422256097560973,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.023017762705142213,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.9484451219512193,12.0,,,,,,
280187418,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1314S5004600,AREIAS NORTE,2,1969,7692 S,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,51.0,0.0,24,1.0,12,1.0,9,1.0,34,1.0,86,6.0,261,1.0,4.9,1.0,2.388888888888889,25.0,47,1.0,21,2.0,0.07,2.0,17,1.0,1.5,1.0,1.25,75.0,0.32,"0,38",0.38,75.0,0.006,100.0,0.9792000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,72.5609756097561,3.6280487804878048,65.3048780487805,3.2652439024390247, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000382845709106243,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.3435060975609755,0.3435060975609755,1.7175304878048774,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.023017762705142213,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.9435060975609755,14.0,,,,,,
280190676,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0813S5062800,ARMAÇÃO DE PERA,2,1991,LEL 39650,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,29.0,74.53558118366026,7,1.0,7,1.0,2,1.0,0.05,1.0,0.05,1.0,141,1.0,3.83,1.0,1.0,100.0,86,1.0,17,3.0,0.09,2.0,5,1.0,3.5,4.0,1.9166666666666667,50.0,2.32,"1,65",2.32,25.0,0.033,100.0,0.6939682539682539,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,79.26829268292683,3.963414634146341,78.79502153300018,3.939751076650009, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.26730982191927e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.2145948062029983,0.2145948062029983,1.0729740310149916,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.027527510602488477,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2145948062029983,204.0,,,,,,
280190677,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0813S5062800,ARMAÇÃO DE PERA,1,1991,LEL 39649,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,29.0,74.53558118366026,7,1.0,6,1.0,2,1.0,0.05,1.0,0.05,1.0,105,1.0,2.68,1.0,1.0,100.0,100,1.0,17,3.0,0.08,2.0,2,1.0,3,4.0,1.9166666666666667,50.0,1.62,"1,00",1.62,25.0,0.035,100.0,0.6412698412698412,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,79.26829268292683,3.963414634146341,78.79502153300018,3.939751076650009, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.26730982191927e-05,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.2145948062029983,0.2145948062029983,1.0729740310149916,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.027527510602488477,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2145948062029983,204.0,,,,,,
280210079,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1503S5021300,AROEIRA,2,2001,LEL 86278,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,19.0,87.50558009255303,6,1.0,2,1.0,1,1.0,0.05,1.0,0.05,1.0,65,1.0,1.32,1.0,1.0,100.0,81,1.0,27,1.0,0.02,1.0,2,1.0,1,1.0,1.0,100.0,0.7508,0.01,0.7508,50.0,0.005,100.0,0.601,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),89.02439024390245,4.451219512195122,88.8725092287675,4.443625461438375, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.17939542148048e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.11139741694109251,0.11139741694109251,0.5569870847054625,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012070034131741292,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5113974169410924,611.0,,,,,,
280612759,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1503S5021300,AROEIRA,1,1984,19458 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,8,1.0,2,1.0,2,1.0,8,1.0,12,3.0,58,1.0,1.8,1.0,1.5555555555555556,50.0,84,1.0,27,1.0,0.02,1.0,5,1.0,1,1.0,1.0,100.0,0.46,0.01,0.46,75.0,0.006,100.0,0.532,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,91.46341463414635,4.573170731707317,88.12541230145953,4.406270615072977, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.17939542148048e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.11812128928686416,0.11812128928686416,0.5906064464343208,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012070034131741292,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5181212892868641,605.0,,,,,,
280187442,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0104S5000900,AROUCA,1,1960,B-601116,Exploração,,---,Papel normal,Descargas parciais,,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,60.0,0.0,112,2.0,3,1.0,2,1.0,6,1.0,0.05,1.0,241,1.0,5.84,1.0,1.1111111111111112,100.0,46,1.0,,1.0,,1.0,9,1.0,,1.0,1.0,100.0,1.12,"0,16",1.12,25.0,0.0,100.0,0.262,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,83.41463414634147,4.170731707317073, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000334338435458664,Baixa incidência,75.0,1.59,Muito Baixo,100.0,68.75,0.18051829268292674,0.18051829268292674,0.9025914634146337,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017065792003899655,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5805182926829267,501.0,,,,,,
280192212,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1116S5340000,ARROJA,1,2007,LEL 104953,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,13.0,91.84947667184711,13,1.0,6,1.0,2,1.0,0.05,1.0,0.05,1.0,188,1.0,1.93,1.0,1.0,100.0,55,1.0,25,1.0,0.03,1.0,4,1.0,1.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.009,100.0,0.6092063492063492,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Isolador partido ou fissurado / Contornamentos,Sem Corrosão,Menos de 100 % em Funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),81.70731707317073,4.085365853658536,82.72153303303837,4.136076651651919, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000442255886828429,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.1705062027026547,0.1705062027026547,0.8525310135132735,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.028278230864552608,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1705062027026547,246.0,,,,,,
280555958,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1116S5340000,ARROJA,2,2007,LEL 104954,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,13.0,91.84947667184711,6,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,102,1.0,1.73,1.0,1.0,100.0,89,1.0,29,1.0,0.02,1.0,3,1.0,1.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.007,100.0,0.5215873015873016,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.18494766718472,4.959247383359236, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000442255886828429,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.022335470995337503,0.022335470995337503,0.11167735497668752,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.028278230864552608,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0223354709953374,335.0,,,,,,
280211753,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1202S5901700,ARRONCHES,1,2004,LEL 96456,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,6,1.0,3,1.0,6,1.0,5,1.0,0.05,1.0,46,1.0,1.18,1.0,1.0,100.0,60,1.0,32,1.0,0.02,1.0,3,1.0,0.5,1.0,1.0,100.0,0.11,"0,08",0.11,75.0,0.005,100.0,0.27549999999999997,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,97.5609756097561,4.878048780487805,96.79573950067432,4.839786975033716, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.91350578757914e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,93.125,0.035713344493931154,0.035713344493931154,0.17856672246965577,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01582835398550671,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.035713344493931,125.0,,,,,,
280642438,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1014S5001200,ATOUGUIA,1,2010,LEL 109602,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,10.0,93.4170555026925,4,1.0,2,1.0,0.05,1.0,0.05,1.0,0.05,1.0,66,1.0,1.33,1.0,1.0,100.0,74,1.0,45,1.0,0.02,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.501904761904762,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),96.95121951219512,4.847560975609756,96.59780311124487,4.829890155562244, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000420584777065553,Baixa incidência,75.0,2.98,Baixo,75.0,76.875,0.053744771998796015,0.053744771998796015,0.2687238599939801,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014779264492951142,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.453744771998796,683.0,,,,,,
280185927,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1014S5001200,ATOUGUIA,3,1992,C 12408,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,28.0,76.28560762019816,29,1.0,2,1.0,3,1.0,10,1.0,4,2.0,151,1.0,2.22,1.0,1.2777777777777777,75.0,56,1.0,27,1.0,0.05,1.0,8,1.0,1.5,1.0,1.0,100.0,0.3377,"0,18",0.3377,75.0,0.011,100.0,0.8935000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,91.46341463414635,4.573170731707317,89.94563393275153,4.497281696637577, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000420584777065553,Baixa incidência,75.0,2.98,Baixo,75.0,76.875,0.1136142946052362,0.1136142946052362,0.568071473026181,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014779264492951142,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5136142946052362,610.0,,,,,,
280185926,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1014S5001200,ATOUGUIA,2,1980,19302 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,40.0,44.2720321210014,1,1.0,1,1.0,0.05,1.0,1,1.0,1,1.0,34,1.0,1.12,1.0,1.0,100.0,68,1.0,21,2.0,0.04,1.0,5,1.0,2.5,3.0,1.5,50.0,0.12,"0,06",0.12,75.0,0.03,100.0,0.702,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,82.9028129681977,4.1451406484098845, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000420584777065553,Baixa incidência,75.0,2.98,Baixo,75.0,76.875,0.17699968328622073,0.17699968328622073,0.8849984164311037,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014779264492951142,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5769996832862208,509.0,,,,,,
