SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280187539,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0108S5001000,AVANCA,2,1979,19258 C,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,8,1.0,6,1.0,7,1.0,28,1.0,1,1.0,97,1.0,2.02,1.0,1.0,100.0,73,1.0,29,1.0,0.03,1.0,11,1.0,1.5,1.0,1.0,100.0,1.02,"0,49",1.02,25.0,0.012,100.0,1.0725,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,81.94278257155752,4.097139128577876, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000128411683013153,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.1981399568559823,0.1981399568559823,0.9906997842799115,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026622022115435642,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5981399568559822,473.0,,,,,,
280187540,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0108S5001000,AVANCA,1,1966,7660 S,Exploração,,---,Sintomas de degradação muito ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,54.0,0.0,17,1.0,4,1.0,2,1.0,6,1.0,47,4.0,114,1.0,1.93,1.0,1.8333333333333333,50.0,87,1.0,29,1.0,0.03,1.0,6,1.0,1,1.0,1.0,100.0,0.44,"0,07",0.44,75.0,0.014,100.0,1.001,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,82.3170731707317,4.115853658536585,74.08536585365853,3.7042682926829262, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000128411683013153,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.26885670731707323,0.26885670731707323,1.3442835365853663,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026622022115435642,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6688567073170734,392.0,,,,,,
280218033,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0105S5001500,AVEIRO,1,2005,C 0120 D,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,15.0,90.60213874584187,10,1.0,113,2.0,199,6.0,15,1.0,0.05,1.0,107,1.0,1.72,1.0,2.0,25.0,61,1.0,39,1.0,0.01,1.0,7,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.9149206349206349,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.08460411848664,4.404230205924332, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000360927681031019,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.14286356293362024,0.14286356293362024,0.7143178146681012,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03462939034122335,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5428635629336203,566.0,,,,,,
280226430,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0105S5001500,AVEIRO,2,2004,C 0079A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,16.0,89.90861451893822,8,1.0,105,2.0,216,6.0,9,1.0,0.05,1.0,179,1.0,1.85,1.0,2.0,25.0,96,1.0,32,1.0,0.01,1.0,7,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.8326984126984127,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.01525169579627,4.400762584789813, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000360927681031019,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.1434877347378335,0.1434877347378335,0.7174386736891675,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03462939034122335,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5434877347378335,564.0,,,,,,
280185867,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1009S5002100,AZÓIA,2,1982,LEL 19870,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,9,1.0,5,1.0,2,1.0,4,1.0,5,2.0,57,1.0,1.28,1.0,1.2777777777777777,75.0,86,1.0,24,2.0,0.04,1.0,2,1.0,2,2.0,1.3333333333333333,75.0,1.44,"0,09",1.44,25.0,0.01,100.0,0.46190476190476193,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,82.54490547325537,4.127245273662768, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000191828232491834,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.1802208507407016,0.1802208507407016,0.901104253703508,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02681904489697233,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5802208507407016,503.0,,,,,,
280185870,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1009S5002100,AZÓIA,1,1971,LEL 5386,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,49.0,0.0,17,1.0,7,1.0,2,1.0,3,1.0,9,3.0,185,1.0,2.09,1.0,1.5555555555555556,50.0,93,1.0,23,2.0,0.05,1.0,2,1.0,1.5,1.0,1.1666666666666667,100.0,1.91,"0,14",1.91,25.0,0.022,100.0,0.44299999999999995,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,77.92682926829268,3.896341463414634, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000191828232491834,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.22178353658536598,0.22178353658536598,1.10891768292683,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02681904489697233,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6217835365853661,444.0,,,,,,
280881251,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1110S5900200,BARCARENA,2,2012,1 LIT 754607-04,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,8.0,94.29078156804019,7,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,124,1.0,1.75,1.0,1.0,100.0,73,1.0,39,1.0,0.02,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.28875,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.42907815680402,4.971453907840202, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000379141649166504,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.02013829658876376,0.02013829658876376,0.1006914829438188,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.019725870870893072,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.0201382965887635,127.0,,,,,,
280190605,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1504S5020300,BARREIRO,2,1989,LEL 32622,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,31.0,70.63856327763334,11,1.0,6,1.0,1,1.0,6,1.0,0.05,1.0,129,1.0,2.18,1.0,1.0,100.0,77,1.0,37,1.0,0.02,1.0,0,1.0,0.5,1.0,1.0,100.0,5.74,"0,17",5.74,0.0,0.008,100.0,0.521904761904762,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,88.2833685228853,4.414168426144265, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.82812910195912e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.11669968329403235,0.11669968329403235,0.5834984164701618,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.09265348423067499,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5166996832940323,608.0,,,,,,
280190604,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1504S5020300,BARREIRO,1,1988,LEL 30831,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,32.0,68.47180776241967,9,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,113,1.0,1.94,1.0,1.0,100.0,81,1.0,19,3.0,0.05,1.0,2,1.0,3,4.0,1.8333333333333333,50.0,0.6125,"0,14",0.6125,50.0,0.005,100.0,0.6546031746031746,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,77.63986370307124,3.8819931851535623, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,4.82812910195912e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.21249122667235876,0.21249122667235876,1.0624561333617937,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.09265348423067499,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6124912266723588,456.0,,,,,,
280187439,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0101S5001600,BARRÔ,1,1989,LEL 32228,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado. Óleo com alguma degradação.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,31.0,70.63856327763334,8,1.0,2,1.0,1,1.0,4,1.0,0.05,1.0,72,1.0,1.1,1.0,1.0,100.0,58,1.0,16,3.0,0.1,3.0,5,1.0,3,4.0,2.0,25.0,0.23,"0,13",0.23,75.0,0.037,100.0,0.8114285714285714,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),77.4390243902439,3.8719512195121952,76.75897827898285,3.8379489139491425, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000275995706042342,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.25729419548915433,0.25729419548915433,1.2864709774457717,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02336032895923307,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2572941954891543,172.0,,,,,,
280187440,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0101S5001600,BARRÔ,3,1989,LEL 32229,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,31.0,70.63856327763334,7,1.0,3,1.0,2,1.0,16,1.0,5,2.0,105,1.0,1.53,1.0,1.2777777777777777,75.0,69,1.0,35,1.0,0.03,1.0,6,1.0,1,1.0,1.0,100.0,0.27,"0,08",0.27,75.0,0.005,100.0,0.7571428571428572,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),88.41463414634147,4.420731707317074,86.63702705947065,4.3318513529735325, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000275995706042342,Baixa incidência,75.0,2.1,Baixo,75.0,51.875,0.168391756464764,0.168391756464764,0.84195878232382,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02336032895923307,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.168391756464764,252.0,,,,,,
280187443,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1313S5010600,BEIRIZ,2,1990,LEL 34986,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,30.0,72.65640985993606,10,1.0,9,1.0,0.05,1.0,0.05,1.0,0.05,1.0,166,1.0,3.1,1.0,1.0,100.0,84,1.0,30,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,1.31,"0,48",1.31,25.0,0.008,100.0,0.9971428571428571,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.63414634146342,4.4817073170731705,87.93637269331069,4.396818634665534, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000258539265209622,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.15232264576020382,0.15232264576020382,0.7616132288010191,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.035114220680174266,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5523226457602037,546.0,,,,,,
280187444,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1313S5010600,BEIRIZ,1,1990,LEL 34987,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,30.0,72.65640985993606,6,1.0,8,1.0,1,1.0,0.05,1.0,0.05,1.0,106,1.0,2.5,1.0,1.0,100.0,87,1.0,18,3.0,0.07,2.0,4,1.0,2.5,3.0,1.75,50.0,0.3,"0,17",0.3,75.0,0.029,100.0,0.6171428571428572,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,85.74125074209115,4.287062537104558, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000258539265209622,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.17207874332117956,0.17207874332117956,0.8603937166058978,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.035114220680174266,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5720787433211796,518.0,,,,,,
280190647,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0205S5050100,BEJA,2,1984,LEL 23879,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,5,1.0,3,1.0,4,1.0,18,1.0,3,1.0,89,1.0,2.51,1.0,1.0,100.0,94,1.0,31,1.0,0.01,1.0,5,1.0,1,1.0,1.0,100.0,0.5789,"0,11",0.5789,50.0,0.005,100.0,0.6961904761904761,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.07317073170732,4.603658536585366,88.67419278926441,4.4337096394632205, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.78452460794889e-06,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.12130726489662025,0.12130726489662025,0.6065363244831012,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.3780290335752992,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5213072648966202,603.0,,,,,,
280192316,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0205S5050100,BEJA,1,1984,LEL 23880,Exploração,,2015,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,36.0,58.0833913072781,2,1.0,2,1.0,3,1.0,39,1.0,2,1.0,81,1.0,2.36,1.0,1.0,100.0,90,1.0,30,1.0,0.01,1.0,6,1.0,2.5,3.0,1.3333333333333333,75.0,0.64,"0,16",0.64,50.0,0.006,100.0,0.6628571428571428,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,88.41463414634147,4.420731707317074,85.38150986243514,4.269075493121757, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.78452460794889e-06,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.1509414112380837,0.1509414112380837,0.7547070561904184,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.3780290335752992,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5509414112380837,551.0,,,,,,
280185893,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0501S5007400,BELMONTE,2,1981,19324 C,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,5,1.0,5,1.0,1,1.0,0.05,1.0,3,1.0,20,1.0,0.75,1.0,1.0,100.0,99,1.0,30,1.0,0.02,1.0,11,1.0,1,1.0,1.0,100.0,1.1,"0,11",1.1,25.0,0.007,100.0,0.388,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,92.6829268292683,4.634146341463415,88.22482437159977,4.411241218579988, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.93629731365044e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.1378515806556021,0.1378515806556021,0.6892579032780105,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.00696008750821931,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5378515806556021,577.0,,,,,,
280185892,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0501S5007400,BELMONTE,1,1977,13180 C,Exploração,,2017,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,43.0,31.001681327541064,7,1.0,5,1.0,0.05,1.0,4,1.0,13,3.0,89,1.0,1.47,1.0,1.5555555555555556,50.0,74,1.0,33,1.0,0.02,1.0,7,1.0,0.5,1.0,1.0,100.0,0.915,0.01,0.915,50.0,0.007,100.0,0.688,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Sem Fugas,82.92682926829268,4.146341463414634,77.73431447421751,3.886715723710876, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.93629731365044e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,68.125,0.23226616973204228,0.23226616973204228,1.1613308486602114,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.00696008750821931,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6322661697320424,425.0,,,,,,
280181517,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1413S5585200,BELVER,5,1995,LEL 53720,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,25.0,80.8465637679506,16,1.0,5,1.0,2,1.0,0.05,1.0,0.05,1.0,126,1.0,2.22,1.0,1.0,100.0,96,1.0,23,2.0,0.06,2.0,4,1.0,1,1.0,1.25,75.0,0.1,0.01,0.1,75.0,0.016,100.0,0.7,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,85.46270515728287,4.273135257864143, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000120184673263822,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.16646065358445417,0.16646065358445417,0.8323032679222708,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.018574546270367316,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5664606535844541,526.0,,,,,,
280214121,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1105S5250000,BIRRE,2,2004,LEL 97822,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,24,1.0,9,1.0,5,1.0,0.05,1.0,0.05,1.0,151,1.0,2.88,1.0,1.0,100.0,85,1.0,27,1.0,0.03,1.0,5,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.007,100.0,0.6441269841269841,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.24695901286944,4.812347950643472, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000292458360829722,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.048777368884175054,0.048777368884175054,0.24388684442087527,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.025362171015680002,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.048777368884175,322.0,,,,,,
280214122,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1105S5250000,BIRRE,1,2004,LEL 97200,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,19,1.0,16,1.0,13,1.0,0.05,1.0,0.05,1.0,119,1.0,1.46,1.0,1.0,100.0,75,1.0,34,1.0,0.01,1.0,6,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.559047619047619,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.99086145189382,4.949543072594691, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000292458360829722,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.024082246932955687,0.024082246932955687,0.12041123466477843,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.025362171015680002,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0240822469329558,330.0,,,,,,
Sem ID 04,,,1106S5907000,BOAVISTA (Lisboa),2,2018,C-1100A,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,2.0,96.27568799833004,6,1.0,5,1.0,2,1.0,8,1.0,0.05,1.0,358,2.0,0.82,1.0,1.0555555555555556,100.0,novo,1.0,novo,1.0,novo,4.0,novo,4.0,novo,4.0,2.75,25.0,0.05,0.01,0.05,100.0,0.0,100.0,0.9485,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,84.8104956291013,4.240524781455065, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.15170553933808828,0.15170553933808828,0.7585276966904414,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,4 <= N.º de Saídas Com Clientes Prioritários <= 5,6250 < Clientes ≤  12500,4.0,0.029939158157114346,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.151705539338088,100.0,,,,,,
280181453,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1106S5907000,BOAVISTA (Lisboa),1,1981,19363 C,Exploração,,2019,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,21,1.0,19,1.0,20,1.0,22,1.0,0.05,1.0,172,1.0,2.02,1.0,1.0,100.0,71,1.0,,1.0,,1.0,6,1.0,,1.0,1.0,100.0,1.7,0.01,1.7,25.0,0.0,100.0,0.0,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,86.02970242038026,4.301485121019013, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000163470899427717,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.14073267821657764,0.14073267821657764,0.7036633910828882,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02761448908665388,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5407326782165776,570.0,,,,,,
280187506,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5013100,BOAVISTA (Porto),1,1965,7650 S,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,55.0,0.0,84,1.0,11,1.0,14,1.0,22,1.0,58,5.0,454,2.0,3.88,1.0,2.1666666666666665,25.0,79,1.0,24,2.0,0.05,1.0,7,1.0,1.5,1.0,1.1666666666666667,100.0,0.2752,"0,06",0.2752,75.0,0.021,100.0,0.9283333333333333,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas cuba / Conservador,79.26829268292683,3.963414634146341,71.34146341463415,3.567073170731707, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.30542682926829257,0.30542682926829257,1.5271341463414627,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.031139241039902798,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.9054268292682925,22.0,,,,,,
280187510,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5013100,BOAVISTA (Porto),2,1965,7652 S,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,55.0,0.0,23,1.0,6,1.0,2,1.0,8,1.0,54,5.0,111,1.0,2.14,1.0,2.111111111111111,25.0,40,2.0,21,2.0,0.08,2.0,17,1.0,2.5,3.0,1.8333333333333333,50.0,0.7,"0,19",0.7,50.0,0.021,100.0,0.8686666666666666,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,75.60975609756098,3.7804878048780486,68.04878048780488,3.402439024390244, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.335060975609756,0.335060975609756,1.67530487804878,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.031139241039902798,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.9350609756097557,17.0,,,,,,
280187511,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5013100,BOAVISTA (Porto),3,1965,7651 S,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,55.0,0.0,9,1.0,5,1.0,3,1.0,13,1.0,47,4.0,145,1.0,3.27,1.0,1.8333333333333333,50.0,61,1.0,20,2.0,0.1,3.0,17,1.0,2.5,3.0,1.6666666666666667,50.0,0.2779,"0,14",0.2779,75.0,0.022,100.0,0.9053333333333333,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,70.79268292682927,3.539634146341464, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.31036585365853653,0.31036585365853653,1.5518292682926826,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.031139241039902798,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.9103658536585364,20.0,,,,,,
280611303,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1113S5901500,BOMBARDEIRA,2,1972,549096,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,48.0,1.4974794456833918,24,1.0,8,1.0,1,1.0,24,1.0,215,6.0,26,1.0,1.24,1.0,2.388888888888889,25.0,70,1.0,30,1.0,0.03,1.0,3,1.0,2,2.0,1.1666666666666667,100.0,0.12,0.01,0.12,75.0,0.02,100.0,0.596,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),74.39024390243902,3.7195121951219514,67.10096745676346,3.355048372838173, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00113034796937816,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.314216292889129,0.314216292889129,1.571081464445645,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.006486817600708109,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.7142162928891291,353.0,,,,,,
280611302,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1113S5901500,BOMBARDEIRA,1,1967,7619 C,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,53.0,0.0,48,1.0,7,1.0,1,1.0,4,1.0,29,3.0,97,1.0,1.06,1.0,1.5555555555555556,50.0,37,2.0,19,3.0,0.07,2.0,16,1.0,2.5,3.0,2.0,25.0,1.28,"0,65",1.28,25.0,0.028,100.0,0.654,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Mais de 25 % da Superfície ,Menos de 50% ventilação em funcionamento,Fugas cuba / Conservador,50.609756097560975,2.5304878048780486,45.548780487804876,2.277439024390244, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00113034796937816,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.5081859756097561,0.5081859756097561,2.5409298780487806,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.006486817600708109,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A8,1.6,1.7081859756097562,131.0,,,,,,
280190634,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,0703S5040900,BORBA,1,1995,C 12945,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,25.0,80.8465637679506,4,1.0,1,1.0,2,1.0,6,1.0,5,2.0,22,1.0,0.64,1.0,1.2777777777777777,75.0,58,1.0,31,1.0,0.01,1.0,7,1.0,1,1.0,1.0,100.0,0.3594,0.01,0.3594,75.0,0.014,100.0,0.6325000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,91.46341463414635,4.573170731707317,90.40172954752677,4.5200864773763385, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.54731223732119e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,93.125,0.09325943407225912,0.09325943407225912,0.4662971703612956,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014828966483902797,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0932594340722592,304.0,,,,,,
280190661,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0805S5060100,BRACIAIS,2,2000,C 13852,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,20.0,86.58354233602753,8,1.0,6,1.0,0.05,1.0,0.05,1.0,0.05,1.0,88,1.0,3.89,1.0,1.0,100.0,84,1.0,21,2.0,0.07,2.0,8,1.0,2.5,3.0,1.5833333333333333,50.0,4.0,"1,71",4.0,25.0,0.011,100.0,0.9255000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,82.3170731707317,4.115853658536585,82.74372008726128,4.137186004363064, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.42652662664037e-06,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.1790565192146485,0.1790565192146485,0.8952825960732425,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.016665895446954748,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1790565192146485,238.0,,,,,,
280190660,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0805S5060100,BRACIAIS,1,1995,C 13077,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,25.0,80.8465637679506,6,1.0,6,1.0,3,1.0,9,1.0,2,1.0,39,1.0,1.58,1.0,1.0,100.0,90,1.0,26,1.0,0.01,1.0,4,1.0,1.5,1.0,1.0,100.0,0.3671,0.01,0.3671,75.0,0.013,100.0,0.678,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,94.51219512195122,4.725609756097561,93.14563198655117,4.6572815993275585, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.42652662664037e-06,Muito baixa incidência,100.0,3.95,Médio,50.0,76.25,0.08543931212103939,0.08543931212103939,0.42719656060519695,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.016665895446954748,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0854393121210393,307.0,,,,,,
280828557,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0303S5000400,BRAGA,1,2012,1LIT754605 03,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,8.0,94.29078156804019,11,1.0,2,1.0,3,1.0,1,1.0,2,1.0,87,1.0,1.47,1.0,1.0,100.0,94,1.0,35,1.0,0.01,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.015,100.0,0.7596825396825396,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.68517571777964,4.8342587858889825, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.07262468125931e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.06983341853998326,0.06983341853998326,0.3491670926999163,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.027963268089613694,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4698334185399832,660.0,,,,,,
280828558,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0303S5000400,BRAGA,2,2012,1LIT754605 02,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,8.0,94.29078156804019,10,1.0,2,1.0,4,1.0,0.05,1.0,0.05,1.0,58,1.0,1.29,1.0,1.0,100.0,88,1.0,33,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.011,100.0,0.8015873015873016,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.68517571777964,4.8342587858889825, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,9.07262468125931e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,60.0,0.06983341853998326,0.06983341853998326,0.3491670926999163,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.027963268089613694,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4698334185399832,660.0,,,,,,
280214119,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0402S5005100,BRAGANÇA,1,2005,1 LIT 01051 AB,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,15.0,90.60213874584187,63,1.0,5,1.0,5,1.0,0.05,1.0,0.05,1.0,149,1.0,1.8,1.0,1.0,100.0,90,1.0,28,1.0,0.02,1.0,6,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.007,100.0,0.618095238095238,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.31631143555981,4.815815571777991, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.04142726860327e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.06065319707996164,0.06065319707996164,0.3032659853998082,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.8342301292147956,"0,5  ≤ TIEPI  < 1,33",3.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0606531970799615,314.0,,,,,,
280218496,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0402S5005100,BRAGANÇA,2,2005,1 LIT 01051 B,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Apoio à Avaria,15.0,90.60213874584187,5,1.0,6,1.0,3,1.0,0.05,1.0,0.05,1.0,40,1.0,1.28,1.0,1.0,100.0,96,1.0,29,1.0,0.02,1.0,4,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.012,100.0,0.7044444444444445,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.31631143555981,4.815815571777991, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.04142726860327e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.06065319707996164,0.06065319707996164,0.3032659853998082,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.8342301292147956,"0,5  ≤ TIEPI  < 1,33",3.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0606531970799615,314.0,,,,,,
280190610,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5032400,BRASIL,1,1981,19352 C,Exploração,,---,Sintomas de degradação ligeira do papel antes da substituição do óleo.,Estado normal,n,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,6,1.0,11,1.0,9,1.0,33,1.0,4,2.0,47,1.0,1.52,1.0,1.2777777777777777,75.0,83,1.0,28,1.0,0.01,1.0,4,1.0,1,1.0,1.0,100.0,0.8,"0,13",0.8,50.0,0.009,100.0,0.7110000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.02439024390245,4.451219512195122,84.9321414447705,4.2466070722385245, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.14686072699706554,0.14686072699706554,0.7343036349853277,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021299505109726426,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1468607269970654,269.0,,,,,,
280190611,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1512S5032400,BRASIL,2,1981,19353 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,5,1.0,7,1.0,4,1.0,13,1.0,5,2.0,46,1.0,1.68,1.0,1.2777777777777777,75.0,97,1.0,29,1.0,0.01,1.0,5,1.0,1,1.0,1.0,100.0,0.177,"0,06",0.177,75.0,0.005,100.0,0.584,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,94.51219512195122,4.725609756097561,89.8711658350144,4.49355829175072, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.58447094791921e-06,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.10240950748487032,0.10240950748487032,0.5120475374243516,Habitações contíguas ao Transformador de Potência (em Edifício ou PEA).,3.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.021299505109726426,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1024095074848703,300.0,,,,,,
280626168,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0213S5903000,BRINCHES,2,2009,C 0490 A,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,11.0,92.93126077027667,28,1.0,17,1.0,12,1.0,5,1.0,0.05,1.0,644,2.0,1.61,1.0,1.0555555555555556,100.0,79,1.0,34,1.0,0.02,1.0,4,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.48444444444444446,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.29312607702767,4.964656303851383, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,8.98345113802395e-07,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.02573686530675101,0.02573686530675101,0.12868432653375506,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02942719619335597,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.425736865306751,717.0,,,,,,
280187389,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1311S5012400,BUSTELO,1,1990,C 12043,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,30.0,72.65640985993606,19,1.0,348,4.0,862,6.0,50,1.0,0.05,1.0,328,1.0,3.24,1.0,2.3333333333333335,25.0,73,1.0,31,1.0,0.01,1.0,8,1.0,1.5,1.0,1.0,100.0,0.3306,"0,06",0.3306,75.0,0.061,75.0,0.969,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,82.3170731707317,4.115853658536585,81.35100683965214,4.067550341982607, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000906090868396546,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.20284093844313067,0.20284093844313067,1.0142046922156533,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017949811118278754,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2028409384431307,214.0,,,,,,
280187388,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1311S5012400,BUSTELO,2,1985,12145792,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,35.0,60.96408431941187,5,1.0,10,1.0,15,1.0,1,1.0,0.05,1.0,58,1.0,1.15,1.0,1.0,100.0,93,1.0,24,2.0,0.04,1.0,3,1.0,2.5,3.0,1.5,50.0,0.05,0.01,0.05,100.0,0.039,100.0,0.9804999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.63414634146342,4.4817073170731705,86.76714013925826,4.338357006962913, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000906090868396546,Incidência moderada,50.0,1.59,Muito Baixo,100.0,65.0,0.1540957387466756,0.1540957387466756,0.770478693733378,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017949811118278754,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1540957387466757,264.0,,,,,,
280187466,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0114S5001700,BUSTOS,2,1982,19377 C,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,5,1.0,2,1.0,2,1.0,9,1.0,4,2.0,44,1.0,1.38,1.0,1.2777777777777777,75.0,58,1.0,18,3.0,0.08,2.0,20,1.0,3,4.0,1.9166666666666667,50.0,0.1921,"0,06",0.1921,75.0,0.023,100.0,0.9545,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,80.89856400984075,4.044928200492038, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000132526424782504,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.20753792391143322,0.20753792391143322,1.037689619557166,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02017000377263277,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M5,3.1999999999999997,3.207537923911433,10.0,,,,,,
280187463,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0114S5001700,BUSTOS,1,1981,19344 C,Exploração,,2016,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,39.0,48.10190225258292,3,1.0,1,1.0,1,1.0,7,1.0,3,1.0,44,1.0,1.13,1.0,1.0,100.0,36,2.0,35,1.0,0.01,1.0,14,1.0,1,1.0,1.25,75.0,0.26,0.01,0.26,75.0,0.004,100.0,0.9490000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,86.57848290818514,4.328924145409257, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000132526424782504,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.1564186538263337,0.1564186538263337,0.7820932691316684,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02017000377263277,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.7564186538263336,62.0,,,,,,
280212844,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1112S5901400,CABEDA,2,2004,1 LIT 00790 E,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,24,1.0,5,1.0,7,1.0,0.05,1.0,0.05,1.0,91,1.0,3.71,1.0,1.0,100.0,60,1.0,21,2.0,0.09,2.0,22,2.0,1.5,1.0,1.5833333333333333,50.0,0.14,"0,12",0.14,75.0,0.01,100.0,1.0445,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),70.1219512195122,3.50609756097561,72.10061754945481,3.605030877472741, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000639164164665837,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.26546944205490675,0.26546944205490675,1.3273472102745338,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.006070248856924986,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2654694420549066,161.0,,,,,,
280216347,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1112S5901400,CABEDA,1,2004,1 LIT 00790 D,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,33,1.0,5,1.0,5,1.0,0.05,1.0,0.05,1.0,110,1.0,2.87,1.0,1.0,100.0,91,1.0,24,2.0,0.06,2.0,9,1.0,1,1.0,1.25,75.0,0.05,0.01,0.05,100.0,0.006,100.0,1.05275,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,84.722568768967,4.23612843844835, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000639164164665837,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.15187188107929694,0.15187188107929694,0.7593594053964847,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.006070248856924986,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.151871881079297,266.0,,,,,,
