SAP ID,UO,REF_RESP_WORK_CENTER,ID da subestação,Instalação,Número / designação do painel,Ano fabrico,Nº Serie Corrigido LABELEC,Situação,Observações DSS-UPG,ultima alteração técnica,Diag Furánicos,Diag AC,Diag FQ,Recomendações,Ambito,"Idade",Val.,H2,Val..1,CH4,Val..2,C2H6,Val..3,C2H4,Val..4,C2H2,Val..5,CO,Val..6,CO2,Val..7,DGAF,Val..8,Tensão Disruptiva [kV],Val..9,IFT [dyne/cm],Val..10,Teor de Acidez,Val..11,Teor de Água [ppm],Val..12,Cor,Val..13,QO,Val..14,2 FAL MAX 98-18,2 FAL 2019,2FAL final,Val..15,tan d,Val..16,LF,Val..17,PQ C,PQ B,PQ A,PQ A+,Total PQ,Val..18,Condição Travessias,Nível de corrosão Cuba/Conservador/Radiadores,Condição Ventilação,Fugas de Óleo,Unnamed: 64,Unnamed: 65,Unnamed: 66,Unnamed: 67,Nível Ceráunico,Val..19,Incêndio,Val..20,Inundação,Val..21,"Eventos Atmosféricos Extremos
280218038,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5221600,CACÉM,1,2006,LEL 102025,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,14.0,91.24800094911112,18,1.0,6,1.0,2,1.0,0.05,1.0,0.05,1.0,155,1.0,2.21,1.0,1.0,100.0,100,1.0,1,4.0,2,4.0,1,1.0,1,1.0,1.75,50.0,0.05,0.01,0.05,100.0,0.0,100.0,0.679,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,89.63414634146342,4.4817073170731705,89.79553180222818,4.489776590111409, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.10684021377994635,0.10684021377994635,0.5342010688997317,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.22336225727065415,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.1068402137799462,109.0,,,,,,
280228826,D-DSS-ASN-UGM ,D-DSS-ASS-ULS - UO Lisboa,1111S5221600,CACÉM,2,2006,LEL 102029,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,14.0,91.24800094911112,12,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,132,1.0,1.91,1.0,1.0,100.0,65,1.0,23,2.0,0.05,1.0,3,1.0,1.5,1.0,1.1666666666666667,100.0,0.05,0.01,0.05,100.0,0.01,100.0,0.653,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.38089765588673,4.819044882794337, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.047571921097019465,0.047571921097019465,0.23785960548509733,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.22336225727065415,"0,17 ≤ TIEPI  < 0,5",2.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.0475719210970196,121.0,,,,,,
280190678,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0814S5060300,CACHOPO,1,1971,10499 C,Exploração,,---,Sintomas degradação ligeira do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,49.0,0.0,9,1.0,7,1.0,1,1.0,2,1.0,15,3.0,46,1.0,0.85,1.0,1.5555555555555556,50.0,54,1.0,32,1.0,0.02,1.0,9,1.0,1,1.0,1.0,100.0,0.97,"0,08",0.97,50.0,0.009,100.0,0.492,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,77.92682926829268,3.896341463414634, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.95310094412899e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.2099085365853659,0.2099085365853659,1.0495426829268295,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.0,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.209908536585366,208.0,,,,,,
280182326,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1104S5672000,CADAVAL,2,2004,C 0059 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,16.0,89.90861451893822,28,1.0,150,3.0,312,6.0,9,1.0,0.05,1.0,279,1.0,2.33,1.0,2.1666666666666665,25.0,77,1.0,37,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.007,100.0,0.9455,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.01525169579627,4.400762584789813, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000424344414801573,Baixa incidência,75.0,2.98,Baixo,75.0,89.375,0.11848773473783358,0.11848773473783358,0.5924386736891679,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.008905778897673381,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1184877347378337,285.0,,,,,,
280211761,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1104S5672000,CADAVAL,1,1989,C 11964,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,Valor tensão interfacial e partículas não adequados.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,31.0,70.63856327763334,60,1.0,6,1.0,6,1.0,5,1.0,45,4.0,122,1.0,4.27,1.0,1.8333333333333333,50.0,78,1.0,19,3.0,0.1,3.0,9,1.0,1.5,1.0,1.5,50.0,0.44,"0,10",0.44,75.0,0.01,100.0,0.952,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.09756097560975,4.054878048780488,80.05166120581211,4.002583060290606, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000424344414801573,Baixa incidência,75.0,2.98,Baixo,75.0,89.375,0.19016004914769102,0.19016004914769102,0.9508002457384551,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.008905778897673381,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.190160049147691,230.0,,,,,,
280190650,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0705S5042200,CAEIRA,1,2006,C 0143 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,14.0,91.24800094911112,13,1.0,79,2.0,124,5.0,3,1.0,0.05,1.0,302,1.0,3,1.0,1.8333333333333333,50.0,73,1.0,41,1.0,0.01,1.0,5,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.004,100.0,0.586031746031746,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,93.90243902439025,4.695121951219512,93.63699521686233,4.681849760843116, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.02083238233784e-06,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.07664204304823896,0.07664204304823896,0.3832102152411948,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030540300591979024,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.47664204304823893,651.0,,,,,,
280555956,D-DSS-ASS-UAL ,D-DSS-ASS-UAL - UO Algarve,0705S5042200,CAEIRA,2,2006,C 0143 B,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,14.0,91.24800094911112,9,1.0,88,2.0,143,5.0,4,1.0,0.05,1.0,164,1.0,2.67,1.0,1.8333333333333333,50.0,66,1.0,40,1.0,0.01,1.0,6,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.004,100.0,0.6942857142857143,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,90.85365853658537,4.5426829268292686,90.89309277783795,4.544654638891897, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.02083238233784e-06,Muito baixa incidência,100.0,2.42,Baixo,75.0,80.625,0.10133716499945844,0.10133716499945844,0.5066858249972922,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030540300591979024,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5013371649994585,627.0,,,,,,
280192320,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1006S5003000,CALDAS DA RAINHA,1,1979,LEL 14321,Exploração,,---,Sintomas degradação ligeira do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,3,1.0,1,1.0,0.05,1.0,0.05,1.0,0.05,1.0,56,1.0,0.82,1.0,1.0,100.0,82,1.0,47,1.0,0.02,1.0,3,1.0,0.5,1.0,1.0,100.0,0.66,0.01,0.66,50.0,0.005,100.0,0.5467500000000001,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),92.07317073170732,4.603658536585366,86.88180696180143,4.344090348090072, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00138511904362235,Alta Incidência,25.0,2.1,Baixo,75.0,81.875,0.13618873734378711,0.13618873734378711,0.6809436867189356,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.030472353566374222,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.536188737343787,580.0,,,,,,
280611384,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1107S5903700,CAMARATE,2,1985,19471 C,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,35.0,60.96408431941187,9,1.0,5,1.0,11,1.0,26,1.0,11,3.0,105,1.0,2.91,1.0,1.5555555555555556,50.0,74,1.0,34,1.0,0.02,1.0,4,1.0,1,1.0,1.0,100.0,4.37,"0,06",4.37,25.0,0.005,100.0,0.6839999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,83.53658536585365,4.176829268292683,81.27933526120948,4.063966763060474, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000856341185486354,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.18723598264911456,0.18723598264911456,0.9361799132455728,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02011515070508723,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5872359826491145,488.0,,,,,,
280187535,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5013800,CAMPO 24 DE AGOSTO,3,1987,11877,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial não adequado,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,33.0,66.14515443610429,5,1.0,3,1.0,6,1.0,22,1.0,4,2.0,67,1.0,1.67,1.0,1.2777777777777777,75.0,64,1.0,18,3.0,0.04,1.0,18,1.0,4,4.0,1.8333333333333333,50.0,0.09,0.01,0.09,100.0,0.015,100.0,0.9193333333333332,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,86.58536585365853,4.329268292682926,84.54134471190311,4.227067235595156, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.18662789759287213,0.18662789759287213,0.9331394879643606,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03258154248618984,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.586627897592872,489.0,,,,,,
280187534,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5013800,CAMPO 24 DE AGOSTO,1,1974,13741,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve regeneração do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,46.0,14.571297665775484,3,1.0,2,1.0,1,1.0,3,1.0,7,2.0,171,1.0,2.01,1.0,1.2777777777777777,75.0,41,2.0,36,1.0,0.01,1.0,19,1.0,0.5,1.0,1.25,75.0,0.99,"1,18",1.18,25.0,0.008,100.0,0.8493333333333334,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,80.48780487804878,4.024390243902439,73.89615415682145,3.6948077078410724, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.2824346125886069,0.2824346125886069,1.4121730629430345,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.03258154248618984,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6824346125886069,379.0,,,,,,
280187475,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5013200,CAMPO ALEGRE,3,1979,16647,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,41.0,40.15953303264833,40,1.0,9,1.0,11,1.0,0.05,1.0,0.05,1.0,531,2.0,7.47,1.0,1.0555555555555556,100.0,75,1.0,19,3.0,0.13,3.0,7,1.0,3,4.0,2.0,25.0,1.29,"0,83",1.29,25.0,0.016,100.0,0.6456666666666667,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,78.65853658536585,3.932926829268293,74.80863623009411,3.7404318115047053, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.274222273929153,0.274222273929153,1.371111369645765,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02646945587738783,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6742222739291531,383.0,,,,,,
280187476,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,1312S5013200,CAMPO ALEGRE,2,1979,16648,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,6,1.0,7,1.0,20,1.0,28,1.0,0.05,1.0,179,1.0,4.67,1.0,1.0,100.0,79,1.0,20,2.0,0.08,2.0,10,1.0,4,4.0,1.75,50.0,0.18,"0,08",0.18,75.0,0.036,100.0,0.6816666666666666,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,82.49156305936239,4.12457815296812, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.20507593246573852,0.20507593246573852,1.0253796623286926,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02646945587738783,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6050759324657387,466.0,,,,,,
280187479,D-DSS-ASS-ULS ,D-DSS-ASN-UPR - UO Porto,1312S5013200,CAMPO ALEGRE,1,1979,16646,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,21,1.0,6,1.0,5,1.0,0.05,1.0,0.05,1.0,387,2.0,6.78,1.0,1.0555555555555556,100.0,72,1.0,25,1.0,0.04,1.0,5,1.0,1.5,1.0,1.0,100.0,1.78,"0,22",1.78,25.0,0.021,100.0,0.5746666666666667,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Sem Fugas,90.2439024390244,4.51219512195122,85.2354654983868,4.2617732749193395, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000628878701091291,Incidência moderada,50.0,1.59,Muito Baixo,100.0,52.5,0.18038081051451882,0.18038081051451882,0.9019040525725941,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02646945587738783,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5803808105145187,502.0,,,,,,
280185862,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0616S5003500,CANDOSA,2,1997,LEL 60264,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,23.0,83.3887174324333,8,1.0,13,1.0,12,1.0,70,2.0,1,1.0,99,1.0,1.82,1.0,1.1666666666666667,100.0,86,1.0,25,1.0,0.04,1.0,5,1.0,2.5,3.0,1.3333333333333333,75.0,0.26,0.01,0.26,75.0,0.005,100.0,0.6685714285714285,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Fugas de óleo / Isoladores lascados,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,85.97560975609755,4.298780487804878,85.71692052373113,4.285846026186556, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.01847473097542e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,55.625,0.17292271528641978,0.17292271528641978,0.8646135764320989,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014415150223795796,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.1729227152864197,240.0,,,,,,
280185863,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0616S5003500,CANDOSA,1,1977,13172 C,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,43.0,31.001681327541064,2,1.0,1,1.0,1,1.0,1,1.0,0.05,1.0,22,1.0,0.92,1.0,1.0,100.0,61,1.0,20,2.0,0.06,2.0,11,1.0,3,4.0,1.75,50.0,0.876,"0,31",0.876,50.0,0.03,100.0,0.575,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),81.70731707317073,4.085365853658536,76.63675349860776,3.8318376749303877, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.01847473097542e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,55.625,0.25464421851253005,0.25464421851253005,1.2732210925626504,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014415150223795796,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.25464421851253,173.0,,,,,,
280822986,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1116S5903800,CANEÇAS,2,1974,13068 C,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,46.0,14.571297665775484,7,1.0,66,1.0,65,1.0,10,1.0,0.05,1.0,626,2.0,4.37,1.0,1.0555555555555556,100.0,68,1.0,33,1.0,0.01,1.0,7,1.0,1.5,1.0,1.0,100.0,5.05,"0,17",5.05,0.0,0.008,100.0,0.6865,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.1951219512195,4.359756097560975,79.9327395226751,3.9966369761337557, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000442255886828429,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.19560534429592413,0.19560534429592413,0.9780267214796207,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01381825447803142,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5956053442959242,476.0,,,,,,
280190617,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0311S5023400,CANIÇADA,2,1979,14010,Exploração,,---,Sintomas degradação muito ligeira do papel.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,4,1.0,2,1.0,1,1.0,4,1.0,8,3.0,26,1.0,0.82,1.0,1.5555555555555556,50.0,68,1.0,20,2.0,0.05,1.0,8,1.0,3.5,4.0,1.6666666666666667,50.0,0.78,"0,22",0.78,50.0,0.03,100.0,0.40449999999999997,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,81.70731707317073,4.085365853658536,77.55253866911849,3.8776269334559244, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,5.5931688444009e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.2295271519779335,0.2295271519779335,1.1476357598896674,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.018722236680188856,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6295271519779335,430.0,,,,,,
280212589,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S5001200,CANIÇOS,1,2005,C 0120 A,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Intensiva,15.0,90.60213874584187,18,1.0,133,3.0,227,6.0,18,1.0,0.05,1.0,122,1.0,2.34,1.0,2.1666666666666665,25.0,70,1.0,40,1.0,0.02,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.7904761904761904,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.08460411848664,4.404230205924332, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.15098856293362017,0.15098856293362017,0.7549428146681009,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.028327152722991435,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5509885629336202,549.0,,,,,,
280214120,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,0312S5001200,CANIÇOS,2,2005,C 0120 C,Exploração,,---,Papel normal,Defeito térmico de baixa temperatura,,Nova colheita dentro de cerca de 6 meses.,Vigilância Intensiva,15.0,90.60213874584187,18,1.0,151,3.0,268,6.0,22,1.0,0.05,1.0,192,1.0,3.94,1.0,2.1666666666666665,25.0,57,1.0,38,1.0,0.02,1.0,6,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.8368253968253968,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,88.08460411848664,4.404230205924332, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000161540422378277,Baixa incidência,75.0,1.59,Muito Baixo,100.0,56.25,0.15098856293362017,0.15098856293362017,0.7549428146681009,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.028327152722991435,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5509885629336202,549.0,,,,,,
280185855,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0602S5005900,CANTANHEDE,2,1995,C 12931,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,25.0,80.8465637679506,5,1.0,3,1.0,12,1.0,36,1.0,4,2.0,31,1.0,0.91,1.0,1.2777777777777777,75.0,86,1.0,30,1.0,0.01,1.0,7,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.007,100.0,0.3955,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,95.34075393777067,4.767037696888534, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000317169889340478,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.07755821456006384,0.07755821456006384,0.3877910728003192,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017658205133391492,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4775582145600638,650.0,,,,,,
280185849,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0602S5005900,CANTANHEDE,1,1981,19351 C,Exploração,,---,Papel normal,Estado normal,Valor tensão interfacial e partículas não adequados. Óleo com degradação avançada.,Nova colheita com periodicidade pré-estabelecida. Regeneração do óleo.,Vigilância Preventiva,39.0,48.10190225258292,10,1.0,3,1.0,1,1.0,6,1.0,49,4.0,48,1.0,1.26,1.0,1.8333333333333333,50.0,32,3.0,17,3.0,0.12,3.0,26,2.0,3,4.0,2.8333333333333335,25.0,0.1731,0.01,0.1731,75.0,0.032,100.0,0.696,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,77.4390243902439,3.8719512195121952,74.50531217647782,3.7252656088238907, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000317169889340478,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.26507719041169964,0.26507719041169964,1.325385952058498,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.017658205133391492,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.6650771904116997,397.0,,,,,,
280182303,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5127800,CAPA ROTA,1,1982,LEL 19877,Exploração,,---,Sintomas de degradação ligeira do papel isolante.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,14,1.0,7,1.0,6,1.0,25,1.0,16,3.0,73,1.0,2,1.0,1.5555555555555556,50.0,79,1.0,23,2.0,0.05,1.0,7,1.0,1.5,1.0,1.1666666666666667,100.0,1.48,"0,70",1.48,25.0,0.009,100.0,0.5355000000000001,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Isolador partido ou fissurado / Contornamentos,Mais de 25 % da Superfície ,Menos de 100 % em Funcionamento ,Sem Fugas,68.29268292682927,3.414634146341464,66.63027132691391,3.331513566345696, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.3153275580577747,0.3153275580577747,1.5766377902888733,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.023411053301264435,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.3153275580577746,149.0,,,,,,
280182306,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1111S5127800,CAPA ROTA,2,1982,LEL 19876,Exploração,,---,Sintomas de degradação significativa do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,11,1.0,9,1.0,10,1.0,28,1.0,23,3.0,108,1.0,1.99,1.0,1.5555555555555556,50.0,77,1.0,27,1.0,0.03,1.0,7,1.0,1.5,1.0,1.0,100.0,1.16,"0,29",1.16,25.0,0.009,100.0,0.9265000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,Menos de 100 % em Funcionamento ,Sem Fugas,75.0,3.75,72.66685669276757,3.6333428346383783, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000358191097442808,Baixa incidência,75.0,3.29,Médio,50.0,85.0,0.2609982897650919,0.2609982897650919,1.3049914488254593,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.023411053301264435,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2609982897650918,166.0,,,,,,
280211752,D-DSS-ASN-UGM ,D-DSS-ASN-UGM - UO Guimarães,1301S5020200,CARNEIRO,1,2004,LEL 97207,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,16.0,89.90861451893822,4,1.0,6,1.0,2,1.0,0.05,1.0,0.05,1.0,50,1.0,1.32,1.0,1.0,100.0,90,1.0,28,1.0,0.03,1.0,3,1.0,1,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.006,100.0,0.4925,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,98.99086145189382,4.949543072594691, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,7.4664024244196e-05,Muito baixa incidência,100.0,1.59,Muito Baixo,100.0,72.5,0.03658224693295564,0.03658224693295564,0.1829112346647782,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.009561184582153003,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4365822469329556,711.0,,,,,,
280210299,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1405S5680800,CARRASCAL,2,1979,LEL 13334,Exploração,,2015,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,9,1.0,3,1.0,2,1.0,9,1.0,2,1.0,170,1.0,2.38,1.0,1.0,100.0,69,1.0,32,1.0,0.02,1.0,6,1.0,1,1.0,1.0,100.0,6.78,"0,83",6.78,0.0,0.01,100.0,1.0699999999999998,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,84.14634146341463,4.2073170731707314,79.74766062033801,3.9873830310169005, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000884871471260761,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.19664605441695782,0.19664605441695782,0.9832302720847891,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.035520015416425146,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,A10,2.0,2.196646054416958,87.0,,,,,,
280216345,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1405S5680800,CARRASCAL,1,1979,LEL 13335,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,41.0,40.15953303264833,10,1.0,2,1.0,1,1.0,3,1.0,2,1.0,115,1.0,1.75,1.0,1.0,100.0,94,1.0,24,2.0,0.04,1.0,3,1.0,1,1.0,1.1666666666666667,100.0,7.48,"0,13",7.48,0.0,0.005,100.0,0.901,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Isolador partido ou fissurado / Contornamentos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,77.4390243902439,3.8719512195121952,73.71107525448436,3.685553762724218, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000884871471260761,Incidência moderada,50.0,2.98,Baixo,75.0,85.625,0.25097532270964085,0.25097532270964085,1.2548766135482041,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Elevado,4.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.035520015416425146,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,4.0,M2,2.8,2.850975322709641,41.0,,,,,,
280887326,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1508S5031800,CARRASCAS,2,2014,121871,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,6.0,95.04854170999599,34,1.0,7,1.0,21,1.0,0.05,1.0,0.05,1.0,61,1.0,0.9,1.0,1.0,100.0,90,1.0,30,1.0,0.01,1.0,7,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.37936507936507935,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.5048541709996,4.975242708549979, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.8418573269125e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.015706312461003624,0.015706312461003624,0.07853156230501812,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.013984819061632073,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.615706312461003,84.0,,,,,,
280190608,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1508S5031800,CARRASCAS,1,1983,19409 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,37.0,54.990114778516784,2,1.0,5,1.0,2,1.0,3,1.0,2,1.0,30,1.0,0.92,1.0,1.0,100.0,62,1.0,34,1.0,0.01,1.0,5,1.0,1,1.0,1.0,100.0,0.43,0.01,0.43,75.0,0.005,100.0,0.866,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,94.51219512195122,4.725609756097561,90.55998708760778,4.527999354380389, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,1.8418573269125e-05,Muito baixa incidência,100.0,3.29,Médio,50.0,88.75,0.09621011621152997,0.09621011621152997,0.48105058105764986,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.013984819061632073,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.6962101162115295,73.0,,,,,,
280185900,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1802S5010800,CARREGAL DO SAL,1,1975,13103 C,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,45.0,20.44233240653649,3,1.0,1,1.0,0.05,1.0,1,1.0,7,2.0,19,1.0,0.68,1.0,1.2777777777777777,75.0,62,1.0,39,1.0,0.01,1.0,8,1.0,0.5,1.0,1.0,100.0,0.577,0.01,0.577,50.0,0.005,100.0,0.3365,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Pontos de Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),85.97560975609755,4.298780487804878,79.42228202114146,3.971114101057073, 18-21 ,25.0,Zona de baixo risco,75.0,Muito Baixo,100.0,2.76565731244723e-05,Muito baixa incidência,100.0,2.1,Baixo,75.0,55.625,0.22957446180972685,0.22957446180972685,1.1478723090486342,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014766681710431733,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.629574461809727,429.0,,,,,,
280579474,D-DSS-ASN-UPR ,D-DSS-ASN-UPR - UO Porto,0113S5011100,CARREGOSA,2,2007,C 0174 B,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,13.0,91.84947667184711,11,1.0,62,1.0,97,3.0,12,1.0,0.05,1.0,337,1.0,1.65,1.0,1.3333333333333333,75.0,57,1.0,35,1.0,0.02,1.0,2,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.006,100.0,0.5685714285714286,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,96.95121951219512,4.847560975609756,96.44104522816033,4.822052261408017, 15-18 ,50.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000207902005942827,Baixa incidência,75.0,2.1,Baixo,75.0,64.375,0.06765559294655699,0.06765559294655699,0.33827796473278493,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.02826879377766305,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.46765559294655695,663.0,,,,,,
280209969,D-DSS-ASS-UAB ,D-DSS-ASS-UAB - UO Abrantes,1406S5900900,CARTAXO NORTE,1,2001,LEL 86727,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,19.0,87.50558009255303,3,1.0,7,1.0,8,1.0,30,1.0,1,1.0,46,1.0,0.96,1.0,1.0,100.0,99,1.0,40,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.65,0.01,0.65,50.0,0.005,100.0,0.5815,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,95.1219512195122,4.75609756097561,94.36031410681628,4.718015705340814, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00119776198061162,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.06888217303865352,0.06888217303865352,0.3444108651932676,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Muito Elevado,5.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01886945523566592,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,5.0,M1,2.5999999999999996,2.668882173038653,76.0,,,,,,
280185882,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1001S5004200,CASAL DA AREIA,1,1989,LEL 3518,Exploração,,---,Sintomas de degradação significativa do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,31.0,70.63856327763334,15,1.0,3,1.0,1,1.0,3,1.0,0.05,1.0,235,1.0,2.43,1.0,1.0,100.0,43,2.0,25,1.0,0.05,1.0,6,1.0,1.5,1.0,1.25,75.0,2.36,"0,44",2.36,25.0,0.03,100.0,0.7849999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,Menos de 100 % em Funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),80.48780487804878,4.024390243902439,79.50288071800723,3.9751440359003616, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000854861979649029,Incidência moderada,50.0,2.1,Baixo,75.0,85.625,0.1988490735379349,0.1988490735379349,0.9942453676896745,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012294951369275695,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5988490735379348,472.0,,,,,,
280185888,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1001S5004200,CASAL DA AREIA,3,1973,LEL 7013,Exploração,,---,Sintomas de degradação significativa do papel.,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,47.0,8.267004259069655,2,1.0,3,1.0,3,1.0,3,1.0,14,3.0,98,1.0,2.18,1.0,1.5555555555555556,50.0,57,1.0,22,2.0,0.09,2.0,7,1.0,2.5,3.0,1.5833333333333333,50.0,1.73,"1,63",1.73,25.0,0.035,100.0,0.8029999999999999,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),73.17073170731707,3.6585365853658534,66.68035896249233,3.334017948124617, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000854861979649029,Incidência moderada,50.0,2.1,Baixo,75.0,85.625,0.3142517693375688,0.3142517693375688,1.571258846687844,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012294951369275695,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A5,0.6000000000000001,0.714251769337569,352.0,,,,,,
280192332,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1001S5004200,CASAL DA AREIA,2,1982,LEL 20271,Exploração,,---,Sintomas de degradação avançada do papel isolante (teve substituição do óleo).,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,38.0,51.66856692767574,2,1.0,2,1.0,0.05,1.0,1,1.0,0.05,1.0,192,1.0,1.21,1.0,1.0,100.0,73,1.0,42,1.0,0.02,1.0,0,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,1.5699999999999998,0.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,87.8048780487805,4.390243902439025,84.19124693667001,4.209562346833501, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000854861979649029,Incidência moderada,50.0,2.1,Baixo,75.0,85.625,0.1566537775699699,0.1566537775699699,0.7832688878498495,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.012294951369275695,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5566537775699698,541.0,,,,,,
280210303,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1010S5011000,CASAL DA LEBRE,1,1968,LEL 3519,Exploração,,---,Sintomas de degradação ligeira do papel antes da substituição do óleo.,Estado normal,OK,Nova colheita dentro de cerca de 6 meses.,Vigilância Preventiva,52.0,0.0,20,1.0,41,1.0,15,1.0,62,2.0,0.05,1.0,241,1.0,2.16,1.0,1.1666666666666667,100.0,54,1.0,23,2.0,0.05,1.0,9,1.0,1.5,1.0,1.1666666666666667,100.0,0.73,"0,39",0.73,50.0,0.027,100.0,0.45549999999999996,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),92.07317073170732,4.603658536585366,82.8658536585366,4.1432926829268295, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00121435317422287,Alta Incidência,25.0,2.1,Baixo,75.0,69.375,0.1848323170731706,0.1848323170731706,0.924161585365853,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014768254558246659,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.5848323170731706,495.0,,,,,,
280579199,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,1010S5011000,CASAL DA LEBRE,2,2008,C 0304 A,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,12.0,92.40961634747693,13,1.0,22,1.0,16,1.0,0.05,1.0,0.05,1.0,758,3.0,2.17,1.0,1.1111111111111112,100.0,88,1.0,38,1.0,0.01,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.005,100.0,0.4965079365079365,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,99.24096163474769,4.962048081737384, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00121435317422287,Alta Incidência,25.0,2.1,Baixo,75.0,69.375,0.03745634528727082,0.03745634528727082,0.1872817264363541,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador com Bacia de Retenção do Óleo ,1.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.014768254558246659,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.4374563452872708,710.0,,,,,,
280185889,D-DSS-ASN-UCR ,D-DSS-ASN-UCR - UO Coimbra,0907S5024600,CASAL DE CINZA,1,1994,LEL 47927,Exploração,,---,Papel normal,Estado normal,,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,26.0,79.43311748521226,6,1.0,5,1.0,1,1.0,0.05,1.0,0.05,1.0,74,1.0,1.11,1.0,1.0,100.0,92,1.0,33,1.0,0.02,1.0,3,1.0,0.5,1.0,1.0,100.0,0.05,0.01,0.05,100.0,0.008,100.0,0.12825,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,100.0,5.0,97.94331174852123,4.897165587426061, 12-15 ,75.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000193773900635345,Baixa incidência,75.0,2.1,Baixo,75.0,76.875,0.04163519426330897,0.04163519426330897,0.20817597131654486,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.01154863508109336,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A6,1.0,1.0416351942633089,325.0,,,,,,
280555957,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1115S5528500,CASAL SÃO BRÁS,2,2005,LEL 98664,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,15.0,90.60213874584187,17,1.0,6,1.0,13,1.0,4,1.0,0.05,1.0,271,1.0,7.09,1.0,1.0,100.0,75,1.0,25,1.0,0.05,1.0,6,1.0,2,2.0,1.1666666666666667,100.0,0.17,"0,15",0.17,75.0,0.029,100.0,0.5547500000000001,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,97.5609756097561,4.878048780487805,96.86509192336469,4.843254596168235, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000590754016773017,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.046964172689717865,0.046964172689717865,0.23482086344858932,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026167862308875793,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.44696417268971783,695.0,,,,,,
280210080,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1115S5528500,CASAL SÃO BRÁS,1,2002,LEL 91552,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,18.0,88.36425137442838,11,1.0,7,1.0,9,1.0,4,1.0,0.05,1.0,169,1.0,7.47,1.0,1.0,100.0,93,1.0,24,2.0,0.05,1.0,5,1.0,1.5,1.0,1.1666666666666667,100.0,0.14,"0,10",0.14,75.0,0.022,100.0,0.53975,100.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Sem Corrosão,100% ventilação em funcionamento ,Sem Fugas,97.5609756097561,4.878048780487805,96.64130318622333,4.832065159311166, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.000590754016773017,Incidência moderada,50.0,3.29,Médio,50.0,81.25,0.04897827132399002,0.04897827132399002,0.2448913566199501,Transformador de Potência em instalação abandonada e sem instalações contíguas.,1.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Aceitável,2.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.026167862308875793,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,2.0,A3,0.39999999999999997,0.44897827132399,687.0,,,,,,
280182322,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1113S5527000,CASALINHOS DE ALFAIATA,1,1985,12145790,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,35.0,60.96408431941187,27,1.0,6,1.0,2,1.0,0.05,1.0,0.05,1.0,221,1.0,2.86,1.0,1.0,100.0,53,1.0,20,2.0,0.04,1.0,8,1.0,2.5,3.0,1.5,50.0,0.09,"0,10",0.1,75.0,0.032,100.0,1.052,50.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,Menos de 100 % em Funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),72.5609756097561,3.6280487804878048,71.40128648072168,3.570064324036084, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00113034796937816,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.2755134216735048,0.2755134216735048,1.3775671083675238,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.013572890218902981,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2755134216735047,159.0,,,,,,
280182323,D-DSS-ASS-ULS ,D-DSS-ASS-ULS - UO Lisboa,1113S5527000,CASALINHOS DE ALFAIATA,2,1985,12145789,Exploração,,---,Papel normal,Estado normal,OK,Nova colheita com periodicidade pré-estabelecida.,Vigilância Preventiva,35.0,60.96408431941187,15,1.0,8,1.0,8,1.0,28,1.0,0.05,1.0,143,1.0,1.8,1.0,1.0,100.0,52,1.0,20,2.0,0.04,1.0,9,1.0,3,4.0,1.6666666666666667,50.0,0.06,"0,06",0.06,100.0,0.039,100.0,0.9810000000000001,75.0,0.0,0.0,0.0,0.0,0.0,100.0,Sem danos,Mais de 25 % da Superfície ,Menos de 100 % em Funcionamento ,Fugas nos acessórios (válvulas/vedantes/exsicador/protecções próprias),78.04878048780488,3.902439024390244,76.34031087096558,3.817015543548279, < 12 ,100.0,Zona de baixo risco,75.0,Muito Baixo,100.0,0.00113034796937816,Alta Incidência,25.0,2.98,Baixo,75.0,81.875,0.2310622021613098,0.2310622021613098,1.155311010806549,Habitações até 10 metros de distância do Transformador de Potência (PEA).,2.0,Transformador de Potência sem bacia de retenção em zona de risco ambiental Moderado,3.0,N.º de Saídas com Clientes Prioritários = 0,Clientes ≤  3000,1.0,0.013572890218902981,"TIEPI < 0,17",1.0,250 k€ < Resultados  ≤ 750 k€,2.0,3.0,A9,1.2,1.2310622021613098,185.0,,,,,,
